bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2937,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2938,1,14,3.2,0,0,1,1,0,63,1,1.06349,0.93651
2939,1,9.34,1.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2940,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2941,1,14.6,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2942,1,15.17,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2943,1,15.17,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2944,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2945,1,0,0,0,0,1,1.04529,0,225,1,1.09058,1
2946,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2947,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2948,1,11.55,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2949,1,33.61,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2950,1,184.02,47.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2951,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2952,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2953,1,16.7,-4.3,0,0,1,1,0,63,1,1.06349,0.93651
2954,1,21.12,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2955,1,54.38,11.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2956,1,14.9,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2957,1,-0.2,-0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2958,1,12.4,-4.7,0,0,1,1,0,63,1,1.07937,0.92063
2959,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2960,1,17.3,-6.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2961,1,15.05,5.3,0,0,1,1,0,63,1,1.07937,0.92063
2962,1,0,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2963,1,12.7,-1.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2964,1,34.07,7.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2965,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2966,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2967,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2968,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2969,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2970,1,-1,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
2971,1,58.81,23.9,0,30,1,1,0,63,1,1.07937,0.92063
2972,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2973,1,30.1,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
2974,1,27.66,1.6,0,0,1,1,0,63,1,1.06349,0.93651
2975,2,0.1,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2976,1,52.86,5.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2977,1,26.02,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2978,1,25.9,-4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2979,1,34.7,-1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2980,1,2.1,0.3,0,0,1,1,0,63,1,1.07937,0.92063
2981,1,3,-2,0,0,1,1,0,63,1,1.07937,0.92063
2982,1,33.26,4.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2983,1,22.05,9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2984,1,18.9,8.8,0,0,1,1,0,63,1,1.04762,0.95238
2985,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2986,1,42.94,3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2987,1,31.9,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
2988,1,-5.7,5.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2989,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2990,1,16.34,5,0,0,1,1,0,63,1,1.06349,0.93651
2991,1,18.5,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
2992,1,25.79,1.2,0,0,1,1.02222,0,90,1,1.1,0.94444
2993,2,12,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
2994,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2995,1,7.82,4.7,0,0,1,1,0,63,1,1.06349,0.93651
2996,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2997,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2998,1,67.1,15.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
2999,1,65.46,27.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3000,1,46.2,-9.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
3001,1,49.94,13.1,0,30,1,1,0,63,1,1.07937,0.92063
3002,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3003,1,33.37,1.6,0,0,1,1,0,63,1,1.07937,0.92063
3004,1,58.58,2.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
3005,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3006,1,160.68,15.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3007,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3008,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3009,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3010,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3011,1,28.12,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3012,1,56,-1.8,0,0,1,1,0,63,1,1.07937,0.92063
3013,1,70.83,5.4,0,0,1,1,0,63,1,1.06349,0.93651
3014,1,2.3,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3015,1,49.5,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3016,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3017,1,26.25,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3018,1,0.8,-0,0,0,1,1,0,63,1,1.07937,0.92063
3019,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3020,2,1.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3021,2,13.5,0,0,0,1,1,0,63,1,1.06349,0.93651
3022,2,0,0,0,0,1,1.00129,0,63,1,1.06608,0.93651
3023,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3024,1,11,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3025,1,1,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3026,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3027,1,43.87,5.9,0,0,1,1,0,63,1,1.07937,0.92063
3028,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3029,1,56.94,5.3,0,0,1,1.02222,0,90,1,1.1,0.94444
3030,1,3.6,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
3031,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3032,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3033,1,28.82,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3034,1,49.13,6,0,0,1,1,0,63,1,1.07937,0.92063
3035,1,24.3,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3036,1,28.9,-4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3037,1,36.29,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3038,1,-35.5,9.7,0,0,1,1.04445,0,225,1,1.08889,1
3039,1,1.52,0.6,0,0,1,1,0,63,1,1.04762,0.95238
3040,1,21.8,-9.5,0,0,1,1,0,63,1,1.06349,0.93651
3041,1,1.05,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3042,1,66.28,7.9,0,0,1,1,0,63,1,1.07937,0.92063
3043,1,20.5,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3044,1,25.67,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3045,1,11.9,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3046,1,47.38,3.6,0,0,1,1,0,63,1,1.07937,0.92063
3047,1,48.19,4.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3048,1,12.14,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3049,1,70.01,12.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3050,1,9,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3051,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3052,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3053,1,1.4,2.2,0,0,1,1,0,63,1,1.04762,0.95238
3054,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3055,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3056,1,0,0,0,0,1,1.07928,0,380,1,1.10593,1.05263
3057,1,0,0,0,0,1,1.07932,0,380,1,1.10601,1.05263
3058,1,0,0,0,0,1,1.07932,0,380,1,1.10601,1.05263
3059,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3060,1,46.44,4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3061,1,18.55,6.5,0,0,1,1,0,63,1,1.04762,0.95238
3062,1,30.5,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
3063,1,24.85,5.3,0,29,1,1.02222,0,90,1,1.06667,0.97778
3064,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3065,1,15.8,-2.9,0,0,1,1,0,90,1,1.07778,0.92222
3066,1,31.7,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3067,1,34.19,6.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3068,1,58.23,2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3069,1,33.4,-2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3070,1,6.4,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3071,1,5.48,0.7,0,0,1,1,0,63,1,1.07937,0.92063
3072,1,25.9,-4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3073,1,39.91,2.9,0,0,1,1,0,63,1,1.06349,0.93651
3074,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3075,1,0,0.7,0,0,1,1,0,63,1,1.06349,0.93651
3076,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3077,1,1.9,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
3078,1,23.69,0.6,0,0,1,0.98413,0,63,1,1.06349,0.90476
3079,1,3.9,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3080,1,14.59,3.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3081,1,27.54,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3082,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3083,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3084,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3085,1,108.52,4,0,0,1,1,0,63,1,1.07937,0.92063
3086,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3087,1,3.62,4.1,0,0,1,1,0,63,1,1.06349,0.93651
3088,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3089,1,5.9,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3090,1,30.8,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3091,1,34.77,5.7,0,0,1,1,0,63,1,1.06349,0.93651
3092,1,22.75,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3093,1,0,-0,0,0,1,0.94444,0,45,1,1,0.88889
3094,1,1,-2,0,0,1,0.94444,0,45,1,1,0.88889
3095,1,14,-1,0,0,1,1,0,63,1,1.06349,0.93651
3096,1,20.77,1.6,0,0,1,1,0,63,1,1.04762,0.95238
3097,1,15.87,3.4,0,0,1,1,0,63,1,1.04762,0.95238
3098,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
3099,1,30.57,4.5,0,0,1,1,0,63,1,1.06349,0.93651
3100,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3101,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3102,1,87.75,21.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3103,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3104,1,37.46,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3105,1,18.44,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3106,1,9.9,0,0,0,1,1,0,63,1,1.06349,0.93651
3107,2,7,0,0,0,1,1,0,63,1,1.06349,0.93651
3108,1,34,-1.5,0,0,1,1,0,63,1,1.04762,0.95238
3109,1,82.03,4.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3110,1,-1.2,-2.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
3111,1,62.31,4.4,0,0,1,1,0,63,1,1.07937,0.92063
3112,1,54.14,19.6,0,0,1,1,0,63,1,1.07937,0.92063
3113,1,11.6,-0.2,0,16,1,1.00794,0,63,1,1.06349,0.95238
3114,1,-0.2,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3115,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3116,2,-0.4,0,0,0,1,0.975,0,20,1,1.15,0.8
3117,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3118,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3119,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3120,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3121,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3122,1,26.37,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3123,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3124,1,8.52,0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3125,1,12,0,0,0,1,1,0,63,1,1.06349,0.93651
3126,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3127,1,107,19.9,0,19,1,1,0,63,1,1.07937,0.92063
3128,1,0,0,0,0,1,1,0,150,1,1.1,0.9
3129,1,42.12,2.4,0,0,1,0.98413,0,63,1,1.06349,0.90476
3130,1,2.33,2,0,0,1,1.0048,0,63,1,1.08896,0.92063
3131,1,26.5,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3132,1,13.7,-5.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3133,1,45.04,4.6,0,0,1,1.02222,0,90,1,1.1,0.94444
3134,1,36.41,4.2,0,0,1,1.00135,0,63,1,1.0662,0.93651
3135,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3136,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3137,1,70.13,11.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3138,1,42.2,-4.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
3139,1,14.7,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3140,1,38.51,7,0,0,1,1.03778,0,225,1,1.08889,0.98667
3141,1,47.1,-7.5,0,0,1,1,0,63,1,1.07937,0.92063
3142,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3143,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3144,1,7.58,1.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3145,1,20.65,12.3,0,0,1,1,0,63,1,1.04762,0.95238
3146,1,63.6,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3147,1,30.11,2.3,0,0,1,1,0,63,1,1.07937,0.92063
3148,1,1.17,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3149,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3150,1,0,0,0,0,1,1.05375,0,380,1,1.10263,1.00487
3151,1,19.6,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3152,1,0,0,0,0,1,1.02778,0,90,1,1.06667,0.98889
3153,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3154,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3155,1,5.72,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3156,1,37.92,1.2,0,0,1,1,0,63,1,1.06349,0.93651
3157,2,0,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3158,1,37.34,2.7,0,0,1,1,0,63,1,1.06349,0.93651
3159,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3160,1,23.45,4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3161,1,27.54,2,0,0,1,1,0,63,1,1.04762,0.95238
3162,1,0.3,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
3163,1,136.99,24.9,0,80,1,1.04666,0,225,1,1.08889,1.00444
3164,1,10.97,2,0,0,1,1,0,63,1,1.07937,0.92063
3165,1,0,0,0,0,1,1.04474,0,225,1,1.08948,1
3166,1,2.1,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3167,1,66.98,14.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3168,1,51.46,6.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3169,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3170,1,0.7,-2.4,0,0,1,1,0,63,1,1.06349,0.93651
3171,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3172,1,15.3,-2,0,0,1,1,0,90,1,1.07778,0.92222
3173,1,0.7,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3174,1,56.59,5.7,0,0,1,1,0,63,1,1.07937,0.92063
3175,1,45.39,8.6,0,0,1,1,0,63,1,1.04762,0.95238
3176,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3177,1,8.4,-3.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3178,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3179,1,0,0,0,78,1,1.04666,0,225,1,1.08444,1.00889
3180,1,0,0,0,0,1,1.06504,0,380,1,1.10263,1.02745
3181,1,18.8,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3182,1,29.52,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3183,1,12.25,1.8,0,0,1,0.98794,0,63,1,1.07112,0.90476
3184,1,27.7,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3185,1,48.5,-1.8,0,0,1,1,0,90,1,1.07778,0.92222
3186,1,26.72,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3187,1,13.19,0.7,0,0,1,1,0,63,1,1.06349,0.93651
3188,1,13.3,-0.6,0,0,1,1.00356,0,63,1,1.07062,0.93651
3189,1,3,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3190,1,53.44,9.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3191,1,17.5,5.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3192,1,29.17,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3193,1,36.41,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3194,1,43.17,33.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
3195,1,41.07,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3196,1,10.15,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3197,1,46.68,12.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3198,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3199,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3200,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3201,1,65.7,13,0,0,1,0.98413,0,63,1,1.06349,0.90476
3202,1,0,0,0,0,1,0.99556,0,225,1,1.08889,0.90222
3203,1,12.9,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
3204,1,35.36,20.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3205,1,0.35,6.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3206,1,20.1,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3207,1,17.15,0.6,0,10,1,1,0,63,1,1.07937,0.92063
3208,1,22.1,-1.1,0,0,1,1.02222,0,90,1,1.1,0.94444
3209,1,18.7,-4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3210,2,11,0,0,0,1,1,0,150,1,1.1,0.9
3211,1,48.2,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
3212,1,148.19,32.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3213,1,7.5,-0.2,0,0,1,0.97073,0,63,1,1.05257,0.88889
3214,1,0.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3215,1,0,0,0,0,1,1.00799,0,63,1,1.0636,0.95238
3216,1,2.9,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
3217,1,190.55,70.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3218,1,54.73,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3219,1,16.6,-5.7,0,0,1,1,0,63,1,1.07937,0.92063
3220,1,69.43,7.4,0,0,1,1,0,63,1,1.04762,0.95238
3221,1,5,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3222,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3223,1,0.7,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3224,1,21.24,3.2,0,0,1,1.01287,0,63,1,1.06349,0.96226
3225,1,3,-0.3,0,0,1,0.94444,0,45,1,1,0.88889
3226,1,28,-7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3227,1,25.7,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3228,1,5.6,5.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3229,1,0,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3230,1,19.2,-37.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
3231,1,58.58,8.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3232,1,58.58,9.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3233,1,52.16,10.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3234,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3235,1,40.84,1.4,0,0,1,1.01825,0,90,1,1.06667,0.96984
3236,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3237,1,1.52,1.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
3238,1,28.01,2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3239,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3240,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3241,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3242,1,8.63,2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3243,1,28.12,69.1,0,0,1,1.01333,0,225,1,1.04444,0.98222
3244,1,22.75,2.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
3245,1,35.82,8.4,0,0,1,1,0,63,1,1.07937,0.92063
3246,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3247,1,41.54,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3248,1,3.5,1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3249,1,8.2,-3.7,0,0,1,1,0,63,1,1.06349,0.93651
3250,1,55.66,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3251,1,51.46,5.9,0,0,1,1,0,63,1,1.07937,0.92063
3252,1,11.67,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3253,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3254,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3255,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3256,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3257,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3258,1,46.9,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3259,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3260,1,20.19,2.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3261,1,24.74,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3262,1,77.71,9.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
3263,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3264,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3265,1,4.3,-11.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3266,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3267,1,17.97,3.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3268,1,38.62,4.9,0,0,1,0.9902,0,63,1,1.04762,0.93277
3269,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3270,1,41.77,8.2,0,0,1,1.00222,0,225,1,1.08889,0.91556
3271,1,113.54,18.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3272,1,19.8,-3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3273,1,167.1,16.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3274,1,32.8,-3.8,0,0,1,1,0,63,1,1.07937,0.92063
3275,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3276,1,21.47,2.6,0,0,1,1,0,63,1,1.07937,0.92063
3277,1,75.73,5.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
3278,1,6.3,19.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3279,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3280,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3281,2,-1.8,0,0,0,1,0.975,0,20,1,1.15,0.8
3282,2,-1,0,0,0,1,0.975,0,20,1,1.15,0.8
3283,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3284,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3285,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3286,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3287,1,2.8,0.2,0,0,1,1,0,63,1,1.06349,0.93651
3288,1,74.21,9.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
3289,1,2,-1.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
3290,1,0,0,0,0,1,1.02281,0,63,1,1.09324,0.95238
3291,1,49.1,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3292,1,32.79,1.9,0,0,1,1,0,63,1,1.06349,0.93651
3293,1,13.19,3.2,0,0,1,1,0,63,1,1.06349,0.93651
3294,1,-0.1,0.8,0,0,1,1,0,63,1,1.06349,0.93651
3295,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3296,1,6.53,3.3,0,0,1,1,0,63,1,1.04762,0.95238
3297,1,25.79,10.4,0,15,1,1,0,63,1,1.07937,0.92063
3298,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3299,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3300,1,1.4,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3301,2,0,0,0,0,1,1.01984,0,63,1,1.07143,0.96825
3302,1,63.6,5.3,0,0,1,1,0,63,1,1.07937,0.92063
3303,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3304,1,23.1,-0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3305,1,-0.2,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
3306,1,2.33,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3307,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3308,2,0.82,10.7,0,0,1,1,0,63,1,1.07937,0.92063
3309,1,2.5,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3310,1,15.05,1,0,0,1,1.04445,0,225,1,1.08889,1
3311,1,55.78,17.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3312,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3313,1,2.8,-3.1,0,0,1,1,0,63,1,1.06349,0.93651
3314,1,29.7,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3315,1,27.2,-4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3316,1,1,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3317,1,-1,101.6,0,0,1,1.08041,0,380,1,1.1187,1.04211
3318,1,0,5.3,0,0,1,1.07925,0,380,1,1.11639,1.04211
3319,1,39.79,4.9,0,0,1,1.08215,0,380,1,1.12219,1.04211
3320,1,22.17,23.5,0,0,1,1.08041,0,380,1,1.11871,1.04211
3321,1,0.23,0.5,0,60,1,1.01587,0,63,1,1.06349,0.96825
3322,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3323,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3324,1,-1.9,0.6,0,0,1,1,0,63,1,1.07937,0.92063
3325,1,7,1.2,0,0,1,1,0,63,1,1.07937,0.92063
3326,1,4.5,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3327,1,2,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3328,1,0.35,0.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
3329,1,5.02,1.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
3330,1,21,7,0,0,1,1,0,63,1,1.07937,0.92063
3331,1,22.9,-0,0,0,1,1,0,63,1,1.07937,0.92063
3332,1,15.17,4.6,0,0,1,1.00126,0,63,1,1.06602,0.93651
3333,1,0,0.5,0,0,1,1.00142,0,63,1,1.06633,0.93651
3334,1,65.93,0.8,0,0,1,1,0,63,1,1.06349,0.93651
3335,1,28.01,4,0,0,1,1,0,63,1,1.06349,0.93651
3336,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3337,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3338,1,28.4,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3339,1,63.95,10.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3340,1,17.74,6.9,0,0,1,1,0,63,1,1.04762,0.95238
3341,1,0.23,1,0,0,1,1,0,63,1,1.04762,0.95238
3342,1,85.77,21.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3343,1,3.5,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3344,1,2,0,0,0,1,0.94444,0,45,1,1,0.88889
3345,2,28.5,0,0,0,1,1,0,63,1,1.06349,0.93651
3346,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3347,1,11.09,4.1,0,0,1,1,0,63,1,1.07937,0.92063
3348,1,43.87,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3349,1,0.1,-1.1,0,0,1,1,0,63,1,1.04762,0.95238
3350,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3351,1,96.5,36.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3352,1,4.2,4.4,0,0,1,1,0,63,1,1.07937,0.92063
3353,1,41.77,1.4,0,0,1,1,0,63,1,1.06349,0.93651
3354,1,28.82,1.3,0,0,1,1,0,63,1,1.07937,0.92063
3355,1,38.39,7.2,0,0,1,1,0,63,1,1.07937,0.92063
3356,1,68.85,8.6,0,0,1,1,0,63,1,1.07937,0.92063
3357,1,2.57,0.5,0,0,1,1,0,63,1,1.07937,0.92063
3358,1,20.5,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3359,1,58.34,6,0,0,1,1,0,63,1,1.04762,0.95238
3360,1,37.34,7.4,0,0,1,1,0,63,1,1.04762,0.95238
3361,1,32.44,3.6,0,0,1,1,0,63,1,1.04762,0.95238
3362,1,6,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3363,1,45.9,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3364,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3365,1,72.2,-5.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3366,1,0,0,0,0,1,1.04157,0,63,1,1.13076,0.95238
3367,1,146.7,0,0,0,1,1.03827,0,225,1,1.08988,0.98667
3368,1,5.6,-1.1,0,0,1,1.07369,0,380,1,1.10526,1.04211
3369,1,2,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3370,1,40.37,5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3371,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3372,1,0,0,0,0,1,1.07669,0,380,1,1.11127,1.04211
3373,1,0,0,0,0,1,1.07714,0,380,1,1.11217,1.04211
3374,1,-8.7,-1.1,0,0,1,1.07716,0,380,1,1.1122,1.04211
3375,1,-1.1,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3376,1,22.3,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3377,1,38.27,2.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3378,1,13.42,4,0,0,1,1,0,63,1,1.06349,0.93651
3379,1,32.79,6.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3380,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
3381,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
3382,1,43.29,1.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
3383,1,8.5,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3384,1,15.64,0.5,0,0,1,1,0,63,1,1.07937,0.92063
3385,1,4.4,-2.6,0,0,1,1,0,63,1,1.07937,0.92063
3386,1,0,-0.9,0,0,1,0.94444,0,45,1,1,0.88889
3387,1,44.46,0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3388,1,10.04,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3389,1,53.68,0.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
3390,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3391,1,1.05,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3392,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3393,1,53.21,6.2,0,0,1,0.99244,0,63,1,1.04762,0.93727
3394,1,24.04,4.8,0,0,1,1,0,63,1,1.04762,0.95238
3395,1,45.98,6.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3396,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
3397,1,0,0,0,0,1,1.02445,0,225,1,1.08889,0.96
3398,1,45.86,3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3399,1,16.22,14.3,0,0,1,1,0,63,1,1.07937,0.92063
3400,1,22.64,0.7,0,0,1,1.04445,0,225,1,1.08889,1
3401,1,41.89,14.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3402,1,12.25,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3403,1,39.32,8.5,0,0,1,1,0,63,1,1.04762,0.95238
3404,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3405,2,37.34,11.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3406,1,35.36,6.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3407,1,117.51,5.4,0,0,1,1.04445,0,225,1,1.08889,1
3408,2,0,0,0,0,1,1.00021,0,63,1,1.06392,0.93651
3409,1,33.6,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
3410,1,202.69,77.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3411,1,18.09,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3412,1,15.2,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3413,1,7.23,1.5,0,0,1,1.03333,0,225,1,1.08889,0.97778
3414,1,5.83,1,0,0,1,1,0,63,1,1.06349,0.93651
3415,1,27.66,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3416,1,-4.8,0.8,0,0,1,1.07237,0,380,1,1.10263,1.04211
3417,1,5.2,-3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3418,2,-4.6,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3419,1,32.32,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3420,1,17.27,3.7,0,0,1,1,0,63,1,1.07937,0.92063
3421,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3422,1,34.77,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3423,1,49.5,-9.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3424,2,43,0,0,0,1,1,0,63,1,1.06349,0.93651
3425,1,10,0,0,0,1,1,0,63,1,1.06349,0.93651
3426,1,0,0,0,0,1,1.00265,0,63,1,1.05291,0.95238
3427,1,0,0,0,80,1,1.04666,0,225,1,1.08889,1.00444
3428,1,0.93,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3429,1,26,-7.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3430,1,-2,-12,0,0,1,1.01587,0,63,1,1.06349,0.96825
3431,1,65.7,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3432,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3433,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3434,1,11.9,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3435,1,18.9,0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3436,1,30.22,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3437,1,-4.6,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3438,1,75.38,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3439,1,41.07,0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3440,1,34.4,-3.8,0,0,1,1.00809,0,63,1,1.06379,0.95238
3441,1,5.5,-32.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3442,1,0,0,0,0,1,0.95,0,150,1,1.1,0.8
3443,1,10.74,1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3444,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3445,1,15.9,-3.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3446,1,0.7,0.9,0,0,1,0.99209,0,63,1,1.07942,0.90476
3447,1,42.36,0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3448,1,12.1,-2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3449,1,23.9,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3450,1,9,-3.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3451,1,9.45,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3452,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3453,1,34.54,0.7,0,0,1,1,0,63,1,1.07937,0.92063
3454,1,17.8,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3455,1,28.4,-2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3456,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3457,1,91.48,17.8,0,30.7,1,1,0,63,1,1.04762,0.95238
3458,1,37.11,0.9,0,0,1,1,0,63,1,1.06349,0.93651
3459,1,32.4,-5.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3460,1,21.6,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3461,1,30.46,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3462,1,-0.1,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
3463,1,65.58,8.9,0,0,1,1,0,63,1,1.06349,0.93651
3464,1,21.94,12.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
3465,1,36.76,12.3,0,0,1,1,0,63,1,1.06349,0.93651
3466,1,58.81,8.7,0,0,1,1,0,90,1,1.07778,0.92222
3467,1,8.99,1.2,0,0,1,1,0,63,1,1.04762,0.95238
3468,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3469,1,25.4,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3470,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3471,1,0,0,0,0,1,1.05375,0,380,1,1.10263,1.00487
3472,1,0.58,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3473,1,1.75,0.5,0,0,1,1,0,63,1,1.04762,0.95238
3474,1,0.58,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3475,1,7.58,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3476,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3477,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3478,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3479,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3480,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3481,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3482,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3483,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3484,1,0,0,0,30,1,1.02778,0,90,1,1.07778,0.97778
3485,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3486,1,39.56,3.5,0,0,1,1.00358,0,63,1,1.06349,0.94367
3487,1,71.06,6.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3488,1,57.88,2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3489,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3490,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3491,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3492,1,13.89,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3493,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3494,1,13.42,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3495,1,12.5,-2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3496,1,23,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3497,1,28.36,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3498,1,36.64,5.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3499,1,-0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3500,1,20.54,2.5,0,0,1,1,0,63,1,1.07937,0.92063
3501,1,10,-1,0,0,1,1,0,63,1,1.07937,0.92063
3502,1,-4,0.7,0,0,1,1,0,63,1,1.07937,0.92063
3503,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3504,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3505,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3506,1,-6.3,0,0,0,1,1,0,63,1,1.06349,0.93651
3507,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3508,1,9.57,2.9,0,0,1,1,0,63,1,1.06349,0.93651
3509,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3510,1,11.67,4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3511,1,33.96,5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3512,1,56.13,9.5,0,0,1,1,0,63,1,1.06349,0.93651
3513,1,11.9,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3514,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3515,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3516,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3517,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3518,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3519,1,9.2,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
3520,1,2,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3521,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3522,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3523,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3524,1,12.9,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3525,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3526,1,1,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3527,1,19.25,3,0,0,1,1,0,63,1,1.07937,0.92063
3528,1,103.15,16.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3529,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3530,1,46.79,6.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3531,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3532,1,16.22,0.1,0,0,1,1,0,63,1,1.04762,0.95238
3533,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3534,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3535,1,-1,0,0,0,1,1,0,63,1,1.07937,0.92063
3536,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3537,1,4.55,1.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
3538,1,0,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3539,1,0,0,0,80,1,1.00889,0,225,1,1.08889,0.92889
3540,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3541,1,28.36,1.5,0,0,1,1,0,63,1,1.07937,0.92063
3542,1,49.83,13.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3543,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3544,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3545,1,63.25,5.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3546,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3547,1,2.1,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3548,1,8.17,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3549,2,0,0,0,0,1,1.04148,0,63,1,1.13058,0.95238
3550,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3551,1,46.21,1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3552,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3553,1,26.25,2,0,0,1,1,0,63,1,1.06349,0.93651
3554,1,38.16,6.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3555,1,-1.1,19.5,0,30,1,1,0,63,1,1.04762,0.95238
3556,1,83.78,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3557,1,50.29,3.2,0,0,1,1,0,63,1,1.07937,0.92063
3558,1,-7,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3559,1,20.77,7.1,0,15,1,1.01588,0,63,1,1.07937,0.95238
3560,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3561,1,31.27,6.8,0,0,1,1,0,63,1,1.04762,0.95238
3562,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3563,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3564,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3565,1,107.35,61.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3566,1,25.44,10.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3567,1,42.71,6.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3568,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3569,1,10.5,1,0,0,1,1,0,90,1,1.07778,0.92222
3570,1,0.1,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3571,1,36.17,8,0,0,1,1,0,63,1,1.06349,0.93651
3572,1,53.4,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3573,1,-1.8,0.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
3574,1,80.05,25.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3575,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3576,1,43.3,-0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3577,1,67.68,9.9,0,0,1,1,0,63,1,1.07937,0.92063
3578,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3579,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3580,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3581,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3582,1,62.9,13,0,0,1,1.01587,0,63,1,1.06349,0.96825
3583,1,4.9,3.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3584,1,36.1,-4.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3585,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3586,2,-1.1,0,0,0,1,0.975,0,20,1,1.15,0.8
3587,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3588,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3589,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3590,1,24.5,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3591,1,26.84,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3592,1,8.87,6.2,0,0,1,1,0,150,1,1.1,0.9
3593,1,0.58,2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3594,1,-1.7,17.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3595,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3596,1,29.7,-8.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3597,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3598,1,8.17,1,0,0,1,1.01667,0,90,1,1.11111,0.92222
3599,1,31.97,4.8,0,0,1,1,0,63,1,1.07937,0.92063
3600,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3601,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3602,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3603,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3604,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3605,1,-22.9,-2.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
3606,1,23.8,2.9,0,0,1,1,0,90,1,1.07778,0.92222
3607,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3608,1,40.37,5.7,0,0,1,1,0,63,1,1.06349,0.93651
3609,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3610,1,30.92,1.5,0,0,1,1,0,63,1,1.07937,0.92063
3611,1,19.25,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3612,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3613,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3614,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3615,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3616,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3617,1,1.75,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3618,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3619,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
3620,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3621,1,32.79,4.6,0,0,1,1,0,63,1,1.07937,0.92063
3622,1,8.17,1,0,0,1,1,0,63,1,1.06349,0.93651
3623,1,0,0,0,20,1,1.04444,0,225,1,1.08444,1.00444
3624,1,0,0,0,0,1,1.07033,0,380,1,1.10263,1.03803
3625,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3626,1,3.8,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3627,1,1.8,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3628,1,18.55,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3629,1,19.72,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3630,1,76.43,28.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3631,1,35.01,5.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3632,1,28.71,6.3,0,0,1,1,0,63,1,1.04762,0.95238
3633,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3634,1,79.46,3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3635,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
3636,2,0,0,0,0,1,1.00157,0,63,1,1.06663,0.93651
3637,1,29.29,3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3638,1,70.01,1.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
3639,1,21.59,1,0,0,1,1,0,63,1,1.07937,0.92063
3640,1,14,22.5,0,0,1,1,0,63,1,1.04762,0.95238
3641,1,34.07,5.1,0,0,1,1,0,63,1,1.04762,0.95238
3642,1,6.2,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
3643,1,17.6,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3644,1,20.89,5.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3645,1,32.09,12,0,0,1,1.01588,0,63,1,1.07937,0.95238
3646,1,36.76,0.8,0,0,1,1,0,63,1,1.07937,0.92063
3647,1,50.64,11.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3648,1,-0.4,-15.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
3649,1,11.67,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3650,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3651,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3652,2,18.2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3653,1,101.4,47.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3654,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3655,1,24.6,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3656,1,12,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3657,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3658,1,8.7,-9.5,0,0,1,1,0,63,1,1.06349,0.93651
3659,1,17.85,20.9,0,0,1,1,0,63,1,1.06349,0.93651
3660,1,20.89,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3661,2,6,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3662,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3663,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3664,1,0,0,0,31,1,1.00794,0,63,1,1.06349,0.95238
3665,1,0,0,0,40,1,1.04444,0,225,1,1.08444,1.00444
3666,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3667,2,1.28,1.2,0,0,1,1,0,63,1,1.06349,0.93651
3668,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3669,1,18.44,2.7,0,0,1,1,0,63,1,1.06349,0.93651
3670,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
3671,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
3672,1,16.9,-3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3673,1,33.37,6.4,0,0,1,1,0,63,1,1.06349,0.93651
3674,1,60.4,-2.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3675,1,12.02,7.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3676,1,19.25,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3677,1,2.92,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3678,1,50.1,-4.3,0,30,1,1,0,63,1,1.07937,0.92063
3679,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3680,1,25.55,0.5,0,0,1,1,0,63,1,1.06349,0.93651
3681,1,13,-3,0,0,1,1.00098,0,63,1,1.06545,0.93651
3682,1,11.9,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3683,1,33.3,-4.5,0,0,1,1.04445,0,225,1,1.08889,1
3684,2,28.01,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3685,1,48.78,6.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3686,2,-0.4,0,0,0,1,1,0,63,1,1.06349,0.93651
3687,1,10.6,-0.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
3688,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3689,1,27.5,-11.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3690,1,32.32,3.2,0,0,1,1.00108,0,63,1,1.08152,0.92063
3691,1,4.32,3.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
3692,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3693,1,67.45,9.4,0,0,1,1.02222,0,90,1,1.1,0.94444
3694,1,34.54,5.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
3695,1,19.72,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3696,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3697,1,18.79,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3698,1,17.8,-0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3699,1,14.3,-9.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3700,1,68.38,1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3701,1,0.12,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3702,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3703,1,-0.7,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3704,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3705,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3706,1,7,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3707,1,112.02,13.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
3708,1,5.37,2.5,0,0,1,1,0,63,1,1.04762,0.95238
3709,1,44.46,8.2,0,0,1,1,0,63,1,1.07937,0.92063
3710,1,100.24,1.4,0,0,1,1.04445,0,225,1,1.08889,1
3711,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3712,1,142.94,2.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
3713,1,6,-0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3714,1,51.7,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3715,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3716,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3717,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3718,1,23.22,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3719,1,0,0,0,0,1,1.00414,0,63,1,1.05589,0.95238
3720,1,59.04,4.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3721,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3722,1,2.1,1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3723,1,1,-0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3724,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3725,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3726,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3727,1,-1,-1,0,0,1,0.94444,0,45,1,1,0.88889
3728,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3729,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
3730,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3731,1,16.34,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3732,1,40.49,10.2,0,0,1,1,0,63,1,1.04762,0.95238
3733,1,21.35,0.6,0,0,1,1,0,63,1,1.04762,0.95238
3734,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3735,1,102.1,10.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3736,1,0,0,0,30,1,1.00794,0,63,1,1.06349,0.95238
3737,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3738,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3739,1,7,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3740,1,10.5,2.9,0,0,1,1,0,63,1,1.04762,0.95238
3741,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3742,1,59.86,23.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3743,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3744,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3745,1,90.9,19.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3746,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3747,1,0.7,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3748,2,7.23,3.1,0,0,1,1,0,63,1,1.06349,0.93651
3749,1,14.7,0.8,0,0,1,1,0,63,1,1.07937,0.92063
3750,1,0.5,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3751,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3752,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3753,1,11.5,-7.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3754,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3755,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3756,1,39.67,0.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
3757,1,28.6,-3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3758,1,48.43,2,0,0,1,0.98413,0,63,1,1.06349,0.90476
3759,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
3760,1,7,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3761,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3762,1,10.15,4.3,0,0,1,1,0,63,1,1.04762,0.95238
3763,1,403.39,128.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3764,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3765,1,17.97,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3766,1,39.44,4.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
3767,1,15.4,-14.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
3768,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3769,1,0.8,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3770,1,0.47,1.8,0,0,1,1.03961,0,225,1,1.09256,0.98667
3771,1,7.93,2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3772,1,31.39,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3773,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3774,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3775,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3776,1,14.12,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3777,1,72.35,33.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3778,1,35.1,-9.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3779,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3780,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3781,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3782,1,9.22,4.2,0,0,1,1,0,63,1,1.04762,0.95238
3783,1,-2.1,0.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3784,1,0.2,-3.2,0,0,1,1.07369,0,380,1,1.10526,1.04211
3785,1,36.06,8.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3786,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3787,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3788,1,26.96,4.3,0,0,1,0.975,0,20,1,1.15,0.8
3789,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3790,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3791,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3792,1,66.2,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3793,1,28.47,4.9,0,0,1,1,0,63,1,1.07937,0.92063
3794,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3795,1,32.09,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3796,1,13.6,-3.8,0,0,1,1,0,63,1,1.07937,0.92063
3797,1,5.8,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3798,1,17.7,-2.1,0,0,1,1,0,63,1,1.04762,0.95238
3799,1,39.21,4.9,0,0,1,1,0,63,1,1.07937,0.92063
3800,1,-2.2,0.5,0,0,1,1,0,63,1,1.06349,0.93651
3801,1,33.8,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
3802,1,31.51,7.9,0,0,1,1,0,63,1,1.06349,0.93651
3803,1,-0.6,4.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3804,1,55.31,21.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3805,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3806,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3807,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3808,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3809,1,11.1,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3810,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3811,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3812,1,16.69,1,0,0,1,0.98413,0,63,1,1.06349,0.90476
3813,1,24.7,-7.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
3814,1,20.54,6.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3815,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3816,2,-4.1,0,0,0,1,0.975,0,20,1,1.15,0.8
3817,2,-0.5,0,0,0,1,0.975,0,20,1,1.15,0.8
3818,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3819,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3820,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3821,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3822,1,25.55,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3823,1,1.1,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3824,1,22.4,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3825,1,2.45,2.1,0,0,1,1,0,63,1,1.04762,0.95238
3826,1,19.25,1.3,0,0,1,1,0,63,1,1.07937,0.92063
3827,1,49.36,4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3828,1,35.36,5.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3829,1,57.99,13.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3830,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3831,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3832,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3833,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3834,1,12,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
3835,1,19.3,-2.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
3836,1,44.2,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3837,1,13.3,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3838,1,35.7,-8.5,0,0,1,1,0,63,1,1.06349,0.93651
3839,1,54.14,12.5,0,0,1,1,0,63,1,1.06349,0.93651
3840,1,58.34,10,0,0,1,1,0,63,1,1.06349,0.93651
3841,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3842,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3843,1,10.9,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3844,1,11.67,1,0,0,1,1,0,63,1,1.07937,0.92063
3845,1,3.5,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3846,1,131.16,14.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
3847,1,1.7,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3848,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3849,1,20,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
3850,1,45.74,12.4,0,0,1,1,0,63,1,1.07937,0.92063
3851,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3852,1,1.6,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
3853,2,0.82,1.2,0,0,1,1,0,63,1,1.07937,0.92063
3854,1,2.57,1.1,0,0,1,1,0,63,1,1.06349,0.93651
3855,1,13.89,2.3,0,0,1,1,0,63,1,1.06349,0.93651
3856,1,60.68,5.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
3857,1,4,-4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3858,1,49.24,1.6,0,0,1,1,0,63,1,1.06349,0.93651
3859,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3860,1,57.18,4.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3861,1,51.58,5.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3862,1,38.39,11,0,0,1,1.04666,0,225,1,1.08444,1.00889
3863,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3864,1,40.4,-6,0,0,1,1,0,63,1,1.06349,0.93651
3865,1,9.34,3,0,0,1,1,0,63,1,1.06349,0.93651
3866,1,17.7,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3867,1,29.41,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3868,2,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3869,1,54.61,1.7,0,0,1,1,0,63,1,1.07937,0.92063
3870,1,36.64,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3871,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3872,1,3.03,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3873,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
3874,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3875,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3876,1,26.9,-3.3,0,0,1,1,0,63,1,1.07937,0.92063
3877,1,18.09,3.3,0,0,1,1,0,63,1,1.07937,0.92063
3878,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3879,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3880,1,0,0,0,30,1,1,0,63,1,1.04762,0.95238
3881,1,106.77,8.4,0,80,1,1.04666,0,225,1,1.08889,1.00444
3882,1,51.69,8.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3883,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3884,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3885,1,0.1,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3886,1,41.1,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3887,1,25.32,3.7,0,0,1,1.01274,0,63,1,1.07937,0.9461
3888,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3889,1,19.2,-1.3,0,0,1,1.02778,0,90,1,1.06667,0.98889
3890,1,37.46,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3891,1,13.6,-5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3892,1,0.6,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3893,2,23.3,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3894,1,0.23,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3895,1,42.01,8.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3896,1,49.48,4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3897,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3898,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3899,1,1.17,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3900,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3901,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3902,1,39.67,0.8,0,0,1,1,0,63,1,1.04762,0.95238
3903,1,2.2,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
3904,1,11.3,-1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3905,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
