bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
39875,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39877,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39878,2,0,0,0,0,1,1,0,230,1,1.1,0.9
39879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39880,2,0,0,0,0,1,1,0,138,1,1.1,0.9
39881,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39882,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39883,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39884,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39885,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39886,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39887,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39888,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39889,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39890,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39892,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39893,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39894,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39895,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39896,2,0,0,0,0,1,1,0,69,1,1.1,0.9
39897,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39898,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39899,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39900,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39901,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39902,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39903,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39904,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39905,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39906,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39907,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39908,2,0,0,0,0,1,1,0,69,1,1.1,0.9
39909,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39910,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39911,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39912,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39913,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39914,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39915,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39916,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39917,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39918,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39919,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39920,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39921,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39922,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39923,1,0,0,0,0,1,1,0,69,44,1.1,0.9
39924,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39926,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39927,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39928,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39929,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39930,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39931,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39933,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39935,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39939,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39940,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39941,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39942,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39943,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39944,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39945,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39946,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39947,1,0,0,0,0,1,1,0,69,44,1.1,0.9
39948,1,0,0,0,0,1,1,0,69,44,1.1,0.9
39949,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39950,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39951,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39952,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39953,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39954,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39955,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39956,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39957,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39958,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39961,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39962,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39963,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39964,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39965,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39966,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39967,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39969,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39971,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39972,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39973,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39974,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39975,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39976,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39977,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39978,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39979,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39980,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39982,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39983,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39984,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39985,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39986,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39987,2,0,0,0,0,1,1,0,230,1,1.1,0.9
39988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39989,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39990,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39991,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39992,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39993,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39995,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39996,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39997,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39998,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39999,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40000,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40001,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40002,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40003,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40005,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40006,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40007,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40008,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40009,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40011,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40012,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40013,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40014,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40015,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40016,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40017,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40018,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40019,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40020,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40021,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40022,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40023,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40024,1,-12,-8,0,0,1,1,0,69,1,1.1,0.9
40025,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40026,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40027,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40028,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40029,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40030,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40031,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40032,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40033,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40034,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40036,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40037,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40038,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40039,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40040,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40041,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40042,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40043,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40044,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40045,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40046,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40047,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40048,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40049,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40050,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40051,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40052,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40053,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40054,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40055,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40056,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40057,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40058,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40059,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40060,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40061,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40062,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40063,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40064,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40065,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40066,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40067,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40068,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40069,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40070,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40071,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40072,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40073,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40074,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40075,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40076,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40077,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40078,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40080,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40081,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40082,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40083,1,-15,-12,0,0,1,1,0,69,44,1.1,0.9
40084,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40085,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40086,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40087,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40088,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40089,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40091,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40092,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40093,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40094,1,-15,-13,0,0,1,1,0,69,1,1.1,0.9
40095,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40096,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40097,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40100,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40101,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40102,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40103,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40104,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40105,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40106,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40107,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40108,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40109,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40110,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40111,1,60.93,8.3,0,0,1,1,0,69,1,1.1,0.9
40112,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40113,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40115,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40116,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40117,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40118,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40119,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40120,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40121,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40122,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40123,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40124,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40125,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40126,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40127,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40128,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40129,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40130,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40131,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40132,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40133,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40134,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40135,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40137,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40138,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40140,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40141,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40142,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40143,2,0,0,0,0,1,1,0,230,44,1.1,0.9
40144,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40145,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40146,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40147,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40148,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40149,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40150,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40151,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40152,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40153,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40154,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40155,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40156,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40157,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40159,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40160,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40161,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40162,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40163,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40164,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40165,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40167,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40168,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40169,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40170,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40171,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40172,1,52.54,7.74,0,0,1,1,0,69,1,1.1,0.9
40173,1,8.43,1.39,0,0,1,1,0,69,44,1.1,0.9
40174,1,5.15,0.69,0,0,1,1,0,69,44,1.1,0.9
40175,1,19.93,2.67,0,0,1,1,0,69,44,1.1,0.9
40176,1,5.47,0.51,0,0,1,1,0,69,44,1.1,0.9
40177,1,9.35,1.55,0,0,1,1,0,69,1,1.1,0.9
40178,1,6.46,1.07,0,0,1,1,0,69,44,1.1,0.9
40179,1,20.96,1.97,0,0,1,1,0,69,1,1.1,0.9
40180,1,2.79,0.26,0,0,1,1,0,69,1,1.1,0.9
40181,1,3.67,0.49,0,0,1,1,0,69,1,1.1,0.9
40182,1,3.49,0.47,0,0,1,1,0,69,44,1.1,0.9
40183,1,12.38,2.05,0,0,1,1,0,69,1,1.1,0.9
40184,1,21.1,2.83,0,0,1,1,0,230,1,1.1,0.9
40185,1,15.16,2.03,0,0,1,1,0,138,1,1.1,0.9
40186,1,14.81,1.39,0,0,1,1,0,69,1,1.1,0.9
40187,1,17.75,1.67,0,0,1,1,0,69,1,1.1,0.9
40188,1,5.62,0.93,0,0,1,1,0,69,44,1.1,0.9
40189,1,40.57,6.82,0,0,1,1,0,69,1,1.1,0.9
40190,1,7.47,1,0,0,1,1,0,69,44,1.1,0.9
40191,1,2.52,0.42,0,0,1,1,0,69,44,1.1,0.9
40192,1,15.4,2.55,0,0,1,1,0,69,44,1.1,0.9
40193,1,5.47,0.51,0,0,1,1,0,69,44,1.1,0.9
40194,1,8.73,0.82,0,0,1,1,0,69,1,1.1,0.9
40195,1,35.01,4.69,0,0,1,1,0,138,1,1.1,0.9
40196,1,10.79,1.78,0,0,1,1,0,69,1,1.1,0.9
40197,1,23.96,3.21,0,0,1,1,0,138,1,1.1,0.9
40198,1,32.78,6.23,0,0,1,1,0,69,1,1.1,0.9
40199,1,29.48,2.77,0,0,1,1,0,69,1,1.1,0.9
40200,1,17.35,1.63,0,0,1,1,0,69,44,1.1,0.9
40201,1,52.82,7.08,0,0,1,1,0,69,1,1.1,0.9
40202,1,15.96,1.5,0,0,1,1,0,69,1,1.1,0.9
40203,1,13.7,2.51,0,0,1,1,0,138,1,1.1,0.9
40204,1,21.25,3.51,0,0,1,1,0,138,1,1.1,0.9
40205,1,9.17,1.23,0,0,1,1,0,69,44,1.1,0.9
40206,1,16.29,2.18,0,0,1,1,0,69,1,1.1,0.9
40207,1,31.13,5.15,0,0,1,1,0,69,1,1.1,0.9
40208,1,30.55,5.05,0,0,1,1,0,69,1,1.1,0.9
40209,1,21.14,1.99,0,0,1,1,0,69,1,1.1,0.9
40210,1,18.79,2.52,0,0,1,1,0,69,1,1.1,0.9
40211,1,11.32,2.03,0,0,1,1,0,69,1,1.1,0.9
40212,1,18.84,2.52,0,0,1,1,0,69,1,1.1,0.9
40213,1,20.78,4.13,0,0,1,1,0,69,1,1.1,0.9
40214,1,11.15,1.85,0,0,1,1,0,138,1,1.1,0.9
40215,1,7.41,0.7,0,0,1,1,0,69,1,1.1,0.9
40216,1,43.22,5.79,0,0,1,1,0,69,1,1.1,0.9
40217,1,5.14,0.48,0,0,1,1,0,69,1,1.1,0.9
40218,1,7.06,0.66,0,0,1,1,0,69,1,1.1,0.9
40219,1,32.07,6.87,0,0,1,1,0,138,1,1.1,0.9
40220,1,14.97,2.48,0,0,1,1,0,69,1,1.1,0.9
40221,1,17.41,3.02,0,0,1,1,0,69,1,1.1,0.9
40222,1,9.32,0.88,0,0,1,1,0,69,1,1.1,0.9
40223,1,15.4,1.45,0,0,1,1,0,69,44,1.1,0.9
40224,1,15.46,3.11,0,0,1,1,0,138,1,1.1,0.9
40225,1,12.05,1.13,0,0,1,1,0,69,1,1.1,0.9
40226,1,20.43,3.38,0,0,1,1,0,138,1,1.1,0.9
40227,1,39.69,8.07,0,0,1,1,0,69,1,1.1,0.9
40228,1,5.55,0.52,0,0,1,1,0,69,44,1.1,0.9
40229,1,8.31,1.11,0,0,1,1,0,69,1,1.1,0.9
40230,1,6.91,1.43,0,0,1,1,0,69,1,1.1,0.9
40231,1,9.12,1.51,0,0,1,1,0,69,1,1.1,0.9
40232,1,5.56,0.92,0,0,1,1,0,69,44,1.1,0.9
40233,1,9.46,1.27,0,0,1,1,0,69,1,1.1,0.9
40234,1,4.26,0.57,0,0,1,1,0,69,1,1.1,0.9
40235,1,6,0.8,0,0,1,1,0,69,1,1.1,0.9
40236,1,6.97,0.66,0,0,1,1,0,69,1,1.1,0.9
40237,1,30.01,4.96,0,0,1,1,0,69,1,1.1,0.9
40238,1,35.12,6.71,0,0,1,1,0,69,1,1.1,0.9
40239,1,23.42,2.2,0,0,1,1,0,69,1,1.1,0.9
40240,1,11.25,1.06,0,0,1,1,0,69,1,1.1,0.9
40241,1,3.91,0.52,0,0,1,1,0,69,1,1.1,0.9
40242,1,12.23,2.02,0,0,1,1,0,69,1,1.1,0.9
40243,1,4.99,0.47,0,0,1,1,0,69,1,1.1,0.9
40244,1,5.35,0.72,0,0,1,1,0,69,1,1.1,0.9
40245,1,18.64,2.5,0,0,1,1,0,69,1,1.1,0.9
40246,1,1.99,0.33,0,0,1,1,0,69,1,1.1,0.9
40247,1,8.18,1.35,0,0,1,1,0,69,1,1.1,0.9
40248,1,6.7,0.9,0,0,1,1,0,69,1,1.1,0.9
40249,1,14.29,2.36,0,0,1,1,0,69,1,1.1,0.9
40250,1,50.18,6.72,0,0,1,1,0,69,1,1.1,0.9
40251,1,13.81,2.28,0,0,1,1,0,69,44,1.1,0.9
40252,1,12.22,2.03,0,0,1,1,0,69,1,1.1,0.9
40253,1,24.69,2.32,0,0,1,1,0,69,1,1.1,0.9
40254,1,8.38,1.12,0,0,1,1,0,69,44,1.1,0.9
40255,1,5.96,0.98,0,0,1,1,0,69,44,1.1,0.9
40256,1,12.32,1.16,0,0,1,1,0,69,1,1.1,0.9
40257,1,4.55,0.43,0,0,1,1,0,69,44,1.1,0.9
40258,1,13.56,1.27,0,0,1,1,0,69,1,1.1,0.9
40259,1,5.49,0.91,0,0,1,1,0,69,1,1.1,0.9
40260,1,6.71,0.9,0,0,1,1,0,69,1,1.1,0.9
40261,1,14.7,2.43,0,0,1,1,0,69,44,1.1,0.9
40262,1,16.25,2.18,0,0,1,1,0,69,1,1.1,0.9
40263,1,56.97,10.59,0,0,1,1,0,69,1,1.1,0.9
40264,1,29.04,3.89,0,0,1,1,0,69,1,1.1,0.9
40265,1,15.7,2.1,0,0,1,1,0,69,1,1.1,0.9
40266,1,14.72,2.84,0,0,1,1,0,69,1,1.1,0.9
40267,1,51.53,9.73,0,0,1,1,0,69,1,1.1,0.9
40268,1,27.14,2.55,0,0,1,1,0,69,1,1.1,0.9
40269,1,30.17,4.04,0,0,1,1,0,69,1,1.1,0.9
40270,1,41.94,6.93,0,0,1,1,0,69,1,1.1,0.9
40271,1,10.64,2.27,0,0,1,1,0,69,1,1.1,0.9
40272,1,6.67,0.63,0,0,1,1,0,69,44,1.1,0.9
40273,1,17.55,2.35,0,0,1,1,0,138,1,1.1,0.9
40274,1,17.96,2.97,0,0,1,1,0,345,1,1.1,0.9
40275,1,30.72,2.89,0,0,1,1,0,69,1,1.1,0.9
40276,1,8.88,0.83,0,0,1,1,0,69,1,1.1,0.9
40277,1,6.82,0.64,0,0,1,1,0,69,1,1.1,0.9
40278,1,15.97,1.5,0,0,1,1,0,69,1,1.1,0.9
40279,1,28.89,2.72,0,0,1,1,0,69,1,1.1,0.9
40280,1,6.94,0.93,0,0,1,1,0,69,44,1.1,0.9
40281,1,12.53,1.18,0,0,1,1,0,69,44,1.1,0.9
40282,1,15.69,2.1,0,0,1,1,0,69,1,1.1,0.9
40283,1,21.28,2,0,0,1,1,0,69,1,1.1,0.9
40284,1,19.31,1.81,0,0,1,1,0,69,1,1.1,0.9
40285,1,45.53,4.28,0,0,1,1,0,69,1,1.1,0.9
40286,1,9.65,1.29,0,0,1,1,0,69,1,1.1,0.9
40287,1,5.11,0.84,0,0,1,1,0,138,1,1.1,0.9
40288,1,17.93,2.4,0,0,1,1,0,69,1,1.1,0.9
40289,1,41.91,6.93,0,0,1,1,0,69,1,1.1,0.9
40290,1,19.43,3.21,0,0,1,1,0,69,1,1.1,0.9
40291,1,20.46,1.92,0,1.79442803777,1,1,0,69,44,1.1,0.9
40292,1,6.38,0.6,0,0,1,1,0,138,1,1.1,0.9
40293,1,37.31,3.51,0,0,1,1,0,69,1,1.1,0.9
40294,1,11.22,1.85,0,0,1,1,0,69,1,1.1,0.9
40295,1,23.6,4.8,0,0,1,1,0,69,1,1.1,0.9
40296,1,36.28,4.86,0,0,1,1,0,69,1,1.1,0.9
40297,1,4.74,0.78,0,0.00121645951746,1,1,0,69,44,1.1,0.9
40298,1,11,1.82,0,1.35788171314,1,1,0,69,1,1.1,0.9
40299,1,31.9,6.63,0,0,1,1,0,69,1,1.1,0.9
40300,1,34.19,3.21,0,0,1,1,0,69,1,1.1,0.9
40301,1,13.31,2.2,0,0,1,1,0,69,1,1.1,0.9
40302,1,33.9,5.97,0,0,1,1,0,69,1,1.1,0.9
40303,1,43.74,7.23,0,0,1,1,0,69,1,1.1,0.9
40304,1,17.31,2.86,0,0,1,1,0,69,44,1.1,0.9
40305,1,10,0.94,0,0,1,1,0,69,44,1.1,0.9
40306,1,11.87,1.12,0,0,1,1,0,69,1,1.1,0.9
40307,1,7.96,0.75,0,0,1,1,0,69,44,1.1,0.9
40308,1,5.38,0.72,0,0,1,1,0,69,44,1.1,0.9
40309,1,15.03,2.01,0,0,1,1,0,69,1,1.1,0.9
40310,1,11.7,1.93,0,0,1,1,0,69,1,1.1,0.9
40311,1,12.17,1.14,0,0,1,1,0,69,1,1.1,0.9
40312,1,7.47,0.7,0,0,1,1,0,69,1,1.1,0.9
40313,1,4.41,0.59,0,0,1,1,0,69,44,1.1,0.9
40314,1,9.23,0.87,0,0,1,1,0,69,1,1.1,0.9
40315,1,8.32,1.38,0,0,1,1,0,69,1,1.1,0.9
40316,1,4.44,0.73,0,0,1,1,0,69,44,1.1,0.9
40317,1,5.74,0.77,0,0,1,1,0,69,1,1.1,0.9
40318,1,3.43,0.32,0,0,1,1,0,69,1,1.1,0.9
40319,1,6.61,0.89,0,0,1,1,0,69,1,1.1,0.9
40320,1,6.09,0.57,0,0,1,1,0,69,1,1.1,0.9
40321,1,7.56,0.71,0,0,1,1,0,69,1,1.1,0.9
40322,1,5.88,0.55,0,0,1,1,0,69,1,1.1,0.9
40323,1,7.56,0.71,0,0,1,1,0,69,1,1.1,0.9
40324,1,10.08,0.95,0,0,1,1,0,69,1,1.1,0.9
40325,1,9.24,1.53,0,0,1,1,0,69,1,1.1,0.9
40326,1,5.79,0.96,0,0,1,1,0,69,1,1.1,0.9
40327,1,10.94,1.03,0,0,1,1,0,69,1,1.1,0.9
40328,1,7.37,0.69,0,0,1,1,0,69,1,1.1,0.9
40329,1,5.5,0.52,0,0,1,1,0,69,1,1.1,0.9
40330,1,2.32,0.22,0,0,1,1,0,69,1,1.1,0.9
40331,1,10.18,0.96,0,0,1,1,0,69,1,1.1,0.9
40332,1,6.87,0.65,0,0,1,1,0,69,1,1.1,0.9
40333,1,9.12,1.51,0,0,1,1,0,69,1,1.1,0.9
40334,1,7.08,0.67,0,0,1,1,0,69,1,1.1,0.9
40335,1,7.11,1.18,0,0,1,1,0,69,1,1.1,0.9
40336,1,4.55,0.61,0,0,1,1,0,69,1,1.1,0.9
40337,1,4.43,0.73,0,0,1,1,0,69,1,1.1,0.9
40338,1,6.55,0.88,0,0,1,1,0,69,1,1.1,0.9
40339,1,3.99,0.38,0,0,1,1,0,69,1,1.1,0.9
40340,1,7.56,1.01,0,0,1,1,0,69,1,1.1,0.9
40341,1,4.08,0.55,0,0,1,1,0,69,44,1.1,0.9
40342,1,5.14,0.69,0,0,1,1,0,69,44,1.1,0.9
40343,1,8.99,1.49,0,0,1,1,0,69,1,1.1,0.9
40344,1,6.02,1,0,0,1,1,0,69,1,1.1,0.9
40345,1,3.55,0.47,0,0,1,1,0,69,1,1.1,0.9
40346,1,4.26,0.7,0,0,1,1,0,69,1,1.1,0.9
40347,1,1.68,0.16,0,0,1,1,0,69,1,1.1,0.9
40348,1,1.77,0.17,0,0,1,1,0,69,44,1.1,0.9
40349,1,5.29,0.5,0,0,1,1,0,69,1,1.1,0.9
40350,1,4.55,0.61,0,0,1,1,0,69,1,1.1,0.9
40351,1,6.44,1.06,0,0,1,1,0,69,44,1.1,0.9
40352,1,5.03,0.47,0,0,1,1,0,69,44,1.1,0.9
40353,1,11.5,1.9,0,0,1,1,0,69,1,1.1,0.9
40354,1,4.77,0.45,0,0,1,1,0,69,1,1.1,0.9
40355,1,10.49,1.41,0,0,1,1,0,69,1,1.1,0.9
40356,1,7.67,1.03,0,0,1,1,0,69,1,1.1,0.9
40357,1,8.29,0.78,0,0,1,1,0,69,44,1.1,0.9
40358,1,4.43,0.59,0,0,1,1,0,69,1,1.1,0.9
40359,1,5.35,0.72,0,0,1,1,0,69,1,1.1,0.9
40360,1,7.12,1.18,0,0,1,1,0,69,1,1.1,0.9
40361,1,2.29,0.21,0,0,1,1,0,69,44,1.1,0.9
40362,1,2.82,0.27,0,0,1,1,0,69,44,1.1,0.9
40363,1,9.23,0.87,0,0,1,1,0,69,1,1.1,0.9
40364,1,8.05,1.63,0,0,1,1,0,69,1,1.1,0.9
40365,1,9.61,1.59,0,0,1,1,0,69,1,1.1,0.9
40366,1,8.64,1.16,0,0,1,1,0,69,1,1.1,0.9
40367,1,3.33,0.55,0,0,1,1,0,69,44,1.1,0.9
40368,1,3.35,0.45,0,0,1,1,0,69,1,1.1,0.9
40369,1,8.34,1.12,0,0,1,1,0,69,1,1.1,0.9
40370,1,2.8,0.26,0,0,1,1,0,69,1,1.1,0.9
40371,1,3.86,0.36,0,0,1,1,0,69,1,1.1,0.9
40372,1,2.27,0.38,0,0,1,1,0,69,44,1.1,0.9
40373,1,2.12,0.2,0,0,1,1,0,69,1,1.1,0.9
40374,1,2.8,0.46,0,0,1,1,0,69,44,1.1,0.9
40375,1,6.84,0.64,0,0,1,1,0,69,1,1.1,0.9
40376,1,4.3,0.88,0,0,1,1,0,69,1,1.1,0.9
40377,1,7.14,0.96,0,0,1,1,0,69,1,1.1,0.9
40378,1,8.68,0.82,0,0,1,1,0,69,1,1.1,0.9
40379,1,1.53,0.25,0,0,1,1,0,69,44,1.1,0.9
40380,1,2.35,0.39,0,0,1,1,0,69,1,1.1,0.9
40381,1,1.52,0.25,0,0,1,1,0,69,44,1.1,0.9
40382,1,3.86,0.64,0,0,1,1,0,69,1,1.1,0.9
40383,1,1.68,0.23,0,0,1,1,0,69,44,1.1,0.9
40384,1,1.96,0.26,0,0,1,1,0,69,1,1.1,0.9
40385,1,3.55,0.59,0,0,1,1,0,69,1,1.1,0.9
40386,1,8.76,0.82,0,0,1,1,0,69,1,1.1,0.9
40387,1,2.79,0.46,0,0,1,1,0,69,1,1.1,0.9
40388,1,12.05,2.55,0,0,1,1,0,69,1,1.1,0.9
40389,1,3.39,0.46,0,0,1,1,0,69,44,1.1,0.9
40390,1,6.67,0.89,0,0,1,1,0,69,1,1.1,0.9
40391,1,2.7,0.36,0,0,1,1,0,69,1,1.1,0.9
40392,1,5.4,0.51,0,0,1,1,0,69,1,1.1,0.9
40393,1,9.35,1.55,0,0,1,1,0,69,1,1.1,0.9
40394,1,1.79,0.3,0,0,1,1,0,69,1,1.1,0.9
40395,1,1.49,0.25,0,0,1,1,0,69,1,1.1,0.9
40396,1,3.64,0.6,0,0,1,1,0,69,1,1.1,0.9
40397,1,2.32,0.31,0,0,1,1,0,69,1,1.1,0.9
40398,1,1.83,0.25,0,0,1,1,0,69,1,1.1,0.9
40399,1,6.74,0.9,0,0,1,1,0,69,1,1.1,0.9
40400,1,4.83,0.46,0,0,1,1,0,69,44,1.1,0.9
40401,1,5.8,0.55,0,0,1,1,0,69,1,1.1,0.9
40402,1,4.2,0.69,0,0,1,1,0,69,1,1.1,0.9
40403,1,3.35,0.45,0,0,1,1,0,69,44,1.1,0.9
40404,1,4.74,0.78,0,0,1,1,0,69,1,1.1,0.9
40405,1,1.53,0.25,0,0,1,1,0,69,44,1.1,0.9
40406,1,1.86,0.25,0,0,1,1,0,69,44,1.1,0.9
40407,1,5.67,0.53,0,0,1,1,0,69,1,1.1,0.9
40408,1,5.18,0.86,0,0,1,1,0,69,1,1.1,0.9
40409,1,4.35,0.72,0,0,1,1,0,69,44,1.1,0.9
40410,1,5.18,0.49,0,0,1,1,0,69,44,1.1,0.9
40411,1,10.85,1.02,0,0,1,1,0,69,1,1.1,0.9
40412,1,8.15,0.77,0,0,1,1,0,69,1,1.1,0.9
40413,1,7.84,1.05,0,0,1,1,0,69,1,1.1,0.9
40414,1,8.11,1.34,0,0,1,1,0,69,1,1.1,0.9
40415,1,4.8,0.45,0,0,1,1,0,69,44,1.1,0.9
40416,1,3.68,0.35,0,0,1,1,0,69,1,1.1,0.9
40417,1,3.32,0.31,0,0,1,1,0,69,44,1.1,0.9
40418,1,5.62,0.75,0,0,1,1,0,69,1,1.1,0.9
40419,1,3.24,0.54,0,0,1,1,0,69,1,1.1,0.9
40420,1,1.85,0.17,0,0,1,1,0,69,1,1.1,0.9
40421,1,6.29,0.59,0,0,1,1,0,69,1,1.1,0.9
40422,1,5.32,0.71,0,0,1,1,0,69,1,1.1,0.9
40423,1,3.24,0.3,0,0,1,1,0,69,1,1.1,0.9
40424,1,6.74,1.11,0,0,1,1,0,69,1,1.1,0.9
40425,1,4.26,0.7,0,0,1,1,0,69,1,1.1,0.9
40426,1,16.72,2.24,0,0,1,1,0,69,1,1.1,0.9
40427,1,5.46,0.9,0,0,1,1,0,69,44,1.1,0.9
40428,1,3.18,0.3,0,0,1,1,0,69,44,1.1,0.9
40429,1,5.88,0.55,0,0,1,1,0,69,44,1.1,0.9
40430,1,6.84,0.92,0,0,1,1,0,69,1,1.1,0.9
40431,1,6.23,1.03,0,0,1,1,0,69,1,1.1,0.9
40432,1,6.73,1.11,0,0,1,1,0,69,1,1.1,0.9
40433,1,2.41,0.32,0,0,1,1,0,69,1,1.1,0.9
40434,1,1.79,0.3,0,0,1,1,0,69,1,1.1,0.9
40435,1,3.03,0.28,0,0,1,1,0,69,1,1.1,0.9
40436,1,7.23,1.2,0,0,1,1,0,69,1,1.1,0.9
40437,1,3.8,0.51,0,0,1,1,0,69,44,1.1,0.9
40438,1,5.38,0.51,0,0,1,1,0,69,1,1.1,0.9
40439,1,5.15,0.69,0,0,1,1,0,69,44,1.1,0.9
40440,1,8.73,1.81,0,0,1,1,0,69,1,1.1,0.9
40441,1,12.47,1.17,0,0,1,1,0,69,1,1.1,0.9
40442,1,4.26,0.7,0,0,1,1,0,69,1,1.1,0.9
40443,1,10.35,1.39,0,0,1,1,0,69,1,1.1,0.9
40444,1,4.2,0.4,0,0,1,1,0,69,44,1.1,0.9
40445,1,13.87,2.29,0,0,1,1,0,69,1,1.1,0.9
40446,1,21.29,3.52,0,0,1,1,0,69,1,1.1,0.9
40447,1,16.82,1.58,0,0,1,1,0,69,44,1.1,0.9
40448,1,15.73,2.11,0,0,1,1,0,69,44,1.1,0.9
40449,1,16.11,2.16,0,0,1,1,0,69,1,1.1,0.9
40450,1,7.02,1.16,0,0,1,1,0,69,1,1.1,0.9
40451,1,4.64,0.77,0,0,1,1,0,69,1,1.1,0.9
40452,1,23.4,2.2,0,0,1,1,0,69,1,1.1,0.9
40453,1,3.44,0.32,0,0,1,1,0,69,44,1.1,0.9
40454,1,4.49,0.6,0,0,1,1,0,69,1,1.1,0.9
40455,1,15.84,2.62,0,0,1,1,0,69,1,1.1,0.9
40456,1,2.76,0.26,0,0,1,1,0,69,1,1.1,0.9
40457,1,7.91,0.74,0,0,1,1,0,69,1,1.1,0.9
40458,1,12.62,2.09,0,0,1,1,0,69,1,1.1,0.9
40459,1,7.96,1.07,0,0,1,1,0,69,1,1.1,0.9
40460,1,7.76,0.73,0,0,1,1,0,69,1,1.1,0.9
40461,1,6.74,0.63,0,0,1,1,0,69,1,1.1,0.9
40462,1,6.5,0.61,0,0,1,1,0,69,1,1.1,0.9
40463,1,7.46,1.23,0,0,1,1,0,69,1,1.1,0.9
40464,1,16.08,2.66,0,0,1,1,0,69,1,1.1,0.9
40465,1,9.97,2.04,0,0,1,1,0,69,1,1.1,0.9
40466,1,7.34,0.69,0,0,1,1,0,69,44,1.1,0.9
40467,1,8.93,1.48,0,0,1,1,0,69,1,1.1,0.9
40468,1,5.67,0.76,0,0,1,1,0,69,1,1.1,0.9
40469,1,8.09,1.08,0,0,1,1,0,69,1,1.1,0.9
40470,1,5.82,0.78,0,0,1,1,0,69,44,1.1,0.9
40471,1,8.78,1.45,0,0,1,1,0,69,1,1.1,0.9
40472,1,13.49,1.81,0,0,1,1,0,69,1,1.1,0.9
40473,1,5.71,0.54,0,0,1,1,0,69,1,1.1,0.9
40474,1,9.61,0.9,0,0,1,1,0,138,1,1.1,0.9
40475,1,15.9,3.22,0,0,1,1,0,69,1,1.1,0.9
40476,1,7.87,1.3,0,0,1,1,0,69,1,1.1,0.9
40477,1,5.15,0.85,0,0,1,1,0,69,44,1.1,0.9
40478,1,6.79,0.64,0,0,1,1,0,69,1,1.1,0.9
40479,1,3.14,0.52,0,0,1,1,0,69,1,1.1,0.9
40480,1,5.5,0.74,0,0,1,1,0,69,1,1.1,0.9
40481,1,11.99,1.61,0,0,1,1,0,69,1,1.1,0.9
40482,1,7.32,0.69,0,0,1,1,0,69,1,1.1,0.9
40483,1,4.14,0.55,0,0,1,1,0,69,44,1.1,0.9
40484,1,6.96,1.15,0,0,1,1,0,69,1,1.1,0.9
40485,1,5.09,0.84,0,0,1,1,0,69,1,1.1,0.9
40486,1,6.7,1.11,0,0,1,1,0,69,1,1.1,0.9
40487,1,9.47,1.57,0,0,1,1,0,69,1,1.1,0.9
40488,1,13.26,1.25,0,0,1,1,0,69,1,1.1,0.9
40489,1,9.38,1.26,0,0,1,1,0,69,1,1.1,0.9
40490,1,6.79,1.12,0,0,1,1,0,69,1,1.1,0.9
40491,1,4.21,0.56,0,0,1,1,0,69,44,1.1,0.9
40492,1,3.96,0.53,0,0,1,1,0,69,1,1.1,0.9
40493,1,9.64,1.59,0,0,1,1,0,69,1,1.1,0.9
40494,1,6.41,0.86,0,0,1,1,0,69,1,1.1,0.9
40495,1,6.9,1.14,0,0,1,1,0,69,1,1.1,0.9
40496,1,6.68,0.9,0,0,1,1,0,69,1,1.1,0.9
40497,1,3.68,0.35,0,0,1,1,0,69,1,1.1,0.9
40498,1,7.41,0.7,0,0,1,1,0,69,1,1.1,0.9
40499,1,6.23,1.03,0,0,1,1,0,69,1,1.1,0.9
40500,1,4.85,0.46,0,0,1,1,0,69,1,1.1,0.9
40501,1,3.41,0.56,0,0,1,1,0,69,1,1.1,0.9
40502,1,7.7,0.72,0,0,1,1,0,69,1,1.1,0.9
40503,1,4.41,0.41,0,0,1,1,0,69,44,1.1,0.9
40504,1,5.49,0.52,0,0,1,1,0,69,1,1.1,0.9
40505,1,6.12,0.58,0,0,1,1,0,69,1,1.1,0.9
40506,1,3.85,0.36,0,0,1,1,0,69,44,1.1,0.9
40507,1,7.43,1.23,0,0,1,1,0,69,1,1.1,0.9
40508,1,4.12,0.55,0,0,1,1,0,69,44,1.1,0.9
40509,1,8.31,1.37,0,0,1,1,0,69,1,1.1,0.9
40510,1,9.47,0.89,0,0,1,1,0,69,1,1.1,0.9
40511,1,3.24,0.3,0,0,1,1,0,69,1,1.1,0.9
40512,1,2.17,0.2,0,0,1,1,0,69,1,1.1,0.9
40513,1,9.56,1.78,0,0,1,1,0,69,1,1.1,0.9
40514,1,5.23,0.49,0,0,1,1,0,69,1,1.1,0.9
40515,1,11.61,2.45,0,0,1,1,0,69,1,1.1,0.9
40516,1,4.91,0.95,0,0,1,1,0,69,1,1.1,0.9
40517,1,4.21,0.56,0,0,1,1,0,69,1,1.1,0.9
40518,1,7.77,1.29,0,0,1,1,0,69,1,1.1,0.9
40519,1,6.41,0.86,0,0,1,1,0,69,44,1.1,0.9
40520,1,5.4,0.51,0,0,1,1,0,69,1,1.1,0.9
40521,1,2.7,0.25,0,0,1,1,0,69,44,1.1,0.9
40522,1,3.23,0.43,0,0,1,1,0,69,1,1.1,0.9
40523,1,9.03,1.21,0,0,1,1,0,69,1,1.1,0.9
40524,1,1.86,0.17,0,0,1,1,0,69,44,1.1,0.9
40525,1,15.22,1.43,0,0,1,1,0,69,1,1.1,0.9
40526,1,4.46,0.6,0,0,1,1,0,69,1,1.1,0.9
40527,1,7.87,0.74,0,0,1,1,0,69,1,1.1,0.9
40528,1,3.65,0.34,0,0,1,1,0,69,1,1.1,0.9
40529,1,7.14,0.67,0,0,1,1,0,69,1,1.1,0.9
40530,1,6.91,0.65,0,0,1,1,0,69,1,1.1,0.9
40531,1,6.29,1.04,0,0,1,1,0,69,1,1.1,0.9
40532,1,6.23,0.83,0,0,1,1,0,69,1,1.1,0.9
40533,1,4.93,0.46,0,0,1,1,0,69,44,1.1,0.9
40534,1,7.09,0.95,0,0,1,1,0,69,1,1.1,0.9
40535,1,4.3,0.58,0,0,1,1,0,69,1,1.1,0.9
40536,1,5.91,0.56,0,0,1,1,0,69,1,1.1,0.9
40537,1,9.17,1.23,0,0,1,1,0,69,1,1.1,0.9
40538,1,5.47,0.73,0,0,1,1,0,69,44,1.1,0.9
40539,1,11.5,1.54,0,0,1,1,0,69,1,1.1,0.9
40540,1,11.53,1.08,0,0,1,1,0,69,1,1.1,0.9
40541,1,6.71,0.63,0,0,1,1,0,69,1,1.1,0.9
40542,1,11.56,1.91,0,0,1,1,0,69,44,1.1,0.9
40543,1,17.52,2.76,0,0,1,1,0,69,1,1.1,0.9
40544,1,7.43,1.23,0,0,1,1,0,69,1,1.1,0.9
40545,1,20.32,3.49,0,0,1,1,0,69,1,1.1,0.9
40546,1,2.86,0.47,0,0,1,1,0,69,1,1.1,0.9
40547,1,5.82,0.78,0,0,1,1,0,69,1,1.1,0.9
40548,1,6.59,0.62,0,0,1,1,0,69,1,1.1,0.9
40549,1,11.43,1.53,0,0,1,1,0,69,1,1.1,0.9
40550,1,8.37,1.73,0,0,1,1,0,69,1,1.1,0.9
40551,1,5.09,0.48,0,0,1,1,0,69,1,1.1,0.9
40552,1,4.86,0.65,0,0,1,1,0,69,1,1.1,0.9
40553,1,6.21,0.58,0,0,1,1,0,69,1,1.1,0.9
40554,1,5.08,0.48,0,0,1,1,0,69,1,1.1,0.9
40555,1,8.56,1.42,0,0,1,1,0,69,1,1.1,0.9
40556,1,2.56,0.24,0,0,1,1,0,69,1,1.1,0.9
40557,1,14.91,1.4,0,0,1,1,0,69,1,1.1,0.9
40558,1,2.27,0.38,0,0,1,1,0,69,44,1.1,0.9
40559,1,3.33,0.55,0,0,1,1,0,69,44,1.1,0.9
40560,1,4.44,0.73,0,0,1,1,0,69,44,1.1,0.9
40561,1,2.39,0.32,0,0,1,1,0,69,1,1.1,0.9
40562,1,5.71,0.54,0,0,1,1,0,69,1,1.1,0.9
40563,1,4.52,0.75,0,0,1,1,0,69,1,1.1,0.9
40564,1,12.65,1.7,0,0,1,1,0,69,1,1.1,0.9
40565,1,6.09,0.82,0,0,1,1,0,69,1,1.1,0.9
40566,1,6.11,1.01,0,0,1,1,0,69,1,1.1,0.9
40567,1,3.41,0.56,0,0,1,1,0,69,1,1.1,0.9
40568,1,5.27,0.5,0,0,1,1,0,69,1,1.1,0.9
40569,1,4.29,0.71,0,0,1,1,0,69,1,1.1,0.9
40570,1,4.76,0.79,0,0,1,1,0,69,1,1.1,0.9
40571,1,4.62,0.62,0,0,1,1,0,69,44,1.1,0.9
40572,1,4.5,0.6,0,0,1,1,0,69,44,1.1,0.9
40573,1,5.12,0.69,0,0,1,1,0,69,1,1.1,0.9
40574,1,4.7,0.44,0,0,1,1,0,69,1,1.1,0.9
40575,1,2.08,0.44,0,0,1,1,0,69,44,1.1,0.9
40576,1,1.73,0.29,0,0,1,1,0,69,44,1.1,0.9
40577,1,2.58,0.43,0,0,1,1,0,69,1,1.1,0.9
40578,1,3.08,0.41,0,0,1,1,0,69,1,1.1,0.9
40579,1,3.26,0.69,0,0,1,1,0,69,1,1.1,0.9
40580,1,1.76,0.29,0,0,1,1,0,69,44,1.1,0.9
40581,1,3.15,0.52,0,0,1,1,0,69,1,1.1,0.9
40582,1,1.44,0.14,0,0,1,1,0,69,44,1.1,0.9
40583,1,4.26,0.4,0,0,1,1,0,69,1,1.1,0.9
40584,1,5.7,0.94,0,0,1,1,0,69,1,1.1,0.9
40585,1,16.03,3.38,0,0,1,1,0,69,1,1.1,0.9
40586,1,12.93,1.73,0,0,1,1,0,69,1,1.1,0.9
40587,1,1.42,0.13,0,0,1,1,0,69,44,1.1,0.9
40588,1,6.34,0.85,0,0,1,1,0,69,1,1.1,0.9
40589,1,1.82,0.17,0,0,1,1,0,69,1,1.1,0.9
40590,1,6.76,0.64,0,0,1,1,0,69,1,1.1,0.9
40591,1,7.34,1.21,0,0,1,1,0,69,1,1.1,0.9
40592,1,2.85,0.47,0,0,1,1,0,69,1,1.1,0.9
40593,1,3.09,0.61,0,0,1,1,0,69,44,1.1,0.9
40594,1,5.38,1.04,0,0,1,1,0,69,1,1.1,0.9
40595,1,2.61,0.24,0,0,1,1,0,69,44,1.1,0.9
40596,1,2.7,0.36,0,0,1,1,0,69,44,1.1,0.9
40597,1,1.76,0.29,0,0,1,1,0,69,44,1.1,0.9
40598,1,4.14,0.39,0,0,1,1,0,69,1,1.1,0.9
40599,1,2.21,0.21,0,0,1,1,0,69,1,1.1,0.9
40600,1,3.99,0.66,0,0,1,1,0,69,1,1.1,0.9
40601,1,5.9,0.97,0,0,1,1,0,69,1,1.1,0.9
40602,1,2.02,0.19,0,0,1,1,0,69,44,1.1,0.9
40603,1,8.32,1.38,0,0,1,1,0,69,44,1.1,0.9
40604,1,4.55,0.61,0,0,1,1,0,69,44,1.1,0.9
40605,1,4.41,0.41,0,0,1,1,0,69,1,1.1,0.9
40606,1,6.06,0.57,0,0,1,1,0,69,1,1.1,0.9
40607,1,4.5,0.42,0,0,1,1,0,69,1,1.1,0.9
40608,1,3.89,0.64,0,0,1,1,0,69,1,1.1,0.9
40609,1,4.94,0.47,0,0,1,1,0,69,1,1.1,0.9
40610,1,7.12,0.95,0,0,1,1,0,69,1,1.1,0.9
40611,1,6.59,0.88,0,0,1,1,0,69,1,1.1,0.9
40612,1,7.43,1.23,0,0,1,1,0,69,1,1.1,0.9
40613,1,2.68,0.25,0,0,1,1,0,69,1,1.1,0.9
40614,1,2.82,0.27,0,0,1,1,0,69,44,1.1,0.9
40615,1,10.53,2.2,0,0,1,1,0,69,1,1.1,0.9
40616,1,5.24,0.49,0,0,1,1,0,69,1,1.1,0.9
40617,1,8.62,1.43,0,0,1,1,0,69,1,1.1,0.9
40618,1,4.65,0.9,0,0,1,1,0,69,44,1.1,0.9
40619,1,9.65,1.88,0,0,1,1,0,69,1,1.1,0.9
40620,1,4.59,0.43,0,0,1,1,0,69,44,1.1,0.9
40621,1,8.02,1.07,0,0,1,1,0,69,44,1.1,0.9
40622,1,8.29,1.75,0,0,1,1,0,69,1,1.1,0.9
40623,1,11.79,1.11,0,0,1,1,0,69,1,1.1,0.9
40624,1,14.08,1.89,0,0,1,1,0,69,1,1.1,0.9
40625,1,17.69,2.37,0,0,1,1,0,69,1,1.1,0.9
40626,1,7.02,1.16,0,0,1,1,0,69,1,1.1,0.9
40627,1,8.05,1.08,0,0,1,1,0,69,1,1.1,0.9
40628,1,7.7,1.03,0,0,1,1,0,69,1,1.1,0.9
40629,1,8.67,1.43,0,0,1,1,0,69,1,1.1,0.9
40630,1,4.65,0.77,0,0,1,1,0,69,44,1.1,0.9
40631,1,5.03,0.67,0,0,1,1,0,69,1,1.1,0.9
40632,1,5.96,0.98,0,0,1,1,0,69,1,1.1,0.9
40633,1,4.55,0.43,0,0,1,1,0,69,1,1.1,0.9
40634,1,5.82,0.55,0,0,1,1,0,69,1,1.1,0.9
40635,1,3.96,0.37,0,0,1,1,0,69,1,1.1,0.9
40636,1,8.12,1.24,0,0,1,1,0,69,1,1.1,0.9
40637,1,11.73,1.1,0,0,1,1,0,69,1,1.1,0.9
40638,1,6.84,1.13,0,0,1,1,0,69,1,1.1,0.9
40639,1,10.64,1,0,0,1,1,0,69,1,1.1,0.9
40640,1,1.49,0.14,0,0,1,1,0,69,1,1.1,0.9
40641,1,6.99,0.94,0,0,1,1,0,69,1,1.1,0.9
40642,1,3.2,0.53,0,0,1,1,0,69,44,1.1,0.9
40643,1,8.41,1.39,0,0,1,1,0,69,1,1.1,0.9
40644,1,8.97,1.6,0,0,1,1,0,69,1,1.1,0.9
40645,1,7.67,1.13,0,0,1,1,0,69,1,1.1,0.9
40646,1,2.65,0.25,0,0,1,1,0,69,1,1.1,0.9
40647,1,7.24,1.4,0,0,1,1,0,69,1,1.1,0.9
40648,1,4.08,0.79,0,0,1,1,0,69,1,1.1,0.9
40649,1,3.32,0.45,0,0,1,1,0,69,1,1.1,0.9
40650,1,2.21,0.21,0,0,1,1,0,69,44,1.1,0.9
40651,1,3.08,0.51,0,0,1,1,0,69,1,1.1,0.9
40652,1,2.39,0.32,0,0,1,1,0,69,44,1.1,0.9
40653,1,4.74,0.78,0,0,1,1,0,69,1,1.1,0.9
40654,1,2.55,0.42,0,0,1,1,0,69,44,1.1,0.9
40655,1,1.82,0.24,0,0,1,1,0,69,1,1.1,0.9
40656,1,7.02,0.66,0,0,1,1,0,69,1,1.1,0.9
40657,1,6.11,0.82,0,0,1,1,0,69,1,1.1,0.9
40658,1,3.73,0.35,0,0,1,1,0,69,1,1.1,0.9
40659,1,1.85,0.31,0,0,1,1,0,69,1,1.1,0.9
40660,1,11.23,1.5,0,0,1,1,0,69,1,1.1,0.9
40661,1,14.19,3.03,0,0,1,1,0,69,1,1.1,0.9
40662,1,2.49,0.41,0,0,1,1,0,69,44,1.1,0.9
40663,1,1.02,0.17,0,0,1,1,0,69,44,1.1,0.9
40664,1,16.28,2.69,0,0,1,1,0,69,1,1.1,0.9
40665,1,7.62,1.45,0,0,1,1,0,69,1,1.1,0.9
40666,1,2.32,0.38,0,0,1,1,0,69,44,1.1,0.9
40667,1,2.94,0.49,0,0,1,1,0,69,44,1.1,0.9
40668,1,2.44,0.4,0,0,1,1,0,69,44,1.1,0.9
40669,1,6.77,1.12,0,0,1,1,0,69,1,1.1,0.9
40670,1,9.91,2.14,0,0,1,1,0,69,1,1.1,0.9
40671,1,2.42,0.33,0,0,1,1,0,69,1,1.1,0.9
40672,1,1.3,0.12,0,0,1,1,0,69,1,1.1,0.9
40673,1,3.21,0.53,0,0,1,1,0,69,1,1.1,0.9
40674,1,2.94,0.28,0,0,1,1,0,69,44,1.1,0.9
40675,1,29.33,6.05,0,0,1,1,0,69,1,1.1,0.9
40676,1,7.11,1.18,0,0,1,1,0,69,1,1.1,0.9
40677,1,3.49,0.33,0,0,1,1,0,69,1,1.1,0.9
40678,1,5.62,0.93,0,0,1,1,0,69,1,1.1,0.9
40679,1,6.43,0.6,0,0,1,1,0,69,1,1.1,0.9
40680,1,5.79,0.96,0,0,1,1,0,69,1,1.1,0.9
40681,1,4.5,0.6,0,0,1,1,0,69,1,1.1,0.9
40682,1,8.4,1.12,0,0,1,1,0,69,1,1.1,0.9
40683,1,5.37,0.72,0,0,1,1,0,69,44,1.1,0.9
40684,1,5.06,0.48,0,0,1,1,0,69,1,1.1,0.9
40685,1,4.38,0.41,0,0,1,1,0,69,44,1.1,0.9
40686,1,6.73,1.11,0,0,1,1,0,69,1,1.1,0.9
40687,1,5.71,0.95,0,0,1,1,0,69,1,1.1,0.9
40688,1,5.8,0.78,0,0,1,1,0,69,1,1.1,0.9
40689,1,1.77,0.29,0,0,1,1,0,69,44,1.1,0.9
40690,1,6.37,1.37,0,0,1,1,0,69,1,1.1,0.9
40691,1,2.56,0.42,0,0,1,1,0,69,1,1.1,0.9
40692,1,2.17,0.36,0,0,1,1,0,69,1,1.1,0.9
40693,1,12.15,1.14,0,0,1,1,0,69,1,1.1,0.9
40694,1,5.17,0.49,0,0,1,1,0,69,1,1.1,0.9
40695,1,5.53,0.74,0,0,1,1,0,69,1,1.1,0.9
40696,1,6.03,1,0,0,1,1,0,69,1,1.1,0.9
40697,1,35.27,3.32,0,0,1,1,0,69,1,1.1,0.9
40698,1,21.88,2.93,0,0,1,1,0,69,44,1.1,0.9
40699,1,11.44,1.08,0,0,1,1,0,69,44,1.1,0.9
40700,1,44.66,4.2,0,0,1,1,0,69,1,1.1,0.9
40701,1,4.85,0.46,0,0,1,1,0,69,1,1.1,0.9
40702,1,2.58,0.34,0,0,1,1,0,69,44,1.1,0.9
40703,1,3.33,0.55,0,0,1,1,0,69,44,1.1,0.9
40704,1,3.82,0.51,0,0,1,1,0,69,44,1.1,0.9
40705,1,1.29,0.21,0,0,1,1,0,69,1,1.1,0.9
40706,1,7.71,0.72,0,0,1,1,0,69,1,1.1,0.9
40707,1,2.8,0.46,0,0,1,1,0,69,44,1.1,0.9
40708,1,7.03,0.66,0,0,1,1,0,69,44,1.1,0.9
40709,1,2.76,0.26,0,0,1,1,0,69,1,1.1,0.9
40710,1,1.71,0.23,0,0,1,1,0,69,44,1.1,0.9
40711,1,0.59,0.08,0,0,1,1,0,69,1,1.1,0.9
40712,1,1.56,0.26,0,0,1,1,0,69,44,1.1,0.9
40713,1,4,0.38,0,0,1,1,0,69,1,1.1,0.9
40714,1,2.14,0.29,0,0,1,1,0,69,44,1.1,0.9
40715,1,1.44,0.19,0,0,1,1,0,69,1,1.1,0.9
40716,1,2.06,0.34,0,0,1,1,0,69,1,1.1,0.9
40717,1,2.35,0.32,0,0,1,1,0,69,44,1.1,0.9
40718,1,2.21,0.3,0,0,1,1,0,69,1,1.1,0.9
40719,1,6.3,1.04,0,0,1,1,0,69,1,1.1,0.9
40720,1,1.27,0.24,0,0,1,1,0,69,1,1.1,0.9
40721,1,1.77,0.24,0,0,1,1,0,69,44,1.1,0.9
40722,1,3.79,0.36,0,0,1,1,0,69,1,1.1,0.9
40723,1,1.38,0.13,0,0,1,1,0,69,44,1.1,0.9
40724,1,1.99,0.33,0,0,1,1,0,69,1,1.1,0.9
40725,1,2.97,0.28,0,0,1,1,0,69,1,1.1,0.9
40726,1,4.14,0.39,0,0,1,1,0,69,1,1.1,0.9
40727,1,2.36,0.39,0,0,1,1,0,69,1,1.1,0.9
40728,1,2.35,0.32,0,0,1,1,0,69,1,1.1,0.9
40729,1,7.96,0.75,0,0,1,1,0,69,1,1.1,0.9
40730,1,2.97,0.28,0,0,1,1,0,69,44,1.1,0.9
40731,1,3.24,0.43,0,0,1,1,0,69,1,1.1,0.9
40732,1,3.32,0.45,0,0,1,1,0,69,1,1.1,0.9
40733,1,4.52,0.75,0,0,1,1,0,69,1,1.1,0.9
40734,1,2.26,0.37,0,0,1,1,0,69,44,1.1,0.9
40735,1,1.56,0.15,0,0,1,1,0,69,44,1.1,0.9
40736,1,5.15,0.48,0,0,1,1,0,69,1,1.1,0.9
40737,1,2.85,0.38,0,0,1,1,0,69,44,1.1,0.9
40738,1,3.77,0.35,0,0,1,1,0,69,1,1.1,0.9
40739,1,4,0.54,0,0,1,1,0,69,1,1.1,0.9
40740,1,5.46,0.73,0,0,1,1,0,69,1,1.1,0.9
40741,1,10.9,1.8,0,0,1,1,0,69,1,1.1,0.9
40742,1,2.79,0.37,0,0,1,1,0,69,1,1.1,0.9
40743,1,3.53,0.58,0,0,1,1,0,69,1,1.1,0.9
40744,1,5.53,0.92,0,0,1,1,0,69,1,1.1,0.9
40745,1,3.46,0.57,0,0,1,1,0,69,44,1.1,0.9
40746,1,2.7,0.25,0,0,1,1,0,69,44,1.1,0.9
40747,1,2.56,0.42,0,0,1,1,0,69,44,1.1,0.9
40748,1,3.79,0.63,0,0,1,1,0,69,44,1.1,0.9
40749,1,2.41,0.32,0,0,1,1,0,69,44,1.1,0.9
40750,1,6.08,0.57,0,0,1,1,0,69,44,1.1,0.9
40751,1,3.05,0.29,0,0,1,1,0,69,44,1.1,0.9
40752,1,1.49,0.25,0,0,1,1,0,69,44,1.1,0.9
40753,1,4.64,0.44,0,0,1,1,0,69,1,1.1,0.9
40754,1,3.21,0.3,0,0,1,1,0,69,44,1.1,0.9
40755,1,5.08,0.84,0,0,1,1,0,69,1,1.1,0.9
40756,1,2.53,0.24,0,0,1,1,0,69,1,1.1,0.9
40757,1,3.29,0.54,0,0,1,1,0,69,1,1.1,0.9
40758,1,8.67,1.43,0,0,1,1,0,69,1,1.1,0.9
40759,1,1.8,0.24,0,0,1,1,0,69,1,1.1,0.9
40760,1,2.39,0.32,0,0,1,1,0,69,44,1.1,0.9
40761,1,3.18,0.43,0,0,1,1,0,69,1,1.1,0.9
40762,1,2.91,0.39,0,0,1,1,0,69,1,1.1,0.9
40763,1,4.68,0.77,0,0,1,1,0,69,1,1.1,0.9
40764,1,4.64,0.44,0,0,1,1,0,69,1,1.1,0.9
40765,1,5.23,0.86,0,0,1,1,0,69,1,1.1,0.9
40766,1,7.59,1.02,0,0,1,1,0,69,1,1.1,0.9
40767,1,6.76,0.91,0,0,1,1,0,69,1,1.1,0.9
40768,1,6.97,0.66,0,0,1,1,0,69,44,1.1,0.9
40769,1,7.38,0.69,0,0,1,1,0,69,1,1.1,0.9
40770,1,4.52,0.6,0,0,1,1,0,69,1,1.1,0.9
40771,1,7.53,0.71,0,0,1,1,0,69,1,1.1,0.9
40772,1,3.77,0.51,0,0,1,1,0,69,44,1.1,0.9
40773,1,1.68,0.28,0,0,1,1,0,69,1,1.1,0.9
40774,1,1.96,0.32,0,0,1,1,0,69,44,1.1,0.9
40775,1,3.55,0.33,0,0,1,1,0,69,1,1.1,0.9
40776,1,4.55,0.43,0,0,1,1,0,69,1,1.1,0.9
40777,1,5.03,0.47,0,0,1,1,0,69,44,1.1,0.9
40778,1,2.74,0.37,0,0,1,1,0,69,1,1.1,0.9
40779,1,7.03,0.94,0,0,1,1,0,69,1,1.1,0.9
40780,1,4.44,0.42,0,0,1,1,0,69,1,1.1,0.9
40781,1,5.14,0.69,0,0,1,1,0,69,1,1.1,0.9
40782,1,8.11,1.34,0,0,1,1,0,69,1,1.1,0.9
40783,1,2.08,0.28,0,0,1,1,0,69,1,1.1,0.9
40784,1,3.74,0.62,0,0,1,1,0,69,1,1.1,0.9
40785,1,5.59,0.93,0,0,1,1,0,69,1,1.1,0.9
40786,1,13.17,2.18,0,0,1,1,0,69,1,1.1,0.9
40787,1,3.49,0.58,0,0,1,1,0,69,44,1.1,0.9
40788,1,2.93,0.39,0,0,1,1,0,69,1,1.1,0.9
40789,1,1.74,0.29,0,0,1,1,0,69,1,1.1,0.9
40790,1,11.46,1.08,0,0,1,1,0,69,44,1.1,0.9
40791,1,6.09,0.57,0,0,1,1,0,69,1,1.1,0.9
40792,1,2.21,0.21,0,0,1,1,0,69,1,1.1,0.9
40793,1,1.14,0.15,0,0,1,1,0,69,1,1.1,0.9
40794,1,8.06,1.08,0,0,1,1,0,69,1,1.1,0.9
40795,1,1.7,0.23,0,0,1,1,0,69,44,1.1,0.9
40796,1,3.33,0.55,0,0,1,1,0,69,44,1.1,0.9
40797,1,8.64,1.16,0,0,1,1,0,69,1,1.1,0.9
40798,1,5.24,0.87,0,0,1,1,0,69,1,1.1,0.9
40799,1,8.53,0.8,0,0,1,1,0,69,1,1.1,0.9
40800,1,6.96,0.93,0,0,1,1,0,69,1,1.1,0.9
40801,1,5.38,0.89,0,0,1,1,0,69,1,1.1,0.9
40802,1,3.29,0.54,0,0,1,1,0,69,1,1.1,0.9
40803,1,3.77,0.35,0,0,1,1,0,69,1,1.1,0.9
40804,1,5.17,0.85,0,0,1,1,0,69,1,1.1,0.9
40805,1,16.32,2.7,0,0,1,1,0,69,1,1.1,0.9
40806,1,17.82,3.5,0,0,1,1,0,69,1,1.1,0.9
40807,1,4.99,0.47,0,0,1,1,0,69,44,1.1,0.9
40808,1,24.48,2.3,0,0,1,1,0,69,1,1.1,0.9
40809,1,7.76,1.04,0,0,1,1,0,69,44,1.1,0.9
40810,1,18.28,2.45,0,0,1,1,0,69,1,1.1,0.9
40811,1,10.75,1.78,0,0,1,1,0,69,44,1.1,0.9
40812,1,8.43,1.13,0,0,1,1,0,69,1,1.1,0.9
40813,1,11.65,1.56,0,0,1,1,0,69,1,1.1,0.9
40814,1,6.65,1.1,0,0,1,1,0,69,44,1.1,0.9
40815,1,5.77,0.77,0,0,1,1,0,69,1,1.1,0.9
40816,1,8.15,1.09,0,0,1,1,0,69,1,1.1,0.9
40817,1,6.14,1.01,0,0,1,1,0,69,1,1.1,0.9
40818,1,6.06,1,0,0,1,1,0,69,1,1.1,0.9
40819,1,8.93,1.2,0,0,1,1,0,69,1,1.1,0.9
40820,1,9.32,1.54,0,0,1,1,0,69,1,1.1,0.9
40821,1,6.17,1.02,0,0,1,1,0,69,1,1.1,0.9
40822,1,7.05,0.66,0,0,1,1,0,69,1,1.1,0.9
40823,1,8,1.32,0,0,1,1,0,69,1,1.1,0.9
40824,1,7.93,0.74,0,0,1,1,0,69,1,1.1,0.9
40825,1,15,2.48,0,0,1,1,0,69,1,1.1,0.9
40826,1,34.48,4.62,0,0,1,1,0,69,1,1.1,0.9
40827,1,21.14,3.9,0,0,1,1,0,69,1,1.1,0.9
40828,1,14.63,3.07,0,0,1,1,0,69,1,1.1,0.9
40829,1,7.71,0.72,0,0,1,1,0,69,1,1.1,0.9
40830,1,4.02,0.38,0,0,1,1,0,69,1,1.1,0.9
40831,1,5.37,0.89,0,0,1,1,0,69,1,1.1,0.9
40832,1,3.86,0.52,0,0,1,1,0,69,1,1.1,0.9
40833,1,4.73,0.63,0,0,1,1,0,69,1,1.1,0.9
40834,1,8.56,0.8,0,0,1,1,0,230,1,1.1,0.9
40835,1,5.67,0.76,0,0,1,1,0,69,44,1.1,0.9
40836,1,6.87,0.65,0,0,1,1,0,69,1,1.1,0.9
40837,1,6.65,1.1,0,0,1,1,0,69,1,1.1,0.9
40838,1,16.05,2.65,0,0,1,1,0,69,1,1.1,0.9
40839,1,33.37,6.8,0,0,1,1,0,69,1,1.1,0.9
40840,1,15.44,1.45,0,0,1,1,0,69,1,1.1,0.9
40841,1,4.46,0.74,0,0,1,1,0,69,44,1.1,0.9
40842,1,3.77,0.51,0,0,1,1,0,69,1,1.1,0.9
40843,1,10.62,1.42,0,0,1,1,0,69,1,1.1,0.9
40844,1,8.97,1.48,0,0,1,1,0,69,1,1.1,0.9
40845,1,5.88,1.2,0,0,1,1,0,69,1,1.1,0.9
40846,1,9.65,1.6,0,0,1,1,0,69,1,1.1,0.9
40847,1,5.49,0.73,0,0,1,1,0,69,1,1.1,0.9
40848,1,6.74,1.11,0,0,1,1,0,69,1,1.1,0.9
40849,1,6.3,0.84,0,0,1,1,0,69,1,1.1,0.9
40850,1,6.88,0.65,0,0,1,1,0,69,1,1.1,0.9
40851,1,2.94,0.39,0,0,1,1,0,69,1,1.1,0.9
40852,1,5.06,0.68,0,0,1,1,0,69,1,1.1,0.9
40853,1,4.82,0.65,0,0,1,1,0,69,1,1.1,0.9
40854,1,22.02,3.79,0,0,1,1,0,69,1,1.1,0.9
40855,1,8.59,1.42,0,0,1,1,0,69,1,1.1,0.9
40856,1,8.2,0.77,0,0,1,1,0,69,1,1.1,0.9
40857,1,6.41,1.21,0,0,1,1,0,69,1,1.1,0.9
40858,1,4.02,0.38,0,0,1,1,0,69,1,1.1,0.9
40859,1,40.33,8.14,0,0,1,1,0,69,1,1.1,0.9
40860,1,2.71,0.45,0,0,1,1,0,69,1,1.1,0.9
40861,1,1.52,0.2,0,0,1,1,0,69,44,1.1,0.9
40862,1,5.47,0.8,0,0,1,1,0,69,1,1.1,0.9
40863,1,3.17,0.42,0,0,1,1,0,69,1,1.1,0.9
40864,1,4.02,0.54,0,0,1,1,0,69,1,1.1,0.9
40865,1,4.17,0.39,0,0,1,1,0,69,1,1.1,0.9
40866,1,5.4,0.72,0,0,1,1,0,69,1,1.1,0.9
40867,1,8.23,1.7,0,0,1,1,0,69,1,1.1,0.9
40868,1,2.46,0.41,0,0,1,1,0,69,44,1.1,0.9
40869,1,2.94,0.39,0,0,1,1,0,69,44,1.1,0.9
40870,1,2.47,0.33,0,0,1,1,0,69,44,1.1,0.9
40871,1,3.49,0.58,0,0,1,1,0,69,1,1.1,0.9
40872,1,1.68,0.23,0,0,1,1,0,69,44,1.1,0.9
40873,1,1.59,0.21,0,0,1,1,0,69,44,1.1,0.9
40874,1,5.27,0.71,0,0,1,1,0,69,44,1.1,0.9
40875,1,5.11,0.84,0,0,1,1,0,69,1,1.1,0.9
40876,1,8.29,0.78,0,0,1,1,0,69,1,1.1,0.9
40877,1,11.18,1.85,0,0,1,1,0,69,1,1.1,0.9
40878,1,5.77,0.54,0,0,1,1,0,69,44,1.1,0.9
40879,1,9.23,1.84,0,0,1,1,0,69,1,1.1,0.9
40880,1,7.97,1.07,0,0,1,1,0,69,44,1.1,0.9
40881,1,7.67,0.72,0,0,1,1,0,69,1,1.1,0.9
40882,1,8.81,1.46,0,0,1,1,0,69,1,1.1,0.9
40883,1,8.02,1.33,0,0,1,1,0,69,1,1.1,0.9
40884,1,6.46,0.86,0,0,1,1,0,69,1,1.1,0.9
40885,1,2.89,0.48,0,0,1,1,0,69,44,1.1,0.9
40886,1,10.18,0.96,0,0,1,1,0,69,1,1.1,0.9
40887,1,30.13,2.83,0,0,1,1,0,69,1,1.1,0.9
40888,1,4.97,0.47,0,0,1,1,0,230,1,1.1,0.9
40889,1,4.64,0.44,0,0,1,1,0,69,1,1.1,0.9
40890,1,11.76,1.58,0,0,1,1,0,69,1,1.1,0.9
40891,1,1.86,0.31,0,0,1,1,0,69,1,1.1,0.9
40892,1,5.87,0.55,0,0,1,1,0,69,1,1.1,0.9
40893,1,8.17,1.09,0,0,1,1,0,69,1,1.1,0.9
40894,1,6.35,1.05,0,0,1,1,0,69,1,1.1,0.9
40895,1,5.97,0.99,0,0,1,1,0,69,1,1.1,0.9
40896,1,8.73,1.17,0,0,1,1,0,69,1,1.1,0.9
40897,1,30.19,4.04,0,0,1,1,0,69,1,1.1,0.9
40898,1,4.64,0.44,0,0,1,1,0,69,1,1.1,0.9
40899,1,5.99,0.8,0,0,1,1,0,69,1,1.1,0.9
40900,1,6.46,0.61,0,0,1,1,0,69,1,1.1,0.9
40901,1,8.38,0.79,0,0,1,1,0,69,1,1.1,0.9
40902,1,7.5,0.7,0,0,1,1,0,69,1,1.1,0.9
40903,1,3.2,0.53,0,0,1,1,0,69,1,1.1,0.9
40904,1,7.3,0.69,0,0,1,1,0,69,44,1.1,0.9
40905,1,10.31,1.38,0,0,1,1,0,69,1,1.1,0.9
40906,1,10.94,1.47,0,0,1,1,0,69,1,1.1,0.9
40907,1,12,1.13,0,0,1,1,0,69,1,1.1,0.9
40908,1,2.12,0.2,0,0,1,1,0,69,1,1.1,0.9
40909,1,1.89,0.25,0,0,1,1,0,69,1,1.1,0.9
40910,1,1.53,0.25,0,0,1,1,0,69,1,1.1,0.9
40911,1,2.12,0.2,0,0,1,1,0,69,1,1.1,0.9
40912,1,2.55,0.34,0,0,1,1,0,69,1,1.1,0.9
40913,1,1.79,0.24,0,0,1,1,0,69,1,1.1,0.9
40914,1,2.09,0.28,0,0,1,1,0,69,1,1.1,0.9
40915,1,1.77,0.17,0,0,1,1,0,69,1,1.1,0.9
40916,1,2.41,0.4,0,0,1,1,0,69,1,1.1,0.9
40917,1,2,0.19,0,0,1,1,0,69,1,1.1,0.9
40918,1,1.35,0.18,0,0,1,1,0,69,1,1.1,0.9
40919,1,2.91,0.48,0,0,1,1,0,69,1,1.1,0.9
40920,1,2.24,0.3,0,0,1,1,0,69,1,1.1,0.9
40921,1,3.82,0.36,0,0,1,1,0,69,1,1.1,0.9
40922,1,3.03,0.5,0,0,1,1,0,69,1,1.1,0.9
40923,1,1.7,0.23,0,0,1,1,0,69,44,1.1,0.9
40924,1,1.89,0.31,0,0,1,1,0,69,44,1.1,0.9
40925,1,9.68,1.6,0,0,1,1,0,69,1,1.1,0.9
40926,1,1.61,0.15,0,0,1,1,0,69,44,1.1,0.9
40927,1,3.93,0.53,0,0,1,1,0,69,1,1.1,0.9
40928,1,8.09,1.34,0,0,1,1,0,69,1,1.1,0.9
40929,1,4.74,0.78,0,0,1,1,0,69,1,1.1,0.9
40930,1,7.55,1.25,0,0,1,1,0,69,1,1.1,0.9
40931,1,2.94,0.49,0,0,1,1,0,69,1,1.1,0.9
40932,1,3.5,0.58,0,0,1,1,0,69,44,1.1,0.9
40933,1,4.47,0.6,0,0,1,1,0,69,1,1.1,0.9
40934,1,2.36,0.32,0,0,1,1,0,69,1,1.1,0.9
40935,1,5.03,0.83,0,0,1,1,0,69,1,1.1,0.9
40936,1,1.99,0.19,0,0,1,1,0,69,1,1.1,0.9
40937,1,4.9,0.66,0,0,1,1,0,69,1,1.1,0.9
40938,1,2.7,0.25,0,0,1,1,0,69,44,1.1,0.9
40939,1,3.53,0.58,0,0,1,1,0,69,1,1.1,0.9
40940,1,11.43,1.89,0,0,1,1,0,69,1,1.1,0.9
40941,1,4.88,0.65,0,0,1,1,0,69,44,1.1,0.9
40942,1,5.5,0.52,0,0,1,1,0,69,1,1.1,0.9
40943,1,4.79,0.79,0,0,1,1,0,69,44,1.1,0.9
40944,1,9.67,2.05,0,0,1,1,0,69,1,1.1,0.9
40945,1,10.18,1.36,0,0,1,1,0,69,1,1.1,0.9
40946,1,6.2,0.58,0,0,1,1,0,69,44,1.1,0.9
40947,1,9.09,1.22,0,0,1,1,0,69,1,1.1,0.9
40948,1,9.52,0.9,0,0,1,1,0,69,1,1.1,0.9
40949,1,4.24,0.7,0,0,1,1,0,69,44,1.1,0.9
40950,1,8.2,1.36,0,0,1,1,0,69,1,1.1,0.9
40951,1,5.52,0.91,0,0,1,1,0,69,1,1.1,0.9
40952,1,2.58,0.43,0,0,1,1,0,69,1,1.1,0.9
40953,1,5.47,0.91,0,0,1,1,0,69,1,1.1,0.9
40954,1,6.38,0.6,0,0,1,1,0,69,1,1.1,0.9
40955,1,7.08,0.67,0,0,1,1,0,69,1,1.1,0.9
40956,1,7.71,0.72,0,0,1,1,0,69,1,1.1,0.9
40957,1,2.94,0.39,0,0,1,1,0,69,44,1.1,0.9
40958,1,3.88,0.36,0,0,1,1,0,69,1,1.1,0.9
40959,1,7.76,0.73,0,0,1,1,0,69,1,1.1,0.9
40960,1,12.62,1.19,0,0,1,1,0,69,1,1.1,0.9
40961,1,5.99,0.56,0,0,1,1,0,69,1,1.1,0.9
40962,1,4.35,0.41,0,0,1,1,0,69,1,1.1,0.9
40963,1,6.53,0.61,0,0,1,1,0,69,1,1.1,0.9
40964,1,5.58,0.92,0,0,1,1,0,69,1,1.1,0.9
40965,1,4.86,0.65,0,0,1,1,0,69,44,1.1,0.9
40966,1,3.47,0.33,0,0,1,1,0,69,1,1.1,0.9
40967,1,5,0.47,0,0,1,1,0,69,1,1.1,0.9
40968,1,8.09,1.34,0,0,1,1,0,69,1,1.1,0.9
40969,1,4.67,0.44,0,0,1,1,0,69,1,1.1,0.9
40970,1,2.41,0.32,0,0,1,1,0,69,1,1.1,0.9
40971,1,2.35,0.22,0,0,1,1,0,69,44,1.1,0.9
40972,1,4.05,0.67,0,0,1,1,0,69,1,1.1,0.9
40973,1,6.11,0.57,0,0,1,1,0,69,1,1.1,0.9
40974,1,2.62,0.35,0,0,1,1,0,69,1,1.1,0.9
40975,1,9.31,1.25,0,0,1,1,0,69,1,1.1,0.9
40976,1,10.44,2.13,0,0,1,1,0,69,1,1.1,0.9
40977,1,2.14,0.29,0,0,1,1,0,69,1,1.1,0.9
40978,1,6.5,0.87,0,0,1,1,0,69,1,1.1,0.9
40979,1,6.02,1,0,0,1,1,0,69,44,1.1,0.9
40980,1,6.62,0.62,0,0,1,1,0,69,1,1.1,0.9
40981,1,4.03,0.54,0,0,1,1,0,69,1,1.1,0.9
40982,1,5.44,0.73,0,0,1,1,0,69,1,1.1,0.9
40983,1,13.61,1.82,0,0,1,1,0,69,1,1.1,0.9
40984,1,7.65,1.02,0,0,1,1,0,69,1,1.1,0.9
40985,1,6.14,0.82,0,0,1,1,0,69,1,1.1,0.9
40986,1,4.5,0.42,0,0,1,1,0,69,1,1.1,0.9
40987,1,4.14,0.39,0,0,1,1,0,69,1,1.1,0.9
40988,1,7.03,0.94,0,0,1,1,0,69,1,1.1,0.9
40989,1,4.46,0.74,0,0,1,1,0,69,1,1.1,0.9
40990,1,10.64,1.76,0,0,1,1,0,69,1,1.1,0.9
40991,1,4.62,0.43,0,0,1,1,0,69,1,1.1,0.9
40992,1,7.41,1.23,0,0,1,1,0,69,1,1.1,0.9
40993,1,5.49,0.91,0,0,1,1,0,69,44,1.1,0.9
40994,1,6.76,0.64,0,0,1,1,0,69,1,1.1,0.9
40995,1,9.88,1.32,0,0,1,1,0,69,44,1.1,0.9
40996,1,15.09,2.02,0,0,1,1,0,69,1,1.1,0.9
40997,1,133.31,20.05,0,0,1,1,0,138,1,1.1,0.9
40998,1,87.9,8.27,0,0,1,1,0,69,1,1.1,0.9
40999,1,150.15,22.91,0,0,1,1,0,69,1,1.1,0.9
41000,1,25.1,3.36,0,0,1,1,0,69,1,1.1,0.9
41001,1,71.32,14.02,0,0,1,1,0,69,1,1.1,0.9
41002,1,25.93,2.44,0,0,1,1,0,69,1,1.1,0.9
41003,1,27.63,3.7,0,0,1,1,0,69,1,1.1,0.9
41004,1,10.03,1.34,0,0,1,1,0,69,1,1.1,0.9
41005,1,6.91,0.93,0,0,1,1,0,69,1,1.1,0.9
41006,1,2.62,0.25,0,0,1,1,0,69,44,1.1,0.9
41007,1,16.05,2.15,0,0,1,1,0,69,1,1.1,0.9
41008,1,3.96,0.37,0,0,1,1,0,69,1,1.1,0.9
41009,1,7.32,0.98,0,0,1,1,0,69,44,1.1,0.9
41010,1,8.17,1.09,0,0,1,1,0,69,44,1.1,0.9
41011,1,5.77,0.77,0,0,1,1,0,69,44,1.1,0.9
41012,1,8.26,1.37,0,0,1,1,0,69,44,1.1,0.9
41013,1,7.55,1.01,0,0,1,1,0,69,1,1.1,0.9
41014,1,8.93,0.84,0,0,1,1,0,69,1,1.1,0.9
41015,1,6.59,1.09,0,0,1,1,0,69,44,1.1,0.9
41016,1,9.08,0.85,0,0,1,1,0,69,44,1.1,0.9
41017,1,9.49,1.27,0,0,1,1,0,69,44,1.1,0.9
41018,1,9.81,1.62,0,0,1,1,0,69,44,1.1,0.9
41019,1,5.71,0.54,0,0,1,1,0,69,1,1.1,0.9
41020,1,16.52,2.21,0,0,1,1,0,69,1,1.1,0.9
41021,1,37.84,7.66,0,0,1,1,0,69,1,1.1,0.9
41022,1,29.84,4.93,0,0,1,1,0,69,1,1.1,0.9
41023,1,10.28,0.97,0,0,1,1,0,69,44,1.1,0.9
41024,1,13.55,1.27,0,0,1,1,0,69,1,1.1,0.9
41025,1,16.14,1.52,0,0,1,1,0,69,1,1.1,0.9
41026,1,32.77,3.08,0,0,1,1,0,69,1,1.1,0.9
41027,1,4.74,0.64,0,0,1,1,0,69,1,1.1,0.9
41028,1,15.63,3.29,0,0,1,1,0,69,1,1.1,0.9
41029,1,12.76,1.71,0,0,1,1,0,69,1,1.1,0.9
41030,1,16.88,2.79,0,0,1,1,0,69,1,1.1,0.9
41031,1,10.09,1.67,0,0,1,1,0,69,1,1.1,0.9
41032,1,8.2,1.1,0,0,1,1,0,69,1,1.1,0.9
41033,1,6.4,0.6,0,0,1,1,0,69,1,1.1,0.9
41034,1,13.22,2.19,0,0,1,1,0,69,1,1.1,0.9
41035,1,10.31,1.38,0,0,1,1,0,69,1,1.1,0.9
41036,1,13.44,2.22,0,0,1,1,0,69,1,1.1,0.9
41037,1,17.4,2.33,0,0,1,1,0,69,1,1.1,0.9
41038,1,24.82,4.45,0,0,1,1,0,69,44,1.1,0.9
41039,1,2.46,0.41,0,0,1,1,0,69,44,1.1,0.9
41040,1,12.12,1.62,0,0,1,1,0,69,1,1.1,0.9
41041,1,7.2,0.96,0,0,1,1,0,69,1,1.1,0.9
41042,1,38.66,6.37,0,0,1,1,0,69,1,1.1,0.9
41043,1,94.25,15.59,0,0,1,1,0,69,1,1.1,0.9
41044,1,4.3,0.41,0,0,1,1,0,69,44,1.1,0.9
41045,1,21.82,4.68,0,0,1,1,0,69,1,1.1,0.9
41046,1,2.52,0.24,0,0,1,1,0,69,44,1.1,0.9
41047,1,11.55,1.09,0,0,1,1,0,69,1,1.1,0.9
41048,1,9.96,0.94,0,0,1,1,0,69,44,1.1,0.9
41049,1,2.5,0.34,0,0,1,1,0,69,44,1.1,0.9
41050,1,16.91,2.27,0,0,1,1,0,69,1,1.1,0.9
41051,1,27.19,3.64,0,0,1,1,0,69,1,1.1,0.9
41052,1,5.99,0.8,0,0,1,1,0,69,1,1.1,0.9
41053,1,21.2,2.84,0,0,1,1,0,69,1,1.1,0.9
41054,1,11.37,1.52,0,0,1,1,0,69,1,1.1,0.9
41055,1,21.29,4.29,0,0,1,1,0,69,1,1.1,0.9
41056,1,5.68,0.76,0,0,1,1,0,69,1,1.1,0.9
41057,1,10.59,1,0,0,1,1,0,69,1,1.1,0.9
41058,1,6.11,0.82,0,0,1,1,0,69,1,1.1,0.9
41059,1,10.73,1.77,0,0,1,1,0,69,44,1.1,0.9
41060,1,8.44,1.4,0,0,1,1,0,69,1,1.1,0.9
41061,1,3.73,0.35,0,0,1,1,0,69,1,1.1,0.9
41062,1,4.83,0.65,0,0,1,1,0,69,1,1.1,0.9
41063,1,3.73,0.35,0,0,1,1,0,69,1,1.1,0.9
41064,1,10.78,1.78,0,0,1,1,0,69,1,1.1,0.9
41065,1,4.36,0.58,0,0,1,1,0,69,44,1.1,0.9
41066,1,6.61,0.62,0,0,1,1,0,69,44,1.1,0.9
41067,1,10.68,1.77,0,0,1,1,0,69,44,1.1,0.9
41068,1,17.72,2.37,0,0,1,1,0,69,1,1.1,0.9
41069,1,12.97,2.15,0,0,1,1,0,69,44,1.1,0.9
41070,1,10.49,0.99,0,0,1,1,0,69,1,1.1,0.9
41071,1,6.26,0.59,0,0,1,1,0,69,1,1.1,0.9
41072,1,11.52,1.54,0,0,1,1,0,69,1,1.1,0.9
41073,1,14.38,2.38,0,0,1,1,0,69,1,1.1,0.9
41074,1,5.59,0.93,0,0,1,1,0,69,1,1.1,0.9
41075,1,18.9,1.78,0,0,1,1,0,69,1,1.1,0.9
41076,1,7.81,1.29,0,0,1,1,0,69,1,1.1,0.9
41077,1,6.62,0.89,0,0,1,1,0,69,44,1.1,0.9
41078,1,3.83,0.51,0,0,1,1,0,69,44,1.1,0.9
41079,1,9.37,1.55,0,0,1,1,0,69,1,1.1,0.9
41080,1,13.29,2.2,0,0,1,1,0,69,1,1.1,0.9
