bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
41081,1,29.57,2.78,0,0,1,1,0,69,1,1.1,0.9
41082,1,50.95,10.98,0,0,1,1,0,69,1,1.1,0.9
41083,1,4.29,0.71,0,0,1,1,0,69,44,1.1,0.9
41084,1,7.2,0.68,0,0,1,1,0,69,44,1.1,0.9
41085,1,11.94,1.98,0,0,1,1,0,69,1,1.1,0.9
41086,1,6.74,0.63,0,0,1,1,0,138,1,1.1,0.9
41087,1,11.4,1.53,0,0,1,1,0,69,1,1.1,0.9
41088,1,16.58,1.56,0,0,1,1,0,69,1,1.1,0.9
41089,1,7.53,1.01,0,0,1,1,0,69,1,1.1,0.9
41090,1,3.53,0.47,0,0,1,1,0,69,44,1.1,0.9
41091,1,17.35,2.87,0,0,1,1,0,69,1,1.1,0.9
41092,1,21.51,3.56,0,0,1,1,0,69,1,1.1,0.9
41093,1,10.37,0.97,0,0,1,1,0,69,1,1.1,0.9
41094,1,7.3,1.21,0,0,1,1,0,69,44,1.1,0.9
41095,1,13.32,2.2,0,0,1,1,0,69,1,1.1,0.9
41096,1,15.96,2.64,0,0,1,1,0,69,1,1.1,0.9
41097,1,11.59,1.55,0,0,1,1,0,69,1,1.1,0.9
41098,1,9.31,1.54,0,0,1,1,0,69,1,1.1,0.9
41099,1,8.44,0.79,0,0,1,1,0,69,1,1.1,0.9
41100,1,7.58,1.25,0,0,1,1,0,69,44,1.1,0.9
41101,1,9.41,0.89,0,0,1,1,0,69,1,1.1,0.9
41102,1,22.66,3.75,0,0,1,1,0,69,1,1.1,0.9
41103,1,26.7,5.19,0,0,1,1,0,69,1,1.1,0.9
41104,1,12.35,2.04,0,0,1,1,0,69,1,1.1,0.9
41105,1,64.17,6.03,0,0,1,1,0,69,1,1.1,0.9
41106,1,3.47,0.57,0,0,1,1,0,69,1,1.1,0.9
41107,1,11.41,1.07,0,0,1,1,0,69,1,1.1,0.9
41108,1,9.67,1.3,0,0,1,1,0,138,1,1.1,0.9
41109,1,2.61,0.24,0,0,1,1,0,69,1,1.1,0.9
41110,1,69.97,11.57,0,0,1,1,0,69,1,1.1,0.9
41111,1,14.38,2.38,0,0,1,1,0,69,1,1.1,0.9
41112,1,9.94,0.94,0,0,1,1,0,69,1,1.1,0.9
41113,1,6.64,0.62,0,0,1,1,0,69,44,1.1,0.9
41114,1,9.17,1.23,0,0,1,1,0,69,1,1.1,0.9
41115,1,3.14,0.29,0,0,1,1,0,69,1,1.1,0.9
41116,1,5.03,0.47,0,0,1,1,0,69,1,1.1,0.9
41117,1,12.02,1.13,0,0,1,1,0,69,1,1.1,0.9
41118,1,4.79,0.45,0,0,1,1,0,69,44,1.1,0.9
41119,1,2.85,0.38,0,0,1,1,0,69,44,1.1,0.9
41120,1,9.52,1.27,0,0,1,1,0,69,1,1.1,0.9
41121,1,5.18,0.49,0,0,1,1,0,69,1,1.1,0.9
41122,1,9.81,0.92,0,0,1,1,0,69,1,1.1,0.9
41123,1,5.85,0.97,0,0,1,1,0,69,1,1.1,0.9
41124,1,5.41,0.9,0,0,1,1,0,69,1,1.1,0.9
41125,1,4.26,0.4,0,0,1,1,0,69,1,1.1,0.9
41126,1,8.09,1.08,0,0,1,1,0,69,1,1.1,0.9
41127,1,7.06,1.17,0,0,1,1,0,69,1,1.1,0.9
41128,1,38.39,3.61,0,0,1,1,0,69,1,1.1,0.9
41129,1,10.18,1.68,0,0,1,1,0,138,1,1.1,0.9
41130,1,10.5,0.99,0,0,1,1,0,69,1,1.1,0.9
41131,1,4.86,0.65,0,0,1,1,0,138,1,1.1,0.9
41132,1,7.52,1.24,0,0,1,1,0,69,1,1.1,0.9
41133,1,2.74,0.37,0,0,1,1,0,69,1,1.1,0.9
41134,1,5.29,0.71,0,0,1,1,0,69,1,1.1,0.9
41135,1,13.9,2.3,0,0,1,1,0,69,1,1.1,0.9
41136,1,14.03,2.32,0,0,1,1,0,69,1,1.1,0.9
41137,1,8.84,0.83,0,0,1,1,0,69,1,1.1,0.9
41138,1,5.88,0.55,0,0,1,1,0,69,1,1.1,0.9
41139,1,9.91,0.93,0,0,1,1,0,69,1,1.1,0.9
41140,1,13.93,2.92,0,0,1,1,0,69,44,1.1,0.9
41141,1,11.05,1.04,0,0,1,1,0,69,44,1.1,0.9
41142,1,24.39,2.29,0,0,1,1,0,69,1,1.1,0.9
41143,1,8.14,1.09,0,0,1,1,0,69,44,1.1,0.9
41144,1,9.09,0.85,0,0,1,1,0,69,1,1.1,0.9
41145,1,6.96,0.93,0,0,1,1,0,69,1,1.1,0.9
41146,1,80.04,10.72,0,0,1,1,0,69,1,1.1,0.9
41147,1,32.58,5.6,0,0,1,1,0,69,1,1.1,0.9
41148,1,6.23,1.03,0,0,1,1,0,69,1,1.1,0.9
41149,1,6.74,1.11,0,0,1,1,0,69,1,1.1,0.9
41150,1,5.7,0.54,0,0,1,1,0,69,1,1.1,0.9
41151,1,5.09,0.48,0,0,1,1,0,69,1,1.1,0.9
41152,1,5.12,0.48,0,0,1,1,0,69,1,1.1,0.9
41153,1,6.64,0.89,0,0,1,1,0,69,1,1.1,0.9
41154,1,5.27,0.87,0,0,1,1,0,138,1,1.1,0.9
41155,1,4.53,0.75,0,0,1,1,0,69,1,1.1,0.9
41156,1,8.46,1.4,0,0,1,1,0,69,44,1.1,0.9
41157,1,6.14,0.82,0,0,1,1,0,69,1,1.1,0.9
41158,1,2.99,0.4,0,0,1,1,0,69,44,1.1,0.9
41159,1,2.85,0.47,0,0,1,1,0,69,1,1.1,0.9
41160,1,7.24,0.68,0,0,1,1,0,69,1,1.1,0.9
41161,1,11.46,2.16,0,0,1,1,0,69,1,1.1,0.9
41162,1,15.4,2.55,0,0,1,1,0,69,1,1.1,0.9
41163,1,7.56,0.71,0,0,1,1,0,69,1,1.1,0.9
41164,1,10.88,1.8,0,0,1,1,0,69,1,1.1,0.9
41165,1,10.38,0.98,0,0,1,1,0,69,1,1.1,0.9
41166,1,12.29,1.65,0,0,1,1,0,69,1,1.1,0.9
41167,1,28.75,5.83,0,0,1,1,0,69,1,1.1,0.9
41168,1,7.58,1.25,0,0,1,1,0,69,1,1.1,0.9
41169,1,11.32,1.87,0,0,1,1,0,69,44,1.1,0.9
41170,1,9.96,1.65,0,0,1,1,0,69,1,1.1,0.9
41171,1,8.11,1.09,0,0,1,1,0,69,1,1.1,0.9
41172,1,8.71,0.82,0,0,1,1,0,69,1,1.1,0.9
41173,1,3.33,0.31,0,0,1,1,0,69,1,1.1,0.9
41174,1,17.84,2.99,0,0,1,1,0,69,1,1.1,0.9
41175,1,19.4,1.82,0,0,1,1,0,69,1,1.1,0.9
41176,1,7.99,1.07,0,0,1,1,0,69,1,1.1,0.9
41177,1,7.17,0.67,0,0,1,1,0,69,1,1.1,0.9
41178,1,12.93,1.22,0,0,1,1,0,69,1,1.1,0.9
41179,1,4.21,0.56,0,0,1,1,0,69,44,1.1,0.9
41180,1,6.94,0.65,0,0,1,1,0,69,44,1.1,0.9
41181,1,8.68,1.44,0,0,1,1,0,69,44,1.1,0.9
41182,1,7.47,1,0,0,1,1,0,69,1,1.1,0.9
41183,1,7.76,1.28,0,0,1,1,0,69,1,1.1,0.9
41184,1,23.67,3.17,0,0,1,1,0,69,1,1.1,0.9
41185,1,8.02,1.33,0,0,1,1,0,69,1,1.1,0.9
41186,1,6.15,0.58,0,0,1,1,0,69,44,1.1,0.9
41187,1,74.55,14.89,0,0,1,1,0,69,1,1.1,0.9
41188,1,12.78,1.71,0,0,1,1,0,69,1,1.1,0.9
41189,1,27.05,2.54,0,0,1,1,0,69,1,1.1,0.9
41190,1,10.05,1.35,0,0,1,1,0,69,1,1.1,0.9
41191,1,7.05,0.94,0,0,1,1,0,69,1,1.1,0.9
41192,1,37.99,6.28,0,0,1,1,0,69,1,1.1,0.9
41193,1,84.02,16.23,0,0,1,1,0,69,1,1.1,0.9
41194,1,18,3.53,0,0,1,1,0,69,1,1.1,0.9
41195,1,54.74,10.58,0,0,1,1,0,69,1,1.1,0.9
41196,1,5.14,0.48,0,0,1,1,0,69,44,1.1,0.9
41197,1,13.99,1.87,0,0,1,1,0,69,1,1.1,0.9
41198,1,7.76,1.28,0,0,1,1,0,69,44,1.1,0.9
41199,1,7.58,0.71,0,0,1,1,0,69,1,1.1,0.9
41200,1,14.7,1.38,0,0,1,1,0,69,44,1.1,0.9
41201,1,11.28,1.06,0,0,1,1,0,69,44,1.1,0.9
41202,1,5.96,0.8,0,0,1,1,0,69,44,1.1,0.9
41203,1,9.55,0.9,0,0,1,1,0,69,1,1.1,0.9
41204,1,6.06,1,0,0,1,1,0,69,1,1.1,0.9
41205,1,10.47,0.98,0,0,1,1,0,69,1,1.1,0.9
41206,1,10.87,1.02,0,0,1,1,0,69,44,1.1,0.9
41207,1,10.34,1.39,0,0,1,1,0,69,44,1.1,0.9
41208,1,11.12,1.49,0,0,1,1,0,69,1,1.1,0.9
41209,1,6.74,1.44,0,0,1,1,0,69,44,1.1,0.9
41210,1,13.32,2.88,0,0,1,1,0,69,1,1.1,0.9
41211,1,2.94,0.49,0,0,1,1,0,69,44,1.1,0.9
41212,1,4.36,0.58,0,0,1,1,0,69,44,1.1,0.9
41213,1,11.11,1.04,0,0,1,1,0,69,44,1.1,0.9
41214,1,5.09,0.84,0,0,1,1,0,69,44,1.1,0.9
41215,1,14.87,1.4,0,0,1,1,0,69,1,1.1,0.9
41216,1,18.31,1.72,0,0,1,1,0,69,1,1.1,0.9
41217,1,3.53,0.33,0,0,1,1,0,69,44,1.1,0.9
41218,1,6.59,0.62,0,0,1,1,0,69,1,1.1,0.9
41219,1,8.34,1.12,0,0,1,1,0,69,1,1.1,0.9
41220,1,22.58,3.81,0,0,1,1,0,69,1,1.1,0.9
41221,1,13.99,1.87,0,0,1,1,0,69,1,1.1,0.9
41222,1,5.33,0.88,0,0,1,1,0,69,44,1.1,0.9
41223,1,5.76,0.54,0,0,1,1,0,69,1,1.1,0.9
41224,1,6.02,0.81,0,0,1,1,0,69,1,1.1,0.9
41225,1,10.94,1.47,0,0,1,1,0,69,1,1.1,0.9
41226,1,4.97,0.82,0,0,1,1,0,69,1,1.1,0.9
41227,1,12.06,1.62,0,0,1,1,0,69,1,1.1,0.9
41228,1,41.28,3.88,0,0,1,1,0,69,1,1.1,0.9
41229,1,28.19,5.22,0,0,1,1,0,69,1,1.1,0.9
41230,1,68.37,11.27,0,0,1,1,0,69,1,1.1,0.9
41231,1,10.25,1.69,0,0,1,1,0,69,1,1.1,0.9
41232,1,9.96,1.33,0,0,1,1,0,69,44,1.1,0.9
41233,1,54.48,10.52,0,0,1,1,0,69,1,1.1,0.9
41234,1,50.86,6.82,0,0,1,1,0,69,1,1.1,0.9
41235,1,134.51,26.13,0,0,1,1,0,69,1,1.1,0.9
41236,1,17.7,2.93,0,0,1,1,0,69,1,1.1,0.9
41237,1,30.78,6.31,0,0,1,1,0,69,1,1.1,0.9
41238,1,8.12,0.76,0,0,1,1,0,69,1,1.1,0.9
41239,1,10.09,1.67,0,0,1,1,0,69,1,1.1,0.9
41240,1,6.06,0.81,0,0,1,1,0,69,44,1.1,0.9
41241,1,9.03,0.85,0,0,1,1,0,69,1,1.1,0.9
41242,1,7.71,1.28,0,0,1,1,0,69,1,1.1,0.9
41243,1,7.74,1.28,0,0,1,1,0,69,1,1.1,0.9
41244,1,6.32,0.59,0,0,1,1,0,69,1,1.1,0.9
41245,1,14.53,1.37,0,0,1,1,0,69,1,1.1,0.9
41246,1,5.93,0.56,0,0,1,1,0,69,1,1.1,0.9
41247,1,7.14,0.96,0,0,1,1,0,69,1,1.1,0.9
41248,1,3.99,0.66,0,0,1,1,0,69,44,1.1,0.9
41249,1,4.71,0.63,0,0,1,1,0,69,1,1.1,0.9
41250,1,9.03,1.49,0,0,1,1,0,69,1,1.1,0.9
41251,1,7.06,1.17,0,0,1,1,0,69,1,1.1,0.9
41252,1,6.26,1.03,0,0,1,1,0,69,1,1.1,0.9
41253,1,6.35,1.05,0,0,1,1,0,69,1,1.1,0.9
41254,1,17.69,2.37,0,0,1,1,0,69,1,1.1,0.9
41255,1,11.72,2.21,0,0,1,1,0,69,1,1.1,0.9
41256,1,15.4,2.55,0,0,1,1,0,69,1,1.1,0.9
41257,1,9.65,0.91,0,0,1,1,0,69,1,1.1,0.9
41258,1,13.88,1.3,0,0,1,1,0,69,1,1.1,0.9
41259,1,22.43,2.11,0,0,1,1,0,69,1,1.1,0.9
41260,1,5.49,0.52,0,0,1,1,0,69,44,1.1,0.9
41261,1,10.68,2.01,0,0,1,1,0,69,1,1.1,0.9
41262,1,7.94,1.06,0,0,1,1,0,69,1,1.1,0.9
41263,1,8.44,0.79,0,0,1,1,0,69,1,1.1,0.9
41264,1,7.85,1.3,0,0,1,1,0,69,1,1.1,0.9
41265,1,11.84,1.11,0,0,1,1,0,69,1,1.1,0.9
41266,1,34.83,4.67,0,0,1,1,0,69,1,1.1,0.9
41267,1,9.9,0.93,0,0,1,1,0,69,1,1.1,0.9
41268,1,17.43,1.64,0,0,1,1,0,69,1,1.1,0.9
41269,1,21.2,4.27,0,0,1,1,0,69,1,1.1,0.9
41270,1,7.4,1.22,0,0,1,1,0,69,1,1.1,0.9
41271,1,8.59,0.81,0,0,1,1,0,69,1,1.1,0.9
41272,1,9.4,0.88,0,0,1,1,0,69,1,1.1,0.9
41273,1,7.34,0.98,0,0,1,1,0,69,1,1.1,0.9
41274,1,6.87,1.14,0,0,1,1,0,69,1,1.1,0.9
41275,1,5.12,0.69,0,0,1,1,0,69,1,1.1,0.9
41276,1,8.99,0.84,0,0,1,1,0,69,1,1.1,0.9
41277,1,8.2,0.77,0,0,1,1,0,69,1,1.1,0.9
41278,1,12.79,1.71,0,0,1,1,0,69,1,1.1,0.9
41279,1,9.12,1.22,0,0,1,1,0,69,1,1.1,0.9
41280,1,7.77,1.29,0,0,1,1,0,69,1,1.1,0.9
41281,1,4.5,0.74,0,0,1,1,0,69,1,1.1,0.9
41282,1,15.88,2.13,0,0,1,1,0,69,1,1.1,0.9
41283,1,1.7,0.23,0,0,1,1,0,69,44,1.1,0.9
41284,1,10.25,1.69,0,0,1,1,0,69,1,1.1,0.9
41285,1,7.58,0.71,0,0,1,1,0,69,1,1.1,0.9
41286,1,29.45,5.62,0,0,1,1,0,69,1,1.1,0.9
41287,1,8.2,0.77,0,0,1,1,0,69,44,1.1,0.9
41288,1,20.52,1.93,0,0,1,1,0,69,1,1.1,0.9
41289,1,7.08,1.17,0,0,1,1,0,69,1,1.1,0.9
41290,1,10.09,1.67,0,0,1,1,0,69,1,1.1,0.9
41291,1,49.42,10.23,0,0,1,1,0,69,1,1.1,0.9
41292,1,8,1.07,0,0,1,1,0,69,1,1.1,0.9
41293,1,5.67,0.53,0,0,1,1,0,69,1,1.1,0.9
41294,1,28.45,5.37,0,0,1,1,0,69,1,1.1,0.9
41295,1,11.93,1.12,0,0,1,1,0,69,1,1.1,0.9
41296,1,26.87,5.24,0,0,1,1,0,69,1,1.1,0.9
41297,1,5.4,0.72,0,0,1,1,0,69,1,1.1,0.9
41298,1,25.6,4.7,0,0,1,1,0,69,1,1.1,0.9
41299,1,13.09,1.75,0,0,1,1,0,69,1,1.1,0.9
41300,1,5.73,0.54,0,0,1,1,0,69,44,1.1,0.9
41301,1,6.62,0.62,0,0,1,1,0,69,1,1.1,0.9
41302,1,7.34,0.98,0,0,1,1,0,69,1,1.1,0.9
41303,1,12.82,1.21,0,0,1,1,0,69,1,1.1,0.9
41304,1,6.38,1.05,0,0,1,1,0,69,1,1.1,0.9
41305,1,28.83,6.19,0,0,1,1,0,69,1,1.1,0.9
41306,1,66.41,14.23,0,0,1,1,0,69,1,1.1,0.9
41307,1,2.52,0.24,0,0,1,1,0,69,1,1.1,0.9
41308,1,10.02,1.34,0,0,1,1,0,69,1,1.1,0.9
41309,1,34.42,4.61,0,0,1,1,0,69,1,1.1,0.9
41310,1,19.02,1.79,0,0,1,1,0,69,1,1.1,0.9
41311,1,5.53,0.52,0,0,1,1,0,69,1,1.1,0.9
41312,1,10.14,1.68,0,0,1,1,0,69,1,1.1,0.9
41313,1,19.57,3.24,0,0,1,1,0,69,1,1.1,0.9
41314,1,4.24,0.57,0,0,1,1,0,69,44,1.1,0.9
41315,1,10.71,1.77,0,0,1,1,0,69,44,1.1,0.9
41316,1,6.73,1.11,0,0,1,1,0,69,44,1.1,0.9
41317,1,5.55,0.74,0,0,1,1,0,69,1,1.1,0.9
41318,1,7.23,0.68,0,0,1,1,0,69,1,1.1,0.9
41319,1,13.85,2.29,0,0,1,1,0,69,1,1.1,0.9
41320,1,16.19,2.68,0,0,1,1,0,69,1,1.1,0.9
41321,1,6.71,0.63,0,0,1,1,0,69,1,1.1,0.9
41322,1,20.63,2.76,0,0,1,1,0,69,1,1.1,0.9
41323,1,5.93,0.79,0,0,1,1,0,69,1,1.1,0.9
41324,1,7.05,1.17,0,0,1,1,0,69,44,1.1,0.9
41325,1,26.7,4.42,0,0,1,1,0,69,1,1.1,0.9
41326,1,3.23,0.43,0,0,1,1,0,69,1,1.1,0.9
41327,1,3.68,0.61,0,0,1,1,0,69,1,1.1,0.9
41328,1,2.41,0.32,0,0,1,1,0,69,1,1.1,0.9
41329,1,22.45,3.01,0,0,1,1,0,69,1,1.1,0.9
41330,1,26.11,4.32,0,0,1,1,0,69,1,1.1,0.9
41331,1,8.81,1.18,0,0,1,1,0,69,1,1.1,0.9
41332,1,16.43,2.2,0,0,1,1,0,69,44,1.1,0.9
41333,1,196.2,41.77,0,0,1,1,0,69,1,1.1,0.9
41334,1,11.12,2.26,0,0,1,1,0,69,1,1.1,0.9
41335,1,37.62,8.09,0,0,1,1,0,69,1,1.1,0.9
41336,1,167.98,31.55,0,0,1,1,0,69,1,1.1,0.9
41337,1,30.83,6.61,0,0,1,1,0,69,1,1.1,0.9
41338,1,5.85,0.97,0,0,1,1,0,69,1,1.1,0.9
41339,1,8.29,1.37,0,0,1,1,0,69,1,1.1,0.9
41340,1,11.82,1.58,0,0,1,1,0,69,1,1.1,0.9
41341,1,5.94,0.98,0,0,1,1,0,69,44,1.1,0.9
41342,1,52.53,8.69,0,0,1,1,0,69,1,1.1,0.9
41343,1,115.06,23.58,0,0,1,1,0,230,1,1.1,0.9
41344,1,204.69,36.98,0,0,1,1,0,69,1,1.1,0.9
41345,1,28.54,3.82,0,0,1,1,0,69,1,1.1,0.9
41346,1,5.99,0.99,0,0,1,1,0,69,1,1.1,0.9
41347,1,6.06,1,0,0,1,1,0,69,1,1.1,0.9
41348,1,5.18,0.49,0,0,1,1,0,69,1,1.1,0.9
41349,1,7.71,1.03,0,0,1,1,0,69,1,1.1,0.9
41350,1,24.29,4.02,0,0,1,1,0,69,1,1.1,0.9
41351,1,6.46,0.61,0,0,1,1,0,69,1,1.1,0.9
41352,1,5.21,0.86,0,0,1,1,0,69,1,1.1,0.9
41353,1,5,0.47,0,0,1,1,0,69,1,1.1,0.9
41354,1,49.45,4.65,0,0,1,1,0,69,1,1.1,0.9
41355,1,10.96,1.47,0,0,1,1,0,69,44,1.1,0.9
41356,1,9.91,1.64,0,0,1,1,0,69,1,1.1,0.9
41357,1,17.7,2.37,0,0,1,1,0,69,1,1.1,0.9
41358,1,6.79,1.12,0,0,1,1,0,69,1,1.1,0.9
41359,1,5.52,0.74,0,0,1,1,0,69,1,1.1,0.9
41360,1,6.29,0.59,0,0,1,1,0,69,1,1.1,0.9
41361,1,9.87,1.32,0,0,1,1,0,69,1,1.1,0.9
41362,1,4.26,0.57,0,0,1,1,0,69,1,1.1,0.9
41363,1,4.47,0.42,0,0,1,1,0,69,1,1.1,0.9
41364,1,6.76,0.91,0,0,1,1,0,69,44,1.1,0.9
41365,1,7.62,1.02,0,0,1,1,0,69,44,1.1,0.9
41366,1,7.29,0.98,0,0,1,1,0,69,1,1.1,0.9
41367,1,4.85,0.46,0,0,1,1,0,69,1,1.1,0.9
41368,1,12.41,1.66,0,0,1,1,0,69,1,1.1,0.9
41369,1,4.53,0.43,0,0,1,1,0,69,1,1.1,0.9
41370,1,6.29,0.59,0,0,1,1,0,69,1,1.1,0.9
41371,1,4.58,0.43,0,0,1,1,0,69,1,1.1,0.9
41372,1,3.93,0.37,0,0,1,1,0,69,1,1.1,0.9
41373,1,3.17,0.52,0,0,1,1,0,69,44,1.1,0.9
41374,1,17.23,1.62,0,0,1,1,0,69,1,1.1,0.9
41375,1,11.26,1.06,0,0,1,1,0,69,1,1.1,0.9
41376,1,4.79,0.64,0,0,1,1,0,69,1,1.1,0.9
41377,1,7.52,1.01,0,0,1,1,0,69,1,1.1,0.9
41378,1,48.22,6.46,0,0,1,1,0,69,1,1.1,0.9
41379,1,97.87,20.48,0,0,1,1,0,69,1,1.1,0.9
41380,1,6.64,1.1,0,0,1,1,0,69,1,1.1,0.9
41381,1,12.29,2.03,0,0,1,1,0,69,1,1.1,0.9
41382,1,32.71,5.41,0,0,1,1,0,69,1,1.1,0.9
41383,1,5.8,0.55,0,0,1,1,0,69,1,1.1,0.9
41384,1,9.96,1.65,0,0,1,1,0,69,1,1.1,0.9
41385,1,10.71,1.77,0,0,1,1,0,69,1,1.1,0.9
41386,1,4.2,0.69,0,0,1,1,0,230,1,1.1,0.9
41387,1,10.97,1.47,0,0,1,1,0,69,1,1.1,0.9
41388,1,7.76,1.28,0,0,1,1,0,69,1,1.1,0.9
41389,1,39.4,7.33,0,0,1,1,0,69,1,1.1,0.9
41390,1,4.35,0.41,0,0,1,1,0,69,44,1.1,0.9
41391,1,11.67,1.56,0,0,1,1,0,69,1,1.1,0.9
41392,1,17.79,2.94,0,0,1,1,0,138,1,1.1,0.9
41393,1,8.76,0.82,0,0,1,1,0,69,1,1.1,0.9
41394,1,3.52,0.47,0,0,1,1,0,69,1,1.1,0.9
41395,1,8,1.07,0,0,1,1,0,69,1,1.1,0.9
41396,1,5.09,0.48,0,0,1,1,0,69,1,1.1,0.9
41397,1,16.87,2.79,0,0,1,1,0,69,1,1.1,0.9
41398,1,6.02,1,0,0,1,1,0,230,1,1.1,0.9
41399,1,10.05,1.66,0,0,1,1,0,69,1,1.1,0.9
41400,1,71.17,11.77,0,0,1,1,0,69,1,1.1,0.9
41401,1,30.3,5.01,0,0,1,1,0,69,1,1.1,0.9
41402,1,6.11,0.82,0,0,1,1,0,69,1,1.1,0.9
41403,1,8.53,0.8,0,0,1,1,0,69,1,1.1,0.9
41404,1,15.44,2.55,0,0,1,1,0,69,1,1.1,0.9
41405,1,10.38,1.39,0,0,1,1,0,69,1,1.1,0.9
41406,1,10.34,1.39,0,0,1,1,0,69,1,1.1,0.9
41407,1,9.73,1.61,0,0,1,1,0,69,1,1.1,0.9
41408,1,14.55,2.85,0,0,1,1,0,69,1,1.1,0.9
41409,1,6,0.99,0,0,1,1,0,69,1,1.1,0.9
41410,1,10.84,1.79,0,0,1,1,0,69,1,1.1,0.9
41411,1,12.76,2.11,0,0,1,1,0,69,44,1.1,0.9
41412,1,6.4,0.6,0,0,1,1,0,69,1,1.1,0.9
41413,1,14.72,2.43,0,0,1,1,0,69,1,1.1,0.9
41414,1,4.08,0.55,0,0,1,1,0,69,1,1.1,0.9
41415,1,7.27,1.2,0,0,1,1,0,138,1,1.1,0.9
41416,1,10,1.34,0,0,1,1,0,69,1,1.1,0.9
41417,1,19.2,3.17,0,0,1,1,0,69,1,1.1,0.9
41418,1,14.58,3.05,0,0,1,1,0,69,1,1.1,0.9
41419,1,7.94,1.06,0,0,1,1,0,69,1,1.1,0.9
41420,1,9.11,1.51,0,0,1,1,0,69,1,1.1,0.9
41421,1,15.56,2.57,0,0,1,1,0,69,1,1.1,0.9
41422,1,9.73,1.3,0,0,1,1,0,69,1,1.1,0.9
41423,1,9.21,1.52,0,0,1,1,0,138,1,1.1,0.9
41424,1,7.56,0.71,0,0,1,1,0,69,1,1.1,0.9
41425,1,9.37,2.01,0,0,1,1,0,69,1,1.1,0.9
41426,1,9.88,1.63,0,0,1,1,0,69,1,1.1,0.9
41427,1,12.61,2.08,0,0,1,1,0,69,1,1.1,0.9
41428,1,4.21,0.56,0,0,1,1,0,69,44,1.1,0.9
41429,1,12.69,1.19,0,0,1,1,0,69,1,1.1,0.9
41430,1,7.74,1.04,0,0,1,1,0,69,1,1.1,0.9
41431,1,10.61,1.42,0,0,1,1,0,69,1,1.1,0.9
41432,1,5.3,0.71,0,0,1,1,0,69,44,1.1,0.9
41433,1,9.32,1.25,0,0,1,1,0,69,1,1.1,0.9
41434,1,14.46,1.36,0,0,1,1,0,69,1,1.1,0.9
41435,1,6.53,0.61,0,0,1,1,0,69,1,1.1,0.9
41436,1,10.26,0.96,0,0,1,1,0,69,1,1.1,0.9
41437,1,8.18,1.35,0,0,1,1,0,69,1,1.1,0.9
41438,1,5.99,0.99,0,0,1,1,0,69,1,1.1,0.9
41439,1,20.94,1.97,0,0,1,1,0,69,1,1.1,0.9
41440,1,17.75,3.77,0,0,1,1,0,69,1,1.1,0.9
41441,1,38.86,7.88,0,0,1,1,0,69,44,1.1,0.9
41442,1,7.29,1.21,0,0,1,1,0,69,1,1.1,0.9
41443,1,7.24,0.68,0,0,1,1,0,69,1,1.1,0.9
41444,1,7.62,1.02,0,0,1,1,0,69,1,1.1,0.9
41445,1,14.17,1.9,0,0,1,1,0,69,1,1.1,0.9
41446,1,8.7,1.17,0,0,1,1,0,69,1,1.1,0.9
41447,1,6.12,1.01,0,0,1,1,0,69,44,1.1,0.9
41448,1,7,0.94,0,0,1,1,0,69,1,1.1,0.9
41449,1,6.59,0.62,0,0,1,1,0,69,1,1.1,0.9
41450,1,5.47,0.51,0,0,1,1,0,69,1,1.1,0.9
41451,1,10.15,0.95,0,0,1,1,0,69,1,1.1,0.9
41452,1,50.79,10.33,0,0,1,1,0,69,1,1.1,0.9
41453,1,12.62,1.69,0,0,1,1,0,69,1,1.1,0.9
41454,1,20.41,4.09,0,0,1,1,0,69,1,1.1,0.9
41455,1,7.35,1.22,0,0,1,1,0,69,1,1.1,0.9
41456,1,8.11,0.76,0,0,1,1,0,69,1,1.1,0.9
41457,1,39.24,7.67,0,0,1,1,0,69,1,1.1,0.9
41458,1,5.23,1.11,0,0,1,1,0,69,1,1.1,0.9
41459,1,1.77,0.29,0,0,1,1,0,69,44,1.1,0.9
41460,1,5.12,0.85,0,0,1,1,0,69,1,1.1,0.9
41461,1,5.56,0.52,0,0,1,1,0,69,1,1.1,0.9
41462,1,34.87,6.55,0,0,1,1,0,69,1,1.1,0.9
41463,1,15.58,2.98,0,0,1,1,0,69,1,1.1,0.9
41464,1,12.12,2,0,0,1,1,0,69,1,1.1,0.9
41465,1,89.49,14.56,0,0,1,1,0,69,1,1.1,0.9
41466,1,14.08,1.32,0,0,1,1,0,69,1,1.1,0.9
41467,1,3.62,0.6,0,0,1,1,0,69,1,1.1,0.9
41468,1,10.82,1.02,0,0,1,1,0,69,1,1.1,0.9
41469,1,8.67,1.16,0,0,1,1,0,69,1,1.1,0.9
41470,1,4.06,0.54,0,0,1,1,0,69,1,1.1,0.9
41471,1,14.7,2.97,0,0,1,1,0,69,1,1.1,0.9
41472,1,9.73,0.92,0,0,1,1,0,69,44,1.1,0.9
41473,1,28.31,4.84,0,0,1,1,0,69,1,1.1,0.9
41474,1,11.46,1.08,0,0,1,1,0,69,1,1.1,0.9
41475,1,6.84,0.92,0,0,1,1,0,69,44,1.1,0.9
41476,1,12.19,2.02,0,0,1,1,0,69,1,1.1,0.9
41477,1,9.41,0.89,0,0,1,1,0,69,1,1.1,0.9
41478,1,27.52,4.55,0,0,1,1,0,69,1,1.1,0.9
41479,1,26.43,2.48,0,0,1,1,0,69,1,1.1,0.9
41480,1,14.4,1.35,0,0,1,1,0,69,1,1.1,0.9
41481,1,8.67,1.16,0,0,1,1,0,69,44,1.1,0.9
41482,1,7.91,0.74,0,0,1,1,0,69,44,1.1,0.9
41483,1,8.32,1.11,0,0,1,1,0,69,1,1.1,0.9
41484,1,10.21,0.96,0,0,1,1,0,69,1,1.1,0.9
41485,1,4.55,0.61,0,0,1,1,0,69,1,1.1,0.9
41486,1,5.9,0.55,0,0,1,1,0,69,1,1.1,0.9
41487,1,18.61,1.75,0,0,1,1,0,69,1,1.1,0.9
41488,1,44.38,7.34,0,0,1,1,0,69,1,1.1,0.9
41489,1,5.38,0.72,0,0,1,1,0,69,1,1.1,0.9
41490,1,4.24,0.57,0,0,1,1,0,69,1,1.1,0.9
41491,1,13.7,1.84,0,0,1,1,0,69,1,1.1,0.9
41492,1,32.24,6.66,0,0,1,1,0,69,1,1.1,0.9
41493,1,25.67,4.52,0,0,1,1,0,69,1,1.1,0.9
41494,1,8.99,1.2,0,0,1,1,0,69,44,1.1,0.9
41495,1,4.3,0.58,0,0,1,1,0,69,1,1.1,0.9
41496,1,9.64,1.59,0,0,1,1,0,69,1,1.1,0.9
41497,1,1.52,0.14,0,0,1,1,0,69,1,1.1,0.9
41498,1,5.29,0.5,0,0,1,1,0,69,1,1.1,0.9
41499,1,20.85,2.79,0,0,1,1,0,69,1,1.1,0.9
41500,1,6.97,1.49,0,0,1,1,0,69,1,1.1,0.9
41501,1,42.74,9.16,0,0,1,1,0,69,1,1.1,0.9
41502,1,11.76,1.95,0,0,1,1,0,69,1,1.1,0.9
41503,1,15.03,1.41,0,0,1,1,0,69,1,1.1,0.9
41504,1,7.52,1.01,0,0,1,1,0,69,1,1.1,0.9
41505,1,2.68,0.36,0,0,1,1,0,69,44,1.1,0.9
41506,1,9.61,1.29,0,0,1,1,0,69,1,1.1,0.9
41507,1,12.12,2,0,0,1,1,0,69,1,1.1,0.9
41508,1,10.73,1.01,0,0,1,1,0,69,1,1.1,0.9
41509,1,12.46,1.67,0,0,1,1,0,69,1,1.1,0.9
41510,1,6.65,1.1,0,0,1,1,0,69,1,1.1,0.9
41511,1,6.82,0.91,0,0,1,1,0,69,1,1.1,0.9
41512,1,3.64,0.49,0,0,1,1,0,69,44,1.1,0.9
41513,1,8.43,0.79,0,0,1,1,0,69,1,1.1,0.9
41514,1,12.76,2.42,0,0,1,1,0,69,1,1.1,0.9
41515,1,8.79,1.18,0,0,1,1,0,69,1,1.1,0.9
41516,1,4.83,0.8,0,0,1,1,0,69,1,1.1,0.9
41517,1,42.51,7.03,0,0,1,1,0,69,1,1.1,0.9
41518,1,14.47,1.36,0,0,1,1,0,69,1,1.1,0.9
41519,1,8.88,1.47,0,0,1,1,0,69,1,1.1,0.9
41520,1,6.56,0.88,0,0,1,1,0,69,44,1.1,0.9
41521,1,16.22,2.68,0,0,1,1,0,69,1,1.1,0.9
41522,1,4.55,0.75,0,0,1,1,0,69,44,1.1,0.9
41523,1,33.71,4.52,0,0,1,1,0,69,1,1.1,0.9
41524,1,11.32,2.09,0,0,1,1,0,69,1,1.1,0.9
41525,1,7.73,1.04,0,0,1,1,0,69,44,1.1,0.9
41526,1,29.96,4.95,0,0,1,1,0,69,1,1.1,0.9
41527,1,13.23,2.33,0,0,1,1,0,69,1,1.1,0.9
41528,1,16.69,2.24,0,0,1,1,0,69,1,1.1,0.9
41529,1,7.02,1.16,0,0,1,1,0,69,44,1.1,0.9
41530,1,25.52,2.4,0,0,1,1,0,69,1,1.1,0.9
41531,1,5.88,0.97,0,0,1,1,0,69,1,1.1,0.9
41532,1,1.96,0.32,0,0,1,1,0,69,1,1.1,0.9
41533,1,4.46,0.6,0,0,1,1,0,69,1,1.1,0.9
41534,1,3.43,0.46,0,0,1,1,0,69,44,1.1,0.9
41535,1,21.63,2.95,0,0,1,1,0,69,44,1.1,0.9
41536,1,7.5,1.38,0,0,1,1,0,69,1,1.1,0.9
41537,1,35.59,5.88,0,0,1,1,0,69,1,1.1,0.9
41538,1,20.96,3.47,0,0,1,1,0,69,1,1.1,0.9
41539,1,2.39,0.23,0,0,1,1,0,69,44,1.1,0.9
41540,1,30.22,6.35,0,0,1,1,0,69,1,1.1,0.9
41541,1,17.16,1.61,0,0,1,1,0,69,1,1.1,0.9
41542,1,11.05,1.04,0,0,1,1,0,69,44,1.1,0.9
41543,1,5.8,0.55,0,0,1,1,0,69,1,1.1,0.9
41544,1,4.41,0.73,0,0,1,1,0,69,1,1.1,0.9
41545,1,8.61,1.15,0,0,1,1,0,69,1,1.1,0.9
41546,1,13.23,2.19,0,0,1,1,0,69,1,1.1,0.9
41547,1,5.2,0.86,0,0,1,1,0,69,44,1.1,0.9
41548,1,2.86,0.47,0,0,1,1,0,69,44,1.1,0.9
41549,1,5.44,0.51,0,0,1,1,0,69,1,1.1,0.9
41550,1,3.36,0.32,0,0,1,1,0,69,1,1.1,0.9
41551,1,3.08,0.41,0,0,1,1,0,69,1,1.1,0.9
41552,1,3.09,0.29,0,0,1,1,0,69,44,1.1,0.9
41553,1,11.75,1.94,0,0,1,1,0,69,1,1.1,0.9
41554,1,9.15,1.51,0,0,1,1,0,69,1,1.1,0.9
41555,1,10.73,1.01,0,0,1,1,0,69,1,1.1,0.9
41556,1,14.76,2.86,0,0,1,1,0,69,1,1.1,0.9
41557,1,3.36,0.56,0,0,1,1,0,69,1,1.1,0.9
41558,1,3.18,0.66,0,0,1,1,0,69,1,1.1,0.9
41559,1,1.71,0.28,0,0,1,1,0,69,44,1.1,0.9
41560,1,6.24,1.03,0,0,1,1,0,69,1,1.1,0.9
41561,1,2.36,0.32,0,0,1,1,0,69,44,1.1,0.9
41562,1,2.7,0.25,0,0,1,1,0,69,1,1.1,0.9
41563,1,7.23,1.2,0,0,1,1,0,69,44,1.1,0.9
41564,1,1.39,0.19,0,0,1,1,0,69,44,1.1,0.9
41565,1,7.12,0.67,0,0,1,1,0,69,44,1.1,0.9
41566,1,1.62,0.15,0,0,1,1,0,69,44,1.1,0.9
41567,1,11.18,1.79,0,0,1,1,0,69,1,1.1,0.9
41568,1,23.79,3.19,0,0,1,1,0,69,1,1.1,0.9
41569,1,4.4,0.59,0,0,1,1,0,69,44,1.1,0.9
41570,1,3.62,0.6,0,0,1,1,0,69,1,1.1,0.9
41571,1,2.74,0.45,0,0,1,1,0,69,1,1.1,0.9
41572,1,18.81,2.52,0,0,1,1,0,69,1,1.1,0.9
41573,1,4.27,0.57,0,0,1,1,0,69,44,1.1,0.9
41574,1,4.77,0.64,0,0,1,1,0,69,1,1.1,0.9
41575,1,16.2,2.68,0,0,1,1,0,69,1,1.1,0.9
41576,1,4.44,0.42,0,0,1,1,0,69,1,1.1,0.9
41577,1,9.17,1.52,0,0,1,1,0,69,1,1.1,0.9
41578,1,24.66,4.08,0,0,1,1,0,69,1,1.1,0.9
41579,1,3.93,0.37,0,0,1,1,0,69,44,1.1,0.9
41580,1,2.36,0.32,0,0,1,1,0,69,1,1.1,0.9
41581,1,5.18,0.69,0,0,1,1,0,69,44,1.1,0.9
41582,1,188.97,34.64,0,0,1,1,0,69,1,1.1,0.9
41583,1,13.96,1.87,0,0,1,1,0,69,44,1.1,0.9
41584,1,62.38,10.32,0,0,1,1,0,69,1,1.1,0.9
41585,1,4.99,0.83,0,0,1,1,0,69,44,1.1,0.9
41586,1,4.53,0.43,0,0,1,1,0,69,1,1.1,0.9
41587,1,2.12,0.35,0,0,1,1,0,69,44,1.1,0.9
41588,1,7.55,1.25,0,0,1,1,0,69,1,1.1,0.9
41589,1,2.96,0.28,0,0,1,1,0,69,44,1.1,0.9
41590,1,30.13,5.38,0,0,1,1,0,69,1,1.1,0.9
41591,1,4.11,0.68,0,0,1,1,0,69,1,1.1,0.9
41592,1,4.46,0.6,0,0,1,1,0,69,44,1.1,0.9
41593,1,10.88,1.46,0,0,1,1,0,69,1,1.1,0.9
41594,1,7.06,1.5,0,0,1,1,0,69,1,1.1,0.9
41595,1,15.5,3,0,0,1,1,0,69,1,1.1,0.9
41596,1,10.64,1.76,0,0,1,1,0,69,1,1.1,0.9
41597,1,9.28,1.24,0,0,1,1,0,69,1,1.1,0.9
41598,1,14.02,2.83,0,0,1,1,0,69,1,1.1,0.9
41599,1,10.88,1.46,0,0,1,1,0,69,1,1.1,0.9
41600,1,5.94,0.56,0,0,1,1,0,69,1,1.1,0.9
41601,1,17.63,2.36,0,0,1,1,0,69,1,1.1,0.9
41602,1,1.92,0.26,0,0,1,1,0,69,1,1.1,0.9
41603,1,3.21,0.53,0,0,1,1,0,69,1,1.1,0.9
41604,1,1.26,0.12,0,0,1,1,0,69,44,1.1,0.9
41605,1,8.87,1.49,0,0,1,1,0,69,1,1.1,0.9
41606,1,3.67,0.34,0,0,1,1,0,69,44,1.1,0.9
41607,1,50.3,8.32,0,0,1,1,0,69,1,1.1,0.9
41608,1,7.67,1.03,0,0,1,1,0,69,1,1.1,0.9
41609,1,33.57,6.6,0,0,1,1,0,69,1,1.1,0.9
41610,1,36.87,3.47,0,0,1,1,0,69,1,1.1,0.9
41611,1,38.28,3.6,0,0,1,1,0,69,1,1.1,0.9
41612,1,10.58,1,0,0,1,1,0,69,1,1.1,0.9
41613,1,8.61,1.42,0,0,1,1,0,69,1,1.1,0.9
41614,1,107.68,10.12,0,0,1,1,0,69,1,1.1,0.9
41615,1,45.59,7.15,0,0,1,1,0,69,1,1.1,0.9
41616,1,23.25,4.88,0,0,1,1,0,69,1,1.1,0.9
41617,1,16.94,3.27,0,0,1,1,0,69,1,1.1,0.9
41618,1,2.68,0.44,0,0,1,1,0,69,44,1.1,0.9
41619,1,50.63,8,0,0,1,1,0,69,1,1.1,0.9
41620,1,10.06,1.66,0,0,1,1,0,69,1,1.1,0.9
41621,1,5.38,0.72,0,0,1,1,0,69,1,1.1,0.9
41622,1,36.15,4.84,0,0,1,1,0,69,1,1.1,0.9
41623,1,3.83,0.36,0,0,1,1,0,69,1,1.1,0.9
41624,1,30.49,4.09,0,0,1,1,0,69,1,1.1,0.9
41625,1,12.84,2.31,0,0,1,1,0,69,1,1.1,0.9
41626,1,5.9,0.79,0,0,1,1,0,69,1,1.1,0.9
41627,1,57.26,9.47,0,0,1,1,0,69,1,1.1,0.9
41628,1,13.19,1.77,0,0,1,1,0,69,1,1.1,0.9
41629,1,6.21,1.1,0,0,1,1,0,69,44,1.1,0.9
41630,1,16.67,2,0,0,1,1,0,69,1,1.1,0.9
41631,1,8.2,0.77,0,0,1,1,0,69,1,1.1,0.9
41632,1,17.88,2.96,0,0,1,1,0,69,1,1.1,0.9
41633,1,67.79,12.7,0,0,1,1,0,69,1,1.1,0.9
41634,1,8.53,1.41,0,0,1,1,0,69,44,1.1,0.9
41635,1,10.84,1.45,0,0,1,1,0,69,1,1.1,0.9
41636,1,16.64,2.23,0,0,1,1,0,69,1,1.1,0.9
41637,1,14.91,1.4,0,0,1,1,0,69,44,1.1,0.9
41638,1,23.54,2.21,0,0,1,1,0,69,1,1.1,0.9
41639,1,21.38,2.01,0,0,1,1,0,69,1,1.1,0.9
41640,1,16.96,1.59,0,0,1,1,0,500,1,1.1,0.9
41641,1,12.05,1.13,0,0,1,1,0,230,1,1.1,0.9
41642,1,14.63,1.96,0,0,1,1,0,138,1,1.1,0.9
41643,1,23.76,4.92,0,0,1,1,0,69,1,1.1,0.9
41644,1,15.43,2.5,0,0,1,1,0,69,1,1.1,0.9
41645,1,27.26,5.57,0,0,1,1,0,138,1,1.1,0.9
41646,1,9.35,0.88,0,0,1,1,0,138,1,1.1,0.9
41647,1,7.62,1.26,0,0,1,1,0,69,1,1.1,0.9
41648,1,8.97,0.84,0,0,1,1,0,69,1,1.1,0.9
41649,1,14.96,2.47,0,0,1,1,0,69,1,1.1,0.9
41650,1,21.2,3.51,0,0,1,1,0,69,1,1.1,0.9
41651,1,42.47,9.04,0,0,1,1,0,69,1,1.1,0.9
41652,1,18.13,3.9,0,0,1,1,0,345,1,1.1,0.9
41653,1,15.02,2.48,0,0,1,1,0,69,1,1.1,0.9
41654,1,24.9,4.12,0,0,1,1,0,69,1,1.1,0.9
41655,1,5.02,1.07,0,0,1,1,0,138,1,1.1,0.9
41656,1,16.47,1.55,0,0,1,1,0,69,1,1.1,0.9
41657,1,10.02,1.34,0,0,1,1,0,69,1,1.1,0.9
41658,1,7.96,1.32,0,0,1,1,0,69,1,1.1,0.9
41659,1,18.13,2.43,0,0,1,1,0,69,1,1.1,0.9
41660,1,32.87,4.4,0,0,1,1,0,138,1,1.1,0.9
41661,1,16.93,2.27,0,0,1,1,0,138,1,1.1,0.9
41662,1,10.15,1.36,0,0,1,1,0,69,44,1.1,0.9
41663,1,23.55,3.16,0,0,1,1,0,69,1,1.1,0.9
41664,1,15.4,2.55,0,0,1,1,0,69,1,1.1,0.9
41665,1,20.31,3.36,0,0,1,1,0,69,1,1.1,0.9
41666,1,14.17,1.9,0,0,1,1,0,69,44,1.1,0.9
41667,1,29.28,6.09,0,0,1,1,0,69,1,1.1,0.9
41668,1,64.44,11.58,0,0,1,1,0,69,1,1.1,0.9
41669,1,79.52,12.64,0,0,1,1,0,230,1,1.1,0.9
41670,1,73.6,6.92,0,0,1,1,0,69,1,1.1,0.9
41671,1,6.3,0.59,0,0,1,1,0,69,1,1.1,0.9
41672,1,8.24,1.36,0,0,1,1,0,69,1,1.1,0.9
41673,1,8.37,1.38,0,0,1,1,0,69,1,1.1,0.9
41674,1,24.82,4.11,0,0,1,1,0,69,44,1.1,0.9
41675,1,6.5,0.61,0,0,1,1,0,69,44,1.1,0.9
41676,1,5.77,0.54,0,0,1,1,0,69,1,1.1,0.9
41677,1,7.59,1.26,0,0,1,1,0,69,1,1.1,0.9
41678,1,7.91,0.74,0,0,1,1,0,69,1,1.1,0.9
41679,1,5.26,0.87,0,0,1,1,0,69,44,1.1,0.9
41680,1,6.7,1.11,0,0,1,1,0,69,1,1.1,0.9
41681,1,40.36,8.49,0,0,1,1,0,69,1,1.1,0.9
41682,1,12.09,2,0,0,1,1,0,69,1,1.1,0.9
41683,1,16.08,2.15,0,0,1,1,0,69,1,1.1,0.9
41684,1,12.69,1.19,0,0,1,1,0,69,1,1.1,0.9
41685,1,43.98,8.32,0,0,1,1,0,69,1,1.1,0.9
41686,1,20.17,3.85,0,0,1,1,0,69,1,1.1,0.9
41687,1,5.32,0.71,0,0,1,1,0,69,1,1.1,0.9
41688,1,9.44,1.26,0,0,1,1,0,69,1,1.1,0.9
41689,1,13.55,2.24,0,0,1,1,0,69,1,1.1,0.9
41690,1,8.44,0.79,0,0,1,1,0,69,1,1.1,0.9
41691,1,5.59,0.93,0,0,1,1,0,69,1,1.1,0.9
41692,1,5.23,0.86,0,0,1,1,0,69,1,1.1,0.9
41693,1,4.67,0.62,0,0,1,1,0,69,1,1.1,0.9
41694,1,7.38,0.69,0,0,1,1,0,69,1,1.1,0.9
41695,1,25.4,5.33,0,0,1,1,0,69,1,1.1,0.9
41696,1,5.97,0.56,0,0,1,1,0,69,1,1.1,0.9
41697,1,19.37,2.6,0,0,1,1,0,69,1,1.1,0.9
41698,1,5.03,0.83,0,0,1,1,0,69,1,1.1,0.9
41699,1,4.3,0.41,0,0,1,1,0,69,1,1.1,0.9
41700,1,6.67,0.63,0,0,1,1,0,69,1,1.1,0.9
41701,1,4.58,0.61,0,0,1,1,0,69,1,1.1,0.9
41702,1,4.02,0.66,0,0,1,1,0,138,1,1.1,0.9
41703,1,5.35,0.72,0,0,1,1,0,69,1,1.1,0.9
41704,1,25.36,2.38,0,0,1,1,0,69,44,1.1,0.9
41705,1,21.25,3.51,0,0,1,1,0,69,1,1.1,0.9
41706,1,5.18,0.69,0,0,1,1,0,69,1,1.1,0.9
41707,1,8.58,1.42,0,0,1,1,0,69,1,1.1,0.9
41708,1,3.49,0.58,0,0,1,1,0,69,44,1.1,0.9
41709,1,50.44,8.6,0,0,1,1,0,69,1,1.1,0.9
41710,1,21.19,4.03,0,0,1,1,0,69,1,1.1,0.9
41711,1,34.72,3.26,0,0,1,1,0,69,1,1.1,0.9
41712,1,7.64,1.02,0,0,1,1,0,69,1,1.1,0.9
41713,1,14.12,1.89,0,0,1,1,0,69,1,1.1,0.9
41714,1,5.43,0.9,0,0,1,1,0,69,1,1.1,0.9
41715,1,67.29,6.33,0,0,1,1,0,69,1,1.1,0.9
41716,1,6.2,0.83,0,0,1,1,0,69,1,1.1,0.9
41717,1,7.73,1.04,0,0,1,1,0,69,1,1.1,0.9
41718,1,4.56,0.43,0,0,1,1,0,69,1,1.1,0.9
41719,1,6.35,0.6,0,0,1,1,0,69,1,1.1,0.9
41720,1,3.36,0.32,0,0,1,1,0,69,1,1.1,0.9
41721,1,2.94,0.49,0,0,1,1,0,69,44,1.1,0.9
41722,1,2.71,0.26,0,0,1,1,0,69,44,1.1,0.9
41723,1,5.02,0.67,0,0,1,1,0,69,1,1.1,0.9
41724,1,3.29,0.54,0,0,1,1,0,69,44,1.1,0.9
41725,1,3.08,0.41,0,0,1,1,0,69,1,1.1,0.9
41726,1,9.03,0.85,0,0,1,1,0,69,1,1.1,0.9
41727,1,8.32,1.38,0,0,1,1,0,69,1,1.1,0.9
41728,1,6.73,1.11,0,0,1,1,0,69,1,1.1,0.9
41729,1,8.47,1.4,0,0,1,1,0,69,1,1.1,0.9
41730,1,9.03,0.85,0,0,1,1,0,69,1,1.1,0.9
41731,1,3.77,0.35,0,0,1,1,0,69,1,1.1,0.9
41732,1,94.15,13.06,0,0,1,1,0,69,1,1.1,0.9
41733,1,5.05,0.47,0,0,1,1,0,69,1,1.1,0.9
41734,1,6.5,1.4,0,0,1,1,0,69,1,1.1,0.9
41735,1,4.91,0.66,0,0,1,1,0,69,1,1.1,0.9
41736,1,5.82,0.78,0,0,1,1,0,69,44,1.1,0.9
41737,1,10.25,1.69,0,0,1,1,0,69,1,1.1,0.9
41738,1,2.23,0.3,0,0,1,1,0,69,1,1.1,0.9
41739,1,5.62,0.93,0,0,1,1,0,138,1,1.1,0.9
41740,1,12.84,2.12,0,0,1,1,0,69,1,1.1,0.9
41741,1,35.62,6.41,0,0,1,1,0,69,1,1.1,0.9
41742,1,9.17,0.86,0,0,1,1,0,69,1,1.1,0.9
41743,1,5.09,0.68,0,0,1,1,0,69,1,1.1,0.9
41744,1,6.46,0.61,0,0,1,1,0,69,44,1.1,0.9
41745,1,5.5,0.52,0,0,1,1,0,69,1,1.1,0.9
41746,1,2.65,0.44,0,0,1,1,0,69,1,1.1,0.9
41747,1,7.99,0.75,0,0,1,1,0,69,1,1.1,0.9
41748,1,7.53,0.71,0,0,1,1,0,69,1,1.1,0.9
41749,1,13.17,1.76,0,0,1,1,0,69,1,1.1,0.9
41750,1,6.4,0.86,0,0,1,1,0,69,1,1.1,0.9
41751,1,6.56,0.88,0,0,1,1,0,69,1,1.1,0.9
41752,1,7.87,1.3,0,0,1,1,0,69,1,1.1,0.9
41753,1,7.71,1.03,0,0,1,1,0,69,1,1.1,0.9
41754,1,5.14,0.48,0,0,1,1,0,69,1,1.1,0.9
41755,1,4.68,0.77,0,0,1,1,0,69,1,1.1,0.9
41756,1,16.47,3.39,0,0,1,1,0,69,1,1.1,0.9
41757,1,5.88,0.79,0,0,1,1,0,69,1,1.1,0.9
41758,1,5.83,0.55,0,0,1,1,0,69,1,1.1,0.9
41759,1,5.77,0.54,0,0,1,1,0,138,1,1.1,0.9
41760,1,4.4,0.73,0,0,1,1,0,69,1,1.1,0.9
41761,1,5.83,0.55,0,0,1,1,0,138,1,1.1,0.9
41762,1,9.47,0.89,0,0,1,1,0,69,44,1.1,0.9
41763,1,3.26,0.31,0,0,1,1,0,69,1,1.1,0.9
41764,1,3.97,0.53,0,0,1,1,0,69,1,1.1,0.9
41765,1,12.41,1.66,0,0,1,1,0,69,1,1.1,0.9
41766,1,3.14,0.42,0,0,1,1,0,138,1,1.1,0.9
41767,1,8.78,1.18,0,0,1,1,0,69,44,1.1,0.9
41768,1,15.19,1.43,0,0,1,1,0,69,44,1.1,0.9
41769,1,7.46,1.23,0,0,1,1,0,69,1,1.1,0.9
41770,1,6.47,0.61,0,0,1,1,0,69,1,1.1,0.9
41771,1,14.05,2.32,0,0,1,1,0,69,1,1.1,0.9
41772,1,5.67,0.94,0,0,1,1,0,69,1,1.1,0.9
41773,1,3.27,0.31,0,0,1,1,0,69,1,1.1,0.9
41774,1,3.77,0.51,0,0,1,1,0,69,1,1.1,0.9
41775,1,12.25,2.02,0,0,1,1,0,69,1,1.1,0.9
41776,1,9.65,1.6,0,0,1,1,0,69,1,1.1,0.9
41777,1,3.65,0.34,0,0,1,1,0,69,1,1.1,0.9
41778,1,4.79,0.79,0,0,1,1,0,69,1,1.1,0.9
41779,1,4.65,0.77,0,0,1,1,0,69,1,1.1,0.9
41780,1,4.46,0.6,0,0,1,1,0,69,44,1.1,0.9
41781,1,9.47,0.89,0,0,1,1,0,69,1,1.1,0.9
41782,1,10.5,1.74,0,0,1,1,0,69,1,1.1,0.9
41783,1,4.94,0.82,0,0,1,1,0,69,44,1.1,0.9
41784,1,11.56,1.09,0,0,1,1,0,69,1,1.1,0.9
41785,1,3.18,0.53,0,0,1,1,0,69,1,1.1,0.9
41786,1,24.6,2.31,0,0,1,1,0,69,1,1.1,0.9
41787,1,9.7,1.6,0,0,1,1,0,69,1,1.1,0.9
41788,1,6.74,0.9,0,0,1,1,0,69,1,1.1,0.9
41789,1,7.23,0.97,0,0,1,1,0,69,1,1.1,0.9
41790,1,9.71,1.3,0,0,1,1,0,69,1,1.1,0.9
41791,1,8.24,1.78,0,0,1,1,0,69,1,1.1,0.9
41792,1,13.69,2.26,0,0,1,1,0,69,1,1.1,0.9
41793,1,18.58,2.49,0,0,1,1,0,138,1,1.1,0.9
41794,1,4.21,0.7,0,0,1,1,0,69,1,1.1,0.9
41795,1,10.52,2.27,0,0,1,1,0,69,1,1.1,0.9
41796,1,21.07,3.48,0,0,1,1,0,69,1,1.1,0.9
41797,1,6.35,0.85,0,0,1,1,0,69,44,1.1,0.9
41798,1,20.05,2.69,0,0,1,1,0,69,1,1.1,0.9
41799,1,12.82,1.21,0,0,1,1,0,69,1,1.1,0.9
41800,1,11.26,1.06,0,0,1,1,0,69,1,1.1,0.9
41801,1,7.65,0.72,0,0,1,1,0,69,1,1.1,0.9
41802,1,6.15,0.58,0,0,1,1,0,69,1,1.1,0.9
41803,1,9.58,1.58,0,0,1,1,0,69,1,1.1,0.9
41804,1,6.88,0.92,0,0,1,1,0,138,1,1.1,0.9
41805,1,7.24,1.2,0,0,1,1,0,69,1,1.1,0.9
41806,1,11.15,1.5,0,0,1,1,0,69,1,1.1,0.9
41807,1,4.08,0.55,0,0,1,1,0,69,1,1.1,0.9
41808,1,4.17,0.56,0,0,1,1,0,69,1,1.1,0.9
41809,1,6.34,0.85,0,0,1,1,0,69,1,1.1,0.9
41810,1,4.9,0.66,0,0,1,1,0,69,1,1.1,0.9
41811,1,4.5,0.74,0,0,1,1,0,69,1,1.1,0.9
41812,1,4.93,0.66,0,0,1,1,0,138,1,1.1,0.9
41813,1,7.53,1.01,0,0,1,1,0,69,1,1.1,0.9
41814,1,4.21,0.56,0,0,1,1,0,69,44,1.1,0.9
41815,1,12.11,1.62,0,0,1,1,0,69,1,1.1,0.9
41816,1,7.52,0.71,0,0,1,1,0,69,1,1.1,0.9
41817,1,9.58,1.28,0,0,1,1,0,69,1,1.1,0.9
41818,1,6.62,1.09,0,0,1,1,0,69,1,1.1,0.9
41819,1,9.96,0.94,0,0,1,1,0,69,1,1.1,0.9
41820,1,7.4,0.69,0,0,1,1,0,69,1,1.1,0.9
41821,1,5.62,0.93,0,0,1,1,0,69,1,1.1,0.9
41822,1,7.08,0.67,0,0,1,1,0,69,1,1.1,0.9
41823,1,34.15,6.63,0,0,1,1,0,69,1,1.1,0.9
41824,1,4.65,0.77,0,0,1,1,0,69,1,1.1,0.9
41825,1,8.31,0.78,0,0,1,1,0,69,1,1.1,0.9
41826,1,6.74,1.11,0,0,1,1,0,69,44,1.1,0.9
41827,1,8.88,1.19,0,0,1,1,0,69,1,1.1,0.9
41828,1,5.94,0.98,0,0,1,1,0,69,1,1.1,0.9
41829,1,5.11,0.68,0,0,1,1,0,69,1,1.1,0.9
41830,1,4.14,0.39,0,0,1,1,0,69,1,1.1,0.9
41831,1,54.82,7.34,0,0,1,1,0,69,1,1.1,0.9
41832,1,38.86,6.48,0,0,1,1,0,69,1,1.1,0.9
41833,1,14.64,1.96,0,0,1,1,0,69,1,1.1,0.9
41834,1,9.58,0.9,0,0,1,1,0,69,1,1.1,0.9
41835,1,13.02,1.22,0,0,1,1,0,69,1,1.1,0.9
41836,1,6.35,0.6,0,0,1,1,0,69,1,1.1,0.9
41837,1,10.29,1.7,0,0,1,1,0,69,1,1.1,0.9
41838,1,9.28,1.53,0,0,1,1,0,69,1,1.1,0.9
41839,1,13.79,1.85,0,0,1,1,0,69,1,1.1,0.9
41840,1,6.35,0.6,0,0,1,1,0,69,1,1.1,0.9
41841,1,9.35,1.55,0,0,1,1,0,69,1,1.1,0.9
41842,1,11.2,1.5,0,0,1,1,0,69,1,1.1,0.9
41843,1,3.97,0.37,0,0,1,1,0,69,44,1.1,0.9
41844,1,6.37,1.05,0,0,1,1,0,69,1,1.1,0.9
41845,1,8.31,0.78,0,0,1,1,0,69,1,1.1,0.9
41846,1,7.46,1.23,0,0,1,1,0,69,1,1.1,0.9
41847,1,5.58,0.75,0,0,1,1,0,69,1,1.1,0.9
41848,1,16.29,2.69,0,0,1,1,0,69,1,1.1,0.9
41849,1,11.85,1.96,0,0,1,1,0,69,1,1.1,0.9
41850,1,8.2,1.1,0,0,1,1,0,69,1,1.1,0.9
41851,1,4.99,0.67,0,0,1,1,0,69,1,1.1,0.9
41852,1,5.4,0.89,0,0,1,1,0,69,1,1.1,0.9
41853,1,6.77,0.64,0,0,1,1,0,69,1,1.1,0.9
41854,1,5.33,0.88,0,0,1,1,0,69,1,1.1,0.9
41855,1,5.91,0.79,0,0,1,1,0,69,1,1.1,0.9
41856,1,5.08,0.48,0,0,1,1,0,69,1,1.1,0.9
41857,1,7.23,0.97,0,0,1,1,0,69,1,1.1,0.9
41858,1,9.12,1.51,0,0,1,1,0,69,44,1.1,0.9
41859,1,83.61,7.86,0,0,1,1,0,69,1,1.1,0.9
41860,1,7.76,1.28,0,0,1,1,0,69,1,1.1,0.9
41861,1,20.76,3.36,0,0,1,1,0,69,1,1.1,0.9
41862,1,8.79,1.45,0,0,1,1,0,69,1,1.1,0.9
41863,1,17.85,3.54,0,0,1,1,0,69,1,1.1,0.9
41864,1,14.17,1.33,0,0,1,1,0,69,1,1.1,0.9
41865,1,15.64,3,0,0,1,1,0,69,1,1.1,0.9
41866,1,19.66,1.85,0,0,1,1,0,69,1,1.1,0.9
41867,1,20.52,4.09,0,0,1,1,0,69,1,1.1,0.9
41868,1,28.45,2.67,0,0,1,1,0,69,1,1.1,0.9
41869,1,8.61,0.81,0,0,1,1,0,69,44,1.1,0.9
41870,1,7.35,0.98,0,0,1,1,0,69,1,1.1,0.9
41871,1,4.99,0.83,0,0,1,1,0,69,1,1.1,0.9
41872,1,4.96,0.66,0,0,1,1,0,69,1,1.1,0.9
41873,1,5.87,0.79,0,0,1,1,0,69,1,1.1,0.9
41874,1,16.43,2.72,0,0,1,1,0,69,1,1.1,0.9
41875,1,4.26,0.57,0,0,1,1,0,69,44,1.1,0.9
41876,1,21.37,2.01,0,0,1,1,0,69,1,1.1,0.9
41877,1,6.47,0.87,0,0,1,1,0,69,1,1.1,0.9
41878,1,4.26,0.57,0,0,1,1,0,69,44,1.1,0.9
41879,1,3.52,0.47,0,0,1,1,0,69,44,1.1,0.9
41880,1,8.88,1.19,0,0,1,1,0,69,1,1.1,0.9
41881,1,8.59,1.15,0,0,1,1,0,69,1,1.1,0.9
41882,1,54.8,9.31,0,0,1,1,0,69,1,1.1,0.9
41883,1,5.62,0.53,0,0,1,1,0,69,44,1.1,0.9
41884,1,121.06,20.95,0,0,1,1,0,69,1,1.1,0.9
41885,1,13.09,1.75,0,0,1,1,0,69,1,1.1,0.9
41886,1,18.2,1.71,0,13.9999890875,1,1,0,69,1,1.1,0.9
41887,1,23.39,3.87,0,0,1,1,0,69,1,1.1,0.9
41888,1,51.33,9.07,0,0,1,1,0,69,1,1.1,0.9
41889,1,13.93,2.3,0,0,1,1,0,69,1,1.1,0.9
41890,1,7.14,0.67,0,0,1,1,0,69,44,1.1,0.9
41891,1,28.81,2.71,0,0,1,1,0,69,1,1.1,0.9
41892,1,12.32,2.04,0,0,1,1,0,69,44,1.1,0.9
41893,1,13.64,2.49,0,0,1,1,0,69,1,1.1,0.9
41894,1,12.14,1.14,0,0,1,1,0,69,1,1.1,0.9
41895,1,12.67,1.19,0,0,1,1,0,69,1,1.1,0.9
41896,1,10.78,1.44,0,0,1,1,0,69,1,1.1,0.9
41897,1,12.65,2.09,0,5.09242242544,1,1,0,69,1,1.1,0.9
41898,1,36.98,3.48,0,30.9998812701,1,1,0,69,1,1.1,0.9
41899,1,13.64,1.44,0,0,1,1,0,69,44,1.1,0.9
41900,1,51.5,4.84,0,0,1,1,0,69,1,1.1,0.9
41901,1,32.1,3.02,0,0,1,1,0,69,1,1.1,0.9
41902,1,3.71,0.61,0,0,1,1,0,69,44,1.1,0.9
41903,1,14.85,1.99,0,0,1,1,0,69,1,1.1,0.9
41904,1,26.84,3.6,0,0,1,1,0,69,1,1.1,0.9
41905,1,13.06,2.16,0,0,1,1,0,230,1,1.1,0.9
41906,1,12.76,1.2,0,0,1,1,0,230,1,1.1,0.9
41907,1,20.32,1.91,0,0,1,1,0,69,1,1.1,0.9
41908,1,24.07,5.18,0,0,1,1,0,69,1,1.1,0.9
41909,1,32.52,6.92,0,0,1,1,0,69,1,1.1,0.9
41910,1,17.76,2.38,0,0,1,1,0,69,1,1.1,0.9
41911,1,24.63,3.3,0,0,1,1,0,69,1,1.1,0.9
41912,1,29.58,3.96,0,0,1,1,0,69,1,1.1,0.9
41913,1,6.08,0.57,0,0,1,1,0,69,1,1.1,0.9
41914,1,8.84,1.75,0,0,1,1,0,69,1,1.1,0.9
41915,1,5.38,0.51,0,0,1,1,0,69,1,1.1,0.9
41916,1,5.76,0.95,0,0,1,1,0,69,1,1.1,0.9
41917,1,13.53,1.81,0,0,1,1,0,69,1,1.1,0.9
41918,1,33.31,4.46,0,0,1,1,0,69,1,1.1,0.9
41919,1,5.91,0.56,0,0,1,1,0,69,1,1.1,0.9
41920,1,4.74,0.78,0,0,1,1,0,69,44,1.1,0.9
41921,1,9.96,1.97,0,0,1,1,0,69,44,1.1,0.9
41922,1,10.29,1.7,0,0,1,1,0,69,1,1.1,0.9
41923,1,8.55,1.69,0,0,1,1,0,69,44,1.1,0.9
41924,1,12.96,1.74,0,0,1,1,0,69,44,1.1,0.9
41925,1,14.7,1.38,0,0,1,1,0,69,1,1.1,0.9
41926,1,15.03,2.01,0,0,1,1,0,69,1,1.1,0.9
41927,1,8.73,1.17,0,0,1,1,0,69,1,1.1,0.9
41928,1,5.87,0.55,0,0,1,1,0,69,44,1.1,0.9
41929,1,6.74,0.9,0,0,1,1,0,69,1,1.1,0.9
41930,1,11.9,1.12,0,0,1,1,0,69,1,1.1,0.9
41931,1,6.82,0.64,0,0,1,1,0,69,1,1.1,0.9
41932,1,17.99,2.98,0,0,1,1,0,69,1,1.1,0.9
41933,1,7.38,0.99,0,0,1,1,0,69,44,1.1,0.9
41934,1,15.17,2.99,0,0,1,1,0,69,1,1.1,0.9
41935,1,16.76,1.58,0,0,1,1,0,69,1,1.1,0.9
41936,1,10.05,2.14,0,0,1,1,0,69,1,1.1,0.9
41937,1,11.03,1.82,0,0,1,1,0,69,1,1.1,0.9
41938,1,17.66,1.66,0,0,1,1,0,69,1,1.1,0.9
41939,1,18.5,3.06,0,0,1,1,0,69,1,1.1,0.9
41940,1,2.94,0.39,0,0,1,1,0,69,1,1.1,0.9
41941,1,3.43,0.46,0,0,1,1,0,69,1,1.1,0.9
41942,1,9.91,2.04,0,0,1,1,0,69,1,1.1,0.9
41943,1,16.58,2.22,0,0,1,1,0,69,1,1.1,0.9
41944,1,29.72,2.79,0,0,1,1,0,69,44,1.1,0.9
41945,1,63.77,12.09,0,0,1,1,0,230,1,1.1,0.9
41946,1,17.29,2.86,0,0,1,1,0,69,1,1.1,0.9
41947,1,64.29,6.04,0,0,1,1,0,230,1,1.1,0.9
41948,1,27.3,4.51,0,0,1,1,0,69,1,1.1,0.9
41949,1,21.78,2.05,0,0,1,1,0,69,1,1.1,0.9
41950,1,18.66,1.75,0,0,1,1,0,69,1,1.1,0.9
41951,1,34.9,7.42,0,0,1,1,0,69,44,1.1,0.9
41952,1,11.58,1.92,0,0,1,1,0,69,1,1.1,0.9
41953,1,5.64,0.53,0,0,1,1,0,230,1,1.1,0.9
41954,1,15.06,3.17,0,0,1,1,0,69,1,1.1,0.9
41955,1,6.02,1,0,0,1,1,0,69,1,1.1,0.9
41956,1,13.9,1.86,0,0,1,1,0,69,1,1.1,0.9
41957,1,10.64,1.76,0,0,1,1,0,138,1,1.1,0.9
41958,1,8.35,0.79,0,0,1,1,0,69,1,1.1,0.9
41959,1,18.28,1.72,0,0,1,1,0,69,1,1.1,0.9
41960,1,16.19,2.17,0,0,1,1,0,69,1,1.1,0.9
41961,1,6.94,1.15,0,0,1,1,0,69,1,1.1,0.9
41962,1,6.4,0.6,0,0,1,1,0,230,1,1.1,0.9
41963,1,24.84,2.33,0,0,1,1,0,69,1,1.1,0.9
41964,1,9.35,1.25,0,0,1,1,0,69,1,1.1,0.9
41965,1,10.25,1.69,0,0,1,1,0,69,1,1.1,0.9
41966,1,7.29,1.58,0,0,1,1,0,138,1,1.1,0.9
41967,1,20.49,3.39,0,0,1,1,0,138,1,1.1,0.9
41968,1,17.1,2.29,0,0,1,1,0,138,1,1.1,0.9
41969,1,12.29,2.03,0,0,1,1,0,138,1,1.1,0.9
41970,1,19.57,3.24,0,0,1,1,0,69,44,1.1,0.9
41971,1,21.08,1.98,0,5.86243037989,1,1,0,69,1,1.1,0.9
41972,1,8.32,0.78,0,0,1,1,0,69,1,1.1,0.9
41973,1,30.93,2.91,0,0,1,1,0,138,1,1.1,0.9
41974,1,29.89,4,0,0,1,1,0,138,1,1.1,0.9
41975,1,26.42,5.56,0,0,1,1,0,69,1,1.1,0.9
41976,1,15.6,3.13,0,0,1,1,0,69,44,1.1,0.9
41977,1,18.63,2.95,0,0,1,1,0,69,1,1.1,0.9
41978,1,11.76,1.95,0,0,1,1,0,69,44,1.1,0.9
41979,1,10.26,0.96,0,0,1,1,0,69,1,1.1,0.9
41980,1,32.1,6.74,0,0,1,1,0,69,1,1.1,0.9
41981,1,25.51,4.22,0,11.1135478169,1,1,0,69,1,1.1,0.9
41982,1,21.61,2.03,0,0,1,1,0,69,1,1.1,0.9
41983,1,14.9,1.4,0,0,1,1,0,69,1,1.1,0.9
41984,1,29.54,2.78,0,0,1,1,0,69,1,1.1,0.9
41985,1,26.08,2.45,0,0,1,1,0,69,1,1.1,0.9
41986,1,22.92,3.07,0,13.9999634939,1,1,0,69,1,1.1,0.9
41987,1,31.02,6.28,0,0,1,1,0,69,1,1.1,0.9
41988,1,19.55,3.23,0,0,1,1,0,69,1,1.1,0.9
41989,1,5,0,0,0.355430960701,1,1,0,69,1,1.1,0.9
41990,1,7.58,1,0,4.59039836075,1,1,0,69,1,1.1,0.9
41991,1,9.87,1.63,0,0,1,1,0,69,1,1.1,0.9
41992,1,12.78,1.71,0,0,1,1,0,69,1,1.1,0.9
41993,1,13.7,2.27,0,0,1,1,0,69,1,1.1,0.9
41994,1,17.73,2.93,0,0,1,1,0,69,1,1.1,0.9
41995,1,13.79,1.85,0,0,1,1,0,69,1,1.1,0.9
41996,1,10.52,1.74,0,0,1,1,0,69,1,1.1,0.9
41997,1,18.85,3.12,0,0,1,1,0,69,1,1.1,0.9
41998,1,14.31,1.92,0,0,1,1,0,69,1,1.1,0.9
41999,1,11.88,1.12,0,0,1,1,0,69,1,1.1,0.9
42000,1,10.67,1,0,0,1,1,0,69,1,1.1,0.9
42001,1,8.88,1.19,0,0,1,1,0,69,1,1.1,0.9
42002,1,4.17,0.39,0,0,1,1,0,69,1,1.1,0.9
42003,1,4.88,0.46,0,0,1,1,0,69,44,1.1,0.9
42004,1,10.15,0.95,0,0,1,1,0,69,1,1.1,0.9
42005,1,11.29,1.51,0,0,1,1,0,69,1,1.1,0.9
42006,1,25.92,5.04,0,0,1,1,0,69,1,1.1,0.9
42007,1,34.13,4.57,0,0,1,1,0,138,1,1.1,0.9
42008,1,9.05,0.85,0,0,1,1,0,230,1,1.1,0.9
42009,1,3.38,0.32,0,0,1,1,0,69,1,1.1,0.9
42010,1,15.7,3.34,0,0,1,1,0,69,1,1.1,0.9
42011,1,12.09,1.62,0,0,1,1,0,69,1,1.1,0.9
42012,1,21.57,3.57,0,0,1,1,0,69,1,1.1,0.9
42013,1,10.97,1.47,0,0,1,1,0,69,44,1.1,0.9
42014,1,6.84,1.13,0,0,1,1,0,69,44,1.1,0.9
42015,1,4.74,0.45,0,0,1,1,0,69,1,1.1,0.9
42016,1,4.03,0.38,0,0,1,1,0,69,1,1.1,0.9
42017,1,13,1.22,0,0,1,1,0,69,1,1.1,0.9
42018,1,28.89,3.87,0,0,1,1,0,69,1,1.1,0.9
42019,1,19.72,2.64,0,0,1,1,0,69,1,1.1,0.9
42020,1,4.11,0.68,0,0,1,1,0,69,1,1.1,0.9
42021,1,4.68,0.63,0,0,1,1,0,69,1,1.1,0.9
42022,1,18.49,3.06,0,0,1,1,0,69,1,1.1,0.9
42023,1,5.85,0.97,0,0,1,1,0,69,1,1.1,0.9
42024,1,2.56,0.42,0,0,1,1,0,69,1,1.1,0.9
42025,1,21.87,2.06,0,0,1,1,0,69,1,1.1,0.9
42026,1,35.24,4.72,0,0,1,1,0,69,1,1.1,0.9
42027,1,25.76,2.42,0,0,1,1,0,69,1,1.1,0.9
42028,1,6.29,0.84,0,0,1,1,0,69,44,1.1,0.9
42029,1,20.99,3.47,0,0,1,1,0,69,1,1.1,0.9
42030,1,19.08,3.15,0,0,1,1,0,138,1,1.1,0.9
42031,1,6.17,0.58,0,0,1,1,0,69,1,1.1,0.9
42032,1,16.32,2.7,0,0,1,1,0,69,1,1.1,0.9
42033,1,22.26,2.09,0,0,1,1,0,69,1,1.1,0.9
42034,1,5.8,0.96,0,0,1,1,0,69,1,1.1,0.9
42035,1,10.11,0.95,0,0,1,1,0,69,1,1.1,0.9
42036,1,8.94,1.48,0,0,1,1,0,69,1,1.1,0.9
42037,1,10.34,1.39,0,0,1,1,0,69,1,1.1,0.9
42038,1,11.35,1.52,0,0,1,1,0,69,1,1.1,0.9
42039,1,4.46,0.74,0,0,1,1,0,69,44,1.1,0.9
42040,1,7.56,1.25,0,0,1,1,0,69,1,1.1,0.9
42041,1,31.42,4.77,0,0,1,1,0,69,1,1.1,0.9
42042,1,15.06,2.88,0,0,1,1,0,69,1,1.1,0.9
42043,1,17.82,2.95,0,0,1,1,0,69,1,1.1,0.9
42044,1,12.49,1.67,0,0,1,1,0,69,44,1.1,0.9
42045,1,61.05,11,0,0,1,1,0,69,1,1.1,0.9
42046,1,34.51,5.71,0,0,1,1,0,138,1,1.1,0.9
42047,1,51.5,10.97,0,0,1,1,0,69,1,1.1,0.9
42048,1,2.46,0.23,0,0,1,1,0,69,1,1.1,0.9
42049,1,13.82,1.85,0,0,1,1,0,69,44,1.1,0.9
42050,1,29.83,6.17,0,0,1,1,0,69,1,1.1,0.9
42051,1,7.38,0.69,0,0,1,1,0,69,1,1.1,0.9
42052,1,4.08,0.38,0,0,1,1,0,69,1,1.1,0.9
42053,1,4.77,0.64,0,0,1,1,0,69,1,1.1,0.9
42054,1,5.05,0.47,0,0,1,1,0,69,1,1.1,0.9
42055,1,8.06,1.08,0,0,1,1,0,69,1,1.1,0.9
42056,1,7.4,0.69,0,0,1,1,0,69,1,1.1,0.9
42057,1,12.19,2.02,0,0,1,1,0,69,1,1.1,0.9
42058,1,37.21,7.18,0,0,1,1,0,69,1,1.1,0.9
42059,1,13.76,2.28,0,0,1,1,0,138,1,1.1,0.9
42060,1,16.94,1.59,0,0,1,1,0,69,44,1.1,0.9
42061,1,12.73,2.1,0,0,1,1,0,69,1,1.1,0.9
42062,1,27.48,4.54,0,0,1,1,0,69,1,1.1,0.9
42063,1,5.7,0.54,0,0,1,1,0,138,1,1.1,0.9
42064,1,19.25,3.84,0,0,1,1,0,138,1,1.1,0.9
42065,1,12.82,1.72,0,0,1,1,0,69,44,1.1,0.9
42066,1,75.94,14.48,0,0,1,1,0,69,1,1.1,0.9
42067,1,15.11,2.02,0,0,1,1,0,69,44,1.1,0.9
42068,1,8.64,0.81,0,0,1,1,0,69,1,1.1,0.9
42069,1,13.79,2.28,0,0,1,1,0,69,1,1.1,0.9
42070,1,7.97,0.75,0,0,1,1,0,69,1,1.1,0.9
42071,1,26.22,4.34,0,0,1,1,0,138,1,1.1,0.9
42072,1,11.85,2.52,0,0,1,1,0,69,1,1.1,0.9
42073,1,11.73,1.94,0,0,1,1,0,69,1,1.1,0.9
42074,1,9.17,0.86,0,0,1,1,0,69,1,1.1,0.9
42075,1,21.2,2.84,0,0,1,1,0,69,1,1.1,0.9
42076,1,63.59,12.54,0,0,1,1,0,138,1,1.1,0.9
42077,1,22.29,4.18,0,0,1,1,0,69,1,1.1,0.9
42078,1,9,1.21,0,0,1,1,0,69,1,1.1,0.9
42079,1,17.25,2.31,0,0,1,1,0,69,1,1.1,0.9
42080,1,52.74,7.07,0,0,1,1,0,138,1,1.1,0.9
42081,1,15.37,1.45,0,0,1,1,0,69,1,1.1,0.9
42082,1,11.72,1.94,0,0,1,1,0,69,44,1.1,0.9
42083,1,3.27,0.31,0,0,1,1,0,138,1,1.1,0.9
42084,1,11.65,1.1,0,0,1,1,0,69,1,1.1,0.9
42085,1,21.14,3.79,0,0,1,1,0,69,1,1.1,0.9
42086,1,15.23,2.73,0,0,1,1,0,69,1,1.1,0.9
42087,1,21.22,2.84,0,0,1,1,0,69,1,1.1,0.9
42088,1,35.84,5.12,0,0,1,1,0,69,1,1.1,0.9
42089,1,9.88,1.63,0,0,1,1,0,69,1,1.1,0.9
42090,1,16.08,3.23,0,0,1,1,0,69,44,1.1,0.9
42091,1,9.35,1.81,0,0,1,1,0,138,1,1.1,0.9
42092,1,9.62,1.29,0,0,1,1,0,69,1,1.1,0.9
42093,1,4.77,0.64,0,0,1,1,0,69,1,1.1,0.9
42094,1,12.87,1.21,0,0,1,1,0,69,1,1.1,0.9
42095,1,18.1,3.55,0,0,1,1,0,69,1,1.1,0.9
42096,1,4.21,0.56,0,0,1,1,0,69,1,1.1,0.9
42097,1,10.59,1.75,0,0,1,1,0,69,1,1.1,0.9
42098,1,12.44,1.17,0,0,1,1,0,69,1,1.1,0.9
42099,1,12.06,1.62,0,0,1,1,0,69,1,1.1,0.9
42100,1,11.76,1.95,0,0,1,1,0,69,1,1.1,0.9
42101,1,9.9,1.64,0,0,1,1,0,69,1,1.1,0.9
42102,1,6.99,0.94,0,0,1,1,0,69,1,1.1,0.9
42103,1,16.94,2.91,0,0,1,1,0,69,1,1.1,0.9
42104,1,48.33,7.07,0,0,1,1,0,69,1,1.1,0.9
42105,1,7.79,1.29,0,0,1,1,0,69,1,1.1,0.9
42106,1,6.59,0.62,0,0,1,1,0,69,1,1.1,0.9
42107,1,9.23,1.24,0,0,1,1,0,69,1,1.1,0.9
42108,1,7.71,0.72,0,0,1,1,0,69,1,1.1,0.9
42109,1,26.01,2.44,0,0,1,1,0,69,1,1.1,0.9
42110,1,30.43,5.03,0,0,1,1,0,138,1,1.1,0.9
42111,1,19.34,3.2,0,0,1,1,0,69,1,1.1,0.9
42112,1,11.76,1.11,0,0,1,1,0,69,44,1.1,0.9
42113,1,18.91,2.53,0,0,1,1,0,69,1,1.1,0.9
42114,1,26.83,3.59,0,0,1,1,0,69,1,1.1,0.9
42115,1,17.63,1.66,0,0,1,1,0,138,1,1.1,0.9
42116,1,27.99,2.63,0,0,1,1,0,69,1,1.1,0.9
42117,1,10.97,1.03,0,0,1,1,0,69,44,1.1,0.9
42118,1,8.34,1.12,0,0,1,1,0,69,1,1.1,0.9
42119,1,31.66,5.24,0,0,1,1,0,69,1,1.1,0.9
42120,1,13.94,2.31,0,0,1,1,0,69,44,1.1,0.9
42121,1,18.5,2.48,0,0,1,1,0,69,1,1.1,0.9
42122,1,8.06,0.76,0,0,1,1,0,69,1,1.1,0.9
42123,1,5.87,0.97,0,0,1,1,0,69,1,1.1,0.9
42124,1,22.51,4.43,0,0,1,1,0,69,1,1.1,0.9
42125,1,5.71,0.77,0,0,1,1,0,69,44,1.1,0.9
42126,1,51.95,10.03,0,0,1,1,0,69,1,1.1,0.9
42127,1,12.79,2.12,0,0,1,1,0,69,44,1.1,0.9
42128,1,9,0,0,0,1,1,0,69,44,1.1,0.9
42129,1,4.4,0.41,0,0,1,1,0,69,1,1.1,0.9
42130,1,8.44,1.13,0,0,1,1,0,69,1,1.1,0.9
42131,1,2.06,0.28,0,0,1,1,0,69,1,1.1,0.9
42132,1,2.71,0.36,0,0,1,1,0,69,1,1.1,0.9
42133,1,3.94,0.65,0,0,1,1,0,69,1,1.1,0.9
42134,1,25.01,5.01,0,0,1,1,0,69,1,1.1,0.9
42135,1,12.64,1.69,0,0,1,1,0,69,1,1.1,0.9
42136,1,19.35,3.2,0,0,1,1,0,69,1,1.1,0.9
42137,1,3.8,0.36,0,0,1,1,0,69,44,1.1,0.9
42138,1,4.68,0.77,0,0,1,1,0,69,44,1.1,0.9
42139,1,9.91,1.64,0,0,1,1,0,69,44,1.1,0.9
42140,1,10.18,1.36,0,0,1,1,0,69,44,1.1,0.9
42141,1,8,1.07,0,0,1,1,0,69,44,1.1,0.9
42142,1,15.81,2.61,0,0,1,1,0,69,1,1.1,0.9
42143,1,5.38,0.72,0,0,1,1,0,69,1,1.1,0.9
42144,1,75.7,12.54,0,0,1,1,0,69,1,1.1,0.9
42145,1,41.19,6.81,0,0,1,1,0,69,1,1.1,0.9
42146,1,39.25,6.49,0,0,1,1,0,69,1,1.1,0.9
42147,1,21.88,2.06,0,0,1,1,0,138,1,1.1,0.9
42148,1,4.76,0.64,0,0,1,1,0,69,1,1.1,0.9
42149,1,3.14,0.29,0,0,1,1,0,69,1,1.1,0.9
42150,1,14.73,2.44,0,0,1,1,0,69,1,1.1,0.9
42151,1,6.59,0.62,0,0,1,1,0,69,1,1.1,0.9
42152,1,44.78,7.41,0,0,1,1,0,138,1,1.1,0.9
42153,1,37.83,8.1,0,0,1,1,0,69,1,1.1,0.9
42154,1,29.17,4.83,0,0,1,1,0,69,1,1.1,0.9
42155,1,32.1,3.02,0,0,1,1,0,69,1,1.1,0.9
42156,1,22.14,2.08,0,0,1,1,0,69,44,1.1,0.9
42157,1,15.72,1.48,0,0,1,1,0,69,44,1.1,0.9
42158,1,10.5,1.74,0,0,1,1,0,69,1,1.1,0.9
42159,1,11.22,1.85,0,0,1,1,0,138,1,1.1,0.9
42160,1,10.06,1.66,0,0,1,1,0,69,44,1.1,0.9
42161,1,10.97,1.03,0,0,1,1,0,69,1,1.1,0.9
42162,1,2.35,0.32,0,0,1,1,0,69,1,1.1,0.9
42163,1,19.93,1.87,0,0,1,1,0,69,1,1.1,0.9
42164,1,26.95,3.61,0,0,1,1,0,69,1,1.1,0.9
42165,1,6,0.56,0,0,1,1,0,69,44,1.1,0.9
42166,1,10.73,1.82,0,0,1,1,0,69,1,1.1,0.9
42167,1,5.82,0.55,0,0,1,1,0,69,44,1.1,0.9
42168,1,13.75,2.27,0,0,1,1,0,69,1,1.1,0.9
42169,1,12.88,2.13,0,0,1,1,0,69,1,1.1,0.9
42170,1,11,1.03,0,0,1,1,0,69,1,1.1,0.9
42171,1,12.05,1.61,0,0,1,1,0,69,1,1.1,0.9
42172,1,44.71,5.99,0,0,1,1,0,69,1,1.1,0.9
42173,1,3.82,0.51,0,0,1,1,0,69,44,1.1,0.9
42174,1,5.29,0.71,0,0,1,1,0,69,44,1.1,0.9
42175,1,12.02,1.99,0,0,1,1,0,69,1,1.1,0.9
42176,1,4.27,0.57,0,0,1,1,0,69,1,1.1,0.9
42177,1,3.5,0.58,0,0,1,1,0,69,1,1.1,0.9
42178,1,12.29,1.16,0,0,1,1,0,138,1,1.1,0.9
42179,1,5.08,0.84,0,0,1,1,0,69,1,1.1,0.9
42180,1,8.52,0.8,0,0,1,1,0,69,1,1.1,0.9
42181,1,2.47,0.33,0,0,1,1,0,69,44,1.1,0.9
42182,1,7.81,1.29,0,0,1,1,0,69,1,1.1,0.9
42183,1,5.99,0.8,0,0,1,1,0,69,1,1.1,0.9
42184,1,3.58,0.59,0,0,1,1,0,69,1,1.1,0.9
42185,1,3.29,0.54,0,0,1,1,0,69,1,1.1,0.9
42186,1,18.23,3.88,0,0,1,1,0,69,1,1.1,0.9
42187,1,12.7,1.7,0,0,1,1,0,69,1,1.1,0.9
42188,1,23.29,3.12,0,0,1,1,0,69,1,1.1,0.9
42189,1,15.67,2.59,0,0,1,1,0,69,1,1.1,0.9
42190,1,6.94,0.65,0,0,1,1,0,69,1,1.1,0.9
42191,1,15,2.01,0,0,1,1,0,69,1,1.1,0.9
42192,1,4.74,0.45,0,0,1,1,0,69,1,1.1,0.9
42193,1,6.26,1.03,0,0,1,1,0,69,1,1.1,0.9
42194,1,6.21,1.03,0,0,1,1,0,69,1,1.1,0.9
42195,1,8.55,1.15,0,0,1,1,0,69,44,1.1,0.9
42196,1,16.78,3.59,0,0,1,1,0,69,1,1.1,0.9
42197,1,6.21,1.03,0,0,1,1,0,69,1,1.1,0.9
42198,1,3.83,0.36,0,0,1,1,0,69,1,1.1,0.9
42199,1,4.06,0.67,0,0,1,1,0,138,1,1.1,0.9
42200,1,11.32,1.87,0,0,1,1,0,69,44,1.1,0.9
42201,1,24.22,5.21,0,0,1,1,0,69,1,1.1,0.9
42202,1,4.59,0.76,0,0,1,1,0,69,44,1.1,0.9
42203,1,11.52,1.54,0,0,1,1,0,69,1,1.1,0.9
42204,1,11.78,1.95,0,0,1,1,0,69,1,1.1,0.9
42205,1,6.71,0.63,0,0,1,1,0,69,1,1.1,0.9
42206,1,5.62,0.53,0,0,1,1,0,69,1,1.1,0.9
42207,1,7.93,1.06,0,0,1,1,0,69,1,1.1,0.9
42208,1,3.93,0.65,0,0,1,1,0,69,1,1.1,0.9
42209,1,16.63,2.23,0,0,1,1,0,69,1,1.1,0.9
42210,1,6.55,1.24,0,0,1,1,0,69,1,1.1,0.9
42211,1,7.53,1.01,0,0,1,1,0,69,1,1.1,0.9
42212,1,29.57,2.78,0,0,1,1,0,138,1,1.1,0.9
42213,1,4.12,0.55,0,0,1,1,0,69,1,1.1,0.9
42214,1,7.26,0.97,0,0,1,1,0,69,1,1.1,0.9
42215,1,52.82,7.37,0,0,1,1,0,69,1,1.1,0.9
42216,1,15.9,3.03,0,0,1,1,0,138,1,1.1,0.9
42217,1,8.46,1.4,0,0,1,1,0,138,1,1.1,0.9
42218,1,7.38,0.99,0,0,1,1,0,69,44,1.1,0.9
42219,1,19.25,2.58,0,0,1,1,0,69,1,1.1,0.9
42220,1,7.5,0.7,0,0,1,1,0,69,1,1.1,0.9
42221,1,5.29,0.71,0,0,1,1,0,69,1,1.1,0.9
42222,1,4.06,0.67,0,0,1,1,0,69,1,1.1,0.9
42223,1,7.47,0.7,0,0,1,1,0,138,1,1.1,0.9
42224,1,3.82,0.63,0,0,1,1,0,138,1,1.1,0.9
42225,1,5.27,0.87,0,0,1,1,0,138,1,1.1,0.9
42226,1,5.62,1.16,0,0,1,1,0,138,1,1.1,0.9
42227,1,8.31,0.78,0,0,1,1,0,69,1,1.1,0.9
42228,1,14.38,2.38,0,0,1,1,0,69,1,1.1,0.9
42229,1,5.02,0.83,0,0,1,1,0,69,44,1.1,0.9
42230,1,4.9,0.81,0,0,1,1,0,69,1,1.1,0.9
42231,1,6.97,1.15,0,0,1,1,0,69,1,1.1,0.9
42232,1,7.76,1.04,0,0,1,1,0,69,1,1.1,0.9
42233,1,6.4,1.06,0,0,1,1,0,69,1,1.1,0.9
42234,1,33.51,6.57,0,0,1,1,0,69,1,1.1,0.9
42235,1,12.81,2.58,0,0,1,1,0,69,1,1.1,0.9
