bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
42236,1,4.71,0.63,0,0,1,1,0,69,1,1.1,0.9
42237,1,5.05,0.68,0,0,1,1,0,69,1,1.1,0.9
42238,1,9.49,1.79,0,0,1,1,0,69,44,1.1,0.9
42239,1,10.12,2.04,0,0,1,1,0,230,1,1.1,0.9
42240,1,21.2,3.51,0,0,1,1,0,69,1,1.1,0.9
42241,1,11.79,1.95,0,0,1,1,0,69,44,1.1,0.9
42242,1,6.96,0.65,0,0,1,1,0,69,44,1.1,0.9
42243,1,5.64,0.76,0,0,1,1,0,138,1,1.1,0.9
42244,1,9.14,1.98,0,0,1,1,0,69,44,1.1,0.9
42245,1,36.63,3.44,0,0,1,1,0,69,1,1.1,0.9
42246,1,4.88,0.46,0,0,1,1,0,138,1,1.1,0.9
42247,1,37.95,6.28,0,0,1,1,0,69,1,1.1,0.9
42248,1,15.6,1.47,0,0,1,1,0,69,1,1.1,0.9
42249,1,4.77,0.64,0,0,1,1,0,69,1,1.1,0.9
42250,1,38.09,7.29,0,0,1,1,0,69,1,1.1,0.9
42251,1,14.93,2,0,0,1,1,0,69,44,1.1,0.9
42252,1,24.81,2.33,0,0,1,1,0,69,1,1.1,0.9
42253,1,5.03,0.67,0,0,1,1,0,69,44,1.1,0.9
42254,1,5.41,0.9,0,0,1,1,0,138,1,1.1,0.9
42255,1,17.79,2.38,0,0,1,1,0,69,1,1.1,0.9
42256,1,10.68,1.43,0,0,1,1,0,69,1,1.1,0.9
42257,1,19.93,4.04,0,0,1,1,0,138,1,1.1,0.9
42258,1,6.65,1.1,0,0,1,1,0,69,1,1.1,0.9
42259,1,19.73,1.85,0,0,1,1,0,69,1,1.1,0.9
42260,1,30.4,6.47,0,0,1,1,0,69,1,1.1,0.9
42261,1,11.91,1.6,0,0,1,1,0,69,1,1.1,0.9
42262,1,9.02,0.85,0,0,1,1,0,69,1,1.1,0.9
42263,1,9.61,1.59,0,0,1,1,0,69,1,1.1,0.9
42264,1,7.79,1.29,0,0,1,1,0,69,1,1.1,0.9
42265,1,16.97,3.46,0,0,1,1,0,69,1,1.1,0.9
42266,1,24.35,4.22,0,0,1,1,0,69,1,1.1,0.9
42267,1,25.9,3.47,0,0,1,1,0,69,1,1.1,0.9
42268,1,7.62,1.02,0,0,1,1,0,138,1,1.1,0.9
42269,1,13.25,2.19,0,0,1,1,0,138,1,1.1,0.9
42270,1,7.23,0.97,0,0,1,1,0,69,44,1.1,0.9
42271,1,6.21,1.03,0,0,1,1,0,69,44,1.1,0.9
42272,1,6.61,1.09,0,0,1,1,0,69,1,1.1,0.9
42273,1,6.94,1.15,0,0,1,1,0,69,1,1.1,0.9
42274,1,35.95,4.82,0,0,1,1,0,69,1,1.1,0.9
42275,1,13.99,1.31,0,0,1,1,0,69,1,1.1,0.9
42276,1,5.53,0.52,0,0,1,1,0,69,1,1.1,0.9
42277,1,4.17,0.56,0,0,1,1,0,69,44,1.1,0.9
42278,1,6.43,1.06,0,0,1,1,0,69,1,1.1,0.9
42279,1,8.53,1.41,0,0,1,1,0,69,1,1.1,0.9
42280,1,20.1,1.89,0,0,1,1,0,69,1,1.1,0.9
42281,1,8.29,1.37,0,0,1,1,0,69,44,1.1,0.9
42282,1,13.43,1.26,0,0,1,1,0,69,1,1.1,0.9
42283,1,9.24,0.87,0,0,1,1,0,69,44,1.1,0.9
42284,1,53.79,7.21,0,0,1,1,0,69,1,1.1,0.9
42285,1,18.28,1.72,0,0,1,1,0,69,1,1.1,0.9
42286,1,6.29,0.84,0,0,1,1,0,69,1,1.1,0.9
42287,1,6.11,1.01,0,0,1,1,0,69,1,1.1,0.9
42288,1,4.99,0.47,0,0,1,1,0,69,1,1.1,0.9
42289,1,34.68,3.26,0,0,1,1,0,69,1,1.1,0.9
42290,1,26.42,2.48,0,0,1,1,0,69,1,1.1,0.9
42291,1,7.12,1.18,0,0,1,1,0,69,44,1.1,0.9
42292,1,7.67,0.72,0,0,1,1,0,69,44,1.1,0.9
42293,1,17.37,1.63,0,0,1,1,0,69,1,1.1,0.9
42294,1,4.59,0.61,0,0,1,1,0,69,1,1.1,0.9
42295,1,3.67,0.34,0,0,1,1,0,69,1,1.1,0.9
42296,1,5.76,0.54,0,0,1,1,0,69,1,1.1,0.9
42297,1,3.5,0.47,0,0,1,1,0,69,44,1.1,0.9
42298,1,7.88,0.74,0,0,1,1,0,69,1,1.1,0.9
42299,1,7.9,0.74,0,0,1,1,0,69,44,1.1,0.9
42300,1,15.06,3.26,0,0,1,1,0,69,1,1.1,0.9
42301,1,26.54,3.56,0,0,1,1,0,69,1,1.1,0.9
42302,1,6.37,0.6,0,0,1,1,0,69,44,1.1,0.9
42303,1,7.55,1.25,0,0,1,1,0,69,1,1.1,0.9
42304,1,4.76,0.64,0,0,1,1,0,69,1,1.1,0.9
42305,1,5.38,0.72,0,0,1,1,0,69,1,1.1,0.9
42306,1,6.32,1.04,0,0,1,1,0,69,1,1.1,0.9
42307,1,10.03,1.66,0,0,1,1,0,69,1,1.1,0.9
42308,1,11.56,1.55,0,0,1,1,0,69,1,1.1,0.9
42309,1,5.55,0.92,0,0,1,1,0,69,1,1.1,0.9
42310,1,10.64,1,0,0,1,1,0,69,1,1.1,0.9
42311,1,1.96,0.32,0,0,1,1,0,138,1,1.1,0.9
42312,1,23.43,3.88,0,0,1,1,0,69,1,1.1,0.9
42313,1,4.21,0.7,0,0,1,1,0,69,1,1.1,0.9
42314,1,18.57,2.49,0,0,1,1,0,69,1,1.1,0.9
42315,1,4.94,0.82,0,0,1,1,0,69,44,1.1,0.9
42316,1,2.62,0.35,0,0,1,1,0,69,1,1.1,0.9
42317,1,7.4,1.22,0,0,1,1,0,69,44,1.1,0.9
42318,1,9.61,1.59,0,0,1,1,0,69,1,1.1,0.9
42319,1,10.17,1.68,0,0,1,1,0,69,1,1.1,0.9
42320,1,4.71,0.63,0,0,1,1,0,69,44,1.1,0.9
42321,1,18.32,3.03,0,0,1,1,0,69,1,1.1,0.9
42322,1,5.91,0.79,0,0,1,1,0,69,44,1.1,0.9
42323,1,35.98,7.16,0,0,1,1,0,69,1,1.1,0.9
42324,1,11.81,1.11,0,0,1,1,0,69,1,1.1,0.9
42325,1,11.17,1.85,0,0,1,1,0,138,1,1.1,0.9
42326,1,33.33,4.46,0,0,1,1,0,138,1,1.1,0.9
42327,1,23.78,3.19,0,0,1,1,0,69,1,1.1,0.9
42328,1,26.02,2.45,0,0,1,1,0,69,1,1.1,0.9
42329,1,62.14,8.32,0,0,1,1,0,69,1,1.1,0.9
42330,1,71.28,15.04,0,0,1,1,0,69,1,1.1,0.9
42331,1,62.32,8.35,0,0,1,1,0,69,1,1.1,0.9
42332,1,14.47,1.94,0,0,1,1,0,69,1,1.1,0.9
42333,1,11.26,1.06,0,0,1,1,0,69,1,1.1,0.9
42334,1,13.75,1.29,0,0,1,1,0,69,1,1.1,0.9
42335,1,13.87,1.3,0,0,1,1,0,69,1,1.1,0.9
42336,1,7.91,0.74,0,0,1,1,0,69,44,1.1,0.9
42337,1,3.77,0.35,0,0,1,1,0,69,44,1.1,0.9
42338,1,13.55,1.81,0,0,1,1,0,69,1,1.1,0.9
42339,1,12.7,2.1,0,0,1,1,0,69,1,1.1,0.9
42340,1,45.83,6.14,0,0,1,1,0,69,1,1.1,0.9
42341,1,5.44,0.73,0,0,1,1,0,69,1,1.1,0.9
42342,1,13.94,2.31,0,0,1,1,0,230,1,1.1,0.9
42343,1,11.53,2.46,0,0,1,1,0,138,1,1.1,0.9
42344,1,8.78,1.18,0,0,1,1,0,138,1,1.1,0.9
42345,1,37.06,3.48,0,0,1,1,0,69,1,1.1,0.9
42346,1,17.87,2.39,0,0,1,1,0,138,1,1.1,0.9
42347,1,23.92,3.96,0,0,1,1,0,138,1,1.1,0.9
42348,1,16.82,2.78,0,0,1,1,0,230,1,1.1,0.9
42349,1,32.72,4.38,0,0,1,1,0,138,1,1.1,0.9
42350,1,7.38,1.58,0,0,1,1,0,138,1,1.1,0.9
42351,1,10,1.65,0,0,1,1,0,230,1,1.1,0.9
42352,1,14.43,1.36,0,10.5447114817,1,1,0,69,44,1.1,0.9
42353,1,13.41,1.26,0,0,1,1,0,69,1,1.1,0.9
42354,1,12.93,2.14,0,0,1,1,0,138,1,1.1,0.9
42355,1,4.56,0.75,0,0,1,1,0,69,44,1.1,0.9
42356,1,16.46,2.72,0,0,1,1,0,69,1,1.1,0.9
42357,1,16.64,2.23,0,0,1,1,0,69,1,1.1,0.9
42358,1,22.9,3.79,0,0,1,1,0,345,1,1.1,0.9
42359,1,24.19,4,0,0,1,1,0,69,1,1.1,0.9
42360,1,13.62,2.25,0,0,1,1,0,69,1,1.1,0.9
42361,1,16.22,1.52,0,0,1,1,0,230,1,1.1,0.9
42362,1,17.79,3.55,0,0,1,1,0,230,1,1.1,0.9
42363,1,23.84,4.47,0,0,1,1,0,138,1,1.1,0.9
42364,1,32.19,3.03,0,0,1,1,0,69,1,1.1,0.9
42365,1,22.92,2.15,0,0,1,1,0,69,1,1.1,0.9
42366,1,12.29,1.16,0,0,1,1,0,69,1,1.1,0.9
42367,1,45.98,6.16,0,0,1,1,0,138,1,1.1,0.9
42368,1,35.81,5.92,0,0,1,1,0,138,1,1.1,0.9
42369,1,24.84,4.11,0,0,1,1,0,69,1,1.1,0.9
42370,1,35.8,6.9,0,0,1,1,0,345,1,1.1,0.9
42371,1,16.32,2.7,0,0,1,1,0,345,1,1.1,0.9
42372,1,14.32,2.37,0,0,1,1,0,345,1,1.1,0.9
42373,1,26.61,4.4,0,0,1,1,0,230,1,1.1,0.9
42374,1,28.92,4.78,0,0,1,1,0,69,1,1.1,0.9
42375,1,24.72,5.36,0,0,1,1,0,69,1,1.1,0.9
42376,1,32.19,4.31,0,0,1,1,0,69,1,1.1,0.9
42377,1,17.11,2.83,0,0,1,1,0,69,1,1.1,0.9
42378,1,9.79,0.92,0,0,1,1,0,138,1,1.1,0.9
42379,1,26.64,2.5,0,0,1,1,0,138,1,1.1,0.9
42380,1,15.17,1.43,0,0,1,1,0,69,1,1.1,0.9
42381,1,18.38,3.04,0,0,1,1,0,69,1,1.1,0.9
42382,1,28.52,2.68,0,0,1,1,0,230,1,1.1,0.9
42383,1,20.85,3.45,0,0,1,1,0,138,1,1.1,0.9
42384,1,24.58,4.07,0,0,1,1,0,69,1,1.1,0.9
42385,1,16.19,1.52,0,0,1,1,0,138,1,1.1,0.9
42386,1,4.85,1.05,0,0,1,1,0,69,44,1.1,0.9
42387,1,13.17,1.76,0,0,1,1,0,69,1,1.1,0.9
42388,1,11.38,1.88,0,0,1,1,0,69,1,1.1,0.9
42389,1,22.55,2.12,0,0,1,1,0,138,1,1.1,0.9
42390,1,13.25,1.77,0,0,1,1,0,69,1,1.1,0.9
42391,1,20.46,1.92,0,0,1,1,0,69,1,1.1,0.9
42392,1,20.4,4.12,0,0,1,1,0,69,1,1.1,0.9
42393,1,11.99,1.13,0,0,1,1,0,69,1,1.1,0.9
42394,1,31.46,6.82,0,0,1,1,0,69,44,1.1,0.9
42395,1,29.33,4.67,0,0,1,1,0,69,1,1.1,0.9
42396,1,25.7,3.44,0,0,1,1,0,69,1,1.1,0.9
42397,1,18.85,3.23,0,0,1,1,0,69,1,1.1,0.9
42398,1,14.78,1.39,0,0,1,1,0,69,1,1.1,0.9
42399,1,13.41,1.8,0,0,1,1,0,69,1,1.1,0.9
42400,1,10.17,1.36,0,0,1,1,0,69,1,1.1,0.9
42401,1,15.46,1.45,0,0,1,1,0,69,1,1.1,0.9
42402,1,34.05,6.79,0,0,1,1,0,69,1,1.1,0.9
42403,1,19.93,2.67,0,0,1,1,0,69,1,1.1,0.9
42404,1,9.5,0.89,0,0,1,1,0,69,1,1.1,0.9
42405,1,15.94,2.64,0,0,1,1,0,69,1,1.1,0.9
42406,1,10,0.94,0,0,1,1,0,138,1,1.1,0.9
42407,1,11.41,1.89,0,0,1,1,0,69,1,1.1,0.9
42408,1,4.2,0.56,0,0,1,1,0,69,44,1.1,0.9
42409,1,34.62,5.72,0,0,1,1,0,230,1,1.1,0.9
42410,1,20.38,4.09,0,0,1,1,0,230,1,1.1,0.9
42411,1,22.32,4.13,0,0,1,1,0,69,1,1.1,0.9
42412,1,16.85,1.58,0,0,1,1,0,69,1,1.1,0.9
42413,1,9.44,1.56,0,0,1,1,0,69,1,1.1,0.9
42414,1,9.93,0.93,0,0,1,1,0,69,1,1.1,0.9
42415,1,5.27,0.87,0,0,1,1,0,138,1,1.1,0.9
42416,1,38.04,7.05,0,0,1,1,0,69,1,1.1,0.9
42417,1,18.66,2.5,0,0,1,1,0,69,1,1.1,0.9
42418,1,9.5,1.27,0,0,1,1,0,69,44,1.1,0.9
42419,1,12.79,1.2,0,0,1,1,0,69,1,1.1,0.9
42420,1,33.37,6.96,0,0,1,1,0,69,1,1.1,0.9
42421,1,20.82,4.22,0,0,1,1,0,69,1,1.1,0.9
42422,1,35.66,3.35,0,0,1,1,0,69,1,1.1,0.9
42423,1,6.02,0.57,0,0,1,1,0,230,1,1.1,0.9
42424,1,14.47,1.36,0,0,1,1,0,138,1,1.1,0.9
42425,1,5.71,0.77,0,0,1,1,0,69,44,1.1,0.9
42426,1,6.2,1.02,0,0,1,1,0,69,1,1.1,0.9
42427,1,5.59,0.53,0,0,1,1,0,69,1,1.1,0.9
42428,1,8.24,1.1,0,0,1,1,0,345,1,1.1,0.9
42429,1,9.03,0.85,0,0,1,1,0,138,1,1.1,0.9
42430,1,6.15,1.02,0,0,1,1,0,69,1,1.1,0.9
42431,1,18.07,2.99,0,0,1,1,0,69,1,1.1,0.9
42432,1,7.52,1.01,0,0,1,1,0,69,1,1.1,0.9
42433,1,5.23,0.7,0,0,1,1,0,69,1,1.1,0.9
42434,1,5.83,0.78,0,0,1,1,0,69,44,1.1,0.9
42435,1,16.32,2.7,0,0,1,1,0,69,1,1.1,0.9
42436,1,8.64,1.83,0,0,1,1,0,138,1,1.1,0.9
42437,1,11.56,1.09,0,0,1,1,0,69,1,1.1,0.9
42438,1,32.14,5.14,0,0,1,1,0,69,1,1.1,0.9
42439,1,9.62,1.59,0,0,1,1,0,69,1,1.1,0.9
42440,1,6.18,1.02,0,0,1,1,0,69,1,1.1,0.9
42441,1,35.66,3.35,0,0,1,1,0,69,1,1.1,0.9
42442,1,13.37,1.79,0,0,1,1,0,69,1,1.1,0.9
42443,1,10.08,0.95,0,0,1,1,0,69,1,1.1,0.9
42444,1,42.78,7.08,0,0,1,1,0,69,1,1.1,0.9
42445,1,17.96,2.91,0,0,1,1,0,138,1,1.1,0.9
42446,1,12.17,2.01,0,0,1,1,0,138,1,1.1,0.9
42447,1,16.03,2.65,0,0,1,1,0,69,1,1.1,0.9
42448,1,15.02,1.41,0,0,1,1,0,69,44,1.1,0.9
42449,1,11.28,1.51,0,0,1,1,0,69,1,1.1,0.9
42450,1,5.49,0.52,0,0,1,1,0,138,1,1.1,0.9
42451,1,15.44,1.45,0,0,1,1,0,138,1,1.1,0.9
42452,1,6.61,0.89,0,0,1,1,0,69,1,1.1,0.9
42453,1,2.91,0.48,0,0,1,1,0,69,1,1.1,0.9
42454,1,3.05,0.5,0,0,1,1,0,69,1,1.1,0.9
42455,1,24.81,3.32,0,0,1,1,0,69,1,1.1,0.9
42456,1,6.2,0.83,0,0,1,1,0,69,1,1.1,0.9
42457,1,14.91,1.4,0,0,1,1,0,69,44,1.1,0.9
42458,1,20.44,1.92,0,0,1,1,0,230,1,1.1,0.9
42459,1,6.03,1,0,0,1,1,0,69,1,1.1,0.9
42460,1,12.38,2.65,0,0,1,1,0,69,1,1.1,0.9
42461,1,8.61,0.81,0,0,1,1,0,69,44,1.1,0.9
42462,1,2.5,0.23,0,0,1,1,0,69,1,1.1,0.9
42463,1,5.03,0.47,0,0,1,1,0,69,1,1.1,0.9
42464,1,2.65,0.44,0,0,1,1,0,69,44,1.1,0.9
42465,1,9.96,0.94,0,0,1,1,0,69,1,1.1,0.9
42466,1,19.6,1.84,0,0,1,1,0,138,1,1.1,0.9
42467,1,8.15,1.35,0,0,1,1,0,69,1,1.1,0.9
42468,1,3.11,0.51,0,0,1,1,0,230,1,1.1,0.9
42469,1,10.41,0.98,0,0,1,1,0,230,1,1.1,0.9
42470,1,8.12,1.09,0,0,1,1,0,69,1,1.1,0.9
42471,1,11.05,1.04,0,0,1,1,0,69,1,1.1,0.9
42472,1,9.93,2.14,0,0,1,1,0,69,44,1.1,0.9
42473,1,4.62,0.43,0,0,1,1,0,69,44,1.1,0.9
42474,1,10.67,1.43,0,0,1,1,0,69,1,1.1,0.9
42475,1,33.84,5.6,0,0,1,1,0,69,1,1.1,0.9
42476,1,11.65,2.51,0,0,1,1,0,138,1,1.1,0.9
42477,1,12.96,2.14,0,0,1,1,0,230,1,1.1,0.9
42478,1,33.02,3.1,0,0,1,1,0,138,1,1.1,0.9
42479,1,14.12,1.89,0,0,1,1,0,69,1,1.1,0.9
42480,1,16.28,1.53,0,0,1,1,0,69,1,1.1,0.9
42481,1,10.47,0.98,0,0,1,1,0,69,44,1.1,0.9
42482,1,14.87,2.94,0,0,1,1,0,69,44,1.1,0.9
42483,1,29.96,4.01,0,0,1,1,0,345,1,1.1,0.9
42484,1,12.35,2.04,0,0,1,1,0,69,1,1.1,0.9
42485,1,10.38,1.72,0,0,1,1,0,69,1,1.1,0.9
42486,1,21.25,2,0,0,1,1,0,138,1,1.1,0.9
42487,1,5.03,0.47,0,0,1,1,0,69,1,1.1,0.9
42488,1,11.96,1.12,0,0,1,1,0,69,1,1.1,0.9
42489,1,1.88,0.31,0,0,1,1,0,69,1,1.1,0.9
42490,1,6.34,0.6,0,0,1,1,0,69,1,1.1,0.9
42491,1,11.41,2.32,0,0,1,1,0,138,1,1.1,0.9
42492,1,19.98,4.3,0,0,1,1,0,138,1,1.1,0.9
42493,1,12.58,2.64,0,0,1,1,0,69,1,1.1,0.9
42494,1,39.98,5.36,0,0,1,1,0,69,1,1.1,0.9
42495,1,9.67,0.91,0,0,1,1,0,69,1,1.1,0.9
42496,1,2.46,0.33,0,0,1,1,0,69,44,1.1,0.9
42497,1,4.27,0.57,0,0,1,1,0,69,44,1.1,0.9
42498,1,16.19,3.12,0,0,1,1,0,69,1,1.1,0.9
42499,1,8.49,0.8,0,0,1,1,0,138,1,1.1,0.9
42500,1,8.79,1.18,0,0,1,1,0,69,1,1.1,0.9
42501,1,2.91,0.48,0,0,1,1,0,69,1,1.1,0.9
42502,1,8.62,1.87,0,0,1,1,0,69,1,1.1,0.9
42503,1,3.33,0.45,0,0,1,1,0,138,1,1.1,0.9
42504,1,20.85,2.79,0,0,1,1,0,69,1,1.1,0.9
42505,1,173,25.47,0,0,1,1,0,69,1,1.1,0.9
42506,1,19.2,2.57,0,0,1,1,0,69,44,1.1,0.9
42507,1,9.58,0.9,0,0,1,1,0,69,44,1.1,0.9
42508,1,3.86,0.52,0,0,1,1,0,69,44,1.1,0.9
42509,1,8.44,1.13,0,0,1,1,0,69,44,1.1,0.9
42510,1,20.99,4.15,0,1.32668015291,1,1,0,69,1,1.1,0.9
42511,1,6.53,1.08,0,0,1,1,0,69,1,1.1,0.9
42512,1,10.73,1.77,0,0,1,1,0,69,1,1.1,0.9
42513,1,7.02,0.66,0,0,1,1,0,138,1,1.1,0.9
42514,1,35.65,3.35,0,0,1,1,0,69,1,1.1,0.9
42515,1,16.94,2.27,0,0,1,1,0,69,1,1.1,0.9
42516,1,5.91,0.79,0,0,1,1,0,69,1,1.1,0.9
42517,1,18.5,2.48,0,0,1,1,0,69,1,1.1,0.9
42518,1,11.03,1.82,0,0,1,1,0,69,1,1.1,0.9
42519,1,15.99,2.64,0,0,1,1,0,69,1,1.1,0.9
42520,1,22.26,3.68,0,0,1,1,0,69,1,1.1,0.9
42521,1,12.2,1.15,0,0,1,1,0,69,1,1.1,0.9
42522,1,12.96,1.22,0,0,1,1,0,69,1,1.1,0.9
42523,1,11.79,1.58,0,0,1,1,0,69,1,1.1,0.9
42524,1,13.31,1.78,0,0,1,1,0,69,1,1.1,0.9
42525,1,18.1,2.99,0,0,1,1,0,69,1,1.1,0.9
42526,1,8.11,1.34,0,0,1,1,0,69,44,1.1,0.9
42527,1,24.58,3.29,0,0,1,1,0,69,1,1.1,0.9
42528,1,15.17,2.03,0,0,1,1,0,138,1,1.1,0.9
42529,1,3.77,0.62,0,0,1,1,0,69,44,1.1,0.9
42530,1,8.68,1.16,0,0,1,1,0,69,44,1.1,0.9
42531,1,4.79,0.64,0,0,1,1,0,69,1,1.1,0.9
42532,1,10.29,1.86,0,0,1,1,0,69,1,1.1,0.9
42533,1,11.49,1.9,0,0,1,1,0,69,1,1.1,0.9
42534,1,6.43,0.86,0,0,1,1,0,69,1,1.1,0.9
42535,1,8.68,1.16,0,0,1,1,0,69,1,1.1,0.9
42536,1,67.97,11.24,0,0,1,1,0,69,1,1.1,0.9
42537,1,19.2,3.17,0,0,1,1,0,69,1,1.1,0.9
42538,1,19.75,3.27,0,0,1,1,0,69,1,1.1,0.9
42539,1,2.55,0.24,0,0,1,1,0,69,1,1.1,0.9
42540,1,9.02,0.85,0,0,1,1,0,69,1,1.1,0.9
42541,1,40.63,5.44,0,0,1,1,0,69,1,1.1,0.9
42542,1,4.59,0.76,0,0,1,1,0,69,1,1.1,0.9
42543,1,8.4,1.12,0,0,1,1,0,69,44,1.1,0.9
42544,1,9.81,0.92,0,0,1,1,0,69,1,1.1,0.9
42545,1,64.71,8.67,0,0,1,1,0,69,1,1.1,0.9
42546,1,27.78,2.61,0,0,1,1,0,69,1,1.1,0.9
42547,1,46.88,6.28,0,0,1,1,0,69,1,1.1,0.9
42548,1,40.47,6.06,0,0,1,1,0,69,1,1.1,0.9
42549,1,6.85,1.13,0,0,1,1,0,69,44,1.1,0.9
42550,1,27.04,2.54,0,0,1,1,0,69,1,1.1,0.9
42551,1,9.61,0.9,0,0,1,1,0,69,44,1.1,0.9
42552,1,7.79,1.29,0,0,1,1,0,69,1,1.1,0.9
42553,1,3.23,0.53,0,0,1,1,0,69,1,1.1,0.9
42554,1,9.56,1.28,0,0,1,1,0,69,1,1.1,0.9
42555,1,14.31,1.92,0,0,1,1,0,69,1,1.1,0.9
42556,1,55.77,11.36,0,0,1,1,0,69,1,1.1,0.9
42557,1,1.39,0.23,0,0,1,1,0,69,1,1.1,0.9
42558,1,9.37,1.25,0,0,1,1,0,69,44,1.1,0.9
42559,1,13.76,1.84,0,0,1,1,0,69,1,1.1,0.9
42560,1,8.12,0.76,0,0,1,1,0,69,1,1.1,0.9
42561,1,16,2.65,0,0,1,1,0,69,1,1.1,0.9
42562,1,9.65,1.6,0,0,1,1,0,69,44,1.1,0.9
42563,1,3.83,0.51,0,0,1,1,0,69,1,1.1,0.9
42564,1,7.08,0.95,0,0,1,1,0,69,1,1.1,0.9
42565,1,19.02,1.79,0,0,1,1,0,69,1,1.1,0.9
42566,1,11.38,1.52,0,0,1,1,0,69,1,1.1,0.9
42567,1,5.03,0.47,0,0,1,1,0,69,44,1.1,0.9
42568,1,5.73,0.77,0,0,1,1,0,69,44,1.1,0.9
42569,1,9.79,0.92,0,0,1,1,0,69,1,1.1,0.9
42570,1,6.15,0.58,0,0,1,1,0,69,44,1.1,0.9
42571,1,6.7,0.63,0,0,1,1,0,69,44,1.1,0.9
42572,1,12.34,1.65,0,0,1,1,0,69,44,1.1,0.9
42573,1,10.15,1.68,0,0,1,1,0,69,44,1.1,0.9
42574,1,30.21,5,0,0,1,1,0,69,1,1.1,0.9
42575,1,12.44,1.67,0,0,1,1,0,69,1,1.1,0.9
42576,1,7.67,1.03,0,0,1,1,0,69,44,1.1,0.9
42577,1,9.32,1.25,0,0,1,1,0,69,1,1.1,0.9
42578,1,9.32,1.54,0,0,1,1,0,69,1,1.1,0.9
42579,1,5.37,0.89,0,0,1,1,0,69,44,1.1,0.9
42580,1,9.64,1.29,0,0,1,1,0,69,1,1.1,0.9
42581,1,10.64,1.43,0,0,1,1,0,69,1,1.1,0.9
42582,1,11.94,1.98,0,0,1,1,0,69,1,1.1,0.9
42583,1,9.61,1.29,0,0,1,1,0,69,1,1.1,0.9
42584,1,17.26,2.85,0,0,1,1,0,69,1,1.1,0.9
42585,1,12.29,1.16,0,0,1,1,0,69,44,1.1,0.9
42586,1,33.62,4.5,0,0,1,1,0,69,1,1.1,0.9
42587,1,2.05,0.19,0,0,1,1,0,69,44,1.1,0.9
42588,1,16.87,2.79,0,0,1,1,0,69,44,1.1,0.9
42589,1,13.58,2.81,0,0,1,1,0,69,1,1.1,0.9
42590,1,22.61,3.03,0,0,1,1,0,69,1,1.1,0.9
42591,1,12.7,1.19,0,0,1,1,0,69,1,1.1,0.9
42592,1,12.29,1.65,0,0,1,1,0,69,1,1.1,0.9
42593,1,67.87,12.7,0,0,1,1,0,69,1,1.1,0.9
42594,1,71.41,11.81,0,0,1,1,0,69,1,1.1,0.9
42595,1,9.75,1.61,0,0,1,1,0,69,1,1.1,0.9
42596,1,52.54,8.69,0,0,1,1,0,69,1,1.1,0.9
42597,1,19.26,4.05,0,0,1,1,0,69,1,1.1,0.9
42598,1,13.81,2.87,0,0,1,1,0,138,1,1.1,0.9
42599,1,7.96,0.75,0,0,1,1,0,69,1,1.1,0.9
42600,1,51.86,9.89,0,0,1,1,0,69,1,1.1,0.9
42601,1,13.35,2.21,0,0,1,1,0,69,1,1.1,0.9
42602,1,6.76,0.64,0,0,1,1,0,69,1,1.1,0.9
42603,1,5.52,0.52,0,0,1,1,0,69,1,1.1,0.9
42604,1,39.74,8.22,0,0,1,1,0,69,1,1.1,0.9
42605,1,7.91,0.74,0,0,1,1,0,69,1,1.1,0.9
42606,1,17.63,2.92,0,0,1,1,0,69,1,1.1,0.9
42607,1,12.22,2.02,0,0,1,1,0,69,1,1.1,0.9
42608,1,39.66,8.6,0,0,1,1,0,138,1,1.1,0.9
42609,1,12.15,1.63,0,0,1,1,0,138,1,1.1,0.9
42610,1,11.26,2.3,0,0,1,1,0,138,1,1.1,0.9
42611,1,17.23,3.51,0,0,1,1,0,69,1,1.1,0.9
42612,1,12.52,1.18,0,0,1,1,0,69,1,1.1,0.9
42613,1,8.91,1.47,0,0,1,1,0,138,1,1.1,0.9
42614,1,33.51,4.49,0,0,1,1,0,138,1,1.1,0.9
42615,1,8.81,1.18,0,0,1,1,0,69,44,1.1,0.9
42616,1,17.44,2.88,0,0,1,1,0,69,1,1.1,0.9
42617,1,13.31,1.78,0,0,1,1,0,69,1,1.1,0.9
42618,1,45.95,4.32,0,0,1,1,0,69,1,1.1,0.9
42619,1,9.05,1.5,0,0,1,1,0,69,44,1.1,0.9
42620,1,5.9,0.79,0,0,1,1,0,69,44,1.1,0.9
42621,1,11.72,2.49,0,0,1,1,0,69,44,1.1,0.9
42622,1,27.95,4.62,0,0,1,1,0,69,1,1.1,0.9
42623,1,13.16,2.17,0,0,1,1,0,69,1,1.1,0.9
42624,1,9.06,0.85,0,0,1,1,0,69,1,1.1,0.9
42625,1,5.27,0.71,0,0,1,1,0,138,1,1.1,0.9
42626,1,14.32,1.92,0,0,1,1,0,345,1,1.1,0.9
42627,1,30.13,4.98,0,0,1,1,0,230,1,1.1,0.9
42628,1,23.05,3.09,0,0,1,1,0,230,1,1.1,0.9
42629,1,16.23,2.17,0,10.7403650904,1,1,0,69,44,1.1,0.9
42630,1,19.84,3.28,0,13.9998937457,1,1,0,69,1,1.1,0.9
42631,1,14.87,1.4,0,1.64794828443,1,1,0,69,44,1.1,0.9
42632,1,10.29,1.38,0,0.000333855609214,1,1,0,69,1,1.1,0.9
42633,1,10.56,0.99,0,7.32393286775e-05,1,1,0,69,1,1.1,0.9
42634,1,16.49,2.21,0,5.65905347859e-05,1,1,0,69,1,1.1,0.9
42635,1,15.61,3.37,0,7.42875920046,1,1,0,69,1,1.1,0.9
42636,1,11.28,1.86,0,5.38913609483e-05,1,1,0,69,44,1.1,0.9
42637,1,22.46,3.71,0,0,1,1,0,69,1,1.1,0.9
42638,1,22.11,3.66,0,0,1,1,0,69,44,1.1,0.9
42639,1,15.84,2.62,0,0,1,1,0,69,1,1.1,0.9
42640,1,22.76,3.05,0,0,1,1,0,69,1,1.1,0.9
42641,1,17.13,2.83,0,13.1474525874,1,1,0,69,1,1.1,0.9
42642,1,14.4,1.35,0,0,1,1,0,69,1,1.1,0.9
42643,1,44,4.14,0,0,1,1,0,69,1,1.1,0.9
42644,1,13.22,1.77,0,0,1,1,0,69,44,1.1,0.9
42645,1,18.38,3.04,0,0,1,1,0,69,44,1.1,0.9
42646,1,14.87,1.99,0,0,1,1,0,69,44,1.1,0.9
42647,1,6.84,0.64,0,0,1,1,0,69,44,1.1,0.9
42648,1,19.64,3.25,0,0,1,1,0,138,1,1.1,0.9
42649,1,33.28,3.13,0,0,1,1,0,69,1,1.1,0.9
42650,1,9.21,0.87,0,0,1,1,0,69,1,1.1,0.9
42651,1,14.67,1.97,0,0,1,1,0,69,1,1.1,0.9
42652,1,23.57,3.16,0,0,1,1,0,69,44,1.1,0.9
42653,1,24.35,2.29,0,6.22529413301,1,1,0,69,44,1.1,0.9
42654,1,19.81,2.65,0,10.4668201027,1,1,0,69,1,1.1,0.9
42655,1,12.03,1.13,0,0,1,1,0,69,1,1.1,0.9
42656,1,25.87,5.42,0,13.9997079328,1,1,0,69,1,1.1,0.9
42657,1,9.34,1.25,0,0,1,1,0,69,1,1.1,0.9
42658,1,15.06,1.42,0,0,1,1,0,69,1,1.1,0.9
42659,1,28.37,4.69,0,0,1,1,0,69,1,1.1,0.9
42660,1,50.62,8.37,0,0,1,1,0,138,1,1.1,0.9
42661,1,63.9,12.46,0,0,1,1,0,230,1,1.1,0.9
42662,1,10.94,1.47,0,0,1,1,0,69,1,1.1,0.9
42663,1,11.9,1.59,0,0,1,1,0,69,1,1.1,0.9
42664,1,16.05,1.51,0,0,1,1,0,69,1,1.1,0.9
42665,1,19.79,1.86,0,0,1,1,0,69,1,1.1,0.9
42666,1,31.8,5.89,0,0,1,1,0,69,1,1.1,0.9
42667,1,16.72,2.24,0,0,1,1,0,69,1,1.1,0.9
42668,1,19.52,4.04,0,0,1,1,0,69,1,1.1,0.9
42669,1,2.18,0.36,0,0,1,1,0,138,1,1.1,0.9
42670,1,2.53,0.34,0,0,1,1,0,69,1,1.1,0.9
42671,1,46.56,8.53,0,0,1,1,0,69,1,1.1,0.9
42672,1,5.44,0.9,0,0,1,1,0,69,1,1.1,0.9
42673,1,29.77,5.96,0,0,1,1,0,230,1,1.1,0.9
42674,1,14.11,2.81,0,0,1,1,0,69,1,1.1,0.9
42675,1,7.43,1,0,0,1,1,0,69,1,1.1,0.9
42676,1,20.85,3.45,0,0,1,1,0,138,1,1.1,0.9
42677,1,21.95,2.94,0,0,1,1,0,69,1,1.1,0.9
42678,1,5.08,0.68,0,0,1,1,0,69,1,1.1,0.9
42679,1,2.65,0.25,0,0,1,1,0,69,1,1.1,0.9
42680,1,6.46,0.61,0,0,1,1,0,69,1,1.1,0.9
42681,1,10.81,1.02,0,0,1,1,0,69,1,1.1,0.9
42682,1,5.71,0.77,0,0,1,1,0,69,44,1.1,0.9
42683,1,9.56,0.9,0,0,1,1,0,69,1,1.1,0.9
42684,1,7.12,1.18,0,0,1,1,0,69,1,1.1,0.9
42685,1,4.3,0.41,0,0,1,1,0,69,44,1.1,0.9
42686,1,6.84,1.44,0,0,1,1,0,69,1,1.1,0.9
42687,1,4.96,0.47,0,0,1,1,0,69,1,1.1,0.9
42688,1,4.68,0.63,0,0,1,1,0,69,1,1.1,0.9
42689,1,7.35,0.98,0,0,1,1,0,69,1,1.1,0.9
42690,1,14.23,1.91,0,0,1,1,0,69,1,1.1,0.9
42691,1,13.28,2.19,0,0,1,1,0,69,1,1.1,0.9
42692,1,6.79,0.91,0,0,1,1,0,69,1,1.1,0.9
42693,1,9.47,1.57,0,0,1,1,0,69,1,1.1,0.9
42694,1,10.53,1.74,0,0,1,1,0,138,1,1.1,0.9
42695,1,7.44,1.23,0,0,1,1,0,69,44,1.1,0.9
42696,1,51.06,4.8,0,0,1,1,0,138,1,1.1,0.9
42697,1,27.48,4.77,0,0,1,1,0,138,1,1.1,0.9
42698,1,7.76,1.28,0,0,1,1,0,138,1,1.1,0.9
42699,1,18.76,2.51,0,0,1,1,0,69,1,1.1,0.9
42700,1,17.23,1.62,0,0,1,1,0,69,1,1.1,0.9
42701,1,33.18,7.18,0,0,1,1,0,69,1,1.1,0.9
42702,1,24.48,4.05,0,0,1,1,0,69,1,1.1,0.9
42703,1,21.34,3.53,0,0,1,1,0,69,1,1.1,0.9
42704,1,13.87,1.3,0,0,1,1,0,69,44,1.1,0.9
42705,1,20.07,3.32,0,0,1,1,0,69,1,1.1,0.9
42706,1,5.94,0.56,0,0,1,1,0,69,44,1.1,0.9
42707,1,2.83,0.27,0,0,1,1,0,69,44,1.1,0.9
42708,1,6.41,0.86,0,0,1,1,0,69,44,1.1,0.9
42709,1,12.37,2.65,0,0,1,1,0,69,1,1.1,0.9
42710,1,60.02,9.93,0,0,1,1,0,69,1,1.1,0.9
42711,1,40.09,6.63,0,0,1,1,0,69,1,1.1,0.9
42712,1,5.11,0.68,0,0,1,1,0,138,1,1.1,0.9
42713,1,81.11,16.5,0,0,1,1,0,69,1,1.1,0.9
42714,1,7.11,0.95,0,0,1,1,0,69,1,1.1,0.9
42715,1,5.23,0.7,0,0,1,1,0,69,1,1.1,0.9
42716,1,3.77,0.35,0,0,1,1,0,69,1,1.1,0.9
42717,1,26.76,3.59,0,0,1,1,0,69,1,1.1,0.9
42718,1,17.16,2.84,0,0,1,1,0,69,1,1.1,0.9
42719,1,12.08,1.62,0,0,1,1,0,69,1,1.1,0.9
42720,1,10.78,1.44,0,0,1,1,0,69,1,1.1,0.9
42721,1,5.76,0.54,0,0,1,1,0,138,1,1.1,0.9
42722,1,21.64,2.9,0,0,1,1,0,69,1,1.1,0.9
42723,1,29.49,4.88,0,0,1,1,0,69,1,1.1,0.9
42724,1,20.64,3.41,0,0,1,1,0,69,1,1.1,0.9
42725,1,25.29,4.18,0,0,1,1,0,69,1,1.1,0.9
42726,1,26.4,2.48,0,0,1,1,0,69,1,1.1,0.9
42727,1,14.16,1.9,0,0,1,1,0,69,1,1.1,0.9
42728,1,14.97,2.01,0,0,1,1,0,69,1,1.1,0.9
42729,1,24.55,2.31,0,0,1,1,0,69,1,1.1,0.9
42730,1,10.81,1.02,0,0,1,1,0,69,1,1.1,0.9
42731,1,2.62,0.25,0,0,1,1,0,69,1,1.1,0.9
42732,1,2.85,0.27,0,0,1,1,0,69,44,1.1,0.9
42733,1,13.61,1.28,0,0,1,1,0,69,1,1.1,0.9
42734,1,11.02,1.82,0,0,1,1,0,69,1,1.1,0.9
42735,1,7.99,1.32,0,0,1,1,0,138,1,1.1,0.9
42736,1,55.27,9.14,0,0,1,1,0,69,1,1.1,0.9
42737,1,10.97,1.03,0,0,1,1,0,69,1,1.1,0.9
42738,1,15.38,2.54,0,0,1,1,0,69,1,1.1,0.9
42739,1,9.96,1.33,0,0,1,1,0,69,1,1.1,0.9
42740,1,28.8,3.86,0,0,1,1,0,69,1,1.1,0.9
42741,1,12.4,1.17,0,0,1,1,0,69,1,1.1,0.9
42742,1,4.27,0.57,0,0,1,1,0,69,1,1.1,0.9
42743,1,16.17,3.39,0,0,1,1,0,69,1,1.1,0.9
42744,1,14.67,2.43,0,0,1,1,0,69,1,1.1,0.9
42745,1,14.75,2.91,0,0,1,1,0,69,1,1.1,0.9
42746,1,7.58,1.01,0,0,1,1,0,69,44,1.1,0.9
42747,1,23.98,3.21,0,0,1,1,0,69,44,1.1,0.9
42748,1,7.81,0.73,0,0,1,1,0,69,44,1.1,0.9
42749,1,6.71,1.33,0,0,1,1,0,69,44,1.1,0.9
42750,1,11.78,1.95,0,0,1,1,0,69,44,1.1,0.9
42751,1,83.67,16.23,0,0,1,1,0,69,1,1.1,0.9
42752,1,17.11,2.83,0,0,1,1,0,138,1,1.1,0.9
42753,1,28.46,4.71,0,0,1,1,0,138,1,1.1,0.9
42754,1,43.95,5.89,0,0,1,1,0,69,1,1.1,0.9
42755,1,25.1,3.36,0,0,1,1,0,138,1,1.1,0.9
42756,1,2.68,0.36,0,0,1,1,0,138,1,1.1,0.9
42757,1,6.64,0.89,0,0,1,1,0,138,1,1.1,0.9
42758,1,7.27,0.97,0,0,1,1,0,69,1,1.1,0.9
42759,1,8.21,0.77,0,0,1,1,0,69,1,1.1,0.9
42760,1,8.05,1.08,0,0,1,1,0,69,44,1.1,0.9
42761,1,10.88,1.02,0,0,1,1,0,69,1,1.1,0.9
42762,1,6.56,1.08,0,0,1,1,0,69,1,1.1,0.9
42763,1,8.64,1.69,0,0,1,1,0,69,1,1.1,0.9
42764,1,7.21,1.19,0,0,1,1,0,138,1,1.1,0.9
42765,1,3.59,0.34,0,0,1,1,0,69,1,1.1,0.9
42766,1,7.35,1.22,0,0,1,1,0,69,1,1.1,0.9
42767,1,11.9,1.59,0,0,1,1,0,69,1,1.1,0.9
42768,1,8.93,1.86,0,0,1,1,0,69,1,1.1,0.9
42769,1,5.03,0.47,0,0,1,1,0,69,1,1.1,0.9
42770,1,3.82,0.36,0,0,1,1,0,69,44,1.1,0.9
42771,1,6.37,0.85,0,0,1,1,0,69,1,1.1,0.9
42772,1,21.79,4.4,0,0,1,1,0,69,1,1.1,0.9
42773,1,16.47,1.55,0,0,1,1,0,69,1,1.1,0.9
42774,1,8.55,1.41,0,0,1,1,0,69,1,1.1,0.9
42775,1,5.17,0.49,0,0,1,1,0,69,44,1.1,0.9
42776,1,7.26,0.97,0,0,1,1,0,69,1,1.1,0.9
42777,1,3.08,0.29,0,0,1,1,0,69,1,1.1,0.9
42778,1,14.67,1.97,0,0,1,1,0,69,1,1.1,0.9
42779,1,6.27,1.04,0,0,1,1,0,69,1,1.1,0.9
42780,1,3.38,0.69,0,0,1,1,0,69,1,1.1,0.9
42781,1,15.5,2.56,0,0,1,1,0,69,44,1.1,0.9
42782,1,17.16,2.3,0,0,1,1,0,69,1,1.1,0.9
42783,1,5.56,0.52,0,0,1,1,0,69,44,1.1,0.9
42784,1,18.1,1.7,0,0,1,1,0,138,1,1.1,0.9
42785,1,15.88,1.49,0,0,1,1,0,138,1,1.1,0.9
42786,1,18.2,1.71,0,0,1,1,0,230,1,1.1,0.9
42787,1,21.98,2.94,0,0,1,1,0,138,1,1.1,0.9
42788,1,51.48,9.95,0,0,1,1,0,69,1,1.1,0.9
42789,1,7.03,1.42,0,0,1,1,0,69,44,1.1,0.9
42790,1,108.56,20.19,0,0,1,1,0,69,1,1.1,0.9
42791,1,5.32,0.95,0,0,1,1,0,69,1,1.1,0.9
42792,1,2.91,0.39,0,0,1,1,0,69,1,1.1,0.9
42793,1,11.44,1.89,0,0,1,1,0,69,1,1.1,0.9
42794,1,29.55,5.19,0,0,1,1,0,69,1,1.1,0.9
42795,1,12.17,1.63,0,0,1,1,0,69,1,1.1,0.9
42796,1,8.7,1.17,0,0,1,1,0,69,1,1.1,0.9
42797,1,3.5,0.33,0,0,1,1,0,69,1,1.1,0.9
42798,1,1.97,0.18,0,0,1,1,0,69,1,1.1,0.9
42799,1,3.36,0.32,0,0,1,1,0,69,1,1.1,0.9
42800,1,15,2.01,0,0,1,1,0,69,44,1.1,0.9
42801,1,18.82,1.77,0,0,1,1,0,69,1,1.1,0.9
42802,1,16.58,2.22,0,0,1,1,0,69,1,1.1,0.9
42803,1,2.85,0.47,0,0,1,1,0,69,44,1.1,0.9
42804,1,18.94,3.13,0,0,1,1,0,69,1,1.1,0.9
42805,1,21.2,1.99,0,0,1,1,0,69,1,1.1,0.9
42806,1,9.4,1.91,0,0,1,1,0,69,1,1.1,0.9
42807,1,32.27,6.66,0,0,1,1,0,69,1,1.1,0.9
42808,1,2.52,0.42,0,0,1,1,0,69,1,1.1,0.9
42809,1,105.1,21.34,0,0,1,1,0,69,1,1.1,0.9
42810,1,3.26,0.54,0,0,1,1,0,69,44,1.1,0.9
42811,1,45.82,9.55,0,0,1,1,0,69,1,1.1,0.9
42812,1,14.87,3.16,0,0,1,1,0,69,1,1.1,0.9
42813,1,7.02,0.66,0,0,1,1,0,69,44,1.1,0.9
42814,1,16.79,2.78,0,0,1,1,0,69,1,1.1,0.9
42815,1,1.83,0.17,0,0,1,1,0,69,1,1.1,0.9
42816,1,6.59,0.88,0,0,1,1,0,69,1,1.1,0.9
42817,1,4.79,0.79,0,0,1,1,0,69,1,1.1,0.9
42818,1,36.57,4.9,0,0,1,1,0,69,1,1.1,0.9
42819,1,16.31,2.7,0,0,1,1,0,69,1,1.1,0.9
42820,1,17.69,2.92,0,0,1,1,0,69,44,1.1,0.9
42821,1,4.93,0.66,0,0,1,1,0,69,1,1.1,0.9
42822,1,10.05,0.95,0,0,1,1,0,69,1,1.1,0.9
42823,1,40.74,8.66,0,0,1,1,0,69,1,1.1,0.9
42824,1,10.37,1.71,0,0,1,1,0,69,1,1.1,0.9
42825,1,9.47,0.89,0,0,1,1,0,69,1,1.1,0.9
42826,1,6.15,0.82,0,0,1,1,0,69,44,1.1,0.9
42827,1,8.49,0.8,0,0,1,1,0,69,1,1.1,0.9
42828,1,8.55,0.8,0,0,1,1,0,69,1,1.1,0.9
42829,1,13.59,2.25,0,0,1,1,0,69,1,1.1,0.9
42830,1,5.53,0.92,0,0,1,1,0,69,1,1.1,0.9
42831,1,4,0.38,0,0,1,1,0,69,44,1.1,0.9
42832,1,7.5,1.24,0,0,1,1,0,69,44,1.1,0.9
42833,1,8.31,1.11,0,0,1,1,0,69,44,1.1,0.9
42834,1,9.85,0.93,0,0,1,1,0,69,1,1.1,0.9
42835,1,91.8,12.3,0,0,1,1,0,69,1,1.1,0.9
42836,1,7.71,0.72,0,0,1,1,0,69,1,1.1,0.9
42837,1,14.29,1.34,0,0,1,1,0,69,1,1.1,0.9
42838,1,6.62,0.62,0,0,1,1,0,69,1,1.1,0.9
42839,1,14.34,2.84,0,0,1,1,0,69,1,1.1,0.9
42840,1,11.18,1.05,0,0,1,1,0,69,1,1.1,0.9
42841,1,38.5,5.16,0,2.44257113684,1,1,0,69,1,1.1,0.9
42842,1,28.4,4.7,0,13.9999719838,1,1,0,69,1,1.1,0.9
42843,1,26.1,3.5,0,13.0082586264,1,1,0,69,1,1.1,0.9
42844,1,5.17,0.49,0,0,1,1,0,69,1,1.1,0.9
42845,1,7.87,1.05,0,0,1,1,0,69,44,1.1,0.9
42846,1,4.49,0.74,0,0,1,1,0,69,1,1.1,0.9
42847,1,14.19,2.35,0,0,1,1,0,69,1,1.1,0.9
42848,1,5.58,0.92,0,0,1,1,0,69,1,1.1,0.9
42849,1,37.84,6.26,0,0,1,1,0,69,1,1.1,0.9
42850,1,22.11,2.08,0,0,1,1,0,69,1,1.1,0.9
42851,1,12.55,1.18,0,0,1,1,0,69,1,1.1,0.9
42852,1,5.65,0.76,0,0,1,1,0,69,1,1.1,0.9
42853,1,7.5,1,0,0,1,1,0,69,44,1.1,0.9
42854,1,6.76,0.91,0,0,1,1,0,69,1,1.1,0.9
42855,1,6.26,0.84,0,0,1,1,0,69,44,1.1,0.9
42856,1,11.12,2.26,0,0,1,1,0,69,1,1.1,0.9
42857,1,11.09,1.04,0,0,1,1,0,69,1,1.1,0.9
42858,1,2.85,0.47,0,0,1,1,0,69,1,1.1,0.9
42859,1,12.44,2.06,0,0,1,1,0,69,1,1.1,0.9
42860,1,39.16,5.25,0,0,1,1,0,69,1,1.1,0.9
42861,1,4.26,0.57,0,0,1,1,0,69,1,1.1,0.9
42862,1,11.29,1.06,0,0,1,1,0,69,1,1.1,0.9
42863,1,19.61,1.84,0,0,1,1,0,69,1,1.1,0.9
42864,1,4.65,0.44,0,0,1,1,0,69,1,1.1,0.9
42865,1,11.37,1.88,0,0,1,1,0,69,1,1.1,0.9
42866,1,6.88,0.65,0,0,1,1,0,69,1,1.1,0.9
42867,1,3.49,0.58,0,0,1,1,0,69,44,1.1,0.9
42868,1,9,0.85,0,0,1,1,0,69,1,1.1,0.9
42869,1,6.49,1.36,0,0,1,1,0,69,1,1.1,0.9
42870,1,8.76,1.37,0,0,1,1,0,69,1,1.1,0.9
42871,1,15.96,1.5,0,0,1,1,0,69,1,1.1,0.9
42872,1,2.27,0.21,0,0,1,1,0,69,1,1.1,0.9
42873,1,1.44,0.14,0,0,1,1,0,69,44,1.1,0.9
42874,1,5.33,0.5,0,0,1,1,0,69,1,1.1,0.9
42875,1,4.59,0.61,0,0,1,1,0,69,44,1.1,0.9
42876,1,3.82,0.63,0,0,1,1,0,69,44,1.1,0.9
42877,1,11.58,1.55,0,0,1,1,0,69,44,1.1,0.9
42878,1,6.11,0.82,0,0,1,1,0,69,1,1.1,0.9
42879,1,3.47,0.57,0,0,1,1,0,69,1,1.1,0.9
42880,1,12.34,1.65,0,0,1,1,0,69,1,1.1,0.9
42881,1,2.21,0.3,0,0,1,1,0,69,1,1.1,0.9
42882,1,10.55,0.99,0,0,1,1,0,69,1,1.1,0.9
42883,1,4.35,0.72,0,0,1,1,0,69,44,1.1,0.9
42884,1,11.53,1.91,0,0,1,1,0,69,1,1.1,0.9
42885,1,8.84,1.18,0,0,1,1,0,69,1,1.1,0.9
42886,1,4.36,0.58,0,0,1,1,0,69,44,1.1,0.9
42887,1,7.18,0.96,0,0,1,1,0,69,1,1.1,0.9
42888,1,15.88,2.63,0,0,1,1,0,69,1,1.1,0.9
42889,1,9.64,0.91,0,0,1,1,0,69,1,1.1,0.9
42890,1,3.12,0.42,0,0,1,1,0,69,1,1.1,0.9
42891,1,12.03,1.99,0,0,1,1,0,69,1,1.1,0.9
42892,1,4.09,0.55,0,0,1,1,0,69,1,1.1,0.9
42893,1,6.46,0.86,0,0,1,1,0,69,1,1.1,0.9
42894,1,10.53,1.41,0,0,1,1,0,69,44,1.1,0.9
42895,1,15.94,2.64,0,0,1,1,0,69,1,1.1,0.9
42896,1,8.06,1.33,0,0,1,1,0,69,1,1.1,0.9
42897,1,5.2,0.7,0,0,1,1,0,69,44,1.1,0.9
42898,1,8.44,1.13,0,0,1,1,0,69,44,1.1,0.9
42899,1,14.4,1.93,0,0,1,1,0,69,1,1.1,0.9
42900,1,12.02,2.54,0,0,1,1,0,69,1,1.1,0.9
42901,1,19.52,2.62,0,0,1,1,0,69,1,1.1,0.9
42902,1,32.83,3.09,0,0,1,1,0,69,44,1.1,0.9
42903,1,7.77,0.73,0,0,1,1,0,69,1,1.1,0.9
42904,1,7.09,1.17,0,0,1,1,0,69,44,1.1,0.9
42905,1,19.29,1.81,0,0,1,1,0,69,1,1.1,0.9
42906,1,5.9,0.97,0,0,1,1,0,69,1,1.1,0.9
42907,1,17.64,2.92,0,0,1,1,0,69,1,1.1,0.9
42908,1,9.75,1.31,0,0,1,1,0,69,1,1.1,0.9
42909,1,14.52,2.4,0,0,1,1,0,69,1,1.1,0.9
42910,1,7.91,0.74,0,0,1,1,0,69,1,1.1,0.9
42911,1,6.85,0.92,0,0,1,1,0,69,44,1.1,0.9
42912,1,25.6,3.43,0,0,1,1,0,69,1,1.1,0.9
42913,1,13.25,2.19,0,0,1,1,0,230,1,1.1,0.9
42914,1,18.96,2.54,0,0,1,1,0,69,1,1.1,0.9
42915,1,5.59,0.93,0,0,1,1,0,69,1,1.1,0.9
42916,1,12.67,1.19,0,0,1,1,0,69,1,1.1,0.9
42917,1,10.38,1.72,0,0,1,1,0,69,44,1.1,0.9
42918,1,13.28,1.78,0,0,1,1,0,69,1,1.1,0.9
42919,1,11.85,1.59,0,0,1,1,0,69,44,1.1,0.9
42920,1,26.14,3.5,0,0,1,1,0,69,1,1.1,0.9
42921,1,10.85,1.45,0,0,1,1,0,69,1,1.1,0.9
42922,1,18.46,1.74,0,0,1,1,0,69,1,1.1,0.9
42923,1,21.81,4.68,0,0,1,1,0,69,44,1.1,0.9
42924,1,21.93,2.94,0,0,1,1,0,69,1,1.1,0.9
42925,1,28.49,2.68,0,0,1,1,0,69,1,1.1,0.9
42926,1,13.31,2.58,0,0,1,1,0,69,1,1.1,0.9
42927,1,11.08,1.48,0,0,1,1,0,69,1,1.1,0.9
42928,1,13.14,1.76,0,0,1,1,0,69,1,1.1,0.9
42929,1,31.21,5.16,0,0,1,1,0,138,1,1.1,0.9
42930,1,5.47,0.51,0,0,1,1,0,230,1,1.1,0.9
42931,1,31.17,5.16,0,0,1,1,0,69,1,1.1,0.9
42932,1,26.6,2.5,0,0,1,1,0,138,1,1.1,0.9
42933,1,21.34,2.01,0,0,1,1,0,69,1,1.1,0.9
42934,1,6.55,0.62,0,0,1,1,0,230,1,1.1,0.9
42935,1,6.08,1,0,0,1,1,0,138,1,1.1,0.9
42936,1,11.97,1.13,0,0,1,1,0,138,1,1.1,0.9
42937,1,18.55,3.32,0,0,1,1,0,69,1,1.1,0.9
42938,1,13.61,1.82,0,0,1,1,0,69,44,1.1,0.9
42939,1,43.22,5.79,0,0,1,1,0,138,1,1.1,0.9
42940,1,6.55,0.62,0,0,1,1,0,138,1,1.1,0.9
42941,1,12.17,1.63,0,0,1,1,0,138,1,1.1,0.9
42942,1,14.55,1.95,0,0,1,1,0,69,1,1.1,0.9
42943,1,19.34,2.59,0,0,1,1,0,69,1,1.1,0.9
42944,1,7.47,0.7,0,0,1,1,0,69,1,1.1,0.9
42945,1,14.91,2,0,0,1,1,0,69,1,1.1,0.9
42946,1,12.62,1.19,0,0,1,1,0,69,1,1.1,0.9
42947,1,49.09,6.75,0,0,1,1,0,69,1,1.1,0.9
42948,1,9.85,1.63,0,0,1,1,0,69,1,1.1,0.9
42949,1,12.79,2.12,0,0,1,1,0,69,44,1.1,0.9
42950,1,6.8,0.64,0,0,1,1,0,69,1,1.1,0.9
42951,1,12.82,1.21,0,0,1,1,0,69,1,1.1,0.9
42952,1,4.94,0.66,0,0,1,1,0,138,1,1.1,0.9
42953,1,5.74,0.95,0,0,1,1,0,138,1,1.1,0.9
42954,1,20.76,3.64,0,0,1,1,0,345,1,1.1,0.9
42955,1,27.89,2.62,0,0,1,1,0,230,1,1.1,0.9
42956,1,24.82,4.06,0,0,1,1,0,69,1,1.1,0.9
42957,1,4.91,0.81,0,0,1,1,0,345,1,1.1,0.9
42958,1,9.73,0.92,0,0,1,1,0,230,1,1.1,0.9
42959,1,14.34,1.35,0,0,1,1,0,138,1,1.1,0.9
42960,1,36.78,6.08,0,0,1,1,0,69,1,1.1,0.9
42961,1,43.3,4.07,0,0,1,1,0,230,1,1.1,0.9
42962,1,12.34,1.16,0,0,1,1,0,138,1,1.1,0.9
42963,1,17.14,1.61,0,0,1,1,0,138,1,1.1,0.9
42964,1,34.43,5.69,0,0,1,1,0,138,1,1.1,0.9
42965,1,5.05,0.68,0,0,1,1,0,138,1,1.1,0.9
42966,1,12.61,1.69,0,0,1,1,0,138,1,1.1,0.9
42967,1,10.68,1,0,0,1,1,0,138,1,1.1,0.9
42968,1,19.28,3.19,0,0,1,1,0,138,1,1.1,0.9
42969,1,7.64,1.26,0,0,1,1,0,69,44,1.1,0.9
42970,1,13.85,2.45,0,0,1,1,0,69,44,1.1,0.9
42971,1,4,0.66,0,0,1,1,0,69,44,1.1,0.9
42972,1,20.46,3.38,0,0,1,1,0,69,1,1.1,0.9
42973,1,6.47,0.87,0,0,1,1,0,69,1,1.1,0.9
42974,1,19.84,2.66,0,0,1,1,0,69,1,1.1,0.9
42975,1,17.79,2.94,0,0,1,1,0,69,1,1.1,0.9
42976,1,4.94,0.66,0,0,1,1,0,69,1,1.1,0.9
42977,1,53.36,8.88,0,0,1,1,0,69,1,1.1,0.9
42978,1,14.78,2.58,0,0,1,1,0,69,1,1.1,0.9
42979,1,7.27,1.2,0,0,1,1,0,69,44,1.1,0.9
42980,1,4.18,0.39,0,0,1,1,0,69,44,1.1,0.9
42981,1,4.47,0.6,0,0,1,1,0,69,44,1.1,0.9
42982,1,17.91,2.96,0,0,1,1,0,69,1,1.1,0.9
42983,1,6.85,0.92,0,0,1,1,0,69,1,1.1,0.9
42984,1,9.28,0.87,0,0,1,1,0,69,1,1.1,0.9
42985,1,31.14,2.93,0,12.2702532801,1,1,0,69,1,1.1,0.9
42986,1,28.77,4,0,9.93185635965,1,1,0,69,1,1.1,0.9
42987,1,34.36,5.68,0,0,1,1,0,69,1,1.1,0.9
42988,1,6.12,1.3,0,0,1,1,0,69,44,1.1,0.9
42989,1,27.23,3.65,0,0,1,1,0,69,44,1.1,0.9
42990,1,8.55,1.15,0,0,1,1,0,69,1,1.1,0.9
42991,1,34.18,3.21,0,0,1,1,0,69,1,1.1,0.9
42992,1,7.14,0.96,0,0,1,1,0,69,1,1.1,0.9
42993,1,16.22,2.17,0,0,1,1,0,69,1,1.1,0.9
42994,1,36.49,7.5,0,0,1,1,0,69,1,1.1,0.9
42995,1,20.01,3.31,0,0,1,1,0,69,1,1.1,0.9
42996,1,7.79,1.04,0,0,1,1,0,69,1,1.1,0.9
42997,1,56.08,10.74,0,0,1,1,0,69,1,1.1,0.9
42998,1,10.05,1.66,0,0,1,1,0,69,1,1.1,0.9
42999,1,6.43,0.86,0,0,1,1,0,69,44,1.1,0.9
43000,1,5.03,1.09,0,0,1,1,0,69,44,1.1,0.9
43001,1,11.46,1.08,0,0,1,1,0,69,1,1.1,0.9
43002,1,9.05,0.85,0,0,1,1,0,69,1,1.1,0.9
43003,1,19.78,1.86,0,0,1,1,0,69,1,1.1,0.9
43004,1,22.31,3.69,0,0,1,1,0,69,1,1.1,0.9
43005,1,18.16,3.84,0,0,1,1,0,69,1,1.1,0.9
43006,1,25.52,3.42,0,0,1,1,0,69,1,1.1,0.9
43007,1,19.82,2.66,0,0,1,1,0,69,1,1.1,0.9
43008,1,19.05,3.15,0,0,1,1,0,69,1,1.1,0.9
43009,1,16.02,2.65,0,0,1,1,0,69,1,1.1,0.9
43010,1,21.34,4.35,0,0,1,1,0,69,1,1.1,0.9
43011,1,13.64,1,0,7.19983637552e-05,1,1,0,69,44,1.1,0.9
43012,1,17.6,2.36,0,0,1,1,0,69,1,1.1,0.9
43013,1,5.68,0,0,11.5117847643,1,1,0,69,44,1.1,0.9
43014,1,18.97,3.74,0,13.9999187164,1,1,0,69,1,1.1,0.9
43015,1,16.79,1.58,0,0,1,1,0,69,1,1.1,0.9
43016,1,10.5,0.99,0,0,1,1,0,69,1,1.1,0.9
43017,1,7.44,0.7,0,0,1,1,0,69,1,1.1,0.9
43018,1,17.25,1.62,0,0,1,1,0,69,1,1.1,0.9
43019,1,14.43,3.09,0,0,1,1,0,69,1,1.1,0.9
43020,1,20.84,1.96,0,0,1,1,0,69,1,1.1,0.9
43021,1,23.79,2.24,0,0,1,1,0,69,1,1.1,0.9
43022,1,17.93,1.69,0,0,1,1,0,69,1,1.1,0.9
43023,1,21.49,4.34,0,0,1,1,0,69,1,1.1,0.9
43024,1,8.24,1.36,0,0,1,1,0,138,1,1.1,0.9
43025,1,19.01,2.55,0,0,1,1,0,138,1,1.1,0.9
43026,1,34.98,5.78,0,0,1,1,0,138,1,1.1,0.9
43027,1,10.53,1.88,0,0,1,1,0,138,1,1.1,0.9
43028,1,28.11,2.64,0,0,1,1,0,69,1,1.1,0.9
43029,1,18.26,1.72,0,0,1,1,0,69,1,1.1,0.9
43030,1,21.48,2.88,0,0,1,1,0,345,1,1.1,0.9
43031,1,21.72,3.59,0,0,1,1,0,69,1,1.1,0.9
43032,1,4.96,0.66,0,0,1,1,0,230,1,1.1,0.9
43033,1,4.26,0.4,0,0,1,1,0,230,1,1.1,0.9
43034,1,9.28,1.53,0,0,1,1,0,69,1,1.1,0.9
43035,1,13.76,1.29,0,0,1,1,0,69,1,1.1,0.9
43036,1,11.87,1.96,0,0,1,1,0,69,44,1.1,0.9
43037,1,24.34,4.19,0,0,1,1,0,69,1,1.1,0.9
43038,1,4.68,0.44,0,0,1,1,0,138,1,1.1,0.9
43039,1,9.68,1.3,0,0,1,1,0,69,1,1.1,0.9
43040,1,4.9,0.66,0,0,1,1,0,69,44,1.1,0.9
43041,1,6.61,0.62,0,0,1,1,0,69,1,1.1,0.9
43042,1,8.23,0.77,0,0,1,1,0,69,1,1.1,0.9
43043,1,4.06,0.38,0,0,1,1,0,69,1,1.1,0.9
43044,1,2.94,0.39,0,0,1,1,0,69,1,1.1,0.9
43045,1,5.09,0.84,0,0,1,1,0,69,1,1.1,0.9
43046,1,12.65,2.09,0,0,1,1,0,69,1,1.1,0.9
43047,1,3.76,0.5,0,0,1,1,0,69,44,1.1,0.9
43048,1,3.32,0.31,0,0,1,1,0,69,1,1.1,0.9
43049,1,4.21,0.4,0,0,1,1,0,69,1,1.1,0.9
43050,1,6.24,1.03,0,0,1,1,0,69,1,1.1,0.9
43051,1,4.7,0.44,0,0,1,1,0,69,1,1.1,0.9
43052,1,18.08,2.99,0,0,1,1,0,69,1,1.1,0.9
43053,1,30.19,4.04,0,0,1,1,0,69,1,1.1,0.9
43054,1,146.33,24.41,0,0,1,1,0,69,1,1.1,0.9
43055,1,6.73,1.11,0,0,1,1,0,69,1,1.1,0.9
43056,1,15.84,2.12,0,0,1,1,0,69,1,1.1,0.9
43057,1,7.91,0.74,0,0,1,1,0,69,1,1.1,0.9
43058,1,5.83,0.78,0,0,1,1,0,69,1,1.1,0.9
43059,1,6.06,0.81,0,0,1,1,0,69,44,1.1,0.9
43060,1,10.15,1.68,0,0,1,1,0,69,1,1.1,0.9
43061,1,6.59,1.09,0,0,1,1,0,69,1,1.1,0.9
43062,1,11.55,1.55,0,0,1,1,0,69,1,1.1,0.9
43063,1,6.43,1.06,0,0,1,1,0,69,44,1.1,0.9
43064,1,14.82,2.45,0,0,1,1,0,69,1,1.1,0.9
43065,1,18.76,2.51,0,0,1,1,0,69,44,1.1,0.9
43066,1,19.25,3.18,0,0,1,1,0,69,1,1.1,0.9
43067,1,21.29,2,0,0,1,1,0,138,1,1.1,0.9
43068,1,28.95,4.79,0,0,1,1,0,69,1,1.1,0.9
43069,1,5.53,0.74,0,0,1,1,0,69,44,1.1,0.9
43070,1,9.32,1.25,0,0,1,1,0,69,1,1.1,0.9
43071,1,12.14,1.63,0,0,1,1,0,69,1,1.1,0.9
43072,1,7.2,1.19,0,0,1,1,0,69,1,1.1,0.9
43073,1,5.5,0.91,0,0,1,1,0,69,1,1.1,0.9
43074,1,10.62,1.76,0,0,1,1,0,69,1,1.1,0.9
43075,1,3.38,0.45,0,0,1,1,0,69,1,1.1,0.9
43076,1,3.68,0.35,0,0,1,1,0,69,1,1.1,0.9
43077,1,8.05,1.08,0,0,1,1,0,69,1,1.1,0.9
43078,1,12.59,1.69,0,0,1,1,0,69,1,1.1,0.9
43079,1,11.25,1.06,0,0,1,1,0,69,1,1.1,0.9
43080,1,6.84,0.92,0,0,1,1,0,138,1,1.1,0.9
43081,1,29.25,4.84,0,0,1,1,0,69,1,1.1,0.9
43082,1,4.74,0.45,0,0,1,1,0,69,1,1.1,0.9
43083,1,8.73,1.17,0,0,1,1,0,69,1,1.1,0.9
43084,1,10.2,1.37,0,0,1,1,0,69,1,1.1,0.9
43085,1,9.24,1.24,0,0,1,1,0,69,1,1.1,0.9
43086,1,9.23,1.24,0,0,1,1,0,69,1,1.1,0.9
43087,1,4.7,0.44,0,0,1,1,0,69,1,1.1,0.9
43088,1,9.23,1.99,0,0,1,1,0,69,1,1.1,0.9
43089,1,14.7,1.97,0,0,1,1,0,69,1,1.1,0.9
43090,1,3.55,0.33,0,0,1,1,0,69,1,1.1,0.9
43091,1,3.73,0.35,0,0,1,1,0,69,1,1.1,0.9
43092,1,9.12,1.22,0,0,1,1,0,69,1,1.1,0.9
43093,1,5.67,0.94,0,0,1,1,0,69,1,1.1,0.9
43094,1,5.33,0.88,0,0,1,1,0,69,1,1.1,0.9
43095,1,2.79,0.26,0,0,1,1,0,69,1,1.1,0.9
43096,1,6.26,0.59,0,0,1,1,0,69,1,1.1,0.9
43097,1,11.82,1.96,0,0,1,1,0,69,1,1.1,0.9
43098,1,4.06,0.54,0,0,1,1,0,69,1,1.1,0.9
43099,1,4.06,0.54,0,0,1,1,0,69,1,1.1,0.9
43100,1,4.55,0.43,0,0,1,1,0,69,1,1.1,0.9
43101,1,6.67,1.1,0,0,1,1,0,69,1,1.1,0.9
43102,1,10.4,1.72,0,0,1,1,0,69,1,1.1,0.9
43103,1,12.14,1.14,0,0,1,1,0,138,1,1.1,0.9
43104,1,4.9,0.81,0,0,1,1,0,69,1,1.1,0.9
43105,1,5.5,0.91,0,0,1,1,0,69,1,1.1,0.9
43106,1,19.67,3.25,0,0,1,1,0,69,1,1.1,0.9
43107,1,13.79,2.78,0,0,1,1,0,69,1,1.1,0.9
43108,1,6.43,0.6,0,0,1,1,0,69,1,1.1,0.9
43109,1,6.32,0.59,0,0,1,1,0,69,1,1.1,0.9
43110,1,7.87,1.3,0,0,1,1,0,69,44,1.1,0.9
43111,1,5.52,0.74,0,0,1,1,0,69,1,1.1,0.9
43112,1,9.28,1.24,0,0,1,1,0,69,1,1.1,0.9
43113,1,18.93,3.13,0,0,1,1,0,69,1,1.1,0.9
43114,1,6.23,0.59,0,0,1,1,0,69,1,1.1,0.9
43115,1,3.86,0.36,0,0,1,1,0,69,1,1.1,0.9
43116,1,2.26,0.3,0,0,1,1,0,69,1,1.1,0.9
43117,1,3.58,0.48,0,0,1,1,0,69,1,1.1,0.9
43118,1,3.93,0.65,0,0,1,1,0,69,1,1.1,0.9
43119,1,4.18,0.39,0,0,1,1,0,69,1,1.1,0.9
43120,1,6.21,0.58,0,0,1,1,0,69,1,1.1,0.9
43121,1,7.4,0.99,0,0,1,1,0,69,1,1.1,0.9
43122,1,10.75,1.78,0,0,1,1,0,69,1,1.1,0.9
43123,1,3.73,0.35,0,0,1,1,0,69,1,1.1,0.9
43124,1,22.57,2.12,0,0,1,1,0,69,1,1.1,0.9
43125,1,11.28,1.98,0,0,1,1,0,69,44,1.1,0.9
43126,1,6.14,0.82,0,0,1,1,0,69,1,1.1,0.9
43127,1,4.24,0.7,0,0,1,1,0,69,44,1.1,0.9
43128,1,3.35,0.32,0,0,1,1,0,69,1,1.1,0.9
43129,1,9.52,1.57,0,0,1,1,0,69,1,1.1,0.9
43130,1,5.12,0.85,0,0,1,1,0,69,1,1.1,0.9
43131,1,3.97,0.66,0,0,1,1,0,69,1,1.1,0.9
43132,1,6.99,0.94,0,0,1,1,0,69,1,1.1,0.9
43133,1,21.64,2.04,0,0,1,1,0,69,1,1.1,0.9
43134,1,52.97,11.13,0,0,1,1,0,69,1,1.1,0.9
43135,1,25.76,2.42,0,0,1,1,0,69,1,1.1,0.9
43136,1,59.79,8.01,0,0,1,1,0,230,1,1.1,0.9
43137,1,5.09,0.48,0,0,1,1,0,69,44,1.1,0.9
43138,1,3.36,0.45,0,0,1,1,0,69,44,1.1,0.9
43139,1,6.84,0.64,0,0,1,1,0,69,1,1.1,0.9
43140,1,7.88,0.74,0,0,1,1,0,69,1,1.1,0.9
43141,1,68.26,13.72,0,0,1,1,0,69,1,1.1,0.9
43142,1,6,0.8,0,0,1,1,0,69,1,1.1,0.9
43143,1,9.56,1.58,0,0,1,1,0,138,1,1.1,0.9
43144,1,7.05,1.17,0,0,1,1,0,69,1,1.1,0.9
43145,1,13.76,1.84,0,0,1,1,0,69,1,1.1,0.9
43146,1,4.7,0.44,0,0,1,1,0,138,1,1.1,0.9
43147,1,7.52,1.24,0,0,1,1,0,69,1,1.1,0.9
43148,1,8.74,0.82,0,0,1,1,0,69,1,1.1,0.9
43149,1,8.31,0.78,0,0,1,1,0,69,1,1.1,0.9
43150,1,181.12,22.57,0,0,1,1,0,69,1,1.1,0.9
43151,1,17.46,1.64,0,0,1,1,0,69,44,1.1,0.9
43152,1,10.38,2.12,0,0,1,1,0,69,44,1.1,0.9
43153,1,13.32,1.25,0,0,1,1,0,69,1,1.1,0.9
43154,1,34.34,3.23,0,0,1,1,0,69,1,1.1,0.9
43155,1,9.41,0.89,0,0,1,1,0,69,1,1.1,0.9
43156,1,15.38,2.54,0,0,1,1,0,138,1,1.1,0.9
43157,1,15.85,2.12,0,0,1,1,0,69,1,1.1,0.9
43158,1,11.68,1.1,0,0,1,1,0,69,1,1.1,0.9
43159,1,7.91,0.74,0,0,1,1,0,69,1,1.1,0.9
43160,1,7.55,0.71,0,0,1,1,0,69,1,1.1,0.9
43161,1,22.78,3.05,0,0,1,1,0,69,1,1.1,0.9
43162,1,6.4,0.6,0,0,1,1,0,69,1,1.1,0.9
43163,1,12.35,1.16,0,0,1,1,0,69,1,1.1,0.9
43164,1,3.94,0.37,0,0,1,1,0,69,1,1.1,0.9
43165,1,15.94,2.64,0,0,1,1,0,69,1,1.1,0.9
43166,1,5.64,0.76,0,0,1,1,0,138,1,1.1,0.9
43167,1,7.73,1.04,0,0,1,1,0,69,1,1.1,0.9
43168,1,64.37,6.05,0,0,1,1,0,69,1,1.1,0.9
43169,1,8.93,1.2,0,0,1,1,0,69,1,1.1,0.9
43170,1,3.33,0.55,0,0,1,1,0,69,1,1.1,0.9
43171,1,13.85,2.23,0,0,1,1,0,69,1,1.1,0.9
43172,1,5.87,1.27,0,0,1,1,0,69,1,1.1,0.9
43173,1,2.8,0.26,0,0,1,1,0,69,44,1.1,0.9
43174,1,5.15,0.85,0,0,1,1,0,69,1,1.1,0.9
43175,1,3.7,0.61,0,0,1,1,0,69,44,1.1,0.9
43176,1,2.09,0.28,0,0,1,1,0,69,44,1.1,0.9
43177,1,14.28,2.36,0,0,1,1,0,69,44,1.1,0.9
43178,1,4.61,0.62,0,0,1,1,0,69,1,1.1,0.9
43179,1,5.47,0.51,0,0,1,1,0,69,1,1.1,0.9
43180,1,15.99,3.45,0,0,1,1,0,69,44,1.1,0.9
43181,1,6.02,0.81,0,0,1,1,0,69,44,1.1,0.9
43182,1,16.87,2.79,0,0,1,1,0,69,44,1.1,0.9
43183,1,4.94,0.47,0,0,1,1,0,69,44,1.1,0.9
43184,1,5.76,0.54,0,0,1,1,0,69,44,1.1,0.9
43185,1,1.71,0.28,0,0,1,1,0,69,44,1.1,0.9
43186,1,10.68,1.77,0,0,1,1,0,69,1,1.1,0.9
43187,1,32.3,6.29,0,0,1,1,0,69,1,1.1,0.9
43188,1,29.99,6.37,0,0,1,1,0,69,1,1.1,0.9
43189,1,10.55,1.88,0,0,1,1,0,69,1,1.1,0.9
43190,1,9.73,0.92,0,0,1,1,0,69,1,1.1,0.9
43191,1,6.46,1.07,0,0,1,1,0,69,44,1.1,0.9
43192,1,14.97,2.48,0,0,1,1,0,69,1,1.1,0.9
43193,1,4.32,0.58,0,0,1,1,0,69,1,1.1,0.9
43194,1,7.91,0.74,0,0,1,1,0,69,1,1.1,0.9
43195,1,10.44,1.4,0,0,1,1,0,69,1,1.1,0.9
43196,1,6.7,0.63,0,0,1,1,0,69,1,1.1,0.9
43197,1,11.59,1.09,0,0,1,1,0,69,1,1.1,0.9
43198,1,16.57,2.74,0,0,1,1,0,69,1,1.1,0.9
43199,1,13.5,1.81,0,0,1,1,0,69,1,1.1,0.9
43200,1,18.38,3.04,0,0,1,1,0,69,1,1.1,0.9
43201,1,47.91,4.5,0,0,1,1,0,69,1,1.1,0.9
43202,1,8,1.32,0,0,1,1,0,69,44,1.1,0.9
43203,1,10.41,1.4,0,0,1,1,0,69,1,1.1,0.9
43204,1,10.53,2.24,0,0,1,1,0,69,1,1.1,0.9
43205,1,39.59,6.55,0,0,1,1,0,69,1,1.1,0.9
43206,1,7.12,1.18,0,0,1,1,0,69,1,1.1,0.9
43207,1,4.33,0.41,0,0,1,1,0,69,1,1.1,0.9
43208,1,12.62,1.94,0,0,1,1,0,69,1,1.1,0.9
43209,1,7.03,0.94,0,0,1,1,0,69,1,1.1,0.9
43210,1,42.95,8.91,0,0,1,1,0,69,1,1.1,0.9
43211,1,28.27,3.79,0,0,1,1,0,69,1,1.1,0.9
43212,1,3.74,0.5,0,0,1,1,0,69,44,1.1,0.9
43213,1,3.96,0.37,0,0,1,1,0,69,1,1.1,0.9
43214,1,5.59,0.75,0,0,1,1,0,69,1,1.1,0.9
43215,1,9.14,1.22,0,0,1,1,0,69,1,1.1,0.9
43216,1,6.64,0.62,0,0,1,1,0,69,44,1.1,0.9
43217,1,9.4,0.88,0,0,1,1,0,69,44,1.1,0.9
43218,1,5.43,0.9,0,0,1,1,0,69,44,1.1,0.9
43219,1,10.71,1.01,0,0,1,1,0,69,1,1.1,0.9
43220,1,9.65,1.29,0,0,1,1,0,69,1,1.1,0.9
43221,1,3.38,0.45,0,0,1,1,0,69,1,1.1,0.9
43222,1,7.87,0.74,0,0,1,1,0,69,1,1.1,0.9
43223,1,11.15,1.5,0,0,1,1,0,69,1,1.1,0.9
43224,1,8.79,0.83,0,0,1,1,0,69,1,1.1,0.9
43225,1,8.62,0.81,0,0,1,1,0,69,1,1.1,0.9
43226,1,4.94,0.82,0,0,1,1,0,69,1,1.1,0.9
43227,1,7.79,0.73,0,0,1,1,0,69,1,1.1,0.9
43228,1,34.43,3.24,0,0,1,1,0,69,1,1.1,0.9
43229,1,14.67,1.38,0,0,1,1,0,69,1,1.1,0.9
43230,1,5.37,0.72,0,0,1,1,0,69,44,1.1,0.9
43231,1,7.27,0.68,0,0,1,1,0,69,44,1.1,0.9
43232,1,5.68,0.76,0,0,1,1,0,69,44,1.1,0.9
43233,1,10.15,1.68,0,0,1,1,0,69,1,1.1,0.9
43234,1,6.76,1.12,0,0,1,1,0,69,1,1.1,0.9
43235,1,3.85,0.36,0,0,1,1,0,69,1,1.1,0.9
43236,1,68.53,6.44,0,0,1,1,0,69,1,1.1,0.9
43237,1,6.02,0.57,0,0,1,1,0,69,44,1.1,0.9
43238,1,25.23,5.29,0,0,1,1,0,69,1,1.1,0.9
43239,1,51.92,10.23,0,0,1,1,0,69,1,1.1,0.9
43240,1,23.49,4.51,0,0,1,1,0,69,1,1.1,0.9
43241,1,5.24,0.49,0,0,1,1,0,69,1,1.1,0.9
43242,1,4.76,0.79,0,0,1,1,0,69,1,1.1,0.9
43243,1,3.86,0.36,0,0,1,1,0,69,44,1.1,0.9
43244,1,18.37,1.73,0,0,1,1,0,69,1,1.1,0.9
43245,1,11.53,1.91,0,0,1,1,0,69,1,1.1,0.9
43246,1,3.88,0.36,0,0,1,1,0,69,44,1.1,0.9
43247,1,17.53,2.83,0,0,1,1,0,69,44,1.1,0.9
43248,1,14.47,1.36,0,0,1,1,0,69,1,1.1,0.9
43249,1,2.74,0.26,0,0,1,1,0,69,1,1.1,0.9
43250,1,16.11,2.66,0,0,1,1,0,69,1,1.1,0.9
43251,1,4.43,0.59,0,0,1,1,0,69,1,1.1,0.9
43252,1,10.73,1.01,0,0,1,1,0,69,1,1.1,0.9
43253,1,17.37,3.69,0,0,1,1,0,69,1,1.1,0.9
43254,1,5.71,0.95,0,0,1,1,0,69,1,1.1,0.9
43255,1,17.87,2.39,0,0,1,1,0,69,1,1.1,0.9
43256,1,5.62,0.53,0,0,1,1,0,69,44,1.1,0.9
43257,1,3.33,0.55,0,0,1,1,0,69,1,1.1,0.9
43258,1,5.38,0.72,0,0,1,1,0,69,1,1.1,0.9
43259,1,3.68,0.35,0,0,1,1,0,69,1,1.1,0.9
43260,1,26.28,3.52,0,0,1,1,0,69,1,1.1,0.9
43261,1,14.97,3.16,0,0,1,1,0,69,1,1.1,0.9
43262,1,8,1.47,0,0,1,1,0,69,1,1.1,0.9
43263,1,22.98,3.93,0,0,1,1,0,69,1,1.1,0.9
43264,1,22.78,3.77,0,0,1,1,0,69,1,1.1,0.9
43265,1,2.8,0.26,0,0,1,1,0,69,44,1.1,0.9
43266,1,52.57,7.31,0,0,1,1,0,69,1,1.1,0.9
43267,1,24.35,4.71,0,0,1,1,0,69,1,1.1,0.9
43268,1,23.28,2.19,0,0,1,1,0,69,1,1.1,0.9
43269,1,7.49,0.7,0,0,1,1,0,69,1,1.1,0.9
43270,1,16.38,1.54,0,0,1,1,0,138,1,1.1,0.9
43271,1,9.76,1.97,0,0,1,1,0,69,1,1.1,0.9
43272,1,10.88,1.46,0,0,1,1,0,69,1,1.1,0.9
43273,1,6.59,1.09,0,0,1,1,0,69,44,1.1,0.9
43274,1,7.81,0.73,0,0,1,1,0,69,44,1.1,0.9
43275,1,13,2.72,0,0,1,1,0,69,1,1.1,0.9
43276,1,63.67,8.53,0,0,1,1,0,69,1,1.1,0.9
43277,1,27.86,4.68,0,0,1,1,0,69,44,1.1,0.9
43278,1,4.53,0.75,0,0,1,1,0,69,44,1.1,0.9
43279,1,14.96,1.41,0,0,1,1,0,69,1,1.1,0.9
43280,1,54.82,7.34,0,0,1,1,0,69,1,1.1,0.9
43281,1,47.72,9.52,0,0,1,1,0,69,1,1.1,0.9
43282,1,36.6,6.95,0,0,1,1,0,69,1,1.1,0.9
43283,1,7.71,1.03,0,0,1,1,0,138,1,1.1,0.9
43284,1,17.85,1.68,0,0,1,1,0,138,1,1.1,0.9
43285,1,21.98,4.45,0,0,1,1,0,138,1,1.1,0.9
43286,1,16.19,2.68,0,0,1,1,0,138,1,1.1,0.9
43287,1,11.06,1.48,0,0,1,1,0,69,1,1.1,0.9
43288,1,11.06,1.48,0,0,1,1,0,69,1,1.1,0.9
43289,1,17.82,2.39,0,0,1,1,0,69,1,1.1,0.9
43290,1,19.54,3.23,0,0,1,1,0,69,1,1.1,0.9
43291,1,16.41,2.2,0,0,1,1,0,69,1,1.1,0.9
43292,1,7.68,1.03,0,0,1,1,0,69,44,1.1,0.9
43293,1,2.65,0.25,0,0,1,1,0,69,1,1.1,0.9
43294,1,13.41,2.22,0,0,1,1,0,69,1,1.1,0.9
43295,1,2.29,0.38,0,0,1,1,0,69,1,1.1,0.9
43296,1,23.23,3.84,0,0,1,1,0,69,1,1.1,0.9
43297,1,4.33,0.58,0,0,1,1,0,69,1,1.1,0.9
43298,1,6.87,1.14,0,0,1,1,0,69,1,1.1,0.9
43299,1,16.19,2.17,0,0,1,1,0,138,1,1.1,0.9
43300,1,2.58,0.24,0,0,1,1,0,69,1,1.1,0.9
43301,1,22.64,3.5,0,0,1,1,0,138,1,1.1,0.9
43302,1,5.09,0.48,0,0,1,1,0,69,1,1.1,0.9
43303,1,2.2,0.36,0,0,1,1,0,69,1,1.1,0.9
43304,1,8.85,1.46,0,0,1,1,0,69,1,1.1,0.9
43305,1,12.67,1.7,0,0,1,1,0,69,44,1.1,0.9
43306,1,2.41,0.32,0,0,1,1,0,69,44,1.1,0.9
43307,1,4.65,0.62,0,0,1,1,0,69,44,1.1,0.9
43308,1,9.79,1.98,0,0,1,1,0,69,1,1.1,0.9
43309,1,2.23,0.37,0,0,1,1,0,69,1,1.1,0.9
43310,1,3.59,0.59,0,0,1,1,0,69,1,1.1,0.9
43311,1,4.99,0.67,0,0,1,1,0,138,1,1.1,0.9
43312,1,11.08,1.48,0,0,1,1,0,69,1,1.1,0.9
43313,1,3.52,0.47,0,0,1,1,0,138,1,1.1,0.9
43314,1,8.65,1.43,0,0,1,1,0,138,1,1.1,0.9
43315,1,7.76,0.73,0,0,1,1,0,69,1,1.1,0.9
43316,1,5.68,1.14,0,0,1,1,0,230,1,1.1,0.9
43317,1,8.71,0.82,0,0,1,1,0,69,1,1.1,0.9
43318,1,4.64,0.77,0,0,1,1,0,69,1,1.1,0.9
43319,1,3.33,0.55,0,0,1,1,0,69,1,1.1,0.9
43320,1,30.34,6.43,0,0,1,1,0,69,1,1.1,0.9
43321,1,4.06,0.79,0,0,1,1,0,69,1,1.1,0.9
43322,1,3.18,0.53,0,0,1,1,0,69,44,1.1,0.9
43323,1,19.22,3.18,0,0,1,1,0,69,1,1.1,0.9
43324,1,15.88,2.13,0,0,1,1,0,69,1,1.1,0.9
43325,1,3.8,0.51,0,0,1,1,0,69,44,1.1,0.9
43326,1,2.73,0.45,0,0,1,1,0,69,1,1.1,0.9
43327,1,3.44,0.57,0,0,1,1,0,69,1,1.1,0.9
43328,1,6.49,0.87,0,0,1,1,0,69,1,1.1,0.9
43329,1,4.15,0.56,0,0,1,1,0,69,1,1.1,0.9
43330,1,4.71,0.63,0,0,1,1,0,69,1,1.1,0.9
43331,1,4.05,0.67,0,0,1,1,0,138,1,1.1,0.9
43332,1,5.7,0.76,0,0,1,1,0,69,1,1.1,0.9
43333,1,13.31,1.78,0,0,1,1,0,138,1,1.1,0.9
43334,1,15.79,2.97,0,0,1,1,0,138,1,1.1,0.9
43335,1,4.41,0.73,0,0,1,1,0,69,1,1.1,0.9
43336,1,33.1,5.41,0,0,1,1,0,69,1,1.1,0.9
43337,1,1.44,0.19,0,0,1,1,0,69,1,1.1,0.9
43338,1,32.04,4.48,0,0,1,1,0,69,1,1.1,0.9
43339,1,6.08,0.57,0,0,1,1,0,69,1,1.1,0.9
43340,1,9.32,1.25,0,0,1,1,0,69,1,1.1,0.9
43341,1,5.38,0.51,0,0,1,1,0,69,1,1.1,0.9
43342,1,4.94,0.66,0,0,1,1,0,69,1,1.1,0.9
43343,1,2.64,0.35,0,0,1,1,0,69,1,1.1,0.9
43344,1,5.23,0.49,0,0,1,1,0,69,1,1.1,0.9
43345,1,9.46,1.56,0,0,1,1,0,69,1,1.1,0.9
43346,1,28.83,4.77,0,0,1,1,0,69,1,1.1,0.9
43347,1,16.91,2.8,0,0,1,1,0,69,1,1.1,0.9
43348,1,14.49,3.04,0,0,1,1,0,138,1,1.1,0.9
43349,1,20.26,4.09,0,0,1,1,0,69,1,1.1,0.9
43350,1,4.02,0.66,0,0,1,1,0,138,1,1.1,0.9
43351,1,9.35,1.55,0,0,1,1,0,69,1,1.1,0.9
43352,1,7.44,0.7,0,0,1,1,0,69,1,1.1,0.9
43353,1,14.2,1.33,0,0,1,1,0,69,1,1.1,0.9
43354,1,29.9,2.81,0,0,1,1,0,69,1,1.1,0.9
43355,1,9.18,0.86,0,0,1,1,0,69,1,1.1,0.9
43356,1,18.23,3.02,0,0,1,1,0,69,1,1.1,0.9
43357,1,14.97,2.48,0,0,1,1,0,69,1,1.1,0.9
43358,1,2.61,0.43,0,0,1,1,0,69,1,1.1,0.9
43359,1,13.22,1.24,0,0,1,1,0,69,1,1.1,0.9
43360,1,6.4,0.6,0,0,1,1,0,69,1,1.1,0.9
43361,1,15.22,2.52,0,0,1,1,0,69,1,1.1,0.9
43362,1,6,0.8,0,0,1,1,0,69,44,1.1,0.9
43363,1,9.52,0.9,0,0,1,1,0,69,1,1.1,0.9
43364,1,14.58,2.41,0,0,1,1,0,69,1,1.1,0.9
43365,1,3.7,0.49,0,0,1,1,0,69,44,1.1,0.9
43366,1,5.2,0.49,0,0,1,1,0,69,44,1.1,0.9
43367,1,6.61,0.89,0,0,1,1,0,69,1,1.1,0.9
43368,1,7.93,1.06,0,0,1,1,0,69,1,1.1,0.9
43369,1,4.62,0.99,0,0,1,1,0,138,1,1.1,0.9
43370,1,4.33,0.41,0,0,1,1,0,69,1,1.1,0.9
43371,1,21.02,3.78,0,0,1,1,0,69,1,1.1,0.9
43372,1,10.47,2.17,0,0,1,1,0,69,1,1.1,0.9
43373,1,7.12,1.18,0,0,1,1,0,69,1,1.1,0.9
43374,1,17.53,2.87,0,0,1,1,0,69,1,1.1,0.9
43375,1,9.96,0.94,0,0,1,1,0,69,1,1.1,0.9
43376,1,21.81,2.92,0,0,1,1,0,69,1,1.1,0.9
43377,1,3.93,0.65,0,0,1,1,0,69,1,1.1,0.9
43378,1,5.43,0.51,0,0,1,1,0,69,1,1.1,0.9
43379,1,49.76,7.15,0,0,1,1,0,69,1,1.1,0.9
43380,1,5.82,0.96,0,0,1,1,0,69,1,1.1,0.9
43381,1,8.24,1.36,0,0,1,1,0,69,1,1.1,0.9
