bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
43382,1,17.91,2.4,0,0,1,1,0,138,1,1.1,0.9
43383,1,3.86,0.36,0,0,1,1,0,138,1,1.1,0.9
43384,1,11.93,1.12,0,0,1,1,0,69,1,1.1,0.9
43385,1,8.2,0.77,0,0,1,1,0,69,1,1.1,0.9
43386,1,23.6,4.65,0,0,1,1,0,138,1,1.1,0.9
43387,1,5.93,0.98,0,0,1,1,0,138,1,1.1,0.9
43388,1,7.02,0.94,0,0,1,1,0,69,1,1.1,0.9
43389,1,8.82,1.46,0,0,1,1,0,69,1,1.1,0.9
43390,1,10.4,0.98,0,0,1,1,0,69,1,1.1,0.9
43391,1,19.54,3.23,0,0,1,1,0,69,1,1.1,0.9
43392,1,6.61,1.2,0,0,1,1,0,138,1,1.1,0.9
43393,1,8.06,1.33,0,0,1,1,0,138,1,1.1,0.9
43394,1,19.16,3.62,0,0,1,1,0,69,1,1.1,0.9
43395,1,4.21,0.7,0,0,1,1,0,69,44,1.1,0.9
43396,1,8.58,1.15,0,0,1,1,0,69,1,1.1,0.9
43397,1,5.44,0.9,0,0,1,1,0,138,1,1.1,0.9
43398,1,4.71,0.78,0,0,1,1,0,69,1,1.1,0.9
43399,1,4.96,0.66,0,0,1,1,0,69,1,1.1,0.9
43400,1,6.49,0.87,0,0,1,1,0,69,1,1.1,0.9
43401,1,21.25,3.6,0,0,1,1,0,69,1,1.1,0.9
43402,1,7.23,0.97,0,0,1,1,0,69,44,1.1,0.9
43403,1,6.02,0.57,0,0,1,1,0,138,1,1.1,0.9
43404,1,12.14,2.42,0,0,1,1,0,69,1,1.1,0.9
43405,1,11.61,1.55,0,0,1,1,0,69,1,1.1,0.9
43406,1,15.75,2.97,0,0,1,1,0,69,1,1.1,0.9
43407,1,9.87,1.63,0,0,1,1,0,69,1,1.1,0.9
43408,1,104.76,9.85,0,0,1,1,0,138,1,1.1,0.9
43409,1,19.7,3.26,0,0,1,1,0,69,1,1.1,0.9
43410,1,23.05,3.89,0,0,1,1,0,69,1,1.1,0.9
43411,1,4.44,0.42,0,0,1,1,0,138,1,1.1,0.9
43412,1,15.46,2.07,0,0,1,1,0,69,1,1.1,0.9
43413,1,6.34,1.05,0,0,1,1,0,69,1,1.1,0.9
43414,1,2.67,0.44,0,0,1,1,0,69,1,1.1,0.9
43415,1,6.17,0.83,0,0,1,1,0,138,1,1.1,0.9
43416,1,7.18,1.19,0,0,1,1,0,138,1,1.1,0.9
43417,1,4.7,0.78,0,0,1,1,0,69,1,1.1,0.9
43418,1,20.75,4.39,0,0,1,1,0,69,1,1.1,0.9
43419,1,7.65,1.02,0,0,1,1,0,69,1,1.1,0.9
43420,1,17.4,3.1,0,0,1,1,0,69,1,1.1,0.9
43421,1,11.08,1.48,0,0,1,1,0,69,1,1.1,0.9
43422,1,4.33,0.41,0,0,1,1,0,138,1,1.1,0.9
43423,1,7.67,1.03,0,0,1,1,0,69,1,1.1,0.9
43424,1,21.22,3,0,0,1,1,0,69,1,1.1,0.9
43425,1,44.56,7.37,0,0,1,1,0,69,1,1.1,0.9
43426,1,26.19,2.46,0,0,1,1,0,69,1,1.1,0.9
43427,1,4.65,0.77,0,0,1,1,0,138,1,1.1,0.9
43428,1,4.64,0.77,0,0,1,1,0,69,1,1.1,0.9
43429,1,3.62,0.34,0,0,1,1,0,69,1,1.1,0.9
43430,1,9.79,1.62,0,0,1,1,0,138,1,1.1,0.9
43431,1,17.41,3.42,0,0,1,1,0,69,1,1.1,0.9
43432,1,9.5,1.57,0,0,1,1,0,69,1,1.1,0.9
43433,1,9.93,1.64,0,0,1,1,0,69,44,1.1,0.9
43434,1,7.74,1.28,0,0,1,1,0,69,1,1.1,0.9
43435,1,12.35,2.04,0,0,1,1,0,69,1,1.1,0.9
43436,1,5.03,0.83,0,0,1,1,0,69,1,1.1,0.9
43437,1,2.18,0.36,0,0,1,1,0,69,1,1.1,0.9
43438,1,6.24,1.03,0,0,1,1,0,69,1,1.1,0.9
43439,1,4.61,0.43,0,0,1,1,0,138,1,1.1,0.9
43440,1,59.21,8.56,0,0,1,1,0,69,1,1.1,0.9
43441,1,5.2,0.86,0,0,1,1,0,138,1,1.1,0.9
43442,1,27.78,3.72,0,0,1,1,0,69,1,1.1,0.9
43443,1,5.88,0.79,0,0,1,1,0,69,1,1.1,0.9
43444,1,10.11,0.95,0,0,1,1,0,69,1,1.1,0.9
43445,1,4.3,0.41,0,0,1,1,0,69,44,1.1,0.9
43446,1,96.16,14.07,0,0,1,1,0,230,1,1.1,0.9
43447,1,33.31,3.13,0,0,1,1,0,69,1,1.1,0.9
43448,1,6.18,0.58,0,0,1,1,0,69,1,1.1,0.9
43449,1,4.53,0.75,0,0,1,1,0,69,1,1.1,0.9
43450,1,6.03,0.57,0,0,1,1,0,69,44,1.1,0.9
43451,1,2.11,0.2,0,0,1,1,0,69,44,1.1,0.9
43452,1,4.46,0.42,0,0,1,1,0,69,1,1.1,0.9
43453,1,16.23,2.26,0,0,1,1,0,138,1,1.1,0.9
43454,1,48.09,7.95,0,0,1,1,0,69,1,1.1,0.9
43455,1,3.03,0.28,0,0,1,1,0,69,1,1.1,0.9
43456,1,7.23,0.68,0,0,1,1,0,138,1,1.1,0.9
43457,1,8.41,1.78,0,0,1,1,0,138,1,1.1,0.9
43458,1,6.02,0.57,0,0,1,1,0,69,44,1.1,0.9
43459,1,23.39,4.41,0,0,1,1,0,69,1,1.1,0.9
43460,1,12.05,1.99,0,0,1,1,0,69,1,1.1,0.9
43461,1,8.79,1.68,0,0,1,1,0,69,1,1.1,0.9
43462,1,11.82,1.58,0,0,1,1,0,69,1,1.1,0.9
43463,1,5.67,0.53,0,0,1,1,0,69,44,1.1,0.9
43464,1,5.58,0.52,0,0,1,1,0,69,44,1.1,0.9
43465,1,10.05,1.66,0,0,1,1,0,69,1,1.1,0.9
43466,1,9.44,1.56,0,0,1,1,0,69,1,1.1,0.9
43467,1,11.59,1.09,0,0,1,1,0,69,1,1.1,0.9
43468,1,3.64,0.49,0,0,1,1,0,69,1,1.1,0.9
43469,1,6.18,0.83,0,0,1,1,0,69,44,1.1,0.9
43470,1,6.2,1.02,0,0,1,1,0,69,44,1.1,0.9
43471,1,6.52,0.61,0,0,1,1,0,69,1,1.1,0.9
43472,1,17.78,2.38,0,0,1,1,0,69,1,1.1,0.9
43473,1,2.96,0.28,0,0,1,1,0,69,1,1.1,0.9
43474,1,6.61,0.89,0,0,1,1,0,69,1,1.1,0.9
43475,1,3.99,0.38,0,0,1,1,0,69,1,1.1,0.9
43476,1,9.65,1.96,0,0,1,1,0,69,1,1.1,0.9
43477,1,6.64,0.89,0,0,1,1,0,69,1,1.1,0.9
43478,1,33.9,6.97,0,0,1,1,0,69,1,1.1,0.9
43479,1,16.97,1.6,0,0,1,1,0,138,1,1.1,0.9
43480,1,28.3,4.96,0,0,1,1,0,69,1,1.1,0.9
43481,1,22.17,3.67,0,0,1,1,0,69,1,1.1,0.9
43482,1,6.23,0.59,0,0,1,1,0,69,1,1.1,0.9
43483,1,4.88,0.65,0,0,1,1,0,69,1,1.1,0.9
43484,1,4.02,0.38,0,0,1,1,0,69,1,1.1,0.9
43485,1,7.91,1.31,0,0,1,1,0,69,1,1.1,0.9
43486,1,19.22,2.58,0,0,1,1,0,69,1,1.1,0.9
43487,1,3.29,0.31,0,0,1,1,0,69,44,1.1,0.9
43488,1,7.55,1.01,0,0,1,1,0,138,1,1.1,0.9
43489,1,34.12,5.67,0,0,1,1,0,69,1,1.1,0.9
43490,1,40.51,7.97,0,0,1,1,0,69,1,1.1,0.9
43491,1,10.2,1.37,0,0,1,1,0,69,1,1.1,0.9
43492,1,22.34,4.8,0,0,1,1,0,69,1,1.1,0.9
43493,1,10.75,2.22,0,0,1,1,0,69,1,1.1,0.9
43494,1,22.57,4.19,0,0,1,1,0,69,1,1.1,0.9
43495,1,6.02,0.57,0,0,1,1,0,69,1,1.1,0.9
43496,1,60.96,10.73,0,0,1,1,0,69,1,1.1,0.9
43497,1,2.02,0.19,0,0,1,1,0,69,44,1.1,0.9
43498,1,4.33,0.41,0,0,1,1,0,69,1,1.1,0.9
43499,1,11.26,1.51,0,0,1,1,0,69,1,1.1,0.9
43500,1,3.53,0.58,0,0,1,1,0,69,1,1.1,0.9
43501,1,3.47,0.47,0,0,1,1,0,69,1,1.1,0.9
43502,1,5.58,0.75,0,0,1,1,0,69,44,1.1,0.9
43503,1,7.47,1.52,0,0,1,1,0,69,44,1.1,0.9
43504,1,8.24,1.36,0,0,1,1,0,69,1,1.1,0.9
43505,1,7.53,1.25,0,0,1,1,0,69,1,1.1,0.9
43506,1,3.43,0.57,0,0,1,1,0,69,1,1.1,0.9
43507,1,7.56,0.71,0,0,1,1,0,69,1,1.1,0.9
43508,1,4.73,0.45,0,0,1,1,0,69,1,1.1,0.9
43509,1,5.58,0.75,0,0,1,1,0,138,1,1.1,0.9
43510,1,16.88,2.71,0,0,1,1,0,69,1,1.1,0.9
43511,1,5.2,0.49,0,0,1,1,0,69,1,1.1,0.9
43512,1,2.61,0.24,0,0,1,1,0,69,44,1.1,0.9
43513,1,20.88,4.13,0,0,1,1,0,69,1,1.1,0.9
43514,1,12.59,1.69,0,0,1,1,0,69,44,1.1,0.9
43515,1,13.09,1.75,0,0,1,1,0,69,44,1.1,0.9
43516,1,15.99,2.64,0,0,1,1,0,138,1,1.1,0.9
43517,1,15.09,2.02,0,0,1,1,0,69,1,1.1,0.9
43518,1,6.84,1.13,0,0,1,1,0,69,1,1.1,0.9
43519,1,7.91,1.06,0,0,1,1,0,138,1,1.1,0.9
43520,1,23.39,4.58,0,0,1,1,0,69,1,1.1,0.9
43521,1,5.74,0.77,0,0,1,1,0,69,1,1.1,0.9
43522,1,14.76,2.42,0,0,1,1,0,69,1,1.1,0.9
43523,1,6.27,1.22,0,0,1,1,0,69,1,1.1,0.9
43524,1,14.97,2.42,0,0,1,1,0,69,1,1.1,0.9
43525,1,9.32,1.94,0,0,1,1,0,69,1,1.1,0.9
43526,1,10.87,2.33,0,0,1,1,0,69,1,1.1,0.9
43527,1,12.52,1.68,0,0,1,1,0,138,1,1.1,0.9
43528,1,5.61,0.53,0,0,1,1,0,138,1,1.1,0.9
43529,1,6.27,0.59,0,0,1,1,0,138,1,1.1,0.9
43530,1,23.92,3.2,0,0,1,1,0,69,1,1.1,0.9
43531,1,7.56,1.01,0,0,1,1,0,138,1,1.1,0.9
43532,1,6.06,0.81,0,0,1,1,0,69,1,1.1,0.9
43533,1,20.52,3.96,0,0,1,1,0,69,1,1.1,0.9
43534,1,6.17,0.83,0,0,1,1,0,138,1,1.1,0.9
43535,1,6.58,0.62,0,0,1,1,0,69,1,1.1,0.9
43536,1,5.91,0.56,0,0,1,1,0,230,1,1.1,0.9
43537,1,61.24,10.44,0,0,1,1,0,69,1,1.1,0.9
43538,1,11.23,1.5,0,0,1,1,0,138,1,1.1,0.9
43539,1,35.54,7.47,0,0,1,1,0,138,1,1.1,0.9
43540,1,9.12,0.86,0,0,1,1,0,138,1,1.1,0.9
43541,1,19.22,1.81,0,0,1,1,0,69,1,1.1,0.9
43542,1,3.8,0.36,0,0,1,1,0,69,1,1.1,0.9
43543,1,8.62,1.7,0,0,1,1,0,69,1,1.1,0.9
43544,1,16.38,2.71,0,0,1,1,0,69,1,1.1,0.9
43545,1,9.47,1.99,0,0,1,1,0,138,1,1.1,0.9
43546,1,6.08,1,0,0,1,1,0,138,1,1.1,0.9
43547,1,7.68,1.32,0,0,1,1,0,138,1,1.1,0.9
43548,1,10.62,2.24,0,0,1,1,0,138,1,1.1,0.9
43549,1,3.83,0.51,0,0,1,1,0,69,44,1.1,0.9
43550,1,5.94,0.98,0,0,1,1,0,69,44,1.1,0.9
43551,1,13.99,2.7,0,0,1,1,0,69,1,1.1,0.9
43552,1,7.21,0.97,0,0,1,1,0,69,1,1.1,0.9
43553,1,17.35,2.87,0,0,1,1,0,69,1,1.1,0.9
43554,1,16.38,2.71,0,0,1,1,0,69,1,1.1,0.9
43555,1,14.59,2.41,0,0,1,1,0,69,1,1.1,0.9
43556,1,22.55,3.73,0,0,1,1,0,69,1,1.1,0.9
43557,1,13.66,1.28,0,0,1,1,0,69,1,1.1,0.9
43558,1,12.81,1.2,0,0,1,1,0,69,44,1.1,0.9
43559,1,4.79,0.64,0,0,1,1,0,69,1,1.1,0.9
43560,1,25.92,4.65,0,0,1,1,0,69,1,1.1,0.9
43561,1,16.17,2.67,0,0,1,1,0,69,1,1.1,0.9
43562,1,12.44,2.06,0,0,1,1,0,69,1,1.1,0.9
43563,1,19.37,3.2,0,0,1,1,0,69,1,1.1,0.9
43564,1,14.23,2.52,0,0,1,1,0,69,1,1.1,0.9
43565,1,26.49,3.55,0,0,1,1,0,69,1,1.1,0.9
43566,1,17.35,2.33,0,0,1,1,0,69,1,1.1,0.9
43567,1,11.78,2.49,0,0,1,1,0,69,1,1.1,0.9
43568,1,14.09,2.94,0,0,1,1,0,138,1,1.1,0.9
43569,1,12.14,2.2,0,0,1,1,0,138,1,1.1,0.9
43570,1,4.76,0.79,0,0,1,1,0,230,1,1.1,0.9
43571,1,7.03,0.66,0,0,1,1,0,230,1,1.1,0.9
43572,1,10.09,1.67,0,0,1,1,0,69,1,1.1,0.9
43573,1,7.29,1.21,0,0,1,1,0,69,1,1.1,0.9
43574,1,5.23,0.7,0,0,1,1,0,69,1,1.1,0.9
43575,1,8.09,0.76,0,0,1,1,0,69,1,1.1,0.9
43576,1,3.74,0.62,0,0,1,1,0,69,44,1.1,0.9
43577,1,20.46,3.38,0,0,1,1,0,69,1,1.1,0.9
43578,1,19.84,3.51,0,0,1,1,0,69,1,1.1,0.9
43579,1,4.9,0.46,0,0,1,1,0,69,1,1.1,0.9
43580,1,25.45,4.21,0,0,1,1,0,69,1,1.1,0.9
43581,1,5.24,0.87,0,0,1,1,0,69,1,1.1,0.9
43582,1,12.38,2.34,0,0,1,1,0,69,1,1.1,0.9
43583,1,7.18,0.68,0,11.7770222928,1,1,0,69,1,1.1,0.9
43584,1,7.9,1.31,0,0.665910852218,1,1,0,69,44,1.1,0.9
43585,1,4.11,0.68,0,0.000467883243235,1,1,0,69,1,1.1,0.9
43586,1,24.75,3.48,0,9.33960258391,1,1,0,69,1,1.1,0.9
43587,1,29.9,4.01,0,0,1,1,0,69,1,1.1,0.9
43588,1,14.37,2.78,0,0,1,1,0,69,1,1.1,0.9
43589,1,16.57,3.13,0,0,1,1,0,69,1,1.1,0.9
43590,1,26.52,4.39,0,0,1,1,0,69,1,1.1,0.9
43591,1,10.12,1.36,0,0,1,1,0,69,1,1.1,0.9
43592,1,8,1.07,0,0,1,1,0,138,1,1.1,0.9
43593,1,11.25,1.86,0,0,1,1,0,138,1,1.1,0.9
43594,1,2.94,0.39,0,0,1,1,0,69,1,1.1,0.9
43595,1,5.23,0.7,0,0,1,1,0,69,1,1.1,0.9
43596,1,6.77,1.12,0,0,1,1,0,69,1,1.1,0.9
43597,1,9.52,1.27,0,0,1,1,0,69,1,1.1,0.9
43598,1,5.15,0.48,0,0,1,1,0,69,1,1.1,0.9
43599,1,19.49,3.7,0,0,1,1,0,69,1,1.1,0.9
43600,1,19.66,2.63,0,0,1,1,0,69,1,1.1,0.9
43601,1,6.46,0.61,0,0,1,1,0,69,1,1.1,0.9
43602,1,15.46,3.3,0,0,1,1,0,69,1,1.1,0.9
43603,1,7.37,1.22,0,0,1,1,0,230,1,1.1,0.9
43604,1,11.64,1.56,0,0,1,1,0,69,1,1.1,0.9
43605,1,3.14,0.29,0,0,1,1,0,69,1,1.1,0.9
43606,1,9.49,0.89,0,0,1,1,0,138,1,1.1,0.9
43607,1,10.96,1.03,0,0,1,1,0,138,1,1.1,0.9
43608,1,6.37,0.6,0,0,1,1,0,69,44,1.1,0.9
43609,1,4.06,0.54,0,0,1,1,0,69,1,1.1,0.9
43610,1,11.9,1.97,0,0,1,1,0,345,1,1.1,0.9
43611,1,27.72,4.58,0,0,1,1,0,138,1,1.1,0.9
43612,1,9.15,1.23,0,0,1,1,0,69,1,1.1,0.9
43613,1,7.49,1,0,0,1,1,0,69,44,1.1,0.9
43614,1,12.32,2.65,0,0,1,1,0,69,1,1.1,0.9
43615,1,19.35,3.87,0,0,1,1,0,69,1,1.1,0.9
43616,1,6.55,0.62,0,0,1,1,0,69,1,1.1,0.9
43617,1,13.43,1.8,0,0,1,1,0,69,44,1.1,0.9
43618,1,7.73,1.28,0,0,1,1,0,69,44,1.1,0.9
43619,1,3.77,0.51,0,0,1,1,0,69,44,1.1,0.9
43620,1,5.56,0.74,0,0,1,1,0,69,44,1.1,0.9
43621,1,2.02,0.33,0,0,1,1,0,69,44,1.1,0.9
43622,1,2.89,0.27,0,0,1,1,0,69,44,1.1,0.9
43623,1,5.05,0.47,0,0,1,1,0,69,44,1.1,0.9
43624,1,2.46,0.41,0,0,1,1,0,69,1,1.1,0.9
43625,1,7.53,1.25,0,0,1,1,0,69,1,1.1,0.9
43626,1,34.54,4.63,0,0,1,1,0,69,1,1.1,0.9
43627,1,5.46,0.51,0,0,1,1,0,69,1,1.1,0.9
43628,1,5.56,0.74,0,0,1,1,0,69,1,1.1,0.9
43629,1,8.26,1.11,0,0,1,1,0,69,1,1.1,0.9
43630,1,6.59,1.09,0,0,1,1,0,69,1,1.1,0.9
43631,1,9.44,1.26,0,0,1,1,0,69,44,1.1,0.9
43632,1,5.53,0.74,0,0,1,1,0,69,1,1.1,0.9
43633,1,16.14,1.52,0,0,1,1,0,69,1,1.1,0.9
43634,1,14.22,1.34,0,0,1,1,0,69,1,1.1,0.9
43635,1,19.67,1.85,0,0,1,1,0,69,1,1.1,0.9
43636,1,11.81,1.95,0,0,1,1,0,69,1,1.1,0.9
43637,1,5.02,0.67,0,0,1,1,0,138,1,1.1,0.9
43638,1,27.76,2.61,0,0,1,1,0,138,1,1.1,0.9
43639,1,9.34,1.54,0,0,1,1,0,69,1,1.1,0.9
43640,1,4,0.54,0,0,1,1,0,138,1,1.1,0.9
43641,1,22.51,2.12,0,0,1,1,0,138,1,1.1,0.9
43642,1,11.26,1.51,0,0,1,1,0,138,1,1.1,0.9
43643,1,5.97,0.56,0,0,1,1,0,69,1,1.1,0.9
43644,1,5.74,0.95,0,0,1,1,0,69,1,1.1,0.9
43645,1,7.29,0.69,0,0,1,1,0,69,1,1.1,0.9
43646,1,16.47,2.21,0,0,1,1,0,69,1,1.1,0.9
43647,1,12.43,2.26,0,0,1,1,0,138,1,1.1,0.9
43648,1,3.7,0.49,0,0,1,1,0,69,1,1.1,0.9
43649,1,5.62,0.53,0,0,1,1,0,69,1,1.1,0.9
43650,1,24.96,4.13,0,0,1,1,0,69,1,1.1,0.9
43651,1,10.44,1.4,0,0,1,1,0,69,1,1.1,0.9
43652,1,12.82,2.49,0,0,1,1,0,69,1,1.1,0.9
43653,1,70.59,9.29,0,0,1,1,0,69,1,1.1,0.9
43654,1,10.68,1,0,0,1,1,0,69,1,1.1,0.9
43655,1,5.17,0.85,0,0,1,1,0,230,1,1.1,0.9
43656,1,10.38,1.39,0,0,1,1,0,69,1,1.1,0.9
43657,1,7.96,1.07,0,0,1,1,0,69,1,1.1,0.9
43658,1,17.88,3.77,0,0,1,1,0,138,1,1.1,0.9
43659,1,45.57,8.73,0,0,1,1,0,69,1,1.1,0.9
43660,1,2.74,0.26,0,0,1,1,0,69,1,1.1,0.9
43661,1,2.35,0.22,0,0,1,1,0,138,1,1.1,0.9
43662,1,5.82,0.78,0,0,1,1,0,69,1,1.1,0.9
43663,1,42.47,7.02,0,0,1,1,0,69,1,1.1,0.9
43664,1,6.88,1.14,0,0,1,1,0,69,1,1.1,0.9
43665,1,7.32,1.21,0,0,1,1,0,69,44,1.1,0.9
43666,1,6.35,0.6,0,0,1,1,0,69,1,1.1,0.9
43667,1,11.65,1.56,0,0,1,1,0,69,44,1.1,0.9
43668,1,26.16,4.59,0,0,1,1,0,69,1,1.1,0.9
43669,1,10.68,1.43,0,0,1,1,0,69,1,1.1,0.9
43670,1,5.85,0.78,0,0,1,1,0,69,1,1.1,0.9
43671,1,13.84,2.29,0,0,1,1,0,69,1,1.1,0.9
43672,1,3.61,0.34,0,0,1,1,0,138,1,1.1,0.9
43673,1,4.41,0.41,0,0,1,1,0,69,1,1.1,0.9
43674,1,10.99,1.03,0,0,1,1,0,69,1,1.1,0.9
43675,1,6.79,0.64,0,0,1,1,0,69,1,1.1,0.9
43676,1,8,1.07,0,0,1,1,0,69,1,1.1,0.9
43677,1,5.62,0.93,0,0,1,1,0,69,1,1.1,0.9
43678,1,3.33,0.31,0,0,1,1,0,69,1,1.1,0.9
43679,1,11.85,1.96,0,0,1,1,0,69,1,1.1,0.9
43680,1,4.06,0.54,0,0,1,1,0,69,1,1.1,0.9
43681,1,3.53,0.33,0,0,1,1,0,69,1,1.1,0.9
43682,1,13.12,2.03,0,0,1,1,0,69,1,1.1,0.9
43683,1,22.82,4.42,0,0,1,1,0,69,1,1.1,0.9
43684,1,14.59,1.37,0,0,1,1,0,69,1,1.1,0.9
43685,1,5.38,0.72,0,0,1,1,0,69,1,1.1,0.9
43686,1,7.53,1.25,0,0,1,1,0,69,1,1.1,0.9
43687,1,8.81,0.83,0,0,1,1,0,69,1,1.1,0.9
43688,1,4.06,0.38,0,0,1,1,0,69,1,1.1,0.9
43689,1,27.7,4.16,0,0,1,1,0,69,1,1.1,0.9
43690,1,10.14,1.36,0,0,1,1,0,69,1,1.1,0.9
43691,1,8.52,0.8,0,0,1,1,0,69,1,1.1,0.9
43692,1,7.91,0.74,0,0,1,1,0,69,1,1.1,0.9
43693,1,10.59,1.42,0,0,1,1,0,69,1,1.1,0.9
43694,1,32.55,6.24,0,0,1,1,0,69,1,1.1,0.9
43695,1,26.99,3.62,0,0,1,1,0,69,1,1.1,0.9
43696,1,4.29,0.4,0,0,1,1,0,69,1,1.1,0.9
43697,1,36.9,6.1,0,0,1,1,0,69,1,1.1,0.9
43698,1,20.4,1.92,0,0,1,1,0,69,1,1.1,0.9
43699,1,122.91,17.38,0,0,1,1,0,69,1,1.1,0.9
43700,1,3.71,0.35,0,0,1,1,0,138,1,1.1,0.9
43701,1,8.24,0.78,0,0,1,1,0,69,1,1.1,0.9
43702,1,17.88,3.83,0,0,1,1,0,138,1,1.1,0.9
43703,1,4.99,0.47,0,0,1,1,0,69,1,1.1,0.9
43704,1,4.06,0.38,0,0,1,1,0,69,1,1.1,0.9
43705,1,8.02,1.07,0,0,1,1,0,69,1,1.1,0.9
43706,1,16,1.5,0,0,1,1,0,69,1,1.1,0.9
43707,1,12.73,1.71,0,0,1,1,0,69,1,1.1,0.9
43708,1,4.09,0.68,0,0,1,1,0,69,1,1.1,0.9
43709,1,35.12,6.73,0,0,1,1,0,69,1,1.1,0.9
43710,1,10.37,2.2,0,0,1,1,0,138,1,1.1,0.9
43711,1,3.29,0.31,0,0,1,1,0,138,1,1.1,0.9
43712,1,2.46,0.41,0,0,1,1,0,138,1,1.1,0.9
43713,1,4.96,0.82,0,0,1,1,0,138,1,1.1,0.9
43714,1,7.37,1.22,0,0,1,1,0,69,1,1.1,0.9
43715,1,8.4,0.79,0,0,1,1,0,69,1,1.1,0.9
43716,1,11.22,1.5,0,0,1,1,0,69,1,1.1,0.9
43717,1,15.4,1.45,0,0,1,1,0,69,1,1.1,0.9
43718,1,10.15,0.95,0,0,1,1,0,69,1,1.1,0.9
43719,1,13.05,1.75,0,0,1,1,0,69,1,1.1,0.9
43720,1,7.14,1.18,0,0,1,1,0,69,44,1.1,0.9
43721,1,6.79,1.12,0,0,1,1,0,69,1,1.1,0.9
43722,1,6.06,1,0,0,1,1,0,138,1,1.1,0.9
43723,1,6.88,0.92,0,0,1,1,0,69,1,1.1,0.9
43724,1,4.17,0.56,0,0,1,1,0,69,44,1.1,0.9
43725,1,25.66,4.43,0,0,1,1,0,69,1,1.1,0.9
43726,1,3.86,0.36,0,0,1,1,0,69,44,1.1,0.9
43727,1,5.03,0.47,0,0,1,1,0,69,1,1.1,0.9
43728,1,23.08,2.17,0,0,1,1,0,69,1,1.1,0.9
43729,1,26.19,2.46,0,0,1,1,0,138,1,1.1,0.9
43730,1,13.25,1.25,0,0,1,1,0,138,1,1.1,0.9
43731,1,10.71,1.44,0,0,1,1,0,69,1,1.1,0.9
43732,1,21.49,2.02,0,0,1,1,0,69,1,1.1,0.9
43733,1,3.56,0.34,0,0,1,1,0,69,1,1.1,0.9
43734,1,3.55,0.59,0,0,1,1,0,69,44,1.1,0.9
43735,1,7.15,0.96,0,0,1,1,0,69,1,1.1,0.9
43736,1,15.35,2.54,0,0,1,1,0,69,1,1.1,0.9
43737,1,4.9,0.66,0,0,1,1,0,230,1,1.1,0.9
43738,1,6.79,0.91,0,0,1,1,0,69,1,1.1,0.9
43739,1,5.62,0.75,0,0,1,1,0,138,1,1.1,0.9
43740,1,23.25,4.3,0,0,1,1,0,138,1,1.1,0.9
43741,1,8.06,0.76,0,0,1,1,0,138,1,1.1,0.9
43742,1,6.44,0.61,0,0,1,1,0,69,1,1.1,0.9
43743,1,10.38,0.98,0,0,1,1,0,69,1,1.1,0.9
43744,1,21.13,2.83,0,0,1,1,0,69,1,1.1,0.9
43745,1,15.58,2.99,0,0,1,1,0,138,1,1.1,0.9
43746,1,10.37,1.39,0,13.9159944703,1,1,0,69,1,1.1,0.9
43747,1,10.76,2.14,0,0,1,1,0,69,1,1.1,0.9
43748,1,8.62,1.78,0,0,1,1,0,69,1,1.1,0.9
43749,1,3.3,0.55,0,0,1,1,0,69,44,1.1,0.9
43750,1,8.74,0.82,0,0,1,1,0,69,1,1.1,0.9
43751,1,8.53,1.41,0,0,1,1,0,69,1,1.1,0.9
43752,1,22.2,4.46,0,0,1,1,0,69,1,1.1,0.9
43753,1,16.82,3.42,0,0,1,1,0,69,1,1.1,0.9
43754,1,8.73,1.83,0,0,1,1,0,69,1,1.1,0.9
43755,1,6.99,0.94,0,0,1,1,0,230,1,1.1,0.9
43756,1,7.03,0.94,0,0,1,1,0,138,1,1.1,0.9
43757,1,2.71,0.36,0,0,1,1,0,138,1,1.1,0.9
43758,1,83.23,17.5,0,0,1,1,0,69,1,1.1,0.9
43759,1,8.23,1.62,0,0,1,1,0,69,44,1.1,0.9
43760,1,2.46,0.33,0,0,1,1,0,138,1,1.1,0.9
43761,1,21.45,4.48,0,9.82451901528,1,1,0,69,1,1.1,0.9
43762,1,3.52,0.47,0,1.30362895031,1,1,0,69,1,1.1,0.9
43763,1,12.22,2.02,0,0.0251775334392,1,1,0,69,1,1.1,0.9
43764,1,5,0.67,0,1.35855810409,1,1,0,69,1,1.1,0.9
43765,1,24.78,3.32,0,0,1,1,0,69,1,1.1,0.9
43766,1,35.77,6.5,0,0,1,1,0,138,1,1.1,0.9
43767,1,15.84,3.31,0,0,1,1,0,69,1,1.1,0.9
43768,1,91.49,17.47,0,0,1,1,0,69,1,1.1,0.9
43769,1,4.7,0.44,0,0,1,1,0,69,1,1.1,0.9
43770,1,5.71,0.95,0,0,1,1,0,69,44,1.1,0.9
43771,1,19.38,3.21,0,0,1,1,0,69,1,1.1,0.9
43772,1,15.32,2.46,0,0,1,1,0,69,1,1.1,0.9
43773,1,5.82,0.55,0,0,1,1,0,69,44,1.1,0.9
43774,1,41.94,8.59,0,0,1,1,0,69,1,1.1,0.9
43775,1,20.57,4.41,0,0,1,1,0,138,1,1.1,0.9
43776,1,9.41,0.89,0,0,1,1,0,138,1,1.1,0.9
43777,1,21.52,4.57,0,0,1,1,0,138,1,1.1,0.9
43778,1,5.38,0.89,0,0,1,1,0,69,1,1.1,0.9
43779,1,7.65,1.27,0,0,1,1,0,69,1,1.1,0.9
43780,1,24.63,4.1,0,0,1,1,0,69,1,1.1,0.9
43781,1,5.68,0.76,0,1.73913267354,1,1,0,69,1,1.1,0.9
43782,1,10.34,1.39,0,11.1129844011,1,1,0,69,1,1.1,0.9
43783,1,5.55,1.2,0,0,1,1,0,69,44,1.1,0.9
43784,1,12.25,2.33,0,2.90047562916,1,1,0,69,1,1.1,0.9
43785,1,7.06,0.95,0,0.489876009328,1,1,0,69,44,1.1,0.9
43786,1,3.21,0.3,0,0.877405190874,1,1,0,69,44,1.1,0.9
43787,1,22.95,4.44,0,0,1,1,0,138,1,1.1,0.9
43788,1,5.97,0.99,0,0,1,1,0,138,1,1.1,0.9
43789,1,16.64,2.75,0,0,1,1,0,69,1,1.1,0.9
43790,1,3.11,0.51,0,0,1,1,0,69,1,1.1,0.9
43791,1,14.63,1.38,0,0,1,1,0,69,1,1.1,0.9
43792,1,23.16,4.87,0,0,1,1,0,345,1,1.1,0.9
43793,1,7.71,1.62,0,0,1,1,0,69,1,1.1,0.9
43794,1,6.35,1.05,0,0,1,1,0,69,1,1.1,0.9
43795,1,3.77,0.51,0,0,1,1,0,69,1,1.1,0.9
43796,1,18.23,3.25,0,0,1,1,0,69,1,1.1,0.9
43797,1,14.03,2.65,0,0,1,1,0,138,1,1.1,0.9
43798,1,13.19,2.18,0,0,1,1,0,69,1,1.1,0.9
43799,1,6.09,0.57,0,0,1,1,0,69,1,1.1,0.9
43800,1,3.79,0.51,0,0,1,1,0,69,1,1.1,0.9
43801,1,3.93,0.37,0,0,1,1,0,69,1,1.1,0.9
43802,1,2.89,0.48,0,0,1,1,0,69,1,1.1,0.9
43803,1,4.8,0.45,0,0,1,1,0,69,1,1.1,0.9
43804,1,5.17,0.69,0,0,1,1,0,69,1,1.1,0.9
43805,1,62.88,5.91,0,0,1,1,0,69,1,1.1,0.9
43806,1,7.2,0.96,0,0,1,1,0,69,44,1.1,0.9
43807,1,10.29,1.38,0,0,1,1,0,69,1,1.1,0.9
43808,1,4.56,0.75,0,0,1,1,0,69,1,1.1,0.9
43809,1,7.06,1.17,0,0,1,1,0,69,1,1.1,0.9
43810,1,4.93,0.81,0,0,1,1,0,69,1,1.1,0.9
43811,1,5.47,0.91,0,0,1,1,0,69,1,1.1,0.9
43812,1,3.26,0.54,0,0,1,1,0,69,1,1.1,0.9
43813,1,13.59,1.28,0,0,1,1,0,69,1,1.1,0.9
43814,1,11.88,1.12,0,0,1,1,0,69,1,1.1,0.9
43815,1,4.96,0.47,0,0,1,1,0,69,1,1.1,0.9
43816,1,3.32,0.31,0,0,1,1,0,69,1,1.1,0.9
43817,1,4.65,0.62,0,0,1,1,0,69,1,1.1,0.9
43818,1,5.58,0.75,0,0,1,1,0,69,1,1.1,0.9
43819,1,7.52,1.01,0,0,1,1,0,69,1,1.1,0.9
43820,1,5.03,0.67,0,0,1,1,0,69,1,1.1,0.9
43821,1,9.03,0.85,0,0,1,1,0,69,1,1.1,0.9
43822,1,3.29,0.44,0,0,1,1,0,69,1,1.1,0.9
43823,1,9.52,1.27,0,0,1,1,0,69,1,1.1,0.9
43824,1,4.3,0.58,0,0,1,1,0,69,1,1.1,0.9
43825,1,13.49,2.23,0,0,1,1,0,69,1,1.1,0.9
43826,1,2.56,0.34,0,0,1,1,0,69,1,1.1,0.9
43827,1,7.47,1,0,0,1,1,0,69,1,1.1,0.9
43828,1,4.79,0.45,0,0,1,1,0,69,1,1.1,0.9
43829,1,6.59,1.09,0,0,1,1,0,69,1,1.1,0.9
43830,1,5.15,0.85,0,0,1,1,0,69,44,1.1,0.9
43831,1,3.26,0.31,0,0,1,1,0,69,44,1.1,0.9
43832,1,1.88,0.18,0,0,1,1,0,69,44,1.1,0.9
43833,1,8.15,0.77,0,0,1,1,0,69,1,1.1,0.9
43834,1,3.73,0.5,0,0,1,1,0,69,1,1.1,0.9
43835,1,5.47,0.73,0,0,1,1,0,230,1,1.1,0.9
43836,1,24.13,2.27,0,0,1,1,0,69,1,1.1,0.9
43837,1,15.22,2.04,0,0,1,1,0,69,44,1.1,0.9
43838,1,9.49,1.57,0,0,1,1,0,69,1,1.1,0.9
43839,1,4.8,0.45,0,0,1,1,0,69,44,1.1,0.9
43840,1,7.27,0.97,0,0,1,1,0,69,1,1.1,0.9
43841,1,4.94,0.66,0,0,1,1,0,69,1,1.1,0.9
43842,1,4.9,0.66,0,0,1,1,0,69,1,1.1,0.9
43843,1,4.15,0.39,0,0,1,1,0,69,1,1.1,0.9
43844,1,12.05,1.99,0,0,1,1,0,69,1,1.1,0.9
43845,1,8.34,1.38,0,0,1,1,0,69,1,1.1,0.9
43846,1,8.55,1.41,0,0,1,1,0,69,44,1.1,0.9
43847,1,6.3,0.59,0,0,1,1,0,69,44,1.1,0.9
43848,1,7.26,0.97,0,0,1,1,0,69,1,1.1,0.9
43849,1,21.34,4.54,0,0,1,1,0,69,1,1.1,0.9
43850,1,7.21,0.68,0,0,1,1,0,69,1,1.1,0.9
43851,1,62.18,12.99,0,0,1,1,0,69,1,1.1,0.9
43852,1,54.79,11.71,0,0,1,1,0,69,1,1.1,0.9
43853,1,57.55,12.06,0,0,1,1,0,138,1,1.1,0.9
43854,1,13.62,1.82,0,0,1,1,0,138,1,1.1,0.9
43855,1,17.58,2.91,0,0,1,1,0,69,1,1.1,0.9
43856,1,23.22,3.11,0,0,1,1,0,69,1,1.1,0.9
43857,1,29.16,3.91,0,0,1,1,0,69,1,1.1,0.9
43858,1,7.62,1.02,0,0,1,1,0,69,1,1.1,0.9
43859,1,4.24,0.7,0,0,1,1,0,69,1,1.1,0.9
43860,1,6.4,0.86,0,0,1,1,0,69,1,1.1,0.9
43861,1,15.88,3,0,0,1,1,0,69,1,1.1,0.9
43862,1,17.84,2.39,0,0,1,1,0,69,1,1.1,0.9
43863,1,4.65,0.77,0,0,1,1,0,69,1,1.1,0.9
43864,1,10.68,1.43,0,0,1,1,0,69,1,1.1,0.9
43865,1,29.4,2.76,0,0,1,1,0,69,1,1.1,0.9
43866,1,5.43,0.9,0,0,1,1,0,69,1,1.1,0.9
43867,1,8.26,0.78,0,0,1,1,0,69,1,1.1,0.9
43868,1,9.26,1.53,0,0,1,1,0,69,1,1.1,0.9
43869,1,133.78,28.03,0,0,1,1,0,69,1,1.1,0.9
43870,1,19.55,3.23,0,0,1,1,0,69,1,1.1,0.9
43871,1,15.17,2.51,0,0,1,1,0,69,1,1.1,0.9
43872,1,14.53,2.84,0,0,1,1,0,69,1,1.1,0.9
43873,1,5.58,0.92,0,0,1,1,0,69,1,1.1,0.9
43874,1,19.17,2.57,0,0,1,1,0,69,1,1.1,0.9
43875,1,17.61,1.66,0,0,1,1,0,69,1,1.1,0.9
43876,1,10.03,1.34,0,0,1,1,0,138,1,1.1,0.9
43877,1,23.2,3.11,0,0,1,1,0,69,1,1.1,0.9
43878,1,12.2,2.02,0,0,1,1,0,69,44,1.1,0.9
43879,1,4.74,0.78,0,0,1,1,0,69,44,1.1,0.9
43880,1,3.7,0.61,0,0,1,1,0,69,44,1.1,0.9
43881,1,6.7,0.9,0,0,1,1,0,69,1,1.1,0.9
43882,1,8.46,0.8,0,0,1,1,0,69,1,1.1,0.9
43883,1,26.17,4.34,0,0,1,1,0,69,1,1.1,0.9
43884,1,13.37,1.26,0,0,1,1,0,69,1,1.1,0.9
43885,1,4.43,0.73,0,0,1,1,0,69,1,1.1,0.9
43886,1,4.62,0.43,0,0,1,1,0,69,44,1.1,0.9
43887,1,13.11,1.23,0,0,1,1,0,69,1,1.1,0.9
43888,1,8.31,1.11,0,0,1,1,0,69,1,1.1,0.9
43889,1,5.4,0.51,0,0,1,1,0,69,44,1.1,0.9
43890,1,13.79,1.85,0,0,1,1,0,69,1,1.1,0.9
43891,1,21.84,4.27,0,0,1,1,0,69,1,1.1,0.9
43892,1,39.24,3.69,0,0,1,1,0,138,1,1.1,0.9
43893,1,19.54,2.62,0,0,1,1,0,69,44,1.1,0.9
43894,1,9.41,1.26,0,0,1,1,0,69,44,1.1,0.9
43895,1,6.64,1.1,0,0,1,1,0,69,44,1.1,0.9
43896,1,9.85,0.93,0,0,1,1,0,69,1,1.1,0.9
43897,1,15.16,3.07,0,0,1,1,0,69,1,1.1,0.9
43898,1,9.68,1.6,0,0,1,1,0,69,44,1.1,0.9
43899,1,3.93,0.53,0,0,1,1,0,138,1,1.1,0.9
43900,1,3.73,0.62,0,0,1,1,0,69,44,1.1,0.9
43901,1,5.53,0.74,0,0,1,1,0,69,44,1.1,0.9
43902,1,3.33,0.55,0,0,1,1,0,69,1,1.1,0.9
43903,1,7.7,1.03,0,0,1,1,0,69,1,1.1,0.9
43904,1,10.61,1.75,0,0,1,1,0,69,1,1.1,0.9
43905,1,6.68,0.63,0,0,1,1,0,69,1,1.1,0.9
43906,1,7.4,0.99,0,0,1,1,0,69,1,1.1,0.9
43907,1,4.18,0.56,0,0,1,1,0,69,44,1.1,0.9
43908,1,5.24,0.49,0,0,1,1,0,69,44,1.1,0.9
43909,1,4.14,0.39,0,0,1,1,0,69,44,1.1,0.9
43910,1,5.73,1.17,0,0,1,1,0,69,44,1.1,0.9
43911,1,3.56,0.59,0,0,1,1,0,69,44,1.1,0.9
43912,1,3.03,0.28,0,0,1,1,0,69,44,1.1,0.9
43913,1,4.74,0.78,0,0,1,1,0,69,1,1.1,0.9
43914,1,4.3,0.71,0,0,1,1,0,69,1,1.1,0.9
43915,1,7.91,1.7,0,0,1,1,0,69,1,1.1,0.9
43916,1,5.87,0.55,0,0,1,1,0,69,1,1.1,0.9
43917,1,3.02,0.28,0,0,1,1,0,69,44,1.1,0.9
43918,1,10.23,1.62,0,0,1,1,0,69,1,1.1,0.9
43919,1,5.27,0.5,0,0,1,1,0,69,1,1.1,0.9
43920,1,3.53,0.58,0,0,1,1,0,69,1,1.1,0.9
43921,1,71.93,11.89,0,0,1,1,0,69,1,1.1,0.9
43922,1,4.36,0.72,0,0,1,1,0,69,1,1.1,0.9
43923,1,4.29,0.71,0,0,1,1,0,69,44,1.1,0.9
43924,1,2.89,0.27,0,0,1,1,0,69,1,1.1,0.9
43925,1,4.9,0.66,0,0,1,1,0,69,44,1.1,0.9
43926,1,3.59,0.48,0,0,1,1,0,69,44,1.1,0.9
43927,1,23.17,2.18,0,0,1,1,0,69,1,1.1,0.9
43928,1,13.88,1.3,0,0,1,1,0,69,1,1.1,0.9
43929,1,6.88,0.92,0,0,1,1,0,69,44,1.1,0.9
43930,1,7.02,0.94,0,0,1,1,0,69,1,1.1,0.9
43931,1,19.1,3.16,0,0,1,1,0,69,1,1.1,0.9
43932,1,24.66,4.39,0,0,1,1,0,69,1,1.1,0.9
43933,1,3.15,0.52,0,0,1,1,0,69,44,1.1,0.9
43934,1,6.06,0.57,0,0,1,1,0,69,1,1.1,0.9
43935,1,7.06,1.17,0,0,1,1,0,69,1,1.1,0.9
43936,1,9.4,1.97,0,0,1,1,0,69,1,1.1,0.9
43937,1,4.97,0.67,0,0,1,1,0,69,1,1.1,0.9
43938,1,11.47,2.46,0,0,1,1,0,69,1,1.1,0.9
43939,1,8.67,1.16,0,0,1,1,0,69,1,1.1,0.9
43940,1,7.4,0.69,0,0,1,1,0,69,1,1.1,0.9
43941,1,27.31,5.32,0,0,1,1,0,69,1,1.1,0.9
43942,1,23.78,4.44,0,0,1,1,0,69,1,1.1,0.9
43943,1,4.67,0.44,0,0,1,1,0,138,1,1.1,0.9
43944,1,12.72,1.2,0,0,1,1,0,69,1,1.1,0.9
43945,1,34.24,5.93,0,0,1,1,0,69,1,1.1,0.9
43946,1,6.21,1.31,0,0,1,1,0,69,1,1.1,0.9
43947,1,3.24,0.3,0,0,1,1,0,69,1,1.1,0.9
43948,1,3.88,0.52,0,0,1,1,0,69,1,1.1,0.9
43949,1,13.85,2.08,0,0,1,1,0,69,1,1.1,0.9
43950,1,33.28,5.44,0,0,1,1,0,69,1,1.1,0.9
43951,1,3.3,0.55,0,0,1,1,0,69,1,1.1,0.9
43952,1,3.15,0.52,0,0,1,1,0,69,1,1.1,0.9
43953,1,4.38,0.41,0,0,1,1,0,69,1,1.1,0.9
43954,1,2.56,0.42,0,0,1,1,0,69,44,1.1,0.9
43955,1,2.23,0.3,0,0,1,1,0,69,1,1.1,0.9
43956,1,5.09,0.68,0,0,1,1,0,69,44,1.1,0.9
43957,1,3.15,0.3,0,0,1,1,0,69,44,1.1,0.9
43958,1,6.03,0.57,0,0,1,1,0,69,1,1.1,0.9
43959,1,4.9,0.66,0,0,1,1,0,69,1,1.1,0.9
43960,1,3.89,0.37,0,0,1,1,0,138,1,1.1,0.9
43961,1,4.09,0.39,0,0,1,1,0,69,1,1.1,0.9
43962,1,8.94,0.84,0,0,1,1,0,69,44,1.1,0.9
43963,1,3.05,0.5,0,0,1,1,0,69,44,1.1,0.9
43964,1,21.64,3.97,0,0,1,1,0,69,1,1.1,0.9
43965,1,10.03,1.83,0,0,1,1,0,69,1,1.1,0.9
43966,1,3.79,0.36,0,0,1,1,0,69,1,1.1,0.9
43967,1,20.52,3.39,0,0,1,1,0,138,1,1.1,0.9
43968,1,4.3,0.41,0,0,1,1,0,69,1,1.1,0.9
43969,1,3.15,0.3,0,0,1,1,0,69,44,1.1,0.9
43970,1,3.85,0.36,0,0,1,1,0,69,44,1.1,0.9
43971,1,20.2,3.23,0,0,1,1,0,69,1,1.1,0.9
43972,1,8.87,1.19,0,0,1,1,0,69,1,1.1,0.9
43973,1,4.46,0.42,0,0,1,1,0,69,44,1.1,0.9
43974,1,8.31,1.37,0,0,1,1,0,69,1,1.1,0.9
43975,1,5.43,0.9,0,0,1,1,0,69,1,1.1,0.9
43976,1,1.77,0.24,0,0,1,1,0,69,44,1.1,0.9
43977,1,2.05,0.27,0,0,1,1,0,69,1,1.1,0.9
43978,1,8.53,0.8,0,0,1,1,0,69,1,1.1,0.9
43979,1,37.04,4.96,0,0,1,1,0,69,1,1.1,0.9
43980,1,4.17,0.56,0,0,1,1,0,69,1,1.1,0.9
43981,1,2.88,0.48,0,0,1,1,0,69,1,1.1,0.9
43982,1,69.67,14.66,0,0,1,1,0,69,1,1.1,0.9
43983,1,4.35,0.72,0,0,1,1,0,69,1,1.1,0.9
43984,1,5.18,0.49,0,0,1,1,0,69,1,1.1,0.9
43985,1,4.23,0.4,0,0,1,1,0,69,1,1.1,0.9
43986,1,5.02,0.83,0,0,1,1,0,69,1,1.1,0.9
43987,1,6.38,0.85,0,0,1,1,0,69,44,1.1,0.9
43988,1,11.7,2.23,0,0,1,1,0,69,1,1.1,0.9
43989,1,7.26,0.68,0,0,1,1,0,69,1,1.1,0.9
43990,1,21.98,3.63,0,0,1,1,0,138,1,1.1,0.9
43991,1,19.19,3.28,0,0,1,1,0,138,1,1.1,0.9
43992,1,28.27,5.15,0,0,1,1,0,69,1,1.1,0.9
43993,1,11.67,1.93,0,0,1,1,0,69,1,1.1,0.9
43994,1,9.55,0.9,0,0,1,1,0,69,1,1.1,0.9
43995,1,28.57,5.19,0,0,1,1,0,69,1,1.1,0.9
43996,1,39.78,3.74,0,0,1,1,0,69,1,1.1,0.9
43997,1,65.64,6.17,0,0,1,1,0,69,1,1.1,0.9
43998,1,3.53,0.47,0,0,1,1,0,69,1,1.1,0.9
43999,1,3.43,0.57,0,0,1,1,0,69,44,1.1,0.9
44000,1,2.46,0.41,0,0,1,1,0,69,1,1.1,0.9
44001,1,2.99,0.28,0,0,1,1,0,69,1,1.1,0.9
44002,1,4.61,0.43,0,0,1,1,0,69,44,1.1,0.9
44003,1,3.03,0.41,0,0,1,1,0,69,44,1.1,0.9
44004,1,17.69,2.92,0,0,1,1,0,69,1,1.1,0.9
44005,1,12.73,2.36,0,0,1,1,0,69,1,1.1,0.9
44006,1,37.24,6.86,0,0,1,1,0,69,1,1.1,0.9
44007,1,6.12,0.58,0,0,1,1,0,69,1,1.1,0.9
44008,1,0.36,0.05,0,0,1,1,0,69,44,1.1,0.9
44009,1,9.46,1.27,0,0,1,1,0,69,44,1.1,0.9
44010,1,13.14,1.24,0,0,1,1,0,69,44,1.1,0.9
44011,1,10.68,1,0,0,1,1,0,138,1,1.1,0.9
44012,1,7.82,1.05,0,0,1,1,0,69,1,1.1,0.9
44013,1,12.19,2.02,0,0,1,1,0,69,1,1.1,0.9
44014,1,5.64,0.76,0,0,1,1,0,69,1,1.1,0.9
44015,1,3.05,0.5,0,0,1,1,0,69,1,1.1,0.9
44016,1,20.57,2.76,0,0,1,1,0,69,1,1.1,0.9
44017,1,5.9,0.79,0,0,1,1,0,138,1,1.1,0.9
44018,1,4.49,0.74,0,0,1,1,0,69,1,1.1,0.9
44019,1,5.14,0.69,0,0,1,1,0,69,1,1.1,0.9
44020,1,5.62,0.53,0,0,1,1,0,69,1,1.1,0.9
44021,1,31.51,5.21,0,0,1,1,0,69,1,1.1,0.9
44022,1,3.49,0.47,0,0,1,1,0,230,1,1.1,0.9
44023,1,14.87,2.87,0,0,1,1,0,69,1,1.1,0.9
44024,1,3.96,0.65,0,0,1,1,0,69,1,1.1,0.9
44025,1,2.26,0.21,0,5.86848015602,1,1,0,69,1,1.1,0.9
44026,1,4.62,0.76,0,0,1,1,0,69,1,1.1,0.9
44027,1,39.42,5.89,0,0,1,1,0,69,1,1.1,0.9
44028,1,15.66,2.59,0,0,1,1,0,69,1,1.1,0.9
44029,1,5.46,0.51,0,0,1,1,0,69,1,1.1,0.9
44030,1,10.53,0.99,0,0,1,1,0,69,1,1.1,0.9
44031,1,4.44,0.42,0,0,1,1,0,69,1,1.1,0.9
44032,1,16.57,3.15,0,0,1,1,0,69,1,1.1,0.9
44033,1,3.29,0.54,0,0,1,1,0,69,1,1.1,0.9
44034,1,10.49,1.41,0,0,1,1,0,69,1,1.1,0.9
44035,1,6.64,0.89,0,0,1,1,0,69,44,1.1,0.9
44036,1,18.81,1.77,0,0,1,1,0,69,1,1.1,0.9
44037,1,6.85,1.13,0,0,1,1,0,69,1,1.1,0.9
44038,1,8.43,0.79,0,0,1,1,0,69,44,1.1,0.9
44039,1,3.67,0.49,0,0,1,1,0,69,44,1.1,0.9
44040,1,3.52,0.47,0,0,1,1,0,69,44,1.1,0.9
44041,1,12.09,2.16,0,0,1,1,0,69,44,1.1,0.9
44042,1,3.85,0.64,0,0,1,1,0,345,1,1.1,0.9
44043,1,2.5,0.23,0,0,1,1,0,69,44,1.1,0.9
44044,1,8.41,1.13,0,0,1,1,0,69,44,1.1,0.9
44045,1,5.59,0.93,0,0,1,1,0,69,44,1.1,0.9
44046,1,9.28,1.53,0,0,1,1,0,69,1,1.1,0.9
44047,1,2.46,0.33,0,0,1,1,0,69,1,1.1,0.9
44048,1,3.99,0.66,0,0,1,1,0,69,44,1.1,0.9
44049,1,11.37,1.88,0,0,1,1,0,69,1,1.1,0.9
44050,1,3.24,0.3,0,0,1,1,0,69,44,1.1,0.9
44051,1,4.41,0.73,0,0,1,1,0,69,44,1.1,0.9
44052,1,6.38,1.38,0,0,1,1,0,69,44,1.1,0.9
44053,1,7.76,1.04,0,0,1,1,0,69,1,1.1,0.9
44054,1,8.06,0.76,0,0,1,1,0,69,1,1.1,0.9
44055,1,15.11,2.02,0,0,1,1,0,69,1,1.1,0.9
44056,1,14.19,1.9,0,0,1,1,0,138,1,1.1,0.9
44057,1,18.29,3.77,0,0,1,1,0,69,1,1.1,0.9
44058,1,6.43,0.6,0,0,1,1,0,69,44,1.1,0.9
44059,1,7.7,1.03,0,0,1,1,0,69,44,1.1,0.9
44060,1,13.99,2.85,0,0,1,1,0,138,1,1.1,0.9
44061,1,9.28,0.87,0,0,1,1,0,69,1,1.1,0.9
44062,1,6.46,1.07,0,0,1,1,0,69,44,1.1,0.9
44063,1,14.82,1.39,0,0,1,1,0,69,1,1.1,0.9
44064,1,10.46,0.98,0,0,1,1,0,69,1,1.1,0.9
44065,1,9.73,2.01,0,0,1,1,0,138,1,1.1,0.9
44066,1,2.35,0.22,0,0,1,1,0,69,1,1.1,0.9
44067,1,28.8,4.32,0,0,1,1,0,69,1,1.1,0.9
44068,1,9.61,1.59,0,0,1,1,0,69,1,1.1,0.9
44069,1,5.96,0.56,0,0,1,1,0,69,1,1.1,0.9
44070,1,14.26,2.9,0,0,1,1,0,69,1,1.1,0.9
44071,1,44.85,6.01,0,0,1,1,0,69,1,1.1,0.9
44072,1,29.1,3.99,0,0,1,1,0,69,1,1.1,0.9
44073,1,21.99,2.95,0,0,1,1,0,69,1,1.1,0.9
44074,1,4.3,0.41,0,0,1,1,0,69,1,1.1,0.9
44075,1,21.73,4.6,0,0,1,1,0,69,1,1.1,0.9
44076,1,5.53,0.52,0,0,1,1,0,69,1,1.1,0.9
44077,1,22.28,3.29,0,0,1,1,0,69,1,1.1,0.9
44078,1,5.82,0.55,0,0,1,1,0,138,1,1.1,0.9
44079,1,18.19,3.9,0,0,1,1,0,69,1,1.1,0.9
44080,1,12.96,2.52,0,0,1,1,0,69,1,1.1,0.9
44081,1,10.09,1.67,0,0,1,1,0,138,1,1.1,0.9
44082,1,7.37,0.99,0,0,1,1,0,138,1,1.1,0.9
44083,1,52.86,10.84,0,0,1,1,0,69,1,1.1,0.9
44084,1,7.76,1.28,0,0,1,1,0,69,44,1.1,0.9
44085,1,6.09,0.82,0,0,1,1,0,69,44,1.1,0.9
44086,1,4.47,0.74,0,0,1,1,0,69,44,1.1,0.9
44098,1,12.32,1.65,0,0,1,1,0,69,1,1.1,0.9
44099,1,3.82,0.63,0,0,1,1,0,69,44,1.1,0.9
44100,1,5.44,0.73,0,0,1,1,0,69,1,1.1,0.9
44101,1,4.33,0.41,0,0,1,1,0,69,44,1.1,0.9
44102,1,13.16,2.54,0,0,1,1,0,69,1,1.1,0.9
44103,1,8.31,1.37,0,0,1,1,0,69,1,1.1,0.9
44104,1,7.61,1.02,0,0,1,1,0,69,1,1.1,0.9
44105,1,11.96,2.51,0,0,1,1,0,69,1,1.1,0.9
44106,1,61.7,11.03,0,0,1,1,0,138,1,1.1,0.9
44107,1,75.69,12.64,0,0,1,1,0,69,1,1.1,0.9
44108,1,15.08,2.81,0,0,1,1,0,69,1,1.1,0.9
44109,1,15.85,2.6,0,0,1,1,0,69,1,1.1,0.9
44110,1,13.16,1.24,0,0,1,1,0,69,1,1.1,0.9
44111,1,13.7,2.5,0,0,1,1,0,69,1,1.1,0.9
44112,1,13.78,1.84,0,0,1,1,0,69,44,1.1,0.9
44113,1,15.7,3.18,0,0,1,1,0,69,1,1.1,0.9
44114,1,2.35,0.32,0,0,1,1,0,230,1,1.1,0.9
44115,1,18.52,3.06,0,0,1,1,0,69,1,1.1,0.9
44116,1,5.11,0.48,0,0,1,1,0,138,1,1.1,0.9
44117,1,5.03,0.47,0,0,1,1,0,138,1,1.1,0.9
44118,1,9.81,1.62,0,0,1,1,0,69,1,1.1,0.9
44119,1,5.47,0.51,0,0,1,1,0,69,1,1.1,0.9
44120,1,3.2,0.3,0,0,1,1,0,69,1,1.1,0.9
44121,1,3.7,0.49,0,0,1,1,0,69,1,1.1,0.9
44122,1,11.03,2.03,0,0,1,1,0,69,1,1.1,0.9
44123,1,9.99,1.34,0,0,1,1,0,69,1,1.1,0.9
44124,1,6.99,0.66,0,0,1,1,0,138,1,1.1,0.9
44125,1,9.85,1.32,0,0,1,1,0,69,1,1.1,0.9
44126,1,4.11,0.39,0,0,1,1,0,69,1,1.1,0.9
44127,1,3.05,0.29,0,0,1,1,0,69,1,1.1,0.9
44128,1,6.82,0.64,0,0,1,1,0,69,1,1.1,0.9
44129,1,6.84,0.92,0,0,1,1,0,138,1,1.1,0.9
44130,1,9.38,0.88,0,0,1,1,0,69,1,1.1,0.9
44131,1,14.56,2.41,0,0,1,1,0,69,44,1.1,0.9
44132,1,9.88,0.93,0,0,1,1,0,69,1,1.1,0.9
44133,1,7.08,0.67,0,0,1,1,0,69,1,1.1,0.9
44134,1,2.96,0.28,0,0,1,1,0,69,1,1.1,0.9
44135,1,2.89,0.39,0,0,1,1,0,69,1,1.1,0.9
44136,1,3.68,0.49,0,0,1,1,0,69,1,1.1,0.9
44137,1,7.32,0.69,0,0,1,1,0,69,1,1.1,0.9
44138,1,6.15,1.02,0,0,1,1,0,69,1,1.1,0.9
44139,1,5.79,0.78,0,0,1,1,0,69,1,1.1,0.9
44140,1,2.93,0.39,0,0,1,1,0,69,1,1.1,0.9
44141,1,2.61,0.24,0,0,1,1,0,69,1,1.1,0.9
44142,1,7.26,1.2,0,0,1,1,0,69,1,1.1,0.9
44143,1,3.05,0.41,0,0,1,1,0,69,1,1.1,0.9
44144,1,13.28,2.19,0,0,1,1,0,69,1,1.1,0.9
44145,1,19.14,3.16,0,0,1,1,0,69,1,1.1,0.9
44146,1,11.96,1.98,0,0,1,1,0,69,1,1.1,0.9
44147,1,6.4,0.86,0,0,1,1,0,230,1,1.1,0.9
44148,1,4.17,0.39,0,0,1,1,0,138,1,1.1,0.9
44149,1,5.55,0.74,0,0,1,1,0,69,44,1.1,0.9
44150,1,3.67,0.61,0,0,1,1,0,69,1,1.1,0.9
44151,1,10.29,1.38,0,0,1,1,0,69,1,1.1,0.9
44152,1,3.86,0.52,0,0,1,1,0,69,44,1.1,0.9
44153,1,8.12,1.09,0,0,1,1,0,138,1,1.1,0.9
44154,1,21.49,3.75,0,0,1,1,0,69,1,1.1,0.9
44155,1,4.47,0.74,0,0,1,1,0,69,1,1.1,0.9
44156,1,9.28,0.87,0,0,1,1,0,69,1,1.1,0.9
44157,1,10.41,2.23,0,0,1,1,0,69,1,1.1,0.9
44158,1,13.05,2.79,0,0,1,1,0,69,1,1.1,0.9
44159,1,3.38,0.32,0,0,1,1,0,69,1,1.1,0.9
44160,1,12.35,1.16,0,0,1,1,0,69,1,1.1,0.9
44161,1,2.06,0.19,0,0,1,1,0,69,44,1.1,0.9
44162,1,6.94,0.93,0,0,1,1,0,69,1,1.1,0.9
44163,1,6.29,1.04,0,0,1,1,0,69,1,1.1,0.9
44164,1,11.12,1.49,0,0,1,1,0,69,1,1.1,0.9
44165,1,11.11,1.49,0,0,1,1,0,69,1,1.1,0.9
44166,1,4.43,0.42,0,0,1,1,0,69,1,1.1,0.9
44167,1,15.94,2.14,0,0,1,1,0,69,1,1.1,0.9
44168,1,4.11,0.55,0,0,1,1,0,69,44,1.1,0.9
44169,1,5.79,0.78,0,0,1,1,0,69,1,1.1,0.9
44170,1,7.71,1.4,0,0,1,1,0,69,44,1.1,0.9
44171,1,26.72,5.06,0,0,1,1,0,69,1,1.1,0.9
44172,1,4.67,0.77,0,0,1,1,0,69,44,1.1,0.9
44173,1,4.38,0.41,0,0,1,1,0,69,1,1.1,0.9
44174,1,9.02,1.21,0,0,1,1,0,69,44,1.1,0.9
44175,1,7.08,1.17,0,0,1,1,0,69,1,1.1,0.9
44176,1,3.71,0.61,0,0,1,1,0,69,1,1.1,0.9
44177,1,3.18,0.43,0,0,1,1,0,69,44,1.1,0.9
44178,1,10.68,1.43,0,0,1,1,0,69,1,1.1,0.9
44179,1,4.24,0.57,0,0,1,1,0,69,44,1.1,0.9
44180,1,6.35,0.85,0,0,1,1,0,69,44,1.1,0.9
44181,1,50.71,9.33,0,0,1,1,0,69,1,1.1,0.9
44182,1,17.22,3.58,0,0,1,1,0,69,1,1.1,0.9
44183,1,4.26,0.57,0,0,1,1,0,69,1,1.1,0.9
44184,1,4.26,0.57,0,0,1,1,0,69,1,1.1,0.9
44185,1,5.43,0.73,0,0,1,1,0,69,1,1.1,0.9
44186,1,11.12,1.49,0,0,1,1,0,69,1,1.1,0.9
44187,1,4,0.66,0,0,1,1,0,69,44,1.1,0.9
44188,1,5.93,0.56,0,0,1,1,0,69,44,1.1,0.9
44189,1,10.23,0.96,0,0,1,1,0,69,1,1.1,0.9
44190,1,7.03,0.94,0,0,1,1,0,69,1,1.1,0.9
44191,1,57.82,10.04,0,0,1,1,0,69,1,1.1,0.9
44192,1,20.29,2.72,0,0,1,1,0,69,1,1.1,0.9
44193,1,21.61,4.37,0,0,1,1,0,69,1,1.1,0.9
44194,1,11.55,1.09,0,0,1,1,0,69,1,1.1,0.9
44195,1,9.85,1.32,0,0,1,1,0,69,1,1.1,0.9
44196,1,5.73,0.77,0,0,1,1,0,69,1,1.1,0.9
44197,1,60.76,9.25,0,0,1,1,0,69,1,1.1,0.9
44198,1,5.53,0.52,0,0,1,1,0,69,44,1.1,0.9
44199,1,5.65,0.94,0,0,1,1,0,69,44,1.1,0.9
44200,1,3.97,0.37,0,0,1,1,0,69,44,1.1,0.9
44201,1,14.82,3.06,0,0,1,1,0,69,1,1.1,0.9
44202,1,5.15,0.85,0,0,1,1,0,69,1,1.1,0.9
44203,1,3.12,0.29,0,0,1,1,0,69,1,1.1,0.9
44204,1,7.88,1.58,0,0,1,1,0,138,1,1.1,0.9
44205,1,4.73,0.45,0,0,1,1,0,69,44,1.1,0.9
44206,1,2.46,0.33,0,0,1,1,0,69,44,1.1,0.9
44207,1,7.23,0.97,0,0,1,1,0,69,44,1.1,0.9
44208,1,6.96,0.93,0,0,1,1,0,69,1,1.1,0.9
44209,1,19.54,3.92,0,0,1,1,0,69,1,1.1,0.9
44210,1,5.88,0.55,0,0,1,1,0,138,1,1.1,0.9
44211,1,3.38,0.32,0,0,1,1,0,69,1,1.1,0.9
44212,1,5.33,1.04,0,0,1,1,0,69,1,1.1,0.9
44213,1,4.06,0.54,0,0,1,1,0,69,1,1.1,0.9
44214,1,4.55,0.75,0,0,1,1,0,69,1,1.1,0.9
44215,1,17.63,3.53,0,0,1,1,0,69,1,1.1,0.9
44216,1,14.23,2.35,0,5.51493866282,1,1,0,69,1,1.1,0.9
44217,1,7.34,0.98,0,0.498460514864,1,1,0,69,1,1.1,0.9
44218,1,4.74,0.45,0,0,1,1,0,69,44,1.1,0.9
44219,1,4.71,0.78,0,0,1,1,0,69,44,1.1,0.9
44220,1,10,0.94,0,0,1,1,0,69,44,1.1,0.9
44221,1,10.76,1.44,0,0,1,1,0,69,44,1.1,0.9
44222,1,16.43,1.54,0,0,1,1,0,69,1,1.1,0.9
44223,1,5.64,0.76,0,0,1,1,0,69,44,1.1,0.9
44224,1,1.82,0.3,0,0,1,1,0,69,1,1.1,0.9
44225,1,8.14,0.77,0,0,1,1,0,69,1,1.1,0.9
44226,1,6.24,0.59,0,0,1,1,0,69,1,1.1,0.9
44227,1,9.9,1.78,0,0,1,1,0,69,1,1.1,0.9
44228,1,9.21,1.52,0,0,1,1,0,69,1,1.1,0.9
44229,1,7.56,1.32,0,0,1,1,0,69,44,1.1,0.9
44230,1,21.45,2.87,0,0,1,1,0,69,1,1.1,0.9
44231,1,14.64,1.96,0,0,1,1,0,69,1,1.1,0.9
44232,1,16.82,1.58,0,0,1,1,0,69,1,1.1,0.9
44233,1,36.52,3.43,0,0,1,1,0,69,1,1.1,0.9
44234,1,6.4,0.6,0,2.70728981295,1,1,0,69,44,1.1,0.9
44235,1,4.23,0.4,0,3.10538975504,1,1,0,69,1,1.1,0.9
44236,1,6.99,1.16,0,5.8064349585e-05,1,1,0,69,1,1.1,0.9
44237,1,10.94,1.81,0,0,1,1,0,69,1,1.1,0.9
44238,1,21.48,2.02,0,0,1,1,0,69,1,1.1,0.9
44239,1,44.22,8.06,0,0,1,1,0,69,1,1.1,0.9
44240,1,14.02,2.32,0,0,1,1,0,69,1,1.1,0.9
44241,1,13.31,1.78,0,0,1,1,0,69,1,1.1,0.9
44242,1,4.64,0.77,0,0,1,1,0,69,1,1.1,0.9
44243,1,10.61,1.42,0,0,1,1,0,69,1,1.1,0.9
44244,1,16.23,2.97,0,0,1,1,0,69,44,1.1,0.9
44245,1,35.27,7.37,0,0,1,1,0,69,1,1.1,0.9
44246,1,10.49,1.41,0,0,1,1,0,69,1,1.1,0.9
44247,1,6.56,1.08,0,0,1,1,0,69,1,1.1,0.9
44248,1,5.87,0.55,0,0,1,1,0,69,44,1.1,0.9
44249,1,8.47,0.8,0,0,1,1,0,69,1,1.1,0.9
44250,1,6.71,0.9,0,0,1,1,0,69,1,1.1,0.9
44251,1,8.96,0.84,0,0,1,1,0,69,1,1.1,0.9
44252,1,4.53,0.75,0,0,1,1,0,69,1,1.1,0.9
44253,1,11.17,1.85,0,0,1,1,0,69,1,1.1,0.9
44254,1,10.2,0.96,0,0,1,1,0,69,1,1.1,0.9
44255,1,11.41,1.07,0,0,1,1,0,69,1,1.1,0.9
44256,1,4.2,0.56,0,0,1,1,0,69,1,1.1,0.9
44257,1,9.62,1.59,0,6.31962041091,1,1,0,69,1,1.1,0.9
44258,1,14.19,1.33,0,12.9999756859,1,1,0,69,1,1.1,0.9
44259,1,14.97,1.41,0,0,1,1,0,69,1,1.1,0.9
44260,1,5.67,0.53,0,0,1,1,0,69,1,1.1,0.9
44261,1,41.63,8.24,0,0,1,1,0,69,1,1.1,0.9
44262,1,9.61,1.59,0,0,1,1,0,69,1,1.1,0.9
44263,1,6.68,0.9,0,0,1,1,0,69,44,1.1,0.9
44264,1,22.75,2.14,0,0,1,1,0,69,1,1.1,0.9
44265,1,15.99,2.64,0,0,1,1,0,69,1,1.1,0.9
44266,1,6.26,0.84,0,0,1,1,0,69,1,1.1,0.9
44267,1,6.61,1.09,0,0,1,1,0,69,1,1.1,0.9
44268,1,10.34,0.97,0,0,1,1,0,69,44,1.1,0.9
44269,1,5.77,0.77,0,0,1,1,0,69,1,1.1,0.9
44270,1,13.06,1.23,0,0,1,1,0,69,1,1.1,0.9
44271,1,20.66,3.69,0,0,1,1,0,69,1,1.1,0.9
44272,1,6.3,0.59,0,0,1,1,0,69,44,1.1,0.9
44273,1,6.18,0.58,0,0,1,1,0,69,44,1.1,0.9
44274,1,2.33,0.31,0,0,1,1,0,69,44,1.1,0.9
44275,1,2.85,0.27,0,0,1,1,0,69,1,1.1,0.9
44276,1,2.74,0.26,0,0,1,1,0,69,1,1.1,0.9
44277,1,8.44,1.4,0,0,1,1,0,69,1,1.1,0.9
44278,1,2.68,0.36,0,0,1,1,0,69,44,1.1,0.9
44279,1,36.19,5.99,0,0,1,1,0,69,1,1.1,0.9
44280,1,2.42,0.4,0,0,1,1,0,69,44,1.1,0.9
44281,1,13.94,1.87,0,0,1,1,0,69,44,1.1,0.9
44282,1,43.06,9.23,0,0,1,1,0,69,1,1.1,0.9
44283,1,23.31,3.85,0,0,1,1,0,69,1,1.1,0.9
44284,1,11.61,1.55,0,0,1,1,0,69,1,1.1,0.9
44285,1,12.43,1.67,0,0,1,1,0,69,1,1.1,0.9
44286,1,13.85,2.39,0,0,1,1,0,69,1,1.1,0.9
44287,1,9.96,0.94,0,0,1,1,0,69,1,1.1,0.9
44288,1,6.59,1.37,0,0,1,1,0,69,44,1.1,0.9
44289,1,4.17,0.56,0,0,1,1,0,69,1,1.1,0.9
44290,1,3.61,0.48,0,0,1,1,0,69,1,1.1,0.9
44291,1,3.17,0.42,0,0,1,1,0,69,1,1.1,0.9
44292,1,6.11,1.01,0,0,1,1,0,69,1,1.1,0.9
44293,1,5.33,0.88,0,0,1,1,0,69,44,1.1,0.9
44294,1,8.43,1.39,0,0,1,1,0,138,1,1.1,0.9
44295,1,4.38,0.41,0,0,1,1,0,69,44,1.1,0.9
44296,1,6.93,0.93,0,0,1,1,0,138,1,1.1,0.9
44297,1,17.08,3.51,0,0,1,1,0,69,1,1.1,0.9
44298,1,9.99,0.94,0,0,1,1,0,69,1,1.1,0.9
44299,1,4.68,0.44,0,0,1,1,0,69,44,1.1,0.9
44300,1,19.6,4.14,0,0,1,1,0,69,1,1.1,0.9
44301,1,4.83,0.65,0,0,1,1,0,69,44,1.1,0.9
44302,1,19.07,3.15,0,0,1,1,0,69,1,1.1,0.9
44303,1,13.94,2.59,0,0,1,1,0,69,1,1.1,0.9
44304,1,8.73,0.82,0,0,1,1,0,69,1,1.1,0.9
44305,1,28.45,2.67,0,0,1,1,0,69,1,1.1,0.9
44306,1,7.87,1.05,0,0,1,1,0,69,1,1.1,0.9
44307,1,7.76,1.04,0,0,1,1,0,69,1,1.1,0.9
44308,1,13.64,2.26,0,0,1,1,0,69,1,1.1,0.9
44309,1,5.52,0.52,0,0,1,1,0,69,1,1.1,0.9
44310,1,6.79,1.12,0,0,1,1,0,69,1,1.1,0.9
44311,1,13.56,1.1,0,14.9999667462,1,1,0,69,1,1.1,0.9
44312,1,4.82,0.8,0,0,1,1,0,69,44,1.1,0.9
44313,1,13.06,2.16,0,0,1,1,0,69,44,1.1,0.9
44314,1,9.41,1.26,0,0,1,1,0,69,44,1.1,0.9
44315,1,6,0.56,0,8.01942545217,1,1,0,69,44,1.1,0.9
44316,1,10.99,1.47,0,0,1,1,0,69,1,1.1,0.9
44317,1,10.85,1.79,0,0,1,1,0,69,44,1.1,0.9
44318,1,7.77,1.04,0,14.9997674622,1,1,0,69,1,1.1,0.9
44319,1,12,1.61,0,0,1,1,0,69,1,1.1,0.9
44320,1,22.01,2.99,0,0,1,1,0,69,1,1.1,0.9
44321,1,3.5,0.47,0,0,1,1,0,69,44,1.1,0.9
44322,1,10.78,1.44,0,0,1,1,0,69,1,1.1,0.9
44323,1,10,0.94,0,0,1,1,0,69,1,1.1,0.9
44324,1,6.52,1.4,0,0,1,1,0,69,1,1.1,0.9
44325,1,4.35,0.72,0,0,1,1,0,69,44,1.1,0.9
44326,1,8.37,0.79,0,0,1,1,0,69,44,1.1,0.9
44327,1,8.11,1.09,0,0,1,1,0,69,1,1.1,0.9
44328,1,4.85,0.8,0,0,1,1,0,69,1,1.1,0.9
44329,1,5.8,0.55,0,0,1,1,0,69,1,1.1,0.9
44330,1,5.99,0.8,0,0,1,1,0,69,1,1.1,0.9
44331,1,10.4,1.39,0,0,1,1,0,138,1,1.1,0.9
44332,1,23.95,3.77,0,0,1,1,0,69,1,1.1,0.9
44333,1,3.97,0.53,0,0,1,1,0,230,1,1.1,0.9
44334,1,3.35,0.32,0,0,1,1,0,138,1,1.1,0.9
44335,1,8.79,1.45,0,0,1,1,0,69,1,1.1,0.9
44336,1,5.53,0.74,0,0,1,1,0,69,1,1.1,0.9
44337,1,4.64,0.77,0,0,1,1,0,69,44,1.1,0.9
44338,1,10.2,1.37,0,0,1,1,0,138,1,1.1,0.9
44339,1,13.87,2.29,0,0,1,1,0,230,1,1.1,0.9
44340,1,9.93,1.64,0,0,1,1,0,69,1,1.1,0.9
44341,1,11.31,1.87,0,0,1,1,0,69,1,1.1,0.9
44342,1,22.13,2.08,0,0,1,1,0,230,1,1.1,0.9
44343,1,24.23,4.01,0,0,1,1,0,69,1,1.1,0.9
44344,1,9.49,1.57,0,0,1,1,0,69,1,1.1,0.9
44345,1,10.47,1.73,0,0,1,1,0,69,1,1.1,0.9
44346,1,8.32,1.11,0,0,1,1,0,230,1,1.1,0.9
44347,1,3.09,0.41,0,0,1,1,0,69,1,1.1,0.9
44348,1,5.29,0.71,0,0,1,1,0,69,1,1.1,0.9
44349,1,3.89,0.52,0,0,1,1,0,69,1,1.1,0.9
44350,1,3.32,0.45,0,0,1,1,0,69,1,1.1,0.9
44351,1,2.42,0.33,0,0,1,1,0,69,1,1.1,0.9
44352,1,10.29,0.97,0,0,1,1,0,69,1,1.1,0.9
44353,1,17.67,3.42,0,0,1,1,0,69,1,1.1,0.9
44354,1,2.93,0.39,0,0,1,1,0,69,44,1.1,0.9
44355,1,5.94,0.56,0,0,1,1,0,69,44,1.1,0.9
44356,1,26.02,3.49,0,0,1,1,0,69,1,1.1,0.9
44357,1,3.33,0.45,0,0,1,1,0,69,1,1.1,0.9
44358,1,2.35,0.32,0,0,1,1,0,69,1,1.1,0.9
44359,1,10.73,1.44,0,0,1,1,0,69,1,1.1,0.9
44360,1,13.4,1.8,0,0,1,1,0,69,1,1.1,0.9
44361,1,6.88,0.92,0,0,1,1,0,69,1,1.1,0.9
44362,1,9.37,1.55,0,0,1,1,0,69,1,1.1,0.9
44363,1,8.52,0.8,0,0,1,1,0,69,1,1.1,0.9
44364,1,3.79,0.36,0,0,1,1,0,69,44,1.1,0.9
44365,1,17.25,3.48,0,0,1,1,0,69,1,1.1,0.9
44366,1,13.53,1.27,0,0,1,1,0,69,1,1.1,0.9
44367,1,7.9,1.06,0,0,1,1,0,69,1,1.1,0.9
44368,1,3.33,0.31,0,0,1,1,0,69,1,1.1,0.9
44369,1,12.59,2.1,0,0,1,1,0,69,1,1.1,0.9
44370,1,2.91,0.39,0,0,1,1,0,69,1,1.1,0.9
44371,1,7.4,1.22,0,0,1,1,0,69,44,1.1,0.9
44372,1,24.39,4.03,0,0,1,1,0,138,1,1.1,0.9
44373,1,13.41,1.26,0,0,1,1,0,69,1,1.1,0.9
44374,1,3.49,0.58,0,0,1,1,0,69,1,1.1,0.9
44375,1,4.55,0.75,0,0,1,1,0,69,1,1.1,0.9
44376,1,5.77,0.54,0,0,1,1,0,69,1,1.1,0.9
44377,1,38.21,8.24,0,0,1,1,0,69,1,1.1,0.9
44378,1,4.24,0.7,0,0,1,1,0,69,44,1.1,0.9
44379,1,30.98,4.15,0,0,1,1,0,69,1,1.1,0.9
44380,1,11.91,1.97,0,0,1,1,0,69,1,1.1,0.9
44381,1,10.78,1.78,0,0,1,1,0,69,1,1.1,0.9
44382,1,9.09,0.85,0,0,1,1,0,69,1,1.1,0.9
44383,1,6.47,0.61,0,0,1,1,0,69,44,1.1,0.9
44384,1,6.2,0.58,0,0,1,1,0,69,1,1.1,0.9
44385,1,4.08,0.38,0,0,1,1,0,69,44,1.1,0.9
44386,1,5.79,0.78,0,0,1,1,0,69,1,1.1,0.9
44387,1,4.77,0.64,0,0,1,1,0,69,44,1.1,0.9
44388,1,5.2,0.7,0,0,1,1,0,69,1,1.1,0.9
44389,1,9.18,0.86,0,0,1,1,0,69,1,1.1,0.9
44390,1,5.38,0.51,0,0,1,1,0,69,1,1.1,0.9
44391,1,3.09,0.29,0,0,1,1,0,69,44,1.1,0.9
44392,1,16.34,1.54,0,0,1,1,0,138,1,1.1,0.9
44393,1,6.74,1.11,0,0,1,1,0,69,1,1.1,0.9
44394,1,3.52,0.58,0,0,1,1,0,69,1,1.1,0.9
44395,1,1.3,0.22,0,0,1,1,0,69,1,1.1,0.9
44396,1,2.44,0.23,0,0,1,1,0,69,44,1.1,0.9
44397,1,13.78,2.28,0,0,1,1,0,138,1,1.1,0.9
44398,1,2.96,0.49,0,0,1,1,0,69,1,1.1,0.9
44399,1,3.56,0.48,0,0,1,1,0,69,1,1.1,0.9
44400,1,17.5,2.9,0,0,1,1,0,69,1,1.1,0.9
44401,1,1.73,0.23,0,0,1,1,0,69,1,1.1,0.9
44402,1,3.53,0.47,0,0,1,1,0,69,1,1.1,0.9
44403,1,2.94,0.39,0,0,1,1,0,69,1,1.1,0.9
44404,1,5.12,0.69,0,0,1,1,0,69,44,1.1,0.9
44405,1,10.37,0.97,0,0,1,1,0,69,1,1.1,0.9
44406,1,6.32,0.85,0,0,1,1,0,69,44,1.1,0.9
44407,1,5,0.47,0,0,1,1,0,69,44,1.1,0.9
44408,1,8.26,0.78,0,0,1,1,0,69,1,1.1,0.9
44409,1,8.55,1.15,0,0,1,1,0,69,1,1.1,0.9
44410,1,7.12,0.95,0,0,1,1,0,69,44,1.1,0.9
44411,1,12.49,2.57,0,0,1,1,0,69,1,1.1,0.9
44412,1,7.21,1.19,0,0,1,1,0,69,1,1.1,0.9
44413,1,6.03,0.81,0,0,1,1,0,69,44,1.1,0.9
44414,1,16.84,3.61,0,0,1,1,0,69,1,1.1,0.9
44415,1,32.43,3.05,0,0,1,1,0,69,1,1.1,0.9
44416,1,2.39,0.4,0,0,1,1,0,69,1,1.1,0.9
44417,1,8.68,1.16,0,0,1,1,0,69,1,1.1,0.9
44418,1,5.32,0.5,0,0,1,1,0,69,44,1.1,0.9
44419,1,7.44,1.23,0,0,1,1,0,69,1,1.1,0.9
44420,1,7.73,1.28,0,0,1,1,0,69,1,1.1,0.9
44421,1,10.47,0.98,0,0,1,1,0,69,44,1.1,0.9
44422,1,3.58,0.34,0,0,1,1,0,69,1,1.1,0.9
44423,1,9.81,2.12,0,0,1,1,0,69,1,1.1,0.9
44424,1,15.2,2.04,0,0,1,1,0,69,1,1.1,0.9
44425,1,7.56,1.01,0,0,1,1,0,69,44,1.1,0.9
44426,1,3.06,0.29,0,0,1,1,0,69,1,1.1,0.9
44427,1,6.56,1.08,0,0,1,1,0,69,44,1.1,0.9
44428,1,10.73,1.77,0,0,1,1,0,69,1,1.1,0.9
44429,1,75.63,7.11,0,0,1,1,0,69,1,1.1,0.9
44430,1,5.68,0.94,0,0,1,1,0,69,1,1.1,0.9
44431,1,2.17,0.2,0,0,1,1,0,69,44,1.1,0.9
44432,1,6.64,1.1,0,0,1,1,0,69,1,1.1,0.9
44433,1,3.38,0.32,0,0,1,1,0,69,1,1.1,0.9
44434,1,5.59,0.75,0,0,1,1,0,69,1,1.1,0.9
44435,1,9.32,0.88,0,0,1,1,0,69,1,1.1,0.9
44436,1,7.46,1.48,0,0,1,1,0,69,1,1.1,0.9
44437,1,3.68,0.35,0,0,1,1,0,69,1,1.1,0.9
44438,1,6.34,1.05,0,0,1,1,0,69,44,1.1,0.9
44439,1,21.93,2.06,0,0,1,1,0,69,1,1.1,0.9
44440,1,5.47,0.51,0,0,1,1,0,69,1,1.1,0.9
44441,1,7.81,1.29,0,0,1,1,0,69,1,1.1,0.9
44442,1,5.68,0.53,0,0,1,1,0,69,1,1.1,0.9
44443,1,16.08,2.61,0,0,1,1,0,69,1,1.1,0.9
44444,1,5.23,0.86,0,0,1,1,0,69,1,1.1,0.9
44445,1,15.81,2.61,0,0,1,1,0,69,1,1.1,0.9
44446,1,18.55,3.16,0,0,1,1,0,69,1,1.1,0.9
44447,1,10.62,1.42,0,0,1,1,0,69,1,1.1,0.9
44448,1,11.31,1.06,0,0,1,1,0,69,1,1.1,0.9
44449,1,3.49,1,0,0,1,1,0,138,1,1.1,0.9
44450,1,24.25,8,0,0,1,1,0,138,1,1.1,0.9
44451,1,9.29,0.87,0,0,1,1,0,69,1,1.1,0.9
44452,1,12.53,2.69,0,0,1,1,0,69,1,1.1,0.9
44453,1,33.11,6.53,0,0,1,1,0,69,1,1.1,0.9
44454,1,15.9,7,0,0,1,1,0,138,1,1.1,0.9
44455,1,6.15,1.02,0,0,1,1,0,69,44,1.1,0.9
44456,1,4.49,0.42,0,0,1,1,0,69,1,1.1,0.9
44457,1,4.88,2,0,0,1,1,0,138,1,1.1,0.9
44458,1,4.8,0.79,0,0,1,1,0,230,1,1.1,0.9
44459,1,14.91,2.59,0,0,1,1,0,69,1,1.1,0.9
44460,1,7.29,0.98,0,0,1,1,0,69,1,1.1,0.9
44461,1,15.78,3.39,0,0,1,1,0,69,1,1.1,0.9
44462,1,9.47,1.27,0,0,1,1,0,69,1,1.1,0.9
44463,1,15.73,3.33,0,0,1,1,0,69,1,1.1,0.9
44464,1,8.96,1.2,0,0,1,1,0,69,1,1.1,0.9
44465,1,25.93,2.44,0,0,1,1,0,69,1,1.1,0.9
44466,1,14.64,2.42,0,0,1,1,0,69,1,1.1,0.9
44467,1,4.79,0.64,0,0,1,1,0,69,1,1.1,0.9
44468,1,5.96,0.8,0,0,1,1,0,69,1,1.1,0.9
44469,1,6.02,1,0,0,1,1,0,138,1,1.1,0.9
44470,1,4.64,0.62,0,0,1,1,0,69,1,1.1,0.9
44471,1,9.21,1.24,0,0,1,1,0,69,1,1.1,0.9
44472,1,8.37,1.38,0,0,1,1,0,69,1,1.1,0.9
44473,1,3.36,0.56,0,0,1,1,0,138,1,1.1,0.9
44474,1,14.93,1.4,0,0,1,1,0,69,1,1.1,0.9
44475,1,30.81,6.26,0,0,1,1,0,69,1,1.1,0.9
44476,1,26.72,4.42,0,0,1,1,0,69,1,1.1,0.9
44477,1,18.54,2.92,0,0,1,1,0,69,1,1.1,0.9
44478,1,3.93,0.53,0,0,1,1,0,69,1,1.1,0.9
44479,1,7.61,1.02,0,0,1,1,0,69,1,1.1,0.9
44480,1,9.05,0.85,0,0,1,1,0,69,1,1.1,0.9
44481,1,5.96,0.56,0,0,1,1,0,138,1,1.1,0.9
44482,1,55.55,9.53,0,0,1,1,0,69,1,1.1,0.9
44483,1,8.06,1.08,0,0,1,1,0,69,1,1.1,0.9
44484,1,5.06,0.84,0,0,1,1,0,69,44,1.1,0.9
44485,1,8.96,1.2,0,0,1,1,0,69,44,1.1,0.9
44486,1,21.64,3.79,0,0,1,1,0,69,1,1.1,0.9
44487,1,9.62,1.93,0,0,1,1,0,69,44,1.1,0.9
44488,1,16.52,2.73,0,0,1,1,0,69,1,1.1,0.9
44489,1,17.64,3.71,0,0,1,1,0,69,1,1.1,0.9
44490,1,9.06,0.85,0,0,1,1,0,138,1,1.1,0.9
44491,1,9.56,1.58,0,0,1,1,0,69,1,1.1,0.9
44492,1,16.82,3.51,0,0,1,1,0,69,1,1.1,0.9
44493,1,6.26,1.03,0,0,1,1,0,69,1,1.1,0.9
44494,1,3.62,0.48,0,0,1,1,0,69,1,1.1,0.9
44495,1,16.23,3.46,0,0,1,1,0,138,1,1.1,0.9
44496,1,3.24,0.54,0,0,1,1,0,69,44,1.1,0.9
44497,1,3.43,0.32,0,0,1,1,0,138,1,1.1,0.9
44498,1,6.9,1.45,0,0,1,1,0,69,1,1.1,0.9
44499,1,2.89,0.39,0,0,1,1,0,69,1,1.1,0.9
44500,1,5.35,0.89,0,0,1,1,0,69,44,1.1,0.9
44501,1,2.67,0.36,0,0,1,1,0,69,44,1.1,0.9
44502,1,1.8,0.17,0,0,1,1,0,69,44,1.1,0.9
44503,1,2.18,0.29,0,0,1,1,0,69,1,1.1,0.9
44504,1,11.87,1.59,0,0,1,1,0,69,44,1.1,0.9
44505,1,7.62,1.02,0,0,1,1,0,69,1,1.1,0.9
44506,1,4.99,0.83,0,0,1,1,0,69,44,1.1,0.9
44507,1,5.23,0.49,0,0,1,1,0,69,1,1.1,0.9
44508,1,9.23,1.53,0,0,1,1,0,69,1,1.1,0.9
44509,1,6.3,1.04,0,0,1,1,0,69,1,1.1,0.9
44510,1,4.08,0.67,0,0,1,1,0,69,44,1.1,0.9
44511,1,10.34,0.97,0,0,1,1,0,69,1,1.1,0.9
44512,1,2.67,0.44,0,0,1,1,0,69,1,1.1,0.9
44513,1,2.62,0.43,0,0,1,1,0,138,1,1.1,0.9
44514,1,6.08,0.81,0,0,1,1,0,69,1,1.1,0.9
44515,1,3.44,0.46,0,0,1,1,0,69,1,1.1,0.9
44516,1,4.88,0.81,0,0,1,1,0,69,1,1.1,0.9
44517,1,2.65,0.35,0,0,1,1,0,69,44,1.1,0.9
44518,1,3.05,0.41,0,0,1,1,0,69,1,1.1,0.9
44519,1,4.9,0.81,0,0,1,1,0,138,1,1.1,0.9
44520,1,3.99,0.66,0,0,1,1,0,69,1,1.1,0.9
44521,1,3.79,0.63,0,0,1,1,0,69,1,1.1,0.9
44522,1,4.96,0.66,0,0,1,1,0,69,1,1.1,0.9
44523,1,4.09,0.68,0,0,1,1,0,69,44,1.1,0.9
44524,1,6.02,1,0,0,1,1,0,69,1,1.1,0.9
44525,1,12.38,1.16,0,0,1,1,0,69,1,1.1,0.9
44526,1,7.52,1.24,0,0,1,1,0,69,1,1.1,0.9
44527,1,2.55,0.42,0,0,1,1,0,69,44,1.1,0.9
44528,1,3.44,0.32,0,0,1,1,0,69,1,1.1,0.9
44529,1,5.96,0.98,0,0,1,1,0,138,1,1.1,0.9
44530,1,27.84,4.6,0,0,1,1,0,69,1,1.1,0.9
44531,1,4.12,0.68,0,0,1,1,0,230,1,1.1,0.9
44532,1,5.71,0.95,0,0,1,1,0,69,1,1.1,0.9
44533,1,4.06,0.38,0,0,1,1,0,138,1,1.1,0.9
44534,1,4.06,0.38,0,0,1,1,0,69,1,1.1,0.9
44535,1,13.73,2.89,0,0,1,1,0,69,1,1.1,0.9
44536,1,4.35,0.72,0,0,1,1,0,69,1,1.1,0.9
44537,1,2.06,0.19,0,0,1,1,0,69,1,1.1,0.9
44538,1,8.08,1.34,0,0,1,1,0,69,1,1.1,0.9
44539,1,4.06,0.54,0,0,1,1,0,138,1,1.1,0.9
44540,1,8.14,0.77,0,0,1,1,0,69,1,1.1,0.9
44541,1,2.62,0.25,0,0,1,1,0,69,1,1.1,0.9
