bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
44542,1,8.64,1.43,0,0,1,1,0,69,1,1.1,0.9
44543,1,8.61,0.81,0,0,1,1,0,69,1,1.1,0.9
44544,1,3.15,0.42,0,0,1,1,0,138,1,1.1,0.9
44545,1,2.02,0.19,0,0,1,1,0,69,44,1.1,0.9
44546,1,4.65,0.44,0,0,1,1,0,138,1,1.1,0.9
44547,1,8.2,1.1,0,0,1,1,0,138,1,1.1,0.9
44548,1,6.55,0.62,0,0,1,1,0,69,1,1.1,0.9
44549,1,4.94,0.82,0,0,1,1,0,69,1,1.1,0.9
44550,1,24.9,5.19,0,0,1,1,0,69,1,1.1,0.9
44551,1,27.05,5.6,0,0,1,1,0,69,1,1.1,0.9
44552,1,10.88,1.8,0,0,1,1,0,69,1,1.1,0.9
44553,1,15.58,1.47,0,0,1,1,0,69,1,1.1,0.9
44554,1,14.09,2.92,0,0,1,1,0,69,1,1.1,0.9
44555,1,31.9,5.28,0,0,1,1,0,69,1,1.1,0.9
44556,1,5.2,0.49,0,0,1,1,0,69,1,1.1,0.9
44557,1,6.03,0.81,0,0,1,1,0,69,1,1.1,0.9
44558,1,17.49,2.89,0,0,1,1,0,138,1,1.1,0.9
44559,1,11.14,2.39,0,0,1,1,0,69,1,1.1,0.9
44560,1,5.14,0.48,0,0,1,1,0,69,1,1.1,0.9
44561,1,2.68,0.36,0,0,1,1,0,69,1,1.1,0.9
44562,1,4.94,0.82,0,0,1,1,0,69,1,1.1,0.9
44563,1,2.59,0.43,0,0,1,1,0,69,1,1.1,0.9
44564,1,5.49,0.52,0,0,1,1,0,69,1,1.1,0.9
44565,1,4.58,0.43,0,0,1,1,0,69,1,1.1,0.9
44566,1,9.29,1.87,0,0,1,1,0,69,1,1.1,0.9
44567,1,1.89,0.31,0,0,1,1,0,138,1,1.1,0.9
44568,1,8.61,1.15,0,0,1,1,0,138,1,1.1,0.9
44569,1,13.09,1.75,0,0,1,1,0,69,1,1.1,0.9
44570,1,1.59,0.15,0,0,1,1,0,138,1,1.1,0.9
44571,1,46.35,9.78,0,0,1,1,0,69,1,1.1,0.9
44572,1,2.09,0.35,0,0,1,1,0,138,1,1.1,0.9
44573,1,10.99,1.47,0,0,1,1,0,69,1,1.1,0.9
44574,1,30.16,4.04,0,0,1,1,0,69,1,1.1,0.9
44575,1,24.1,4.33,0,0,1,1,0,69,1,1.1,0.9
44576,1,3.41,0.32,0,0,1,1,0,69,1,1.1,0.9
44577,1,6.82,1.13,0,0,1,1,0,69,1,1.1,0.9
44578,1,6.11,0.57,0,0,1,1,0,69,1,1.1,0.9
44579,1,6.74,0.63,0,0,1,1,0,69,1,1.1,0.9
44580,1,7.58,0.71,0,0,1,1,0,69,1,1.1,0.9
44581,1,2.62,0.35,0,0,1,1,0,69,1,1.1,0.9
44582,1,4.46,0.42,0,0,1,1,0,69,1,1.1,0.9
44583,1,4.23,0.57,0,0,1,1,0,69,44,1.1,0.9
44584,1,16.73,1.57,0,0,1,1,0,69,1,1.1,0.9
44585,1,10.25,1.37,0,0,1,1,0,69,1,1.1,0.9
44586,1,9.46,0.89,0,0,1,1,0,69,44,1.1,0.9
44587,1,22.57,3.02,0,0,1,1,0,69,1,1.1,0.9
44588,1,2.71,0.26,0,0,1,1,0,69,1,1.1,0.9
44589,1,6.8,0.64,0,0,1,1,0,69,1,1.1,0.9
44590,1,3.49,0.58,0,0,1,1,0,69,1,1.1,0.9
44591,1,4.9,0.46,0,0,1,1,0,69,1,1.1,0.9
44592,1,8.62,0.81,0,0,1,1,0,69,1,1.1,0.9
44593,1,2.74,0.26,0,0,1,1,0,69,1,1.1,0.9
44594,1,6.96,0.93,0,0,1,1,0,69,1,1.1,0.9
44595,1,3.86,0.36,0,0,1,1,0,69,1,1.1,0.9
44596,1,2.55,0.24,0,0,1,1,0,69,1,1.1,0.9
44597,1,3.79,0.51,0,0,1,1,0,69,1,1.1,0.9
44598,1,2.61,0.43,0,0,1,1,0,69,44,1.1,0.9
44599,1,3.65,0.34,0,0,1,1,0,69,1,1.1,0.9
44600,1,2.24,0.3,0,0,1,1,0,69,1,1.1,0.9
44601,1,22.81,4.61,0,0,1,1,0,69,1,1.1,0.9
44602,1,7.56,1.01,0,0,1,1,0,69,1,1.1,0.9
44603,1,5.3,0.5,0,0,1,1,0,69,1,1.1,0.9
44604,1,3.88,0.52,0,0,1,1,0,138,1,1.1,0.9
44605,1,5.49,0.73,0,0,1,1,0,69,1,1.1,0.9
44606,1,12.59,1.69,0,0,1,1,0,69,1,1.1,0.9
44607,1,6.06,0.81,0,0,1,1,0,69,1,1.1,0.9
44608,1,11.37,1.07,0,0,1,1,0,69,1,1.1,0.9
44609,1,8.64,1.43,0,0,1,1,0,69,1,1.1,0.9
44610,1,9.2,1.96,0,0,1,1,0,69,1,1.1,0.9
44611,1,8.44,0.79,0,0,1,1,0,69,1,1.1,0.9
44612,1,18.81,3.11,0,0,1,1,0,69,1,1.1,0.9
44613,1,4.46,0.74,0,0,1,1,0,69,1,1.1,0.9
44614,1,2.18,0.2,0,0,1,1,0,69,1,1.1,0.9
44615,1,6.82,1.13,0,0,1,1,0,69,1,1.1,0.9
44616,1,2.49,0.41,0,0,1,1,0,69,1,1.1,0.9
44617,1,11.49,1.54,0,0,1,1,0,69,1,1.1,0.9
44618,1,4.88,0.81,0,0,1,1,0,69,1,1.1,0.9
44619,1,8.49,1.14,0,0,1,1,0,69,1,1.1,0.9
44620,1,9.73,2.06,0,0,1,1,0,69,1,1.1,0.9
44621,1,7.41,0.7,0,0,1,1,0,69,1,1.1,0.9
44622,1,7.74,1.28,0,0,1,1,0,69,1,1.1,0.9
44623,1,50.15,4.71,0,0,1,1,0,69,1,1.1,0.9
44624,1,4.11,0.39,0,0,1,1,0,69,1,1.1,0.9
44625,1,14.02,2.59,0,0,1,1,0,69,1,1.1,0.9
44626,1,12.46,2.06,0,0,1,1,0,69,1,1.1,0.9
44627,1,10.41,1.72,0,0,1,1,0,69,1,1.1,0.9
44628,1,10.5,0.99,0,0,1,1,0,69,1,1.1,0.9
44629,1,21.1,2.83,0,0,1,1,0,69,1,1.1,0.9
44630,1,9.5,1.57,0,0,1,1,0,69,1,1.1,0.9
44631,1,6.17,0.58,0,0,1,1,0,69,1,1.1,0.9
44632,1,6.46,0.86,0,0,1,1,0,69,1,1.1,0.9
44633,1,4.08,0.67,0,0,1,1,0,69,44,1.1,0.9
44634,1,17.11,1.61,0,0,1,1,0,69,1,1.1,0.9
44635,1,27.37,5.5,0,0,1,1,0,69,1,1.1,0.9
44636,1,5.09,0.68,0,0,1,1,0,69,1,1.1,0.9
44637,1,7.44,1.5,0,0,1,1,0,69,1,1.1,0.9
44638,1,4.71,0.78,0,0,1,1,0,69,44,1.1,0.9
44639,1,3.74,0.62,0,0,1,1,0,69,44,1.1,0.9
44640,1,3.59,0.48,0,0,1,1,0,69,1,1.1,0.9
44641,1,7.67,1.27,0,0,1,1,0,69,1,1.1,0.9
44642,1,9.28,0.87,0,0,1,1,0,69,1,1.1,0.9
44643,1,7.65,1.02,0,0,1,1,0,69,1,1.1,0.9
44644,1,9.4,0.88,0,0,1,1,0,69,1,1.1,0.9
44645,1,8.11,0.76,0,0,1,1,0,69,1,1.1,0.9
44646,1,10.52,1.74,0,0,1,1,0,69,1,1.1,0.9
44647,1,3.73,0.5,0,0,1,1,0,69,1,1.1,0.9
44648,1,17.88,1.68,0,0,1,1,0,69,1,1.1,0.9
44649,1,20.13,3.33,0,0,1,1,0,69,1,1.1,0.9
44650,1,5.62,0.53,0,0,1,1,0,69,44,1.1,0.9
44651,1,7.47,1.62,0,0,1,1,0,69,1,1.1,0.9
44652,1,3.49,0.47,0,0,1,1,0,69,1,1.1,0.9
44653,1,9.58,1.28,0,0,1,1,0,69,44,1.1,0.9
44654,1,70.5,9.45,0,0,1,1,0,69,1,1.1,0.9
44655,1,4.94,0.47,0,0,1,1,0,69,44,1.1,0.9
44656,1,5.12,0.48,0,0,1,1,0,69,44,1.1,0.9
44657,1,3.64,0.6,0,0,1,1,0,69,44,1.1,0.9
44658,1,5.23,0.49,0,0,1,1,0,69,44,1.1,0.9
44659,1,11,2.22,0,0,1,1,0,69,44,1.1,0.9
44660,1,11.94,1.6,0,0,1,1,0,69,1,1.1,0.9
44661,1,6.34,0.85,0,0,1,1,0,69,44,1.1,0.9
44662,1,17.37,3.31,0,0,1,1,0,69,1,1.1,0.9
44663,1,3.3,0.44,0,0,1,1,0,138,1,1.1,0.9
44664,1,14.72,1.97,0,0,1,1,0,138,1,1.1,0.9
44665,1,14.7,2.43,0,0,1,1,0,69,1,1.1,0.9
44666,1,53.07,9.76,0,0,1,1,0,69,1,1.1,0.9
44667,1,6.41,0.86,0,0,1,1,0,69,1,1.1,0.9
44668,1,6.32,1.04,0,0,1,1,0,69,1,1.1,0.9
44669,1,5.79,0.78,0,0,1,1,0,138,1,1.1,0.9
44670,1,11.17,1.85,0,0,1,1,0,69,44,1.1,0.9
44671,1,11.65,1.93,0,0,1,1,0,69,1,1.1,0.9
44672,1,7.27,1.2,0,0,1,1,0,69,1,1.1,0.9
44673,1,44.77,6.39,0,0,1,1,0,138,1,1.1,0.9
44674,1,8.94,1.48,0,0,1,1,0,138,1,1.1,0.9
44675,1,10.08,1.67,0,0,1,1,0,69,1,1.1,0.9
44676,1,8.99,1.49,0,0,1,1,0,230,1,1.1,0.9
44677,1,35.31,4.73,0,0,1,1,0,69,1,1.1,0.9
44678,1,6.77,0.91,0,0,1,1,0,138,1,1.1,0.9
44679,1,5.38,0.89,0,0,1,1,0,138,1,1.1,0.9
44680,1,13.67,1.28,0,0,1,1,0,69,1,1.1,0.9
44681,1,5.9,0.97,0,0,1,1,0,69,1,1.1,0.9
44682,1,5.83,0.96,0,0,1,1,0,69,1,1.1,0.9
44683,1,12.69,1.7,0,0,1,1,0,69,1,1.1,0.9
44684,1,8.03,1.08,0,0,1,1,0,69,1,1.1,0.9
44685,1,4.76,0.79,0,0,1,1,0,69,1,1.1,0.9
44686,1,5.68,0.53,0,0,1,1,0,69,1,1.1,0.9
44687,1,7.5,0.7,0,0,1,1,0,69,1,1.1,0.9
44688,1,7.84,1.3,0,0,1,1,0,69,1,1.1,0.9
44689,1,6.46,0.61,0,0,1,1,0,69,44,1.1,0.9
44690,1,52.95,7.09,0,0,1,1,0,69,1,1.1,0.9
44691,1,8.02,0.75,0,0,1,1,0,230,1,1.1,0.9
44692,1,11.08,1.48,0,0,1,1,0,69,1,1.1,0.9
44693,1,15.76,1.48,0,0,1,1,0,138,1,1.1,0.9
44694,1,18.79,2.52,0,0,1,1,0,69,1,1.1,0.9
44695,1,7.58,1.25,0,0,1,1,0,69,1,1.1,0.9
44696,1,13.22,1.24,0,0,1,1,0,69,1,1.1,0.9
44697,1,6.91,0.65,0,0,1,1,0,69,44,1.1,0.9
44698,1,6.8,1.12,0,0,1,1,0,69,1,1.1,0.9
44699,1,12.02,1.61,0,0,1,1,0,69,44,1.1,0.9
44700,1,5.93,0.98,0,0,1,1,0,69,44,1.1,0.9
44701,1,7.43,1.23,0,0,1,1,0,69,1,1.1,0.9
44702,1,5.79,0.54,0,0,1,1,0,69,1,1.1,0.9
44703,1,3.99,0.53,0,0,1,1,0,69,1,1.1,0.9
44704,1,4.65,0.77,0,0,1,1,0,138,1,1.1,0.9
44705,1,7.06,1.17,0,0,1,1,0,69,1,1.1,0.9
44706,1,13.79,1.3,0,0,1,1,0,69,1,1.1,0.9
44707,1,5.3,0.88,0,0,1,1,0,69,1,1.1,0.9
44708,1,9.2,1.52,0,0,1,1,0,138,1,1.1,0.9
44709,1,23.49,2.21,0,0,1,1,0,69,1,1.1,0.9
44710,1,3.74,0.35,0,0,1,1,0,69,1,1.1,0.9
44711,1,3.55,0.59,0,0,1,1,0,138,1,1.1,0.9
44712,1,8.61,1.15,0,0,1,1,0,69,44,1.1,0.9
44713,1,5.03,0.83,0,0,1,1,0,69,1,1.1,0.9
44714,1,2.12,0.35,0,0,1,1,0,69,1,1.1,0.9
44715,1,12.56,2.49,0,0,1,1,0,69,44,1.1,0.9
44716,1,10.25,0.96,0,0,1,1,0,69,1,1.1,0.9
44717,1,2.73,0.37,0,0,1,1,0,69,1,1.1,0.9
44718,1,3.11,0.51,0,0,1,1,0,69,1,1.1,0.9
44719,1,3.97,0.37,0,0,1,1,0,69,1,1.1,0.9
44720,1,24.55,3.29,0,0,1,1,0,69,1,1.1,0.9
44721,1,14.23,2.23,0,0,1,1,0,69,1,1.1,0.9
44722,1,16.75,2.24,0,0,1,1,0,69,1,1.1,0.9
44723,1,3.88,0.64,0,0,1,1,0,69,1,1.1,0.9
44724,1,1.96,0.18,0,0,1,1,0,69,44,1.1,0.9
44725,1,9.46,0.89,0,0,1,1,0,69,1,1.1,0.9
44726,1,2.52,0.34,0,0,1,1,0,69,44,1.1,0.9
44727,1,9.88,1.32,0,0,1,1,0,69,1,1.1,0.9
44728,1,12.03,2.39,0,0,1,1,0,69,1,1.1,0.9
44729,1,13.91,1.86,0,0,1,1,0,69,1,1.1,0.9
44730,1,4.17,0.69,0,0,1,1,0,69,44,1.1,0.9
44731,1,82.72,15.27,0,0,1,1,0,69,1,1.1,0.9
44732,1,15,2.91,0,0,1,1,0,138,1,1.1,0.9
44733,1,23.02,2.16,0,0,1,1,0,69,1,1.1,0.9
44734,1,17.46,2.34,0,0,1,1,0,69,1,1.1,0.9
44735,1,22.87,3.78,0,0,1,1,0,69,1,1.1,0.9
44736,1,3.14,0.52,0,0,1,1,0,69,1,1.1,0.9
44737,1,4.88,0.46,0,0,1,1,0,69,44,1.1,0.9
44738,1,3.43,0.57,0,0,1,1,0,69,1,1.1,0.9
44739,1,11.68,1.57,0,0,1,1,0,69,1,1.1,0.9
44740,1,6.74,1.11,0,0,1,1,0,69,44,1.1,0.9
44741,1,3.67,0.61,0,0,1,1,0,69,1,1.1,0.9
44742,1,3.14,0.42,0,0,1,1,0,69,44,1.1,0.9
44743,1,5.87,0.79,0,0,1,1,0,69,1,1.1,0.9
44744,1,7.81,0.73,0,0,1,1,0,69,1,1.1,0.9
44745,1,1.97,0.18,0,0,1,1,0,69,44,1.1,0.9
44746,1,4.94,0.47,0,0,1,1,0,69,1,1.1,0.9
44747,1,4.86,0.65,0,0,1,1,0,138,1,1.1,0.9
44748,1,8.35,1.12,0,0,1,1,0,69,1,1.1,0.9
44749,1,6.17,0.58,0,0,1,1,0,69,44,1.1,0.9
44750,1,4.65,0.44,0,0,1,1,0,69,1,1.1,0.9
44751,1,6.26,0.59,0,0,1,1,0,69,1,1.1,0.9
44752,1,18.47,2.54,0,0,1,1,0,69,1,1.1,0.9
44753,1,4.4,0.59,0,0,1,1,0,69,1,1.1,0.9
44754,1,3.65,0.49,0,0,1,1,0,138,1,1.1,0.9
44755,1,3.44,0.32,0,0,1,1,0,69,1,1.1,0.9
44756,1,7.08,1.17,0,0,1,1,0,69,1,1.1,0.9
44757,1,17.81,1.67,0,0,1,1,0,138,1,1.1,0.9
44758,1,3.15,0.42,0,0,1,1,0,69,1,1.1,0.9
44759,1,1.82,0.24,0,0,1,1,0,69,1,1.1,0.9
44760,1,5.46,0.73,0,0,1,1,0,69,1,1.1,0.9
44761,1,5.5,0.74,0,0,1,1,0,69,1,1.1,0.9
44762,1,5.47,0.91,0,0,1,1,0,69,1,1.1,0.9
44763,1,2.03,0.27,0,0,1,1,0,69,1,1.1,0.9
44764,1,3.97,0.53,0,0,1,1,0,69,1,1.1,0.9
44765,1,3.97,0.37,0,0,1,1,0,69,1,1.1,0.9
44766,1,4.58,0.76,0,0,1,1,0,69,1,1.1,0.9
44767,1,1.52,0.25,0,0,1,1,0,69,1,1.1,0.9
44768,1,2.8,0.46,0,0,1,1,0,138,1,1.1,0.9
44769,1,6.58,1.41,0,0,1,1,0,69,1,1.1,0.9
44770,1,6.27,0.84,0,0,1,1,0,69,1,1.1,0.9
44771,1,9.84,1.32,0,0,1,1,0,69,1,1.1,0.9
44772,1,4.88,0.65,0,0,1,1,0,69,1,1.1,0.9
44773,1,3.89,0.64,0,0,1,1,0,69,1,1.1,0.9
44774,1,3.71,0.35,0,0,1,1,0,138,1,1.1,0.9
44775,1,3.73,0.5,0,0,1,1,0,69,44,1.1,0.9
44776,1,5.46,0.51,0,0,1,1,0,69,1,1.1,0.9
44777,1,4.71,0.44,0,0,1,1,0,69,1,1.1,0.9
44778,1,8.78,1.18,0,0,1,1,0,69,1,1.1,0.9
44779,1,2.71,0.26,0,0,1,1,0,69,1,1.1,0.9
44780,1,11.76,2.25,0,0,1,1,0,69,1,1.1,0.9
44781,1,7.87,1.65,0,0,1,1,0,69,1,1.1,0.9
44782,1,52,9.31,0,0,1,1,0,69,1,1.1,0.9
44783,1,21.26,4.03,0,0,1,1,0,69,1,1.1,0.9
44784,1,3.32,0.45,0,0,1,1,0,69,44,1.1,0.9
44785,1,11.08,1.04,0,0,1,1,0,69,1,1.1,0.9
44786,1,12.14,2.57,0,0,1,1,0,69,1,1.1,0.9
44787,1,20.02,4.32,0,0,1,1,0,69,1,1.1,0.9
44788,1,35.63,5.89,0,0,1,1,0,69,1,1.1,0.9
44789,1,36.46,4.89,0,0,1,1,0,69,1,1.1,0.9
44790,1,33.86,4.54,0,0,1,1,0,69,1,1.1,0.9
44791,1,9.55,0.9,0,0,1,1,0,69,1,1.1,0.9
44792,1,3.65,0.34,0,0,1,1,0,69,1,1.1,0.9
44793,1,5.7,0.76,0,0,1,1,0,69,1,1.1,0.9
44794,1,7.62,1.02,0,0,1,1,0,69,1,1.1,0.9
44795,1,14.22,2.35,0,0,1,1,0,138,1,1.1,0.9
44796,1,16,2.97,0,0,1,1,0,69,44,1.1,0.9
44797,1,2.71,0.26,0,0,1,1,0,69,44,1.1,0.9
44798,1,2.76,0.37,0,0,1,1,0,69,44,1.1,0.9
44799,1,4.12,0.39,0,0,1,1,0,138,1,1.1,0.9
44800,1,15.9,3.44,0,0,1,1,0,69,44,1.1,0.9
44801,1,10.05,1.35,0,0,1,1,0,69,44,1.1,0.9
44802,1,3.02,0.28,0,0,1,1,0,138,1,1.1,0.9
44803,1,8.91,0.84,0,0,1,1,0,69,1,1.1,0.9
44804,1,6.74,0.63,0,0,1,1,0,69,1,1.1,0.9
44805,1,25.22,5.08,0,0,1,1,0,69,1,1.1,0.9
44806,1,15.32,2.05,0,0,1,1,0,230,1,1.1,0.9
44807,1,5.52,0.74,0,0,1,1,0,69,1,1.1,0.9
44808,1,6.73,1.11,0,0,1,1,0,69,1,1.1,0.9
44809,1,14.2,2.66,0,0,1,1,0,69,1,1.1,0.9
44810,1,5.26,0.87,0,0,1,1,0,69,1,1.1,0.9
44811,1,6.41,0.6,0,0,1,1,0,69,44,1.1,0.9
44812,1,9.15,1.23,0,0,1,1,0,69,1,1.1,0.9
44813,1,5.74,0.77,0,0,1,1,0,69,44,1.1,0.9
44814,1,5.52,0.91,0,0,1,1,0,69,1,1.1,0.9
44815,1,3.91,0.37,0,0,1,1,0,69,1,1.1,0.9
44816,1,11.81,2.39,0,0,1,1,0,69,1,1.1,0.9
44817,1,3.33,0.55,0,0,1,1,0,69,44,1.1,0.9
44818,1,29.9,4.95,0,0,1,1,0,69,1,1.1,0.9
44819,1,20.44,3.38,0,0,1,1,0,138,1,1.1,0.9
44820,1,9.85,1.32,0,0,1,1,0,69,1,1.1,0.9
44821,1,4.17,0.69,0,0,1,1,0,69,1,1.1,0.9
44822,1,6.27,1.04,0,0,1,1,0,69,1,1.1,0.9
44823,1,4.17,0.56,0,0,1,1,0,69,44,1.1,0.9
44824,1,6.15,0.58,0,0,1,1,0,345,1,1.1,0.9
44825,1,16.17,2.67,0,0,1,1,0,69,1,1.1,0.9
44826,1,4.64,0.77,0,0,1,1,0,69,44,1.1,0.9
44827,1,5.26,0.7,0,0,1,1,0,69,1,1.1,0.9
44828,1,16.37,2.71,0,0,1,1,0,69,1,1.1,0.9
44829,1,9.35,1.55,0,0,1,1,0,69,44,1.1,0.9
44830,1,7.06,1.17,0,0,1,1,0,69,1,1.1,0.9
44831,1,3.24,0.43,0,1.36269925248e-05,1,1,0,69,1,1.1,0.9
44832,1,3.53,0.47,0,0,1,1,0,69,1,1.1,0.9
44833,1,9.7,1.92,0,6.71996987161e-06,1,1,0,69,1,1.1,0.9
44834,1,8.62,1.43,0,0,1,1,0,69,1,1.1,0.9
44835,1,11.34,1.52,0,0,1,1,0,69,1,1.1,0.9
44836,1,12.22,2.02,0,0,1,1,0,69,1,1.1,0.9
44837,1,17.75,2.38,0,0,1,1,0,69,1,1.1,0.9
44838,1,7.3,0.98,0,0,1,1,0,69,1,1.1,0.9
44839,1,9.37,0.88,0,0,1,1,0,69,1,1.1,0.9
44840,1,19.35,3.2,0,0,1,1,0,69,1,1.1,0.9
44841,1,8.96,1.48,0,0,1,1,0,69,1,1.1,0.9
44842,1,4.61,0.76,0,5.64470813067e-06,1,1,0,69,44,1.1,0.9
44843,1,14.06,2.33,0,7.255146579e-06,1,1,0,69,1,1.1,0.9
44847,1,8.06,1.33,0,0,1,1,0,69,1,1.1,0.9
44848,1,8.27,1.11,0,0,1,1,0,69,1,1.1,0.9
44849,1,3.76,0.35,0,0,1,1,0,69,1,1.1,0.9
44850,1,16.03,3.36,0,0,1,1,0,69,1,1.1,0.9
44851,1,7.43,0.7,0,0,1,1,0,69,44,1.1,0.9
44852,1,4.97,0.67,0,0,1,1,0,69,1,1.1,0.9
44853,1,15.97,2.14,0,0,1,1,0,69,1,1.1,0.9
44854,1,3.67,0.49,0,0,1,1,0,69,44,1.1,0.9
44855,1,13.85,1.3,0,0,1,1,0,69,1,1.1,0.9
44856,1,27.76,4.43,0,0,1,1,0,69,1,1.1,0.9
44857,1,16.96,2.27,0,0,1,1,0,69,1,1.1,0.9
44858,1,7.47,1,0,0,1,1,0,69,1,1.1,0.9
44859,1,17.35,3.03,0,0,1,1,0,138,1,1.1,0.9
44860,1,9.24,0.87,0,0,1,1,0,69,44,1.1,0.9
44861,1,6.26,0.59,0,0,1,1,0,69,1,1.1,0.9
44862,1,8.08,0.76,0,0,1,1,0,69,1,1.1,0.9
44863,1,12.17,2.55,0,0,1,1,0,69,1,1.1,0.9
44864,1,11.2,1.05,0,0,1,1,0,69,44,1.1,0.9
44865,1,10.21,1.69,0,0,1,1,0,69,44,1.1,0.9
44866,1,12.29,1.65,0,0,1,1,0,69,1,1.1,0.9
44867,1,53.24,9.24,0,0,1,1,0,69,1,1.1,0.9
44868,1,8.43,1.13,0,0,1,1,0,69,1,1.1,0.9
44869,1,6.46,0.86,0,0,1,1,0,69,1,1.1,0.9
44870,1,18.26,1.72,0,0,1,1,0,69,44,1.1,0.9
44871,1,8.46,0.75,0,0,1,1,0,69,1,1.1,0.9
44872,1,51.5,10.33,0,0.000231998093185,1,1,0,69,1,1.1,0.9
44873,1,36.96,6.3,0,0,1,1,0,69,1,1.1,0.9
44874,1,7.05,0.66,0,7.39027417072e-05,1,1,0,69,1,1.1,0.9
44875,1,24.02,4.36,0,0,1,1,0,69,44,1.1,0.9
44876,1,17.73,1.67,0,0,1,1,0,69,44,1.1,0.9
44877,1,6.03,0.81,0,0,1,1,0,69,1,1.1,0.9
44878,1,2.47,0.23,0,0,1,1,0,69,44,1.1,0.9
44879,1,6.18,1.02,0,0,1,1,0,69,1,1.1,0.9
44880,1,6.2,0.97,0,0,1,1,0,69,44,1.1,0.9
44881,1,7.79,0.73,0,3.50068999297e-05,1,1,0,69,1,1.1,0.9
44882,1,9.93,0.93,0,2.98536293859,1,1,0,69,1,1.1,0.9
44883,1,8.73,1.17,0,0,1,1,0,69,1,1.1,0.9
44884,1,8.44,0.79,0,0,1,1,0,69,44,1.1,0.9
44885,1,15.26,2.79,0,0,1,1,0,69,1,1.1,0.9
44886,1,4.86,0.85,0,0,1,1,0,69,1,1.1,0.9
44887,1,13,1.74,0,0,1,1,0,69,1,1.1,0.9
44888,1,38.34,6.34,0,0,1,1,0,69,1,1.1,0.9
44889,1,8.5,0.8,0,0,1,1,0,69,44,1.1,0.9
44890,1,11.32,1.06,0,0,1,1,0,69,44,1.1,0.9
44891,1,17.55,2.9,0,0,1,1,0,69,1,1.1,0.9
44892,1,20.37,3.48,0,0,1,1,0,69,1,1.1,0.9
44893,1,7.62,1.02,0,0,1,1,0,69,44,1.1,0.9
44894,1,8.34,1.38,0,0,1,1,0,230,1,1.1,0.9
44895,1,12.97,1.74,0,0,1,1,0,69,1,1.1,0.9
44896,1,13.17,2.18,0,0,1,1,0,69,1,1.1,0.9
44897,1,4.65,0.44,0,0,1,1,0,69,1,1.1,0.9
44898,1,12.05,1.99,0,0,1,1,0,69,1,1.1,0.9
44899,1,9,0.85,0,0,1,1,0,69,1,1.1,0.9
44900,1,6.8,0.91,0,0,1,1,0,69,1,1.1,0.9
44901,1,5.11,0.84,0,0,1,1,0,69,1,1.1,0.9
44902,1,5.09,0.84,0,8.85292595657e-05,1,1,0,69,44,1.1,0.9
44903,1,10.64,1.43,0,1.97131038581e-05,1,1,0,69,44,1.1,0.9
44904,1,41.59,5.57,0,0,1,1,0,69,1,1.1,0.9
44905,1,3.3,0.55,0,0,1,1,0,69,1,1.1,0.9
44906,1,9.23,1.53,0,0,1,1,0,69,1,1.1,0.9
44907,1,19.49,3.78,0,6.74658304588e-06,1,1,0,69,1,1.1,0.9
44908,1,12.35,1.65,0,7.57982025533e-06,1,1,0,69,44,1.1,0.9
44909,1,7.08,0.67,0,1.97429579126e-05,1,1,0,69,1,1.1,0.9
44910,1,10.29,2,0,0,1,1,0,69,1,1.1,0.9
44911,1,4.79,0.64,0,0,1,1,0,69,1,1.1,0.9
44912,1,5.58,0.92,0,0,1,1,0,69,1,1.1,0.9
44913,1,17.35,3.55,0,0,1,1,0,69,1,1.1,0.9
44914,1,3.18,0.53,0,0,1,1,0,69,1,1.1,0.9
44915,1,4.06,0.67,0,0,1,1,0,69,1,1.1,0.9
44916,1,5.17,0.69,0,0,1,1,0,69,1,1.1,0.9
44917,1,7.44,0.7,0,0,1,1,0,69,1,1.1,0.9
44918,1,4.64,0.44,0,0,1,1,0,69,1,1.1,0.9
44919,1,11.9,2.57,0,0,1,1,0,69,1,1.1,0.9
44920,1,7.71,1.28,0,0,1,1,0,69,1,1.1,0.9
44921,1,3.18,0.43,0,0,1,1,0,69,1,1.1,0.9
44922,1,5.59,0.75,0,0,1,1,0,69,1,1.1,0.9
44923,1,10.44,0.98,0,0,1,1,0,69,1,1.1,0.9
44924,1,6.94,1.49,0,0,1,1,0,69,1,1.1,0.9
44925,1,13.93,1.31,0,0,1,1,0,69,1,1.1,0.9
44926,1,19.73,4.11,0,0,1,1,0,69,1,1.1,0.9
44927,1,14.97,2.01,0,0,1,1,0,69,1,1.1,0.9
44928,1,20.81,1.96,0,0,1,1,0,69,44,1.1,0.9
44929,1,8.5,1.14,0,0,1,1,0,69,44,1.1,0.9
44930,1,8.67,1.16,0,0,1,1,0,69,1,1.1,0.9
44931,1,18.57,1.75,0,0,1,1,0,69,1,1.1,0.9
44932,1,5.4,0.89,0,0,1,1,0,69,44,1.1,0.9
44933,1,6.71,0.9,0,0,1,1,0,69,1,1.1,0.9
44934,1,16.49,2.73,0,0,1,1,0,69,1,1.1,0.9
44935,1,12.29,2.03,0,0,1,1,0,69,1,1.1,0.9
44936,1,6.24,0.84,0,0,1,1,0,69,1,1.1,0.9
44937,1,5.44,0.51,0,0,1,1,0,69,44,1.1,0.9
44938,1,6,0.99,0,0,1,1,0,69,1,1.1,0.9
44939,1,8.59,1.42,0,0,1,1,0,69,1,1.1,0.9
44940,1,10.62,1.76,0,0,1,1,0,69,1,1.1,0.9
44941,1,6.97,0.93,0,0,1,1,0,69,44,1.1,0.9
44942,1,23.99,5.07,0,0,1,1,0,69,1,1.1,0.9
44943,1,4.7,0.78,0,0,1,1,0,69,1,1.1,0.9
44944,1,9.03,1.49,0,0,1,1,0,69,1,1.1,0.9
44945,1,15.11,2.84,0,0,1,1,0,69,1,1.1,0.9
44946,1,8.35,1.38,0,0,1,1,0,69,1,1.1,0.9
44947,1,4.96,0.47,0,0,1,1,0,138,1,1.1,0.9
44948,1,10.46,1.73,0,0,1,1,0,69,1,1.1,0.9
44949,1,17.57,2.9,0,0,1,1,0,69,1,1.1,0.9
44950,1,8.18,0.77,0,0,1,1,0,69,1,1.1,0.9
44951,1,5.32,0.5,0,0,1,1,0,69,1,1.1,0.9
44952,1,8.15,1.35,0,0,1,1,0,138,1,1.1,0.9
44953,1,6.87,0.65,0,0,1,1,0,69,1,1.1,0.9
44954,1,9.23,0.87,0,0,1,1,0,69,44,1.1,0.9
44955,1,4.44,0.59,0,0,1,1,0,69,44,1.1,0.9
44956,1,40.8,8.09,0,0,1,1,0,69,1,1.1,0.9
44957,1,17.57,2.35,0,0,1,1,0,69,1,1.1,0.9
44958,1,3.71,0.61,0,0,1,1,0,69,1,1.1,0.9
44959,1,2.21,0.3,0,0,1,1,0,69,1,1.1,0.9
44960,1,3.09,0.41,0,0,1,1,0,69,44,1.1,0.9
44961,1,7.02,0.94,0,0,1,1,0,69,1,1.1,0.9
44962,1,3.27,0.44,0,0,1,1,0,69,1,1.1,0.9
44963,1,15.5,3.28,0,0,1,1,0,69,1,1.1,0.9
44964,1,10.23,1.69,0,0,1,1,0,69,1,1.1,0.9
44965,1,5.33,0.5,0,0,1,1,0,69,1,1.1,0.9
44966,1,7.85,1.3,0,0,1,1,0,69,44,1.1,0.9
44967,1,12.37,1.66,0,0,1,1,0,69,1,1.1,0.9
44968,1,11.52,1.54,0,0,1,1,0,69,1,1.1,0.9
44969,1,13.53,1.27,0,0,1,1,0,138,1,1.1,0.9
44970,1,27.64,4.57,0,0,1,1,0,69,1,1.1,0.9
44971,1,10.73,1.77,0,0,1,1,0,69,1,1.1,0.9
44972,1,11.56,1.91,0,0,1,1,0,69,1,1.1,0.9
44973,1,4.65,0.62,0,0,1,1,0,69,1,1.1,0.9
44974,1,2.3,0.31,0,0,1,1,0,69,1,1.1,0.9
44975,1,15.84,2.12,0,0,1,1,0,69,1,1.1,0.9
44976,1,2.26,0.37,0,0,1,1,0,69,1,1.1,0.9
44977,1,31.3,6,0,0,1,1,0,69,1,1.1,0.9
44978,1,7.84,1.3,0,0,1,1,0,69,1,1.1,0.9
44979,1,2.91,0.48,0,0,1,1,0,138,1,1.1,0.9
44980,1,2.94,0.49,0,0,1,1,0,138,1,1.1,0.9
44981,1,33.66,6.89,0,0,1,1,0,69,44,1.1,0.9
44982,1,14.97,3.06,0,0,1,1,0,138,1,1.1,0.9
44983,1,4.73,0.45,0,0,1,1,0,138,1,1.1,0.9
44984,1,3.09,0.51,0,0,1,1,0,69,1,1.1,0.9
44985,1,7.62,2,0,0,1,1,0,138,1,1.1,0.9
44986,1,2.73,0.37,0,0,1,1,0,69,1,1.1,0.9
44987,1,5.4,0.51,0,0,1,1,0,69,44,1.1,0.9
44988,1,3.49,0.33,0,0,1,1,0,138,1,1.1,0.9
44989,1,5.91,0.98,0,0,1,1,0,230,1,1.1,0.9
44990,1,2.74,0.45,0,0,1,1,0,69,1,1.1,0.9
44991,1,5.77,1,0,0,1,1,0,69,44,1.1,0.9
44992,1,5.82,0.9,0,0,1,1,0,69,1,1.1,0.9
44993,1,22.75,4,0,0,1,1,0,69,1,1.1,0.9
44994,1,6.67,1.1,0,0,1,1,0,69,1,1.1,0.9
44995,1,2.74,0.26,0,0,1,1,0,69,1,1.1,0.9
44996,1,3.74,0.5,0,0,1,1,0,69,1,1.1,0.9
44997,1,4.24,0.7,0,0,1,1,0,138,1,1.1,0.9
44998,1,17.4,1.64,0,0,1,1,0,69,1,1.1,0.9
44999,1,10.14,1.36,0,0,1,1,0,69,1,1.1,0.9
45000,1,6.99,1.16,0,0,1,1,0,138,1,1.1,0.9
45001,1,15.7,1.48,0,0,1,1,0,138,1,1.1,0.9
45002,1,3.21,0.3,0,0,1,1,0,138,1,1.1,0.9
45003,1,3.91,0.65,0,0,1,1,0,69,1,1.1,0.9
45004,1,9.41,0.89,0,0,1,1,0,69,1,1.1,0.9
45005,1,4.8,0.45,0,0,1,1,0,69,1,1.1,0.9
45006,1,10.44,0.98,0,0,1,1,0,69,1,1.1,0.9
45007,1,5.61,0.53,0,0,1,1,0,69,1,1.1,0.9
45008,1,8.4,1.12,0,6.77733653929,1,1,0,69,44,1.1,0.9
45009,1,13.09,2.63,0,0,1,1,0,69,1,1.1,0.9
45010,1,3.03,0.41,0,0,1,1,0,69,1,1.1,0.9
45011,1,5.52,0.91,0,2.59331561164,1,1,0,69,44,1.1,0.9
45012,1,17.14,2.81,0,13.9998287869,1,1,0,69,1,1.1,0.9
45013,1,9.59,0.9,0,3.35903394942,1,1,0,69,1,1.1,0.9
45014,1,16.97,2.27,0,13.9999179967,1,1,0,69,1,1.1,0.9
45015,1,5.47,0.91,0,0,1,1,0,69,1,1.1,0.9
45016,1,7.93,1.06,0,0,1,1,0,69,1,1.1,0.9
45017,1,13.61,2.25,0,0,1,1,0,69,1,1.1,0.9
45018,1,8.58,0.81,0,0,1,1,0,69,1,1.1,0.9
45019,1,5.62,0.75,0,0,1,1,0,69,1,1.1,0.9
45020,1,3.52,0.33,0,0,1,1,0,69,1,1.1,0.9
45021,1,7.85,1.3,0,0,1,1,0,69,1,1.1,0.9
45022,1,13.61,2.25,0,0,1,1,0,69,1,1.1,0.9
45023,1,6.02,0.81,0,0,1,1,0,69,1,1.1,0.9
45024,1,11.37,1.88,0,0,1,1,0,69,1,1.1,0.9
45025,1,5.68,0.76,0,0,1,1,0,69,1,1.1,0.9
45026,1,7.71,0.72,0,0,1,1,0,69,1,1.1,0.9
45027,1,24.46,4.8,0,0,1,1,0,69,1,1.1,0.9
45028,1,5.91,0.56,0,0,1,1,0,69,44,1.1,0.9
45029,1,5.11,0.48,0,0,1,1,0,69,44,1.1,0.9
45030,1,5.26,0.7,0,0,1,1,0,69,44,1.1,0.9
45031,1,6.2,1.02,0,0,1,1,0,69,1,1.1,0.9
45032,1,5.44,0.51,0,0,1,1,0,69,44,1.1,0.9
45033,1,7.18,0.68,0,0,1,1,0,69,44,1.1,0.9
45034,1,4.06,0.38,0,0,1,1,0,69,44,1.1,0.9
45035,1,8.46,0.8,0,0,1,1,0,69,1,1.1,0.9
45036,1,5.67,0.76,0,0,1,1,0,69,1,1.1,0.9
45037,1,3.79,0.36,0,0,1,1,0,69,1,1.1,0.9
45038,1,12.73,1.2,0,0,1,1,0,69,1,1.1,0.9
45039,1,8.35,0.79,0,0,1,1,0,69,44,1.1,0.9
45040,1,7.41,1.23,0,0,1,1,0,69,44,1.1,0.9
45041,1,10.49,1.73,0,0,1,1,0,69,1,1.1,0.9
45042,1,12.72,1.7,0,0,1,1,0,69,1,1.1,0.9
45043,1,7.71,1.28,0,0,1,1,0,69,1,1.1,0.9
45044,1,5.56,0.74,0,0,1,1,0,69,1,1.1,0.9
45045,1,6.34,0.6,0,0,1,1,0,69,1,1.1,0.9
45046,1,41.12,6.8,0,0,1,1,0,69,1,1.1,0.9
45047,1,15.93,1.5,0,0,1,1,0,69,1,1.1,0.9
45048,1,8.49,1.4,0,0,1,1,0,69,1,1.1,0.9
45049,1,4.12,0.55,0,0,1,1,0,69,1,1.1,0.9
45050,1,5.71,0.77,0,0,1,1,0,69,1,1.1,0.9
45051,1,9.68,1.65,0,0,1,1,0,69,1,1.1,0.9
45052,1,6.29,0.84,0,0,1,1,0,69,1,1.1,0.9
45053,1,7.41,0.7,0,0,1,1,0,69,1,1.1,0.9
45054,1,6.46,0.61,0,0,1,1,0,69,44,1.1,0.9
45055,1,16.85,2.79,0,0,1,1,0,69,1,1.1,0.9
45056,1,12.2,2.59,0,0,1,1,0,69,1,1.1,0.9
45057,1,25.22,2.37,0,0,1,1,0,69,1,1.1,0.9
45058,1,4.14,0.55,0,0,1,1,0,69,1,1.1,0.9
45059,1,27.19,4.5,0,0,1,1,0,69,1,1.1,0.9
45060,1,6.06,1,0,0,1,1,0,69,1,1.1,0.9
45061,1,2.03,0.19,0,0,1,1,0,69,1,1.1,0.9
45062,1,2.96,0.62,0,0,1,1,0,69,44,1.1,0.9
45063,1,1.52,0.25,0,0,1,1,0,69,1,1.1,0.9
45064,1,1.47,0.14,0,0,1,1,0,69,44,1.1,0.9
45065,1,4.12,0.55,0,0,1,1,0,69,1,1.1,0.9
45066,1,20.02,3.31,0,0,1,1,0,69,1,1.1,0.9
45067,1,16.52,2.73,0,0,1,1,0,69,1,1.1,0.9
45068,1,3.43,0.57,0,0,1,1,0,69,1,1.1,0.9
45069,1,4.52,0.43,0,0,1,1,0,69,1,1.1,0.9
45070,1,4.3,0.41,0,0,1,1,0,69,1,1.1,0.9
45071,1,4.3,0.71,0,0,1,1,0,69,1,1.1,0.9
45072,1,7.49,1.24,0,0,1,1,0,69,1,1.1,0.9
45073,1,4.7,0.78,0,0,1,1,0,69,1,1.1,0.9
45074,1,11.67,1.93,0,0,1,1,0,69,1,1.1,0.9
45075,1,3.59,0.59,0,0,1,1,0,69,1,1.1,0.9
45076,1,7.08,0.67,0,0,1,1,0,69,1,1.1,0.9
45077,1,4.94,0.82,0,0,1,1,0,69,1,1.1,0.9
45078,1,4.64,0.62,0,0,1,1,0,69,1,1.1,0.9
45079,1,3.36,0.56,0,0,1,1,0,69,1,1.1,0.9
45080,1,2.61,0.43,0,0,1,1,0,69,44,1.1,0.9
45081,1,3.11,0.42,0,0,1,1,0,69,1,1.1,0.9
45082,1,12.05,1.99,0,0,1,1,0,69,1,1.1,0.9
45083,1,5.76,0.54,0,0,1,1,0,69,1,1.1,0.9
45084,1,40.62,7.44,0,0,1,1,0,69,1,1.1,0.9
45085,1,7.94,0.75,0,0,1,1,0,69,44,1.1,0.9
45086,1,4.83,0.46,0,0,1,1,0,69,1,1.1,0.9
45087,1,8.32,0.78,0,0,1,1,0,69,1,1.1,0.9
45088,1,4.94,0.66,0,0,1,1,0,69,1,1.1,0.9
45089,1,16.52,2.21,0,0,1,1,0,69,1,1.1,0.9
45090,1,3.58,0.48,0,0,1,1,0,69,44,1.1,0.9
45091,1,12.12,1.62,0,0,1,1,0,69,1,1.1,0.9
45092,1,4.44,0.59,0,0,1,1,0,69,1,1.1,0.9
45093,1,19.01,2.55,0,0,1,1,0,138,1,1.1,0.9
45094,1,7.15,0.96,0,0,1,1,0,69,1,1.1,0.9
45095,1,3.33,0.45,0,0,1,1,0,69,44,1.1,0.9
45096,1,7.68,1.27,0,0,1,1,0,69,1,1.1,0.9
45097,1,7.18,0.96,0,0,1,1,0,69,1,1.1,0.9
45098,1,14.05,2.32,0,0,1,1,0,69,1,1.1,0.9
45099,1,9.46,0.89,0,0,1,1,0,69,1,1.1,0.9
45100,1,14.66,3,0,0,1,1,0,69,1,1.1,0.9
45101,1,5.46,0.73,0,0,1,1,0,69,1,1.1,0.9
45102,1,2.08,0.34,0,0,1,1,0,69,1,1.1,0.9
45103,1,6.73,0.9,0,0,1,1,0,69,1,1.1,0.9
45104,1,8.87,1.19,0,0,1,1,0,69,1,1.1,0.9
45105,1,12.02,2.49,0,0,1,1,0,69,1,1.1,0.9
45106,1,4.86,0.46,0,0,1,1,0,69,1,1.1,0.9
45107,1,28.37,4.9,0,0,1,1,0,69,1,1.1,0.9
45108,1,10.2,1.37,0,0,1,1,0,69,1,1.1,0.9
45109,1,9.71,0.91,0,0,1,1,0,69,1,1.1,0.9
45110,1,8.99,1.49,0,0,1,1,0,69,44,1.1,0.9
45111,1,34.58,6.6,0,0,1,1,0,69,1,1.1,0.9
45112,1,7.87,1.05,0,0,1,1,0,69,1,1.1,0.9
45113,1,15.25,1.43,0,0,1,1,0,69,1,1.1,0.9
45114,1,5.18,0.69,0,0,1,1,0,69,44,1.1,0.9
45115,1,4.35,0.72,0,0,1,1,0,69,44,1.1,0.9
45116,1,7.79,0.73,0,0,1,1,0,69,44,1.1,0.9
45117,1,22.43,2.11,0,0,1,1,0,69,44,1.1,0.9
45118,1,3.97,0.53,0,0,1,1,0,69,44,1.1,0.9
45119,1,24.66,5.26,0,0,1,1,0,69,1,1.1,0.9
45120,1,12.76,1.92,0,0,1,1,0,69,1,1.1,0.9
45121,1,9.7,2.05,0,0,1,1,0,69,1,1.1,0.9
45122,1,4.97,0.82,0,0,1,1,0,69,1,1.1,0.9
45123,1,3,0.5,0,0,1,1,0,69,1,1.1,0.9
45124,1,11.52,1.91,0,0,1,1,0,69,1,1.1,0.9
45125,1,5.58,0.75,0,0,1,1,0,69,1,1.1,0.9
45126,1,37.75,6.24,0,0,1,1,0,69,1,1.1,0.9
45127,1,4.26,0.7,0,0,1,1,0,69,1,1.1,0.9
45128,1,20.78,4.15,0,0,1,1,0,138,1,1.1,0.9
45129,1,15.16,2.77,0,0,1,1,0,69,1,1.1,0.9
45130,1,6.46,0.61,0,0,1,1,0,69,44,1.1,0.9
45131,1,69.64,6.55,0,0,1,1,0,138,1,1.1,0.9
45132,1,9.28,1.24,0,0,1,1,0,69,1,1.1,0.9
45133,1,5.4,0.51,0,0,1,1,0,69,1,1.1,0.9
45134,1,12.26,1.64,0,0,1,1,0,69,1,1.1,0.9
45135,1,11.25,2.27,0,0,1,1,0,69,1,1.1,0.9
45136,1,5.68,0.53,0,0,1,1,0,69,44,1.1,0.9
45137,1,13.23,2.19,0,0,1,1,0,69,1,1.1,0.9
45138,1,4.79,0.79,0,0,1,1,0,69,1,1.1,0.9
45139,1,2.41,0.23,0,0,1,1,0,69,1,1.1,0.9
45140,1,4.65,0.91,0,0,1,1,0,69,1,1.1,0.9
45141,1,25.75,4.26,0,0,1,1,0,69,1,1.1,0.9
45142,1,5.88,0.79,0,0,1,1,0,69,1,1.1,0.9
45143,1,4.7,1.01,0,0,1,1,0,69,1,1.1,0.9
45144,1,6.68,0.63,0,0,1,1,0,69,44,1.1,0.9
45145,1,12.96,1.22,0,0,1,1,0,69,44,1.1,0.9
45146,1,8.05,1.08,0,0,1,1,0,69,44,1.1,0.9
45147,1,23.45,3.88,0,0,1,1,0,69,1,1.1,0.9
45148,1,12.76,1.2,0,0,1,1,0,69,1,1.1,0.9
45149,1,29.33,4.85,0,0,1,1,0,69,1,1.1,0.9
45150,1,4.24,0.7,0,0,1,1,0,69,44,1.1,0.9
45151,1,6.91,0.65,0,0,1,1,0,69,1,1.1,0.9
45152,1,5.4,0.51,0,0,1,1,0,69,1,1.1,0.9
45153,1,6.2,1.02,0,0,1,1,0,69,1,1.1,0.9
45154,1,12.85,1.72,0,0,1,1,0,69,1,1.1,0.9
45155,1,17.35,2.87,0,0,1,1,0,69,1,1.1,0.9
45156,1,5.87,0.97,0,0,1,1,0,69,1,1.1,0.9
45157,1,9.17,1.23,0,0,1,1,0,69,1,1.1,0.9
45158,1,52.5,8.8,0,0,1,1,0,69,1,1.1,0.9
45159,1,2.79,0.26,0,0,1,1,0,69,1,1.1,0.9
45160,1,4.35,0.58,0,0,1,1,0,69,1,1.1,0.9
45161,1,9.18,1.52,0,0,1,1,0,69,1,1.1,0.9
45162,1,17.58,2.98,0,3.60391360289e-06,1,1,0,138,1,1.1,0.9
45163,1,4.85,0.65,0,0,1,1,0,69,1,1.1,0.9
45164,1,11.59,1.92,0,0,1,1,0,138,1,1.1,0.9
45165,1,9.37,0.88,0,0,1,1,0,69,1,1.1,0.9
45166,1,16.14,2.67,0,0,1,1,0,69,1,1.1,0.9
45167,1,19.43,3.39,0,0,1,1,0,69,1,1.1,0.9
45168,1,6.62,0.89,0,0,1,1,0,69,44,1.1,0.9
45169,1,3.29,0.31,0,0,1,1,0,69,1,1.1,0.9
45170,1,19.73,3.39,0,0,1,1,0,69,1,1.1,0.9
45171,1,13.9,1.31,0,0,1,1,0,69,1,1.1,0.9
45172,1,7.02,0.94,0,0,1,1,0,69,44,1.1,0.9
45173,1,15.53,1.46,0,0,1,1,0,138,1,1.1,0.9
45174,1,8.65,1.43,0,0,1,1,0,69,1,1.1,0.9
45175,1,7.2,1.19,0,0,1,1,0,69,1,1.1,0.9
45176,1,14.4,2.89,0,0,1,1,0,138,1,1.1,0.9
45177,1,11.12,1.05,0,0,1,1,0,69,44,1.1,0.9
45178,1,3.2,0.3,0,0,1,1,0,69,44,1.1,0.9
45179,1,3.88,0.64,0,0,1,1,0,69,44,1.1,0.9
45180,1,10.08,1.67,0,0,1,1,0,69,44,1.1,0.9
45181,1,21.01,4.43,0,0,1,1,0,69,1,1.1,0.9
45182,1,22.11,2.08,0,0,1,1,0,69,1,1.1,0.9
45183,1,10.99,1.47,0,0,1,1,0,69,1,1.1,0.9
45184,1,33.4,4.47,0,0,1,1,0,69,1,1.1,0.9
45185,1,13.69,1.83,0,0,1,1,0,69,1,1.1,0.9
45186,1,4.5,0.6,0,0,1,1,0,69,1,1.1,0.9
45187,1,20.87,4.26,0,0,1,1,0,69,1,1.1,0.9
45188,1,9.14,1.51,0,0,1,1,0,69,1,1.1,0.9
45189,1,11.7,1.1,0,0,1,1,0,69,44,1.1,0.9
45190,1,4.49,0.6,0,0,1,1,0,69,44,1.1,0.9
45191,1,14.5,1.94,0,0,1,1,0,69,1,1.1,0.9
45192,1,5.43,0.73,0,0,1,1,0,69,44,1.1,0.9
45193,1,7.09,1.25,0,0,1,1,0,69,1,1.1,0.9
45194,1,5.08,0.84,0,0,1,1,0,69,1,1.1,0.9
45195,1,6.26,0.59,0,0,1,1,0,138,1,1.1,0.9
45196,1,49.92,6.69,0,0,1,1,0,69,1,1.1,0.9
45197,1,9.56,1.28,0,0,1,1,0,138,1,1.1,0.9
45198,1,3.17,0.3,0,0,1,1,0,69,1,1.1,0.9
45199,1,5.87,0.55,0,0,1,1,0,69,1,1.1,0.9
45200,1,3.73,0.62,0,0,1,1,0,69,1,1.1,0.9
45201,1,3.62,0.6,0,0,1,1,0,69,1,1.1,0.9
45202,1,2.36,0.22,0,0,1,1,0,69,1,1.1,0.9
45203,1,2.05,0.19,0,0,1,1,0,69,1,1.1,0.9
45204,1,2.91,0.27,0,0,1,1,0,138,1,1.1,0.9
45205,1,3,0.4,0,0,1,1,0,69,1,1.1,0.9
45206,1,4.71,0.78,0,0,1,1,0,138,1,1.1,0.9
45207,1,5.33,0.5,0,0,1,1,0,69,1,1.1,0.9
45208,1,7.74,1.28,0,0,1,1,0,69,1,1.1,0.9
45209,1,2.67,0.36,0,0,1,1,0,69,44,1.1,0.9
45210,1,16.47,2.21,0,0,1,1,0,69,1,1.1,0.9
45211,1,5.09,1.1,0,0,1,1,0,138,1,1.1,0.9
45212,1,3.24,0.54,0,0,1,1,0,69,44,1.1,0.9
45213,1,4.52,0.75,0,0,1,1,0,69,44,1.1,0.9
45214,1,1,0.13,0,0,1,1,0,69,44,1.1,0.9
45215,1,2.76,0.46,0,0,1,1,0,69,1,1.1,0.9
45216,1,1.64,0.22,0,0,1,1,0,138,1,1.1,0.9
45217,1,1.53,0.25,0,0,1,1,0,69,1,1.1,0.9
45218,1,5.58,0.52,0,0,1,1,0,69,1,1.1,0.9
45219,1,4.15,0.56,0,0,1,1,0,69,44,1.1,0.9
45220,1,7.08,1.07,0,0,1,1,0,138,1,1.1,0.9
45221,1,6.91,0.93,0,0,1,1,0,69,1,1.1,0.9
45222,1,9.88,0.93,0,0,1,1,0,138,1,1.1,0.9
45223,1,6.64,0.89,0,0,1,1,0,138,1,1.1,0.9
45224,1,4.41,0.73,0,0,1,1,0,138,1,1.1,0.9
45225,1,18.79,1.77,0,0,1,1,0,69,1,1.1,0.9
45226,1,7.47,1,0,0,1,1,0,69,1,1.1,0.9
45227,1,6.46,0.86,0,0,1,1,0,138,1,1.1,0.9
45228,1,7.27,0.68,0,0,1,1,0,138,1,1.1,0.9
45229,1,12.22,2.02,0,0,1,1,0,69,1,1.1,0.9
45230,1,9.94,1.33,0,0,1,1,0,69,1,1.1,0.9
45231,1,3.47,0.33,0,0,1,1,0,69,1,1.1,0.9
45232,1,5.79,0.78,0,0,1,1,0,138,1,1.1,0.9
45233,1,18.72,3.71,0,0,1,1,0,138,1,1.1,0.9
45234,1,6.21,0.83,0,0,1,1,0,69,44,1.1,0.9
45235,1,5.27,0.87,0,0,1,1,0,69,1,1.1,0.9
45236,1,21.49,3.55,0,0,1,1,0,138,1,1.1,0.9
45237,1,4.62,0.43,0,0,1,1,0,69,44,1.1,0.9
45238,1,7.91,0.74,0,0,1,1,0,69,1,1.1,0.9
45239,1,4.56,0.75,0,0,1,1,0,230,1,1.1,0.9
45240,1,13.58,2.25,0,0,1,1,0,230,1,1.1,0.9
45241,1,9.56,1.58,0,0,1,1,0,69,44,1.1,0.9
45242,1,11.82,1.58,0,0,1,1,0,69,1,1.1,0.9
45243,1,14.44,2.84,0,0,1,1,0,69,1,1.1,0.9
45244,1,10.03,1.34,0,0,1,1,0,69,1,1.1,0.9
45245,1,6.91,0.93,0,0,1,1,0,69,1,1.1,0.9
45246,1,6.24,0.84,0,0,1,1,0,138,1,1.1,0.9
45247,1,4.91,0.66,0,0,1,1,0,138,1,1.1,0.9
45248,1,3.58,0.59,0,0,1,1,0,138,1,1.1,0.9
45249,1,11.72,2.14,0,0,1,1,0,69,44,1.1,0.9
45250,1,2.89,0.27,0,0,1,1,0,138,1,1.1,0.9
45251,1,3.88,0.36,0,0,1,1,0,138,1,1.1,0.9
45252,1,4.7,0.44,0,0,1,1,0,69,44,1.1,0.9
45253,1,11.93,1.6,0,0,1,1,0,69,44,1.1,0.9
45254,1,12.17,1.14,0,0,1,1,0,138,1,1.1,0.9
45255,1,6.09,0.57,0,0,1,1,0,138,1,1.1,0.9
45256,1,11.23,1.06,0,0,1,1,0,138,44,1.1,0.9
45257,1,33.07,5.47,0,0,1,1,0,69,1,1.1,0.9
45258,1,6.02,1,0,0,1,1,0,138,1,1.1,0.9
45259,1,36.09,3.39,0,0,1,1,0,69,1,1.1,0.9
45260,1,29.25,5.09,0,0,1,1,0,69,1,1.1,0.9
45261,1,39.21,5.25,0,0,1,1,0,69,1,1.1,0.9
45262,1,5.77,0.77,0,0,1,1,0,69,1,1.1,0.9
45263,1,7.91,0.74,0,0,1,1,0,69,1,1.1,0.9
45264,1,4.9,0.46,0,0,1,1,0,69,1,1.1,0.9
45265,1,8.87,0.83,0,0,1,1,0,69,1,1.1,0.9
45266,1,90.96,17.46,0,0,1,1,0,69,1,1.1,0.9
45267,1,18.61,3.08,0,0,1,1,0,69,1,1.1,0.9
45268,1,8.46,1.13,0,0,1,1,0,69,44,1.1,0.9
45269,1,15.91,1.5,0,0,1,1,0,69,1,1.1,0.9
45270,1,4.5,0.74,0,0,1,1,0,69,1,1.1,0.9
45271,1,14.63,1.38,0,0,1,1,0,69,1,1.1,0.9
45272,1,24.95,3.34,0,0,1,1,0,69,1,1.1,0.9
45273,1,9.21,1.52,0,0,1,1,0,69,1,1.1,0.9
45274,1,13.72,2.27,0,0,1,1,0,69,1,1.1,0.9
45275,1,5.33,0.71,0,0,1,1,0,69,44,1.1,0.9
45276,1,8.78,1.45,0,0,1,1,0,69,1,1.1,0.9
45277,1,8.53,1.41,0,0,1,1,0,69,1,1.1,0.9
45278,1,15.5,2.08,0,0,1,1,0,69,1,1.1,0.9
45279,1,17.08,3.28,0,0,1,1,0,69,1,1.1,0.9
45280,1,18.43,2.47,0,0,1,1,0,69,1,1.1,0.9
45281,1,25.29,4.18,0,0,1,1,0,69,1,1.1,0.9
45282,1,16.32,1.53,0,0,1,1,0,69,1,1.1,0.9
45283,1,9.44,1.26,0,0,1,1,0,69,1,1.1,0.9
45284,1,12.35,1.65,0,0,1,1,0,69,1,1.1,0.9
45285,1,21.05,4.35,0,0,1,1,0,69,1,1.1,0.9
45286,1,9.06,0.85,0,0,1,1,0,69,1,1.1,0.9
45287,1,18.79,3.76,0,0,1,1,0,69,1,1.1,0.9
45288,1,36.43,4.88,0,0,1,1,0,138,1,1.1,0.9
45289,1,16.19,2.68,0,0,1,1,0,69,1,1.1,0.9
45290,1,8.56,0.8,0,0,1,1,0,69,1,1.1,0.9
45291,1,12.56,1.18,0,0,1,1,0,69,1,1.1,0.9
45292,1,6.67,0.89,0,0,1,1,0,69,1,1.1,0.9
45293,1,19.28,3.95,0,8.93032907722,1,1,0,69,1,1.1,0.9
45294,1,9.21,1.24,0,0,1,1,0,69,1,1.1,0.9
45295,1,8.55,1.66,0,0,1,1,0,69,1,1.1,0.9
45296,1,4.56,0.43,0,0,1,1,0,69,1,1.1,0.9
45297,1,9.99,1.34,0,0,1,1,0,69,1,1.1,0.9
45298,1,8.52,1.14,0,0,1,1,0,69,1,1.1,0.9
45299,1,11.37,1.88,0,0,1,1,0,69,1,1.1,0.9
45300,1,30.3,5.01,0,0,1,1,0,69,1,1.1,0.9
45301,1,11.02,1.48,0,0,1,1,0,69,1,1.1,0.9
45302,1,8.93,1.2,0,0,1,1,0,69,1,1.1,0.9
45303,1,17.47,3.61,0,0,1,1,0,69,1,1.1,0.9
45304,1,5.47,0.91,0,0,1,1,0,69,1,1.1,0.9
45305,1,11.62,1.09,0,0,1,1,0,69,1,1.1,0.9
45306,1,21.34,4.45,0,0,1,1,0,138,1,1.1,0.9
45307,1,8.32,1.11,0,0,1,1,0,69,1,1.1,0.9
45308,1,18.67,1.76,0,0,1,1,0,69,1,1.1,0.9
45309,1,13.55,1.27,0,0,1,1,0,69,1,1.1,0.9
45310,1,11.26,1.06,0,0,1,1,0,69,1,1.1,0.9
45311,1,12,1.98,0,0,1,1,0,69,1,1.1,0.9
45312,1,4.74,0.78,0,0,1,1,0,69,1,1.1,0.9
45313,1,6.55,1.08,0,0,1,1,0,69,1,1.1,0.9
45314,1,28.43,2.67,0,0,1,1,0,69,1,1.1,0.9
45315,1,14.17,2.96,0,0,1,1,0,69,44,1.1,0.9
45316,1,16.57,2.22,0,7.29454368945,1,1,0,69,1,1.1,0.9
45317,1,12,1.61,0,0,1,1,0,69,44,1.1,0.9
45318,1,12.87,2.75,0,0,1,1,0,69,1,1.1,0.9
45319,1,23.92,3.96,0,0,1,1,0,69,1,1.1,0.9
45320,1,18.84,3.12,0,0,1,1,0,69,1,1.1,0.9
45321,1,11.82,1.58,0,0,1,1,0,69,1,1.1,0.9
45322,1,15.99,1.5,0,0,1,1,0,69,44,1.1,0.9
45323,1,25.34,2.38,0,0,1,1,0,69,1,1.1,0.9
45324,1,8.2,1.1,0,0,1,1,0,69,1,1.1,0.9
45325,1,24.04,5.02,0,0,1,1,0,69,1,1.1,0.9
45326,1,6.9,0.92,0,0,1,1,0,69,1,1.1,0.9
45327,1,6.99,0.66,0,0,1,1,0,69,44,1.1,0.9
45328,1,55.14,7.39,0,0,1,1,0,69,1,1.1,0.9
45329,1,8.84,1.46,0,0,1,1,0,69,1,1.1,0.9
45330,1,9.06,1.21,0,0,1,1,0,69,1,1.1,0.9
45331,1,5.03,0.83,0,0,1,1,0,69,44,1.1,0.9
45332,1,14.19,2.81,0,0,1,1,0,69,1,1.1,0.9
45333,1,8.35,0.79,0,0,1,1,0,69,1,1.1,0.9
45334,1,14.09,1.32,0,0,1,1,0,69,1,1.1,0.9
45335,1,18.64,1.75,0,0,1,1,0,69,1,1.1,0.9
45336,1,6.4,0.6,0,0,1,1,0,69,44,1.1,0.9
45337,1,10.29,2.09,0,0,1,1,0,69,44,1.1,0.9
45338,1,18.76,1.76,0,0,1,1,0,69,1,1.1,0.9
45339,1,8.47,0.8,0,0,1,1,0,69,1,1.1,0.9
45340,1,11.18,1.85,0,0,1,1,0,69,44,1.1,0.9
45341,1,2.89,0.27,0,0,1,1,0,230,1,1.1,0.9
45342,1,6.67,1.1,0,0,1,1,0,69,1,1.1,0.9
45343,1,10.08,1.67,0,2.85241329038,1,1,0,69,44,1.1,0.9
45344,1,3.41,0.32,0,0,1,1,0,230,1,1.1,0.9
45345,1,24.26,2.28,0,0,1,1,0,69,1,1.1,0.9
45346,1,5.03,0.47,0,0,1,1,0,69,1,1.1,0.9
45347,1,2.56,0.24,0,0,1,1,0,230,1,1.1,0.9
45348,1,6.97,0.66,0,0,1,1,0,69,1,1.1,0.9
45349,1,2.56,0.42,0,0,1,1,0,69,1,1.1,0.9
45350,1,8.64,1.43,0,0,1,1,0,69,1,1.1,0.9
45351,1,6.87,0.65,0,0,1,1,0,69,1,1.1,0.9
45352,1,21.88,2.06,0,0,1,1,0,69,1,1.1,0.9
45353,1,6.26,0.59,0,0,1,1,0,69,1,1.1,0.9
45354,1,7.41,1.49,0,0,1,1,0,69,1,1.1,0.9
45355,1,9.81,1.94,0,0,1,1,0,69,1,1.1,0.9
45356,1,9.78,1.31,0,0,1,1,0,138,1,1.1,0.9
45357,1,14.23,1.34,0,0,1,1,0,138,1,1.1,0.9
45358,1,17.55,7,0,0,1,1,0,138,1,1.1,0.9
45359,1,14,1.32,0,0,1,1,0,69,1,1.1,0.9
45360,1,6.68,0.9,0,0,1,1,0,69,1,1.1,0.9
45361,1,5.09,0.68,0,0,1,1,0,69,1,1.1,0.9
45362,1,9.71,1.61,0,0,1,1,0,69,1,1.1,0.9
45363,1,30.05,6.03,0,0,1,1,0,69,1,1.1,0.9
45364,1,28.69,2.7,0,0,1,1,0,69,1,1.1,0.9
45365,1,5.91,0.56,0,0,1,1,0,69,1,1.1,0.9
45366,1,3.99,0.53,0,0,1,1,0,69,44,1.1,0.9
45367,1,9.88,1.32,0,0,1,1,0,69,1,1.1,0.9
45368,1,16.46,1.55,0,0,1,1,0,69,1,1.1,0.9
45369,1,12.06,2.32,0,0,1,1,0,69,1,1.1,0.9
45370,1,8.55,1.41,0,0,1,1,0,69,1,1.1,0.9
45371,1,5.67,0.94,0,0,1,1,0,69,1,1.1,0.9
45372,1,1.88,0.25,0,0,1,1,0,69,1,1.1,0.9
45373,1,5.77,0.54,0,0,1,1,0,69,44,1.1,0.9
45374,1,7.32,0.69,0,0,1,1,0,69,1,1.1,0.9
45375,1,5.05,0.68,0,0,1,1,0,69,1,1.1,0.9
45376,1,3.24,0.3,0,0,1,1,0,69,44,1.1,0.9
45377,1,4.83,0.65,0,0,1,1,0,69,1,1.1,0.9
45378,1,14.08,1.89,0,0,1,1,0,69,1,1.1,0.9
45379,1,6.02,1,0,0,1,1,0,69,1,1.1,0.9
45380,1,9.73,1.3,0,0,1,1,0,69,1,1.1,0.9
45381,1,21.13,2.83,0,0,1,1,0,69,1,1.1,0.9
45382,1,7.32,1.21,0,0,1,1,0,69,44,1.1,0.9
45383,1,21.01,4.03,0,0,1,1,0,69,1,1.1,0.9
45384,1,8.65,1.43,0,0,1,1,0,69,1,1.1,0.9
45385,1,8.84,1.71,0,0,1,1,0,69,44,1.1,0.9
45386,1,2.7,0.45,0,0,1,1,0,69,1,1.1,0.9
45387,1,0.65,0.11,0,0,1,1,0,69,1,1.1,0.9
45388,1,11.41,2.46,0,0,1,1,0,69,1,1.1,0.9
45389,1,11.55,1.55,0,0,1,1,0,69,1,1.1,0.9
45390,1,6.97,0.66,0,0,1,1,0,69,1,1.1,0.9
45391,1,14.31,1.34,0,0,1,1,0,69,1,1.1,0.9
45392,1,4.93,0.66,0,0,1,1,0,69,1,1.1,0.9
45393,1,5,0.83,0,0,1,1,0,69,1,1.1,0.9
45394,1,9.84,1.32,0,0,1,1,0,69,1,1.1,0.9
45395,1,23.54,2.21,0,0,1,1,0,69,1,1.1,0.9
45396,1,18.66,2.5,0,0,1,1,0,69,1,1.1,0.9
45397,1,10.11,1.35,0,0,1,1,0,69,1,1.1,0.9
45398,1,3.08,0.29,0,0,1,1,0,69,1,1.1,0.9
45399,1,17.91,3.35,0,0,1,1,0,69,1,1.1,0.9
45400,1,8.15,1.35,0,0,1,1,0,69,44,1.1,0.9
45401,1,4.21,0.56,0,0,1,1,0,69,44,1.1,0.9
45402,1,7.15,1.18,0,0,1,1,0,69,1,1.1,0.9
45403,1,4.47,0.42,0,0,1,1,0,69,44,1.1,0.9
45404,1,7.09,0.67,0,0,1,1,0,69,44,1.1,0.9
45405,1,13.81,1.3,0,0,1,1,0,69,1,1.1,0.9
45406,1,6.5,0.87,0,0,1,1,0,69,1,1.1,0.9
45407,1,8.85,1.19,0,0,1,1,0,69,1,1.1,0.9
45408,1,11.55,1.91,0,0,1,1,0,69,1,1.1,0.9
45409,1,8.09,0.76,0,0,1,1,0,69,44,1.1,0.9
45410,1,7.38,0.99,0,0,1,1,0,69,1,1.1,0.9
45411,1,8.84,1.46,0,0,1,1,0,69,1,1.1,0.9
45412,1,22.76,3.05,0,0,1,1,0,69,1,1.1,0.9
45413,1,271.66,46.85,0,0,1,1,0,69,1,1.1,0.9
45414,1,19.29,1.81,0,0,1,1,0,69,1,1.1,0.9
45415,1,25.93,5.45,0,0,1,1,0,69,1,1.1,0.9
45416,1,8.15,1.35,0,0,1,1,0,69,1,1.1,0.9
45417,1,8.93,1.2,0,0,1,1,0,69,44,1.1,0.9
45418,1,11.65,1.93,0,0,1,1,0,69,44,1.1,0.9
45419,1,9.53,1.28,0,0,1,1,0,230,1,1.1,0.9
45420,1,24.73,5.05,0,0,1,1,0,69,1,1.1,0.9
45421,1,13.84,1.3,0,0,1,1,0,69,1,1.1,0.9
45422,1,18.6,3.61,0,0,1,1,0,69,1,1.1,0.9
45423,1,20.04,2.68,0,0,1,1,0,69,1,1.1,0.9
45424,1,15.47,2.56,0,0,1,1,0,230,1,1.1,0.9
45425,1,46.6,7.71,0,0,1,1,0,69,1,1.1,0.9
45426,1,10.4,1.72,0,0,1,1,0,69,1,1.1,0.9
45427,1,8.55,1.15,0,0,1,1,0,69,1,1.1,0.9
45428,1,15.31,3.19,0,0,1,1,0,138,1,1.1,0.9
45429,1,15.44,1.45,0,0,1,1,0,138,1,1.1,0.9
45430,1,5.9,0.97,0,0,1,1,0,69,1,1.1,0.9
45431,1,12.34,2.5,0,0,1,1,0,69,1,1.1,0.9
45432,1,20.34,1.91,0,0,1,1,0,69,1,1.1,0.9
45433,1,7.67,0.72,0,0,1,1,0,69,1,1.1,0.9
45434,1,11.5,1.54,0,0,1,1,0,69,1,1.1,0.9
45435,1,7.73,1.28,0,0,1,1,0,69,44,1.1,0.9
45436,1,12.34,1.65,0,0,1,1,0,69,1,1.1,0.9
45437,1,18.38,2.46,0,0,1,1,0,69,1,1.1,0.9
45438,1,18.19,2.51,0,0,1,1,0,69,1,1.1,0.9
45439,1,12.91,2.13,0,0,1,1,0,69,1,1.1,0.9
45440,1,30.3,4.06,0,0,1,1,0,69,1,1.1,0.9
45441,1,12.35,2.65,0,0,1,1,0,69,1,1.1,0.9
45442,1,24.82,4.88,0,0,1,1,0,69,1,1.1,0.9
45443,1,10.29,2.2,0,0,1,1,0,69,44,1.1,0.9
45444,1,14.91,2.62,0,0,1,1,0,69,1,1.1,0.9
45445,1,12.34,2.62,0,0,1,1,0,69,1,1.1,0.9
45446,1,9.52,1.27,0,0,1,1,0,69,1,1.1,0.9
45447,1,11.09,1.49,0,0,1,1,0,69,1,1.1,0.9
45448,1,14.17,2.39,0,0,1,1,0,69,1,1.1,0.9
45449,1,4.74,0.64,0,0,1,1,0,69,1,1.1,0.9
45450,1,3.96,0.53,0,0,1,1,0,138,1,1.1,0.9
45451,1,1.29,0.12,0,0,1,1,0,69,1,1.1,0.9
45452,1,4.27,0.71,0,0,1,1,0,138,1,1.1,0.9
45453,1,11.22,1.05,0,0,1,1,0,69,1,1.1,0.9
45454,1,1.36,0.18,0,0,1,1,0,138,1,1.1,0.9
45455,1,9.5,1.57,0,0,1,1,0,230,1,1.1,0.9
45456,1,4.14,0.68,0,0,1,1,0,69,1,1.1,0.9
45457,1,2.32,0.22,0,0,1,1,0,69,1,1.1,0.9
45458,1,7.59,1.02,0,0,1,1,0,69,1,1.1,0.9
45459,1,4.33,0.41,0,0,1,1,0,69,1,1.1,0.9
45460,1,2.33,0.31,0,0,1,1,0,138,1,1.1,0.9
45461,1,5.3,2,0,0,1,1,0,69,1,1.1,0.9
45462,1,3.55,0.59,0,0,1,1,0,69,1,1.1,0.9
45463,1,17.44,1.64,0,0,1,1,0,138,1,1.1,0.9
45464,1,5.96,1.25,0,0,1,1,0,69,1,1.1,0.9
45465,1,18.32,3.78,0,0,1,1,0,69,1,1.1,0.9
45466,1,7.32,1.55,0,0,1,1,0,69,1,1.1,0.9
45467,1,21.51,2.88,0,0,1,1,0,69,1,1.1,0.9
45468,1,31.63,6.7,0,0,1,1,0,69,1,1.1,0.9
45469,1,20.66,2.77,0,0,1,1,0,69,1,1.1,0.9
45470,1,9.15,0.86,0,0,1,1,0,69,1,1.1,0.9
45471,1,10.75,1.78,0,0,1,1,0,69,1,1.1,0.9
45472,1,2.03,0.19,0,0,1,1,0,138,1,1.1,0.9
45473,1,10.97,1.47,0,0,1,1,0,69,1,1.1,0.9
45474,1,4.91,0.66,0,0,1,1,0,69,44,1.1,0.9
45475,1,10.53,1.41,0,0,1,1,0,69,1,1.1,0.9
45476,1,5.9,0.79,0,0,1,1,0,69,1,1.1,0.9
45477,1,13.25,1.25,0,0,1,1,0,69,1,1.1,0.9
45478,1,2.49,0.33,0,0,1,1,0,69,1,1.1,0.9
45479,1,71.34,11.8,0,0,1,1,0,69,1,1.1,0.9
45480,1,9.44,0.89,0,0,1,1,0,69,1,1.1,0.9
45481,1,6.91,0.93,0,0,1,1,0,69,1,1.1,0.9
45482,1,8,0.75,0,0,1,1,0,69,44,1.1,0.9
45483,1,5.49,0.91,0,0,1,1,0,69,1,1.1,0.9
45484,1,5.47,0.73,0,0,1,1,0,69,1,1.1,0.9
45485,1,4.35,0.89,0,0,1,1,0,69,1,1.1,0.9
45486,1,4.4,0.59,0,0,1,1,0,69,1,1.1,0.9
45487,1,7.47,0.7,0,0,1,1,0,69,1,1.1,0.9
45488,1,16.63,3.33,0,0,1,1,0,69,1,1.1,0.9
45489,1,43.03,7.12,0,0,1,1,0,69,1,1.1,0.9
45490,1,5.32,0.71,0,0,1,1,0,69,1,1.1,0.9
45491,1,12.97,2.58,0,0,1,1,0,69,1,1.1,0.9
45492,1,3.05,0.29,0,0,1,1,0,69,44,1.1,0.9
45493,1,18.67,2.5,0,0,1,1,0,69,1,1.1,0.9
45494,1,4.12,0.68,0,0,1,1,0,69,1,1.1,0.9
45495,1,20.22,3.34,0,0,1,1,0,69,1,1.1,0.9
45496,1,6.7,1.3,0,0,1,1,0,69,44,1.1,0.9
45497,1,10.79,1.01,0,0,1,1,0,69,1,1.1,0.9
45498,1,6.7,0.9,0,0,1,1,0,69,1,1.1,0.9
45499,1,26.14,3.5,0,0,1,1,0,69,1,1.1,0.9
45500,1,9.82,1.62,0,0,1,1,0,69,44,1.1,0.9
45501,1,9.56,1.58,0,0,1,1,0,69,44,1.1,0.9
45502,1,18.16,3.37,0,0,1,1,0,69,1,1.1,0.9
45503,1,6.4,0.86,0,0,1,1,0,69,1,1.1,0.9
45504,1,15.19,2.51,0,0,1,1,0,69,1,1.1,0.9
45505,1,21.41,4.05,0,0,1,1,0,69,1,1.1,0.9
45506,1,30.21,2.84,0,0,1,1,0,69,44,1.1,0.9
45507,1,5.53,0.52,0,0,1,1,0,69,44,1.1,0.9
45508,1,6.79,0.91,0,0,1,1,0,69,1,1.1,0.9
45509,1,4.61,0.62,0,0,1,1,0,69,44,1.1,0.9
45510,1,28.69,4.74,0,0,1,1,0,69,1,1.1,0.9
45511,1,9.53,1.28,0,0,1,1,0,69,1,1.1,0.9
45512,1,4.06,0.67,0,0,1,1,0,69,1,1.1,0.9
45513,1,14.32,2.76,0,0,1,1,0,69,1,1.1,0.9
45514,1,11.03,0.83,0,0,1,1,0,69,44,1.1,0.9
45515,1,17.23,2.31,0,0,1,1,0,69,1,1.1,0.9
45516,1,29.61,3.97,0,0,1,1,0,69,1,1.1,0.9
45517,1,8.06,1.08,0,0,1,1,0,69,1,1.1,0.9
45518,1,4.96,0.82,0,0,1,1,0,69,1,1.1,0.9
45519,1,3.14,0.42,0,0,1,1,0,69,44,1.1,0.9
45520,1,1.02,0.14,0,0,1,1,0,69,44,1.1,0.9
45521,1,4.77,0.45,0,0,1,1,0,69,1,1.1,0.9
45522,1,4.26,0.7,0,0,1,1,0,69,44,1.1,0.9
45523,1,9.03,0.85,0,0,1,1,0,69,44,1.1,0.9
45524,1,83.8,13.86,0,0,1,1,0,69,1,1.1,0.9
45525,1,21.95,3.75,0,0,1,1,0,69,1,1.1,0.9
45526,1,15.16,2.92,0,0,1,1,0,69,44,1.1,0.9
45527,1,3.99,0.66,0,0,1,1,0,69,44,1.1,0.9
45528,1,21.73,2.04,0,0,1,1,0,69,1,1.1,0.9
45529,1,35.07,3.3,0,0,1,1,0,69,1,1.1,0.9
45530,1,5.58,0.92,0,0,1,1,0,69,44,1.1,0.9
45531,1,12.26,2.4,0,0,1,1,0,69,1,1.1,0.9
45532,1,20.48,1.93,0,0,1,1,0,69,1,1.1,0.9
45533,1,2.82,0.47,0,0,1,1,0,138,1,1.1,0.9
45534,1,6.88,1.14,0,0,1,1,0,230,1,1.1,0.9
45535,1,3.8,0.63,0,0,1,1,0,230,1,1.1,0.9
45536,1,6.53,0.88,0,0,1,1,0,345,1,1.1,0.9
45537,1,14.43,2.94,0,0,1,1,0,69,44,1.1,0.9
45538,1,7.2,1.19,0,0,1,1,0,138,1,1.1,0.9
45539,1,1.77,0.17,0,2.92339226115e-06,1,1,0,69,44,1.1,0.9
45540,1,2.89,0.27,0,0,1,1,0,138,1,1.1,0.9
45541,1,6.35,1.05,0,0,1,1,0,69,1,1.1,0.9
45542,1,10.62,2.27,0,0,1,1,0,69,1,1.1,0.9
45543,1,13.97,2.31,0,0,1,1,0,69,1,1.1,0.9
45544,1,25.49,3.74,0,0,1,1,0,138,1,1.1,0.9
45545,1,6.21,0.58,0,0,1,1,0,138,1,1.1,0.9
45546,1,3.59,0.48,0,0,1,1,0,69,1,1.1,0.9
45547,1,4.15,0.39,0,0,1,1,0,69,1,1.1,0.9
45548,1,6.88,0.92,0,0,1,1,0,69,44,1.1,0.9
45549,1,2.77,0.37,0,0,1,1,0,69,1,1.1,0.9
45550,1,3.17,0.52,0,0,1,1,0,69,1,1.1,0.9
45551,1,31.51,4.22,0,0,1,1,0,69,1,1.1,0.9
45552,1,17.82,1.68,0,0,1,1,0,69,1,1.1,0.9
45553,1,3.82,0.63,0,0,1,1,0,69,1,1.1,0.9
45554,1,6.35,1.05,0,0,1,1,0,69,1,1.1,0.9
45555,1,19.29,3.19,0,0,1,1,0,69,1,1.1,0.9
45556,1,21.93,2.06,0,0,1,1,0,69,1,1.1,0.9
45557,1,19.69,3.89,0,0,1,1,0,69,1,1.1,0.9
45558,1,5.12,0.85,0,0,1,1,0,138,1,1.1,0.9
45559,1,49.23,8.46,0,0,1,1,0,69,1,1.1,0.9
45560,1,7.9,1.31,0,0,1,1,0,69,44,1.1,0.9
45561,1,9.75,1.61,0,0,1,1,0,69,1,1.1,0.9
45562,1,16.22,3.2,0,0,1,1,0,69,1,1.1,0.9
45563,1,22.02,2.07,0,0,1,1,0,69,1,1.1,0.9
45564,1,4.58,0.76,0,0,1,1,0,69,1,1.1,0.9
45565,1,19.35,3.2,0,0,1,1,0,69,1,1.1,0.9
45566,1,9.5,1.86,0,0,1,1,0,69,1,1.1,0.9
45567,1,10.29,2.2,0,0,1,1,0,69,1,1.1,0.9
45568,1,8.14,1.35,0,0,1,1,0,69,1,1.1,0.9
45569,1,12.02,1.61,0,0,1,1,0,69,1,1.1,0.9
45570,1,8.99,1.2,0,0,1,1,0,69,1,1.1,0.9
45571,1,6.96,0.93,0,0,1,1,0,69,1,1.1,0.9
45572,1,17,1.6,0,0,1,1,0,69,1,1.1,0.9
45573,1,2.94,0.49,0,0,1,1,0,69,1,1.1,0.9
45574,1,22.25,3.49,0,0,1,1,0,69,1,1.1,0.9
45575,1,14.16,3.05,0,0,1,1,0,69,1,1.1,0.9
45576,1,10.85,1.02,0,0,1,1,0,69,1,1.1,0.9
45577,1,34.12,6.34,0,0,1,1,0,69,1,1.1,0.9
45578,1,10.41,0.98,0,0,1,1,0,69,1,1.1,0.9
45579,1,5.59,0.53,0,0,1,1,0,69,44,1.1,0.9
45580,1,6.09,0.82,0,0,1,1,0,69,1,1.1,0.9
45581,1,5.49,0.73,0,0,1,1,0,69,1,1.1,0.9
45582,1,10.35,1.39,0,0,1,1,0,69,1,1.1,0.9
45583,1,4.88,0.46,0,0,1,1,0,69,44,1.1,0.9
45584,1,8.97,1.2,0,0,1,1,0,69,44,1.1,0.9
45585,1,23.39,4.96,0,0,1,1,0,69,44,1.1,0.9
45586,1,2.89,0.39,0,0,1,1,0,69,1,1.1,0.9
45587,1,2.71,0.36,0,0,1,1,0,69,1,1.1,0.9
45588,1,2.3,0.38,0,0,1,1,0,69,1,1.1,0.9
45589,1,14.82,2.45,0,0,1,1,0,69,44,1.1,0.9
45590,1,15.38,2.06,0,0,1,1,0,69,1,1.1,0.9
45591,1,16.84,1.58,0,0,1,1,0,69,1,1.1,0.9
45592,1,2.41,0.23,0,0,1,1,0,69,44,1.1,0.9
45593,1,2.59,0.35,0,0,1,1,0,69,1,1.1,0.9
45594,1,4.59,0.61,0,0,1,1,0,138,1,1.1,0.9
45595,1,6.14,0.82,0,0,1,1,0,69,1,1.1,0.9
45596,1,5.35,0.72,0,0,1,1,0,69,1,1.1,0.9
45597,1,7.08,0.67,0,0,1,1,0,138,1,1.1,0.9
45598,1,2.91,0.27,0,0,1,1,0,69,44,1.1,0.9
45599,1,10.09,1.67,0,0,1,1,0,69,1,1.1,0.9
45600,1,12.82,1.21,0,0,1,1,0,69,1,1.1,0.9
45601,1,3.85,0.36,0,0,1,1,0,69,44,1.1,0.9
45602,1,5.85,0.97,0,0,1,1,0,69,1,1.1,0.9
45603,1,21.05,1.98,0,0,1,1,0,69,1,1.1,0.9
45604,1,9.53,0.9,0,0,1,1,0,69,1,1.1,0.9
45605,1,7.12,1.18,0,0,1,1,0,69,44,1.1,0.9
45606,1,7.44,0.7,0,0,1,1,0,69,1,1.1,0.9
45607,1,17.44,1.64,0,0,1,1,0,69,1,1.1,0.9
45608,1,2.97,0.28,0,0,1,1,0,69,44,1.1,0.9
45609,1,4.79,0.64,0,0,1,1,0,69,1,1.1,0.9
45610,1,2.58,0.34,0,0,1,1,0,69,44,1.1,0.9
45611,1,6.71,0.9,0,0,1,1,0,69,1,1.1,0.9
45612,1,4.53,0.75,0,0,1,1,0,69,44,1.1,0.9
45613,1,13.46,1.26,0,0,1,1,0,69,1,1.1,0.9
45614,1,2.91,0.39,0,0,1,1,0,69,1,1.1,0.9
45615,1,13.55,1.81,0,0,1,1,0,69,44,1.1,0.9
45616,1,4.23,0.7,0,0,1,1,0,69,1,1.1,0.9
45617,1,8.2,1.36,0,0,1,1,0,69,1,1.1,0.9
45618,1,16.16,2.67,0,0,1,1,0,69,1,1.1,0.9
45619,1,22.02,2.95,0,0,1,1,0,69,1,1.1,0.9
45620,1,1.85,0.31,0,0,1,1,0,69,1,1.1,0.9
45621,1,7.59,0.71,0,0,1,1,0,69,44,1.1,0.9
45622,1,25.32,3.39,0,0,1,1,0,69,1,1.1,0.9
45623,1,5.27,0.87,0,0,1,1,0,69,1,1.1,0.9
45624,1,3.71,0.5,0,0,1,1,0,69,44,1.1,0.9
45625,1,5.06,0.48,0,0,1,1,0,69,44,1.1,0.9
45626,1,7.08,0.95,0,0,1,1,0,69,1,1.1,0.9
45627,1,4.97,0.67,0,0,1,1,0,69,1,1.1,0.9
45628,1,4.08,0.55,0,0,1,1,0,69,44,1.1,0.9
45629,1,4.88,0.65,0,0,1,1,0,69,44,1.1,0.9
45630,1,10.88,1.02,0,0,1,1,0,69,1,1.1,0.9
45631,1,9.55,1.58,0,0,1,1,0,69,1,1.1,0.9
45632,1,22.45,4.42,0,0,1,1,0,69,1,1.1,0.9
45633,1,5.14,0.69,0,0,1,1,0,69,1,1.1,0.9
45634,1,3.67,0.34,0,0,1,1,0,69,44,1.1,0.9
45635,1,5.58,0.75,0,0,1,1,0,69,44,1.1,0.9
45636,1,3.17,0.3,0,0,1,1,0,69,44,1.1,0.9
45637,1,3.15,0.52,0,0,1,1,0,69,44,1.1,0.9
45638,1,48.98,10.19,0,0,1,1,0,69,1,1.1,0.9
45639,1,14.67,2.43,0,0,1,1,0,69,44,1.1,0.9
45640,1,8.46,1.4,0,0,1,1,0,138,1,1.1,0.9
45641,1,19.05,2.55,0,0,1,1,0,69,44,1.1,0.9
45642,1,15.82,2.12,0,0,1,1,0,69,1,1.1,0.9
45643,1,2.67,0.36,0,0,1,1,0,69,44,1.1,0.9
45644,1,6.55,1.08,0,0,1,1,0,69,1,1.1,0.9
45645,1,7.46,1,0,0,1,1,0,69,44,1.1,0.9
45646,1,3.46,0.46,0,0,1,1,0,69,44,1.1,0.9
45647,1,45.48,9.39,0,0,1,1,0,69,1,1.1,0.9
45648,1,21.73,2.04,0,0,1,1,0,69,44,1.1,0.9
45649,1,4.41,0.41,0,0,1,1,0,69,44,1.1,0.9
45650,1,1.49,0.25,0,0,1,1,0,69,1,1.1,0.9
45651,1,3.46,0.46,0,0,1,1,0,69,44,1.1,0.9
45652,1,3.65,0.34,0,0,1,1,0,69,1,1.1,0.9
45653,1,61.7,8.27,0,0,1,1,0,69,1,1.1,0.9
45654,1,15.28,2.05,0,0,1,1,0,69,1,1.1,0.9
45655,1,7.76,1.04,0,0,1,1,0,69,1,1.1,0.9
45656,1,6.11,0.57,0,0,1,1,0,69,1,1.1,0.9
45657,1,16.44,2.2,0,0,1,1,0,69,1,1.1,0.9
45658,1,12.25,1.15,0,0,1,1,0,69,1,1.1,0.9
45659,1,12.53,1.18,0,0,1,1,0,230,1,1.1,0.9
45660,1,2.36,0.32,0,0,1,1,0,69,44,1.1,0.9
45661,1,40.51,6.7,0,0,1,1,0,69,1,1.1,0.9
45662,1,6.26,0.84,0,0,1,1,0,69,1,1.1,0.9
45663,1,5.93,0.56,0,0,1,1,0,69,44,1.1,0.9
45664,1,12.26,1.64,0,0,1,1,0,69,44,1.1,0.9
45665,1,16.63,1.56,0,0,1,1,0,69,1,1.1,0.9
45666,1,14.88,1.99,0,0,1,1,0,69,1,1.1,0.9
45667,1,13.93,2.3,0,0,1,1,0,69,44,1.1,0.9
45668,1,16.44,1.55,0,0,1,1,0,69,1,1.1,0.9
45669,1,24.76,2.33,0,0,1,1,0,69,1,1.1,0.9
45670,1,10.59,1.75,0,0,1,1,0,69,44,1.1,0.9
45671,1,6.4,0.6,0,0,1,1,0,69,1,1.1,0.9
45672,1,5.74,0.77,0,0,1,1,0,69,1,1.1,0.9
45673,1,9.43,1.26,0,0,1,1,0,69,1,1.1,0.9
45674,1,16.35,2.7,0,0,1,1,0,69,1,1.1,0.9
45675,1,4.02,0.54,0,0,1,1,0,69,44,1.1,0.9
45676,1,12.37,2.65,0,0,1,1,0,69,44,1.1,0.9
45677,1,11.32,2.42,0,0,1,1,0,69,1,1.1,0.9
45678,1,95.51,20.12,0,0,1,1,0,69,1,1.1,0.9
45679,1,5.05,0.68,0,0,1,1,0,69,44,1.1,0.9
45680,1,4.85,0.8,0,0,1,1,0,69,44,1.1,0.9
45681,1,10,1.65,0,0,1,1,0,69,44,1.1,0.9
45682,1,9.56,0.9,0,0,1,1,0,69,1,1.1,0.9
45683,1,16.97,2.27,0,0,1,1,0,69,1,1.1,0.9
45684,1,6.26,1.03,0,0,1,1,0,69,44,1.1,0.9
45685,1,8.26,1.11,0,0,1,1,0,69,1,1.1,0.9
45686,1,9.38,1.55,0,0,1,1,0,69,1,1.1,0.9
45687,1,7.27,0.97,0,0,1,1,0,69,1,1.1,0.9
45688,1,4.18,0.69,0,0,1,1,0,138,1,1.1,0.9
45689,1,9.82,1.32,0,0,1,1,0,138,1,1.1,0.9
45690,1,4.77,0.45,0,0,1,1,0,69,1,1.1,0.9
45691,1,5.91,0.79,0,0,1,1,0,69,1,1.1,0.9
45692,1,5.43,0.73,0,0,1,1,0,69,1,1.1,0.9
45693,1,24.93,3.34,0,0,1,1,0,69,1,1.1,0.9
45694,1,20.79,3.83,0,0,1,1,0,69,44,1.1,0.9
45695,1,10,1.65,0,0,1,1,0,69,44,1.1,0.9
