bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
45696,1,12.44,1.67,0,0,1,1,0,69,1,1.1,0.9
45697,1,8.05,0.98,0,0,1,1,0,69,1,1.1,0.9
45698,1,24.17,4.49,0,0,1,1,0,69,1,1.1,0.9
45699,1,15.11,2.32,0,0,1,1,0,69,1,1.1,0.9
45700,1,48.69,4.58,0,0,1,1,0,69,1,1.1,0.9
45701,1,11.26,2.38,0,0,1,1,0,69,1,1.1,0.9
45702,1,10.5,0.99,0,0,1,1,0,69,44,1.1,0.9
45703,1,11.52,2.13,0,0,1,1,0,69,44,1.1,0.9
45704,1,17.11,2.81,0,0,1,1,0,69,1,1.1,0.9
45705,1,5.67,0.76,0,0,1,1,0,69,44,1.1,0.9
45706,1,10.75,1.44,0,0,1,1,0,69,44,1.1,0.9
45707,1,8.97,1.69,0,0,1,1,0,69,44,1.1,0.9
45708,1,16.06,3.36,0,0,1,1,0,69,1,1.1,0.9
45709,1,12.72,2.71,0,0,1,1,0,69,1,1.1,0.9
45710,1,19.82,4.12,0,0,1,1,0,69,1,1.1,0.9
45711,1,24.51,4.05,0,0,1,1,0,69,1,1.1,0.9
45712,1,15.58,2.09,0,0,1,1,0,69,44,1.1,0.9
45713,1,6.3,1.04,0,0,1,1,0,69,44,1.1,0.9
45714,1,11.47,1.95,0,0,1,1,0,69,44,1.1,0.9
45715,1,13.64,2,0,0,1,1,0,69,44,1.1,0.9
45716,1,11.68,2.2,0,0,1,1,0,69,44,1.1,0.9
45717,1,2.26,0.3,0,0,1,1,0,69,44,1.1,0.9
45718,1,3.85,0.36,0,0,1,1,0,138,44,1.1,0.9
45719,1,2.5,0.41,0,0,1,1,0,69,44,1.1,0.9
45720,1,3.27,0.44,0,0,1,1,0,69,44,1.1,0.9
45721,1,3.05,0.41,0,0,1,1,0,69,44,1.1,0.9
45722,1,3.49,0.58,0,0,1,1,0,69,1,1.1,0.9
45723,1,21.41,4.6,0,0,1,1,0,69,1,1.1,0.9
45724,1,20.01,3.31,0,0,1,1,0,69,1,1.1,0.9
45725,1,2.91,0.27,0,0,1,1,0,69,1,1.1,0.9
45726,1,2.32,0.22,0,0,1,1,0,69,44,1.1,0.9
45727,1,18.28,2.45,0,0,1,1,0,69,1,1.1,0.9
45728,1,7.14,0.96,0,0,1,1,0,69,1,1.1,0.9
45729,1,5.26,0.7,0,0,1,1,0,69,44,1.1,0.9
45730,1,6.8,1.12,0,0,1,1,0,69,1,1.1,0.9
45731,1,4.05,0.67,0,0,1,1,0,69,1,1.1,0.9
45732,1,123.21,22.6,0,0,1,1,0,69,1,1.1,0.9
45733,1,6.41,1.06,0,0,1,1,0,69,1,1.1,0.9
45734,1,11.99,1.13,0,0,1,1,0,69,1,1.1,0.9
45735,1,50.16,8.3,0,0,1,1,0,69,1,1.1,0.9
45736,1,7.58,1.01,0,0,1,1,0,69,1,1.1,0.9
45737,1,6.82,0.75,0,0,1,1,0,69,1,1.1,0.9
45738,1,7.38,0.69,0,0,1,1,0,69,1,1.1,0.9
45739,1,5.09,0.68,0,0,1,1,0,69,1,1.1,0.9
45740,1,21.37,3.55,0,0,1,1,0,138,1,1.1,0.9
45741,1,10.31,1.7,0,0,1,1,0,69,1,1.1,0.9
45742,1,11.46,1.53,0,0,1,1,0,69,1,1.1,0.9
45743,1,46.75,7.4,0,0,1,1,0,138,1,1.1,0.9
45744,1,4.12,0.55,0,0,1,1,0,138,1,1.1,0.9
45745,1,19.57,2.62,0,0,1,1,0,69,1,1.1,0.9
45746,1,18.05,2.42,0,0,1,1,0,69,1,1.1,0.9
45747,1,7.17,1.19,0,0,1,1,0,69,44,1.1,0.9
45748,1,4.74,0.64,0,0,1,1,0,69,44,1.1,0.9
45749,1,20.82,3.44,0,0,1,1,0,69,1,1.1,0.9
45750,1,58.85,9.73,0,0,1,1,0,69,1,1.1,0.9
45751,1,10.93,1.03,0,0,1,1,0,69,44,1.1,0.9
45752,1,10.49,1.41,0,0,1,1,0,69,1,1.1,0.9
45753,1,4.94,0.47,0,0,1,1,0,69,1,1.1,0.9
45754,1,32.63,6.73,0,0,1,1,0,69,1,1.1,0.9
45755,1,8.52,1.41,0,0,1,1,0,69,1,1.1,0.9
45756,1,3.88,0.36,0,0,1,1,0,69,1,1.1,0.9
45757,1,3.53,0.33,0,0,1,1,0,69,44,1.1,0.9
45758,1,18.79,2.52,0,0,1,1,0,69,1,1.1,0.9
45759,1,11.85,1.59,0,0,1,1,0,69,44,1.1,0.9
45760,1,4.2,0.4,0,0,1,1,0,69,1,1.1,0.9
45761,1,18.91,3.13,0,0,1,1,0,69,1,1.1,0.9
45762,1,5.96,0.8,0,0,1,1,0,138,1,1.1,0.9
45763,1,21.67,4.03,0,0,1,1,0,69,1,1.1,0.9
45764,1,28.58,3.83,0,0,1,1,0,69,1,1.1,0.9
45765,1,7.35,0.98,0,0,1,1,0,230,1,1.1,0.9
45766,1,18.66,1.75,0,0,1,1,0,138,1,1.1,0.9
45767,1,2.8,0.46,0,0,1,1,0,69,44,1.1,0.9
45768,1,1.99,0.19,0,0,1,1,0,69,44,1.1,0.9
45769,1,6.32,0.59,0,0,1,1,0,69,44,1.1,0.9
45770,1,21.82,4.47,0,0,1,1,0,69,1,1.1,0.9
45771,1,9.7,1.6,0,0,1,1,0,69,1,1.1,0.9
45772,1,2.64,0.35,0,0,1,1,0,69,1,1.1,0.9
45773,1,10.59,2.19,0,0,1,1,0,69,1,1.1,0.9
45774,1,50.41,6.75,0,0,1,1,0,69,1,1.1,0.9
45775,1,4.83,0.46,0,0,1,1,0,69,1,1.1,0.9
45776,1,3.62,0.48,0,0,1,1,0,69,44,1.1,0.9
45777,1,2.89,0.48,0,0,1,1,0,69,1,1.1,0.9
45778,1,11.41,1.07,0,0,1,1,0,69,1,1.1,0.9
45779,1,13.17,1.24,0,0,1,1,0,69,44,1.1,0.9
45780,1,14.96,2,0,0,1,1,0,69,44,1.1,0.9
45781,1,12.69,1.19,0,0,1,1,0,69,44,1.1,0.9
45782,1,11.9,1.97,0,0,1,1,0,69,44,1.1,0.9
45783,1,18.14,3.5,0,0,1,1,0,69,1,1.1,0.9
45784,1,30.87,4.14,0,0,1,1,0,69,1,1.1,0.9
45785,1,12.97,2.15,0,0,1,1,0,69,1,1.1,0.9
45786,1,12.09,1.62,0,0,1,1,0,69,1,1.1,0.9
45787,1,5.17,0.85,0,0,1,1,0,69,1,1.1,0.9
45788,1,5.67,0.53,0,0,1,1,0,69,1,1.1,0.9
45789,1,1.67,0.22,0,0,1,1,0,69,44,1.1,0.9
45790,1,3.29,0.54,0,0,1,1,0,69,1,1.1,0.9
45791,1,6.74,1.3,0,0,1,1,0,69,1,1.1,0.9
45792,1,3.93,0.53,0,0,1,1,0,69,1,1.1,0.9
45793,1,21.64,2.9,0,0,1,1,0,69,1,1.1,0.9
45794,1,13.79,2.82,0,0,1,1,0,69,1,1.1,0.9
45795,1,8.82,0.83,0,0,1,1,0,138,1,1.1,0.9
45796,1,7.44,1,0,0,1,1,0,138,1,1.1,0.9
45797,1,8.79,1.69,0,0,1,1,0,138,1,1.1,0.9
45798,1,9.62,0.91,0,0,1,1,0,138,1,1.1,0.9
45799,1,17.75,3.82,0,0,1,1,0,138,1,1.1,0.9
45800,1,4.3,0.58,0,0,1,1,0,69,44,1.1,0.9
45801,1,8.64,0.81,0,0,1,1,0,69,1,1.1,0.9
45802,1,14.47,2.39,0,0,1,1,0,69,1,1.1,0.9
45803,1,8.96,1.81,0,0,1,1,0,69,1,1.1,0.9
45804,1,6.41,0.86,0,0,1,1,0,69,44,1.1,0.9
45805,1,7.12,0.95,0,0,1,1,0,69,1,1.1,0.9
45806,1,6.46,1.07,0,0,1,1,0,69,1,1.1,0.9
45807,1,15.88,2.63,0,0,1,1,0,69,1,1.1,0.9
45808,1,11.56,1.55,0,0,1,1,0,69,1,1.1,0.9
45809,1,31.61,6.21,0,0,1,1,0,69,1,1.1,0.9
45810,1,3.24,0.43,0,0,1,1,0,69,1,1.1,0.9
45811,1,8.84,1.74,0,0,1,1,0,69,1,1.1,0.9
45812,1,17.49,1.64,0,0,1,1,0,69,1,1.1,0.9
45813,1,21.01,3.47,0,0.00129124868395,1,1,0,69,1,1.1,0.9
45814,1,4.29,0.71,0,7.99715652299,1,1,0,69,44,1.1,0.9
45815,1,3.52,0.58,0,0,1,1,0,69,44,1.1,0.9
45816,1,4.03,0.67,0,0,1,1,0,69,44,1.1,0.9
45817,1,2.85,0.47,0,0,1,1,0,69,1,1.1,0.9
45818,1,10.53,1.41,0,0,1,1,0,69,1,1.1,0.9
45819,1,4.27,0.4,0,0,1,1,0,69,1,1.1,0.9
45820,1,3.21,0.43,0,0,1,1,0,69,1,1.1,0.9
45821,1,5.11,0.84,0,0,1,1,0,69,1,1.1,0.9
45822,1,10.4,1.39,0,0,1,1,0,69,1,1.1,0.9
45823,1,5,0.67,0,0,1,1,0,138,1,1.1,0.9
45824,1,8.56,0.8,0,0,1,1,0,69,1,1.1,0.9
45825,1,4.62,0.62,0,0,1,1,0,69,1,1.1,0.9
45826,1,1.99,0.27,0,0,1,1,0,69,1,1.1,0.9
45827,1,4.36,0.72,0,2.22743030632,1,1,0,69,44,1.1,0.9
45828,1,8.91,1.85,0,0,1,1,0,69,1,1.1,0.9
45829,1,7.27,1.56,0,0,1,1,0,138,1,1.1,0.9
45830,1,6.29,0.84,0,0,1,1,0,69,1,1.1,0.9
45831,1,5.15,0.48,0,0,1,1,0,69,1,1.1,0.9
45832,1,9.67,0.91,0,0,1,1,0,69,1,1.1,0.9
45833,1,36.1,7.24,0,0,1,1,0,69,44,1.1,0.9
45834,1,6.38,0.6,0,0,1,1,0,69,44,1.1,0.9
45835,1,18.99,4,0,0,1,1,0,69,44,1.1,0.9
45836,1,16.75,2.24,0,0,1,1,0,69,44,1.1,0.9
45837,1,28.27,5.79,0,0,1,1,0,69,1,1.1,0.9
45838,1,2.93,0.28,0,0,1,1,0,69,44,1.1,0.9
45839,1,3.15,0.52,0,0,1,1,0,138,1,1.1,0.9
45840,1,29.33,5.8,0,0,1,1,0,69,1,1.1,0.9
45841,1,4.3,0.58,0,0,1,1,0,69,44,1.1,0.9
45842,1,5.38,0.89,0,0,1,1,0,69,44,1.1,0.9
45843,1,13.61,2.25,0,0,1,1,0,69,1,1.1,0.9
45844,1,15.88,2.63,0,0,1,1,0,69,1,1.1,0.9
45845,1,2.32,0.22,0,0,1,1,0,69,44,1.1,0.9
45846,1,2.29,0.21,0,0,1,1,0,69,1,1.1,0.9
45847,1,13.5,1.27,0,0,1,1,0,69,1,1.1,0.9
45848,1,17.57,2.87,0,0,1,1,0,69,1,1.1,0.9
45849,1,12.46,1.17,0,0,1,1,0,69,44,1.1,0.9
45850,1,22.6,4.64,0,0,1,1,0,69,1,1.1,0.9
45851,1,10.56,1.75,0,0,1,1,0,69,1,1.1,0.9
45852,1,6.09,0.82,0,0,1,1,0,69,1,1.1,0.9
45853,1,8.99,1.53,0,0,1,1,0,69,44,1.1,0.9
45854,1,14.47,1.94,0,0,1,1,0,69,1,1.1,0.9
45855,1,15.66,2.58,0,0,1,1,0,69,1,1.1,0.9
45856,1,13.02,1.22,0,0,1,1,0,69,1,1.1,0.9
45857,1,22.72,2.14,0,0,1,1,0,69,1,1.1,0.9
45858,1,9.46,2.05,0,0,1,1,0,138,1,1.1,0.9
45859,1,4.05,0.38,0,0,1,1,0,230,1,1.1,0.9
45860,1,7.35,1.22,0,0,1,1,0,69,1,1.1,0.9
45861,1,8.2,1.36,0,0,1,1,0,69,44,1.1,0.9
45862,1,6.26,0.84,0,0,1,1,0,69,44,1.1,0.9
45863,1,6.08,1,0,0,1,1,0,69,44,1.1,0.9
45864,1,34.69,4.65,0,0,1,1,0,69,1,1.1,0.9
45865,1,9.71,1.61,0,0,1,1,0,69,1,1.1,0.9
45866,1,13.52,1.27,0,0,1,1,0,69,1,1.1,0.9
45867,1,2.5,0.23,0,0,1,1,0,69,44,1.1,0.9
45868,1,4.85,0.8,0,0,1,1,0,69,44,1.1,0.9
45870,1,4.29,0.4,0,0,1,1,0,69,44,1.1,0.9
45871,1,11.7,2.45,0,0,1,1,0,69,1,1.1,0.9
45872,1,11.46,1.9,0,0,1,1,0,69,1,1.1,0.9
45873,1,7.21,0.97,0,0,1,1,0,69,1,1.1,0.9
45874,1,9.4,1.55,0,0,1,1,0,69,1,1.1,0.9
45883,1,6.47,0.87,0,0,1,1,0,69,44,1.1,0.9
45884,1,13.17,2.73,0,0,1,1,0,69,1,1.1,0.9
45885,1,13.85,1.86,0,0,1,1,0,69,1,1.1,0.9
45886,1,108.86,21.53,0,0,1,1,0,138,1,1.1,0.9
45887,1,30.58,4.1,0,0,1,1,0,69,1,1.1,0.9
45888,1,9.08,1.5,0,0,1,1,0,69,44,1.1,0.9
45889,1,3.86,0.52,0,0,1,1,0,69,44,1.1,0.9
45890,1,10.11,1.67,0,0,1,1,0,69,1,1.1,0.9
45891,1,4.79,0.79,0,0,1,1,0,69,44,1.1,0.9
45892,1,4.52,0.6,0,0,1,1,0,69,44,1.1,0.9
45893,1,4.3,0.41,0,0,1,1,0,69,1,1.1,0.9
45894,1,13.85,2.76,0,0,1,1,0,69,1,1.1,0.9
45895,1,12.58,2.13,0,0,1,1,0,69,1,1.1,0.9
45896,1,4.86,0.46,0,0,1,1,0,69,1,1.1,0.9
45897,1,17.19,2.84,0,0,1,1,0,69,1,1.1,0.9
45898,1,12.44,1.17,0,0,1,1,0,69,1,1.1,0.9
45899,1,34.63,5.73,0,0,1,1,0,69,1,1.1,0.9
45900,1,63.7,5.99,0,0,1,1,0,69,1,1.1,0.9
45901,1,19.6,3.41,0,0,1,1,0,69,1,1.1,0.9
45902,1,9.28,0.87,0,0,1,1,0,69,1,1.1,0.9
45903,1,4.43,0.59,0,0,1,1,0,69,1,1.1,0.9
45904,1,1.99,0.27,0,0,1,1,0,69,44,1.1,0.9
45905,1,4.7,0.44,0,0,1,1,0,69,44,1.1,0.9
45906,1,2.82,0.38,0,0,1,1,0,69,1,1.1,0.9
45907,1,25.17,5.25,0,0,1,1,0,69,1,1.1,0.9
45908,1,10.25,2.09,0,0,1,1,0,69,1,1.1,0.9
45909,1,7.59,1.02,0,0,1,1,0,69,44,1.1,0.9
45910,1,17.7,2.37,0,0,1,1,0,69,44,1.1,0.9
45911,1,4.76,0.79,0,0,1,1,0,69,44,1.1,0.9
45912,1,9.97,1.34,0,0,1,1,0,69,1,1.1,0.9
45913,1,10.88,2.14,0,0,1,1,0,138,1,1.1,0.9
45914,1,11.41,1.07,0,0,1,1,0,69,1,1.1,0.9
45915,1,6.99,0.94,0,0,1,1,0,69,44,1.1,0.9
45916,1,9.18,1.52,0,0,1,1,0,69,1,1.1,0.9
45917,1,14.58,1.95,0,0,1,1,0,138,1,1.1,0.9
45918,1,20.08,3.86,0,0,1,1,0,138,1,1.1,0.9
45919,1,143.64,28.76,0,0,1,1,0,69,1,1.1,0.9
45920,1,13.93,1.87,0,0,1,1,0,69,1,1.1,0.9
45921,1,3.03,0.5,0,0,1,1,0,69,44,1.1,0.9
45922,1,5.67,0.53,0,0,1,1,0,69,44,1.1,0.9
45923,1,3.36,0.45,0,0,1,1,0,138,1,1.1,0.9
45924,1,2.8,0.26,0,0,1,1,0,69,44,1.1,0.9
45925,1,5.21,0.86,0,0,1,1,0,138,1,1.1,0.9
45926,1,4.29,0.57,0,0,1,1,0,69,1,1.1,0.9
45927,1,3.86,0.52,0,0,1,1,0,69,1,1.1,0.9
45928,1,11.72,1.94,0,0,1,1,0,69,1,1.1,0.9
45929,1,2.5,0.23,0,0,1,1,0,69,44,1.1,0.9
45930,1,2.73,0.45,0,0,1,1,0,69,44,1.1,0.9
45931,1,5.94,0.56,0,0,1,1,0,69,1,1.1,0.9
45932,1,4.35,0.41,0,0,1,1,0,138,1,1.1,0.9
45933,1,15.93,2.63,0,0,1,1,0,69,1,1.1,0.9
45934,1,15.22,1.43,0,0,1,1,0,69,1,1.1,0.9
45935,1,2.41,0.4,0,0,1,1,0,69,1,1.1,0.9
45936,1,15.17,2.68,0,0,1,1,0,69,1,1.1,0.9
45937,1,12.4,2.42,0,0,1,1,0,69,44,1.1,0.9
45938,1,1.79,0.17,0,0,1,1,0,69,1,1.1,0.9
45939,1,8.34,1.55,0,0,1,1,0,138,1,1.1,0.9
45940,1,5.02,0.67,0,0,1,1,0,69,1,1.1,0.9
45941,1,12.15,2.01,0,0,1,1,0,230,1,1.1,0.9
45942,1,13.34,2.87,0,0,1,1,0,69,1,1.1,0.9
45943,1,2.99,0.28,0,0,1,1,0,69,44,1.1,0.9
45944,1,14.25,1.34,0,0,1,1,0,69,1,1.1,0.9
45945,1,26.64,4.35,0,0,1,1,0,69,1,1.1,0.9
45946,1,6.85,1.28,0,0,1,1,0,69,1,1.1,0.9
45947,1,5.8,0.96,0,0,1,1,0,69,1,1.1,0.9
45948,1,9.87,1.32,0,0,1,1,0,138,1,1.1,0.9
45949,1,33.15,4.44,0,0,1,1,0,138,1,1.1,0.9
45950,1,35.66,5.9,0,0,1,1,0,69,1,1.1,0.9
45951,1,18.43,2.47,0,0,1,1,0,69,1,1.1,0.9
45952,1,11.37,1.88,0,0,1,1,0,69,1,1.1,0.9
45953,1,3.44,0.46,0,0,1,1,0,69,1,1.1,0.9
45954,1,6.84,1.13,0,0,1,1,0,230,1,1.1,0.9
45955,1,9.55,1.78,0,0,1,1,0,69,1,1.1,0.9
45956,1,14.11,2.33,0,0,1,1,0,69,1,1.1,0.9
45957,1,7.29,1.21,0,0,1,1,0,138,1,1.1,0.9
45958,1,13.59,2.84,0,0,1,1,0,69,1,1.1,0.9
45959,1,13.75,1.29,0,0,1,1,0,138,1,1.1,0.9
45960,1,14.26,2.36,0,0,1,1,0,138,1,1.1,0.9
45961,1,9.58,1.58,0,0,1,1,0,230,1,1.1,0.9
45962,1,8.94,0.84,0,0,1,1,0,230,1,1.1,0.9
45963,1,16.23,2.58,0,0,1,1,0,69,1,1.1,0.9
45964,1,13.55,1.81,0,0,1,1,0,69,1,1.1,0.9
45965,1,3.32,0.55,0,0,1,1,0,69,1,1.1,0.9
45966,1,6.02,0.81,0,0,1,1,0,69,44,1.1,0.9
45967,1,17.14,2.83,0,0,1,1,0,69,1,1.1,0.9
45968,1,3.35,0.55,0,0,1,1,0,69,1,1.1,0.9
45969,1,7.91,1.31,0,0,1,1,0,69,1,1.1,0.9
45970,1,18.55,2.48,0,0,1,1,0,69,1,1.1,0.9
45971,1,13.81,1.3,0,0,1,1,0,69,1,1.1,0.9
45972,1,5,0.67,0,0,1,1,0,69,1,1.1,0.9
45973,1,13.52,2.9,0,0,1,1,0,69,1,1.1,0.9
45974,1,39.22,3.69,0,0,1,1,0,69,1,1.1,0.9
45975,1,19.37,3.43,0,0,1,1,0,138,1,1.1,0.9
45976,1,25.99,4.69,0,0,1,1,0,69,1,1.1,0.9
45977,1,13.87,2.29,0,0,1,1,0,69,1,1.1,0.9
45978,1,23.29,4.91,0,0,1,1,0,138,1,1.1,0.9
45979,1,28.75,4.29,0,0,1,1,0,69,1,1.1,0.9
45980,1,11.7,1.57,0,0,1,1,0,138,1,1.1,0.9
45981,1,76.23,14.18,0,0,1,1,0,230,1,1.1,0.9
45982,1,15.99,2.64,0,0,1,1,0,69,1,1.1,0.9
45983,1,12.7,2.1,0,0,1,1,0,138,1,1.1,0.9
45984,1,3.73,0.62,0,0,1,1,0,69,44,1.1,0.9
45985,1,12.09,1.62,0,0,1,1,0,69,1,1.1,0.9
45986,1,11.31,1.87,0,0,1,1,0,69,1,1.1,0.9
45987,1,6.65,0.63,0,0,1,1,0,69,1,1.1,0.9
45988,1,20.22,1.9,0,0,1,1,0,69,1,1.1,0.9
45989,1,8.65,1.82,0,0,1,1,0,69,1,1.1,0.9
45990,1,14.76,1.98,0,0,1,1,0,69,1,1.1,0.9
45991,1,18.96,3.71,0,0,1,1,0,69,1,1.1,0.9
45992,1,10.05,1.35,0,0,1,1,0,69,1,1.1,0.9
45993,1,5.96,0.8,0,0,1,1,0,69,1,1.1,0.9
45994,1,3.33,0.45,0,0,1,1,0,69,1,1.1,0.9
45995,1,4.02,0.38,0,0,1,1,0,138,1,1.1,0.9
45996,1,3.26,0.54,0,0,1,1,0,69,1,1.1,0.9
45997,1,5.93,0.79,0,0,1,1,0,69,1,1.1,0.9
45998,1,12.88,1.21,0,0,1,1,0,69,1,1.1,0.9
45999,1,8.02,0.75,0,0,1,1,0,69,44,1.1,0.9
46000,1,12.69,2.25,0,0,1,1,0,69,1,1.1,0.9
46001,1,41.25,7.27,0,0,1,1,0,69,44,1.1,0.9
46002,1,46.77,8.21,0,0,1,1,0,69,44,1.1,0.9
46003,1,2.91,0.39,0,0,1,1,0,69,1,1.1,0.9
46004,1,2.91,0.48,0,0,1,1,0,69,1,1.1,0.9
46005,1,8.46,1.13,0,0,1,1,0,69,1,1.1,0.9
46006,1,2.41,0.4,0,0,1,1,0,69,44,1.1,0.9
46007,1,17.46,3.53,0,0,1,1,0,230,1,1.1,0.9
46008,1,1.88,0.25,0,0,1,1,0,69,44,1.1,0.9
46009,1,2.65,0.44,0,0,1,1,0,69,1,1.1,0.9
46010,1,7.76,0.73,0,0,1,1,0,69,44,1.1,0.9
46011,1,107.41,10.1,0,0,1,1,0,69,1,1.1,0.9
46012,1,73.85,7.08,0,0,1,1,0,69,1,1.1,0.9
46013,1,7.44,0.7,0,0,1,1,0,138,1,1.1,0.9
46014,1,1.38,0.23,0,0,1,1,0,69,1,1.1,0.9
46015,1,6.4,0.86,0,0,1,1,0,69,1,1.1,0.9
46016,1,1.73,0.23,0,0,1,1,0,138,1,1.1,0.9
46017,1,3.43,0.32,0,0,1,1,0,69,44,1.1,0.9
46018,1,7.67,1.27,0,0,1,1,0,69,1,1.1,0.9
46019,1,11.9,1.12,0,0,1,1,0,69,1,1.1,0.9
46020,1,9.43,1.26,0,0,1,1,0,69,1,1.1,0.9
46021,1,13.94,1.31,0,0,1,1,0,69,1,1.1,0.9
46022,1,36.74,4.92,0,0,1,1,0,69,1,1.1,0.9
46023,1,6.26,0.59,0,0,1,1,0,69,1,1.1,0.9
46024,1,27.67,3.71,0,0,1,1,0,69,1,1.1,0.9
46025,1,18.82,2.52,0,0,1,1,0,230,1,1.1,0.9
46026,1,9.7,1.3,0,0,1,1,0,69,1,1.1,0.9
46027,1,18.91,3.52,0,0,1,1,0,69,1,1.1,0.9
46028,1,18.99,2.54,0,0,1,1,0,69,1,1.1,0.9
46029,1,3.3,0.31,0,0,1,1,0,69,1,1.1,0.9
46030,1,5.35,0.89,0,0,1,1,0,69,1,1.1,0.9
46031,1,3.36,0.32,0,0,1,1,0,69,1,1.1,0.9
46032,1,6.53,0.61,0,0,1,1,0,69,1,1.1,0.9
46033,1,2.93,0.39,0,0,1,1,0,69,1,1.1,0.9
46034,1,3.26,0.31,0,0,1,1,0,69,1,1.1,0.9
46035,1,12.55,2.08,0,0,1,1,0,69,1,1.1,0.9
46036,1,13.84,2.81,0,0,1,1,0,69,1,1.1,0.9
46037,1,7.65,1.02,0,0,1,1,0,69,1,1.1,0.9
46038,1,4.68,0.44,0,0,1,1,0,69,1,1.1,0.9
46039,1,11.52,2.39,0,0,1,1,0,69,1,1.1,0.9
46040,1,8.76,1.85,0,0,1,1,0,69,1,1.1,0.9
46041,1,2.62,0.25,0,0,1,1,0,69,1,1.1,0.9
46042,1,1.85,0.25,0,0,1,1,0,69,44,1.1,0.9
46043,1,2.08,0.28,0,0,1,1,0,69,1,1.1,0.9
46044,1,4.11,0.68,0,0,1,1,0,69,1,1.1,0.9
46045,1,4.41,0.41,0,0,1,1,0,69,1,1.1,0.9
46046,1,3.3,0.55,0,0,1,1,0,69,1,1.1,0.9
46047,1,3.52,0.47,0,0,1,1,0,69,1,1.1,0.9
46048,1,4.79,0.45,0,0,1,1,0,69,1,1.1,0.9
46049,1,6.62,1.09,0,0,1,1,0,69,1,1.1,0.9
46050,1,4.65,0.44,0,0,1,1,0,69,1,1.1,0.9
46051,1,4.74,0.78,0,0,1,1,0,69,1,1.1,0.9
46052,1,2.15,0.2,0,0,1,1,0,69,44,1.1,0.9
46053,1,3.24,0.54,0,0,1,1,0,69,1,1.1,0.9
46054,1,2.44,0.23,0,0,1,1,0,69,44,1.1,0.9
46055,1,3.36,0.32,0,0,1,1,0,69,1,1.1,0.9
46056,1,8.9,1.86,0,0,1,1,0,138,1,1.1,0.9
46057,1,6.74,1.36,0,0,1,1,0,69,1,1.1,0.9
46058,1,18.67,2.5,0,0,1,1,0,69,1,1.1,0.9
46059,1,47.62,4.48,0,0,1,1,0,69,1,1.1,0.9
46060,1,3.49,0.58,0,0,1,1,0,69,1,1.1,0.9
46061,1,2.76,0.46,0,0,1,1,0,69,1,1.1,0.9
46062,1,7.43,0.7,0,0,1,1,0,69,1,1.1,0.9
46063,1,3.71,0.5,0,0,1,1,0,69,44,1.1,0.9
46064,1,7.76,0.73,0,0,1,1,0,69,1,1.1,0.9
46065,1,4.65,0.44,0,0,1,1,0,69,1,1.1,0.9
46066,1,3.15,0.42,0,0,1,1,0,69,1,1.1,0.9
46067,1,1.53,0.14,0,0,1,1,0,69,1,1.1,0.9
46068,1,2.99,0.4,0,0,1,1,0,69,1,1.1,0.9
46069,1,3.43,0.32,0,0,1,1,0,69,1,1.1,0.9
46070,1,3.67,0.49,0,0,1,1,0,69,1,1.1,0.9
46071,1,4.73,0.45,0,0,1,1,0,138,1,1.1,0.9
46072,1,2.5,0.23,0,0,1,1,0,69,1,1.1,0.9
46073,1,3.18,0.43,0,0,1,1,0,69,44,1.1,0.9
46074,1,4.55,0.61,0,0,1,1,0,69,1,1.1,0.9
46075,1,2.46,0.33,0,0,1,1,0,69,44,1.1,0.9
46076,1,2.74,0.45,0,0,1,1,0,69,1,1.1,0.9
46077,1,2.7,0.25,0,0,1,1,0,69,44,1.1,0.9
46078,1,6.79,0.91,0,0,1,1,0,69,1,1.1,0.9
46079,1,2.32,0.22,0,0,1,1,0,69,44,1.1,0.9
46080,1,2.44,0.33,0,0,1,1,0,69,1,1.1,0.9
46081,1,2.83,0.47,0,0,1,1,0,69,1,1.1,0.9
46082,1,1.39,0.23,0,0,1,1,0,69,1,1.1,0.9
46083,1,2.61,0.35,0,0,1,1,0,69,1,1.1,0.9
46084,1,3.8,0.36,0,0,1,1,0,69,1,1.1,0.9
46085,1,3.39,0.32,0,0,1,1,0,69,1,1.1,0.9
46086,1,2.36,0.39,0,0,1,1,0,69,1,1.1,0.9
46087,1,3.18,0.43,0,0,1,1,0,69,1,1.1,0.9
46088,1,5.88,0.55,0,0,1,1,0,69,1,1.1,0.9
46089,1,8,0.75,0,0,1,1,0,69,1,1.1,0.9
46090,1,2.5,0.41,0,0,1,1,0,69,1,1.1,0.9
46091,1,5.43,0.51,0,0,1,1,0,69,1,1.1,0.9
46092,1,11.06,1.04,0,0,1,1,0,69,1,1.1,0.9
46093,1,3.79,0.51,0,0,1,1,0,69,1,1.1,0.9
46094,1,5.08,0.68,0,0,1,1,0,69,1,1.1,0.9
46095,1,1.8,0.3,0,0,1,1,0,69,1,1.1,0.9
46096,1,1.24,0.17,0,0,1,1,0,69,1,1.1,0.9
46097,1,1.82,0.17,0,0,1,1,0,69,1,1.1,0.9
46098,1,1.21,0.11,0,0,1,1,0,69,44,1.1,0.9
46099,1,1.39,0.13,0,0,1,1,0,69,1,1.1,0.9
46100,1,1.3,0.17,0,0,1,1,0,69,1,1.1,0.9
46101,1,1.97,0.18,0,0,1,1,0,69,1,1.1,0.9
46102,1,6.38,1.04,0,0,1,1,0,69,1,1.1,0.9
46103,1,4.65,0.77,0,0,1,1,0,69,1,1.1,0.9
46104,1,2.85,0.47,0,0,1,1,0,69,1,1.1,0.9
46105,1,1.76,0.29,0,0,1,1,0,69,1,1.1,0.9
46106,1,2.94,0.39,0,0,1,1,0,69,1,1.1,0.9
46107,1,5.83,0.78,0,0,1,1,0,69,1,1.1,0.9
46108,1,1.97,0.33,0,0,1,1,0,69,44,1.1,0.9
46109,1,2.15,0.2,0,0,1,1,0,69,44,1.1,0.9
46110,1,6.2,1.02,0,0,1,1,0,69,1,1.1,0.9
46111,1,1.44,0.19,0,0,1,1,0,69,44,1.1,0.9
46112,1,4.35,0.84,0,0,1,1,0,69,1,1.1,0.9
46113,1,1.39,0.23,0,0,1,1,0,69,44,1.1,0.9
46114,1,2.05,0.19,0,0,1,1,0,69,44,1.1,0.9
46115,1,8.68,0.82,0,0,1,1,0,69,1,1.1,0.9
46116,1,3.18,0.43,0,0,1,1,0,69,1,1.1,0.9
46117,1,1.38,0.23,0,0,1,1,0,69,44,1.1,0.9
46118,1,4.46,0.42,0,0,1,1,0,69,44,1.1,0.9
46119,1,4.41,0.82,0,0,1,1,0,69,1,1.1,0.9
46120,1,1.45,0.2,0,0,1,1,0,69,44,1.1,0.9
46121,1,2.77,0.37,0,0,1,1,0,69,44,1.1,0.9
46122,1,38.45,6.36,0,0,1,1,0,69,1,1.1,0.9
46123,1,3.61,0.76,0,0,1,1,0,69,1,1.1,0.9
46124,1,1.97,0.26,0,0,1,1,0,69,1,1.1,0.9
46125,1,3.2,0.3,0,0,1,1,0,69,1,1.1,0.9
46126,1,1.3,0.17,0,0,1,1,0,69,1,1.1,0.9
46127,1,6.53,1.08,0,0,1,1,0,69,1,1.1,0.9
46128,1,3.33,0.55,0,0,1,1,0,69,1,1.1,0.9
46129,1,1.67,0.16,0,0,1,1,0,69,44,1.1,0.9
46130,1,1.58,0.26,0,0,1,1,0,69,44,1.1,0.9
46131,1,5.88,0.97,0,0,1,1,0,69,1,1.1,0.9
46132,1,1.77,0.17,0,0,1,1,0,69,44,1.1,0.9
46133,1,2.89,0.48,0,0,1,1,0,69,44,1.1,0.9
46134,1,3.26,0.44,0,0,1,1,0,69,1,1.1,0.9
46135,1,11.78,1.58,0,0,1,1,0,69,1,1.1,0.9
46136,1,2.73,0.37,0,0,1,1,0,69,44,1.1,0.9
46137,1,9.61,1.29,0,0,1,1,0,69,1,1.1,0.9
46138,1,7.55,0.71,0,0,1,1,0,69,1,1.1,0.9
46139,1,3.65,0.34,0,0,1,1,0,69,1,1.1,0.9
46140,1,2.23,0.37,0,0,1,1,0,69,1,1.1,0.9
46141,1,1.38,0.18,0,0,1,1,0,69,44,1.1,0.9
46142,1,6.59,0.88,0,0,1,1,0,69,1,1.1,0.9
46143,1,3.43,0.46,0,0,1,1,0,69,1,1.1,0.9
46144,1,5.03,0.47,0,0,1,1,0,69,1,1.1,0.9
46145,1,3.06,0.29,0,0,1,1,0,69,44,1.1,0.9
46146,1,6.62,1.29,0,0,1,1,0,69,1,1.1,0.9
46147,1,3.73,0.62,0,0,1,1,0,69,44,1.1,0.9
46148,1,4.94,0.66,0,0,1,1,0,69,1,1.1,0.9
46149,1,6.08,1,0,0,1,1,0,69,44,1.1,0.9
46150,1,18.16,3.45,0,0,1,1,0,69,1,1.1,0.9
46151,1,5.15,0.48,0,0,1,1,0,69,1,1.1,0.9
46152,1,3.71,0.61,0,0,1,1,0,69,1,1.1,0.9
46153,1,6.79,0.91,0,0,1,1,0,69,1,1.1,0.9
46154,1,3.82,0.63,0,0,1,1,0,69,1,1.1,0.9
46155,1,6.26,0.84,0,0,1,1,0,69,1,1.1,0.9
46156,1,8.74,1.45,0,0,1,1,0,69,1,1.1,0.9
46157,1,2.32,0.38,0,0,1,1,0,69,44,1.1,0.9
46158,1,3.61,0.48,0,0,1,1,0,69,44,1.1,0.9
46159,1,3.93,0.53,0,0,1,1,0,69,1,1.1,0.9
46160,1,3.86,0.52,0,0,1,1,0,69,1,1.1,0.9
46161,1,3.56,0.59,0,0,1,1,0,69,44,1.1,0.9
46162,1,5.4,0.89,0,0,1,1,0,69,1,1.1,0.9
46163,1,29.54,3.96,0,0,1,1,0,69,1,1.1,0.9
46164,1,1.52,0.25,0,0,1,1,0,69,1,1.1,0.9
46165,1,1.49,0.2,0,0,1,1,0,69,44,1.1,0.9
46166,1,3.67,0.78,0,0,1,1,0,69,1,1.1,0.9
46167,1,2.8,0.46,0,0,1,1,0,69,44,1.1,0.9
46168,1,33.04,6.13,0,0,1,1,0,69,1,1.1,0.9
46169,1,3.09,0.41,0,0,1,1,0,69,1,1.1,0.9
46170,1,3.59,0.59,0,0,1,1,0,69,1,1.1,0.9
46171,1,1.92,0.26,0,0,1,1,0,69,44,1.1,0.9
46172,1,7.02,1.5,0,0,1,1,0,69,1,1.1,0.9
46173,1,7.23,0.68,0,0,1,1,0,69,1,1.1,0.9
46174,1,5.12,0.48,0,0,1,1,0,69,1,1.1,0.9
46175,1,4.15,0.69,0,0,1,1,0,69,1,1.1,0.9
46176,1,2.36,0.22,0,0,1,1,0,69,44,1.1,0.9
46177,1,4.06,0.67,0,0,1,1,0,69,1,1.1,0.9
46178,1,3.7,0.49,0,0,1,1,0,69,1,1.1,0.9
46179,1,4.55,0.61,0,0,1,1,0,69,1,1.1,0.9
46180,1,5.55,0.52,0,0,1,1,0,69,1,1.1,0.9
46181,1,5.15,0.69,0,0,1,1,0,69,1,1.1,0.9
46182,1,3.82,0.51,0,0,1,1,0,69,44,1.1,0.9
46183,1,18.72,2.51,0,0,1,1,0,69,1,1.1,0.9
46184,1,15.82,2.62,0,0,1,1,0,69,1,1.1,0.9
46185,1,5.79,0.78,0,0,1,1,0,69,1,1.1,0.9
46186,1,4.09,0.55,0,0,1,1,0,69,1,1.1,0.9
46187,1,3.86,0.52,0,0,1,1,0,69,1,1.1,0.9
46188,1,3.3,0.55,0,0,1,1,0,69,1,1.1,0.9
46189,1,4.46,0.6,0,0,1,1,0,69,1,1.1,0.9
46190,1,7.29,0.69,0,0,1,1,0,69,1,1.1,0.9
46191,1,3.38,0.32,0,0,1,1,0,69,44,1.1,0.9
46192,1,2.96,0.4,0,0,1,1,0,69,1,1.1,0.9
46193,1,2.62,0.43,0,0,1,1,0,69,1,1.1,0.9
46194,1,1.26,0.17,0,0,1,1,0,69,1,1.1,0.9
46195,1,8.84,1.46,0,0,1,1,0,69,1,1.1,0.9
46196,1,3.3,0.55,0,0,1,1,0,69,1,1.1,0.9
46197,1,3.14,0.52,0,0,1,1,0,69,44,1.1,0.9
46198,1,3.21,0.3,0,0,1,1,0,69,44,1.1,0.9
46199,1,34.58,4.63,0,0,1,1,0,69,1,1.1,0.9
46200,1,41.83,5.6,0,0,1,1,0,138,1,1.1,0.9
46201,1,4.46,0.42,0,0,1,1,0,69,44,1.1,0.9
46202,1,4.58,0.76,0,0,1,1,0,230,1,1.1,0.9
46203,1,2.09,0.35,0,0,1,1,0,69,44,1.1,0.9
46204,1,11.29,1.51,0,0,1,1,0,69,1,1.1,0.9
46205,1,1.49,0.14,0,0,1,1,0,69,44,1.1,0.9
46206,1,13.66,1.28,0,0,1,1,0,69,1,1.1,0.9
46207,1,10.78,1.44,0,0,1,1,0,69,1,1.1,0.9
46208,1,4.65,0.77,0,0,1,1,0,69,44,1.1,0.9
46209,1,5.53,0.92,0,0,1,1,0,69,44,1.1,0.9
46210,1,48.29,4.54,0,0,1,1,0,69,1,1.1,0.9
46211,1,4.35,0.72,0,0,1,1,0,69,1,1.1,0.9
46212,1,4.79,0.45,0,0,1,1,0,69,1,1.1,0.9
46213,1,5.11,0.48,0,0,1,1,0,69,1,1.1,0.9
46214,1,2.49,0.41,0,0,1,1,0,69,1,1.1,0.9
46215,1,6.71,1.11,0,0,1,1,0,69,1,1.1,0.9
46216,1,3.59,0.34,0,0,1,1,0,69,44,1.1,0.9
46217,1,3.32,0.45,0,0,1,1,0,69,1,1.1,0.9
46218,1,43.39,5.81,0,0,1,1,0,69,1,1.1,0.9
46219,1,21.79,4.56,0,0,1,1,0,69,1,1.1,0.9
46220,1,9.76,1.31,0,0,1,1,0,69,1,1.1,0.9
46221,1,9.99,1.65,0,0,1,1,0,69,1,1.1,0.9
46222,1,3.53,0.47,0,0,1,1,0,69,1,1.1,0.9
46223,1,3.38,0.32,0,0,1,1,0,69,1,1.1,0.9
46224,1,5.65,0.76,0,0,1,1,0,69,1,1.1,0.9
46225,1,7.11,0.67,0,0,1,1,0,69,1,1.1,0.9
46226,1,3.94,0.65,0,0,1,1,0,69,1,1.1,0.9
46227,1,13.56,1.82,0,0,1,1,0,69,1,1.1,0.9
46228,1,4.06,0.54,0,0,1,1,0,69,1,1.1,0.9
46229,1,2.03,0.34,0,0,1,1,0,69,1,1.1,0.9
46230,1,9.41,1.56,0,0,1,1,0,69,1,1.1,0.9
46231,1,29.17,4.25,0,0,1,1,0,69,1,1.1,0.9
46232,1,10.03,1.66,0,0,1,1,0,69,1,1.1,0.9
46233,1,5,0.47,0,0,1,1,0,69,44,1.1,0.9
46234,1,6.52,0.61,0,0,1,1,0,69,44,1.1,0.9
46235,1,1.96,0.18,0,0,1,1,0,69,44,1.1,0.9
46236,1,5.02,0.83,0,0,1,1,0,69,1,1.1,0.9
46237,1,16.49,3.36,0,0,1,1,0,69,1,1.1,0.9
46238,1,18.28,2.45,0,0,1,1,0,69,1,1.1,0.9
46239,1,13.43,2.22,0,0,1,1,0,69,1,1.1,0.9
46240,1,7.96,0.75,0,0,1,1,0,69,44,1.1,0.9
46241,1,3.59,0.34,0,0,1,1,0,69,44,1.1,0.9
46242,1,8,1.32,0,0,1,1,0,69,1,1.1,0.9
46243,1,5.2,0.7,0,0,1,1,0,69,44,1.1,0.9
46244,1,7,0.66,0,0,1,1,0,69,44,1.1,0.9
46245,1,5.64,0.76,0,0,1,1,0,69,1,1.1,0.9
46246,1,3.12,0.52,0,0,1,1,0,69,44,1.1,0.9
46247,1,3.35,0.55,0,0,1,1,0,69,44,1.1,0.9
46248,1,34.3,6.17,0,0,1,1,0,69,1,1.1,0.9
46249,1,6.35,1.05,0,0,1,1,0,69,1,1.1,0.9
46250,1,9.21,0.87,0,0,1,1,0,230,1,1.1,0.9
46251,1,3.94,0.37,0,0,1,1,0,69,1,1.1,0.9
46252,1,6.53,0.61,0,0,1,1,0,69,1,1.1,0.9
46253,1,5.06,0.84,0,0,1,1,0,69,44,1.1,0.9
46254,1,1.83,0.17,0,0,1,1,0,69,1,1.1,0.9
46255,1,9.76,0.92,0,0,1,1,0,69,44,1.1,0.9
46256,1,3.67,0.61,0,0,1,1,0,69,44,1.1,0.9
46257,1,9.05,1.5,0,0,1,1,0,69,44,1.1,0.9
46258,1,6.02,0.57,0,0,1,1,0,69,1,1.1,0.9
46259,1,3.82,0.36,0,0,1,1,0,69,1,1.1,0.9
46260,1,4.77,0.79,0,0,1,1,0,69,44,1.1,0.9
46261,1,8.74,0.82,0,0,1,1,0,69,1,1.1,0.9
46262,1,5.38,0.89,0,0,1,1,0,69,44,1.1,0.9
46263,1,16.6,2.22,0,0,1,1,0,69,1,1.1,0.9
46264,1,8.46,0.8,0,0,1,1,0,69,1,1.1,0.9
46265,1,6.59,0.88,0,0,1,1,0,69,1,1.1,0.9
46266,1,5.53,0.52,0,0,1,1,0,69,1,1.1,0.9
46267,1,49.42,10.29,0,0,1,1,0,69,1,1.1,0.9
46268,1,18.72,3.1,0,0,1,1,0,69,1,1.1,0.9
46269,1,20.94,1.97,0,0,1,1,0,69,1,1.1,0.9
46270,1,7.9,1.06,0,0,1,1,0,69,1,1.1,0.9
46271,1,38.9,6.9,0,0,1,1,0,69,1,1.1,0.9
46272,1,4.7,0.63,0,0,1,1,0,69,1,1.1,0.9
46273,1,3.88,0.52,0,0,1,1,0,69,1,1.1,0.9
46274,1,2.46,0.33,0,0,1,1,0,69,1,1.1,0.9
46275,1,3.41,0.46,0,0,1,1,0,69,1,1.1,0.9
46276,1,6.52,1.08,0,0,1,1,0,69,44,1.1,0.9
46277,1,9.47,0.89,0,0,1,1,0,69,1,1.1,0.9
46278,1,11.26,1.91,0,0,1,1,0,69,1,1.1,0.9
46279,1,4,0.54,0,0,1,1,0,69,44,1.1,0.9
46280,1,4.79,0.79,0,0,1,1,0,69,1,1.1,0.9
46281,1,43.48,9.35,0,0,1,1,0,69,1,1.1,0.9
46282,1,9.43,1.26,0,0,1,1,0,69,1,1.1,0.9
46283,1,15,2.57,0,0,1,1,0,69,1,1.1,0.9
46284,1,6.2,0.83,0,0,1,1,0,69,44,1.1,0.9
46285,1,22.42,4.34,0,0,1,1,0,69,1,1.1,0.9
46286,1,16.57,1.56,0,0,1,1,0,69,1,1.1,0.9
46287,1,3.32,0.55,0,0,1,1,0,69,1,1.1,0.9
46288,1,6.5,1.05,0,0,1,1,0,69,1,1.1,0.9
46289,1,1.64,0.27,0,0,1,1,0,69,44,1.1,0.9
46290,1,2.56,0.34,0,0,1,1,0,69,1,1.1,0.9
46291,1,1.49,0.2,0,0,1,1,0,69,44,1.1,0.9
46292,1,6.52,0.61,0,0,1,1,0,69,1,1.1,0.9
46293,1,4.44,0.42,0,0,1,1,0,69,1,1.1,0.9
46294,1,2.11,0.35,0,0,1,1,0,69,44,1.1,0.9
46295,1,1.32,0.12,0,0,1,1,0,69,44,1.1,0.9
46296,1,12.22,2.02,0,0,1,1,0,69,1,1.1,0.9
46297,1,34.96,6.95,0,0,1,1,0,69,1,1.1,0.9
46298,1,16.69,2.97,0,0,1,1,0,69,1,1.1,0.9
46299,1,2.61,0.35,0,0,1,1,0,69,1,1.1,0.9
46300,1,87.07,18.45,0,0,1,1,0,69,1,1.1,0.9
46301,1,2.05,0.27,0,0,1,1,0,69,1,1.1,0.9
46302,1,4.85,0.46,0,0,1,1,0,69,1,1.1,0.9
46303,1,63.74,10.54,0,0,1,1,0,69,1,1.1,0.9
46304,1,6.43,0.6,0,0,1,1,0,69,1,1.1,0.9
46305,1,23.19,3.11,0,0,1,1,0,69,1,1.1,0.9
46306,1,5.53,0.74,0,0,1,1,0,69,44,1.1,0.9
46307,1,107.91,8.89,0,5.90642343075e-06,1,1,0,69,1,1.1,0.9
46308,1,18.6,3.93,0,0,1,1,0,69,1,1.1,0.9
46309,1,21.45,4.21,0,1.76825784232e-05,1,1,0,69,1,1.1,0.9
46310,1,19.1,1.8,0,0,1,1,0,69,1,1.1,0.9
46311,1,26.4,3.54,0,0,1,1,0,69,1,1.1,0.9
46312,1,5.67,0.94,0,0,1,1,0,69,44,1.1,0.9
46313,1,4.4,0.41,0,0,1,1,0,69,1,1.1,0.9
46314,1,8.58,0.81,0,0,1,1,0,69,1,1.1,0.9
46315,1,3.05,0.41,0,0,1,1,0,230,1,1.1,0.9
46316,1,10.73,1.77,0,0,1,1,0,69,1,1.1,0.9
46317,1,7.74,1.59,0,0,1,1,0,69,44,1.1,0.9
46318,1,11.08,1.95,0,0,1,1,0,69,1,1.1,0.9
46319,1,8.73,0.82,0,0,1,1,0,69,44,1.1,0.9
46320,1,6.21,0.83,0,0,1,1,0,69,44,1.1,0.9
46321,1,16,2.65,0,0,1,1,0,69,1,1.1,0.9
46322,1,5.14,0.69,0,0,1,1,0,69,1,1.1,0.9
46323,1,19.88,4.09,0,0,1,1,0,69,1,1.1,0.9
46324,1,9.75,0.92,0,0,1,1,0,69,1,1.1,0.9
46325,1,1.73,0.16,0,0,1,1,0,69,44,1.1,0.9
46326,1,8.38,0.79,0,0,1,1,0,69,1,1.1,0.9
46327,1,3.39,0.56,0,0,1,1,0,69,44,1.1,0.9
46328,1,10.12,1.36,0,0,1,1,0,69,1,1.1,0.9
46329,1,2.08,0.28,0,0,1,1,0,69,44,1.1,0.9
46330,1,3.68,0.35,0,0,1,1,0,69,44,1.1,0.9
46331,1,5.8,0.78,0,0,1,1,0,69,1,1.1,0.9
46332,1,3.99,0.66,0,0,1,1,0,69,1,1.1,0.9
46333,1,1.99,0.33,0,0,1,1,0,69,44,1.1,0.9
46334,1,3.06,0.29,0,0,1,1,0,69,1,1.1,0.9
46335,1,2.17,0.2,0,0,1,1,0,69,44,1.1,0.9
46336,1,5.03,0.47,0,9.09984740314e-05,1,1,0,69,1,1.1,0.9
46337,1,42.31,12,0,3.82657762068e-06,1,1,0,69,1,1.1,0.9
46338,1,8.08,1.08,0,0,1,1,0,69,44,1.1,0.9
46339,1,6.06,0.81,0,0,1,1,0,69,1,1.1,0.9
46340,1,4.94,0.47,0,0,1,1,0,69,1,1.1,0.9
46341,1,3.71,0.5,0,0,1,1,0,69,1,1.1,0.9
46342,1,14.47,2.93,0,0,1,1,0,69,1,1.1,0.9
46343,1,5.96,0.56,0,0,1,1,0,69,1,1.1,0.9
46344,1,7.56,1.01,0,0,1,1,0,69,1,1.1,0.9
46345,1,16.96,2.8,0,0,1,1,0,69,1,1.1,0.9
46346,1,2.64,0.44,0,0,1,1,0,138,1,1.1,0.9
46347,1,2.88,0.27,0,0,1,1,0,69,44,1.1,0.9
46348,1,49.24,4.63,0,0,1,1,0,69,1,1.1,0.9
46349,1,6.11,1.01,0,0,1,1,0,69,1,1.1,0.9
46350,1,36.6,3.44,0,0,1,1,0,69,1,1.1,0.9
46351,1,5.99,0.56,0,0,1,1,0,69,1,1.1,0.9
46352,1,6.38,0.6,0,0,1,1,0,69,1,1.1,0.9
46353,1,6.11,0.82,0,0,1,1,0,69,44,1.1,0.9
46354,1,14.84,1.4,0,0,1,1,0,69,1,1.1,0.9
46355,1,21.38,4.17,0,0,1,1,0,69,1,1.1,0.9
46356,1,24.57,2.31,0,0,1,1,0,69,1,1.1,0.9
46357,1,9.65,1.64,0,0,1,1,0,69,1,1.1,0.9
46358,1,5.29,0.5,0,0,1,1,0,69,1,1.1,0.9
46359,1,23.37,3.13,0,0,1,1,0,69,1,1.1,0.9
46360,1,21.82,2.05,0,0,1,1,0,69,1,1.1,0.9
46361,1,9.23,1.53,0,0,1,1,0,69,44,1.1,0.9
46362,1,2.7,0.25,0,0,1,1,0,138,1,1.1,0.9
46363,1,24.75,3.93,0,0,1,1,0,69,1,1.1,0.9
46364,1,36.54,7.85,0,0,1,1,0,69,1,1.1,0.9
46365,1,3.38,0.56,0,0,1,1,0,69,1,1.1,0.9
46366,1,8.7,0.82,0,0,1,1,0,69,1,1.1,0.9
46367,1,9.68,2.05,0,0,1,1,0,69,1,1.1,0.9
46368,1,19.96,2.67,0,0,1,1,0,69,1,1.1,0.9
46369,1,21.35,2.01,0,0,1,1,0,69,1,1.1,0.9
46370,1,4.65,0.44,0,0,1,1,0,69,44,1.1,0.9
46371,1,31.75,5.25,0,0,1,1,0,69,1,1.1,0.9
46372,1,9.65,1.6,0,0,1,1,0,69,1,1.1,0.9
46373,1,5.94,0.8,0,0,1,1,0,69,1,1.1,0.9
46374,1,4.67,0.44,0,0,1,1,0,69,1,1.1,0.9
46375,1,7.77,1.29,0,0,1,1,0,69,1,1.1,0.9
46376,1,4.26,0.4,0,0,1,1,0,69,1,1.1,0.9
46377,1,13.26,1.25,0,0,1,1,0,69,1,1.1,0.9
46378,1,10.32,1.71,0,0,1,1,0,69,1,1.1,0.9
46379,1,7.62,1.26,0,0,1,1,0,69,1,1.1,0.9
46380,1,5.8,0.96,0,0,1,1,0,345,1,1.1,0.9
46381,1,29.04,6.06,0,0,1,1,0,69,1,1.1,0.9
46382,1,18.28,3.94,0,0,1,1,0,345,1,1.1,0.9
46383,1,4.79,0.45,0,0,1,1,0,345,1,1.1,0.9
46384,1,26.93,5.5,0,0,1,1,0,69,44,1.1,0.9
46385,1,23.64,4.18,0,0,1,1,0,69,1,1.1,0.9
46386,1,24.95,3.34,0,0,1,1,0,69,1,1.1,0.9
46387,1,7.84,1.3,0,0,1,1,0,69,1,1.1,0.9
46388,1,3.97,0.66,0,0,1,1,0,69,1,1.1,0.9
46389,1,14.61,2.57,0,0,1,1,0,69,1,1.1,0.9
46390,1,9.76,0.92,0,0,1,1,0,69,1,1.1,0.9
46391,1,5.4,0.72,0,0,1,1,0,69,1,1.1,0.9
46392,1,3.86,0.36,0,0,1,1,0,69,1,1.1,0.9
46393,1,27.1,5.68,0,0,1,1,0,69,1,1.1,0.9
46394,1,6.17,1.02,0,0,1,1,0,69,1,1.1,0.9
46395,1,5.37,0.5,0,0,1,1,0,69,1,1.1,0.9
46396,1,2.93,0.48,0,0,1,1,0,345,1,1.1,0.9
46397,1,11.44,1.89,0,0,1,1,0,69,1,1.1,0.9
46398,1,6.15,1.02,0,0,1,1,0,69,1,1.1,0.9
46399,1,3.53,0.33,0,0,1,1,0,138,1,1.1,0.9
46400,1,6.55,1.08,0,0,1,1,0,69,1,1.1,0.9
46401,1,8.55,1.15,0,0,1,1,0,69,1,1.1,0.9
46402,1,7.5,1.24,0,0,1,1,0,138,1,1.1,0.9
46403,1,12.12,2.54,0,0,1,1,0,138,1,1.1,0.9
46404,1,7.62,1.02,0,0,1,1,0,138,1,1.1,0.9
46405,1,13.41,1.26,0,0,1,1,0,69,1,1.1,0.9
46406,1,4.93,0.66,0,0,1,1,0,69,1,1.1,0.9
46407,1,5.85,0.55,0,0,1,1,0,69,1,1.1,0.9
46408,1,4.73,0.78,0,0,1,1,0,69,1,1.1,0.9
46409,1,4.85,0.46,0,0,1,1,0,69,1,1.1,0.9
46410,1,3.43,0.46,0,0,1,1,0,69,1,1.1,0.9
46411,1,5.18,0.86,0,0,1,1,0,69,1,1.1,0.9
46412,1,11.88,2.5,0,0,1,1,0,69,1,1.1,0.9
46413,1,26.42,3.54,0,0,1,1,0,69,1,1.1,0.9
46414,1,5.73,0.54,0,0,1,1,0,69,1,1.1,0.9
46415,1,12.44,1.67,0,0,1,1,0,69,1,1.1,0.9
46416,1,13.06,2.49,0,0,1,1,0,69,1,1.1,0.9
46417,1,4.36,0.41,0,0,1,1,0,69,1,1.1,0.9
46418,1,26.07,2.45,0,0,1,1,0,138,1,1.1,0.9
46419,1,5.14,0.85,0,0,1,1,0,69,44,1.1,0.9
46420,1,25.23,2.37,0,0,1,1,0,69,1,1.1,0.9
46421,1,9.76,0.92,0,0,1,1,0,69,44,1.1,0.9
46422,1,6.26,0.84,0,0,1,1,0,69,1,1.1,0.9
46423,1,20.17,4.26,0,0,1,1,0,69,1,1.1,0.9
46424,1,20.05,1.88,0,0,1,1,0,69,1,1.1,0.9
46425,1,15.75,2.11,0,0,1,1,0,69,1,1.1,0.9
46426,1,4.36,0.41,0,0,1,1,0,69,1,1.1,0.9
46427,1,4.35,0.72,0,0,1,1,0,69,1,1.1,0.9
46428,1,70.52,11.66,0,0,1,1,0,69,1,1.1,0.9
46429,1,10.61,1.42,0,0,1,1,0,69,44,1.1,0.9
46430,1,4.96,0.47,0,0,1,1,0,69,1,1.1,0.9
46431,1,8.2,1.36,0,0,1,1,0,69,44,1.1,0.9
46432,1,26.95,6,0,0,1,1,0,69,1,1.1,0.9
46433,1,3.02,0.28,0,0,1,1,0,69,1,1.1,0.9
46434,1,15.22,2.79,0,0,1,1,0,69,1,1.1,0.9
46435,1,3,0.5,0,0,1,1,0,69,44,1.1,0.9
46436,1,14.99,2.79,0,0,1,1,0,69,1,1.1,0.9
46437,1,2.35,0.39,0,0,1,1,0,69,44,1.1,0.9
46438,1,7.91,1.06,0,0,1,1,0,69,44,1.1,0.9
46439,1,114.55,10.77,0,0,1,1,0,69,1,1.1,0.9
46440,1,13.66,2.81,0,0,1,1,0,69,1,1.1,0.9
46441,1,9.79,2.1,0,0,1,1,0,69,1,1.1,0.9
46442,1,5.11,0.48,0,0,1,1,0,69,1,1.1,0.9
46443,1,20.17,3.6,0,0,1,1,0,69,44,1.1,0.9
46444,1,26.86,2.52,0,0,1,1,0,69,44,1.1,0.9
46445,1,27.6,4.06,0,0,1,1,0,69,1,1.1,0.9
46446,1,7.68,0.72,0,0,1,1,0,69,1,1.1,0.9
46447,1,5.59,0.75,0,0,1,1,0,69,1,1.1,0.9
46448,1,8.73,0.82,0,0,1,1,0,69,1,1.1,0.9
46449,1,4.83,0.65,0,0,1,1,0,69,1,1.1,0.9
46450,1,4.11,0.55,0,0,1,1,0,69,1,1.1,0.9
46451,1,11.12,1.49,0,0,1,1,0,69,44,1.1,0.9
46452,1,17.52,1.65,0,0,1,1,0,69,1,1.1,0.9
46453,1,7.74,1.04,0,0,1,1,0,69,1,1.1,0.9
46454,1,5.14,0.48,0,0,1,1,0,138,1,1.1,0.9
46455,1,4.3,0.58,0,0,1,1,0,138,1,1.1,0.9
46456,1,8.93,1.2,0,0,1,1,0,69,1,1.1,0.9
46457,1,5.11,1.07,0,0,1,1,0,230,1,1.1,0.9
46458,1,12.28,1.65,0,0,1,1,0,138,1,1.1,0.9
46459,1,2.88,0.48,0,0,1,1,0,69,1,1.1,0.9
46460,1,6.11,0.82,0,0,1,1,0,69,1,1.1,0.9
46461,1,12.31,1.65,0,0,1,1,0,69,44,1.1,0.9
46462,1,2.73,0.37,0,0,1,1,0,69,44,1.1,0.9
46463,1,41.74,8.97,0,0,1,1,0,69,1,1.1,0.9
46464,1,121.55,22.02,0,0,1,1,0,69,1,1.1,0.9
46465,1,32.6,5.34,0,0,1,1,0,69,1,1.1,0.9
46466,1,4.94,0.66,0,0,1,1,0,69,44,1.1,0.9
46467,1,4.59,0.61,0,0,1,1,0,69,44,1.1,0.9
46468,1,18.19,2.44,0,0,1,1,0,69,1,1.1,0.9
46469,1,10.49,1.41,0,0,1,1,0,69,1,1.1,0.9
46470,1,14.34,1.35,0,0,1,1,0,69,1,1.1,0.9
46471,1,2.76,0.46,0,0,1,1,0,69,1,1.1,0.9
46472,1,6.99,1.16,0,0,1,1,0,69,1,1.1,0.9
46473,1,48.12,4.52,0,0,1,1,0,69,1,1.1,0.9
46474,1,8.7,0.82,0,0,1,1,0,69,44,1.1,0.9
46475,1,11.22,1.85,0,0,1,1,0,69,1,1.1,0.9
46476,1,16.87,1.59,0,0,1,1,0,69,1,1.1,0.9
46477,1,4.35,0.72,0,0,1,1,0,69,1,1.1,0.9
46478,1,8.71,1.17,0,0,1,1,0,69,1,1.1,0.9
46479,1,5.76,0.77,0,0,1,1,0,69,1,1.1,0.9
46480,1,13.25,1.25,0,0,1,1,0,69,1,1.1,0.9
46481,1,3.76,0.35,0,0,1,1,0,138,1,1.1,0.9
46482,1,5.14,0.85,0,0,1,1,0,138,1,1.1,0.9
46483,1,5.05,0.83,0,0,1,1,0,138,1,1.1,0.9
46484,1,22.19,2.09,0,0,1,1,0,138,1,1.1,0.9
46485,1,5.43,0.51,0,0,1,1,0,230,1,1.1,0.9
46486,1,1.14,0.11,0,0,1,1,0,69,44,1.1,0.9
46487,1,2.65,0.25,0,0,1,1,0,69,1,1.1,0.9
46488,1,4.3,0.87,0,0,1,1,0,69,1,1.1,0.9
46489,1,19.73,3.26,0,0,1,1,0,69,1,1.1,0.9
46490,1,8.78,1.45,0,0,1,1,0,69,1,1.1,0.9
46491,1,21.02,3.48,0,0,1,1,0,69,1,1.1,0.9
46492,1,9.65,0.91,0,0,1,1,0,69,1,1.1,0.9
46493,1,3.58,0.48,0,0,1,1,0,69,1,1.1,0.9
46494,1,3.18,0.53,0,0,1,1,0,69,44,1.1,0.9
46495,1,27.95,3.74,0,0,1,1,0,69,1,1.1,0.9
46496,1,5.97,0.99,0,0,1,1,0,69,1,1.1,0.9
46497,1,8.84,1.46,0,0,1,1,0,69,44,1.1,0.9
46498,1,29.48,4.88,0,0,1,1,0,69,1,1.1,0.9
46499,1,14.38,2.38,0,0,1,1,0,69,1,1.1,0.9
46500,1,7.27,1.2,0,0,1,1,0,69,1,1.1,0.9
46501,1,12.58,1.69,0,0,1,1,0,69,1,1.1,0.9
46502,1,18.61,1.75,0,0,1,1,0,69,1,1.1,0.9
46503,1,16.4,3.28,0,0,1,1,0,69,1,1.1,0.9
46504,1,4.68,0.44,0,0,1,1,0,69,44,1.1,0.9
46505,1,11.58,1.55,0,0,1,1,0,69,44,1.1,0.9
46506,1,5.85,0.97,0,0,1,1,0,69,1,1.1,0.9
46507,1,2.53,0.42,0,0,1,1,0,69,44,1.1,0.9
46508,1,4.17,0.56,0,0,1,1,0,69,44,1.1,0.9
46509,1,4.74,0.64,0,0,1,1,0,69,44,1.1,0.9
46510,1,2.44,0.23,0,0,1,1,0,69,44,1.1,0.9
46511,1,3.53,0.33,0,0,1,1,0,69,1,1.1,0.9
46512,1,4.77,0.79,0,0,1,1,0,69,1,1.1,0.9
46513,1,3,0.4,0,0,1,1,0,69,1,1.1,0.9
46514,1,17.25,2.85,0,0,1,1,0,69,1,1.1,0.9
46515,1,38.77,7.69,0,0,1,1,0,69,1,1.1,0.9
46516,1,3.29,0.31,0,0,1,1,0,69,44,1.1,0.9
46517,1,5.71,0.54,0,0,1,1,0,69,44,1.1,0.9
46518,1,22.95,2.16,0,0,1,1,0,69,1,1.1,0.9
46519,1,12.09,2,0,0,1,1,0,69,1,1.1,0.9
46520,1,12.72,1.2,0,0,1,1,0,69,1,1.1,0.9
46521,1,34.07,5.27,0,0,1,1,0,69,1,1.1,0.9
46522,1,5.46,0.9,0,0,1,1,0,69,1,1.1,0.9
46523,1,12.53,1.18,0,0,1,1,0,69,1,1.1,0.9
46524,1,5.71,0.54,0,0,1,1,0,69,1,1.1,0.9
46525,1,1.88,0.18,0,0,1,1,0,69,44,1.1,0.9
46526,1,15.66,2.1,0,0,1,1,0,69,1,1.1,0.9
46527,1,4.88,0.81,0,0,1,1,0,69,1,1.1,0.9
46528,1,25.1,4.79,0,0,1,1,0,69,1,1.1,0.9
46529,1,3.09,0.51,0,0,1,1,0,69,44,1.1,0.9
46530,1,10.52,1.41,0,0,1,1,0,69,1,1.1,0.9
46531,1,10.79,1.78,0,0,1,1,0,69,44,1.1,0.9
46532,1,5.96,0.98,0,0,1,1,0,69,44,1.1,0.9
46533,1,14.64,1.96,0,0,1,1,0,230,1,1.1,0.9
46534,1,18.57,3.07,0,0,1,1,0,138,1,1.1,0.9
46535,1,8.31,1.11,0,0,1,1,0,138,1,1.1,0.9
46536,1,10.71,1.01,0,0,1,1,0,138,1,1.1,0.9
46537,1,8.15,1.75,0,0,1,1,0,69,44,1.1,0.9
46538,1,36.34,4.87,0,0,1,1,0,69,1,1.1,0.9
46539,1,14.23,2.35,0,0,1,1,0,69,1,1.1,0.9
46540,1,24.26,2.28,0,0,1,1,0,69,1,1.1,0.9
46541,1,5.23,0.49,0,0,1,1,0,69,1,1.1,0.9
46542,1,11.56,1.91,0,0,1,1,0,138,1,1.1,0.9
46543,1,11.02,1.04,0,0,1,1,0,69,1,1.1,0.9
46544,1,6.03,0.81,0,0,1,1,0,138,1,1.1,0.9
46545,1,24.17,4.84,0,0,1,1,0,69,1,1.1,0.9
46546,1,5.96,0.98,0,0,1,1,0,69,1,1.1,0.9
46547,1,6.8,0.91,0,0,1,1,0,69,1,1.1,0.9
46548,1,8.4,0.79,0,0,1,1,0,69,1,1.1,0.9
46549,1,12.82,1.72,0,0,1,1,0,69,1,1.1,0.9
46550,1,13.44,2.51,0,0,1,1,0,69,1,1.1,0.9
46551,1,8.9,1.19,0,0,1,1,0,69,1,1.1,0.9
46552,1,5.33,0.71,0,0,1,1,0,69,1,1.1,0.9
46553,1,9.75,1.61,0,0,1,1,0,69,1,1.1,0.9
46554,1,24.64,3.3,0,0,1,1,0,138,1,1.1,0.9
46555,1,6.02,1,0,0,1,1,0,69,44,1.1,0.9
46556,1,18.69,3.9,0,0.669929121545,1,1,0,69,1,1.1,0.9
46557,1,2.35,0.39,0,0,1,1,0,69,44,1.1,0.9
46558,1,5.03,0.47,0,0,1,1,0,69,1,1.1,0.9
46559,1,3.93,0.53,0,0,1,1,0,69,44,1.1,0.9
46560,1,1.53,0.14,0,0,1,1,0,69,44,1.1,0.9
46561,1,3.43,0.32,0,0,1,1,0,69,44,1.1,0.9
46562,1,3.18,0.43,0,0,1,1,0,69,44,1.1,0.9
46563,1,1.97,0.26,0,0,1,1,0,69,1,1.1,0.9
46564,1,9.75,0.92,0,0,1,1,0,69,1,1.1,0.9
46565,1,10.9,1.8,0,0,1,1,0,69,1,1.1,0.9
46566,1,17.38,2.88,0,0,1,1,0,69,1,1.1,0.9
46567,1,7.52,1.01,0,0,1,1,0,69,1,1.1,0.9
46568,1,6.88,0.92,0,0,1,1,0,69,1,1.1,0.9
46569,1,7.4,1.22,0,0,1,1,0,69,1,1.1,0.9
46570,1,3.83,0.63,0,0,1,1,0,138,1,1.1,0.9
46571,1,5.33,0.5,0,0,1,1,0,69,1,1.1,0.9
46572,1,3.7,0.35,0,0,1,1,0,69,1,1.1,0.9
46573,1,9.53,1.58,0,0,1,1,0,69,1,1.1,0.9
46574,1,2.7,0.45,0,0,1,1,0,69,1,1.1,0.9
46575,1,4.44,0.73,0,0,1,1,0,69,1,1.1,0.9
46576,1,22.85,2.15,0,0,1,1,0,69,1,1.1,0.9
46577,1,27.05,4.47,0,0,1,1,0,69,1,1.1,0.9
46578,1,6.82,0.91,0,0,1,1,0,69,1,1.1,0.9
46579,1,17.66,1.66,0,0,1,1,0,69,1,1.1,0.9
46580,1,46.95,7.76,0,0,1,1,0,69,1,1.1,0.9
46581,1,9.28,1.24,0,0,1,1,0,69,44,1.1,0.9
46582,1,4.06,0.67,0,0,1,1,0,69,1,1.1,0.9
46583,1,8.15,0.77,0,0,1,1,0,69,1,1.1,0.9
46584,1,6.74,1.11,0,0,1,1,0,69,1,1.1,0.9
46585,1,4.38,0.59,0,0,1,1,0,69,1,1.1,0.9
46586,1,5.94,0.8,0,0,1,1,0,69,1,1.1,0.9
46587,1,25.4,4.21,0,0,1,1,0,69,1,1.1,0.9
46588,1,12.25,2.59,0,0,1,1,0,69,1,1.1,0.9
46589,1,14.43,2.39,0,0,1,1,0,69,1,1.1,0.9
46590,1,18.76,3.1,0,0,1,1,0,69,1,1.1,0.9
46591,1,84.84,7.98,0,0,1,1,0,230,1,1.1,0.9
46592,1,23.35,5,0,0,1,1,0,138,1,1.1,0.9
46593,1,4.18,0.56,0,0,1,1,0,69,1,1.1,0.9
46594,1,4.85,0.65,0,0,1,1,0,69,1,1.1,0.9
46595,1,9.85,1.63,0,0,1,1,0,69,44,1.1,0.9
46596,1,11.56,1.55,0,0,1,1,0,69,1,1.1,0.9
46597,1,11.32,1.87,0,0,1,1,0,345,1,1.1,0.9
46598,1,6.74,0.9,0,0,1,1,0,69,44,1.1,0.9
46599,1,6.18,1.02,0,0,1,1,0,69,1,1.1,0.9
46600,1,2.76,0.26,0,0,1,1,0,69,1,1.1,0.9
46601,1,3.49,0.58,0,0,1,1,0,69,1,1.1,0.9
46602,1,11.41,1.07,0,0,1,1,0,69,1,1.1,0.9
46603,1,20.35,4.04,0,0,1,1,0,69,1,1.1,0.9
46604,1,4.47,0.74,0,0,1,1,0,69,1,1.1,0.9
46605,1,11.52,1.08,0,0,1,1,0,69,1,1.1,0.9
46606,1,3.67,0.61,0,0,1,1,0,138,1,1.1,0.9
46607,1,3.67,0.34,0,0,1,1,0,69,1,1.1,0.9
46608,1,11.37,1.52,0,0,1,1,0,69,1,1.1,0.9
46609,1,7.97,1.6,0,0,1,1,0,69,1,1.1,0.9
46610,1,21.75,2.91,0,0,1,1,0,69,1,1.1,0.9
46611,1,7.17,1.19,0,0,1,1,0,138,1,1.1,0.9
46612,1,8.61,1.42,0,0,1,1,0,69,1,1.1,0.9
46613,1,14.23,1.91,0,0,1,1,0,138,1,1.1,0.9
46614,1,4.47,0.74,0,0,1,1,0,69,1,1.1,0.9
46615,1,8.79,0.83,0,0,1,1,0,69,1,1.1,0.9
46616,1,15.25,2.88,0,0,1,1,0,69,1,1.1,0.9
46617,1,3.24,0.3,0,0,1,1,0,69,1,1.1,0.9
46618,1,4.27,0.57,0,0,1,1,0,138,1,1.1,0.9
46619,1,3.73,0.35,0,0,1,1,0,69,1,1.1,0.9
46620,1,4.61,0.43,0,0.678494719552,1,1,0,69,44,1.1,0.9
46621,1,5.33,0.5,0,1.55587421605,1,1,0,69,44,1.1,0.9
46622,1,14.93,2,0,3.80808843196e-05,1,1,0,69,1,1.1,0.9
46623,1,6.76,0.91,0,2.8429146255,1,1,0,69,44,1.1,0.9
46624,1,6.3,0.59,0,4.92749956556,1,1,0,69,1,1.1,0.9
46625,1,44.42,7.35,0,0,1,1,0,69,1,1.1,0.9
46626,1,6.62,0.62,0,0,1,1,0,69,1,1.1,0.9
46627,1,9.17,1.23,0,0,1,1,0,69,1,1.1,0.9
46628,1,3.5,0.58,0,0,1,1,0,69,44,1.1,0.9
46629,1,6.76,0.64,0,0,1,1,0,69,1,1.1,0.9
46630,1,15.08,2.02,0,0,1,1,0,69,1,1.1,0.9
46631,1,4.59,0.76,0,0,1,1,0,69,1,1.1,0.9
46632,1,5,0.83,0,0,1,1,0,69,1,1.1,0.9
46633,1,28.93,5.71,0,0,1,1,0,69,1,1.1,0.9
46634,1,4.82,0.8,0,0,1,1,0,69,1,1.1,0.9
46635,1,10.4,2.11,0,0,1,1,0,69,1,1.1,0.9
46636,1,22.31,2.1,0,0,1,1,0,69,1,1.1,0.9
46637,1,14.25,1.91,0,0,1,1,0,69,1,1.1,0.9
46638,1,15.99,2.64,0,0,1,1,0,69,1,1.1,0.9
46639,1,14.58,1.37,0,0,1,1,0,69,1,1.1,0.9
46640,1,2.85,0.38,0,0,1,1,0,69,1,1.1,0.9
46641,1,21.51,2.88,0,0,1,1,0,69,1,1.1,0.9
46642,1,12.25,1.15,0,0,1,1,0,69,1,1.1,0.9
46643,1,2.49,0.41,0,0,1,1,0,69,1,1.1,0.9
46644,1,21.16,4.39,0,0,1,1,0,69,1,1.1,0.9
46645,1,5.68,0.94,0,0,1,1,0,69,1,1.1,0.9
46646,1,16.06,2.15,0,0,1,1,0,138,1,1.1,0.9
46647,1,2.5,0.23,0,0,1,1,0,69,1,1.1,0.9
46648,1,4.24,0.83,0,0,1,1,0,69,1,1.1,0.9
46649,1,4.99,0.47,0,0,1,1,0,69,44,1.1,0.9
46650,1,27.72,5.71,0,0,1,1,0,69,1,1.1,0.9
46651,1,6.11,1.01,0,3.15680966742e-06,1,1,0,69,1,1.1,0.9
46652,1,5.76,0.54,0,0,1,1,0,69,1,1.1,0.9
46653,1,3.73,0.35,0,0,1,1,0,69,1,1.1,0.9
46654,1,13.82,2.65,0,0,1,1,0,69,1,1.1,0.9
46655,1,6.9,1.14,0,0,1,1,0,69,1,1.1,0.9
46656,1,28.01,2.63,0,0,1,1,0,69,1,1.1,0.9
46657,1,4.71,0.44,0,0,1,1,0,69,1,1.1,0.9
46658,1,13.06,1.75,0,0,1,1,0,69,1,1.1,0.9
46659,1,3.35,0.45,0,0,1,1,0,69,1,1.1,0.9
46660,1,11,1.47,0,0,1,1,0,69,44,1.1,0.9
46661,1,11.35,1.88,0,0,1,1,0,69,1,1.1,0.9
46662,1,7.41,1.23,0,0,1,1,0,69,1,1.1,0.9
46663,1,2.83,0.38,0,0,1,1,0,69,1,1.1,0.9
46664,1,7.65,0.72,0,0,1,1,0,69,44,1.1,0.9
46665,1,24.96,4.14,0,0,1,1,0,69,1,1.1,0.9
46666,1,10.31,0.97,0,0,1,1,0,69,1,1.1,0.9
46667,1,3.09,0.51,0,0,1,1,0,69,1,1.1,0.9
46668,1,4.36,0.58,0,0,1,1,0,69,1,1.1,0.9
46669,1,6.26,1.22,0,0,1,1,0,69,1,1.1,0.9
46670,1,9.24,1.99,0,0,1,1,0,69,1,1.1,0.9
46671,1,11.81,1.95,0,0,1,1,0,69,1,1.1,0.9
46672,1,2.39,0.4,0,0,1,1,0,69,1,1.1,0.9
46673,1,17.44,3.35,0,0,1,1,0,69,1,1.1,0.9
46674,1,6.4,0.86,0,0,1,1,0,69,1,1.1,0.9
46675,1,4.86,0.65,0,0,1,1,0,69,44,1.1,0.9
46676,1,33.25,6.99,0,0,1,1,0,69,1,1.1,0.9
46677,1,5.82,0.78,0,0,1,1,0,69,1,1.1,0.9
46678,1,12.78,2.46,0,0,1,1,0,69,1,1.1,0.9
46679,1,21.41,2.87,0,0,1,1,0,69,1,1.1,0.9
46680,1,11.94,1.6,0,0,1,1,0,69,1,1.1,0.9
46681,1,16.14,3.13,0,0,1,1,0,69,1,1.1,0.9
46682,1,50.7,7.02,0,0,1,1,0,69,1,1.1,0.9
46683,1,3.82,0.36,0,0,1,1,0,69,1,1.1,0.9
46684,1,43.57,4.1,0,0,1,1,0,69,1,1.1,0.9
46685,1,10.09,0.95,0,0,1,1,0,69,1,1.1,0.9
46686,1,56.21,7.53,0,0,1,1,0,69,1,1.1,0.9
46687,1,19.44,2.6,0,0,1,1,0,69,1,1.1,0.9
46688,1,14.91,2,0,0,1,1,0,69,1,1.1,0.9
46689,1,12.34,1.16,0,0,1,1,0,69,1,1.1,0.9
46690,1,10.96,1.03,0,0,1,1,0,69,1,1.1,0.9
46691,1,9.55,0.9,0,0,1,1,0,69,1,1.1,0.9
46692,1,3.96,0.53,0,0,1,1,0,69,1,1.1,0.9
46693,1,8.55,1.41,0,0,1,1,0,69,1,1.1,0.9
46694,1,4.3,0.58,0,0,1,1,0,69,44,1.1,0.9
46695,1,10.28,1.7,0,0,1,1,0,69,1,1.1,0.9
46696,1,12.99,1.74,0,0,1,1,0,69,1,1.1,0.9
46697,1,2.65,0.35,0,0,1,1,0,69,1,1.1,0.9
46698,1,20.48,1.93,0,0,1,1,0,69,1,1.1,0.9
46699,1,16.58,2.22,0,0,1,1,0,69,1,1.1,0.9
46700,1,7.79,1.04,0,0,1,1,0,69,1,1.1,0.9
46701,1,8.5,0.8,0,0,1,1,0,69,1,1.1,0.9
46702,1,4.91,0.81,0,0,1,1,0,69,1,1.1,0.9
46703,1,24.82,4.47,0,0,1,1,0,69,1,1.1,0.9
46704,1,82.92,16.77,0,0,1,1,0,69,1,1.1,0.9
46705,1,6.15,0.58,0,0,1,1,0,69,1,1.1,0.9
46706,1,5.76,0.77,0,0,1,1,0,69,1,1.1,0.9
46707,1,7.41,0.7,0,0,1,1,0,69,44,1.1,0.9
46708,1,14.78,1.98,0,0,1,1,0,69,1,1.1,0.9
46709,1,7.43,1,0,0,1,1,0,69,1,1.1,0.9
46710,1,4.26,0.4,0,0,1,1,0,69,1,1.1,0.9
46711,1,7.74,1.28,0,0,1,1,0,69,1,1.1,0.9
46712,1,9.43,0.89,0,0,1,1,0,69,1,1.1,0.9
46713,1,5.27,0.87,0,0,1,1,0,69,1,1.1,0.9
46714,1,11.97,1.98,0,0,1,1,0,69,1,1.1,0.9
46715,1,4.62,0.62,0,0,1,1,0,69,1,1.1,0.9
46716,1,4.94,0.82,0,0,1,1,0,69,1,1.1,0.9
46717,1,3.79,0.51,0,0,1,1,0,69,1,1.1,0.9
46718,1,4.3,0.58,0,0,1,1,0,69,1,1.1,0.9
46719,1,4.35,0.72,0,0,1,1,0,69,44,1.1,0.9
46720,1,9.43,0.89,0,0,1,1,0,69,44,1.1,0.9
46721,1,16.87,2.79,0,0,1,1,0,69,1,1.1,0.9
46722,1,37.56,7.49,0,0,1,1,0,69,1,1.1,0.9
46723,1,41.91,3.94,0,0,1,1,0,69,1,1.1,0.9
46724,1,7.03,0.66,0,0,1,1,0,69,1,1.1,0.9
46725,1,24.67,3.31,0,0,1,1,0,69,1,1.1,0.9
46726,1,4.74,0.78,0,0,1,1,0,69,1,1.1,0.9
46727,1,4.14,0.68,0,0,1,1,0,69,1,1.1,0.9
46728,1,22.35,3,0,0,1,1,0,69,1,1.1,0.9
46729,1,14.73,3.11,0,0,1,1,0,69,1,1.1,0.9
46730,1,5.85,0.55,0,0,1,1,0,69,1,1.1,0.9
46731,1,31.4,5.54,0,0,1,1,0,69,1,1.1,0.9
46732,1,8.44,0.79,0,0,1,1,0,69,1,1.1,0.9
46733,1,8,0.75,0,0,1,1,0,69,44,1.1,0.9
46734,1,4.79,0.79,0,0,1,1,0,69,1,1.1,0.9
46735,1,3.8,0.63,0,0,1,1,0,69,1,1.1,0.9
46736,1,8.15,0.77,0,0,1,1,0,69,1,1.1,0.9
46737,1,8.64,1.16,0,0,1,1,0,230,1,1.1,0.9
46738,1,15.41,3.26,0,0,1,1,0,69,1,1.1,0.9
46739,1,26.31,3.52,0,0,1,1,0,69,1,1.1,0.9
46740,1,5.02,0.47,0,0,1,1,0,69,44,1.1,0.9
46741,1,5.09,0.48,0,0,1,1,0,69,1,1.1,0.9
46742,1,28.39,4.57,0,0,1,1,0,69,1,1.1,0.9
46743,1,3.83,0.63,0,0,1,1,0,69,44,1.1,0.9
46744,1,7.06,1.17,0,0,1,1,0,69,44,1.1,0.9
46745,1,14.12,2.34,0,0,1,1,0,69,44,1.1,0.9
46746,1,10.11,0.95,0,0,1,1,0,69,1,1.1,0.9
46747,1,5.87,0.79,0,0,1,1,0,69,1,1.1,0.9
46748,1,10.26,1.38,0,0,1,1,0,69,44,1.1,0.9
46749,1,6.35,1.05,0,0,1,1,0,69,1,1.1,0.9
46750,1,10.55,0.99,0,0,1,1,0,69,1,1.1,0.9
46751,1,5.7,0.94,0,0,1,1,0,69,1,1.1,0.9
46752,1,8.15,1.35,0,0,1,1,0,69,1,1.1,0.9
46753,1,18.52,2.48,0,0,1,1,0,69,1,1.1,0.9
46754,1,5.7,0.94,0,0,1,1,0,69,1,1.1,0.9
46755,1,12.11,2.53,0,0,1,1,0,69,1,1.1,0.9
46756,1,10.81,1.45,0,0,1,1,0,138,1,1.1,0.9
46757,1,3.85,0.64,0,0,1,1,0,69,44,1.1,0.9
46758,1,4.85,0.46,0,0,1,1,0,69,1,1.1,0.9
46759,1,19.96,3.3,0,0,1,1,0,69,44,1.1,0.9
46760,1,27.67,4.35,0,0,1,1,0,69,1,1.1,0.9
46761,1,6.59,0.88,0,0,1,1,0,69,1,1.1,0.9
46762,1,15.6,1.47,0,0,1,1,0,69,1,1.1,0.9
46763,1,2.52,0.42,0,0,1,1,0,69,1,1.1,0.9
46764,1,3.21,0.3,0,0,1,1,0,69,44,1.1,0.9
46765,1,7.41,0.99,0,0,1,1,0,69,1,1.1,0.9
46766,1,12.41,2.05,0,0,1,1,0,69,1,1.1,0.9
46767,1,2.61,0.35,0,0,1,1,0,69,44,1.1,0.9
46768,1,4.86,0.46,0,0,1,1,0,69,1,1.1,0.9
46769,1,11.22,2.23,0,0,1,1,0,69,1,1.1,0.9
46770,1,3.39,0.56,0,0,1,1,0,69,1,1.1,0.9
46771,1,11.81,2.24,0,0,1,1,0,69,1,1.1,0.9
46772,1,23.2,4.97,0,0,1,1,0,69,1,1.1,0.9
46773,1,6.26,0.59,0,0,1,1,0,69,44,1.1,0.9
46774,1,9.85,0.93,0,0,1,1,0,69,1,1.1,0.9
46775,1,26.17,5.16,0,0,1,1,0,69,1,1.1,0.9
46776,1,21.38,2.01,0,0,1,1,0,69,1,1.1,0.9
46777,1,5.53,0.74,0,0,1,1,0,69,1,1.1,0.9
46778,1,3.02,0.5,0,0,1,1,0,69,44,1.1,0.9
46779,1,3.86,0.52,0,0,1,1,0,69,44,1.1,0.9
46780,1,7.61,1.26,0,0,1,1,0,69,1,1.1,0.9
46781,1,4.11,0.68,0,0,1,1,0,69,44,1.1,0.9
46782,1,1.89,0.25,0,0.503683947189,1,1,0,69,44,1.1,0.9
46783,1,15.78,1.48,0,6.36993538845e-05,1,1,0,69,1,1.1,0.9
46784,1,10.4,0.98,0,0,1,1,0,69,1,1.1,0.9
46785,1,2.71,0.26,0,0,1,1,0,69,1,1.1,0.9
46786,1,2.67,0.36,0,0,1,1,0,69,1,1.1,0.9
46787,1,3.85,0.52,0,0,1,1,0,69,1,1.1,0.9
46788,1,15.56,2.95,0,0,1,1,0,69,1,1.1,0.9
46789,1,12.99,1.74,0,0,1,1,0,69,1,1.1,0.9
46790,1,13.91,1.86,0,0,1,1,0,69,1,1.1,0.9
46791,1,2.89,0.39,0,0,1,1,0,69,1,1.1,0.9
46792,1,13.78,1.29,0,0,1,1,0,69,1,1.1,0.9
46793,1,3.43,0.57,0,0,1,1,0,138,1,1.1,0.9
46794,1,7.2,0.68,0,0,1,1,0,69,1,1.1,0.9
46795,1,6.68,1.1,0,0,1,1,0,230,1,1.1,0.9
46796,1,7.56,0.71,0,0,1,1,0,69,1,1.1,0.9
46797,1,5.79,0.96,0,0,1,1,0,230,1,1.1,0.9
46798,1,74.32,9.96,0,0,1,1,0,69,1,1.1,0.9
46799,1,37.06,7.39,0,0,1,1,0,138,1,1.1,0.9
46800,1,18.61,3.93,0,0,1,1,0,69,1,1.1,0.9
46801,1,31.52,6.81,0,0,1,1,0,69,1,1.1,0.9
46802,1,13.09,1.75,0,0,1,1,0,69,1,1.1,0.9
46803,1,4.74,0.78,0,0,1,1,0,69,1,1.1,0.9
46804,1,23.69,3.92,0,0,1,1,0,69,1,1.1,0.9
46805,1,24.31,3.95,0,7.62465281385,1,1,0,69,1,1.1,0.9
46806,1,4.5,0.42,0,0,1,1,0,69,44,1.1,0.9
46807,1,10.68,1.43,0,0,1,1,0,69,44,1.1,0.9
46808,1,3.05,0.29,0,0,1,1,0,69,44,1.1,0.9
46809,1,14.38,2.38,0,0,1,1,0,69,44,1.1,0.9
46810,1,36.34,6.01,0,0,1,1,0,69,1,1.1,0.9
46811,1,7.08,1.17,0,0,1,1,0,69,1,1.1,0.9
46812,1,7.03,1.16,0,0,1,1,0,69,1,1.1,0.9
46813,1,7.3,0.98,0,0,1,1,0,138,1,1.1,0.9
46814,1,3.02,0.28,0,0,1,1,0,69,1,1.1,0.9
46815,1,8.78,1.18,0,0,1,1,0,138,1,1.1,0.9
46816,1,21.48,4.06,0,0,1,1,0,69,1,1.1,0.9
46817,1,35.22,3.31,0,0,1,1,0,138,1,1.1,0.9
46818,1,9.94,1.33,0,0,1,1,0,69,1,1.1,0.9
46819,1,2.14,0.29,0,0,1,1,0,69,44,1.1,0.9
46820,1,31.46,4.21,0,0,1,1,0,69,1,1.1,0.9
46821,1,26.4,4.1,0,0,1,1,0,138,1,1.1,0.9
46822,1,21.7,3.42,0,0,1,1,0,69,44,1.1,0.9
46823,1,4.43,0.73,0,0,1,1,0,69,44,1.1,0.9
46824,1,17.02,3.48,0,0,1,1,0,138,1,1.1,0.9
46825,1,31.07,5.14,0,0,1,1,0,230,1,1.1,0.9
46826,1,7.88,0.74,0,0,1,1,0,138,1,1.1,0.9
46827,1,9.11,0.86,0,0,1,1,0,138,1,1.1,0.9
46828,1,6.94,0.65,0,0,1,1,0,69,44,1.1,0.9
46829,1,30.98,6.55,0,0,1,1,0,69,1,1.1,0.9
46830,1,6.35,0.85,0,0,1,1,0,69,1,1.1,0.9
46831,1,16.63,2.75,0,0,1,1,0,69,44,1.1,0.9
46832,1,16.97,2.81,0,0,1,1,0,69,1,1.1,0.9
46833,1,3.86,0.64,0,0,1,1,0,69,1,1.1,0.9
46834,1,11.59,1.09,0,0,1,1,0,69,1,1.1,0.9
46835,1,36.37,5.94,0,0,1,1,0,69,1,1.1,0.9
46836,1,115.23,20.22,0,0,1,1,0,138,1,1.1,0.9
46837,1,6.11,0.82,0,0,1,1,0,69,1,1.1,0.9
46838,1,12.25,1.64,0,0,1,1,0,69,1,1.1,0.9
46839,1,11.52,1.54,0,0,1,1,0,69,44,1.1,0.9
46840,1,5.5,0.52,0,0,1,1,0,69,44,1.1,0.9
46841,1,5.47,0.73,0,0,1,1,0,138,1,1.1,0.9
46842,1,42.3,9.01,0,0,1,1,0,138,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75435,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75437,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75439,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75440,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75442,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75444,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75446,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75448,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
