bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
76778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76779,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76780,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76781,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76782,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76786,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76789,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76790,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76791,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76792,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76795,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76798,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76800,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76807,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76809,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76811,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76812,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76814,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76816,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76817,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76819,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76825,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76832,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76835,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76836,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76842,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76844,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76847,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76854,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76856,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76858,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76859,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76860,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76861,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76863,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76866,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76871,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76875,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76877,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76878,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76880,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76882,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76886,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76889,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76891,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76892,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76893,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76894,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76895,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76898,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76899,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76904,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76905,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76906,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76907,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76909,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76910,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76914,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76916,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76919,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76922,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76925,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76930,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76933,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76934,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76939,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76940,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76941,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76943,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76944,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76946,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76948,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76952,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76953,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76954,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76956,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76959,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76960,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76961,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76963,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76964,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76966,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76967,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76968,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76969,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76972,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76973,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76974,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76982,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76984,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76985,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76991,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76992,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76995,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76996,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76997,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76998,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77002,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77004,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77005,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77006,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77010,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77014,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77017,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77019,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77024,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77026,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77027,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77028,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77029,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77032,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77035,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77036,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77037,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77044,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77045,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77046,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77048,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77049,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77055,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77056,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77057,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77062,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77063,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77065,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77067,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77069,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77070,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77071,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77077,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77083,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77085,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77086,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77088,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77090,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77091,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77093,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77095,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77097,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77099,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77102,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77103,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77104,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77105,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77106,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77111,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77112,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77115,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77116,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77123,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77126,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77127,1,0,0,0,0,1,1,0,765,1,1.1,0.9
77128,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77130,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77131,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77132,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77135,1,0,0,0,6.11312563813,1,1,0,138,1,1.1,0.9
77136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77138,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77139,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77140,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77144,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77147,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77152,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77155,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77156,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77157,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77160,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77164,1,0,0,0,1.52768987248e-05,1,1,0,138,1,1.1,0.9
77165,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77166,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77167,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77169,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77170,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77171,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77188,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77195,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77199,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77200,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77201,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77203,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77205,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77207,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77209,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77210,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77212,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77216,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77219,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77226,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77227,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77231,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77236,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77237,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77244,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77246,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77247,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77253,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77255,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77256,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77257,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77260,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77261,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77263,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77264,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77266,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77269,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77272,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77273,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77274,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77276,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77277,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77281,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77290,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77294,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77295,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77296,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77300,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77305,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77306,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77307,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77308,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77309,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77316,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77318,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77319,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77322,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77324,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77325,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77326,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77328,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77331,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77336,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77338,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77340,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77341,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77342,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77345,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77347,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77349,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77351,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77355,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77356,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77358,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77359,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77360,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77362,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77365,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77366,1,0,0,0,7.83464072071e-06,1,1,0,138,1,1.1,0.9
77367,1,197.02,105,0,0,1,1,0,345,1,1.1,0.9
77368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77370,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77371,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77372,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77374,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77377,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77378,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77379,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77383,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77384,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77386,1,0,0,0,0.000202826664019,1,1,0,138,1,1.1,0.9
77387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77388,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77389,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77391,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77392,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77394,1,0,0,0,3.75343496611,1,1,0,230,1,1.1,0.9
77395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77397,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77398,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77401,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77402,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77403,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77404,1,0,0,0,-62.9999941535,1,1,0,345,1,1.1,0.9
77405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77406,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77407,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77408,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77410,1,24.25,4,0,126.999078222,1,1,0,138,1,1.1,0.9
77411,2,-100,300,0,0,1,1,0,345,1,1.1,0.9
77412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77415,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77417,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77418,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77421,1,0,0,0,2.83907563085,1,1,0,138,1,1.1,0.9
77422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77445,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77447,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77449,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77458,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77463,1,0,0,0,3.20899212415,1,1,0,138,1,1.1,0.9
77464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77465,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77468,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77471,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77472,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77477,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77478,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77480,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77482,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77483,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77485,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77486,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77488,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77490,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77492,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77493,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77495,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77497,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77501,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77503,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77504,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77507,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77508,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77510,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77515,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77517,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77519,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77520,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77522,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77523,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77531,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77533,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77534,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77536,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77543,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77545,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77546,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77549,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77553,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77554,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77555,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77556,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77557,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77560,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77562,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77565,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77566,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77567,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77568,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77569,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77570,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77571,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77572,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77575,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77577,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77579,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77581,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77584,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77586,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77587,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77588,1,0,0,0,-126.999982713,1,1,0,500,1,1.1,0.9
77589,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77590,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77591,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77592,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77593,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77595,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77596,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77597,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77598,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77601,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77603,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77604,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77606,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77607,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77608,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77614,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77615,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77618,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77619,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77620,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77624,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77626,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77627,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77631,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77633,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77634,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77635,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77639,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77644,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77645,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77649,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77651,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77652,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77655,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77656,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77662,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77663,2,-100,400,0,0,1,1,0,765,1,1.1,0.9
77664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77665,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77670,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77671,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77673,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77675,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77676,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77678,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77679,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77681,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77683,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77685,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77686,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77687,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77688,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77691,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77696,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77698,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77699,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77700,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77703,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77705,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77712,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77715,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77719,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77722,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77725,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77726,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77727,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77730,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77731,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77732,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77734,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77736,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77737,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77738,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77739,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77740,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77741,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77745,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77747,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77750,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77751,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77752,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77754,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77756,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77757,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77759,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77760,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77761,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77764,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77766,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77768,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77769,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77772,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77774,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77777,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77778,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77779,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77781,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77782,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77783,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77785,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77786,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77788,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77789,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77790,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77792,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77799,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77800,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77801,1,90.93,15,0,0,1,1,0,138,1,1.1,0.9
77802,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77803,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77804,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77807,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77809,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77811,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77813,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77816,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77821,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77837,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77838,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77839,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77840,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77843,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77851,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77854,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77855,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77857,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77859,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77862,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77863,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77870,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77871,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77872,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77874,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77875,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77878,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77880,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77881,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77886,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77887,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77890,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77891,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77892,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77893,1,0,0,0,-830.999996718,1,1,0,765,1,1.1,0.9
77894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77895,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77896,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77898,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77899,1,0,0,0,-126.999993949,1,1,0,500,1,1.1,0.9
77900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77902,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77904,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77905,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77906,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77908,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77916,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77918,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77922,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77923,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77928,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77930,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77931,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77932,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77933,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77934,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77936,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77937,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77940,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77944,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77946,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77950,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77951,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77952,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77953,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77954,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77956,1,303.11,60,0,0,1,1,0,138,1,1.1,0.9
77957,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77958,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77961,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77962,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77968,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77969,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77970,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77972,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77974,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77975,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77982,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77985,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77987,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77989,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77991,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77994,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77997,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78001,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78002,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78014,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78018,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78020,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78024,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78026,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78027,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78029,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78030,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78034,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78036,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78037,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78042,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78044,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78046,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78048,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78049,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78052,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78053,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78054,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78057,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78058,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78059,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78060,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78061,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78062,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78063,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78067,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78068,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78070,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78071,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78073,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78074,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78076,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78077,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78079,1,0,0,0,0,1,1,0,230,1,1.1,0.9
