bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,14.811,8.355,0,0,1,1,0,115,1,1.1,0.9
2,1,8.472,4.115,0,0,1,1,0,115,1,1.1,0.9
3,1,10.163,0.947,0,0,1,1,0,115,1,1.1,0.9
4,1,6.162,1.482,0,0,1,1,0,115,1,1.1,0.9
5,1,0,0,0,0,1,1,0,115,1,1.1,0.9
6,1,7.075,3.246,0,0,1,1,0,115,1,1.1,0.9
7,1,14.144,2.528,0,0,1,1,0,115,1,1.1,0.9
8,1,17.562,1.122,0,0,1,1,0,115,1,1.1,0.9
9,1,14.415,6.33,0,5.04066867054,1,1,0,115,1,1.1,0.9
10,1,27.65,6.748,0,0,1,1,0,115,1,1.1,0.9
11,1,7.856,0.46,0,0,1,1,0,115,1,1.1,0.9
12,1,0,0,0,-5.0997424252,1,1,0,230,1,1.1,0.9
13,1,0,0,0,0,1,1,0,115,1,1.1,0.9
14,1,15.706,4.637,0,0,1,1,0,230,1,1.1,0.9
15,1,0,0,0,0,1,1,0,230,1,1.1,0.9
16,1,0,0,0,0,1,1,0,230,1,1.1,0.9
17,1,0,0,0,0,1,1,0,115,1,1.1,0.9
18,1,23.402,1.937,0,0,1,1,0,230,1,1.1,0.9
19,1,0,0,0,0,1,1,0,230,1,1.1,0.9
20,1,0,0,0,-32.4698696029,1,1,0,230,1,1.1,0.9
21,1,41.635,3.343,0,0,1,1,0,115,1,1.1,0.9
22,1,0,0,0,0,1,1,0,230,1,1.1,0.9
23,1,0,0,0,0,1,1,0,230,1,1.1,0.9
24,1,16.537,6.275,0,0,1,1,0,115,1,1.1,0.9
25,1,16.971,5.728,0,0,1,1,0,115,1,1.1,0.9
26,1,6.864,0.974,0,0,1,1,0,115,1,1.1,0.9
27,1,0,0,0,-177.87890999,1,1,0,500,1,1.1,0.9
28,1,0,0,0,0,1,1,0,230,1,1.1,0.9
29,1,0,0,0,0,1,1,0,115,1,1.1,0.9
30,1,51.446,16.534,0,0,1,1,0,500,1,1.1,0.9
31,1,0,0,0,0,1,1,0,230,1,1.1,0.9
32,1,0,0,0,0,1,1,0,115,1,1.1,0.9
33,1,33.651,7.709,0,0,1,1,0,115,1,1.1,0.9
34,1,13.859,8.559,0,0,1,1,0,115,1,1.1,0.9
35,1,0,0,0,0,1,1,0,115,1,1.1,0.9
36,1,12.371,3.516,0,0,1,1,0,115,1,1.1,0.9
37,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38,1,0,0,0,0,1,1,0,115,1,1.1,0.9
39,1,26.081,13.265,0,0,1,1,0,230,1,1.1,0.9
40,1,16.729,3.091,0,0,1,1,0,115,1,1.1,0.9
41,1,15.557,5.194,0,0,1,1,0,115,1,1.1,0.9
42,1,16.729,1.116,0,0,1,1,0,115,1,1.1,0.9
43,1,19.24,7.509,0,0,1,1,0,115,1,1.1,0.9
44,1,15.396,4.057,0,0,1,1,0,115,1,1.1,0.9
45,1,12.147,2.921,0,0,1,1,0,115,1,1.1,0.9
46,1,18.201,4.083,0,0,1,1,0,115,1,1.1,0.9
47,1,9.779,1.598,0,-10.4246431476,1,1,0,115,1,1.1,0.9
48,1,16.513,2.974,0,0,1,1,0,115,1,1.1,0.9
49,1,1.873,0.657,0,-5.64253910574,1,1,0,115,1,1.1,0.9
50,1,0,0,0,0,1,1,0,115,1,1.1,0.9
51,1,13.089,3.517,0,0,1,1,0,115,1,1.1,0.9
52,1,26.18,7.824,0,0,1,1,0,115,1,1.1,0.9
53,1,0,0,0,0,1,1,0,115,1,1.1,0.9
54,1,0,0,0,0,1,1,0,115,1,1.1,0.9
55,1,24.97,3.117,0,0,1,1,0,115,1,1.1,0.9
56,1,0,0,0,0,1,1,0,115,1,1.1,0.9
57,1,9.407,1.928,0,0,1,1,0,115,1,1.1,0.9
58,1,20.419,11.889,0,0,1,1,0,115,1,1.1,0.9
59,1,19.253,2.164,0,0,1,1,0,115,1,1.1,0.9
60,1,11.049,5.843,0,0,1,1,0,115,1,1.1,0.9
61,1,11.049,1.826,0,0,1,1,0,115,1,1.1,0.9
62,1,29.873,5.286,0,0,1,1,0,115,1,1.1,0.9
63,1,0,0,0,0,1,1,0,230,1,1.1,0.9
64,1,0,0,0,0,1,1,0,115,1,1.1,0.9
65,1,0,0,0,0,1,1,0,230,1,1.1,0.9
66,1,48.284,8.649,0,0,1,1,0,230,1,1.1,0.9
67,1,13.678,1.501,0,0,1,1,0,115,1,1.1,0.9
68,1,0,0,0,0,1,1,0,115,1,1.1,0.9
69,1,15.208,3.499,0,0,1,1,0,115,1,1.1,0.9
70,1,18.037,6.017,0,0,1,1,0,115,1,1.1,0.9
71,1,9.199,2.42,0,0,1,1,0,115,1,1.1,0.9
72,1,0,0,0,-16.9568583013,1,1,0,230,1,1.1,0.9
73,1,0,0,0,0,1,1,0,115,1,1.1,0.9
74,1,18.173,0.797,0,0,1,1,0,230,1,1.1,0.9
75,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76,1,8.166,1.447,0,0,1,1,0,115,1,1.1,0.9
77,1,23.903,0.311,0,0,1,1,0,115,1,1.1,0.9
78,1,4.882,0.839,0,0,1,1,0,115,1,1.1,0.9
79,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80,1,0,0,0,0,1,1,0,115,1,1.1,0.9
81,1,0,0,0,0,1,1,0,230,1,1.1,0.9
82,1,73.316,6.425,0,0,1,1,0,230,1,1.1,0.9
83,1,0,0,0,0,1,1,0,115,1,1.1,0.9
84,1,38.447,13.753,0,0,1,1,0,115,1,1.1,0.9
85,1,0,0,0,0,1,1,0,115,1,1.1,0.9
86,1,4.055,0.981,0,0,1,1,0,115,1,1.1,0.9
87,1,0,0,0,0,1,1,0,115,1,1.1,0.9
88,1,40.284,30.617,0,0,1,1,0,115,1,1.1,0.9
89,1,0,0,0,0,1,1,0,115,1,1.1,0.9
90,1,29.773,10.282,0,0,1,1,0,115,1,1.1,0.9
91,1,0,0,0,-136.504392464,1,1,0,500,1,1.1,0.9
92,1,0,0,0,0,1,1,0,230,1,1.1,0.9
93,1,0,0,0,0,1,1,0,115,1,1.1,0.9
94,1,51.779,17.005,0,0,1,1,0,500,1,1.1,0.9
95,1,0,0,0,0,1,1,0,500,1,1.1,0.9
96,1,6.704,2.726,0,0,1,1,0,115,1,1.1,0.9
97,1,9.819,2.937,0,0,1,1,0,115,1,1.1,0.9
98,1,21.611,8.123,0,0,1,1,0,115,1,1.1,0.9
99,1,0,0,0,0,1,1,0,115,1,1.1,0.9
100,1,17.886,4.374,0,0,1,1,0,115,1,1.1,0.9
101,1,12.806,1.785,0,0,1,1,0,115,1,1.1,0.9
102,1,0,0,0,0,1,1,0,115,1,1.1,0.9
103,1,24.077,3.576,0,0,1,1,0,115,1,1.1,0.9
104,1,44.331,4.758,0,0,1,1,0,115,1,1.1,0.9
105,1,0,0,0,0,1,1,0,115,1,1.1,0.9
106,1,53.16,28.699,0,0,1,1,0,115,1,1.1,0.9
107,1,0,0,0,0,1,1,0,230,1,1.1,0.9
108,1,0,0,0,0,1,1,0,115,1,1.1,0.9
109,1,66.981,8.48,0,0,1,1,0,230,1,1.1,0.9
110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
111,1,9.581,2.553,0,0,1,1,0,115,1,1.1,0.9
112,1,22.158,8.712,0,0,1,1,0,115,1,1.1,0.9
113,1,70.095,21.299,0,0,1,1,0,115,1,1.1,0.9
114,1,69.45,25.104,0,0,1,1,0,115,1,1.1,0.9
115,1,0,0,0,0,1,1,0,230,1,1.1,0.9
116,1,54.257,11.308,0,0,1,1,0,115,1,1.1,0.9
117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
118,1,0,0,0,0,1,1,0,230,1,1.1,0.9
119,1,15.964,7.503,0,0,1,1,0,115,1,1.1,0.9
120,1,0,0,0,0,1,1,0,115,1,1.1,0.9
121,1,24.551,10.578,0,0,1,1,0,115,1,1.1,0.9
122,1,6.74,1.068,0,0,1,1,0,115,1,1.1,0.9
123,1,6.593,1.944,0,0,1,1,0,115,1,1.1,0.9
124,1,28.506,7.311,0,0,1,1,0,115,1,1.1,0.9
125,1,46.107,16.005,0,0,1,1,0,115,1,1.1,0.9
126,1,26.062,9.396,0,0,1,1,0,115,1,1.1,0.9
127,1,12.277,1.648,0,0,1,1,0,115,1,1.1,0.9
128,1,0,0,0,0,1,1,0,115,1,1.1,0.9
129,1,7.718,8.553,0,0,1,1,0,115,1,1.1,0.9
130,1,0,0,0,0,1,1,0,230,1,1.1,0.9
131,1,48.817,10.676,0,0,1,1,0,115,1,1.1,0.9
132,1,0,0,0,0,1,1,0,230,1,1.1,0.9
133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
134,1,0,0,0,0,1,1,0,115,1,1.1,0.9
135,1,31.089,5.445,0,0,1,1,0,230,1,1.1,0.9
136,1,15.508,3.491,0,0,1,1,0,115,1,1.1,0.9
137,1,14.693,4.74,0,0,1,1,0,115,1,1.1,0.9
138,1,0,0,0,0,1,1,0,115,1,1.1,0.9
139,1,14.427,4.536,0,0,1,1,0,115,1,1.1,0.9
140,1,11.198,6.382,0,0,1,1,0,115,1,1.1,0.9
141,1,12.223,8.617,0,0,1,1,0,115,1,1.1,0.9
142,1,5.649,4.233,0,0,1,1,0,115,1,1.1,0.9
143,1,14.305,2.313,0,0,1,1,0,115,1,1.1,0.9
144,1,0,0,0,0,1,1,0,115,1,1.1,0.9
145,1,15.694,1.312,0,0,1,1,0,115,1,1.1,0.9
146,1,0,0,0,0,1,1,0,115,1,1.1,0.9
147,1,7.62,0.982,0,0,1,1,0,115,1,1.1,0.9
148,1,19.416,6.757,0,0,1,1,0,115,1,1.1,0.9
149,1,0,0,0,0,1,1,0,115,1,1.1,0.9
150,1,3.671,0.314,0,0,1,1,0,115,1,1.1,0.9
151,1,11.99,2.544,0,0,1,1,0,115,1,1.1,0.9
152,1,13.036,8.096,0,0,1,1,0,115,1,1.1,0.9
153,1,7.742,1.817,0,0,1,1,0,115,1,1.1,0.9
154,1,5.341,2.089,0,0,1,1,0,115,1,1.1,0.9
155,1,8.139,3.41,0,0,1,1,0,115,1,1.1,0.9
156,1,0,0,0,0,1,1,0,115,1,1.1,0.9
157,1,6.932,1.099,0,0,1,1,0,115,1,1.1,0.9
158,1,5.811,2.402,0,0,1,1,0,115,1,1.1,0.9
159,1,12.173,4.954,0,0,1,1,0,115,1,1.1,0.9
160,1,0,0,0,0,1,1,0,230,1,1.1,0.9
161,1,0,0,0,0,1,1,0,115,1,1.1,0.9
162,1,24.068,7.427,0,0,1,1,0,230,1,1.1,0.9
163,1,0,0,0,0,1,1,0,230,1,1.1,0.9
164,1,11.745,3.214,0,0,1,1,0,115,1,1.1,0.9
165,1,19.057,2.366,0,0,1,1,0,115,1,1.1,0.9
166,1,0,0,0,0,1,1,0,115,1,1.1,0.9
167,1,0,0,0,0,1,1,0,115,1,1.1,0.9
168,1,18.694,6.364,0,0,1,1,0,115,1,1.1,0.9
169,1,18.694,5.794,0,0,1,1,0,115,1,1.1,0.9
170,1,0,0,0,0,1,1,0,115,1,1.1,0.9
171,1,18.936,6.123,0,0,1,1,0,115,1,1.1,0.9
172,1,0,0,0,0,1,1,0,230,1,1.1,0.9
173,1,0,0,0,0,1,1,0,115,1,1.1,0.9
174,1,18.694,6.267,0,-6.67443540647,1,1,0,230,1,1.1,0.9
175,1,19.265,5.336,0,0,1,1,0,115,1,1.1,0.9
176,1,0,0,0,0,1,1,0,115,1,1.1,0.9
177,1,7.515,2.002,0,0,1,1,0,115,1,1.1,0.9
178,1,0,0,0,0,1,1,0,230,1,1.1,0.9
179,1,20.961,4.285,0,0,1,1,0,115,1,1.1,0.9
180,1,0,0,0,0,1,1,0,230,1,1.1,0.9
181,1,0,0,0,0,1,1,0,230,1,1.1,0.9
182,1,9.136,0.53,0,0,1,1,0,115,1,1.1,0.9
183,1,0,0,0,8.9500529104,1,1,0,115,1,1.1,0.9
184,1,5.728,2.825,0,0,1,1,0,115,1,1.1,0.9
185,1,13.467,5.902,0,0,1,1,0,115,1,1.1,0.9
186,1,13.467,7.018,0,0,1,1,0,115,1,1.1,0.9
187,1,0,0,0,0,1,1,0,115,1,1.1,0.9
188,1,18.698,7.993,0,0,1,1,0,115,1,1.1,0.9
189,1,11.778,0.834,0,0,1,1,0,115,1,1.1,0.9
190,1,5.44,1.383,0,0,1,1,0,115,1,1.1,0.9
191,1,6.038,3.119,0,0,1,1,0,115,1,1.1,0.9
192,1,17.094,3.107,0,0,1,1,0,115,1,1.1,0.9
193,1,16.615,4.755,0,-14.9365168743,1,1,0,115,1,1.1,0.9
194,1,0,0,0,127.5611999,1,1,0,230,1,1.1,0.9
195,1,52.722,17.715,0,0,1,1,0,115,1,1.1,0.9
196,1,0,0,0,0,1,1,0,230,1,1.1,0.9
197,1,17.904,3.79,0,0,1,1,0,115,1,1.1,0.9
198,1,0,0,0,0,1,1,0,230,1,1.1,0.9
199,1,0,0,0,0,1,1,0,115,1,1.1,0.9
200,1,33.012,12.135,0,0,1,1,0,230,1,1.1,0.9
201,1,0,0,0,0,1,1,0,230,1,1.1,0.9
202,1,15.85,9.139,0,0,1,1,0,115,1,1.1,0.9
203,1,0,0,0,-33.1104682373,1,1,0,115,1,1.1,0.9
204,1,21.659,9.251,0,0,1,1,0,115,1,1.1,0.9
205,1,19.705,2.373,0,0,1,1,0,115,1,1.1,0.9
206,1,20.59,11.753,0,0,1,1,0,115,1,1.1,0.9
207,1,0,0,0,0,1,1,0,230,1,1.1,0.9
208,1,0,0,0,0,1,1,0,115,1,1.1,0.9
209,1,63.696,31.811,0,0,1,1,0,230,1,1.1,0.9
210,1,0,0,0,0,1,1,0,230,1,1.1,0.9
211,1,20.885,8.353,0,0,1,1,0,115,1,1.1,0.9
212,1,0,0,0,0,1,1,0,115,1,1.1,0.9
213,1,3.302,1.061,0,0,1,1,0,115,1,1.1,0.9
214,1,2.304,0.337,0,0,1,1,0,115,1,1.1,0.9
215,1,8.371,3.541,0,0,1,1,0,115,1,1.1,0.9
216,1,0,0,0,28.2912791968,1,1,0,230,1,1.1,0.9
217,1,0,0,0,0,1,1,0,115,1,1.1,0.9
218,1,0,0,0,0,1,1,0,230,1,1.1,0.9
219,1,14.832,3.296,0,0,1,1,0,230,1,1.1,0.9
220,1,2.776,0.558,0,0,1,1,0,115,1,1.1,0.9
221,1,10.35,2.473,0,0,1,1,0,115,1,1.1,0.9
222,1,0,0,0,0,1,1,0,115,1,1.1,0.9
223,1,5.235,2.257,0,0,1,1,0,115,1,1.1,0.9
224,1,3.123,0.876,0,0,1,1,0,115,1,1.1,0.9
225,1,10.601,1.416,0,0,1,1,0,115,1,1.1,0.9
226,1,0,0,0,0,1,1,0,115,1,1.1,0.9
227,1,7.81,1.665,0,0,1,1,0,115,1,1.1,0.9
228,1,15.594,3.456,0,0,1,1,0,115,1,1.1,0.9
229,1,9.679,3.266,0,0,1,1,0,115,1,1.1,0.9
230,1,27.717,3.713,0,0,1,1,0,115,1,1.1,0.9
231,1,10.907,1.826,0,0,1,1,0,115,1,1.1,0.9
232,1,17.085,4.23,0,0,1,1,0,115,1,1.1,0.9
233,1,8.737,2.056,0,0,1,1,0,115,1,1.1,0.9
234,1,0,0,0,0,1,1,0,115,1,1.1,0.9
235,1,0,0,0,0.000104981790761,1,1,0,230,1,1.1,0.9
236,1,0,0,0,0,1,1,0,115,1,1.1,0.9
237,1,23.84,8.57,0,0,1,1,0,230,1,1.1,0.9
238,1,0,0,0,0,1,1,0,230,1,1.1,0.9
239,1,8.255,3.079,0,0,1,1,0,115,1,1.1,0.9
240,1,0,0,0,0,1,1,0,115,1,1.1,0.9
241,1,7.614,1.607,0,0,1,1,0,115,1,1.1,0.9
242,1,2.838,1.473,0,5.02337696794e-05,1,1,0,115,1,1.1,0.9
243,1,5.124,6.326,0,0,1,1,0,115,1,1.1,0.9
244,1,7.598,2.206,0,0,1,1,0,115,1,1.1,0.9
245,1,0,0,0,0,1,1,0,230,1,1.1,0.9
246,1,0,0,0,0,1,1,0,115,1,1.1,0.9
247,1,21.648,8.064,0,0,1,1,0,230,1,1.1,0.9
248,1,0,0,0,3.57751986074,1,1,0,115,1,1.1,0.9
249,1,5.499,1.04,0,0,1,1,0,115,1,1.1,0.9
250,1,0,0,0,0,1,1,0,115,1,1.1,0.9
251,1,6.077,1.391,0,0,1,1,0,115,1,1.1,0.9
252,1,0,0,0,13.3636852471,1,1,0,230,1,1.1,0.9
253,1,0,0,0,0,1,1,0,115,1,1.1,0.9
254,1,36.094,3.314,0,0,1,1,0,230,1,1.1,0.9
255,1,0,0,0,0,1,1,0,230,1,1.1,0.9
256,1,13.685,0.879,0,0,1,1,0,115,1,1.1,0.9
257,1,0,0,0,0,1,1,0,115,1,1.1,0.9
258,1,32.727,13.728,0,0,1,1,0,115,1,1.1,0.9
259,1,16.543,8.967,0,0,1,1,0,115,1,1.1,0.9
260,1,2.666,1.742,0,0,1,1,0,115,1,1.1,0.9
261,1,0,0,0,0,1,1,0,230,1,1.1,0.9
262,1,0,0,0,0,1,1,0,115,1,1.1,0.9
263,1,43.05,12.9,0,0,1,1,0,230,1,1.1,0.9
264,1,21.525,4.233,0,0,1,1,0,115,1,1.1,0.9
265,1,25.261,4.581,0,0,1,1,0,115,1,1.1,0.9
266,1,0,0,0,0,1,1,0,115,1,1.1,0.9
267,1,21.525,6.054,0,0,1,1,0,115,1,1.1,0.9
268,1,0,0,0,0,1,1,0,115,1,1.1,0.9
269,1,0,0,0,0,1,1,0,115,1,1.1,0.9
270,1,21.613,9.811,0,0,1,1,0,115,1,1.1,0.9
271,1,29.98,7.621,0,0,1,1,0,115,1,1.1,0.9
272,1,0,0,0,0.000114820955814,1,1,0,230,1,1.1,0.9
273,1,0,0,0,0,1,1,0,115,1,1.1,0.9
274,1,10.448,5.262,0,0,1,1,0,230,1,1.1,0.9
275,1,0,0,0,0,1,1,0,230,1,1.1,0.9
276,1,3.497,0.663,0,0,1,1,0,115,1,1.1,0.9
277,1,9.691,0.931,0,0,1,1,0,115,1,1.1,0.9
278,1,20.432,12.178,0,0,1,1,0,115,1,1.1,0.9
279,1,5.609,0.644,0,0,1,1,0,115,1,1.1,0.9
280,1,20.698,6.92,0,0,1,1,0,115,1,1.1,0.9
281,1,41.396,14.867,0,0,1,1,0,115,1,1.1,0.9
282,1,12.083,3.098,0,15.3554045145,1,1,0,115,1,1.1,0.9
283,1,43.432,12.593,0,0,1,1,0,115,1,1.1,0.9
284,1,21.717,6.264,0,0,1,1,0,115,1,1.1,0.9
285,1,0,0,0,0,1,1,0,115,1,1.1,0.9
286,1,42.415,8.384,0,0,1,1,0,115,1,1.1,0.9
287,1,0,0,0,0,1,1,0,115,1,1.1,0.9
288,1,0,0,0,0,1,1,0,230,1,1.1,0.9
289,1,0,0,0,0,1,1,0,115,1,1.1,0.9
290,1,17.228,0.986,0,0,1,1,0,230,1,1.1,0.9
291,1,0,0,0,0,1,1,0,230,1,1.1,0.9
292,1,27.182,19.764,0,0,1,1,0,115,1,1.1,0.9
293,1,0,0,0,-75.0259221614,1,1,0,500,1,1.1,0.9
294,1,0,0,0,0,1,1,0,230,1,1.1,0.9
295,1,0,0,0,0,1,1,0,115,1,1.1,0.9
296,1,50.798,6.224,0,0,1,1,0,500,1,1.1,0.9
297,1,0,0,0,0,1,1,0,500,1,1.1,0.9
298,1,25.398,17.934,0,0,1,1,0,115,1,1.1,0.9
299,1,0,0,0,0,1,1,0,115,1,1.1,0.9
300,1,25.398,4.864,0,0,1,1,0,115,1,1.1,0.9
301,1,8.218,3.472,0,0,1,1,0,115,1,1.1,0.9
302,1,0,0,0,0,1,1,0,115,1,1.1,0.9
303,1,10.19,1.923,0,0,1,1,0,115,1,1.1,0.9
304,1,0,0,0,0,1,1,0,115,1,1.1,0.9
305,1,8.695,1.131,0,0,1,1,0,115,1,1.1,0.9
306,1,3.81,2.029,0,0,1,1,0,115,1,1.1,0.9
307,1,6.154,0.974,0,0,1,1,0,115,1,1.1,0.9
308,1,5.974,2.435,0,0,1,1,0,115,1,1.1,0.9
309,1,21.005,1.012,0,0,1,1,0,115,1,1.1,0.9
310,1,0,0,0,0,1,1,0,230,1,1.1,0.9
311,1,0,0,0,0,1,1,0,115,1,1.1,0.9
312,1,0,0,0,0,1,1,0,230,1,1.1,0.9
313,1,22.283,13.159,0,0,1,1,0,230,1,1.1,0.9
314,1,21.005,2.258,0,0,1,1,0,115,1,1.1,0.9
315,1,0,0,0,0,1,1,0,115,1,1.1,0.9
316,1,21.005,2.29,0,0,1,1,0,115,1,1.1,0.9
317,1,6.089,1.454,0,0,1,1,0,115,1,1.1,0.9
318,1,0,0,0,0,1,1,0,115,1,1.1,0.9
319,1,4.037,2.056,0,0,1,1,0,115,1,1.1,0.9
320,1,0,0,0,0,1,1,0,115,1,1.1,0.9
321,1,6.255,1.066,0,0,1,1,0,115,1,1.1,0.9
322,1,12.822,3.796,0,0,1,1,0,115,1,1.1,0.9
323,1,0,0,0,0,1,1,0,230,1,1.1,0.9
324,1,0,0,0,0,1,1,0,115,1,1.1,0.9
325,1,19.792,2.591,0,0,1,1,0,230,1,1.1,0.9
326,1,0,0,0,0,1,1,0,230,1,1.1,0.9
327,1,14.506,6.237,0,0,1,1,0,115,1,1.1,0.9
328,1,0,0,0,13.1150632325,1,1,0,115,1,1.1,0.9
329,1,20.118,5.086,0,0,1,1,0,115,1,1.1,0.9
330,1,0,0,0,0,1,1,0,115,1,1.1,0.9
331,1,13.648,7.673,0,0,1,1,0,115,1,1.1,0.9
332,1,8.267,1.87,0,0,1,1,0,115,1,1.1,0.9
333,1,0,0,0,0,1,1,0,230,1,1.1,0.9
334,1,0,0,0,0,1,1,0,115,1,1.1,0.9
335,1,0,0,0,0,1,1,0,230,1,1.1,0.9
336,1,17.139,8.352,0,0,1,1,0,230,1,1.1,0.9
337,1,21.701,2.655,0,0,1,1,0,115,1,1.1,0.9
338,1,0,0,0,0,1,1,0,230,1,1.1,0.9
339,1,0,0,0,0,1,1,0,115,1,1.1,0.9
340,1,20.224,3.237,0,0,1,1,0,230,1,1.1,0.9
341,1,0,0,0,0,1,1,0,230,1,1.1,0.9
342,1,8.987,2.153,0,0,1,1,0,115,1,1.1,0.9
343,1,10.043,4.273,0,0,1,1,0,115,1,1.1,0.9
344,1,14.839,9.022,0,0,1,1,0,115,1,1.1,0.9
345,1,13.393,2.259,0,0,1,1,0,115,1,1.1,0.9
346,1,0,0,0,0,1,1,0,230,1,1.1,0.9
347,1,35.629,3.347,0,0,1,1,0,115,1,1.1,0.9
348,1,0,0,0,0,1,1,0,230,1,1.1,0.9
349,1,0,0,0,0,1,1,0,230,1,1.1,0.9
350,1,23.593,0.724,0,0,1,1,0,115,1,1.1,0.9
351,1,0,0,0,0,1,1,0,115,1,1.1,0.9
352,1,28.805,4.864,0,0,1,1,0,115,1,1.1,0.9
353,1,8.918,2.242,0,0,1,1,0,115,1,1.1,0.9
354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
355,1,0,0,0,0,1,1,0,115,1,1.1,0.9
356,1,20.055,8.902,0,0,1,1,0,230,1,1.1,0.9
357,1,0,0,0,0,1,1,0,230,1,1.1,0.9
358,1,0,0,0,0,1,1,0,115,1,1.1,0.9
359,1,9.094,1.57,0,0,1,1,0,115,1,1.1,0.9
360,1,7.118,0.385,0,0,1,1,0,115,1,1.1,0.9
361,1,4.461,2.469,0,0,1,1,0,115,1,1.1,0.9
362,1,11.841,3.955,0,0,1,1,0,115,1,1.1,0.9
363,1,0,0,0,0,1,1,0,230,1,1.1,0.9
364,1,0,0,0,0,1,1,0,115,1,1.1,0.9
365,1,15.47,0.987,0,0,1,1,0,230,1,1.1,0.9
366,1,7.595,2.098,0,0,1,1,0,115,1,1.1,0.9
367,1,0,0,0,2.92433453473e-05,1,1,0,230,1,1.1,0.9
368,1,0,0,0,0,1,1,0,115,1,1.1,0.9
369,1,22.778,3.113,0,0,1,1,0,230,1,1.1,0.9
370,1,0,0,0,0,1,1,0,230,1,1.1,0.9
371,1,32.372,13.35,0,26.4406706083,1,1,0,115,1,1.1,0.9
372,1,0,0,0,0,1,1,0,230,1,1.1,0.9
373,1,0,0,0,0,1,1,0,115,1,1.1,0.9
374,1,13.565,2.06,0,0,1,1,0,230,1,1.1,0.9
375,1,13.565,4.131,0,0,1,1,0,230,1,1.1,0.9
376,1,10.816,2.145,0,2.94315458987,1,1,0,115,1,1.1,0.9
377,1,22.902,2.702,0,0,1,1,0,115,1,1.1,0.9
378,1,6.934,2.704,0,0,1,1,0,115,1,1.1,0.9
379,1,18.707,2.132,0,0,1,1,0,115,1,1.1,0.9
380,1,34.502,16.823,0,0,1,1,0,115,1,1.1,0.9
381,1,11.429,10.275,0,0,1,1,0,115,1,1.1,0.9
382,1,20.951,4.552,0,0,1,1,0,115,1,1.1,0.9
383,1,20.951,8.716,0,99.840374925,1,1,0,115,1,1.1,0.9
384,1,20.951,13.179,0,0,1,1,0,115,1,1.1,0.9
385,1,0,0,0,0,1,1,0,115,1,1.1,0.9
386,1,20.951,9.879,0,0,1,1,0,115,1,1.1,0.9
387,1,0,0,0,103.779818177,1,1,0,230,1,1.1,0.9
388,1,0,0,0,0,1,1,0,115,1,1.1,0.9
389,1,56.108,9.104,0,0,1,1,0,230,1,1.1,0.9
390,1,0,0,0,0,1,1,0,230,1,1.1,0.9
391,1,21.14,9.525,0,0,1,1,0,115,1,1.1,0.9
392,1,0,0,0,30.7646301801,1,1,0,115,1,1.1,0.9
393,1,0,0,0,0,1,1,0,115,1,1.1,0.9
394,1,21.14,4.308,0,0,1,1,0,115,1,1.1,0.9
395,1,27.726,4.253,0,0,1,1,0,115,1,1.1,0.9
396,1,0,0,0,0,1,1,0,115,1,1.1,0.9
397,1,6.932,0.284,0,0,1,1,0,115,1,1.1,0.9
398,1,13.767,2.189,0,0,1,1,0,115,1,1.1,0.9
399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
400,1,0,0,0,0,1,1,0,115,1,1.1,0.9
401,1,27.655,2.52,0,0,1,1,0,230,1,1.1,0.9
402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
403,1,13.767,8.079,0,0,1,1,0,115,1,1.1,0.9
404,1,4.647,1.357,0,0,1,1,0,115,1,1.1,0.9
405,1,10,2.756,0,0,1,1,0,115,1,1.1,0.9
406,1,0,0,0,-0.399913048488,1,1,0,230,1,1.1,0.9
407,1,0,0,0,0,1,1,0,115,1,1.1,0.9
408,1,0,0,0,0,1,1,0,230,1,1.1,0.9
409,1,30.565,3.05,0,0,1,1,0,230,1,1.1,0.9
410,1,9.152,3.225,0,0,1,1,0,115,1,1.1,0.9
411,1,80.938,46.937,0,0,1,1,0,115,1,1.1,0.9
412,1,0,0,0,0,1,1,0,230,1,1.1,0.9
413,1,0,0,0,0,1,1,0,115,1,1.1,0.9
414,1,61.813,34.078,0,0,1,1,0,230,1,1.1,0.9
415,1,0,0,0,0,1,1,0,230,1,1.1,0.9
416,1,20.536,5.028,0,0,1,1,0,115,1,1.1,0.9
417,1,12.922,4.416,0,0,1,1,0,115,1,1.1,0.9
418,1,13.47,3.987,0,0,1,1,0,115,1,1.1,0.9
419,1,18.088,3.238,0,0,1,1,0,115,1,1.1,0.9
420,1,32.515,6.058,0,0,1,1,0,115,1,1.1,0.9
421,1,0,0,0,0,1,1,0,230,1,1.1,0.9
422,1,0,0,0,0,1,1,0,115,1,1.1,0.9
423,1,88.397,18.041,0,0,1,1,0,230,1,1.1,0.9
424,1,28.454,21.885,0,0,1,1,0,115,1,1.1,0.9
425,1,0,0,0,10.0353279425,1,1,0,115,1,1.1,0.9
426,1,21.962,10.117,0,0,1,1,0,115,1,1.1,0.9
427,1,0,0,0,0,1,1,0,115,1,1.1,0.9
428,1,21.46,9.143,0,0,1,1,0,115,1,1.1,0.9
429,1,51.676,9.768,0,0,1,1,0,115,1,1.1,0.9
430,1,9.712,3.334,0,0,1,1,0,115,1,1.1,0.9
431,1,12.029,5.742,0,0,1,1,0,115,1,1.1,0.9
432,1,19.117,8.373,0,0,1,1,0,115,1,1.1,0.9
433,1,56.02,11.131,0,0,1,1,0,115,1,1.1,0.9
434,1,0,0,0,0,1,1,0,115,1,1.1,0.9
435,1,0,0,0,0,1,1,0,115,1,1.1,0.9
436,1,9.35,3.381,0,0,1,1,0,115,1,1.1,0.9
437,1,67.104,44.886,0,0,1,1,0,115,1,1.1,0.9
438,1,45.083,7.653,0,0,1,1,0,115,1,1.1,0.9
439,1,61.558,35.485,0,0,1,1,0,115,1,1.1,0.9
440,1,77.066,48.766,0,0,1,1,0,115,1,1.1,0.9
441,1,25.567,7.842,0,0,1,1,0,115,1,1.1,0.9
442,1,27.593,3.151,0,5.12995530809,1,1,0,115,1,1.1,0.9
443,1,23.451,2.766,0,0,1,1,0,115,1,1.1,0.9
444,1,0,0,0,0,1,1,0,115,1,1.1,0.9
445,1,44.712,12.767,0,0,1,1,0,115,1,1.1,0.9
446,1,0,0,0,0,1,1,0,115,1,1.1,0.9
447,1,39.894,27.422,0,0,1,1,0,115,1,1.1,0.9
448,1,0,0,0,0,1,1,0,230,1,1.1,0.9
449,1,0,0,0,0,1,1,0,115,1,1.1,0.9
450,1,103.43,54.257,0,0,1,1,0,230,1,1.1,0.9
451,1,64.717,16.136,0,0,1,1,0,115,1,1.1,0.9
452,1,0,0,0,0,1,1,0,230,1,1.1,0.9
453,1,0,0,0,0,1,1,0,115,1,1.1,0.9
454,1,0,0,0,0,1,1,0,230,1,1.1,0.9
455,1,113.25,14.364,0,0,1,1,0,230,1,1.1,0.9
456,1,0,0,0,0,1,1,0,115,1,1.1,0.9
457,1,56.668,21.187,0,0,1,1,0,115,1,1.1,0.9
458,1,0,0,0,0,1,1,0,115,1,1.1,0.9
459,1,100.86,18.163,0,0,1,1,0,115,1,1.1,0.9
460,1,87.007,39.891,0,0,1,1,0,115,1,1.1,0.9
461,1,0,0,0,0,1,1,0,115,1,1.1,0.9
462,1,39.748,3.223,0,0,1,1,0,115,1,1.1,0.9
463,1,0,0,0,0,1,1,0,115,1,1.1,0.9
464,1,0,0,0,0,1,1,0,115,1,1.1,0.9
465,1,82.044,21.098,0,0,1,1,0,115,1,1.1,0.9
466,1,20.921,8.44,0,0.258715889496,1,1,0,115,1,1.1,0.9
467,1,0,0,0,0,1,1,0,115,1,1.1,0.9
468,1,10.423,1.691,0,0,1,1,0,115,1,1.1,0.9
469,1,0,0,0,0,1,1,0,115,1,1.1,0.9
470,1,39.093,12.161,0,0,1,1,0,115,1,1.1,0.9
471,1,56.777,41.842,0,0,1,1,0,115,1,1.1,0.9
472,1,0,0,0,0,1,1,0,115,1,1.1,0.9
473,1,0,0,0,646.011847942,1,1,0,230,1,1.1,0.9
474,1,0,0,0,0,1,1,0,115,1,1.1,0.9
475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
476,1,106.35,72.021,0,0,1,1,0,230,1,1.1,0.9
477,1,39.901,3.932,0,0,1,1,0,115,1,1.1,0.9
478,1,0,0,0,0,1,1,0,115,1,1.1,0.9
479,1,29.422,14.686,0,0,1,1,0,115,1,1.1,0.9
480,1,24.961,6.457,0,0,1,1,0,115,1,1.1,0.9
481,1,0,0,0,0,1,1,0,115,1,1.1,0.9
482,1,0,0,0,0,1,1,0,230,1,1.1,0.9
483,1,0,0,0,36.7860992373,1,1,0,115,1,1.1,0.9
484,1,92.691,14.563,0,0,1,1,0,230,1,1.1,0.9
485,1,0,0,0,0,1,1,0,230,1,1.1,0.9
486,1,0,0,0,0,1,1,0,115,1,1.1,0.9
487,1,35.499,35.275,0,0,1,1,0,115,1,1.1,0.9
488,1,14.082,4.599,0,0,1,1,0,115,1,1.1,0.9
489,1,0,0,0,0,1,1,0,115,1,1.1,0.9
490,1,54.249,17.826,0,36.9399213058,1,1,0,115,1,1.1,0.9
491,1,32.209,17.133,0,0,1,1,0,115,1,1.1,0.9
492,1,46.902,7.708,0,0,1,1,0,115,1,1.1,0.9
493,1,8.043,2.519,0,7.50704456689e-05,1,1,0,115,1,1.1,0.9
494,1,25.601,9.626,0,0,1,1,0,115,1,1.1,0.9
495,1,29.888,12.991,0,0,1,1,0,115,1,1.1,0.9
496,1,76.018,13.766,0,0,1,1,0,115,1,1.1,0.9
497,1,0,0,0,0,1,1,0,115,1,1.1,0.9
498,1,81.2,28.497,0,0,1,1,0,115,1,1.1,0.9
499,1,7.38,0.427,0,0,1,1,0,115,1,1.1,0.9
500,1,9.46,4.339,0,0,1,1,0,115,1,1.1,0.9
501,1,12.979,4.451,0,0,1,1,0,115,1,1.1,0.9
502,1,9.824,6.154,0,0,1,1,0,115,1,1.1,0.9
503,1,6.075,3.096,0,0,1,1,0,115,1,1.1,0.9
504,1,33.788,14.774,0,0,1,1,0,115,1,1.1,0.9
505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
506,1,0,0,0,0,1,1,0,115,1,1.1,0.9
507,1,83.172,23.026,0,0,1,1,0,230,1,1.1,0.9
508,1,7.307,0.908,0,0,1,1,0,115,1,1.1,0.9
509,1,0,0,0,10.3300655415,1,1,0,230,1,1.1,0.9
510,1,0,0,0,0,1,1,0,115,1,1.1,0.9
511,1,35.458,3.989,0,0,1,1,0,230,1,1.1,0.9
512,1,0,0,0,0,1,1,0,230,1,1.1,0.9
513,1,88.295,62.44,0,0,1,1,0,115,1,1.1,0.9
514,1,52.018,15.527,0,48.5812900069,1,1,0,115,1,1.1,0.9
515,1,9.977,4.071,0,0,1,1,0,115,1,1.1,0.9
516,1,3.121,0.618,0,0,1,1,0,115,1,1.1,0.9
517,1,10.254,4.718,0,0,1,1,0,115,1,1.1,0.9
518,1,0,0,0,0,1,1,0,115,1,1.1,0.9
519,1,0,0,0,0,1,1,0,115,1,1.1,0.9
520,1,5.6,1.804,0,0,1,1,0,115,1,1.1,0.9
521,1,53.158,10,0,0,1,1,0,115,1,1.1,0.9
522,1,0,0,0,0,1,1,0,230,1,1.1,0.9
523,1,0,0,0,0,1,1,0,115,1,1.1,0.9
524,1,67.512,9.388,0,0,1,1,0,230,1,1.1,0.9
525,1,0,0,0,0,1,1,0,230,1,1.1,0.9
526,1,35.998,14.312,0,0,1,1,0,115,1,1.1,0.9
527,1,0,0,0,0,1,1,0,115,1,1.1,0.9
528,1,50.242,25.169,0,0,1,1,0,115,1,1.1,0.9
529,1,0,0,0,0,1,1,0,115,1,1.1,0.9
530,1,15.536,3.853,0,0,1,1,0,115,1,1.1,0.9
531,1,23.502,1.499,0,0,1,1,0,115,1,1.1,0.9
532,1,0,0,0,0.000374004437024,1,1,0,230,1,1.1,0.9
533,1,0,0,0,0,1,1,0,115,1,1.1,0.9
534,1,29.981,11.945,0,0,1,1,0,230,1,1.1,0.9
535,1,22.868,12.194,0,0,1,1,0,115,1,1.1,0.9
536,1,0,0,0,0,1,1,0,230,1,1.1,0.9
537,1,52.313,8.421,0,0,1,1,0,115,1,1.1,0.9
538,1,0,0,0,0,1,1,0,230,1,1.1,0.9
539,1,68.907,32.383,0,0,1,1,0,115,1,1.1,0.9
540,1,0,0,0,0,1,1,0,230,1,1.1,0.9
541,1,105.36,12.493,0,0,1,1,0,115,1,1.1,0.9
542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
543,1,0,0,0,0,1,1,0,230,1,1.1,0.9
544,1,9.562,2.61,0,6.04158432684,1,1,0,115,1,1.1,0.9
545,1,26.191,6.966,0,0,1,1,0,115,1,1.1,0.9
546,1,0,0,0,0,1,1,0,115,1,1.1,0.9
547,1,23.746,8.926,0,0,1,1,0,115,1,1.1,0.9
548,1,36.947,10.931,0,0,1,1,0,115,1,1.1,0.9
549,1,30.565,3.001,0,0,1,1,0,115,1,1.1,0.9
550,1,43.416,12.45,0,0,1,1,0,115,1,1.1,0.9
551,1,9.281,2.861,0,0,1,1,0,115,1,1.1,0.9
552,1,12.299,2.976,0,0,1,1,0,115,1,1.1,0.9
553,1,14.784,1.487,0,0,1,1,0,115,1,1.1,0.9
554,1,15.79,5.199,0,0,1,1,0,115,1,1.1,0.9
555,1,0,0,0,0,1,1,0,115,1,1.1,0.9
556,1,0,0,0,0,1,1,0,230,1,1.1,0.9
557,1,0,0,0,0,1,1,0,115,1,1.1,0.9
558,1,65.197,25.063,0,0,1,1,0,230,1,1.1,0.9
559,1,51.506,15.939,0,0,1,1,0,115,1,1.1,0.9
560,1,41.34,9.634,0,0,1,1,0,115,1,1.1,0.9
561,1,12.929,8.161,0,0,1,1,0,115,1,1.1,0.9
562,1,11.894,2.904,0,0,1,1,0,115,1,1.1,0.9
563,1,29.928,10.993,0,0,1,1,0,115,1,1.1,0.9
564,1,55.373,24.284,0,0,1,1,0,115,1,1.1,0.9
565,1,89.881,11.836,0,0,1,1,0,115,1,1.1,0.9
566,1,24.536,9.237,0,0,1,1,0,115,1,1.1,0.9
567,1,64.14,14.522,0,85.6606828162,1,1,0,115,1,1.1,0.9
568,1,9.267,0.846,0,0,1,1,0,115,1,1.1,0.9
569,1,0,0,0,0,1,1,0,115,1,1.1,0.9
570,1,29.277,6.427,0,0,1,1,0,115,1,1.1,0.9
571,1,16.022,1.16,0,0,1,1,0,115,1,1.1,0.9
572,1,12.032,1.473,0,0,1,1,0,115,1,1.1,0.9
573,1,11.19,5.431,0,0,1,1,0,115,1,1.1,0.9
574,1,0,0,0,0,1,1,0,115,1,1.1,0.9
575,1,9.593,2.359,0,0,1,1,0,115,1,1.1,0.9
576,1,24.34,11.028,0,0,1,1,0,115,1,1.1,0.9
577,1,10.592,7.028,0,0,1,1,0,115,1,1.1,0.9
578,1,8.538,2.428,0,2.78919733872,1,1,0,115,1,1.1,0.9
579,1,0,0,0,0,1,1,0,230,1,1.1,0.9
580,1,0,0,0,0,1,1,0,115,1,1.1,0.9
581,1,0,0,0,0,1,1,0,230,1,1.1,0.9
582,1,16.134,2.042,0,0,1,1,0,230,1,1.1,0.9
583,1,10.69,3.172,0,0,1,1,0,115,1,1.1,0.9
584,1,21.231,3.517,0,0,1,1,0,115,1,1.1,0.9
585,1,26.322,6.534,0,0,1,1,0,115,1,1.1,0.9
586,1,55.809,8.757,0,0,1,1,0,115,1,1.1,0.9
587,1,0,0,0,-25.2274297741,1,1,0,230,1,1.1,0.9
588,1,10.877,5.574,0,0,1,1,0,115,1,1.1,0.9
589,1,28.388,13.465,0,0,1,1,0,230,1,1.1,0.9
590,1,0,0,0,22.7643154072,1,1,0,115,1,1.1,0.9
591,1,50.051,1.676,0,0,1,1,0,115,1,1.1,0.9
592,1,37.915,4.302,0,0,1,1,0,115,1,1.1,0.9
593,1,6.728,1.265,0,0,1,1,0,115,1,1.1,0.9
594,1,7.598,3.11,0,0,1,1,0,115,1,1.1,0.9
595,1,0,0,0,0,1,1,0,115,1,1.1,0.9
596,1,0,0,0,0,1,1,0,115,1,1.1,0.9
597,1,9.288,2.596,0,0,1,1,0,115,1,1.1,0.9
598,1,0,0,0,0,1,1,0,115,1,1.1,0.9
599,1,6.22,0.625,0,0,1,1,0,115,1,1.1,0.9
600,1,26.013,12.203,0,0,1,1,0,115,1,1.1,0.9
601,1,24.408,7.233,0,0,1,1,0,115,1,1.1,0.9
602,1,8.792,1.637,0,0,1,1,0,115,1,1.1,0.9
603,1,0,0,0,4.65787444892,1,1,0,115,1,1.1,0.9
604,1,17.644,6.697,0,0,1,1,0,115,1,1.1,0.9
605,1,0,0,0,50.6151013522,1,1,0,230,1,1.1,0.9
606,1,0,0,0,0,1,1,0,115,1,1.1,0.9
607,1,20.777,12.868,0,0,1,1,0,230,1,1.1,0.9
608,1,20.234,10.864,0,0,1,1,0,115,1,1.1,0.9
609,1,0,0,0,6.76401206238,1,1,0,115,1,1.1,0.9
610,1,10.71,4.996,0,0,1,1,0,115,1,1.1,0.9
611,1,13.132,5.729,0,3.15071652789,1,1,0,115,1,1.1,0.9
612,1,26.213,7.566,0,0,1,1,0,115,1,1.1,0.9
613,1,0,0,0,0,1,1,0,230,1,1.1,0.9
614,1,22.719,7.581,0,0,1,1,0,115,1,1.1,0.9
615,1,0,0,0,0,1,1,0,230,1,1.1,0.9
616,1,11.478,3.452,0,0,1,1,0,115,1,1.1,0.9
617,1,24.229,1.675,0,0,1,1,0,115,1,1.1,0.9
618,1,0,0,0,0,1,1,0,115,1,1.1,0.9
619,1,0,0,0,0,1,1,0,230,1,1.1,0.9
620,1,0,0,0,0,1,1,0,115,1,1.1,0.9
621,1,34.466,7.194,0,0,1,1,0,230,1,1.1,0.9
622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
623,1,0,0,0,0,1,1,0,115,1,1.1,0.9
624,1,17.231,4.792,0,0,1,1,0,115,1,1.1,0.9
625,1,31.67,5.01,0,0,1,1,0,115,1,1.1,0.9
626,1,0,0,0,0,1,1,0,115,1,1.1,0.9
627,1,23.322,6.32,0,0,1,1,0,115,1,1.1,0.9
628,1,18.503,2.938,0,0,1,1,0,115,1,1.1,0.9
629,1,29.442,3.318,0,0,1,1,0,115,1,1.1,0.9
630,1,16.326,3.974,0,0,1,1,0,115,1,1.1,0.9
631,1,21.111,4.225,0,0,1,1,0,115,1,1.1,0.9
632,1,0,0,0,0,1,1,0,115,1,1.1,0.9
633,1,16.326,5.97,0,0,1,1,0,115,1,1.1,0.9
634,1,10.21,4.017,0,0,1,1,0,115,1,1.1,0.9
635,1,9.347,4.009,0,0,1,1,0,115,1,1.1,0.9
636,1,13.428,1.534,0,0,1,1,0,115,1,1.1,0.9
637,1,19.662,1.399,0,0,1,1,0,115,1,1.1,0.9
638,1,6.987,0.992,0,0,1,1,0,115,1,1.1,0.9
639,1,0,0,0,5.8970970059,1,1,0,115,1,1.1,0.9
640,1,7.425,2.421,0,0,1,1,0,115,1,1.1,0.9
641,1,10.122,1.322,0,0,1,1,0,115,1,1.1,0.9
642,1,21.617,2.325,0,0,1,1,0,115,1,1.1,0.9
643,1,17.384,3.995,0,0,1,1,0,115,1,1.1,0.9
644,1,0,0,0,39.9105071229,1,1,0,230,1,1.1,0.9
645,1,0,0,0,0,1,1,0,115,1,1.1,0.9
646,1,0,0,0,0,1,1,0,230,1,1.1,0.9
647,1,55.713,7.435,0,0,1,1,0,230,1,1.1,0.9
648,1,17.384,1.298,0,0,1,1,0,115,1,1.1,0.9
649,1,0,0,0,0,1,1,0,230,1,1.1,0.9
650,1,0,0,0,0,1,1,0,115,1,1.1,0.9
651,1,39.52,11.566,0,0,1,1,0,230,1,1.1,0.9
652,1,0,0,0,0,1,1,0,230,1,1.1,0.9
653,1,10.122,1.139,0,0,1,1,0,115,1,1.1,0.9
654,1,0,0,0,-4.87936125089,1,1,0,230,1,1.1,0.9
655,1,15.743,8.309,0,0,1,1,0,115,1,1.1,0.9
656,1,0,0,0,0,1,1,0,230,1,1.1,0.9
657,1,0,0,0,0,1,1,0,230,1,1.1,0.9
658,1,9.912,2.243,0,0,1,1,0,115,1,1.1,0.9
659,1,20.219,11.994,0,0,1,1,0,115,1,1.1,0.9
660,1,21.096,1.835,0,0,1,1,0,115,1,1.1,0.9
661,1,0,0,0,0,1,1,0,115,1,1.1,0.9
662,1,22.825,7.378,0,0,1,1,0,115,1,1.1,0.9
663,1,17.5,2.525,0,0,1,1,0,115,1,1.1,0.9
664,1,17.654,6.33,0,0,1,1,0,115,1,1.1,0.9
665,1,0,0,0,0,1,1,0,115,1,1.1,0.9
666,1,19.833,3.966,0,0,1,1,0,115,1,1.1,0.9
667,1,5.878,1.474,0,0,1,1,0,115,1,1.1,0.9
668,1,0,0,0,0,1,1,0,230,1,1.1,0.9
669,1,0,0,0,0,1,1,0,115,1,1.1,0.9
670,1,10.913,3.361,0,0,1,1,0,230,1,1.1,0.9
671,1,0,0,0,0,1,1,0,230,1,1.1,0.9
672,1,30.594,1.485,0,0,1,1,0,115,1,1.1,0.9
673,1,14.175,1.816,0,0,1,1,0,115,1,1.1,0.9
674,1,36.878,4.774,0,0,1,1,0,115,1,1.1,0.9
675,1,17.491,5.308,0,0,1,1,0,115,1,1.1,0.9
676,1,0,0,0,0,1,1,0,115,1,1.1,0.9
677,1,19.629,6.572,0,0,1,1,0,115,1,1.1,0.9
678,1,0,0,0,0,1,1,0,115,1,1.1,0.9
679,1,11.071,1.281,0,0,1,1,0,115,1,1.1,0.9
680,1,14.163,1.657,0,0,1,1,0,115,1,1.1,0.9
681,1,19.644,2.314,0,0,1,1,0,115,1,1.1,0.9
682,1,15.18,4.4,0,1.66311372277,1,1,0,115,1,1.1,0.9
683,1,31.031,7.611,0,0,1,1,0,115,1,1.1,0.9
684,1,23.831,3.312,0,0,1,1,0,115,1,1.1,0.9
685,1,13.548,2.982,0,0,1,1,0,115,1,1.1,0.9
686,1,61.751,36.754,0,0,1,1,0,115,1,1.1,0.9
687,1,0,0,0,0,1,1,0,230,1,1.1,0.9
688,1,0,0,0,0,1,1,0,115,1,1.1,0.9
689,1,19.224,15.713,0,0,1,1,0,230,1,1.1,0.9
690,1,0,0,0,0,1,1,0,230,1,1.1,0.9
691,1,17.622,8.338,0,17.255325069,1,1,0,115,1,1.1,0.9
692,1,0,0,0,0,1,1,0,115,1,1.1,0.9
693,1,12.226,1.853,0,0,1,1,0,115,1,1.1,0.9
694,1,10.734,5.076,0,0,1,1,0,115,1,1.1,0.9
695,1,11.87,3.615,0,0,1,1,0,115,1,1.1,0.9
696,1,0,0,0,0,1,1,0,115,1,1.1,0.9
697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
698,1,0,0,0,0,1,1,0,115,1,1.1,0.9
699,1,10.734,5.35,0,0,1,1,0,230,1,1.1,0.9
700,1,0,0,0,0,1,1,0,230,1,1.1,0.9
701,1,41.677,7.157,0,0,1,1,0,115,1,1.1,0.9
702,1,9.154,6.326,0,0,1,1,0,115,1,1.1,0.9
703,1,15.326,3.153,0,0,1,1,0,115,1,1.1,0.9
704,1,15.644,2.519,0,0,1,1,0,115,1,1.1,0.9
705,1,15.244,3.529,0,0,1,1,0,115,1,1.1,0.9
706,1,18.584,3.353,0,0,1,1,0,115,1,1.1,0.9
707,1,7.41,1.481,0,0,1,1,0,115,1,1.1,0.9
708,1,17.856,10.066,0,0,1,1,0,115,1,1.1,0.9
709,1,16.758,6.503,0,0,1,1,0,115,1,1.1,0.9
710,1,22.775,3.68,0,0,1,1,0,115,1,1.1,0.9
711,1,0,0,0,45.1384402171,1,1,0,230,1,1.1,0.9
712,1,23.81,3.559,0,0,1,1,0,115,1,1.1,0.9
713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
714,1,0,0,0,432.322869889,1,1,0,230,1,1.1,0.9
715,1,0,0,0,0,1,1,0,115,1,1.1,0.9
716,1,94.742,38.106,0,0,1,1,0,230,1,1.1,0.9
717,1,49.92,15.481,0,0,1,1,0,115,1,1.1,0.9
718,1,0,0,0,0,1,1,0,115,1,1.1,0.9
719,1,22.311,6.114,0,0,1,1,0,115,1,1.1,0.9
720,1,0,0,0,0,1,1,0,115,1,1.1,0.9
721,1,30.749,4.437,0,0,1,1,0,115,1,1.1,0.9
722,1,0,0,0,0,1,1,0,115,1,1.1,0.9
723,1,84.16,42.701,0,0,1,1,0,115,1,1.1,0.9
724,1,0,0,0,0,1,1,0,115,1,1.1,0.9
725,1,26.956,3.29,0,0,1,1,0,115,1,1.1,0.9
726,1,0,0,0,0,1,1,0,115,1,1.1,0.9
727,1,22.342,8.818,0,0,1,1,0,115,1,1.1,0.9
728,1,0,0,0,0,1,1,0,115,1,1.1,0.9
729,1,79.87,14.314,0,0,1,1,0,115,1,1.1,0.9
730,1,15.721,2.441,0,0,1,1,0,115,1,1.1,0.9
731,1,9.063,4.195,0,0,1,1,0,115,1,1.1,0.9
732,1,0,0,0,0,1,1,0,115,1,1.1,0.9
733,1,37.604,27.084,0,0,1,1,0,115,1,1.1,0.9
734,1,0,0,0,0,1,1,0,115,1,1.1,0.9
735,1,36.507,14.388,0,0,1,1,0,115,1,1.1,0.9
736,1,0,0,0,15.5520234543,1,1,0,230,1,1.1,0.9
737,1,0,0,0,0,1,1,0,115,1,1.1,0.9
738,1,40.451,19.441,0,0,1,1,0,230,1,1.1,0.9
739,1,0,0,0,0,1,1,0,230,1,1.1,0.9
740,1,90.866,60.568,0,0,1,1,0,115,1,1.1,0.9
741,1,0,0,0,0,1,1,0,115,1,1.1,0.9
742,1,33.039,3.458,0,0,1,1,0,115,1,1.1,0.9
743,1,35.441,10.426,0,0,1,1,0,115,1,1.1,0.9
744,1,17.286,1.803,0,0,1,1,0,115,1,1.1,0.9
745,1,0,0,0,0,1,1,0,115,1,1.1,0.9
746,1,15.824,4.781,0,0,1,1,0,115,1,1.1,0.9
747,1,19.941,5.775,0,0,1,1,0,115,1,1.1,0.9
748,1,0,0,0,112.240058196,1,1,0,230,1,1.1,0.9
749,1,0,0,0,0,1,1,0,115,1,1.1,0.9
750,1,27.76,7.527,0,0,1,1,0,230,1,1.1,0.9
751,1,0,0,0,0,1,1,0,230,1,1.1,0.9
752,1,0,0,0,0,1,1,0,115,1,1.1,0.9
753,1,11.583,1.028,0,0,1,1,0,115,1,1.1,0.9
754,1,0,0,0,0,1,1,0,115,1,1.1,0.9
755,1,25.788,16.624,0,0,1,1,0,115,1,1.1,0.9
756,1,12.18,3.56,0,0,1,1,0,115,1,1.1,0.9
757,1,0,0,0,0,1,1,0,115,1,1.1,0.9
758,1,35.208,19.265,0,0,1,1,0,115,1,1.1,0.9
759,1,0,0,0,432.918910323,1,1,0,230,1,1.1,0.9
760,1,0,0,0,0,1,1,0,115,1,1.1,0.9
761,1,59.685,48.146,0,0,1,1,0,230,1,1.1,0.9
762,1,59.923,17.909,0,0,1,1,0,115,1,1.1,0.9
763,1,0,0,0,0,1,1,0,115,1,1.1,0.9
764,1,0,0,0,0,1,1,0,230,1,1.1,0.9
765,1,0,0,0,0,1,1,0,115,1,1.1,0.9
766,1,50.233,19.254,0,0,1,1,0,230,1,1.1,0.9
767,1,0,0,0,0,1,1,0,115,1,1.1,0.9
768,1,49.711,15.797,0,0,1,1,0,115,1,1.1,0.9
769,1,32.405,11.892,0,0,1,1,0,115,1,1.1,0.9
770,1,27.564,19.42,0,0,1,1,0,115,1,1.1,0.9
771,1,0,0,0,0,1,1,0,115,1,1.1,0.9
772,1,17.129,3.799,0,0,1,1,0,115,1,1.1,0.9
773,1,0,0,0,0,1,1,0,115,1,1.1,0.9
774,1,31.074,14.251,0,0,1,1,0,115,1,1.1,0.9
775,1,10.741,1.967,0,0,1,1,0,115,1,1.1,0.9
776,1,0,0,0,0,1,1,0,115,1,1.1,0.9
777,1,16.555,1.296,0,0,1,1,0,115,1,1.1,0.9
778,1,8.293,2.293,0,0,1,1,0,115,1,1.1,0.9
779,1,0,0,0,0,1,1,0,230,1,1.1,0.9
780,1,0,0,0,0,1,1,0,115,1,1.1,0.9
781,1,0,0,0,0,1,1,0,230,1,1.1,0.9
782,1,14.672,1.089,0,0,1,1,0,230,1,1.1,0.9
783,1,12.139,7.712,0,0,1,1,0,115,1,1.1,0.9
784,1,15.944,5.206,0,0,1,1,0,115,1,1.1,0.9
785,1,0,0,0,0,1,1,0,115,1,1.1,0.9
786,1,6.67,1.629,0,0,1,1,0,115,1,1.1,0.9
787,1,14.855,1.977,0,0,1,1,0,115,1,1.1,0.9
788,1,14.855,1.925,0,0,1,1,0,115,1,1.1,0.9
789,1,0,0,0,0,1,1,0,115,1,1.1,0.9
790,1,36.933,3.987,0,0,1,1,0,115,1,1.1,0.9
791,1,0,0,0,0,1,1,0,230,1,1.1,0.9
792,1,13.449,2.076,0,0,1,1,0,115,1,1.1,0.9
793,1,0,0,0,0,1,1,0,230,1,1.1,0.9
794,1,13.449,2.547,0,0,1,1,0,230,1,1.1,0.9
795,1,0,0,0,0,1,1,0,115,1,1.1,0.9
796,1,13.449,1.522,0,0,1,1,0,115,1,1.1,0.9
797,1,16.603,7.196,0,0,1,1,0,115,1,1.1,0.9
798,1,0,0,0,0,1,1,0,115,1,1.1,0.9
799,1,10.284,4.149,0,0,1,1,0,115,1,1.1,0.9
800,1,0,0,0,0,1,1,0,115,1,1.1,0.9
801,1,14.113,10.082,0,0,1,1,0,115,1,1.1,0.9
802,1,0,0,0,0,1,1,0,115,1,1.1,0.9
803,1,6.791,2.29,0,0,1,1,0,115,1,1.1,0.9
804,1,0.355,0.059,0,0,1,1,0,115,1,1.1,0.9
805,1,0,0,0,0,1,1,0,115,1,1.1,0.9
806,1,15.032,8.065,0,0,1,1,0,115,1,1.1,0.9
807,1,13.071,1.887,0,0,1,1,0,115,1,1.1,0.9
808,1,31.54,8.994,0,0,1,1,0,115,1,1.1,0.9
809,1,36.008,7.578,0,0,1,1,0,115,1,1.1,0.9
810,1,0,0,0,0,1,1,0,230,1,1.1,0.9
811,1,0,0,0,0,1,1,0,115,1,1.1,0.9
812,1,61.572,18.718,0,0,1,1,0,230,1,1.1,0.9
813,1,32.397,18.96,0,0,1,1,0,115,1,1.1,0.9
814,1,39.334,28.168,0,0,1,1,0,115,1,1.1,0.9
815,1,37.781,19.063,0,0,1,1,0,115,1,1.1,0.9
816,1,30.883,5.612,0,0,1,1,0,115,1,1.1,0.9
817,1,43.296,33.012,0,0,1,1,0,115,1,1.1,0.9
818,1,0,0,0,0,1,1,0,230,1,1.1,0.9
819,1,0,0,0,0,1,1,0,115,1,1.1,0.9
820,1,123.9,32.066,0,0,1,1,0,230,1,1.1,0.9
821,1,0,0,0,0,1,1,0,230,1,1.1,0.9
822,1,13.808,1.761,0,0,1,1,0,115,1,1.1,0.9
823,1,0,0,0,0,1,1,0,230,1,1.1,0.9
824,1,0,0,0,0,1,1,0,115,1,1.1,0.9
825,1,38.721,3.634,0,0,1,1,0,230,1,1.1,0.9
826,1,0,0,0,0,1,1,0,230,1,1.1,0.9
827,1,84.025,50.415,0,0,1,1,0,115,1,1.1,0.9
828,1,58.931,18.382,0,0,1,1,0,115,1,1.1,0.9
829,1,0,0,0,0,1,1,0,230,1,1.1,0.9
830,1,118.22,17.762,0,0,1,1,0,115,1,1.1,0.9
831,1,0,0,0,0,1,1,0,230,1,1.1,0.9
832,1,63.176,29.937,0,0,1,1,0,115,1,1.1,0.9
833,1,15.275,8.357,0,0,1,1,0,115,1,1.1,0.9
834,1,0,0,0,30.6871132016,1,1,0,230,1,1.1,0.9
835,1,0,0,0,0,1,1,0,115,1,1.1,0.9
836,1,31.173,18.179,0,0,1,1,0,230,1,1.1,0.9
837,1,0,0,0,0,1,1,0,230,1,1.1,0.9
838,1,45.011,24.425,0,0,1,1,0,115,1,1.1,0.9
839,1,10.2,4.274,0,0,1,1,0,115,1,1.1,0.9
840,1,22.676,14.097,0,0,1,1,0,115,1,1.1,0.9
841,1,14.471,2.531,0,0,1,1,0,115,1,1.1,0.9
842,1,0,0,0,59.1547099924,1,1,0,230,1,1.1,0.9
843,1,52.214,18.028,0,0,1,1,0,115,1,1.1,0.9
844,1,0,0,0,0,1,1,0,230,1,1.1,0.9
845,1,14.736,3.812,0,0,1,1,0,115,1,1.1,0.9
846,1,63.779,10.583,0,0,1,1,0,115,1,1.1,0.9
847,1,0,0,0,0,1,1,0,115,1,1.1,0.9
848,1,42.058,26.685,0,0,1,1,0,115,1,1.1,0.9
849,1,23.787,8.306,0,0,1,1,0,115,1,1.1,0.9
850,1,9.944,3.065,0,0,1,1,0,115,1,1.1,0.9
851,1,38.016,15.148,0,0,1,1,0,115,1,1.1,0.9
852,1,29.299,9.177,0,0,1,1,0,115,1,1.1,0.9
853,1,0,0,0,16.2928288736,1,1,0,230,1,1.1,0.9
854,1,0,0,0,0,1,1,0,115,1,1.1,0.9
855,1,36.453,4.892,0,0,1,1,0,230,1,1.1,0.9
856,1,15.213,4.579,0,0,1,1,0,115,1,1.1,0.9
857,1,15.213,6.007,0,0.0966693853384,1,1,0,115,1,1.1,0.9
858,1,15.213,7.813,0,0,1,1,0,115,1,1.1,0.9
859,1,0,0,0,0,1,1,0,230,1,1.1,0.9
860,1,0,0,0,0,1,1,0,115,1,1.1,0.9
861,1,27.448,10.118,0,0,1,1,0,230,1,1.1,0.9
862,1,28.483,2.225,0,0,1,1,0,115,1,1.1,0.9
863,1,16.707,4.639,0,0,1,1,0,115,1,1.1,0.9
864,1,40.909,8.681,0,0,1,1,0,115,1,1.1,0.9
865,1,0,0,0,0,1,1,0,115,1,1.1,0.9
866,1,21.29,5.675,0,0,1,1,0,115,1,1.1,0.9
867,1,9.295,1.65,0,0,1,1,0,115,1,1.1,0.9
868,1,0,0,0,0,1,1,0,230,1,1.1,0.9
869,1,0,0,0,0,1,1,0,115,1,1.1,0.9
870,1,34.419,21.433,0,0,1,1,0,230,1,1.1,0.9
871,1,0,0,0,0,1,1,0,115,1,1.1,0.9
872,1,9.297,2.843,0,0,1,1,0,115,1,1.1,0.9
873,1,0,0,0,0,1,1,0,115,1,1.1,0.9
874,1,0,0,0,0,1,1,0,115,1,1.1,0.9
875,1,49.278,10.384,0,0,1,1,0,115,1,1.1,0.9
876,1,0,0,0,0,1,1,0,115,1,1.1,0.9
877,1,0,0,0,0,1,1,0,230,1,1.1,0.9
878,1,53.761,17.502,0,0,1,1,0,115,1,1.1,0.9
879,1,0,0,0,0,1,1,0,230,1,1.1,0.9
880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
881,1,47.534,11.706,0,0,1,1,0,115,1,1.1,0.9
882,1,0.58,0.026,0,0,1,1,0,115,1,1.1,0.9
883,1,18.49,10.795,0,0,1,1,0,115,1,1.1,0.9
884,1,0,0,0,0,1,1,0,230,1,1.1,0.9
885,1,0,0,0,0,1,1,0,115,1,1.1,0.9
886,1,0,0,0,0,1,1,0,230,1,1.1,0.9
887,1,41.462,9.615,0,0,1,1,0,230,1,1.1,0.9
888,1,0,0,0,0,1,1,0,115,1,1.1,0.9
889,1,19.301,6.236,0,0,1,1,0,115,1,1.1,0.9
890,1,26.396,9.697,0,0,1,1,0,115,1,1.1,0.9
891,1,0,0,0,0,1,1,0,230,1,1.1,0.9
892,1,0,0,0,0,1,1,0,115,1,1.1,0.9
893,1,23.556,4.618,0,0,1,1,0,230,1,1.1,0.9
894,1,0,0,0,0,1,1,0,230,1,1.1,0.9
895,1,20.696,11.261,0,0,1,1,0,115,1,1.1,0.9
896,1,25.372,8.248,0,0,1,1,0,115,1,1.1,0.9
897,1,25.372,4.463,0,0,1,1,0,115,1,1.1,0.9
898,1,0,0,0,53.5839036383,1,1,0,115,1,1.1,0.9
899,1,16.177,1.652,0,0,1,1,0,115,1,1.1,0.9
900,1,11.363,4.048,0,0,1,1,0,115,1,1.1,0.9
901,1,7.089,1.012,0,0,1,1,0,115,1,1.1,0.9
902,1,45.922,5.099,0,8.56526500218e-05,1,1,0,115,1,1.1,0.9
903,1,26.092,7.087,0,0,1,1,0,115,1,1.1,0.9
904,1,6.674,2.88,0,0,1,1,0,115,1,1.1,0.9
905,1,10.61,6.827,0,0,1,1,0,115,1,1.1,0.9
906,1,16.197,3.545,0,0,1,1,0,115,1,1.1,0.9
907,1,0,0,0,37.6564647175,1,1,0,230,1,1.1,0.9
908,1,0,0,0,0,1,1,0,115,1,1.1,0.9
909,1,14.605,11.375,0,0,1,1,0,230,1,1.1,0.9
910,1,0,0,0,0,1,1,0,115,1,1.1,0.9
911,1,11.608,1.153,0,0,1,1,0,115,1,1.1,0.9
912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
913,1,0,0,0,0,1,1,0,115,1,1.1,0.9
914,1,39.814,4.598,0,0,1,1,0,230,1,1.1,0.9
915,1,8.206,2.21,0,0,1,1,0,115,1,1.1,0.9
916,1,30.408,9.386,0,0,1,1,0,115,1,1.1,0.9
917,1,11.483,4.85,0,0,1,1,0,115,1,1.1,0.9
918,1,0,0,0,0,1,1,0,115,1,1.1,0.9
919,1,28.264,4.527,0,0,1,1,0,115,1,1.1,0.9
920,1,13.742,2.971,0,0,1,1,0,115,1,1.1,0.9
921,1,0,0,0,0,1,1,0,115,1,1.1,0.9
922,1,9.116,2.36,0,0,1,1,0,115,1,1.1,0.9
923,1,0,0,0,0,1,1,0,115,1,1.1,0.9
924,1,15.802,10.355,0,0,1,1,0,115,1,1.1,0.9
925,1,0,0,0,0,1,1,0,230,1,1.1,0.9
926,1,0,0,0,0,1,1,0,115,1,1.1,0.9
927,1,0,0,0,0,1,1,0,230,1,1.1,0.9
928,1,48.126,21.482,0,0,1,1,0,230,1,1.1,0.9
929,1,7.725,2.318,0,0,1,1,0,115,1,1.1,0.9
930,1,0,0,0,0,1,1,0,230,1,1.1,0.9
931,1,7.021,1.863,0,0,1,1,0,115,1,1.1,0.9
932,1,7.021,1.885,0,0,1,1,0,230,1,1.1,0.9
933,1,40.825,17.623,0,0,1,1,0,115,1,1.1,0.9
934,1,32.851,16.42,0,0,1,1,0,115,1,1.1,0.9
935,1,45.233,14.546,0,0,1,1,0,115,1,1.1,0.9
936,1,62.595,12.747,0,0,1,1,0,115,1,1.1,0.9
937,1,23.163,3.563,0,0,1,1,0,115,1,1.1,0.9
938,1,0,0,0,0,1,1,0,115,1,1.1,0.9
939,1,18.487,1.638,0,0,1,1,0,115,1,1.1,0.9
940,1,0,0,0,0,1,1,0,115,1,1.1,0.9
941,1,18.487,1.957,0,0,1,1,0,115,1,1.1,0.9
942,1,37.732,4.753,0,0,1,1,0,115,1,1.1,0.9
943,1,0,0,0,0,1,1,0,115,1,1.1,0.9
944,1,15.315,5.051,0,0,1,1,0,115,1,1.1,0.9
945,1,0,0,0,0,1,1,0,230,1,1.1,0.9
946,1,0,0,0,0,1,1,0,115,1,1.1,0.9
947,1,49.735,10.326,0,0,1,1,0,230,1,1.1,0.9
948,1,0,0,0,0,1,1,0,230,1,1.1,0.9
949,1,23.451,8.102,0,0,1,1,0,115,1,1.1,0.9
950,1,0,0,0,0,1,1,0,115,1,1.1,0.9
951,1,40.719,9.812,0,0,1,1,0,115,1,1.1,0.9
952,1,22.456,8.244,0,0,1,1,0,115,1,1.1,0.9
953,1,0,0,0,0,1,1,0,230,1,1.1,0.9
954,1,0,0,0,0,1,1,0,115,1,1.1,0.9
955,1,46.015,16.886,0,0,1,1,0,230,1,1.1,0.9
956,1,0,0,0,0,1,1,0,115,1,1.1,0.9
957,1,23.39,5.901,0,0,1,1,0,115,1,1.1,0.9
958,1,0,0,0,0,1,1,0,115,1,1.1,0.9
959,1,10.599,1.606,0,0,1,1,0,115,1,1.1,0.9
960,1,10.599,2.805,0,0,1,1,0,115,1,1.1,0.9
961,1,49.996,17.586,0,0,1,1,0,115,1,1.1,0.9
962,1,7.772,1.643,0,0,1,1,0,115,1,1.1,0.9
963,1,18.1,4.044,0,0,1,1,0,115,1,1.1,0.9
964,1,8.095,1.812,0,0,1,1,0,115,1,1.1,0.9
965,1,24.195,23.835,0,0,1,1,0,115,1,1.1,0.9
966,1,64.224,34.218,0,0,1,1,0,115,1,1.1,0.9
967,1,17.145,5.355,0,0,1,1,0,115,1,1.1,0.9
968,1,0,0,0,0,1,1,0,115,1,1.1,0.9
969,1,41.06,12.767,0,0,1,1,0,115,1,1.1,0.9
970,1,71.35,6.424,0,0,1,1,0,115,1,1.1,0.9
971,1,0,0,0,0,1,1,0,115,1,1.1,0.9
972,1,49.233,16.128,0,0,1,1,0,115,1,1.1,0.9
973,1,0,0,0,0,1,1,0,115,1,1.1,0.9
974,1,45.835,2.306,0,0,1,1,0,115,1,1.1,0.9
975,1,0,0,0,0,1,1,0,115,1,1.1,0.9
976,1,7.091,3.734,0,0,1,1,0,115,1,1.1,0.9
977,1,24.462,1,0,0,1,1,0,115,1,1.1,0.9
978,1,31.89,10.236,0,0,1,1,0,115,1,1.1,0.9
979,1,0,0,0,0,1,1,0,115,1,1.1,0.9
980,1,14.974,3.676,0,0,1,1,0,115,1,1.1,0.9
981,1,0,0,0,0,1,1,0,115,1,1.1,0.9
982,1,7.279,2.65,0,0,1,1,0,115,1,1.1,0.9
983,1,26.737,8.94,0,0,1,1,0,115,1,1.1,0.9
984,1,0,0,0,0,1,1,0,115,1,1.1,0.9
985,1,32.076,1.001,0,0,1,1,0,115,1,1.1,0.9
986,1,0,0,0,0,1,1,0,230,1,1.1,0.9
987,1,0,0,0,0,1,1,0,115,1,1.1,0.9
988,1,0,0,0,0,1,1,0,230,1,1.1,0.9
989,1,41.314,2.056,0,0,1,1,0,230,1,1.1,0.9
990,1,0,0,0,0,1,1,0,115,1,1.1,0.9
991,1,31.691,5.599,0,0,1,1,0,115,1,1.1,0.9
992,1,0,0,0,0,1,1,0,230,1,1.1,0.9
993,1,0,0,0,0,1,1,0,115,1,1.1,0.9
994,1,74.235,29.872,0,0,1,1,0,230,1,1.1,0.9
995,1,0,0,0,0,1,1,0,115,1,1.1,0.9
996,1,15.756,4.583,0,0,1,1,0,115,1,1.1,0.9
997,1,0,0,0,0,1,1,0,115,1,1.1,0.9
998,1,13.248,3.523,0,0,1,1,0,115,1,1.1,0.9
999,1,23.965,4.747,0,0,1,1,0,115,1,1.1,0.9
1000,1,11.603,1.105,0,0,1,1,0,115,1,1.1,0.9
1001,1,22.024,12.876,0,0,1,1,0,115,1,1.1,0.9
1002,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1003,1,21.199,3.607,0,0,1,1,0,115,1,1.1,0.9
1004,1,19.542,4.344,0,0,1,1,0,115,1,1.1,0.9
1005,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1006,1,19.603,7.441,0,0,1,1,0,115,1,1.1,0.9
1007,1,27.236,2.01,0,0,1,1,0,115,1,1.1,0.9
1008,1,27.236,2.271,0,0,1,1,0,115,1,1.1,0.9
1009,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1010,1,41.365,15.764,0,0,1,1,0,115,1,1.1,0.9
1011,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1012,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1013,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1014,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1015,1,61.729,7.471,0,0,1,1,0,230,1,1.1,0.9
1016,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1017,1,45.722,14.856,0,0,1,1,0,115,1,1.1,0.9
1018,1,14.53,3.902,0,0,1,1,0,115,1,1.1,0.9
1019,1,19.042,1.616,0,0,1,1,0,115,1,1.1,0.9
1020,1,36.856,17.985,0,3.50173577446,1,1,0,115,1,1.1,0.9
1021,1,47.341,9.589,0,0,1,1,0,115,1,1.1,0.9
1022,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1023,1,31.046,2.117,0,0,1,1,0,115,1,1.1,0.9
1024,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1025,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1026,1,10.669,3.084,0,0,1,1,0,115,1,1.1,0.9
1027,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1028,1,49.332,6.019,0,0,1,1,0,115,1,1.1,0.9
1029,1,51.533,11.03,0,0,1,1,0,115,1,1.1,0.9
1030,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1031,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1032,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1033,1,73.601,19.875,0,0,1,1,0,230,1,1.1,0.9
1034,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1035,1,45.258,24.257,0,0,1,1,0,115,1,1.1,0.9
1036,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1037,1,54.683,18.286,0,0,1,1,0,115,1,1.1,0.9
1038,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1039,1,59.352,8.582,0,0,1,1,0,115,1,1.1,0.9
1040,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1041,1,22.574,6.222,0,0,1,1,0,115,1,1.1,0.9
1042,1,17.48,6.746,0,0,1,1,0,115,1,1.1,0.9
1043,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1044,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1045,1,57.982,30.418,0,0,1,1,0,230,1,1.1,0.9
1046,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1047,1,10.52,2.387,0,0,1,1,0,115,1,1.1,0.9
1048,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1049,1,25.171,14.504,0,0,1,1,0,115,1,1.1,0.9
1050,1,8.822,3.398,0,3.10731115683e-05,1,1,0,115,1,1.1,0.9
1051,1,26.476,10.523,0,0,1,1,0,115,1,1.1,0.9
1052,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1053,1,51.645,21.41,0,0,1,1,0,115,1,1.1,0.9
1054,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1055,1,25.28,13.011,0,0,1,1,0,115,1,1.1,0.9
1056,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1057,1,22.683,12.291,0,0,1,1,0,115,1,1.1,0.9
1058,1,8.19,3.235,0,0,1,1,0,115,1,1.1,0.9
1059,1,11.802,2.889,0,0,1,1,0,115,1,1.1,0.9
1060,1,13.491,6.584,0,0,1,1,0,115,1,1.1,0.9
1061,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1062,1,20.285,3.913,0,0,1,1,0,115,1,1.1,0.9
1063,1,17.608,6.992,0,0,1,1,0,115,1,1.1,0.9
1064,1,9.703,2.125,0,0,1,1,0,115,1,1.1,0.9
1065,1,47.515,22.357,0,0,1,1,0,115,1,1.1,0.9
1066,1,31.797,10.732,0,0,1,1,0,115,1,1.1,0.9
1067,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1068,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1069,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1070,1,38.847,10.191,0,0,1,1,0,230,1,1.1,0.9
1071,1,43.875,6.458,0,0,1,1,0,115,1,1.1,0.9
1072,1,39.709,13.363,0,0,1,1,0,115,1,1.1,0.9
1073,1,70.897,6.289,0,0,1,1,0,115,1,1.1,0.9
1074,1,8.532,3.446,0,17.5666199278,1,1,0,115,1,1.1,0.9
1075,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1076,1,16.755,4.964,0,0,1,1,0,115,1,1.1,0.9
1077,1,21.343,4.624,0,0,1,1,0,115,1,1.1,0.9
1078,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1079,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1080,1,21.9,5.288,0,0,1,1,0,230,1,1.1,0.9
1081,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1082,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1083,1,10.636,11.148,0,0,1,1,0,115,1,1.1,0.9
1084,1,70.191,28.186,0,0,1,1,0,115,1,1.1,0.9
1085,1,18.72,4.693,0,0,1,1,0,115,1,1.1,0.9
1086,1,17.205,3.874,0,0,1,1,0,115,1,1.1,0.9
1087,1,13.723,3.061,0,0,1,1,0,115,1,1.1,0.9
1088,1,8.78,1.315,0,0,1,1,0,115,1,1.1,0.9
1089,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1090,1,44.793,6.113,0,0,1,1,0,115,1,1.1,0.9
1091,1,43.305,26.881,0,0,1,1,0,115,1,1.1,0.9
1092,1,17.214,1.279,0,0,1,1,0,115,1,1.1,0.9
1093,1,12.508,7.603,0,0,1,1,0,115,1,1.1,0.9
1094,1,16.212,3.619,0,0,1,1,0,115,1,1.1,0.9
1095,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1096,1,28.972,11.829,0,0,1,1,0,115,1,1.1,0.9
1097,1,5.432,0.819,0,0,1,1,0,115,1,1.1,0.9
1098,1,0,0,0,1.08933668781,1,1,0,230,1,1.1,0.9
1099,1,0,0,0,0,1,1,0,161,1,1.1,0.9
1100,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1101,1,34.878,15.391,0,0,1,1,0,161,1,1.1,0.9
1102,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1103,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1104,1,13.164,1.806,0,0,1,1,0,115,1,1.1,0.9
1105,1,109.56,11.212,0,0,1,1,0,115,1,1.1,0.9
1106,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1107,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1108,1,44.334,3.544,0,0,1,1,0,230,1,1.1,0.9
1109,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1110,1,21.491,2.773,0,0,1,1,0,115,1,1.1,0.9
1111,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1112,1,45.363,15.053,0,0,1,1,0,115,1,1.1,0.9
1113,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1114,1,3.836,0.974,0,0,1,1,0,115,1,1.1,0.9
1115,1,26.222,4.558,0,0,1,1,0,115,1,1.1,0.9
1116,1,0,0,0,312.51056354,1,1,0,230,1,1.1,0.9
1117,1,63.416,33.03,0,0,1,1,0,115,1,1.1,0.9
1118,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1119,1,27.43,12.776,0,0,1,1,0,115,1,1.1,0.9
1120,1,43.751,13.052,0,16.9424037228,1,1,0,115,1,1.1,0.9
1121,1,32.014,11.672,0,0,1,1,0,115,1,1.1,0.9
1122,1,52.593,12.788,0,0,1,1,0,115,1,1.1,0.9
1123,1,58.943,5.417,0,0,1,1,0,115,1,1.1,0.9
1124,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1125,1,8.352,0.933,0,0,1,1,0,115,1,1.1,0.9
1126,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1127,1,19.327,6.472,0,0,1,1,0,115,1,1.1,0.9
1128,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1129,1,22.666,7.827,0,0,1,1,0,115,1,1.1,0.9
1130,1,31.325,13.043,0,0,1,1,0,115,1,1.1,0.9
1131,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1132,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1134,1,41.347,6.572,0,0,1,1,0,230,1,1.1,0.9
1135,1,33.796,7.411,0,0,1,1,0,115,1,1.1,0.9
1136,1,7.555,1.691,0,20.8184633254,1,1,0,115,1,1.1,0.9
1137,1,34.762,1.374,0,0,1,1,0,115,1,1.1,0.9
1138,1,32.751,3.813,0,0,1,1,0,115,1,1.1,0.9
1139,1,34.926,2.528,0,0,1,1,0,115,1,1.1,0.9
1140,1,22.793,11.07,0,0,1,1,0,115,1,1.1,0.9
1141,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1142,1,50.777,1.711,0,0,1,1,0,115,1,1.1,0.9
1143,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1144,1,49.722,10.705,0,0,1,1,0,115,1,1.1,0.9
1145,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1146,1,46.591,12.078,0,0,1,1,0,115,1,1.1,0.9
1147,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1148,1,62.863,30.393,0,0,1,1,0,115,1,1.1,0.9
1149,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1150,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1151,1,14.726,4.894,0,0,1,1,0,115,1,1.1,0.9
1152,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1153,1,22.14,8.359,0,0,1,1,0,115,1,1.1,0.9
1154,1,13.099,0.986,0,0,1,1,0,115,1,1.1,0.9
1155,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1156,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1157,1,55.384,47.466,0,0,1,1,0,230,1,1.1,0.9
1158,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1159,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1160,1,37.086,13.166,0,0,1,1,0,115,1,1.1,0.9
1161,1,0,0,0,484.933031822,1,1,0,500,1,1.1,0.9
1162,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1163,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1164,1,117.04,16.372,0,0,1,1,0,230,1,1.1,0.9
1165,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1166,1,37.414,7.324,0,0,1,1,0,115,1,1.1,0.9
1167,1,4.419,1.253,0,0,1,1,0,115,1,1.1,0.9
1168,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1169,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1170,1,8.769,1.828,0,0,1,1,0,230,1,1.1,0.9
1171,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1172,1,55.749,3.943,0,0,1,1,0,115,1,1.1,0.9
1173,1,47.562,4.351,0,0,1,1,0,115,1,1.1,0.9
1174,1,14.165,5.605,0,0,1,1,0,115,1,1.1,0.9
1175,1,6.87,1.745,0,0,1,1,0,115,1,1.1,0.9
1176,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1177,1,8.679,1.117,0,0,1,1,0,115,1,1.1,0.9
1178,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1179,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1180,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1181,1,54.112,14.878,0,0,1,1,0,230,1,1.1,0.9
1182,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1183,1,22.737,5.684,0,0,1,1,0,115,1,1.1,0.9
1184,1,33.287,11.207,0,0,1,1,0,115,1,1.1,0.9
1185,1,21.661,4.914,0,4.83954306228,1,1,0,115,1,1.1,0.9
1186,1,22.317,3.09,0,0,1,1,0,115,1,1.1,0.9
1187,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1188,1,22.626,4.792,0,0,1,1,0,115,1,1.1,0.9
1189,1,8.499,3.153,0,0,1,1,0,115,1,1.1,0.9
1190,1,38.543,8.25,0,0,1,1,0,115,1,1.1,0.9
1191,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1192,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1193,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1194,1,72.689,18.847,0,0,1,1,0,230,1,1.1,0.9
