bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1195,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1196,1,60.071,8.203,0,0,1,1,0,115,1,1.1,0.9
1197,1,72.466,14.336,0,0,1,1,0,115,1,1.1,0.9
1198,1,8.785,3.609,0,0,1,1,0,115,1,1.1,0.9
1199,1,8.52,6.758,0,0,1,1,0,115,1,1.1,0.9
1200,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1201,1,8.578,1.673,0,0,1,1,0,115,1,1.1,0.9
1202,1,0,0,0,0.000111617405821,1,1,0,115,1,1.1,0.9
1203,1,24.951,6.187,0,0,1,1,0,115,1,1.1,0.9
1204,1,26.266,6.12,0,0,1,1,0,115,1,1.1,0.9
1205,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1206,1,6.102,2.489,0,0,1,1,0,115,1,1.1,0.9
1207,1,57.783,19.804,0,0.000105825243711,1,1,0,115,1,1.1,0.9
1208,1,29.386,5.358,0,0,1,1,0,115,1,1.1,0.9
1209,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1210,1,50.851,11.705,0,0,1,1,0,115,1,1.1,0.9
1211,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1212,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1213,1,51.397,22.805,0,0,1,1,0,115,1,1.1,0.9
1214,1,59.147,5.62,0,0,1,1,0,115,1,1.1,0.9
1215,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1216,1,24.095,5.282,0,0,1,1,0,115,1,1.1,0.9
1217,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1218,1,11.545,2.374,0,0,1,1,0,115,1,1.1,0.9
1219,1,20.405,6.625,0,0,1,1,0,115,1,1.1,0.9
1220,1,15.544,1.622,0,0,1,1,0,115,1,1.1,0.9
1221,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1222,1,14.637,1.159,0,0,1,1,0,115,1,1.1,0.9
1223,1,16.982,7.756,0,0,1,1,0,115,1,1.1,0.9
1224,1,29.587,8.067,0,0,1,1,0,115,1,1.1,0.9
1225,1,30.81,3.693,0,0,1,1,0,115,1,1.1,0.9
1226,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1227,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1228,1,94.664,26.671,0,0,1,1,0,230,1,1.1,0.9
1229,1,41.073,13.39,0,0,1,1,0,115,1,1.1,0.9
1230,1,36.007,15.486,0,0,1,1,0,115,1,1.1,0.9
1231,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1232,1,33.986,8.975,0,0,1,1,0,115,1,1.1,0.9
1233,1,89.419,22.181,0,0,1,1,0,115,1,1.1,0.9
1234,1,8.43,3.671,0,0,1,1,0,115,1,1.1,0.9
1235,1,12.265,2.35,0,0,1,1,0,115,1,1.1,0.9
1236,1,15.75,2.586,0,0,1,1,0,115,1,1.1,0.9
1237,1,12.138,1.347,0,0,1,1,0,115,1,1.1,0.9
1238,1,8.711,5.488,0,0,1,1,0,115,1,1.1,0.9
1239,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1240,1,18.735,5.82,0,0,1,1,0,115,1,1.1,0.9
1241,1,11.676,3.361,0,0,1,1,0,115,1,1.1,0.9
1242,1,45.464,9.532,0,0,1,1,0,115,1,1.1,0.9
1243,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1244,1,48.786,20.558,0,0,1,1,0,115,1,1.1,0.9
1245,1,86.988,8.649,0,0,1,1,0,115,1,1.1,0.9
1246,1,41.302,5.011,0,0,1,1,0,115,1,1.1,0.9
1247,1,69.478,19.151,0,0,1,1,0,115,1,1.1,0.9
1248,1,13.632,4.998,0,0,1,1,0,115,1,1.1,0.9
1249,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1250,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1251,1,40.229,9.177,0,0,1,1,0,115,1,1.1,0.9
1252,1,25.621,9.42,0,0,1,1,0,115,1,1.1,0.9
1253,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1254,1,76.227,19.129,0,0,1,1,0,115,1,1.1,0.9
1255,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1256,1,42.918,17.566,0,0,1,1,0,115,1,1.1,0.9
1257,1,20.731,11.297,0,4.86448407491,1,1,0,115,1,1.1,0.9
1258,1,43.944,7.202,0,0,1,1,0,115,1,1.1,0.9
1259,1,66.024,17.495,0,0,1,1,0,115,1,1.1,0.9
1260,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1261,1,66.793,7.608,0,0,1,1,0,115,1,1.1,0.9
1262,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1263,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1264,1,90.801,15.412,0,0,1,1,0,230,1,1.1,0.9
1265,1,28.219,1.745,0,0,1,1,0,115,1,1.1,0.9
1266,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1267,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1268,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1269,1,54.131,33.826,0,0,1,1,0,230,1,1.1,0.9
1270,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1271,1,52.68,14.37,0,0,1,1,0,115,1,1.1,0.9
1272,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1273,1,20.421,7.448,0,0,1,1,0,115,1,1.1,0.9
1274,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1275,1,30.337,28.092,0,0,1,1,0,115,1,1.1,0.9
1276,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1277,1,0,0,0,180.187800822,1,1,0,230,1,1.1,0.9
1278,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1279,1,48.84,32.089,0,0,1,1,0,230,1,1.1,0.9
1280,1,20.421,0.628,0,0,1,1,0,115,1,1.1,0.9
1281,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1282,1,46.426,1.658,0,0,1,1,0,115,1,1.1,0.9
1283,1,16.31,5.873,0,0,1,1,0,115,1,1.1,0.9
1284,1,52.539,11.438,0,0,1,1,0,115,1,1.1,0.9
1285,1,38.362,9.786,0,0,1,1,0,115,1,1.1,0.9
1286,1,13.762,3.902,0,0,1,1,0,115,1,1.1,0.9
1287,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1288,1,32.125,5.593,0,0,1,1,0,115,1,1.1,0.9
1289,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1290,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1291,1,81.358,28.49,0,0,1,1,0,115,1,1.1,0.9
1292,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1293,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1294,1,46.994,21.863,0,0,1,1,0,115,1,1.1,0.9
1295,1,13.511,2.665,0,0,1,1,0,115,1,1.1,0.9
1296,1,0,0,0,371.137594097,1,1,0,230,1,1.1,0.9
1297,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1298,1,69.688,25.792,0,0,1,1,0,230,1,1.1,0.9
1299,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1300,1,51.801,8.632,0,53.4483462732,1,1,0,115,1,1.1,0.9
1301,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1302,1,42.18,13.524,0,0,1,1,0,115,1,1.1,0.9
1303,1,9.723,2.049,0,0,1,1,0,115,1,1.1,0.9
1304,1,14.361,3.517,0,0,1,1,0,115,1,1.1,0.9
1305,1,10.591,3.726,0,0,1,1,0,115,1,1.1,0.9
1306,1,48.135,7.513,0,0,1,1,0,115,1,1.1,0.9
1307,1,8.327,2.38,0,0,1,1,0,115,1,1.1,0.9
1308,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1309,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1310,1,76.187,29.261,0,0,1,1,0,230,1,1.1,0.9
1311,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1312,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1313,1,30.649,4.389,0,0,1,1,0,115,1,1.1,0.9
1314,1,25.617,7.483,0,0,1,1,0,115,1,1.1,0.9
1315,1,38.968,20.686,0,0,1,1,0,115,1,1.1,0.9
1316,1,57.281,22.857,0,0,1,1,0,115,1,1.1,0.9
1317,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1318,1,28.889,4.653,0,0,1,1,0,115,1,1.1,0.9
1319,1,15.47,4.655,0,0,1,1,0,115,1,1.1,0.9
1320,1,19.606,3.307,0,28.4775763812,1,1,0,115,1,1.1,0.9
1321,1,32.82,19.848,0,0,1,1,0,115,1,1.1,0.9
1322,1,20.933,12.666,0,0,1,1,0,115,1,1.1,0.9
1323,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1324,1,62.57,25.812,0,0,1,1,0,115,1,1.1,0.9
1325,1,37.538,16.757,0,0,1,1,0,115,1,1.1,0.9
1326,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1327,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1328,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1329,1,59.209,7.533,0,0,1,1,0,230,1,1.1,0.9
1330,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1331,1,48.017,8.548,0,0,1,1,0,115,1,1.1,0.9
1332,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1333,1,27.276,7.358,0,0,1,1,0,115,1,1.1,0.9
1334,1,12.885,2.245,0,0,1,1,0,115,1,1.1,0.9
1335,1,114.35,15.438,0,0,1,1,0,115,1,1.1,0.9
1336,1,0,0,0,0.000410639361056,1,1,0,115,1,1.1,0.9
1337,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1338,1,34.416,22,0,0,1,1,0,115,1,1.1,0.9
1339,1,14.302,0.93,0,0,1,1,0,115,1,1.1,0.9
1340,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1341,1,36.365,5.45,0,0,1,1,0,115,1,1.1,0.9
1342,1,26.923,12.112,0,0,1,1,0,115,1,1.1,0.9
1343,1,0,0,0,136.943455261,1,1,0,230,1,1.1,0.9
1344,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1345,1,119.8,20.328,0,0,1,1,0,230,1,1.1,0.9
1346,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1347,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1348,1,13.883,6.912,0,0,1,1,0,115,1,1.1,0.9
1349,1,48.939,20.455,0,0,1,1,0,115,1,1.1,0.9
1350,1,6.99,2.394,0,0,1,1,0,115,1,1.1,0.9
1351,1,38.374,14.936,0,0,1,1,0,115,1,1.1,0.9
1352,1,15.178,4.533,0,0,1,1,0,115,1,1.1,0.9
1353,1,13.057,7.249,0,2.76774244633,1,1,0,115,1,1.1,0.9
1354,1,24.22,5.971,0,0,1,1,0,115,1,1.1,0.9
1355,1,23.426,14.861,0,0,1,1,0,115,1,1.1,0.9
1356,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1357,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1358,1,68.606,3.872,0,0,1,1,0,230,1,1.1,0.9
1359,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1360,1,40.923,17.945,0,0,1,1,0,115,1,1.1,0.9
1361,1,38.449,14.564,0,0,1,1,0,115,1,1.1,0.9
1362,1,29.76,11.269,0,0,1,1,0,115,1,1.1,0.9
1363,1,16.506,4.247,0,0,1,1,0,115,1,1.1,0.9
1364,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1365,1,92.426,17.738,0,0,1,1,0,115,1,1.1,0.9
1366,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1367,1,37.135,20.402,0,0,1,1,0,115,1,1.1,0.9
1368,1,76.962,4.551,0,0,1,1,0,115,1,1.1,0.9
1369,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1370,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1371,1,50.423,17.988,0,0,1,1,0,230,1,1.1,0.9
1372,1,43.9,5.227,0,0,1,1,0,115,1,1.1,0.9
1373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1374,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1375,1,96.09,15.838,0,0,1,1,0,230,1,1.1,0.9
1376,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1377,1,44.768,12.639,0,0,1,1,0,115,1,1.1,0.9
1378,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1379,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1380,1,67.531,9.833,0,0,1,1,0,230,1,1.1,0.9
1381,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1382,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1383,1,16.033,6.61,0,0,1,1,0,115,1,1.1,0.9
1384,1,71.679,14.688,0,0,1,1,0,115,1,1.1,0.9
1385,1,48.684,8.481,0,0,1,1,0,115,1,1.1,0.9
1386,1,60.253,16.808,0,0,1,1,0,115,1,1.1,0.9
1387,1,42.474,12.795,0,0,1,1,0,115,1,1.1,0.9
1388,1,20.664,14.095,0,0,1,1,0,115,1,1.1,0.9
1389,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1390,1,7.932,2.232,0,0,1,1,0,115,1,1.1,0.9
1391,1,36.335,12.531,0,0,1,1,0,115,1,1.1,0.9
1392,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1393,1,69.887,17.941,0,0,1,1,0,115,1,1.1,0.9
1394,1,71.896,24.372,0,0,1,1,0,115,1,1.1,0.9
1395,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1396,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1397,1,31.56,10.349,0,0,1,1,0,230,1,1.1,0.9
1398,1,24.654,9.512,0,0,1,1,0,115,1,1.1,0.9
1399,1,11.439,2.084,0,54.051891372,1,1,0,115,1,1.1,0.9
1400,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1401,1,69.943,17.711,0,0,1,1,0,115,1,1.1,0.9
1402,1,23.637,3.591,0,0,1,1,0,115,1,1.1,0.9
1403,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1404,1,17.25,3.684,0,0,1,1,0,115,1,1.1,0.9
1405,1,42.038,11.723,0,0,1,1,0,115,1,1.1,0.9
1406,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1407,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1408,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1409,1,131.51,25.453,0,0,1,1,0,230,1,1.1,0.9
1410,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1411,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1412,1,56.19,3.652,0,0,1,1,0,230,1,1.1,0.9
1413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1414,1,25.28,1.617,0,0,1,1,0,115,1,1.1,0.9
1415,1,0,0,0,335.537195596,1,1,0,230,1,1.1,0.9
1416,1,94.458,16.144,0,0,1,1,0,115,1,1.1,0.9
1417,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1418,1,64.089,9.846,0,0,1,1,0,115,1,1.1,0.9
1419,1,40.942,16.798,0,0,1,1,0,115,1,1.1,0.9
1420,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1421,1,48.241,19.503,0,0,1,1,0,115,1,1.1,0.9
1422,1,16.409,1.022,0,0,1,1,0,115,1,1.1,0.9
1423,1,32.02,9.991,0,0.000170763129198,1,1,0,115,1,1.1,0.9
1424,1,22.533,7.405,0,0,1,1,0,115,1,1.1,0.9
1425,1,17.26,4.204,0,0,1,1,0,115,1,1.1,0.9
1426,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1427,1,22.948,5.004,0,0,1,1,0,115,1,1.1,0.9
1428,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1429,1,12.699,3.612,0,0,1,1,0,115,1,1.1,0.9
1430,1,10.597,3.74,0,0,1,1,0,115,1,1.1,0.9
1431,1,21.62,4.516,0,0,1,1,0,115,1,1.1,0.9
1432,1,37.03,15.513,0,0,1,1,0,115,1,1.1,0.9
1433,1,23.364,6.249,0,0,1,1,0,115,1,1.1,0.9
1434,1,10.603,2.173,0,17.7158449963,1,1,0,115,1,1.1,0.9
1435,1,22.558,5.128,0,0,1,1,0,115,1,1.1,0.9
1436,1,0,0,0,22.4693684373,1,1,0,115,1,1.1,0.9
1437,1,17.433,4.316,0,0,1,1,0,115,1,1.1,0.9
1438,1,28.113,8.413,0,0,1,1,0,115,1,1.1,0.9
1439,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1440,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1441,1,41.935,2.766,0,0,1,1,0,115,1,1.1,0.9
1442,1,25.739,6.883,0,0,1,1,0,115,1,1.1,0.9
1443,1,11.204,3.537,0,0,1,1,0,115,1,1.1,0.9
1444,1,0,0,0,37.0679605114,1,1,0,230,1,1.1,0.9
1445,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1446,1,13.945,6.479,0,0,1,1,0,230,1,1.1,0.9
1447,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1448,1,14.274,3.165,0,0,1,1,0,115,1,1.1,0.9
1449,1,13.3,2.732,0,0,1,1,0,115,1,1.1,0.9
1450,1,13.771,1.973,0,0,1,1,0,115,1,1.1,0.9
1451,1,12.804,4.078,0,0,1,1,0,115,1,1.1,0.9
1452,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1453,1,19.929,4.669,0,0,1,1,0,115,1,1.1,0.9
1454,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1455,1,10.136,1.116,0,0,1,1,0,115,1,1.1,0.9
1456,1,10.783,0.663,0,0,1,1,0,115,1,1.1,0.9
1457,1,11.548,3.863,0,0,1,1,0,115,1,1.1,0.9
1458,1,9.441,4.396,0,0,1,1,0,115,1,1.1,0.9
1459,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1460,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1461,1,22.812,2.516,0,0,1,1,0,230,1,1.1,0.9
1462,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1463,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1464,1,13.306,4.247,0,0,1,1,0,115,1,1.1,0.9
1465,1,39.913,8.744,0,0,1,1,0,115,1,1.1,0.9
1466,1,21.103,5.556,0,0,1,1,0,115,1,1.1,0.9
1467,1,25.019,11.172,0,0,1,1,0,115,1,1.1,0.9
1468,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1469,1,32.144,12.288,0,0,1,1,0,115,1,1.1,0.9
1470,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1471,1,10.484,3.151,0,0,1,1,0,115,1,1.1,0.9
1472,1,0,0,0,11.5431352347,1,1,0,230,1,1.1,0.9
1473,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1474,1,21.816,7.081,0,0,1,1,0,230,1,1.1,0.9
1475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1476,1,12.736,3.43,0,0,1,1,0,115,1,1.1,0.9
1477,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1478,1,17.53,5.543,0,0,1,1,0,115,1,1.1,0.9
1479,1,11.804,6.071,0,0,1,1,0,115,1,1.1,0.9
1480,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1481,1,49.715,16.106,0,0,1,1,0,115,1,1.1,0.9
1482,1,21.53,1.056,0,0,1,1,0,115,1,1.1,0.9
1483,1,6.896,1.408,0,0,1,1,0,115,1,1.1,0.9
1484,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1485,1,9.895,6.139,0,0,1,1,0,115,1,1.1,0.9
1486,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1487,1,8.544,3.219,0,0,1,1,0,115,1,1.1,0.9
1488,1,26.804,6.412,0,0,1,1,0,115,1,1.1,0.9
1489,1,20.586,7.103,0,0,1,1,0,115,1,1.1,0.9
1490,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1491,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1492,1,38.812,16.086,0,0,1,1,0,115,1,1.1,0.9
1493,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1494,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1495,1,50.119,14.705,0,0,1,1,0,230,1,1.1,0.9
1496,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1497,1,45.6,26.617,0,0,1,1,0,115,1,1.1,0.9
1498,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1499,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1500,1,20.686,1.693,0,0,1,1,0,115,1,1.1,0.9
1501,1,12.574,4.839,0,0,1,1,0,115,1,1.1,0.9
1502,1,0,0,0,37.6737905385,1,1,0,115,1,1.1,0.9
1503,1,20.989,12.051,0,0,1,1,0,115,1,1.1,0.9
1504,1,20.152,7.953,0,0,1,1,0,115,1,1.1,0.9
1505,1,9.578,1.782,0,0,1,1,0,115,1,1.1,0.9
1506,1,18.824,5.687,0,0,1,1,0,115,1,1.1,0.9
1507,1,22.099,8.494,0,0,1,1,0,115,1,1.1,0.9
1508,1,31.434,10.035,0,0,1,1,0,115,1,1.1,0.9
1509,1,0,0,0,20.5233335201,1,1,0,115,1,1.1,0.9
1510,1,14.945,4.665,0,0,1,1,0,115,1,1.1,0.9
1511,1,17.549,1.051,0,0,1,1,0,115,1,1.1,0.9
1512,1,21.014,4.873,0,0,1,1,0,115,1,1.1,0.9
1513,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1514,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1515,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1517,1,29.236,2.935,0,0,1,1,0,230,1,1.1,0.9
1518,1,17.076,5.728,0,43.5237236042,1,1,0,115,1,1.1,0.9
1519,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1520,1,16.011,5.873,0,0,1,1,0,115,1,1.1,0.9
1521,1,16.01,13.748,0,0,1,1,0,115,1,1.1,0.9
1522,1,10.126,1.339,0,0,1,1,0,115,1,1.1,0.9
1523,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1524,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1525,1,3.881,1.663,0,0,1,1,0,115,1,1.1,0.9
1526,1,7.41,2.543,0,0,1,1,0,115,1,1.1,0.9
1527,1,10.763,4.017,0,0,1,1,0,115,1,1.1,0.9
1528,1,8.426,0.994,0,0,1,1,0,115,1,1.1,0.9
1529,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1530,1,8.386,3.801,0,0,1,1,0,115,1,1.1,0.9
1531,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1532,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1533,1,13.454,0.677,0,0,1,1,0,230,1,1.1,0.9
1534,1,9.153,1.236,0,0,1,1,0,115,1,1.1,0.9
1535,1,24.511,2.732,0,0,1,1,0,115,1,1.1,0.9
1536,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1537,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1538,1,6.305,1.679,0,0,1,1,0,115,1,1.1,0.9
1539,1,8.388,2.352,0,0,1,1,0,115,1,1.1,0.9
1540,1,15.836,3.88,0,0,1,1,0,115,1,1.1,0.9
1541,1,16.797,13.493,0,0,1,1,0,115,1,1.1,0.9
1542,1,20.679,15.723,0,0,1,1,0,115,1,1.1,0.9
1543,1,29.325,18.125,0,0,1,1,0,115,1,1.1,0.9
1544,1,30.532,1.515,0,0,1,1,0,115,1,1.1,0.9
1545,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1546,1,29.155,13.011,0,0,1,1,0,115,1,1.1,0.9
1547,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1549,1,14.342,3.314,0,0,1,1,0,115,1,1.1,0.9
1550,1,8.508,2.045,0,0,1,1,0,115,1,1.1,0.9
1551,1,16.691,2.091,0,0,1,1,0,115,1,1.1,0.9
1552,1,9.48,4.024,0,0,1,1,0,115,1,1.1,0.9
1553,1,15.241,3.077,0,0,1,1,0,115,1,1.1,0.9
1554,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1555,1,23.388,3.374,0,0,1,1,0,115,1,1.1,0.9
1556,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1557,1,9.351,2.674,0,0,1,1,0,115,1,1.1,0.9
1558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1559,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1560,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1561,1,31.833,3.029,0,0,1,1,0,230,1,1.1,0.9
1562,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1563,1,12.897,0.906,0,0,1,1,0,115,1,1.1,0.9
1564,1,4.079,0.57,0,0,1,1,0,115,1,1.1,0.9
1565,1,7.782,0.778,0,0,1,1,0,115,1,1.1,0.9
1566,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1567,1,0,0,0,26.3428143406,1,1,0,230,1,1.1,0.9
1568,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1569,1,16.351,7.29,0,0,1,1,0,230,1,1.1,0.9
1570,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1571,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1572,1,7.782,1.231,0,0,1,1,0,115,1,1.1,0.9
1573,1,11.209,1.808,0,0,1,1,0,115,1,1.1,0.9
1574,1,18.93,5.412,0,0,1,1,0,115,1,1.1,0.9
1575,1,8.055,3.902,0,0,1,1,0,115,1,1.1,0.9
1576,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1577,1,13.722,5.065,0,0,1,1,0,115,1,1.1,0.9
1578,1,24.269,4.287,0,0,1,1,0,115,1,1.1,0.9
1579,1,14.33,2.306,0,0,1,1,0,115,1,1.1,0.9
1580,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1581,1,13.596,7.161,0,0,1,1,0,115,1,1.1,0.9
1582,1,7.886,1.693,0,0,1,1,0,115,1,1.1,0.9
1583,1,7.707,2.516,0,0,1,1,0,115,1,1.1,0.9
1584,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1585,1,22.843,8.575,0,0,1,1,0,115,1,1.1,0.9
1586,1,11.975,1.156,0,0,1,1,0,115,1,1.1,0.9
1587,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1588,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1589,1,36.354,14.751,0,0,1,1,0,115,1,1.1,0.9
1590,1,13.368,2.374,0,0,1,1,0,115,1,1.1,0.9
1591,1,19.69,6.583,0,0,1,1,0,115,1,1.1,0.9
1592,1,15.361,0.447,0,0,1,1,0,115,1,1.1,0.9
1593,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1594,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1595,1,36.571,2.499,0,0,1,1,0,230,1,1.1,0.9
1596,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1597,1,5.655,2.833,0,0,1,1,0,115,1,1.1,0.9
1598,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1599,1,41.625,7.78,0,0,1,1,0,115,1,1.1,0.9
1600,1,0,0,0,171.001881511,1,1,0,230,1,1.1,0.9
1601,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1602,1,68.039,10.43,0,0,1,1,0,230,1,1.1,0.9
1603,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1604,1,27.927,6.103,0,0,1,1,0,115,1,1.1,0.9
1605,1,11.13,10.056,0,0,1,1,0,115,1,1.1,0.9
1606,1,20.361,1.388,0,0,1,1,0,115,1,1.1,0.9
1607,1,23.072,2.502,0,0,1,1,0,115,1,1.1,0.9
1608,1,10.833,3.594,0,33.8349476214,1,1,0,115,1,1.1,0.9
1609,1,16.877,7.797,0,0,1,1,0,115,1,1.1,0.9
1610,1,14.615,8.152,0,0,1,1,0,115,1,1.1,0.9
1611,1,17.627,5.728,0,0,1,1,0,115,1,1.1,0.9
1612,1,42.148,9.2,0,0,1,1,0,115,1,1.1,0.9
1613,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1614,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1615,1,62.238,19.597,0,0,1,1,0,230,1,1.1,0.9
1616,1,25.07,4.972,0,0,1,1,0,115,1,1.1,0.9
1617,1,25.07,5.09,0,0,1,1,0,115,1,1.1,0.9
1618,1,25.07,4.985,0,0,1,1,0,115,1,1.1,0.9
1619,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1620,1,42.114,7.996,0,0,1,1,0,115,1,1.1,0.9
1621,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1622,1,59.795,3.459,0,0,1,1,0,115,1,1.1,0.9
1623,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1624,1,37.5,12.41,0,0,1,1,0,115,1,1.1,0.9
1625,1,37.509,18.875,0,0,1,1,0,115,1,1.1,0.9
1626,1,58.981,23.74,0,0,1,1,0,115,1,1.1,0.9
1627,1,20.371,1.62,0,0,1,1,0,115,1,1.1,0.9
1628,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1629,1,9.354,2.228,0,0,1,1,0,115,1,1.1,0.9
1630,1,10.667,3.233,0,0,1,1,0,115,1,1.1,0.9
1631,1,11.062,6.093,0,0,1,1,0,115,1,1.1,0.9
1632,1,12.246,5.196,0,0,1,1,0,115,1,1.1,0.9
1633,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1634,1,12.403,4.261,0,0,1,1,0,115,1,1.1,0.9
1635,1,15.395,2.21,0,0,1,1,0,115,1,1.1,0.9
1636,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1637,1,15.395,4.465,0,0,1,1,0,115,1,1.1,0.9
1638,1,30.798,8.367,0,0,1,1,0,115,1,1.1,0.9
1639,1,17.844,6.817,0,0,1,1,0,115,1,1.1,0.9
1640,1,6.926,3.838,0,0,1,1,0,115,1,1.1,0.9
1641,1,7.149,1.67,0,0,1,1,0,115,1,1.1,0.9
1642,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1644,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1645,1,76.129,43.232,0,0,1,1,0,230,1,1.1,0.9
1646,1,0,0,0,0,1,1,0,500,1,1.1,0.9
1647,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1648,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1649,1,106.14,44.803,0,0,1,1,0,230,1,1.1,0.9
1650,1,0,0,0,0,1,1,0,500,1,1.1,0.9
1651,1,22.07,12.484,0,0,1,1,0,115,1,1.1,0.9
1652,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1653,1,53.161,4.137,0,0,1,1,0,115,1,1.1,0.9
1654,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1655,1,28.114,9.295,0,0,1,1,0,115,1,1.1,0.9
1656,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1657,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1658,1,21.336,7.594,0,0,1,1,0,230,1,1.1,0.9
1659,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1660,1,14.185,3.689,0,0,1,1,0,115,1,1.1,0.9
1661,1,24.216,9.888,0,0,1,1,0,115,1,1.1,0.9
1662,1,39.458,17.707,0,0,1,1,0,115,1,1.1,0.9
1663,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1664,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1665,1,48.432,8.709,0,0,1,1,0,115,1,1.1,0.9
1666,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1667,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1668,1,73.271,26.307,0,0,1,1,0,230,1,1.1,0.9
1669,1,43.784,13.316,0,0,1,1,0,115,1,1.1,0.9
1670,1,34.806,3.485,0,0,1,1,0,115,1,1.1,0.9
1671,1,59.239,14.974,0,0,1,1,0,115,1,1.1,0.9
1672,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1673,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1674,1,82.69,52.716,0,0,1,1,0,230,1,1.1,0.9
1675,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1676,1,56.768,4.448,0,0,1,1,0,115,1,1.1,0.9
1677,1,58.445,12.712,0,0,1,1,0,115,1,1.1,0.9
1678,1,72.896,14.755,0,0,1,1,0,115,1,1.1,0.9
1679,1,0,0,0,216.578832489,1,1,0,230,1,1.1,0.9
1680,1,116.05,32.868,0,0,1,1,0,115,1,1.1,0.9
1681,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1682,1,24.704,4.557,0,0,1,1,0,115,1,1.1,0.9
1683,1,25.416,6.806,0,0,1,1,0,115,1,1.1,0.9
1684,1,39.624,31.572,0,0,1,1,0,115,1,1.1,0.9
1685,1,29.136,11.211,0,0,1,1,0,115,1,1.1,0.9
1686,1,0,0,0,256.132246131,1,1,0,230,1,1.1,0.9
1687,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1688,1,111.72,69.015,0,0,1,1,0,230,1,1.1,0.9
1689,1,25.986,12.837,0,0,1,1,0,115,1,1.1,0.9
1690,1,63.106,16.493,0,0,1,1,0,115,1,1.1,0.9
1691,1,9.946,2.448,0,0,1,1,0,115,1,1.1,0.9
1692,1,57.577,4.327,0,0,1,1,0,115,1,1.1,0.9
1693,1,35.587,13.479,0,0,1,1,0,115,1,1.1,0.9
1694,1,10.287,4.314,0,0,1,1,0,115,1,1.1,0.9
1695,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1696,1,12.649,8.392,0,0,1,1,0,115,1,1.1,0.9
1697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1698,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1699,1,23.519,8.365,0,0,1,1,0,230,1,1.1,0.9
1700,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1701,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1702,1,33.595,4.619,0,0,1,1,0,115,1,1.1,0.9
1703,1,11.124,3.929,0,0,1,1,0,115,1,1.1,0.9
1704,1,14.652,4.308,0,0,1,1,0,115,1,1.1,0.9
1705,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1706,1,37.989,3.367,0,0,1,1,0,115,1,1.1,0.9
1707,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1708,1,75.183,21.859,0,0,1,1,0,115,1,1.1,0.9
1709,1,51.355,14.481,0,0,1,1,0,115,1,1.1,0.9
1710,1,34.651,12.383,0,0,1,1,0,115,1,1.1,0.9
1711,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1712,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1714,1,26.563,6.049,0,0,1,1,0,230,1,1.1,0.9
1715,1,28.53,5.042,0,0,1,1,0,115,1,1.1,0.9
1716,1,69.274,16.013,0,0,1,1,0,115,1,1.1,0.9
1717,1,76.737,24.779,0,0,1,1,0,115,1,1.1,0.9
1718,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1719,1,9.338,3.767,0,0,1,1,0,115,1,1.1,0.9
1720,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1721,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1722,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1723,1,58.296,4.333,0,0,1,1,0,230,1,1.1,0.9
1724,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1725,1,28.114,6.735,0,0,1,1,0,115,1,1.1,0.9
1726,1,25.018,8.862,0,0,1,1,0,115,1,1.1,0.9
1727,1,50.622,23.023,0,0,1,1,0,115,1,1.1,0.9
1728,1,20.233,6.109,0,0,1,1,0,115,1,1.1,0.9
1729,1,9.398,1.556,0,0,1,1,0,115,1,1.1,0.9
1730,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1731,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1732,1,27.644,2.315,0,0,1,1,0,230,1,1.1,0.9
1733,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1734,1,13.014,4.007,0,0,1,1,0,115,1,1.1,0.9
1735,1,13.24,4.137,0,0,1,1,0,115,1,1.1,0.9
1736,1,33.046,7.53,0,0,1,1,0,115,1,1.1,0.9
1737,1,0,0,0,12.0060395215,1,1,0,230,1,1.1,0.9
1738,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1739,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1740,1,35.114,3.631,0,0,1,1,0,230,1,1.1,0.9
1741,1,11.38,2.908,0,0,1,1,0,115,1,1.1,0.9
1742,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1743,1,11.38,4.304,0,0,1,1,0,115,1,1.1,0.9
1744,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1745,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1746,1,53.689,7.793,0,0,1,1,0,115,1,1.1,0.9
1747,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1748,1,65.847,5.143,0,0,1,1,0,115,1,1.1,0.9
1749,1,0,0,0,38.1208640449,1,1,0,115,1,1.1,0.9
1750,1,72.551,41.969,0,0,1,1,0,115,1,1.1,0.9
1751,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1752,1,68.181,5.859,0,0,1,1,0,115,1,1.1,0.9
1753,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1754,1,7.268,1.743,0,0,1,1,0,115,1,1.1,0.9
1755,1,7.268,1.302,0,0,1,1,0,115,1,1.1,0.9
1756,1,13.579,1.447,0,0,1,1,0,115,1,1.1,0.9
1757,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1759,1,17.317,9.531,0,0,1,1,0,115,1,1.1,0.9
1760,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1761,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1762,1,19.622,6.28,0,0,1,1,0,115,1,1.1,0.9
1763,1,32.086,10.404,0,0,1,1,0,115,1,1.1,0.9
1764,1,28.117,11.831,0,0,1,1,0,115,1,1.1,0.9
1765,1,19.642,6.531,0,0,1,1,0,115,1,1.1,0.9
1766,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1767,1,35.506,9.743,0,0,1,1,0,115,1,1.1,0.9
1768,1,21.547,18.14,0,0,1,1,0,115,1,1.1,0.9
1769,1,49.608,7.761,0,0,1,1,0,115,1,1.1,0.9
1770,1,61.124,11.067,0,0,1,1,0,115,1,1.1,0.9
1771,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1772,1,25.743,6.495,0,0,1,1,0,115,1,1.1,0.9
1773,1,10.876,1.839,0,0,1,1,0,115,1,1.1,0.9
1774,1,92.118,50.965,0,0,1,1,0,115,1,1.1,0.9
1775,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1776,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1777,1,102.69,8.825,0,0,1,1,0,230,1,1.1,0.9
1778,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1779,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1780,1,38.613,16.401,0,0,1,1,0,115,1,1.1,0.9
1781,1,38.097,12.554,0,0,1,1,0,115,1,1.1,0.9
1782,1,8.467,0.605,0,0,1,1,0,115,1,1.1,0.9
1783,1,15.497,2.63,0,0,1,1,0,115,1,1.1,0.9
1784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1785,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1786,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1787,1,68.744,38.971,0,0,1,1,0,230,1,1.1,0.9
1788,1,54.401,9.628,0,0,1,1,0,115,1,1.1,0.9
1789,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1790,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1791,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1792,1,52.573,20.665,0,0,1,1,0,230,1,1.1,0.9
1793,1,22.653,3.023,0,0,1,1,0,115,1,1.1,0.9
1794,1,0,0,0,231.602808295,1,1,0,230,1,1.1,0.9
1795,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1796,1,53.964,11.71,0,0,1,1,0,230,1,1.1,0.9
1797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1798,1,51.076,12.426,0,0,1,1,0,115,1,1.1,0.9
1799,1,22.183,11.555,0,0,1,1,0,115,1,1.1,0.9
1800,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1801,1,26.694,6.517,0,0,1,1,0,115,1,1.1,0.9
1802,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1803,1,36.606,15.529,0,0,1,1,0,115,1,1.1,0.9
1804,1,13.635,2.736,0,0,1,1,0,115,1,1.1,0.9
1805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1806,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1807,1,17.499,4.174,0,0,1,1,0,230,1,1.1,0.9
1808,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1809,1,17.932,8.099,0,0,1,1,0,115,1,1.1,0.9
1810,1,7.329,0.967,0,0,1,1,0,115,1,1.1,0.9
1811,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1812,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1813,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1814,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1815,1,106.77,13.08,0,0,1,1,0,230,1,1.1,0.9
1816,1,0,0,0,181.088391033,1,1,0,230,1,1.1,0.9
1817,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1818,1,114.07,29.857,0,0,1,1,0,230,1,1.1,0.9
1819,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1820,1,82.81,23.681,0,0,1,1,0,115,1,1.1,0.9
1821,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1822,1,55.439,15.632,0,84.7747955052,1,1,0,115,1,1.1,0.9
1823,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1824,1,25.056,6.071,0,0,1,1,0,115,1,1.1,0.9
1825,1,19.344,2.571,0,0,1,1,0,115,1,1.1,0.9
1826,1,12.525,1.184,0,0,1,1,0,115,1,1.1,0.9
1827,1,67.415,19.702,0,0,1,1,0,115,1,1.1,0.9
1828,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1829,1,8.117,2.994,0,0,1,1,0,115,1,1.1,0.9
1830,1,15.421,7.436,0,0,1,1,0,115,1,1.1,0.9
1831,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1832,1,77.383,30.155,0,0,1,1,0,115,1,1.1,0.9
1833,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1834,1,14.099,3.735,0,0,1,1,0,115,1,1.1,0.9
1835,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1836,1,12.437,1.453,0,0,1,1,0,115,1,1.1,0.9
1837,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1838,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1839,1,43.43,2.88,0,0,1,1,0,230,1,1.1,0.9
1840,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1841,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1842,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1843,1,72.902,50.024,0,0,1,1,0,230,1,1.1,0.9
1844,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1845,1,56.162,8.029,0,0,1,1,0,115,1,1.1,0.9
1846,1,61.005,16.455,0,0,1,1,0,115,1,1.1,0.9
1847,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1848,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1849,1,14.879,3.184,0,0,1,1,0,115,1,1.1,0.9
1850,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1851,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1853,1,26.428,5.46,0,0,1,1,0,230,1,1.1,0.9
1854,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1855,1,13.21,5.287,0,0,1,1,0,115,1,1.1,0.9
1856,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1857,1,14.466,4.362,0,0,1,1,0,115,1,1.1,0.9
1858,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1859,1,8.449,1.798,0,0,1,1,0,115,1,1.1,0.9
1860,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1861,1,36.095,4.665,0,0,1,1,0,115,1,1.1,0.9
1862,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1863,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1864,1,38.573,13.822,0,0,1,1,0,115,1,1.1,0.9
1865,1,9.189,1.265,0,0,1,1,0,115,1,1.1,0.9
1866,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1867,1,16.543,1.129,0,0,1,1,0,115,1,1.1,0.9
1868,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1869,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1870,1,26.601,10.394,0,0,1,1,0,230,1,1.1,0.9
1871,1,55.154,21.452,0,0,1,1,0,115,1,1.1,0.9
1872,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1873,1,20.199,5.537,0,0,1,1,0,115,1,1.1,0.9
1874,1,0,0,0,360.712505629,1,1,0,230,1,1.1,0.9
1875,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1876,1,75.208,54.053,0,0,1,1,0,230,1,1.1,0.9
1877,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1878,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1879,1,23.965,8.068,0,0,1,1,0,115,1,1.1,0.9
1880,1,21.64,2.516,0,0,1,1,0,115,1,1.1,0.9
1881,1,78.732,46.375,0,0,1,1,0,115,1,1.1,0.9
1882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1883,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1884,1,75.367,8.339,0,0,1,1,0,230,1,1.1,0.9
1885,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1886,1,69.301,6.958,0,0,1,1,0,115,1,1.1,0.9
1887,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1888,1,0,0,0,250.784959526,1,1,0,230,1,1.1,0.9
1889,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1890,1,84.384,23.569,0,0,1,1,0,230,1,1.1,0.9
1891,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1892,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1893,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1894,1,89.226,46.189,0,0,1,1,0,230,1,1.1,0.9
1895,1,48.051,3.052,0,0,1,1,0,115,1,1.1,0.9
1896,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1898,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1899,1,86.368,18.373,0,0,1,1,0,230,1,1.1,0.9
1900,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1901,1,16.681,7.783,0,0,1,1,0,115,1,1.1,0.9
1902,1,44.387,6.142,0,0,1,1,0,115,1,1.1,0.9
1903,1,38.751,6.683,0,0,1,1,0,115,1,1.1,0.9
1904,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1905,1,47.041,21.923,0,0,1,1,0,115,1,1.1,0.9
1906,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1907,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1908,1,62.048,19.222,0,0,1,1,0,115,1,1.1,0.9
1909,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1910,1,57.59,7.714,0,0,1,1,0,115,1,1.1,0.9
1911,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1912,1,22.598,15.49,0,0,1,1,0,115,1,1.1,0.9
1913,1,41.469,17.933,0,0,1,1,0,115,1,1.1,0.9
1914,1,31.198,16.434,0,0,1,1,0,115,1,1.1,0.9
1915,1,26.872,14.654,0,0,1,1,0,115,1,1.1,0.9
1916,1,34.888,16.484,0,0,1,1,0,115,1,1.1,0.9
1917,1,48.838,13.725,0,0,1,1,0,115,1,1.1,0.9
1918,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1919,1,32.961,7.221,0,0,1,1,0,115,1,1.1,0.9
1920,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1921,1,53.763,1.795,0,0,1,1,0,115,1,1.1,0.9
1922,1,71.947,14.257,0,0,1,1,0,115,1,1.1,0.9
1923,1,8.576,2.066,0,0,1,1,0,115,1,1.1,0.9
1924,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1925,1,68.039,11.831,0,0,1,1,0,115,1,1.1,0.9
1926,1,32.282,9.713,0,0,1,1,0,115,1,1.1,0.9
1927,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1928,1,13.109,2.554,0,0,1,1,0,115,1,1.1,0.9
1929,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1930,1,20.319,6.698,0,0,1,1,0,115,1,1.1,0.9
1931,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1932,1,14.807,4.139,0,0,1,1,0,115,1,1.1,0.9
1933,1,39.758,12.882,0,6.12607901439,1,1,0,115,1,1.1,0.9
1934,1,59.341,19.985,0,0,1,1,0,115,1,1.1,0.9
1935,1,21.566,5.627,0,0,1,1,0,115,1,1.1,0.9
1936,1,33.75,6.127,0,0,1,1,0,115,1,1.1,0.9
1937,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1938,1,42.141,21.031,0,0,1,1,0,115,1,1.1,0.9
1939,1,10.815,2.963,0,0,1,1,0,115,1,1.1,0.9
1940,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1941,1,0,0,0,0.00305049866455,1,1,0,230,1,1.1,0.9
1942,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1943,1,86.596,30.533,0,0,1,1,0,230,1,1.1,0.9
1944,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1945,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1946,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1947,1,45.996,15.182,0,0,1,1,0,230,1,1.1,0.9
1948,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1949,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1950,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1951,1,45.456,7.939,0,0,1,1,0,230,1,1.1,0.9
1952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1953,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1954,1,36.645,9.141,0,0,1,1,0,115,1,1.1,0.9
1955,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1956,1,36.591,10.318,0,0,1,1,0,115,1,1.1,0.9
1957,1,94.317,33.078,0,0,1,1,0,115,1,1.1,0.9
1958,1,18.475,7.951,0,0,1,1,0,115,1,1.1,0.9
1959,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1960,1,34.162,12.791,0,0,1,1,0,115,1,1.1,0.9
1961,1,7.592,2.394,0,0,1,1,0,115,1,1.1,0.9
1962,1,15.178,5.41,0,0,1,1,0,115,1,1.1,0.9
1963,1,0,0,0,86.8718733256,1,1,0,230,1,1.1,0.9
1964,1,78.908,15.375,0,0,1,1,0,115,1,1.1,0.9
1965,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1966,1,0,0,0,36.3771358531,1,1,0,230,1,1.1,0.9
1967,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1968,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1969,1,23.834,11.809,0,0,1,1,0,230,1,1.1,0.9
1970,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1971,1,47.935,19.972,0,0,1,1,0,115,1,1.1,0.9
1972,1,29.114,6.471,0,0,1,1,0,115,1,1.1,0.9
1973,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1974,1,29.51,10.756,0,0,1,1,0,115,1,1.1,0.9
1975,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1976,1,10.51,6.877,0,0,1,1,0,115,1,1.1,0.9
1977,1,0,0,0,207.313302581,1,1,0,230,1,1.1,0.9
1978,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1979,1,29.614,12.558,0,0,1,1,0,230,1,1.1,0.9
1980,1,15.167,3.266,0,0,1,1,0,115,1,1.1,0.9
1981,1,50.113,11.127,0,0,1,1,0,115,1,1.1,0.9
1982,1,30.423,13.008,0,0,1,1,0,115,1,1.1,0.9
1983,1,24.643,1.197,0,0,1,1,0,115,1,1.1,0.9
1984,1,18.72,7.734,0,0,1,1,0,115,1,1.1,0.9
1985,1,0,0,0,0,1,1,0,230,1,1.1,0.9
1986,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1987,1,34.467,17.059,0,0,1,1,0,230,1,1.1,0.9
1988,1,15.945,7.434,0,0,1,1,0,115,1,1.1,0.9
1989,1,24.365,4.42,0,0,1,1,0,115,1,1.1,0.9
1990,1,31.792,17.193,0,0,1,1,0,115,1,1.1,0.9
1991,1,16.489,4.056,0,13.4630422337,1,1,0,115,1,1.1,0.9
1992,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1993,1,18.162,2.137,0,0,1,1,0,115,1,1.1,0.9
1994,1,67.584,11.969,0,0,1,1,0,115,1,1.1,0.9
1995,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1996,1,83.142,17.394,0,0,1,1,0,115,1,1.1,0.9
1997,1,0,0,0,0,1,1,0,115,1,1.1,0.9
1998,1,12.91,1.88,0,0,1,1,0,115,1,1.1,0.9
1999,1,10.51,1.494,0,0,1,1,0,115,1,1.1,0.9
2000,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2001,1,0,0,0,69.7144184672,1,1,0,230,1,1.1,0.9
2002,1,68.317,43.153,0,0,1,1,0,115,1,1.1,0.9
2003,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2004,1,59.944,16.783,0,0,1,1,0,115,1,1.1,0.9
2005,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2006,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2007,1,101.05,19.702,0,0,1,1,0,230,1,1.1,0.9
2008,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2009,1,21.369,6.821,0,0,1,1,0,115,1,1.1,0.9
2010,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2011,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2012,1,35.28,1.7,0,0,1,1,0,230,1,1.1,0.9
2013,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2014,1,70.088,22.346,0,0,1,1,0,115,1,1.1,0.9
2015,1,32.174,5.261,0,0,1,1,0,115,1,1.1,0.9
2016,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2017,1,15.501,7.892,0,0,1,1,0,115,1,1.1,0.9
2018,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2019,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2020,1,9.586,3.652,0,0,1,1,0,115,1,1.1,0.9
2021,1,26.337,13.641,0,0,1,1,0,115,1,1.1,0.9
2022,1,40.106,35.153,0,0,1,1,0,115,1,1.1,0.9
2023,1,26.337,9.418,0,0,1,1,0,115,1,1.1,0.9
2024,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2025,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2026,1,30.071,5.209,0,0,1,1,0,115,1,1.1,0.9
2027,1,0,0,0,173.477465153,1,1,0,230,1,1.1,0.9
2028,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2029,1,101.43,24.661,0,0,1,1,0,230,1,1.1,0.9
2030,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2031,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2032,1,44.075,4.998,0,0,1,1,0,115,1,1.1,0.9
2033,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2034,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2035,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2036,1,70.4,6.096,0,0,1,1,0,230,1,1.1,0.9
2037,1,63.832,21.984,0,0,1,1,0,115,1,1.1,0.9
2038,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2039,1,44.685,10.292,0,0,1,1,0,115,1,1.1,0.9
2040,1,47.983,9.687,0,0,1,1,0,115,1,1.1,0.9
2041,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2042,1,42.691,1.874,0,0,1,1,0,115,1,1.1,0.9
2043,1,14.922,7.754,0,0,1,1,0,115,1,1.1,0.9
2044,1,6.347,1.541,0,0,1,1,0,115,1,1.1,0.9
2045,1,9.971,1.953,0,0,1,1,0,115,1,1.1,0.9
2046,1,7.813,5.719,0,0,1,1,0,115,1,1.1,0.9
2047,1,23.468,6.214,0,0,1,1,0,115,1,1.1,0.9
2048,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2049,1,76.913,21.734,0,0,1,1,0,115,1,1.1,0.9
2050,1,9.57,1.008,0,0,1,1,0,115,1,1.1,0.9
2051,1,24.962,1.052,0,0,1,1,0,115,1,1.1,0.9
2052,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2053,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2054,1,61.681,10.39,0,0,1,1,0,115,1,1.1,0.9
2055,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2056,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2057,1,85.72,1.486,0,0,1,1,0,115,1,1.1,0.9
2058,1,28.327,3.794,0,0,1,1,0,115,1,1.1,0.9
2059,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2060,1,50.31,14.132,0,0,1,1,0,115,1,1.1,0.9
2061,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2062,1,10.147,0.867,0,0,1,1,0,115,1,1.1,0.9
2063,1,11.331,2.132,0,0,1,1,0,115,1,1.1,0.9
2064,1,25.876,4.083,0,0,1,1,0,115,1,1.1,0.9
2065,1,38.876,7.951,0,0,1,1,0,115,1,1.1,0.9
2066,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2067,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2068,1,16.915,10.107,0,0,1,1,0,115,1,1.1,0.9
2069,1,24.901,7.302,0,0,1,1,0,115,1,1.1,0.9
2070,1,17.13,5.452,0,0,1,1,0,115,1,1.1,0.9
2071,1,10.592,3.595,0,0,1,1,0,115,1,1.1,0.9
2072,1,43.008,10.156,0,0,1,1,0,115,1,1.1,0.9
2073,1,62,20.173,0,0,1,1,0,115,1,1.1,0.9
2074,1,18.077,7.659,0,0,1,1,0,115,1,1.1,0.9
2075,1,23.91,5.544,0,0,1,1,0,115,1,1.1,0.9
2076,1,16.173,2.837,0,0,1,1,0,115,1,1.1,0.9
2077,1,16.975,8.473,0,0,1,1,0,115,1,1.1,0.9
2078,1,29.048,7.01,0,0,1,1,0,115,1,1.1,0.9
2079,1,26.407,6.162,0,0,1,1,0,115,1,1.1,0.9
2080,1,37.528,17.792,0,0,1,1,0,115,1,1.1,0.9
2081,1,46.225,14.322,0,0,1,1,0,115,1,1.1,0.9
2082,1,10.012,1.621,0,0,1,1,0,115,1,1.1,0.9
2083,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2084,1,12.958,1.837,0,0,1,1,0,115,1,1.1,0.9
2085,1,9.374,1.437,0,0,1,1,0,115,1,1.1,0.9
2086,1,18.177,1.617,0,0,1,1,0,115,1,1.1,0.9
2087,1,13.821,1.118,0,0,1,1,0,115,1,1.1,0.9
2088,1,27.282,9.02,0,0,1,1,0,230,1,1.1,0.9
2089,1,20.891,11.995,0,0,1,1,0,115,1,1.1,0.9
2090,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2091,1,53.694,16.148,0,0,1,1,0,115,1,1.1,0.9
2092,1,39.869,12.254,0,0,1,1,0,115,1,1.1,0.9
2093,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2094,1,9.756,2.832,0,0,1,1,0,115,1,1.1,0.9
2095,1,33.333,9.928,0,0,1,1,0,115,1,1.1,0.9
2096,1,8.241,2.023,0,0,1,1,0,115,1,1.1,0.9
2097,1,12.149,0.732,0,0,1,1,0,115,1,1.1,0.9
2098,1,15.358,7.45,0,0,1,1,0,115,1,1.1,0.9
2099,1,6.309,1.19,0,0,1,1,0,115,1,1.1,0.9
2100,1,0,0,0,6.74797619184,1,1,0,230,1,1.1,0.9
2101,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2102,1,30.656,7.635,0,0,1,1,0,230,1,1.1,0.9
2103,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2104,1,15.731,5.401,0,0,1,1,0,115,1,1.1,0.9
2105,1,16.301,5.989,0,0,1,1,0,115,1,1.1,0.9
2106,1,36.856,15.465,0,0,1,1,0,115,1,1.1,0.9
2107,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2108,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2109,1,40.232,10.388,0,0,1,1,0,230,1,1.1,0.9
2110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2111,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2112,1,28.607,15.392,0,0,1,1,0,115,1,1.1,0.9
2113,1,11.604,3.03,0,0,1,1,0,115,1,1.1,0.9
2114,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2115,1,12.732,7.279,0,0,1,1,0,115,1,1.1,0.9
2116,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2117,1,11.119,8.249,0,0,1,1,0,115,1,1.1,0.9
2118,1,10.674,2.299,0,0,1,1,0,230,1,1.1,0.9
2119,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2120,1,6.505,0.743,0,0,1,1,0,115,1,1.1,0.9
2121,1,11.276,1.184,0,0,1,1,0,115,1,1.1,0.9
2122,1,19.988,3.104,0,0,1,1,0,115,1,1.1,0.9
2123,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2124,1,48.81,7.72,0,0,1,1,0,115,1,1.1,0.9
2125,1,14.508,3.821,0,0,1,1,0,115,1,1.1,0.9
2126,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2127,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2128,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2129,1,21.138,0.71,0,0,1,1,0,230,1,1.1,0.9
2130,1,19.538,7.283,0,0,1,1,0,115,1,1.1,0.9
2131,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2132,1,15.703,0.235,0,0,1,1,0,115,1,1.1,0.9
2133,1,31.502,12.652,0,0,1,1,0,115,1,1.1,0.9
2134,1,6.609,1.177,0,0,1,1,0,115,1,1.1,0.9
2135,1,24.723,8.872,0,0,1,1,0,115,1,1.1,0.9
2136,1,0,0,0,61.412704217,1,1,0,230,1,1.1,0.9
2137,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2138,1,28.091,6.469,0,0,1,1,0,230,1,1.1,0.9
2139,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2140,1,34.019,19.169,0,0,1,1,0,115,1,1.1,0.9
2141,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2142,1,33.162,13.65,0,0,1,1,0,115,1,1.1,0.9
2143,1,23.134,7.038,0,0,1,1,0,115,1,1.1,0.9
2144,1,0,0,0,33.0965878316,1,1,0,230,1,1.1,0.9
2145,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2146,1,11.57,2.739,0,0,1,1,0,230,1,1.1,0.9
2147,1,15.805,4.511,0,0,1,1,0,230,1,1.1,0.9
2148,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2149,1,14.012,2.279,0,0,1,1,0,115,1,1.1,0.9
2150,1,17.312,1.298,0,0,1,1,0,115,1,1.1,0.9
2151,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2152,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2153,1,16.373,3.957,0,0,1,1,0,115,1,1.1,0.9
2154,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2155,1,12.558,5.668,0,0,1,1,0,115,1,1.1,0.9
2156,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2157,1,11.417,3.523,0,0,1,1,0,115,1,1.1,0.9
2158,1,11.87,5.342,0,0,1,1,0,115,1,1.1,0.9
2159,1,15.594,6.431,0,0,1,1,0,115,1,1.1,0.9
2160,1,24.97,8.243,0,0,1,1,0,115,1,1.1,0.9
2161,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2162,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2163,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2164,1,27.189,6.73,0,0,1,1,0,161,1,1.1,0.9
2165,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2166,1,16.373,5.184,0,0,1,1,0,115,1,1.1,0.9
2167,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2168,1,34.258,15.176,0,0,1,1,0,115,1,1.1,0.9
2169,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2170,1,17.901,3.306,0,0,1,1,0,115,1,1.1,0.9
2171,1,10.4,2.444,0,0,1,1,0,115,1,1.1,0.9
2172,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2173,1,15.659,7.953,0,0,1,1,0,115,1,1.1,0.9
2174,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2175,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2176,1,14.892,3.427,0,0,1,1,0,115,1,1.1,0.9
2177,1,21.347,10.445,0,0,1,1,0,115,1,1.1,0.9
2178,1,4.26,0.933,0,0,1,1,0,115,1,1.1,0.9
2179,1,18.933,5.266,0,0,1,1,0,115,1,1.1,0.9
2180,1,26.49,14.404,0,0,1,1,0,115,1,1.1,0.9
2181,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2182,1,11.517,2.567,0,24.1553151358,1,1,0,115,1,1.1,0.9
2183,1,12.911,3.261,0,0,1,1,0,115,1,1.1,0.9
2184,1,19.534,3.405,0,0,1,1,0,115,1,1.1,0.9
2185,1,12.911,2.527,0,0,1,1,0,115,1,1.1,0.9
2186,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2187,1,20.806,6.594,0,0,1,1,0,69,1,1.1,0.9
2188,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2189,1,0,0,0,7.6030942639,1,1,0,230,1,1.1,0.9
2190,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2191,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2192,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2193,1,17.159,2.537,0,0,1,1,0,161,1,1.1,0.9
2194,1,18.108,9.277,0,0,1,1,0,115,1,1.1,0.9
2195,1,25.845,6.533,0,0,1,1,0,115,1,1.1,0.9
2196,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2197,1,28.17,4.769,0,0,1,1,0,115,1,1.1,0.9
2198,1,9.035,2.827,0,0,1,1,0,115,1,1.1,0.9
2199,1,0,0,0,142.117173147,1,1,0,230,1,1.1,0.9
2200,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2201,1,0,0,0,-58.0894717166,1,1,0,115,1,1.1,0.9
2202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2203,1,21.446,11.811,0,0,1,1,0,230,1,1.1,0.9
2204,1,29.169,15.266,0,0,1,1,0,115,1,1.1,0.9
2205,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2206,1,49.941,9.052,0,0,1,1,0,115,1,1.1,0.9
2207,1,45.757,15.569,0,0,1,1,0,115,1,1.1,0.9
2208,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2209,1,30.551,12.401,0,0,1,1,0,115,1,1.1,0.9
2210,1,35.817,8.299,0,0,1,1,0,115,1,1.1,0.9
2211,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2212,1,1.85,0.967,0,0,1,1,0,69,1,1.1,0.9
2213,1,3.708,1.349,0,0,1,1,0,115,1,1.1,0.9
2214,1,19.965,11.588,0,0,1,1,0,115,1,1.1,0.9
2215,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2216,1,39.924,10.452,0,0,1,1,0,115,1,1.1,0.9
2217,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2218,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2219,1,19.965,7.339,0,0,1,1,0,115,1,1.1,0.9
2220,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2221,1,0,0,0,-7.19442902339,1,1,0,69,1,1.1,0.9
2222,1,14.786,2.206,0,0,1,1,0,115,1,1.1,0.9
2223,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2224,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2225,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2226,1,23.435,0.768,0,0,1,1,0,115,1,1.1,0.9
2227,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2228,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2229,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2230,1,19.873,15.483,0,0,1,1,0,115,1,1.1,0.9
2231,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2232,1,17.977,4.553,0,0,1,1,0,161,1,1.1,0.9
2233,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2234,1,0,0,0,-3.07840494778,1,1,0,69,1,1.1,0.9
2235,1,15.759,11.729,0,0,1,1,0,115,1,1.1,0.9
2236,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2237,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2238,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2239,1,27.265,6.629,0,0,1,1,0,115,1,1.1,0.9
2240,1,11.83,3.961,0,0,1,1,0,115,1,1.1,0.9
2241,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2242,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2243,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2244,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2245,1,11.828,0.92,0,0,1,1,0,115,1,1.1,0.9
2246,1,10.217,2.978,0,0,1,1,0,115,1,1.1,0.9
2247,1,12.169,0.926,0,0,1,1,0,115,1,1.1,0.9
2248,1,11.682,1.622,0,0,1,1,0,115,1,1.1,0.9
2249,1,13.333,3.972,0,0,1,1,0,115,1,1.1,0.9
2250,1,37.896,25.4,0,0,1,1,0,115,1,1.1,0.9
2251,1,13.333,1.601,0,0,1,1,0,115,1,1.1,0.9
2252,1,10.578,3.635,0,0,1,1,0,115,1,1.1,0.9
2253,1,10.578,4.258,0,0,1,1,0,115,1,1.1,0.9
2254,1,26.504,10.24,0,0,1,1,0,115,1,1.1,0.9
2255,1,11.733,3.4,0,11.7102855787,1,1,0,115,1,1.1,0.9
2256,1,19.39,6,0,0,1,1,0,115,1,1.1,0.9
2257,1,17.348,3.548,0,0,1,1,0,115,1,1.1,0.9
2258,1,18.223,6.24,0,0,1,1,0,115,1,1.1,0.9
2259,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2260,1,54.906,8.353,0,0,1,1,0,115,1,1.1,0.9
2261,1,32.285,9.712,0,0,1,1,0,115,1,1.1,0.9
2262,1,26.43,3.737,0,0,1,1,0,115,1,1.1,0.9
2263,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2264,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2265,1,12.42,5.063,0,0,1,1,0,115,1,1.1,0.9
2266,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2267,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2268,1,22.468,8.934,0,0,1,1,0,115,1,1.1,0.9
2269,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2270,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2271,1,14.579,5.594,0,0,1,1,0,115,1,1.1,0.9
2272,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2273,1,10.211,3.513,0,0,1,1,0,115,1,1.1,0.9
2274,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2275,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2276,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2277,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2278,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2279,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2280,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2281,1,3.677,2.15,0,0,1,1,0,115,1,1.1,0.9
2282,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2283,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2284,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2285,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2286,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2287,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2288,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2289,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2290,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2291,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2292,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2293,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2294,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2295,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2296,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2297,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2298,1,0.987,0.335,0,0,1,1,0,115,1,1.1,0.9
2299,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2300,1,0,0,0,-293.97940115,1,1,0,500,1,1.1,0.9
2301,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2302,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2303,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2304,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2305,1,3.513,1.54,0,0,1,1,0,500,1,1.1,0.9
2306,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2307,1,0,0,0,-259.619294124,1,1,0,500,1,1.1,0.9
2308,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2309,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2310,1,0,0,0,0,1,1,0,18,1,1.1,0.9
2311,1,0.578,0.221,0,0,1,1,0,230,1,1.1,0.9
2312,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2313,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2314,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2315,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2316,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2317,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2318,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2319,1,48.298,3.47,0,0,1,1,0,230,1,1.1,0.9
2320,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2321,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2322,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2323,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2324,1,0.706,0.198,0,0,1,1,0,230,1,1.1,0.9
2325,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2326,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2327,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2328,1,2.648,0.467,0,0,1,1,0,115,1,1.1,0.9
2329,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2330,1,0,0,0,108.483592595,1,1,0,230,1,1.1,0.9
2331,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2332,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2333,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2334,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2335,1,28.017,4.585,0,0,1,1,0,230,1,1.1,0.9
2336,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2337,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2338,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2339,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2340,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2341,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2342,1,24.75,5.493,0,0,1,1,0,500,1,1.1,0.9
2343,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2344,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2345,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2346,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2347,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2348,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2349,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2350,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2351,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2352,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2353,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2354,1,13.641,4.51,0,0,1,1,0,230,1,1.1,0.9
2355,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2356,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2357,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2358,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2359,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2360,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2361,1,8.621,1.595,0,0,1,1,0,115,1,1.1,0.9
2362,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2363,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2364,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2365,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2366,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2367,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2368,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2369,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2370,1,25.708,2.233,0,0,1,1,0,115,1,1.1,0.9
2371,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2372,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2373,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2374,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2375,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2376,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2377,1,61.396,14.231,0,0,1,1,0,115,1,1.1,0.9
2378,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2379,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2380,1,2.358,0.801,0,0,1,1,0,115,1,1.1,0.9
