bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2381,1,4.716,1.894,0,0,1,1,0,115,1,1.1,0.9
2382,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2383,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2384,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2385,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2386,1,6.819,0.855,0,0,1,1,0,230,1,1.1,0.9
2387,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2388,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2389,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2390,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2391,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2392,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2393,1,41.28,7.859,0,0,1,1,0,230,1,1.1,0.9
2394,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2395,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2396,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2397,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2398,1,5.689,2.475,0,0,1,1,0,230,1,1.1,0.9
2399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2400,1,0,0,0,-12.2399277349,1,1,0,230,1,1.1,0.9
2401,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2402,1,0.438,0.155,0,0,1,1,0,230,1,1.1,0.9
2403,1,0.219,0.135,0,0,1,1,0,230,1,1.1,0.9
2404,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2405,1,0,0,0,-22.2593335753,1,1,0,230,1,1.1,0.9
2406,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2407,1,0,0,0,29.2010807492,1,1,0,230,1,1.1,0.9
2408,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2409,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2410,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2411,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2412,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2414,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2415,1,19.536,1.912,0,0,1,1,0,115,1,1.1,0.9
2416,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2417,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2418,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2419,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2420,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2421,1,0,0,0,34.0346074304,1,1,0,230,1,1.1,0.9
2422,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2423,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2424,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2425,1,20.696,4.345,0,0,1,1,0,230,1,1.1,0.9
2426,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2427,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2428,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2429,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2430,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2431,1,15.675,4.842,0,0,1,1,0,230,1,1.1,0.9
2432,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2433,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2434,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2435,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2436,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2437,1,0,0,0,-254.889774359,1,1,0,230,1,1.1,0.9
2438,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2439,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2440,1,0,0,0,0,1,1,0,69,1,1.1,0.9
2441,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2442,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2443,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2444,1,13.218,4.007,0,0,1,1,0,161,1,1.1,0.9
2445,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2446,1,0,0,0,77.9624466977,1,1,0,500,1,1.1,0.9
2447,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2448,1,0.446,0.108,0,0,1,1,0,115,1,1.1,0.9
2449,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2450,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2451,1,0.223,0.074,0,0,1,1,0,500,1,1.1,0.9
2452,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2453,1,0,0,0,107.099802481,1,1,0,230,1,1.1,0.9
2454,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2455,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2456,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2457,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2458,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2459,2,1.416,0.453,0,0,1,1,0,115,1,1.1,0.9
2460,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2461,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2462,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2463,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2464,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2465,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2466,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2467,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2468,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2469,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2470,1,2.816,0.612,0,0,1,1,0,500,1,1.1,0.9
2471,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2472,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2473,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2474,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2475,1,46.884,5.176,0,0,1,1,0,230,1,1.1,0.9
2476,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2477,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2478,1,10.578,1.428,0,0,1,1,0,115,1,1.1,0.9
2479,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2480,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2481,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2482,1,1.3,1.238,0,0,1,1,0,115,1,1.1,0.9
2483,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2484,1,0,0,0,-179.440406928,1,1,0,230,1,1.1,0.9
2485,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2486,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2487,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2488,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2489,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2490,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2491,1,0,0,0,-8.74992589331,1,1,0,230,1,1.1,0.9
2492,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2493,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2494,1,1.73,0.21,0,0,1,1,0,230,1,1.1,0.9
2495,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2496,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2497,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2498,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2499,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2500,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2501,1,14.256,3.7,0,0,1,1,0,230,1,1.1,0.9
2502,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2503,1,0,0,0,-209.558639673,1,1,0,500,1,1.1,0.9
2504,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2505,1,7.475,0.802,0,0,1,1,0,115,1,1.1,0.9
2506,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2507,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2508,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2509,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2510,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2511,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2512,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2514,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2515,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2516,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2517,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2518,1,7.318,3.3,0,0,1,1,0,230,1,1.1,0.9
2519,1,7.318,2.596,0,0,1,1,0,230,1,1.1,0.9
2520,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2521,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2522,1,3.2,0.886,0,0,1,1,0,115,1,1.1,0.9
2523,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2524,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2525,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2526,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2527,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2528,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2529,1,6.18,0.132,0,0,1,1,0,230,1,1.1,0.9
2530,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2531,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2532,1,14.806,9.785,0,0,1,1,0,115,1,1.1,0.9
2533,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2534,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2535,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2536,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2537,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2538,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2539,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2540,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2541,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2542,1,0,0,0,-24.9497306161,1,1,0,230,1,1.1,0.9
2543,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2544,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2545,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2546,1,7.891,0.64,0,0,1,1,0,230,1,1.1,0.9
2547,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2548,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2549,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2550,1,8.844,2.49,0,0,1,1,0,230,1,1.1,0.9
2551,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2552,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2553,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2554,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2555,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2556,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2557,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2559,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2560,1,0,0,0,-686.399753753,1,1,0,500,1,1.1,0.9
2561,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2562,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2563,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2564,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2565,1,13.953,4.397,0,0,1,1,0,500,1,1.1,0.9
2566,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2567,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2568,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2569,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2570,1,48.234,9.884,0,0,1,1,0,230,1,1.1,0.9
2571,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2572,1,3.937,0.548,0,0,1,1,0,115,1,1.1,0.9
2573,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2574,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2575,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2576,1,0,0,0,-17.1699430923,1,1,0,230,1,1.1,0.9
2577,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2578,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2579,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2580,1,6.621,4.195,0,0,1,1,0,230,1,1.1,0.9
2581,1,0,0,0,-81.7566182038,1,1,0,500,1,1.1,0.9
2582,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2583,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2584,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2585,1,4.818,2.069,0,0,1,1,0,500,1,1.1,0.9
2586,1,0.26,0.034,0,0,1,1,0,500,1,1.1,0.9
2587,1,0.065,0.051,0,0,1,1,0,230,1,1.1,0.9
2588,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2589,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2590,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2591,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2592,1,0.682,0.203,0,0,1,1,0,115,1,1.1,0.9
2593,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2594,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2595,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2596,1,27.087,5.534,0,-31.1341559348,1,1,0,230,1,1.1,0.9
2597,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2598,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2599,1,39.798,16.55,0,0,1,1,0,115,1,1.1,0.9
2600,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2601,1,0,0,0,0.00208045133634,1,1,0,500,1,1.1,0.9
2602,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2603,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2604,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2605,1,11.899,1.429,0,0,1,1,0,500,1,1.1,0.9
2606,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2607,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2608,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2609,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2610,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2611,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2612,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2613,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2614,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2615,1,4.793,0.338,0,0,1,1,0,230,1,1.1,0.9
2616,1,0.341,0.102,0,0,1,1,0,115,1,1.1,0.9
2617,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2618,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2619,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2620,1,0,0,0,-19.0086934043,1,1,0,500,1,1.1,0.9
2621,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2622,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2623,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2624,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2625,1,0,0,0,0,1,1,0,24,1,1.1,0.9
2626,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2627,1,8.888,0.677,0,0,1,1,0,230,1,1.1,0.9
2628,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2629,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2630,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2631,1,2.75,1.393,0,0,1,1,0,230,1,1.1,0.9
2632,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2633,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2634,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2635,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2636,1,0.949,0.413,0,0,1,1,0,230,1,1.1,0.9
2637,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2638,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2639,1,0.62,0.149,0,0,1,1,0,115,1,1.1,0.9
2640,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2641,1,0,0,0,59.0295296407,1,1,0,500,1,1.1,0.9
2642,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2643,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2644,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2645,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2646,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2647,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2648,1,3.283,1.81,0,0,1,1,0,230,1,1.1,0.9
2649,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2650,1,17.451,7.574,0,0,1,1,0,115,1,1.1,0.9
2651,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2652,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2653,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2654,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2655,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2656,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2657,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2658,1,2.449,0.494,0,0,1,1,0,115,1,1.1,0.9
2659,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2660,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2661,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2662,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2663,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2664,1,0.521,0.115,0,0,1,1,0,230,1,1.1,0.9
2665,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2666,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2667,1,0.349,0.125,0,0,1,1,0,115,1,1.1,0.9
2668,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2669,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2670,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2671,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2672,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2673,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2674,1,0,0,0,-190.91969987,1,1,0,500,1,1.1,0.9
2675,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2676,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2677,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2678,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2679,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2680,1,11.243,0.283,0,0,1,1,0,500,1,1.1,0.9
2681,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2682,1,0.054,0.016,0,0,1,1,0,230,1,1.1,0.9
2683,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2684,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2685,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2686,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2687,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2688,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2689,1,14.18,4.963,0,0,1,1,0,230,1,1.1,0.9
2690,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2691,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2692,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2694,1,8.321,0.528,0,0,1,1,0,230,1,1.1,0.9
2695,1,0,0,0,-130.48417854,1,1,0,500,1,1.1,0.9
2696,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2697,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2698,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2699,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2700,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2701,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2702,1,10.52,2.127,0,0,1,1,0,500,1,1.1,0.9
2703,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2704,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2705,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2706,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2707,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2708,1,7.562,1.951,0,0,1,1,0,230,1,1.1,0.9
2709,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2710,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2711,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2712,1,9.367,2.357,0,0,1,1,0,115,1,1.1,0.9
2713,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2714,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2715,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2716,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2717,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2718,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2719,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2720,1,20.977,15.264,0,0,1,1,0,230,1,1.1,0.9
2721,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2722,1,0,0,0,-0.00113549695107,1,1,0,500,1,1.1,0.9
2723,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2724,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2725,3,0,0,0,0,1,1,0,24,1,1.1,0.9
2726,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2727,1,0.439,0.02,0,0,1,1,0,230,1,1.1,0.9
2728,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2729,1,0,0,0,-93.8198800407,1,1,0,230,1,1.1,0.9
2730,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2731,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2732,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2733,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2734,1,8.578,2.038,0,0,1,1,0,230,1,1.1,0.9
2735,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2736,1,0,0,0,-100.540224974,1,1,0,500,1,1.1,0.9
2737,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2738,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2739,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2740,1,4.163,1.06,0,0,1,1,0,230,1,1.1,0.9
2741,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2742,2,1.252,0.527,0,0,1,1,0,115,1,1.1,0.9
2743,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2744,1,2.496,1.032,0,0,1,1,0,115,1,1.1,0.9
2745,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2746,1,0.7,0.107,0,0,1,1,0,115,1,1.1,0.9
2747,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2748,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2749,1,0.353,0.108,0,0,1,1,0,230,1,1.1,0.9
2750,2,13.638,4.097,0,0,1,1,0,115,1,1.1,0.9
2751,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2752,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2753,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2754,1,4.949,1.728,0,0,1,1,0,115,1,1.1,0.9
2755,1,0.48,0.266,0,0,1,1,0,115,1,1.1,0.9
2756,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2757,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2758,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2759,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2760,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2761,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2762,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2763,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2764,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2765,1,33.659,8.018,0,0,1,1,0,230,1,1.1,0.9
2766,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2767,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2768,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2769,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2770,1,9.039,2.947,0,0,1,1,0,115,1,1.1,0.9
2771,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2772,1,0,0,0,0.000668578012796,1,1,0,230,1,1.1,0.9
2773,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2774,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2775,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2776,1,0.112,0.014,0,0,1,1,0,230,1,1.1,0.9
2777,1,0,0,0,-96.760642213,1,1,0,500,1,1.1,0.9
2778,1,1.505,0.366,0,0,1,1,0,230,1,1.1,0.9
2779,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2780,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2781,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2782,1,1.505,0.277,0,0,1,1,0,500,1,1.1,0.9
2783,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2785,1,4.509,1.794,0,0,1,1,0,115,1,1.1,0.9
2786,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2788,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2789,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2790,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2791,1,0.508,0.122,0,0,1,1,0,115,1,1.1,0.9
2792,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2793,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2794,1,2.171,0.884,0,0,1,1,0,115,1,1.1,0.9
2795,1,5.65,1.312,0,0,1,1,0,115,1,1.1,0.9
2796,1,0,0,0,-364.809805737,1,1,0,500,1,1.1,0.9
2797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2798,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2799,1,0,0,0,0,1,1,0,20,1,1.1,0.9
2800,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2801,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2802,1,2.702,0.357,0,0,1,1,0,230,1,1.1,0.9
2803,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2804,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2805,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2806,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2807,1,4.762,1.062,0,0,1,1,0,230,1,1.1,0.9
2808,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2809,1,2.369,1.651,0,0,1,1,0,115,1,1.1,0.9
2810,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2811,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2812,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2813,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2814,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2815,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2816,1,17.914,4.475,0,0,1,1,0,230,1,1.1,0.9
2817,1,0,0,0,-304.999720493,1,1,0,500,1,1.1,0.9
2818,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2819,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2820,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2821,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2822,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2823,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2824,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2825,1,3.441,1.729,0,0,1,1,0,500,1,1.1,0.9
2826,1,0,0,0,-359.009566833,1,1,0,500,1,1.1,0.9
2827,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2828,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2829,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2830,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2831,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2832,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2833,1,2.891,0.316,0,0,1,1,0,230,1,1.1,0.9
2834,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2835,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2836,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2837,1,26.806,8.698,0,0,1,1,0,230,1,1.1,0.9
2838,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2839,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2840,1,15.551,7.813,0,0,1,1,0,115,1,1.1,0.9
2841,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2842,1,0,0,0,-12.040443925,1,1,0,230,1,1.1,0.9
2843,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2844,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2845,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2846,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2847,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2848,1,6.704,1.902,0,0,1,1,0,230,1,1.1,0.9
2849,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2850,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2851,1,4.949,2.027,0,0,1,1,0,230,1,1.1,0.9
2852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2853,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2854,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2855,1,0.884,0.255,0,0,1,1,0,115,1,1.1,0.9
2856,1,0,0,0,0.00157804301315,1,1,0,230,1,1.1,0.9
2857,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2858,1,0,0,0,0,1,1,0,18,1,1.1,0.9
2859,1,10.777,4.166,0,0,1,1,0,230,1,1.1,0.9
2860,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2861,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2862,1,7.592,0.717,0,0,1,1,0,115,1,1.1,0.9
2863,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2864,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2866,1,18.161,6.726,0,0,1,1,0,115,1,1.1,0.9
2867,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2868,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2869,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2870,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2871,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2872,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2873,1,46.041,15.993,0,0,1,1,0,115,1,1.1,0.9
2874,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2875,1,0,0,0,-103.718975218,1,1,0,500,1,1.1,0.9
2876,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2877,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2878,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2879,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2880,1,2.443,1.434,0,0,1,1,0,230,1,1.1,0.9
2881,1,0,0,0,7.09944132893,1,1,0,500,1,1.1,0.9
2882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2883,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2884,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2885,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2886,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2887,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2888,1,34.005,22.197,0,0,1,1,0,500,1,1.1,0.9
2889,1,0.112,0.041,0,0,1,1,0,115,1,1.1,0.9
2890,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2891,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2892,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2893,1,0,0,0,-29.1298712603,1,1,0,230,1,1.1,0.9
2894,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2895,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2896,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2898,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2899,1,60.46,12.225,0,0,1,1,0,115,1,1.1,0.9
2900,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2901,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2902,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2903,1,21.417,10.237,0,0,1,1,0,230,1,1.1,0.9
2904,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2905,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2906,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2907,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2908,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2909,1,9.334,2.181,0,0,1,1,0,115,1,1.1,0.9
2910,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2911,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2912,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2913,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2914,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2915,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2916,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2917,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2918,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2919,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2921,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2922,1,0,0,0,-685.507022383,1,1,0,500,1,1.1,0.9
2923,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2924,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2925,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2926,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2927,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2928,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2929,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2930,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2931,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2932,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2933,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2934,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2935,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2936,1,0,0,0,-13.2135509767,1,1,0,115,1,1.1,0.9
2937,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2938,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2939,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2940,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2941,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2942,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2943,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2944,1,0,0,0,73.0691400344,1,1,0,500,1,1.1,0.9
2945,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2946,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2947,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2948,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2949,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2950,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2951,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2952,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2953,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2954,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2955,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2956,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2957,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2958,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2959,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2960,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2961,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2962,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2963,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2964,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2965,2,0,0,0,0,1,1,0,500,1,1.1,0.9
2966,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2967,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2968,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2969,1,0,0,0,-154.036462163,1,1,0,500,1,1.1,0.9
2970,1,0,0,0,-317.259391971,1,1,0,230,1,1.1,0.9
2971,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2972,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2973,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2974,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2975,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2977,2,0,0,0,0,1,1,0,115,1,1.1,0.9
2978,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2979,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2980,1,0,0,0,9.8743635722e-05,1,1,0,500,1,1.1,0.9
2981,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2982,1,0,0,0,0,1,1,0,18,1,1.1,0.9
2983,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2984,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2985,1,0,0,0,0,1,1,0,500,1,1.1,0.9
2986,1,0,0,0,-116.330841683,1,1,0,500,1,1.1,0.9
2987,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2988,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2989,1,0,0,0,0,1,1,0,18,1,1.1,0.9
2990,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2991,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2992,2,0,0,0,0,1,1,0,230,1,1.1,0.9
2993,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2994,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2995,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2996,1,0,0,0,0,1,1,0,230,1,1.1,0.9
2997,1,0,0,0,0,1,1,0,161,1,1.1,0.9
2998,1,0,0,0,0,1,1,0,115,1,1.1,0.9
2999,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3000,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3001,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3002,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3003,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3004,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3005,1,0,0,0,0,1,1,0,161,1,1.1,0.9
3006,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3007,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3008,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3009,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3010,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3011,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3012,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3013,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3014,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3015,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3016,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3017,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3018,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3019,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3020,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3022,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3023,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3024,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3025,1,0,0,0,0,1,1,0,24,1,1.1,0.9
3026,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3027,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3028,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3029,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3030,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3031,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3032,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3033,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3034,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3035,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3036,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3037,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3038,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3039,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3040,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3041,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3042,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3043,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3044,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3045,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3046,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3047,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3048,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3049,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3050,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3051,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3052,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3053,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3054,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3055,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3056,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3057,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3058,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3059,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3060,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3061,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3062,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3063,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3064,1,0,0,0,-211.619668441,1,1,0,500,1,1.1,0.9
3065,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3066,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3067,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3068,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3069,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3070,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3071,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3073,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3074,1,0,0,0,-331.778963055,1,1,0,500,1,1.1,0.9
3075,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3076,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3077,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3078,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3079,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3080,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3081,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3082,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3083,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3084,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3085,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3086,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3087,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3088,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3089,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3090,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3091,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3092,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3093,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3094,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3095,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3096,1,0,0,0,-176.794410705,1,1,0,500,1,1.1,0.9
3097,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3098,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3099,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3100,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3101,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3102,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3103,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3104,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3105,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3106,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3107,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3108,1,0,0,0,8.88996063489,1,1,0,230,1,1.1,0.9
3109,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3110,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3111,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3112,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3113,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3114,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3115,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3116,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3117,1,0,0,0,-109.252586961,1,1,0,500,1,1.1,0.9
3118,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3119,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3120,2,0,0,0,0,1,1,0,24,1,1.1,0.9
3121,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3122,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3123,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3124,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3125,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3126,1,0,0,0,-71.0213056857,1,1,0,500,1,1.1,0.9
3127,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3128,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3129,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3130,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3131,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3132,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3134,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3135,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3136,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3137,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3138,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3139,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3140,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3141,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3142,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3143,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3144,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3145,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3146,1,0,0,0,-37.7255106467,1,1,0,230,1,1.1,0.9
3147,1,0,0,0,0,1,1,0,161,1,1.1,0.9
3148,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3149,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3150,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3151,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3152,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3153,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3154,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3155,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3156,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3157,1,0,0,0,0,1,1,0,24,1,1.1,0.9
3158,1,0,0,0,0,1,1,0,18,1,1.1,0.9
3159,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3160,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3161,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3162,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3163,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3164,2,0,0,0,0,1,1,0,24,1,1.1,0.9
3165,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3166,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3167,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3168,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3169,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3170,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3171,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3172,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3173,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3174,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3175,1,0,0,0,-167.989770875,1,1,0,230,1,1.1,0.9
3176,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3177,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3178,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3179,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3180,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3181,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3182,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3183,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3184,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3185,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3186,1,0,0,0,-508.999632466,1,1,0,500,1,1.1,0.9
3187,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3188,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3189,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3190,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3191,2,0,0,0,0,1,1,0,24,1,1.1,0.9
3192,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3193,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3194,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3195,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3196,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3197,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3198,1,0,0,0,24.1211330994,1,1,0,230,1,1.1,0.9
3199,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3200,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3201,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3202,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3203,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3204,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3205,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3206,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3207,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3208,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3209,1,0,0,0,18.6179101561,1,1,0,230,1,1.1,0.9
3210,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3211,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3212,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3213,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3214,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3215,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3216,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3217,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3218,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3219,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3220,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3221,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3222,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3223,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3224,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3225,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3226,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3227,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3228,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3229,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3230,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3231,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3232,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3233,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3234,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3236,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3237,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3238,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3239,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3240,1,0,0,0,-168.869289042,1,1,0,500,1,1.1,0.9
3241,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3242,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3243,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3244,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3245,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3246,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3247,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3248,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3249,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3250,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3251,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3252,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3253,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3254,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3255,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3256,1,0,0,0,-67.5972285055,1,1,0,230,1,1.1,0.9
3257,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3258,2,0,0,0,0,1,1,0,24,1,1.1,0.9
3259,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3260,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3261,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3262,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3263,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3264,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3265,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3266,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3267,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3268,1,0,0,0,96.8297523979,1,1,0,230,1,1.1,0.9
3269,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3270,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3271,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3272,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3273,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3274,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3275,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3276,1,0,0,0,-375.237490249,1,1,0,500,1,1.1,0.9
3277,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3278,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3279,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3280,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3281,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3283,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3284,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3285,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3286,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3287,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3288,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3289,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3290,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3291,2,0,0,0,0,1,1,0,161,1,1.1,0.9
3292,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3293,1,0,0,0,0,1,1,0,161,1,1.1,0.9
3294,1,0,0,0,0,1,1,0,161,1,1.1,0.9
3295,1,0,0,0,-382.811969577,1,1,0,230,1,1.1,0.9
3296,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3297,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3298,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3299,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3300,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3301,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3302,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3303,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3304,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3305,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3306,1,0,0,0,-34.9890153574,1,1,0,500,1,1.1,0.9
3307,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3308,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3309,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3310,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3311,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3312,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3313,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3314,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3315,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3316,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3317,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3318,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3319,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3320,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3321,1,0,0,0,-79.0252338433,1,1,0,230,1,1.1,0.9
3322,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3323,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3324,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3325,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3326,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3327,1,0,0,0,205.464488632,1,1,0,500,1,1.1,0.9
3328,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3329,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3330,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3331,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3332,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3333,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3334,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3335,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3336,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3337,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3338,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3339,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3340,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3341,1,0,0,0,-32.0395489559,1,1,0,500,1,1.1,0.9
3342,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3343,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3344,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3345,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3346,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3347,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3348,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3349,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3350,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3351,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3352,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3353,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3355,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3356,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3357,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3358,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3359,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3361,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3362,1,0,0,0,-8.70178587111,1,1,0,500,1,1.1,0.9
3363,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3364,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3365,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3366,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3367,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3368,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3369,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3370,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3371,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3372,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3374,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3375,1,0,0,0,-82.9393616449,1,1,0,500,1,1.1,0.9
3376,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3377,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3378,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3379,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3380,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3381,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3382,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3383,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3384,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3385,1,0,0,0,27.5151034743,1,1,0,230,1,1.1,0.9
3386,1,0,0,0,0,1,1,0,161,1,1.1,0.9
3387,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3388,1,0,0,0,-49.9998946004,1,1,0,69,1,1.1,0.9
3389,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3390,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3391,1,0,0,0,0,1,1,0,161,1,1.1,0.9
3392,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3393,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3394,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3395,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3396,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3397,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3398,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3400,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3401,1,0,0,0,-37.9199102536,1,1,0,500,1,1.1,0.9
3402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3403,1,0,0,0,0,1,1,0,18,1,1.1,0.9
3404,1,0,0,0,0,1,1,0,22,1,1.1,0.9
3405,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3406,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3407,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3408,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3409,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3410,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3411,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3412,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3414,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3415,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3416,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3417,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3418,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3419,1,0,0,0,-218.649725704,1,1,0,230,1,1.1,0.9
3420,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3421,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3422,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3423,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3424,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3425,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3426,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3427,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3428,1,0,0,0,300.724268135,1,1,0,500,1,1.1,0.9
3429,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3430,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3431,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3432,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3433,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3434,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3435,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3436,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3437,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3438,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3439,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3440,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3441,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3442,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3443,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3444,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3445,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3446,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3447,1,0,0,0,-470.263148539,1,1,0,500,1,1.1,0.9
3448,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3449,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3450,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3451,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3452,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3453,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3454,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3455,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3457,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3458,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3459,1,0,0,0,28.5374467267,1,1,0,500,1,1.1,0.9
3460,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3461,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3462,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3463,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3464,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3465,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3466,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3467,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3468,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3470,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3471,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3472,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3473,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3474,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3476,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3477,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3478,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3479,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3480,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3481,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3482,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3483,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3484,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3485,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3486,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3487,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3488,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3489,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3490,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3491,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3492,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3493,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3494,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3495,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3496,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3497,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3498,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3499,1,0,0,0,188.94813076,1,1,0,230,1,1.1,0.9
3500,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3501,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3502,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3503,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3504,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3505,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3506,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3507,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3508,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3509,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3510,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3511,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3512,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3513,2,0,0,0,0,1,1,0,24,1,1.1,0.9
3514,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3515,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3517,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3518,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3519,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3520,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3521,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3522,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3523,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3524,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3525,1,0,0,0,-494.51291806,1,1,0,500,1,1.1,0.9
3526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3527,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3528,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3529,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3530,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3531,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3532,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3533,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3534,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3535,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3536,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3537,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3538,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3539,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3540,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3541,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3542,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3543,1,0,0,0,-16.101824807,1,1,0,230,1,1.1,0.9
3544,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3545,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3546,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3547,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3549,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3550,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3551,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3552,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3553,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3554,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3555,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3556,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3557,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3558,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3559,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3560,2,0,0,0,0,1,1,0,24,1,1.1,0.9
3561,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3562,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3563,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3564,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3565,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3566,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3567,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3568,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3569,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3570,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3571,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3572,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3573,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3574,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3575,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3576,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3577,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3578,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3579,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3580,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3581,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3582,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3583,1,0,0,0,-603.838156397,1,1,0,500,1,1.1,0.9
3584,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3585,1,0,0,0,0,1,1,0,161,1,1.1,0.9
3586,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3587,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3588,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3589,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3590,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3591,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3592,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3593,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3594,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3595,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3596,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3597,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3598,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3599,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3600,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3601,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3602,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3603,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3604,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3605,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3606,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3607,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3608,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3609,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3610,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3611,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3612,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3613,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3614,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3615,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3616,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3617,1,0,0,0,-108.328871074,1,1,0,500,1,1.1,0.9
3618,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3619,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3620,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3621,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3622,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3623,1,0,0,0,-105.3332674,1,1,0,230,1,1.1,0.9
3624,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3625,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3626,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3627,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3628,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3629,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3630,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3631,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3632,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3633,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3634,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3635,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3636,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3637,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3638,1,0,0,0,-40.9396161857,1,1,0,230,1,1.1,0.9
3639,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3640,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3641,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3642,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3643,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3644,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3645,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3646,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3647,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3648,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3649,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3650,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3651,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3652,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3653,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3654,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3655,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3656,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3657,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3658,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3659,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3660,1,0,0,0,-286.249686419,1,1,0,230,1,1.1,0.9
3661,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3662,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3663,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3664,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3665,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3666,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3667,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3668,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3670,2,0,0,0,0,1,1,0,24,1,1.1,0.9
3671,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3672,2,0,0,0,0,1,1,0,24,1,1.1,0.9
3673,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3674,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3675,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3676,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3677,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3678,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3679,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3680,2,0,0,0,0,1,1,0,24,1,1.1,0.9
3681,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3682,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3683,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3684,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3685,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3686,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3687,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3688,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3689,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3690,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3691,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3692,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3693,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3694,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3695,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3696,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
