bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3698,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3699,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3700,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3701,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3702,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3703,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3704,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3705,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3706,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3707,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3708,1,0,0,0,41.5554629305,1,1,0,230,1,1.1,0.9
3709,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3710,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3711,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3712,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3714,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3715,1,0,0,0,-55.3594588742,1,1,0,230,1,1.1,0.9
3716,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3717,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3718,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3719,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3720,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3721,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3722,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3723,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3724,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3725,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3726,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3727,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3728,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3729,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3730,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3731,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3732,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3733,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3734,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3735,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3736,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3737,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3738,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3739,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3740,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3741,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3742,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3743,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3744,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3745,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3746,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3747,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3748,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3749,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3750,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3751,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3752,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3753,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3754,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3755,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3756,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3757,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3759,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3760,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3761,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3762,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3763,1,0,0,0,-246.788814541,1,1,0,500,1,1.1,0.9
3764,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3765,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3766,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3767,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3768,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3769,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3770,1,0,0,0,-63.6319956104,1,1,0,115,1,1.1,0.9
3771,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3772,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3773,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3774,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3775,1,0,0,0,-108.808919582,1,1,0,500,1,1.1,0.9
3776,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3777,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3778,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3779,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3780,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3781,1,0,0,0,-38.4016353126,1,1,0,230,1,1.1,0.9
3782,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3783,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3784,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3785,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3786,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3787,2,0,0,0,0,1,1,0,230,1,1.1,0.9
3788,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3789,1,0,0,0,-118.176858134,1,1,0,230,1,1.1,0.9
3790,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3791,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3792,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3793,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3794,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3795,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3796,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3798,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3799,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3800,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3801,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3802,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3803,1,0,0,0,9.55357893793,1,1,0,500,1,1.1,0.9
3804,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3805,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3806,1,0,0,0,0,1,1,0,18,1,1.1,0.9
3807,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3808,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3809,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3810,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3811,1,0,0,0,-114.235599053,1,1,0,230,1,1.1,0.9
3812,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3813,1,0,0,0,0,1,1,0,18,1,1.1,0.9
3814,1,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3815,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3816,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3817,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3818,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3819,2,0,0,0,0,1,1,0,20,1,1.1,0.9
3820,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3821,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3822,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3823,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3824,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3825,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3826,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3827,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3828,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3829,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3830,2,0,0,0,0,1,1,0,115,1,1.1,0.9
3831,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3832,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3833,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3834,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3835,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3836,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3837,1,0,0,0,-143.838874056,1,1,0,500,1,1.1,0.9
3838,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3839,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3840,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3841,1,0,0,0,0,1,1,0,500,1,1.1,0.9
3842,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3843,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3844,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3845,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3846,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3847,1,0,0,0,0,1,1,0,230,1,1.1,0.9
3848,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3849,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3850,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3851,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3852,1,0,0,0,0,1,1,0,115,1,1.1,0.9
3853,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3854,1,0,0,0,-16.7322981274,2,1,0,69,1,1.1,0.9
3855,1,6.748,0.82,0,0,2,1,0,161,1,1.1,0.9
3856,1,16.202,2.303,0,0,2,1,0,69,1,1.1,0.9
3857,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3858,1,0,0,0,0,2,1,0,115,1,1.1,0.9
3859,1,0,0,0,-11.3464519738,2,1,0,69,1,1.1,0.9
3860,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3861,1,12.899,3.358,0,0,2,1,0,161,1,1.1,0.9
3862,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3863,1,0,0,0,0,2,1,0,115,1,1.1,0.9
3864,1,0,0,0,-68.066767678,2,1,0,69,1,1.1,0.9
3865,1,16.846,4.172,0,0,2,1,0,161,1,1.1,0.9
3866,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3867,1,23.83,10.186,0,0,2,1,0,69,1,1.1,0.9
3868,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3869,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3870,1,45.303,7.202,0,0,2,1,0,161,1,1.1,0.9
3871,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3872,1,38.439,4.135,0,0,2,1,0,69,1,1.1,0.9
3873,1,33.189,4.106,0,0,2,1,0,69,1,1.1,0.9
3874,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3875,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3876,1,36.033,0.377,0,0,2,1,0,161,1,1.1,0.9
3877,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3878,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3879,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3880,1,43.766,10.387,0,0,2,1,0,161,1,1.1,0.9
3881,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3882,1,18.128,2.749,0,0,2,1,0,69,1,1.1,0.9
3883,1,29.567,5.483,0,0,2,1,0,69,1,1.1,0.9
3884,1,24.664,5.575,0,0,2,1,0,69,1,1.1,0.9
3885,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3886,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3887,1,15.555,3.964,0,0,2,1,0,161,1,1.1,0.9
3888,1,14.011,5.404,0,0,2,1,0,161,1,1.1,0.9
3889,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3890,1,27.501,10.891,0,0,2,1,0,69,1,1.1,0.9
3891,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3892,1,0,0,0,-99.9998407323,2,1,0,500,1,1.1,0.9
3893,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3894,1,29.365,6.516,0,0,2,1,0,69,1,1.1,0.9
3895,1,0,0,0,0,2,1,0,500,1,1.1,0.9
3896,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3897,1,17.182,3.728,0,0,2,1,0,69,1,1.1,0.9
3898,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3899,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3900,1,63.479,10.691,0,0,2,1,0,161,1,1.1,0.9
3901,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3902,1,13.269,1.945,0,0,2,1,0,69,1,1.1,0.9
3903,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3904,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3905,1,34.518,1.93,0,0,2,1,0,161,1,1.1,0.9
3906,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3907,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3908,1,16.212,4.753,0,0,2,1,0,161,1,1.1,0.9
3909,1,8.456,1.269,0,0,2,1,0,69,1,1.1,0.9
3910,1,18.316,3.474,0,0,2,1,0,69,1,1.1,0.9
3911,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3912,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3913,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3914,1,16.452,4.674,0,0,2,1,0,161,1,1.1,0.9
3915,1,12.12,3.351,0,0,2,1,0,69,1,1.1,0.9
3916,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3917,1,0,0,0,-24.0979296414,2,1,0,69,1,1.1,0.9
3918,1,17.812,4.009,0,0,2,1,0,161,1,1.1,0.9
3919,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3920,1,0,0,0,0,2,1,0,115,1,1.1,0.9
3921,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3922,1,15.688,3.133,0,0,2,1,0,161,1,1.1,0.9
3923,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3924,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3925,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3926,1,22.272,9.162,0,0,2,1,0,161,1,1.1,0.9
3927,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3928,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3929,1,11.973,1.035,0,0,2,1,0,69,1,1.1,0.9
3930,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3931,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3932,1,0,0,0,8.55453583213,2,1,0,69,1,1.1,0.9
3933,1,20.136,3.674,0,0,2,1,0,161,1,1.1,0.9
3934,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3935,1,17.318,0.321,0,0,2,1,0,69,1,1.1,0.9
3936,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3937,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3938,1,12.461,2.631,0,0,2,1,0,69,1,1.1,0.9
3939,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3940,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3941,1,31.611,2.141,0,0,2,1,0,161,1,1.1,0.9
3942,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3943,1,9.587,2.408,0,0,2,1,0,69,1,1.1,0.9
3944,1,11.435,1.183,0,0,2,1,0,69,1,1.1,0.9
3945,1,7.051,0.231,0,0,2,1,0,69,1,1.1,0.9
3946,1,8.08,1.921,0,0,2,1,0,69,1,1.1,0.9
3947,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3948,1,0,0,0,0,2,1,0,115,1,1.1,0.9
3949,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3950,1,11.265,0.999,0,0,2,1,0,161,1,1.1,0.9
3951,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3952,1,14.975,2.164,0,0,2,1,0,69,1,1.1,0.9
3953,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3954,1,50.106,3.959,0,0,2,1,0,69,1,1.1,0.9
3955,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3956,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3957,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3958,1,7.392,1.075,0,0,2,1,0,69,1,1.1,0.9
3959,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3960,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3961,1,11.661,1.878,0,0,2,1,0,161,1,1.1,0.9
3962,1,11.021,2.265,0,0,2,1,0,69,1,1.1,0.9
3963,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3964,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3965,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3966,1,17.806,3.145,0,0,2,1,0,161,1,1.1,0.9
3967,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3968,1,9.882,2.467,0,0,2,1,0,69,1,1.1,0.9
3969,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3970,1,13.69,2.271,0,0,2,1,0,69,1,1.1,0.9
3971,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3972,1,28.709,3.759,0,0,2,1,0,69,1,1.1,0.9
3973,1,16.125,2.401,0,0,2,1,0,69,1,1.1,0.9
3974,1,20.576,5.524,0,0,2,1,0,69,1,1.1,0.9
3975,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3976,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3977,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3978,1,38.888,1.594,0,0,2,1,0,161,1,1.1,0.9
3979,1,13.4,3.739,0,0,2,1,0,69,1,1.1,0.9
3980,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3981,1,22.968,0.514,0,0,2,1,0,69,1,1.1,0.9
3982,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3983,1,22.601,2.519,0,0,2,1,0,69,1,1.1,0.9
3984,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3985,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3986,1,31.89,11.611,0,0,2,1,0,161,1,1.1,0.9
3987,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3988,1,18.243,3.354,0,0,2,1,0,69,1,1.1,0.9
3989,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3990,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3991,1,28.449,8.047,0,0,2,1,0,161,1,1.1,0.9
3992,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3993,1,15.205,1.674,0,0,2,1,0,69,1,1.1,0.9
3994,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3995,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3996,1,25.168,4.863,0,0,2,1,0,161,1,1.1,0.9
3997,1,0,0,0,0,2,1,0,161,1,1.1,0.9
3998,1,0,0,0,0,2,1,0,69,1,1.1,0.9
3999,1,10.166,2.523,0,0,2,1,0,69,1,1.1,0.9
4000,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4001,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4002,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4003,1,22.043,6.227,0,0,2,1,0,161,1,1.1,0.9
4004,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4005,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4006,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4007,1,13.24,2.812,0,0,2,1,0,161,1,1.1,0.9
4008,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4009,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4010,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4011,1,18.83,2.594,0,0,2,1,0,161,1,1.1,0.9
4012,1,19.106,4.982,0,0,2,1,0,69,1,1.1,0.9
4013,1,5.229,0.902,0,0,2,1,0,69,1,1.1,0.9
4014,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4015,1,0,0,0,47.41810765,2,1,0,69,1,1.1,0.9
4016,1,29.794,1.205,0,0,2,1,0,161,1,1.1,0.9
4017,1,14.534,3.259,0,-49.9969602153,2,1,0,69,1,1.1,0.9
4018,1,0,0,0,-49.9871848433,2,1,0,69,1,1.1,0.9
4019,1,15.701,1.048,0,18.6908963124,2,1,0,69,1,1.1,0.9
4020,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4021,1,0,0,0,3.16861363063,2,1,0,69,1,1.1,0.9
4022,1,9.366,2.254,0,0,2,1,0,161,1,1.1,0.9
4023,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4024,1,9.971,0.952,0,0,2,1,0,69,1,1.1,0.9
4025,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4026,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4027,1,14.47,4.109,0,0,2,1,0,161,1,1.1,0.9
4028,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4029,1,11.338,0.858,0,0,2,1,0,69,1,1.1,0.9
4030,1,0,0,0,14.1866484815,2,1,0,161,1,1.1,0.9
4031,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4032,1,15.072,3.214,0,0,2,1,0,161,1,1.1,0.9
4033,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4034,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4035,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4036,1,18.114,4.648,0,0,2,1,0,161,1,1.1,0.9
4037,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4038,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4039,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4040,1,13.365,4.509,0,0,2,1,0,161,1,1.1,0.9
4041,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4042,1,5.973,0.975,0,0,2,1,0,69,1,1.1,0.9
4043,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4044,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4045,1,9.19,1.491,0,0,2,1,0,161,1,1.1,0.9
4046,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4047,1,0,0,0,-62.4099326999,2,1,0,69,1,1.1,0.9
4048,1,23.638,3.334,0,0,2,1,0,161,1,1.1,0.9
4049,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4050,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4051,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4052,1,8.433,0.969,0,0,2,1,0,161,1,1.1,0.9
4053,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4054,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4055,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4056,1,16.853,1.736,0,0,2,1,0,161,1,1.1,0.9
4057,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4058,1,11.621,0.854,0,0,2,1,0,69,1,1.1,0.9
4059,1,19.156,8.1,0,0,2,1,0,69,1,1.1,0.9
4060,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4061,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4062,1,14.818,1.323,0,0,2,1,0,161,1,1.1,0.9
4063,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4064,1,8.456,2.513,0,0,2,1,0,69,1,1.1,0.9
4065,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4066,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4067,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4068,1,14.67,2.344,0,0,2,1,0,161,1,1.1,0.9
4069,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4070,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4071,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4072,1,9.317,0.431,0,0,2,1,0,161,1,1.1,0.9
4073,1,24.615,7.307,0,0,2,1,0,69,1,1.1,0.9
4074,1,13.567,3.389,0,0,2,1,0,69,1,1.1,0.9
4075,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4076,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4077,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4078,1,15.893,1.79,0,0,2,1,0,161,1,1.1,0.9
4079,1,17.308,0.674,0,0,2,1,0,69,1,1.1,0.9
4080,1,10.904,0.96,0,0,2,1,0,69,1,1.1,0.9
4081,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4082,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4083,1,14.505,2.674,0,0,2,1,0,161,1,1.1,0.9
4084,1,8.929,2.863,0,0,2,1,0,69,1,1.1,0.9
4085,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4086,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4087,1,10.333,4.191,0,0,2,1,0,161,1,1.1,0.9
4088,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4089,1,15.244,3.724,0,0,2,1,0,69,1,1.1,0.9
4090,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4091,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4092,1,10.595,2.974,0,0,2,1,0,161,1,1.1,0.9
4093,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4094,1,30.761,7.657,0,0,2,1,0,69,1,1.1,0.9
4095,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4096,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4097,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4098,1,27.823,2.956,0,0,2,1,0,161,1,1.1,0.9
4099,1,11.156,0.944,0,0,2,1,0,69,1,1.1,0.9
4100,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4101,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4102,1,16.24,4.089,0,0,2,1,0,161,1,1.1,0.9
4103,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4104,1,12.934,1.599,0,0,2,1,0,69,1,1.1,0.9
4105,1,10.897,3.239,0,0,2,1,0,69,1,1.1,0.9
4106,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4107,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4108,1,32.834,11.364,0,0,2,1,0,161,1,1.1,0.9
4109,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4110,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4111,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4112,1,20.982,1.646,0,0,2,1,0,161,1,1.1,0.9
4113,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4114,1,7.558,0.859,0,0,2,1,0,69,1,1.1,0.9
4115,1,0,0,0,11.0637544385,2,1,0,161,1,1.1,0.9
4116,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4117,1,20.897,7.832,0,0,2,1,0,161,1,1.1,0.9
4118,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4119,1,14.828,2.429,0,0,2,1,0,69,1,1.1,0.9
4120,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4121,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4122,1,24.351,5.223,0,0,2,1,0,161,1,1.1,0.9
4123,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4124,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4125,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4126,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4127,1,18.149,3.594,0,0,2,1,0,161,1,1.1,0.9
4128,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4129,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4130,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4131,1,24.649,4.869,0,0,2,1,0,161,1,1.1,0.9
4132,1,26.837,2.924,0,0,2,1,0,69,1,1.1,0.9
4133,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4134,1,26.837,2.769,0,0,2,1,0,69,1,1.1,0.9
4135,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4136,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4137,1,9.262,2.221,0,0,2,1,0,69,1,1.1,0.9
4138,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4139,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4140,1,29.814,5.708,0,0,2,1,0,161,1,1.1,0.9
4141,1,10.71,2.554,0,0,2,1,0,69,1,1.1,0.9
4142,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4143,1,7.708,1.444,0,0,2,1,0,69,1,1.1,0.9
4144,1,5.58,0.445,0,0,2,1,0,69,1,1.1,0.9
4145,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4146,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4147,1,22.239,0.898,0,0,2,1,0,161,1,1.1,0.9
4148,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4149,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4150,1,0,0,0,-7.83564039191,2,1,0,69,1,1.1,0.9
4151,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4152,1,11.495,1.512,0,0,2,1,0,161,1,1.1,0.9
4153,1,9.984,3.233,0,0,2,1,0,69,1,1.1,0.9
4154,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4155,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4156,1,19.877,3.904,0,0,2,1,0,161,1,1.1,0.9
4157,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4158,1,9.923,0.331,0,-17.429164273,2,1,0,69,1,1.1,0.9
4159,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4160,1,0,0,0,4.45169085571,2,1,0,69,1,1.1,0.9
4161,1,8.586,2.037,0,0,2,1,0,161,1,1.1,0.9
4162,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4163,1,14.304,1.175,0,0,2,1,0,69,1,1.1,0.9
4164,1,25.667,9.613,0,0,2,1,0,69,1,1.1,0.9
4165,1,15.817,0.809,0,0,2,1,0,69,1,1.1,0.9
4166,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4167,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4168,1,47.133,3.495,0,0,2,1,0,161,1,1.1,0.9
4169,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4170,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4171,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4172,1,25.056,5.076,0,0,2,1,0,161,1,1.1,0.9
4173,1,8.116,1.645,0,-0.879178739425,2,1,0,69,1,1.1,0.9
4174,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4175,1,16.107,1.93,0,0,2,1,0,69,1,1.1,0.9
4176,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4177,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4178,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4179,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4180,1,22.288,3.183,0,0,2,1,0,161,1,1.1,0.9
4181,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4182,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4183,1,10.189,2.3,0,-61.9514964035,2,1,0,69,1,1.1,0.9
4184,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4185,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4186,1,5.048,0.163,0,0,2,1,0,69,1,1.1,0.9
4187,1,14.557,5.129,0,0,2,1,0,69,1,1.1,0.9
4188,1,17.97,5.503,0,0,2,1,0,69,1,1.1,0.9
4189,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4190,1,18.078,3.109,0,0,2,1,0,69,1,1.1,0.9
4191,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4192,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4193,1,18.185,3.534,0,0,2,1,0,161,1,1.1,0.9
4194,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4195,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4196,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4197,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4198,1,23.946,1.674,0,0,2,1,0,161,1,1.1,0.9
4199,1,29.849,7.577,0,0,2,1,0,69,1,1.1,0.9
4200,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4201,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4202,1,39.346,5.92,0,0,2,1,0,161,1,1.1,0.9
4203,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4204,1,17.463,3.542,0,0,2,1,0,69,1,1.1,0.9
4205,1,9.442,0.464,0,-31.6782653063,2,1,0,69,1,1.1,0.9
4206,1,15.168,4.83,0,0,2,1,0,69,1,1.1,0.9
4207,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4208,1,0,0,0,-32.7390316529,2,1,0,69,1,1.1,0.9
4209,1,14.074,1.983,0,0,2,1,0,161,1,1.1,0.9
4210,1,14.074,1.684,0,0,2,1,0,161,1,1.1,0.9
4211,1,14.074,5.185,0,0,2,1,0,69,1,1.1,0.9
4212,1,33.163,4.355,0,0,2,1,0,69,1,1.1,0.9
4213,1,18.823,5.736,0,0,2,1,0,69,1,1.1,0.9
4214,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4215,1,15.306,1.345,0,0,2,1,0,69,1,1.1,0.9
4216,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4217,1,13.825,2.738,0,0,2,1,0,69,1,1.1,0.9
4218,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4219,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4220,1,42.149,14.159,0,0,2,1,0,161,1,1.1,0.9
4221,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4222,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4223,1,19.242,3.758,0,0,2,1,0,161,1,1.1,0.9
4224,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4225,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4226,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4227,1,32.407,0.936,0,0,2,1,0,161,1,1.1,0.9
4228,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4229,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4230,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4231,1,34.952,10.783,0,0,2,1,0,161,1,1.1,0.9
4232,1,27.298,3.067,0,0,2,1,0,69,1,1.1,0.9
4233,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4234,1,21.881,3.274,0,0,2,1,0,69,1,1.1,0.9
4235,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4236,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4237,1,18.012,3.8,0,0,2,1,0,161,1,1.1,0.9
4238,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4239,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4240,1,55.852,30.669,0,0,2,1,0,161,1,1.1,0.9
4241,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4242,1,8.269,1.029,0,0,2,1,0,69,1,1.1,0.9
4243,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4244,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4245,1,43.142,7.731,0,0,2,1,0,161,1,1.1,0.9
4246,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4247,1,21.312,8.008,0,0,2,1,0,69,1,1.1,0.9
4248,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4249,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4250,1,23.565,2.199,0,0,2,1,0,161,1,1.1,0.9
4251,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4252,1,12.975,0.489,0,0,2,1,0,69,1,1.1,0.9
4253,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4254,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4255,1,13.494,1.996,0,0,2,1,0,69,1,1.1,0.9
4256,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4257,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4258,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4259,1,25.743,2.398,0,0,2,1,0,161,1,1.1,0.9
4260,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4261,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4262,1,11.276,0.521,0,0,2,1,0,69,1,1.1,0.9
4263,1,11.276,2.437,0,0,2,1,0,161,1,1.1,0.9
4264,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4265,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4266,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4267,1,16.797,3.181,0,0,2,1,0,161,1,1.1,0.9
4268,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4269,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4270,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4271,1,19.369,2.269,0,0,2,1,0,161,1,1.1,0.9
4272,1,20.984,8.526,0,0,2,1,0,69,1,1.1,0.9
4273,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4274,1,19.519,4.084,0,0,2,1,0,69,1,1.1,0.9
4275,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4276,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4277,1,19.369,4.689,0,0,2,1,0,161,1,1.1,0.9
4278,1,8.702,2.359,0,0,2,1,0,161,1,1.1,0.9
4279,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4280,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4281,1,10.782,2.214,0,0,2,1,0,161,1,1.1,0.9
4282,1,8.164,1.285,0,0,2,1,0,69,1,1.1,0.9
4283,1,10.393,0.701,0,18.7443048061,2,1,0,69,1,1.1,0.9
4284,1,10.393,4.941,0,0,2,1,0,69,1,1.1,0.9
4285,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4286,1,10.393,0.324,0,0,2,1,0,69,1,1.1,0.9
4287,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4288,1,10.393,2.432,0,0,2,1,0,161,1,1.1,0.9
4289,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4290,1,13.299,2.096,0,0,2,1,0,69,1,1.1,0.9
4291,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4292,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4293,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4294,1,8.274,1.252,0,0,2,1,0,69,1,1.1,0.9
4295,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4296,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4297,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4298,1,17.647,2.424,0,0,2,1,0,161,1,1.1,0.9
4299,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4300,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4301,1,23.27,1.503,0,0,2,1,0,161,1,1.1,0.9
4302,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4303,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4304,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4305,1,28.938,3.939,0,0,2,1,0,161,1,1.1,0.9
4306,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4307,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4308,1,7.323,0.888,0,0,2,1,0,161,1,1.1,0.9
4309,1,8.817,1.406,0,-29.6875229467,2,1,0,69,1,1.1,0.9
4310,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4311,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4312,1,17.967,3.568,0,0,2,1,0,161,1,1.1,0.9
4313,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4314,1,6.181,2.284,0,0,2,1,0,69,1,1.1,0.9
4315,1,21.528,2.629,0,0,2,1,0,69,1,1.1,0.9
4316,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4317,1,11.614,2.909,0,0,2,1,0,69,1,1.1,0.9
4318,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4319,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4320,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4321,1,21.225,3.992,0,0,2,1,0,161,1,1.1,0.9
4322,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4323,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4324,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4325,1,11.497,2.556,0,0,2,1,0,161,1,1.1,0.9
4326,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4327,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4328,1,24.606,0.805,0,0,2,1,0,69,1,1.1,0.9
4329,1,9.125,1.04,0,0,2,1,0,69,1,1.1,0.9
4330,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4331,1,5.742,0.226,0,0,2,1,0,69,1,1.1,0.9
4332,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4333,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4334,1,9.868,0.767,0,0,2,1,0,161,1,1.1,0.9
4335,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4336,1,0,0,0,-64.704967078,2,1,0,69,1,1.1,0.9
4337,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4338,1,13.836,1.32,0,0,2,1,0,161,1,1.1,0.9
4339,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4340,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4341,1,7.691,1.625,0,0,2,1,0,161,1,1.1,0.9
4342,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4343,1,9.505,2.395,0,0,2,1,0,69,1,1.1,0.9
4344,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4345,1,6.556,1.027,0,0,2,1,0,69,1,1.1,0.9
4346,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4347,1,13.212,1.174,0,0,2,1,0,69,1,1.1,0.9
4348,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4349,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4350,1,21.705,5.9,0,0,2,1,0,161,1,1.1,0.9
4351,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4352,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4353,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4354,1,20.755,3.011,0,0,2,1,0,161,1,1.1,0.9
4355,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4356,1,4.207,0.245,0,0,2,1,0,69,1,1.1,0.9
4357,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4358,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4359,1,28.009,8.755,0,0,2,1,0,161,1,1.1,0.9
4360,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4361,1,11.854,1.584,0,0,2,1,0,69,1,1.1,0.9
4362,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4363,1,0,0,0,10.5512235093,2,1,0,69,1,1.1,0.9
4364,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4365,1,10.574,0.997,0,0,2,1,0,161,1,1.1,0.9
4366,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4367,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4368,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4369,1,34.377,4.473,0,0,2,1,0,161,1,1.1,0.9
4370,1,19.674,2.538,0,0,2,1,0,69,1,1.1,0.9
4371,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4372,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4373,1,8.744,1.566,0,0,2,1,0,69,1,1.1,0.9
4374,1,15.304,4.847,0,0,2,1,0,69,1,1.1,0.9
4375,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4376,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4377,1,15.854,3.008,0,0,2,1,0,161,1,1.1,0.9
4378,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4379,1,7.15,1.03,0,12.3285448272,2,1,0,69,1,1.1,0.9
4380,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4381,1,18.142,1.57,0,0,2,1,0,69,1,1.1,0.9
4382,1,14.616,5.082,0,0,2,1,0,69,1,1.1,0.9
4383,1,16.511,6.178,0,0,2,1,0,69,1,1.1,0.9
4384,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4385,1,26.144,4.532,0,0,2,1,0,69,1,1.1,0.9
4386,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4387,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4388,1,10.052,1.625,0,0,2,1,0,69,1,1.1,0.9
4389,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4390,1,20.789,1.079,0,0,2,1,0,69,1,1.1,0.9
4391,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4392,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4393,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4394,1,32.895,4.821,0,0,2,1,0,161,1,1.1,0.9
4395,1,23.349,7.738,0,0,2,1,0,69,1,1.1,0.9
4396,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4397,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4398,1,32.89,3.742,0,0,2,1,0,161,1,1.1,0.9
4399,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4400,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4401,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4402,1,36.468,5.392,0,0,2,1,0,161,1,1.1,0.9
4403,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4404,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4405,1,11.584,2.045,0,0,2,1,0,69,1,1.1,0.9
4406,1,11.636,0.853,0,0,2,1,0,69,1,1.1,0.9
4407,1,0,0,0,-90.700191201,2,1,0,500,1,1.1,0.9
4408,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4409,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4410,1,24.984,1.594,0,0,2,1,0,500,1,1.1,0.9
4411,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4412,1,7.451,1.344,0,-49.9996475966,2,1,0,69,1,1.1,0.9
4413,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4414,1,20.697,5.381,0,0,2,1,0,69,1,1.1,0.9
4415,1,16.738,1.709,0,0,2,1,0,69,1,1.1,0.9
4416,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4417,1,21.244,2.924,0,0,2,1,0,69,1,1.1,0.9
4418,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4419,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4420,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4421,1,14.691,3.189,0,0,2,1,0,161,1,1.1,0.9
4422,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4423,1,21.295,4.208,0,0,2,1,0,69,1,1.1,0.9
4424,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4425,1,34.254,2.308,0,0,2,1,0,69,1,1.1,0.9
4426,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4427,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4428,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4429,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4430,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4431,1,39.319,0.397,0,0,2,1,0,161,1,1.1,0.9
4432,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4433,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4434,1,41.767,3.818,0,0,2,1,0,161,1,1.1,0.9
4435,1,11.59,2.203,0,0,2,1,0,69,1,1.1,0.9
4436,1,9.699,1.044,0,0,2,1,0,69,1,1.1,0.9
4437,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4438,1,64.686,8.747,0,0,2,1,0,69,1,1.1,0.9
4439,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4440,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4441,1,6.746,1.075,0,0,2,1,0,69,1,1.1,0.9
4442,1,20.38,2.036,0,0,2,1,0,69,1,1.1,0.9
4443,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4444,1,25.398,5.016,0,0,2,1,0,69,1,1.1,0.9
4445,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4446,1,0,0,0,54.5747653781,2,1,0,161,1,1.1,0.9
4447,1,10.921,5.162,0,-14.4195522463,2,1,0,69,1,1.1,0.9
4448,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4449,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4450,1,12.689,1.716,0,0,2,1,0,69,1,1.1,0.9
4451,1,22.93,6.672,0,0,2,1,0,69,1,1.1,0.9
4452,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4453,1,28.684,4.323,0,0,2,1,0,69,1,1.1,0.9
4454,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4455,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4456,1,16.506,3.7,0,0,2,1,0,69,1,1.1,0.9
4457,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4458,1,0,0,0,-15.5968364067,2,1,0,69,1,1.1,0.9
4459,1,20.441,6.561,0,0,2,1,0,161,1,1.1,0.9
4460,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4461,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4462,1,0,0,0,22.3152743831,2,1,0,69,1,1.1,0.9
4463,1,33.462,2.614,0,0,2,1,0,161,1,1.1,0.9
4464,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4465,1,20.176,2.196,0,0,2,1,0,69,1,1.1,0.9
4466,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4467,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4468,1,13.287,2.503,0,0,2,1,0,69,1,1.1,0.9
4469,1,9.911,1.615,0,0,2,1,0,69,1,1.1,0.9
4470,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4471,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4472,1,13.776,3.073,0,0,2,1,0,161,1,1.1,0.9
4473,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4474,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4475,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4476,1,26.557,5.658,0,0,2,1,0,161,1,1.1,0.9
4477,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4478,1,23.292,3.469,0,0,2,1,0,69,1,1.1,0.9
4479,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4480,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4481,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4482,1,23.237,1.592,0,0,2,1,0,161,1,1.1,0.9
4483,1,8.345,0.644,0,0,2,1,0,69,1,1.1,0.9
4484,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4485,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4486,1,18.019,1.632,0,0,2,1,0,161,1,1.1,0.9
4487,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4488,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4489,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4490,1,51.629,7.278,0,0,2,1,0,161,1,1.1,0.9
4491,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4492,1,41.71,5.451,0,0,2,1,0,69,1,1.1,0.9
4493,1,4.931,1.163,0,-15.3099960944,2,1,0,69,1,1.1,0.9
4494,1,6.582,1.312,0,0,2,1,0,69,1,1.1,0.9
4495,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4496,1,4.451,1.055,0,0,2,1,0,69,1,1.1,0.9
4497,1,16.292,1.695,0,0,2,1,0,69,1,1.1,0.9
4498,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4499,1,11.68,1.909,0,0,2,1,0,69,1,1.1,0.9
4500,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4501,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4502,1,36.77,8.021,0,0,2,1,0,161,1,1.1,0.9
4503,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4504,1,16.694,2.414,0,0,2,1,0,69,1,1.1,0.9
4505,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4506,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4507,1,26.886,2.932,0,0,2,1,0,161,1,1.1,0.9
4508,1,14.866,3.86,0,0,2,1,0,69,1,1.1,0.9
4509,1,8.631,0.331,0,0,2,1,0,69,1,1.1,0.9
4510,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4511,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4512,1,18.675,3.528,0,0,2,1,0,161,1,1.1,0.9
4513,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4514,1,4.988,0.839,0,0,2,1,0,69,1,1.1,0.9
4515,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4516,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4517,1,24.698,3.721,0,0,2,1,0,161,1,1.1,0.9
4518,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4519,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4520,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4521,1,16.818,4.887,0,0,2,1,0,161,1,1.1,0.9
4522,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4523,1,17.697,3.78,0,0,2,1,0,69,1,1.1,0.9
4524,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4525,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4526,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4527,1,13.411,1.252,0,0,2,1,0,161,1,1.1,0.9
4528,1,0,0,0,-1.95370774484,2,1,0,69,1,1.1,0.9
4529,1,7.222,1.369,0,0,2,1,0,69,1,1.1,0.9
4530,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4531,1,11.269,2.988,0,0,2,1,0,69,1,1.1,0.9
4532,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4533,1,7.421,1.536,0,0,2,1,0,69,1,1.1,0.9
4534,1,7.565,2.853,0,0,2,1,0,69,1,1.1,0.9
4535,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4536,1,13.252,1.699,0,0,2,1,0,69,1,1.1,0.9
4537,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4538,1,0,0,0,3.57214762034,2,1,0,69,1,1.1,0.9
4539,1,8.539,0.755,0,0,2,1,0,69,1,1.1,0.9
4540,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4541,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4542,1,20.043,4.4,0,0,2,1,0,161,1,1.1,0.9
4543,1,26.542,0.781,0,0,2,1,0,69,1,1.1,0.9
4544,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4545,1,25.252,5.428,0,0,2,1,0,69,1,1.1,0.9
4546,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4547,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4548,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4549,1,36.159,6.182,0,0,2,1,0,161,1,1.1,0.9
4550,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4551,1,18.285,5.593,0,0,2,1,0,69,1,1.1,0.9
4552,1,26.912,15.171,0,0,2,1,0,69,1,1.1,0.9
4553,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4554,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4555,1,22.668,4.538,0,0,2,1,0,161,1,1.1,0.9
4556,1,15.027,2.712,0,0,2,1,0,69,1,1.1,0.9
4557,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4558,1,14.012,5.808,0,0,2,1,0,69,1,1.1,0.9
4559,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4560,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4561,1,24.581,6.704,0,0,2,1,0,161,1,1.1,0.9
4562,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4563,1,8.856,1.466,0,0,2,1,0,69,1,1.1,0.9
4564,1,6.859,1.615,0,0,2,1,0,69,1,1.1,0.9
4565,1,0,0,0,-45.8055994278,2,1,0,161,1,1.1,0.9
4566,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4567,1,24.678,3.66,0,0,2,1,0,161,1,1.1,0.9
4568,1,11.523,1.447,0,0,2,1,0,69,1,1.1,0.9
4569,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4570,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4571,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4572,1,22.75,3.506,0,0,2,1,0,161,1,1.1,0.9
4573,1,28.103,3.828,0,0,2,1,0,69,1,1.1,0.9
4574,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4575,1,28.103,7.352,0,0,2,1,0,69,1,1.1,0.9
4576,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4577,1,45.843,13.061,0,0,2,1,0,69,1,1.1,0.9
4578,1,8.282,1.213,0,0,2,1,0,69,1,1.1,0.9
4579,1,19.814,3.285,0,0,2,1,0,69,1,1.1,0.9
4580,1,7.648,0.56,0,0,2,1,0,69,1,1.1,0.9
4581,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4582,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4583,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4584,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4585,1,87.282,7.528,0,0,2,1,0,161,1,1.1,0.9
4586,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4587,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4588,1,47.201,8.957,0,0,2,1,0,161,1,1.1,0.9
4589,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4590,1,11.324,2.536,0,0,2,1,0,69,1,1.1,0.9
4591,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4592,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4593,1,43.897,4.326,0,0,2,1,0,161,1,1.1,0.9
4594,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4595,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4596,1,34.062,9.693,0,0,2,1,0,69,1,1.1,0.9
4597,1,44.485,12.165,0,0,2,1,0,69,1,1.1,0.9
4598,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4599,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4600,1,69.904,25.784,0,0,2,1,0,161,1,1.1,0.9
4601,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4602,1,28.716,7.343,0,0.000148059793954,2,1,0,69,1,1.1,0.9
4603,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4604,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4605,1,26.294,10.49,0,0,2,1,0,161,1,1.1,0.9
4606,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4607,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4608,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4609,1,43.917,11.751,0,0,2,1,0,161,1,1.1,0.9
4610,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4611,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4612,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4613,1,18.216,3.414,0,0,2,1,0,161,1,1.1,0.9
4614,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4615,1,48.257,0.571,0,0,2,1,0,69,1,1.1,0.9
4616,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4617,1,83.217,28.781,0,0,2,1,0,69,1,1.1,0.9
4618,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4619,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4620,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4621,1,46.688,9.804,0,0,2,1,0,161,1,1.1,0.9
4622,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4623,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4624,1,100.31,14.667,0,0,2,1,0,161,1,1.1,0.9
4625,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4626,1,51.244,3.706,0,0,2,1,0,69,1,1.1,0.9
4627,1,37.17,7.19,0,0,2,1,0,69,1,1.1,0.9
4628,1,8.544,1.295,0,0,2,1,0,69,1,1.1,0.9
4629,1,0,0,0,57.0695699754,2,1,0,161,1,1.1,0.9
4630,1,29.182,5.508,0,0,2,1,0,69,1,1.1,0.9
4631,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4632,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4633,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4634,1,13.823,2.846,0,0,2,1,0,161,1,1.1,0.9
4635,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4636,1,18.535,6.709,0,2.04767089521e-05,2,1,0,69,1,1.1,0.9
4637,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4638,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4639,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4640,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4641,1,43.739,3.279,0,0,2,1,0,161,1,1.1,0.9
4642,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4643,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4644,1,69.7,42.146,0,0,2,1,0,69,1,1.1,0.9
4645,1,45.281,1.934,0,0,2,1,0,69,1,1.1,0.9
4646,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4647,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4648,1,66.577,10.072,0,0,2,1,0,161,1,1.1,0.9
4649,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4650,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4651,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4652,1,61.207,20.298,0,0,2,1,0,161,1,1.1,0.9
4653,1,31.181,5.417,0,0,2,1,0,69,1,1.1,0.9
4654,1,38.225,13.205,0,0,2,1,0,69,1,1.1,0.9
4655,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4656,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4657,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4658,1,79.461,8.859,0,0,2,1,0,161,1,1.1,0.9
4659,1,9.111,0.971,0,0,2,1,0,69,1,1.1,0.9
4660,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4661,1,11.456,2.539,0,0,2,1,0,69,1,1.1,0.9
4662,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4663,1,6.664,1.355,0,0,2,1,0,69,1,1.1,0.9
4664,1,11.456,2.059,0,0,2,1,0,161,1,1.1,0.9
4665,1,37.236,8.933,0,0,2,1,0,69,1,1.1,0.9
4666,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4667,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4668,1,65.469,14.047,0,0,2,1,0,161,1,1.1,0.9
4669,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4670,1,16.805,2.747,0,0,2,1,0,69,1,1.1,0.9
4671,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4672,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4673,1,42.276,8.713,0,0,2,1,0,161,1,1.1,0.9
4674,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4675,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4676,1,49.44,8.652,0,0,2,1,0,161,1,1.1,0.9
4677,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4678,1,10.475,3.926,0,0,2,1,0,69,1,1.1,0.9
4679,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4680,1,26.666,4.631,0,0,2,1,0,69,1,1.1,0.9
4681,1,19.52,2.395,0,0,2,1,0,69,1,1.1,0.9
4682,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4683,1,18.796,3.844,0,0,2,1,0,69,1,1.1,0.9
4684,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4685,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4686,1,17.348,4.144,0,0,2,1,0,69,1,1.1,0.9
4687,1,10.029,0.824,0,0,2,1,0,69,1,1.1,0.9
4688,1,0,0,0,-1.10998585311,2,1,0,161,1,1.1,0.9
4689,1,16.641,1.489,0,0,2,1,0,69,1,1.1,0.9
4690,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4691,1,0,0,0,1.80888457469e-05,2,1,0,161,1,1.1,0.9
4692,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4693,1,17.583,4.396,0,0,2,1,0,161,1,1.1,0.9
4694,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4695,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4696,1,5.212,0.87,0,0,2,1,0,69,1,1.1,0.9
4697,1,19.83,0.853,0,0,2,1,0,69,1,1.1,0.9
4698,1,0,0,0,72.7088837444,2,1,0,500,1,1.1,0.9
4699,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4700,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4701,1,0,0,0,0,2,1,0,500,1,1.1,0.9
4702,1,38.486,2.279,0,0,2,1,0,500,1,1.1,0.9
4703,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4704,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4705,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4706,1,16.607,1.608,0,0,2,1,0,161,1,1.1,0.9
4707,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4708,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4709,1,32.786,11.969,0,0,2,1,0,161,1,1.1,0.9
4710,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4711,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4712,1,10.195,1.921,0,0,2,1,0,69,1,1.1,0.9
4713,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4714,1,23.054,1.964,0,0,2,1,0,161,1,1.1,0.9
4715,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4716,1,20.954,3.255,0,0,2,1,0,69,1,1.1,0.9
4717,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4718,1,12.859,4.921,0,0,2,1,0,161,1,1.1,0.9
4719,1,2.859,0.155,0,0,2,1,0,69,1,1.1,0.9
4720,1,5.718,0.637,0,0,2,1,0,69,1,1.1,0.9
4721,1,10.195,1.439,0,0,2,1,0,69,1,1.1,0.9
4722,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4723,1,0,0,0,0,2,1,0,115,1,1.1,0.9
4724,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4725,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4726,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4727,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4728,1,4.833,0.088,0,0,2,1,0,115,1,1.1,0.9
4729,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4730,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4731,2,38.757,12.447,0,0,2,1,0,69,1,1.1,0.9
4732,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4733,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4734,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4735,1,1.009,0.17,0,0,2,1,0,69,1,1.1,0.9
4736,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4737,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4738,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4739,1,0.412,0.041,0,0,2,1,0,161,1,1.1,0.9
4740,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4741,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4742,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4743,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4744,1,39.124,6.074,0,0,2,1,0,161,1,1.1,0.9
4745,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4746,1,0,0,0,-536.309578776,2,1,0,500,1,1.1,0.9
4747,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4748,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4749,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4750,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4751,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4752,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4753,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4754,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4755,1,0.165,0.019,0,0,2,1,0,161,1,1.1,0.9
4756,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4757,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4758,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4759,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4760,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4761,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4762,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4763,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4764,1,10.032,2.149,0,0,2,1,0,161,1,1.1,0.9
4765,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4766,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4767,2,14.488,4.271,0,0,2,1,0,69,1,1.1,0.9
4768,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4769,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4770,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4771,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4772,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4773,1,10.172,2.209,0,0,2,1,0,161,1,1.1,0.9
4774,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4775,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4776,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4777,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4778,1,8.886,2.544,0,0,2,1,0,161,1,1.1,0.9
4779,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4780,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4781,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4782,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4783,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4784,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4785,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4786,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4787,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4788,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4789,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4790,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4791,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4792,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4793,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4794,1,15.023,3.712,0,0,2,1,0,161,1,1.1,0.9
4795,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4796,2,0,0,0,0,2,1,0,500,1,1.1,0.9
4797,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4798,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4799,1,0,0,0,145.778245764,2,1,0,500,1,1.1,0.9
4800,1,0,0,0,0,2,1,0,500,1,1.1,0.9
4801,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4802,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4803,1,19.37,3.498,0,0,2,1,0,161,1,1.1,0.9
4804,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4805,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4806,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4807,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4808,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4809,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4810,1,6.124,1.645,0,0,2,1,0,161,1,1.1,0.9
4811,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4812,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4813,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4814,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4815,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4816,1,1.662,0.201,0,0,2,1,0,69,1,1.1,0.9
4817,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4818,2,1.215,0.155,0,0,2,1,0,69,1,1.1,0.9
4819,1,0.143,0.011,0,0,2,1,0,69,1,1.1,0.9
4820,1,3.748,0.151,0,0,2,1,0,69,1,1.1,0.9
4821,2,0,0,0,0,2,1,0,500,1,1.1,0.9
4822,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4823,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4824,1,0.685,0.327,0,0,2,1,0,161,1,1.1,0.9
4825,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4826,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4827,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4828,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4829,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4830,1,2.819,0.212,0,0,2,1,0,161,1,1.1,0.9
4831,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4832,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4833,2,1.361,0.353,0,0,2,1,0,69,1,1.1,0.9
4834,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4835,1,1.928,0.33,0,0,2,1,0,161,1,1.1,0.9
4836,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4837,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4838,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4839,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4840,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4841,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4842,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4843,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4844,1,7.862,0.165,0,0,2,1,0,161,1,1.1,0.9
4845,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4846,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4847,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4848,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4849,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4850,1,6.011,1.627,0,0,2,1,0,161,1,1.1,0.9
4851,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4852,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4853,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4854,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4855,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4856,1,2.353,0.282,0,0,2,1,0,161,1,1.1,0.9
4857,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4858,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4859,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4860,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4861,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4862,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4863,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4864,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4865,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4866,1,5.548,0.542,0,0,2,1,0,69,1,1.1,0.9
4867,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4868,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4869,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4870,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4871,1,0,0,0,-222.923940512,2,1,0,500,1,1.1,0.9
4872,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4873,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4874,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4875,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4876,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4877,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4878,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4879,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4880,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4881,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4882,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4883,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4884,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4885,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4886,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4887,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4888,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4889,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4890,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4891,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4892,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4893,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4894,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4895,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4896,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4897,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4898,1,0,0,0,-115.377758746,2,1,0,500,1,1.1,0.9
4899,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4900,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4901,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4902,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4903,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4904,1,0,0,0,0,2,1,0,500,1,1.1,0.9
4905,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4906,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4907,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4908,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4909,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4910,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4911,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4912,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4913,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4914,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4915,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4916,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4917,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4918,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4919,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4920,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4921,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4922,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4923,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4924,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4925,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4926,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4927,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4928,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4929,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4930,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4931,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4932,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4933,2,0,0,0,0,2,1,0,161,1,1.1,0.9
4934,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4935,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4936,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4937,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4938,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4939,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4940,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4941,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4942,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4943,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4944,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4945,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4946,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4947,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4948,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4949,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4950,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4951,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4952,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4953,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4954,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4955,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4956,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4957,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4958,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4959,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4960,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4961,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4962,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4963,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4964,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4965,1,0,0,0,0,2,1,0,69,1,1.1,0.9
