bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4966,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4967,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4968,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4969,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4970,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4971,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4972,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4973,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4974,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4975,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4976,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4977,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4978,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4979,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4980,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4981,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4982,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4983,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4984,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4985,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4986,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4987,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4988,2,0,0,0,0,2,1,0,69,1,1.1,0.9
4989,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4990,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4991,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4992,1,0,0,0,0,2,1,0,69,1,1.1,0.9
4993,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4994,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4995,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4996,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4997,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4998,1,0,0,0,0,2,1,0,161,1,1.1,0.9
4999,1,0,0,0,-71.1427914835,2,1,0,69,1,1.1,0.9
5000,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5001,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5002,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5003,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5004,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5005,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5006,1,0,0,0,-569.49290074,2,1,0,500,1,1.1,0.9
5007,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5008,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5009,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5010,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5011,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5012,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5013,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5014,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5015,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5016,1,0,0,0,-530.469579609,2,1,0,500,1,1.1,0.9
5017,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5018,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5019,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5020,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5021,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5022,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5023,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5024,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5025,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5026,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5027,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5028,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5029,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5030,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5031,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5032,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5033,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5034,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5035,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5036,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5037,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5038,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5039,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5040,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5041,2,0,0,0,0,2,1,0,24,1,1.1,0.9
5042,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5043,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5044,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5045,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5046,1,0,0,0,-142.269465944,2,1,0,500,1,1.1,0.9
5047,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5048,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5049,2,0,0,0,0,2,1,0,13.2,1,1.1,0.9
5050,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5051,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5052,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5053,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5054,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5055,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5056,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5057,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5058,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5059,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5060,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5061,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5062,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5063,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5064,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5065,1,0,0,0,-133.161846858,2,1,0,500,1,1.1,0.9
5066,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5067,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5068,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5069,1,0,0,0,0,2,1,0,20,1,1.1,0.9
5070,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5071,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5072,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5073,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5074,2,0,0,0,0,2,1,0,69,1,1.1,0.9
5075,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5076,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5077,2,0,0,0,0,2,1,0,69,1,1.1,0.9
5078,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5079,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5080,1,0,0,0,-44.3195715553,2,1,0,500,1,1.1,0.9
5081,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5082,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5083,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5084,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5085,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5086,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5087,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5088,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5089,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5090,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5091,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5092,2,0,0,0,0,2,1,0,69,1,1.1,0.9
5093,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5094,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5095,1,0,0,0,-404.819508303,2,1,0,500,1,1.1,0.9
5096,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5097,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5098,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5099,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5100,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5101,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5102,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5103,2,0,0,0,0,2,1,0,161,1,1.1,0.9
5104,2,0,0,0,0,2,1,0,69,1,1.1,0.9
5105,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5106,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5107,1,0,0,0,-49.3274850128,2,1,0,500,1,1.1,0.9
5108,2,0,0,0,0,2,1,0,161,1,1.1,0.9
5109,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5110,1,0,0,0,0,2,1,0,161,1,1.1,0.9
5111,1,0,0,0,0,2,1,0,500,1,1.1,0.9
5112,2,0,0,0,0,2,1,0,69,1,1.1,0.9
5113,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5114,1,0,0,0,0,2,1,0,69,1,1.1,0.9
5115,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5116,1,10.872,1.174,0,0,3,1,0,69,1,1.1,0.9
5117,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5118,1,9.311,4.242,0,0,3,1,0,69,1,1.1,0.9
5119,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5120,1,13.064,0.952,0,0,3,1,0,69,1,1.1,0.9
5121,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5122,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5123,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5124,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5125,1,17.362,1.705,0,0,3,1,0,161,1,1.1,0.9
5126,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5127,1,8.299,1.771,0,0,3,1,0,69,1,1.1,0.9
5128,1,5.79,1.55,0,0,3,1,0,69,1,1.1,0.9
5129,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5130,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5131,1,16.509,1.352,0,0,3,1,0,161,1,1.1,0.9
5132,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5133,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5134,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5135,1,19.992,4.365,0,0,3,1,0,161,1,1.1,0.9
5136,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5137,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5138,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5139,1,8.157,2.529,0,0,3,1,0,161,1,1.1,0.9
5140,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5141,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5142,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5143,1,8.675,2.512,0,0,3,1,0,161,1,1.1,0.9
5144,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5145,1,7.897,2.734,0,0,3,1,0,69,1,1.1,0.9
5146,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5147,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5148,1,20.2,2.106,0,0,3,1,0,69,1,1.1,0.9
5149,1,21.298,4.166,0,0,3,1,0,69,1,1.1,0.9
5150,1,10.653,1.894,0,0.000280084058445,3,1,0,69,1,1.1,0.9
5151,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5152,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5153,1,30.073,7.501,0,0,3,1,0,161,1,1.1,0.9
5154,1,17.346,4.039,0,0,3,1,0,69,1,1.1,0.9
5155,1,12.72,3.216,0,0,3,1,0,69,1,1.1,0.9
5156,1,23.221,3.501,0,0,3,1,0,69,1,1.1,0.9
5157,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5158,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5159,1,9.381,1.975,0,0,3,1,0,161,1,1.1,0.9
5160,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5161,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5162,1,18.648,4.197,0,0,3,1,0,161,1,1.1,0.9
5163,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5164,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5165,1,18.836,3.972,0,0,3,1,0,69,1,1.1,0.9
5166,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5167,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5168,1,52.333,9.451,0,0,3,1,0,69,1,1.1,0.9
5169,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5170,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5171,1,0,0,0,0,3,1,0,500,1,1.1,0.9
5172,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5173,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5174,1,21.409,6.011,0,0,3,1,0,161,1,1.1,0.9
5175,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5176,1,11.196,2.528,0,0,3,1,0,69,1,1.1,0.9
5177,1,7.286,0.229,0,0,3,1,0,69,1,1.1,0.9
5178,1,12.318,2.83,0,0,3,1,0,69,1,1.1,0.9
5179,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5180,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5181,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5182,1,9.237,2.504,0,0,3,1,0,161,1,1.1,0.9
5183,1,12.886,2.211,0,0,3,1,0,69,1,1.1,0.9
5184,1,12.886,3.53,0,0,3,1,0,69,1,1.1,0.9
5185,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5186,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5187,1,8.741,0.826,0,0,3,1,0,161,1,1.1,0.9
5188,1,8.741,1.27,0,0,3,1,0,161,1,1.1,0.9
5189,1,10.832,1.554,0,15.8703404737,3,1,0,69,1,1.1,0.9
5190,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5191,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5192,1,29.164,7.11,0,0,3,1,0,161,1,1.1,0.9
5193,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5194,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5195,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5196,1,23.059,2.307,0,0,3,1,0,161,1,1.1,0.9
5197,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5198,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5199,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5200,1,23.878,1.484,0,0,3,1,0,161,1,1.1,0.9
5201,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5202,1,17.471,4.896,0,0,3,1,0,69,1,1.1,0.9
5203,1,14.479,1.328,0,16.0498256885,3,1,0,69,1,1.1,0.9
5204,1,17.111,3.666,0,7.76868773608e-05,3,1,0,69,1,1.1,0.9
5205,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5206,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5207,1,14.479,2.396,0,0,3,1,0,161,1,1.1,0.9
5208,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5209,1,15.261,2.06,0,0,3,1,0,69,1,1.1,0.9
5210,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5211,1,9.993,1.21,0,0,3,1,0,69,1,1.1,0.9
5212,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5213,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5214,1,7.67,1.526,0,0,3,1,0,69,1,1.1,0.9
5215,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5216,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5217,1,21.727,1.965,0,0,3,1,0,161,1,1.1,0.9
5218,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5219,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5220,1,19.087,3.087,0,0,3,1,0,161,1,1.1,0.9
5221,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5222,1,6.044,1.159,0,0,3,1,0,69,1,1.1,0.9
5223,1,0,0,0,2.37826591179e-05,3,1,0,161,1,1.1,0.9
5224,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5225,1,12.221,2.07,0,0,3,1,0,161,1,1.1,0.9
5226,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5227,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5228,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5229,1,16.543,3.266,0,0,3,1,0,161,1,1.1,0.9
5230,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5231,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5232,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5233,1,16.475,0.7,0,0,3,1,0,161,1,1.1,0.9
5234,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5235,1,0,0,0,-4.66995180946,3,1,0,69,1,1.1,0.9
5236,1,9.516,0.548,0,0,3,1,0,69,1,1.1,0.9
5237,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5238,1,0,0,0,0,3,1,0,115,1,1.1,0.9
5239,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5240,1,11.95,1.38,0,0,3,1,0,161,1,1.1,0.9
5241,1,0,0,0,0,3,1,0,115,1,1.1,0.9
5242,1,6.389,0.674,0,0,3,1,0,69,1,1.1,0.9
5243,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5244,1,15.895,5.953,0,0,3,1,0,69,1,1.1,0.9
5245,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5246,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5247,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5248,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5249,1,20.366,4.348,0,0,3,1,0,161,1,1.1,0.9
5250,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5251,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5252,1,16.215,6.991,0,0,3,1,0,161,1,1.1,0.9
5253,1,13.706,1.746,0,0,3,1,0,69,1,1.1,0.9
5254,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5255,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5256,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5257,1,18.598,6.713,0,0,3,1,0,161,1,1.1,0.9
5258,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5259,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5260,1,7.377,1.353,0,0,3,1,0,161,1,1.1,0.9
5261,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5262,1,3.509,1.129,0,0,3,1,0,69,1,1.1,0.9
5263,1,0.803,0.127,0,0,3,1,0,69,1,1.1,0.9
5264,1,6.21,0.724,0,0,3,1,0,69,1,1.1,0.9
5265,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5266,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5267,1,16.297,1.106,0,0,3,1,0,161,1,1.1,0.9
5268,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5269,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5270,1,16.297,3.07,0,0,3,1,0,69,1,1.1,0.9
5271,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5272,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5273,1,38.518,6.114,0,0,3,1,0,161,1,1.1,0.9
5274,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5275,1,23.163,6.502,0,0,3,1,0,69,1,1.1,0.9
5276,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5277,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5278,1,17.782,2.162,0,0,3,1,0,69,1,1.1,0.9
5279,1,26.793,1.687,0,0,3,1,0,69,1,1.1,0.9
5280,1,0,0,0,0.000279968494636,3,1,0,69,1,1.1,0.9
5281,1,16.462,1.085,0,0,3,1,0,69,1,1.1,0.9
5282,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5283,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5284,1,39.613,7.123,0,0,3,1,0,161,1,1.1,0.9
5285,1,11.578,1.402,0,2.7580692772,3,1,0,69,1,1.1,0.9
5286,1,17.789,3.697,0,5.8526812578e-05,3,1,0,69,1,1.1,0.9
5287,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5288,1,5.41,0.9,0,0,3,1,0,69,1,1.1,0.9
5289,1,4.828,0.784,0,0,3,1,0,69,1,1.1,0.9
5290,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5291,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5292,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5293,1,9.904,1.957,0,0,3,1,0,161,1,1.1,0.9
5294,1,16.169,4.264,0,0,3,1,0,69,1,1.1,0.9
5295,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5296,1,32.33,10.56,0,0,3,1,0,69,1,1.1,0.9
5297,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5298,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5299,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5300,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5301,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5302,1,21.455,6.693,0,0,3,1,0,161,1,1.1,0.9
5303,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5304,1,5.199,0.184,0,0,3,1,0,69,1,1.1,0.9
5305,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5306,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5307,1,14.23,0.481,0,0,3,1,0,69,1,1.1,0.9
5308,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5309,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5310,1,4.548,0.339,0,0,3,1,0,69,1,1.1,0.9
5311,1,3.528,0.563,0,0,3,1,0,69,1,1.1,0.9
5312,1,16.401,1.38,0,-22.9471396334,3,1,0,69,1,1.1,0.9
5313,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5314,1,0,0,0,0,3,1,0,115,1,1.1,0.9
5315,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5316,1,18.755,4.287,0,0,3,1,0,115,1,1.1,0.9
5317,1,0,0,0,0,3,1,0,115,1,1.1,0.9
5318,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5319,1,0,0,0,0,3,1,0,115,1,1.1,0.9
5320,1,0,0,0,-32.2528912922,3,1,0,69,1,1.1,0.9
5321,1,15.742,1.558,0,0,3,1,0,115,1,1.1,0.9
5322,1,0.208,0.04,0,0,3,1,0,115,1,1.1,0.9
5323,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5324,1,15.742,3.616,0,0,3,1,0,69,1,1.1,0.9
5325,1,6.049,0.374,0,0,3,1,0,69,1,1.1,0.9
5326,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5327,1,13.868,1.817,0,0,3,1,0,69,1,1.1,0.9
5328,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5329,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5330,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5331,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5332,1,10.558,1.282,0,0,3,1,0,161,1,1.1,0.9
5333,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5334,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5335,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5336,1,11.251,0.912,0,0,3,1,0,161,1,1.1,0.9
5337,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5338,1,6.08,1.277,0,0,3,1,0,69,1,1.1,0.9
5339,1,6.477,2.736,0,0,3,1,0,69,1,1.1,0.9
5340,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5341,1,7.025,0.851,0,0,3,1,0,69,1,1.1,0.9
5342,1,2.273,0.608,0,0,3,1,0,69,1,1.1,0.9
5343,1,8.224,0.423,0,0,3,1,0,69,1,1.1,0.9
5344,1,2.556,0.442,0,0,3,1,0,69,1,1.1,0.9
5345,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5346,1,0,0,0,-30.0309543237,3,1,0,69,1,1.1,0.9
5347,1,13.05,2.736,0,0,3,1,0,161,1,1.1,0.9
5348,1,6.937,1.167,0,0,3,1,0,69,1,1.1,0.9
5349,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5350,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5351,1,15.59,1.244,0,0,3,1,0,161,1,1.1,0.9
5352,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5353,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5354,1,3.575,0.644,0,0,3,1,0,69,1,1.1,0.9
5355,1,5.025,0.692,0,-4.79993365383,3,1,0,69,1,1.1,0.9
5356,1,6.566,0.847,0,0,3,1,0,69,1,1.1,0.9
5357,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5358,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5359,1,6.837,1.673,0,0,3,1,0,161,1,1.1,0.9
5360,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5361,1,9.448,2.245,0,0,3,1,0,69,1,1.1,0.9
5362,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5363,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5364,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5365,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5366,1,16.448,2.507,0,0,3,1,0,161,1,1.1,0.9
5367,1,7.979,2.186,0,0,3,1,0,69,1,1.1,0.9
5368,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5369,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5370,1,6.639,1.642,0,0,3,1,0,161,1,1.1,0.9
5371,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5372,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5373,1,8.128,1.253,0,0,3,1,0,161,1,1.1,0.9
5374,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5375,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5376,1,10.191,2.752,0,0,3,1,0,161,1,1.1,0.9
5377,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5378,1,6.558,1.518,0,0,3,1,0,69,1,1.1,0.9
5379,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5380,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5381,1,6.081,0.889,0,0,3,1,0,161,1,1.1,0.9
5382,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5383,1,10.946,1.493,0,0,3,1,0,69,1,1.1,0.9
5384,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5385,1,17.91,4.408,0,0,3,1,0,69,1,1.1,0.9
5386,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5387,1,3.9,0.364,0,0,3,1,0,69,1,1.1,0.9
5388,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5389,1,5.965,1.207,0,0,3,1,0,69,1,1.1,0.9
5390,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5391,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5392,1,13.417,6.175,0,0,3,1,0,161,1,1.1,0.9
5393,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5394,1,6.639,1.642,0,0,3,1,0,69,1,1.1,0.9
5395,1,5.134,2,0,1.9467422615e-05,3,1,0,69,1,1.1,0.9
5396,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5397,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5398,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5399,1,6.567,2.323,0,0,3,1,0,161,1,1.1,0.9
5400,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5401,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5402,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5403,1,9.462,2.017,0,0,3,1,0,161,1,1.1,0.9
5404,1,4.658,0.467,0,-5.38996687552,3,1,0,69,1,1.1,0.9
5405,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5406,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5407,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5408,1,8.735,1.882,0,0,3,1,0,161,1,1.1,0.9
5409,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5410,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5411,1,3.461,0.115,0,0,3,1,0,161,1,1.1,0.9
5412,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5413,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5414,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5415,1,8.385,1.027,0,0,3,1,0,161,1,1.1,0.9
5416,1,8.363,1.771,0,0,3,1,0,69,1,1.1,0.9
5417,1,6.601,0.547,0,0,3,1,0,69,1,1.1,0.9
5418,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5419,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5420,1,8.91,2.364,0,0,3,1,0,161,1,1.1,0.9
5421,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5422,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5423,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5424,1,8.48,1.347,0,0,3,1,0,161,1,1.1,0.9
5425,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5426,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5427,1,8.605,0.361,0,0,3,1,0,161,1,1.1,0.9
5428,1,7.937,0.594,0,0,3,1,0,69,1,1.1,0.9
5429,1,10.63,1.425,0,0,3,1,0,69,1,1.1,0.9
5430,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5431,1,11.209,3.232,0,0,3,1,0,69,1,1.1,0.9
5432,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5433,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5434,1,9.581,1.466,0,0,3,1,0,69,1,1.1,0.9
5435,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5436,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5437,1,17.988,3.65,0,0,3,1,0,161,1,1.1,0.9
5438,1,3.756,0.707,0,0,3,1,0,69,1,1.1,0.9
5439,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5440,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5441,1,10.923,2.473,0,0,3,1,0,69,1,1.1,0.9
5442,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5443,1,23.621,1.952,0,0,3,1,0,69,1,1.1,0.9
5444,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5445,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5446,1,8.81,0.625,0,0,3,1,0,69,1,1.1,0.9
5447,1,8.81,1.544,0,0,3,1,0,69,1,1.1,0.9
5448,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5449,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5450,1,14.796,3.351,0,0,3,1,0,161,1,1.1,0.9
5451,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5452,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5453,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5454,1,6.226,2.658,0,0,3,1,0,161,1,1.1,0.9
5455,1,4.784,0.033,0,0,3,1,0,69,1,1.1,0.9
5456,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5457,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5458,1,7.827,2.204,0,0,3,1,0,161,1,1.1,0.9
5459,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5460,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5461,1,20.474,5.514,0,0,3,1,0,69,1,1.1,0.9
5462,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5463,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5464,1,20.474,5.178,0,0,3,1,0,161,1,1.1,0.9
5465,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5466,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5467,1,13.901,0.862,0,0,3,1,0,69,1,1.1,0.9
5468,1,20.474,4.853,0,0,3,1,0,161,1,1.1,0.9
5469,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5470,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5471,1,22.939,5.979,0,0,3,1,0,161,1,1.1,0.9
5472,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5473,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5474,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5475,1,14.393,3.433,0,0,3,1,0,161,1,1.1,0.9
5476,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5477,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5478,1,15.523,1.198,0,0,3,1,0,161,1,1.1,0.9
5479,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5480,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5481,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5482,1,13.917,0.307,0,0,3,1,0,161,1,1.1,0.9
5483,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5484,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5485,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5486,1,16.095,2.426,0,0,3,1,0,161,1,1.1,0.9
5487,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5488,1,14.136,1.889,0,0,3,1,0,69,1,1.1,0.9
5489,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5490,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5491,1,9.889,1.606,0,0,3,1,0,161,1,1.1,0.9
5492,1,9.889,2.05,0,0,3,1,0,161,1,1.1,0.9
5493,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5494,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5495,1,9.104,2.354,0,0,3,1,0,161,1,1.1,0.9
5496,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5497,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5498,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5499,1,22.029,2.459,0,0,3,1,0,161,1,1.1,0.9
5500,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5501,1,4.821,0.907,0,0,3,1,0,69,1,1.1,0.9
5502,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5503,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5504,1,9.742,2.039,0,0,3,1,0,161,1,1.1,0.9
5505,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5506,1,7.306,0.692,0,0,3,1,0,69,1,1.1,0.9
5507,1,9.742,1.125,0,0,3,1,0,69,1,1.1,0.9
5508,1,7.306,2.246,0,0,3,1,0,69,1,1.1,0.9
5509,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5510,1,6.331,1.662,0,0,3,1,0,69,1,1.1,0.9
5511,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5512,1,13.901,2.117,0,0,3,1,0,69,1,1.1,0.9
5513,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5514,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5515,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5516,1,13.613,1.603,0,0,3,1,0,161,1,1.1,0.9
5517,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5518,1,13.901,2.442,0,0,3,1,0,69,1,1.1,0.9
5519,1,3.005,0.286,0,0,3,1,0,69,1,1.1,0.9
5520,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5521,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5522,1,8.128,1.285,0,0,3,1,0,161,1,1.1,0.9
5523,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5524,1,12.09,3.005,0,0,3,1,0,69,1,1.1,0.9
5525,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5526,1,8.392,0.501,0,0,3,1,0,69,1,1.1,0.9
5527,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5528,1,13.645,4.058,0,0,3,1,0,69,1,1.1,0.9
5529,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5530,1,12.596,2.617,0,0,3,1,0,69,1,1.1,0.9
5531,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5532,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5533,1,14.07,1.136,0,0,3,1,0,69,1,1.1,0.9
5534,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5535,1,11.004,2.096,0,0,3,1,0,69,1,1.1,0.9
5536,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5537,1,9.293,1.744,0,0,3,1,0,69,1,1.1,0.9
5538,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5539,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5540,1,21.46,5.297,0,0,3,1,0,161,1,1.1,0.9
5541,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5542,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5543,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5544,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5545,1,9.428,1.976,0,0,3,1,0,161,1,1.1,0.9
5546,1,4.893,0.201,0,0,3,1,0,69,1,1.1,0.9
5547,1,3.395,0.714,0,0,3,1,0,69,1,1.1,0.9
5548,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5549,1,7.226,1.905,0,0,3,1,0,69,1,1.1,0.9
5550,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5551,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5552,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5553,1,9.537,2.891,0,0,3,1,0,161,1,1.1,0.9
5554,1,9.5,0.8,0,0,3,1,0,69,1,1.1,0.9
5555,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5556,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5557,1,13.52,2.922,0,0,3,1,0,161,1,1.1,0.9
5558,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5559,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5560,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5561,1,12.398,1.156,0,0,3,1,0,161,1,1.1,0.9
5562,1,11.004,3.619,0,0,3,1,0,69,1,1.1,0.9
5563,1,13.461,5.039,0,0,3,1,0,69,1,1.1,0.9
5564,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5565,1,10.148,0.817,0,0,3,1,0,69,1,1.1,0.9
5566,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5567,1,10.148,1.345,0,0,3,1,0,161,1,1.1,0.9
5568,1,3.523,0.65,0,0,3,1,0,69,1,1.1,0.9
5569,1,15.185,2.452,0,0,3,1,0,69,1,1.1,0.9
5570,1,16.858,4.512,0,0,3,1,0,69,1,1.1,0.9
5571,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5572,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5573,1,15.185,2.834,0,0,3,1,0,161,1,1.1,0.9
5574,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5575,1,19.895,6.794,0,0,3,1,0,69,1,1.1,0.9
5576,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5577,1,8.629,1.688,0,0,3,1,0,69,1,1.1,0.9
5578,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5579,1,10.631,1.452,0,0,3,1,0,69,1,1.1,0.9
5580,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5581,1,11.867,0.117,0,0,3,1,0,69,1,1.1,0.9
5582,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5583,1,15.545,2.612,0,0,3,1,0,69,1,1.1,0.9
5584,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5585,1,12.867,1.105,0,0,3,1,0,69,1,1.1,0.9
5586,1,6.464,0.789,0,0,3,1,0,69,1,1.1,0.9
5587,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5588,1,4.641,0.839,0,0,3,1,0,69,1,1.1,0.9
5589,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5590,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5591,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5592,1,6.792,0.362,0,0,3,1,0,161,1,1.1,0.9
5593,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5594,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5595,1,8.884,1.234,0,0,3,1,0,161,1,1.1,0.9
5596,1,8.884,1.327,0,0,3,1,0,161,1,1.1,0.9
5597,1,8.884,0.95,0,0,3,1,0,69,1,1.1,0.9
5598,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5599,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5600,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5601,1,15.28,3.223,0,0,3,1,0,161,1,1.1,0.9
5602,1,4.863,1.574,0,0,3,1,0,69,1,1.1,0.9
5603,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5604,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5605,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5606,1,10.83,1.89,0,0,3,1,0,161,1,1.1,0.9
5607,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5608,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5609,1,27.708,6.056,0,0,3,1,0,161,1,1.1,0.9
5610,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5611,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5612,1,9.544,1.958,0,0,3,1,0,69,1,1.1,0.9
5613,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5614,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5615,1,26.152,6.603,0,0,3,1,0,161,1,1.1,0.9
5616,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5617,1,14.347,1.882,0,0,3,1,0,69,1,1.1,0.9
5618,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5619,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5620,1,27.495,4.832,0,0,3,1,0,161,1,1.1,0.9
5621,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5622,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5623,1,21.076,2.643,0,0,3,1,0,69,1,1.1,0.9
5624,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5625,1,21.323,1.798,0,0,3,1,0,69,1,1.1,0.9
5626,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5627,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5628,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5629,1,21.758,2.932,0,0,3,1,0,161,1,1.1,0.9
5630,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5631,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5632,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5633,1,7.481,1,0,0,3,1,0,161,1,1.1,0.9
5634,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5635,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5636,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5637,1,8.715,2.158,0,0,3,1,0,161,1,1.1,0.9
5638,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5639,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5640,1,6.932,1.079,0,0,3,1,0,69,1,1.1,0.9
5641,1,24.516,4.182,0,0,3,1,0,69,1,1.1,0.9
5642,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5643,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5644,1,30.018,3.893,0,0,3,1,0,161,1,1.1,0.9
5645,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5646,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5647,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5648,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5649,1,29.431,1.585,0,0,3,1,0,161,1,1.1,0.9
5650,1,10.028,2.013,0,0,3,1,0,69,1,1.1,0.9
5651,1,6.197,1.895,0,0,3,1,0,69,1,1.1,0.9
5652,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5653,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5654,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5655,1,8.57,2.455,0,0,3,1,0,161,1,1.1,0.9
5656,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5657,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5658,1,9.443,1.059,0,0,3,1,0,69,1,1.1,0.9
5659,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5660,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5661,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5662,1,16.286,2.367,0,0,3,1,0,161,1,1.1,0.9
5663,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5664,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5665,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5666,1,16.583,3.74,0,0,3,1,0,161,1,1.1,0.9
5667,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5668,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5669,1,16.331,3.483,0,0,3,1,0,161,1,1.1,0.9
5670,1,11.253,0.915,0,0,3,1,0,69,1,1.1,0.9
5671,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5672,1,12.505,1.432,0,0,3,1,0,69,1,1.1,0.9
5673,1,14.958,3.211,0,0,3,1,0,69,1,1.1,0.9
5674,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5675,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5676,1,22.653,2.617,0,0,3,1,0,161,1,1.1,0.9
5677,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5678,1,14.818,2.179,0,0,3,1,0,69,1,1.1,0.9
5679,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5680,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5681,1,14.818,3.681,0,0,3,1,0,161,1,1.1,0.9
5682,1,5.707,0.408,0,0,3,1,0,161,1,1.1,0.9
5683,1,14.818,4.574,0,0,3,1,0,69,1,1.1,0.9
5684,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5685,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5686,1,14.818,4.414,0,0,3,1,0,161,1,1.1,0.9
5687,1,15.317,1.265,0,0,3,1,0,69,1,1.1,0.9
5688,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5689,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5690,1,31.221,6.398,0,0,3,1,0,161,1,1.1,0.9
5691,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5692,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5693,1,15.317,4.332,0,0,3,1,0,69,1,1.1,0.9
5694,1,25.353,5.437,0,0,3,1,0,69,1,1.1,0.9
5695,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5696,1,26.498,2.737,0,0,3,1,0,69,1,1.1,0.9
5697,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5698,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5699,1,57.044,7.538,0,0,3,1,0,69,1,1.1,0.9
5700,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5701,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5702,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5703,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5704,1,27.443,0.981,0,0,3,1,0,161,1,1.1,0.9
5705,1,12.607,1.257,0,0,3,1,0,69,1,1.1,0.9
5706,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5707,1,15.259,3.877,0,0,3,1,0,69,1,1.1,0.9
5708,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5709,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5710,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5711,1,6.419,1.1,0,0,3,1,0,161,1,1.1,0.9
5712,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5713,1,23.189,5.823,0,0,3,1,0,69,1,1.1,0.9
5714,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5715,1,10.652,1.466,0,0,3,1,0,69,1,1.1,0.9
5716,1,0,0,0,227.274993789,3,1,0,500,1,1.1,0.9
5717,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5718,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5719,1,41.426,7.094,0,0,3,1,0,161,1,1.1,0.9
5720,1,0,0,0,0,3,1,0,500,1,1.1,0.9
5721,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5722,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5723,1,26.028,5.632,0,0,3,1,0,161,1,1.1,0.9
5724,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5725,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5726,1,35.814,13.211,0,0,3,1,0,69,1,1.1,0.9
5727,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5728,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5729,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5730,1,30.569,6.944,0,0,3,1,0,69,1,1.1,0.9
5731,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5732,1,12.31,1.727,0,0,3,1,0,69,1,1.1,0.9
5733,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5734,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5735,1,0.004,0,0,0,3,1,0,69,1,1.1,0.9
5736,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5737,1,12.31,3.668,0,0,3,1,0,161,1,1.1,0.9
5738,1,12.72,2.715,0,0,3,1,0,69,1,1.1,0.9
5739,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5740,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5741,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5742,1,16.553,1.915,0,0,3,1,0,161,1,1.1,0.9
5743,1,14.29,1.105,0,0,3,1,0,69,1,1.1,0.9
5744,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5745,1,21.956,5.514,0,0,3,1,0,69,1,1.1,0.9
5746,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5747,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5748,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5749,1,14.95,2.746,0,0,3,1,0,69,1,1.1,0.9
5750,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5751,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5752,1,5.091,1.229,0,0,3,1,0,69,1,1.1,0.9
5753,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5754,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5755,1,6.134,1.249,0,0,3,1,0,161,1,1.1,0.9
5756,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5757,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5758,1,6.544,0.43,0,0,3,1,0,69,1,1.1,0.9
5759,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5760,1,10.905,3.837,0,0,3,1,0,69,1,1.1,0.9
5761,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5762,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5763,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5764,1,9.735,1.28,0,0,3,1,0,161,1,1.1,0.9
5765,1,6.956,1.245,0,0,3,1,0,69,1,1.1,0.9
5766,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5767,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5768,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5769,1,8.612,0.537,0,0,3,1,0,161,1,1.1,0.9
5770,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5771,1,8.473,1.559,0,0,3,1,0,69,1,1.1,0.9
5772,1,9.183,1.158,0,0,3,1,0,69,1,1.1,0.9
5773,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5774,1,25.874,2.591,0,0,3,1,0,69,1,1.1,0.9
5775,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5776,1,14.789,1.524,0,0,3,1,0,69,1,1.1,0.9
5777,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5778,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5779,1,29.578,5.017,0,0,3,1,0,161,1,1.1,0.9
5780,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5781,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5782,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5783,1,9.967,0.571,0,0,3,1,0,161,1,1.1,0.9
5784,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5785,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5786,1,8.678,0.73,0,0,3,1,0,161,1,1.1,0.9
5787,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5788,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5789,1,6.408,0.847,0,0,3,1,0,161,1,1.1,0.9
5790,1,5.706,0.858,0,0,3,1,0,69,1,1.1,0.9
5791,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5792,1,8.003,1.363,0,0,3,1,0,69,1,1.1,0.9
5793,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5794,1,5.502,1.218,0,0,3,1,0,69,1,1.1,0.9
5795,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5796,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5797,1,8.238,0.583,0,0,3,1,0,161,1,1.1,0.9
5798,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5799,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5800,1,16.19,1.064,0,0,3,1,0,161,1,1.1,0.9
5801,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5802,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5803,1,16.19,0.991,0,0,3,1,0,69,1,1.1,0.9
5804,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5805,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5806,1,13.291,1.608,0,0,3,1,0,161,1,1.1,0.9
5807,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5808,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5809,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5810,1,16.19,3.779,0,0,3,1,0,161,1,1.1,0.9
5811,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5812,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5813,1,16.506,3.428,0,0,3,1,0,69,1,1.1,0.9
5814,1,33.408,7.646,0,0,3,1,0,69,1,1.1,0.9
5815,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5816,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5817,1,13.638,3.445,0,0,3,1,0,161,1,1.1,0.9
5818,1,4.91,1.257,0,0,3,1,0,69,1,1.1,0.9
5819,1,7.761,0.857,0,0,3,1,0,69,1,1.1,0.9
5820,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5821,1,7.761,1.606,0,0,3,1,0,69,1,1.1,0.9
5822,1,0,0,0,2.04216215476e-05,3,1,0,161,1,1.1,0.9
5823,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5824,1,7.761,3.33,0,0,3,1,0,161,1,1.1,0.9
5825,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5826,1,3.502,0.69,0,0,3,1,0,69,1,1.1,0.9
5827,1,7.091,1.393,0,0,3,1,0,69,1,1.1,0.9
5828,1,7.837,0.919,0,0,3,1,0,69,1,1.1,0.9
5829,1,6.74,0.942,0,0,3,1,0,69,1,1.1,0.9
5830,1,11.643,0.995,0,0,3,1,0,69,1,1.1,0.9
5831,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5832,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5833,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5834,1,7.648,1.475,0,0,3,1,0,161,1,1.1,0.9
5835,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5836,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5837,1,12.999,3.557,0,0,3,1,0,161,1,1.1,0.9
5838,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5839,1,6.637,0.298,0,0,3,1,0,69,1,1.1,0.9
5840,1,0.726,0.015,0,0,3,1,0,69,1,1.1,0.9
5841,1,7.534,1.869,0,0,3,1,0,69,1,1.1,0.9
5842,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5843,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5844,1,16.872,2.437,0,0,3,1,0,161,1,1.1,0.9
5845,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5846,1,6.742,0.723,0,9.03917738387,3,1,0,69,1,1.1,0.9
5847,1,6.742,1.027,0,0,3,1,0,69,1,1.1,0.9
5848,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5849,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5850,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5851,1,6.742,0.661,0,0,3,1,0,161,1,1.1,0.9
5852,1,9.823,2.132,0,0,3,1,0,69,1,1.1,0.9
5853,1,18.178,1.926,0,0,3,1,0,69,1,1.1,0.9
5854,1,6.703,0.859,0,0,3,1,0,69,1,1.1,0.9
5855,1,3.894,0.055,0,0,3,1,0,69,1,1.1,0.9
5856,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5857,1,4.998,0.347,0,0,3,1,0,69,1,1.1,0.9
5858,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5859,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5860,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5861,1,8.528,2.269,0,0,3,1,0,161,1,1.1,0.9
5862,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5863,1,4.264,0.409,0,0,3,1,0,69,1,1.1,0.9
5864,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5865,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5866,1,6.34,0.875,0,0,3,1,0,69,1,1.1,0.9
5867,1,6.34,0.39,0,0,3,1,0,161,1,1.1,0.9
5868,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5869,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5870,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5871,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5872,1,14.958,7.76,0,0,3,1,0,161,1,1.1,0.9
5873,1,6.895,1.482,0,0,3,1,0,69,1,1.1,0.9
5874,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5875,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5876,1,11.906,0.771,0,0,3,1,0,161,1,1.1,0.9
5877,1,9.639,0.63,0,0,3,1,0,69,1,1.1,0.9
5878,1,7.122,1.109,0,0,3,1,0,69,1,1.1,0.9
5879,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5880,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5881,1,21.81,3.495,0,0,3,1,0,161,1,1.1,0.9
5882,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5883,1,16.579,4.636,0,0,3,1,0,69,1,1.1,0.9
5884,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5885,1,18.743,3.284,0,0,3,1,0,69,1,1.1,0.9
5886,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5887,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5888,1,17.789,6.182,0,0,3,1,0,161,1,1.1,0.9
5889,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5890,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5891,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5892,1,7.745,0.374,0,0,3,1,0,161,1,1.1,0.9
5893,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5894,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5895,1,13.601,1.822,0,0,3,1,0,69,1,1.1,0.9
5896,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5897,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5898,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5899,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5900,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5901,1,13.931,2.426,0,0,3,1,0,161,1,1.1,0.9
5902,1,6.624,0.444,0,2.39438074641e-05,3,1,0,69,1,1.1,0.9
5903,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5904,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5905,1,7.28,1.136,0,0,3,1,0,161,1,1.1,0.9
5906,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5907,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5908,1,28.28,5.478,0,0,3,1,0,69,1,1.1,0.9
5909,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5910,1,13.322,3.81,0,0,3,1,0,69,1,1.1,0.9
5911,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5912,1,3.022,0.537,0,0,3,1,0,69,1,1.1,0.9
5913,1,11.833,4.528,0,0,3,1,0,161,1,1.1,0.9
5914,1,0.807,0.077,0,0,3,1,0,161,1,1.1,0.9
5915,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5916,1,4.576,0.103,0,0,3,1,0,69,1,1.1,0.9
5917,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5918,1,7.974,0.965,0,0,3,1,0,69,1,1.1,0.9
5919,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5920,1,9.427,2.148,0,0,3,1,0,69,1,1.1,0.9
5921,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5922,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5923,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5924,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5925,1,7.637,1.002,0,0,3,1,0,161,1,1.1,0.9
5926,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5927,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5928,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5929,1,10.307,1.523,0,0,3,1,0,161,1,1.1,0.9
5930,1,6.991,1.027,0,0,3,1,0,69,1,1.1,0.9
5931,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5932,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5933,1,0,0,0,-40.6347751209,3,1,0,69,1,1.1,0.9
5934,1,6.243,1.206,0,0,3,1,0,161,1,1.1,0.9
5935,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5936,1,7.437,0.983,0,0,3,1,0,69,1,1.1,0.9
5937,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5938,1,7.233,2.23,0,0,3,1,0,69,1,1.1,0.9
5939,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5940,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5941,1,8.22,1.929,0,0,3,1,0,161,1,1.1,0.9
5942,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5943,1,3.756,0.186,0,0,3,1,0,69,1,1.1,0.9
5944,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5945,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5946,1,10.432,1.26,0,0,3,1,0,161,1,1.1,0.9
5947,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5948,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5949,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5950,1,17.452,3.469,0,0,3,1,0,161,1,1.1,0.9
5951,1,5.649,2.504,0,0,3,1,0,69,1,1.1,0.9
5952,1,3.851,0.289,0,0,3,1,0,69,1,1.1,0.9
5953,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5954,1,2.934,0.836,0,0,3,1,0,69,1,1.1,0.9
5955,1,2.934,0.346,0,0,3,1,0,161,1,1.1,0.9
5956,1,2.384,0.305,0,0,3,1,0,161,1,1.1,0.9
5957,1,3.807,0.449,0,0,3,1,0,69,1,1.1,0.9
5958,1,5.517,0.955,0,0,3,1,0,69,1,1.1,0.9
5959,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5960,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5961,1,7.849,2.834,0,0,3,1,0,161,1,1.1,0.9
5962,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5963,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5964,1,7.688,1.59,0,0,3,1,0,161,1,1.1,0.9
5965,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5966,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5967,1,10.63,0.635,0,0,3,1,0,161,1,1.1,0.9
5968,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5969,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5970,1,8.045,0.257,0,0,3,1,0,69,1,1.1,0.9
5971,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5972,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5973,1,10.828,0.542,0,0,3,1,0,69,1,1.1,0.9
5974,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5975,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5976,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5977,1,16.506,4.259,0,0,3,1,0,69,1,1.1,0.9
5978,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5979,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5980,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5981,1,9.881,1.487,0,0,3,1,0,69,1,1.1,0.9
5982,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5983,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5984,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5985,1,7.143,2.428,0,0,3,1,0,161,1,1.1,0.9
5986,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5987,1,6.052,0.872,0,0,3,1,0,69,1,1.1,0.9
5988,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5989,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5990,1,8.568,1.647,0,0,3,1,0,161,1,1.1,0.9
5991,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5992,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5993,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5994,1,6.975,2.275,0,0,3,1,0,161,1,1.1,0.9
5995,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5996,1,0,0,0,0,3,1,0,161,1,1.1,0.9
5997,1,0,0,0,0,3,1,0,69,1,1.1,0.9
5998,1,10.735,2.431,0,0,3,1,0,161,1,1.1,0.9
5999,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6000,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6001,1,14.418,2.726,0,0,3,1,0,69,1,1.1,0.9
6002,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6003,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6004,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6005,1,5.324,1.521,0,0,3,1,0,161,1,1.1,0.9
6006,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6007,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6008,1,8.238,2.003,0,0,3,1,0,161,1,1.1,0.9
6009,1,5.935,1.301,0,0,3,1,0,69,1,1.1,0.9
6010,1,4.77,0.523,0,0,3,1,0,69,1,1.1,0.9
6011,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6012,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6013,1,10.975,1.492,0,0,3,1,0,161,1,1.1,0.9
6014,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6015,1,3.937,0.795,0,0,3,1,0,69,1,1.1,0.9
6016,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6017,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6018,1,12.361,2.132,0,0,3,1,0,161,1,1.1,0.9
6019,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6020,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6021,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6022,1,8.373,1.654,0,0,3,1,0,161,1,1.1,0.9
6023,1,1.38,0.341,0,0,3,1,0,161,1,1.1,0.9
6024,1,8.373,0.77,0,0,3,1,0,69,1,1.1,0.9
6025,1,4.35,1.678,0,0,3,1,0,69,1,1.1,0.9
6026,1,8.131,3.717,0,-29.9999141186,3,1,0,69,1,1.1,0.9
6027,1,11.07,1.043,0,0,3,1,0,69,1,1.1,0.9
6028,1,11.877,1.094,0,0,3,1,0,69,1,1.1,0.9
6029,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6030,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6031,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6032,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6033,1,22.132,6.43,0,0,3,1,0,161,1,1.1,0.9
6034,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6035,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6036,1,13.672,2.216,0,0,3,1,0,161,1,1.1,0.9
6037,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6038,1,11.635,1.745,0,0,3,1,0,69,1,1.1,0.9
6039,1,0,0,0,48.2360144281,3,1,0,161,1,1.1,0.9
6040,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6041,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6042,1,23.555,7.666,0,0,3,1,0,161,1,1.1,0.9
6043,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6044,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6045,1,12.124,2.885,0,0,3,1,0,161,1,1.1,0.9
6046,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6047,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6048,1,0,0,0,-8.89654035181,3,1,0,69,1,1.1,0.9
6049,1,17.35,5.608,0,0,3,1,0,161,1,1.1,0.9
6050,1,6.272,0.94,0,0,3,1,0,69,1,1.1,0.9
6051,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6052,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6053,1,6.881,0.516,0,0,3,1,0,161,1,1.1,0.9
6054,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6055,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6056,1,23.559,1.432,0,0,3,1,0,161,1,1.1,0.9
6057,1,20.659,1.595,0,0,3,1,0,69,1,1.1,0.9
6058,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6059,1,0,0,0,-84.9196671329,3,1,0,500,1,1.1,0.9
6060,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6061,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6062,1,57.895,14.392,0,0,3,1,0,500,1,1.1,0.9
6063,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6064,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6065,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6066,1,6.947,0.831,0,0,3,1,0,161,1,1.1,0.9
6067,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6068,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6069,1,11.274,1.971,0,0,3,1,0,69,1,1.1,0.9
6070,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6071,1,8.373,0.672,0,0,3,1,0,69,1,1.1,0.9
6072,1,5.299,0.517,0,0,3,1,0,69,1,1.1,0.9
6073,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6074,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6075,1,6.023,1.393,0,0,3,1,0,161,1,1.1,0.9
6076,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6077,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6078,1,16.28,1.976,0,0,3,1,0,69,1,1.1,0.9
6079,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6080,1,22.125,7.114,0,0,3,1,0,69,1,1.1,0.9
6081,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6082,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6083,1,33.966,9.468,0,0,3,1,0,161,1,1.1,0.9
6084,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6085,1,4.944,0.372,0,0,3,1,0,69,1,1.1,0.9
6086,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6087,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6088,1,6.843,0.874,0,0,3,1,0,161,1,1.1,0.9
6089,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6090,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6091,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6092,1,8.51,0.542,0,0,3,1,0,161,1,1.1,0.9
6093,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6094,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6095,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6096,1,8.554,0.129,0,0,3,1,0,161,1,1.1,0.9
6097,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6098,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6099,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6100,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6101,1,6.267,0.181,0,0,3,1,0,161,1,1.1,0.9
6102,1,5.553,1.838,0,0.750870140447,3,1,0,69,1,1.1,0.9
6103,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6104,1,7.235,2.23,0,0,3,1,0,69,1,1.1,0.9
6105,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6106,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6107,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6108,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6109,1,12.586,1.957,0,0,3,1,0,161,1,1.1,0.9
6110,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6111,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6112,1,13.527,2.654,0,0,3,1,0,69,1,1.1,0.9
6113,1,11.994,2.524,0,0,3,1,0,69,1,1.1,0.9
6114,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6115,1,0,0,0,15.8744597636,3,1,0,69,1,1.1,0.9
6116,1,14.965,4.781,0,0,3,1,0,161,1,1.1,0.9
6117,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6118,1,0,0,0,-49.1187951412,3,1,0,69,1,1.1,0.9
6119,1,12.288,1.714,0,0,3,1,0,69,1,1.1,0.9
6120,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6121,1,10.633,3.693,0,0,3,1,0,69,1,1.1,0.9
6122,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6123,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6124,1,22.913,2.465,0,0,3,1,0,161,1,1.1,0.9
6125,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6126,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6127,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6128,1,9.086,0.817,0,0,3,1,0,161,1,1.1,0.9
6129,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6130,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6131,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6132,1,12.363,2.759,0,0,3,1,0,161,1,1.1,0.9
6133,1,7.739,2.829,0,0,3,1,0,69,1,1.1,0.9
6134,1,14.796,1.776,0,0,3,1,0,69,1,1.1,0.9
6135,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6136,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6137,1,22.713,6.684,0,0,3,1,0,161,1,1.1,0.9
6138,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6139,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6140,1,11.393,1.136,0,0,3,1,0,69,1,1.1,0.9
6141,1,0,0,0,-257.469802317,3,1,0,500,1,1.1,0.9
6142,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6143,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6144,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6145,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6146,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6147,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6148,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6149,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6150,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6151,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6152,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6153,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6154,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6155,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6156,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6157,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6158,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6159,2,0,0,0,0,3,1,0,500,1,1.1,0.9
6160,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6161,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6162,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6163,1,0,0,0,-279.689657767,3,1,0,500,1,1.1,0.9
6164,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6165,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6166,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6167,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6168,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6169,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6170,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6171,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6172,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6173,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6174,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6175,2,0,0,0,0,3,1,0,500,1,1.1,0.9
6176,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6177,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6178,1,0,0,0,-376.749521774,3,1,0,500,1,1.1,0.9
6179,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6180,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6181,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6182,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6183,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6184,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6185,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6186,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6187,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6188,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6189,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6190,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6191,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6192,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6193,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6194,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6195,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6196,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6197,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6198,2,0,0,0,0,3,1,0,20,1,1.1,0.9
6199,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6200,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6201,1,0,0,0,-496.009649552,3,1,0,500,1,1.1,0.9
6202,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6203,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6204,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6205,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6206,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6207,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6208,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6209,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6210,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6211,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6212,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6213,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6214,2,0,0,0,0,3,1,0,20,1,1.1,0.9
6215,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6216,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6217,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6218,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6219,1,0,0,0,-97.2297805142,3,1,0,500,1,1.1,0.9
6220,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6221,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6222,1,0,0,0,0,3,1,0,22,1,1.1,0.9
6223,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6224,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6225,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6226,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6227,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6228,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6229,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6230,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6231,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6232,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6233,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6234,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6235,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6236,2,0,0,0,0,3,1,0,69,1,1.1,0.9
