bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6237,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6238,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6239,1,0,0,0,-45.5299211038,3,1,0,500,1,1.1,0.9
6240,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6241,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6242,1,0,0,0,0,3,1,0,24,1,1.1,0.9
6243,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6244,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6245,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6246,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6247,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6248,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6249,1,0,0,0,61.9871621965,3,1,0,500,1,1.1,0.9
6250,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6251,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6252,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6253,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6254,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6255,1,0,0,0,-472.28981467,3,1,0,500,1,1.1,0.9
6256,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6257,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6258,2,0,0,0,0,3,1,0,22,1,1.1,0.9
6259,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6260,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6261,1,0,0,0,-233.329663852,3,1,0,500,1,1.1,0.9
6262,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6263,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6264,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6265,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6266,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6267,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6268,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6269,1,0,0,0,-588.299862444,3,1,0,500,1,1.1,0.9
6270,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6271,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6272,1,0,0,0,0,3,1,0,22,1,1.1,0.9
6273,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6274,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6275,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6276,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6277,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6278,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6279,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6280,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6281,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6282,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6283,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6284,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6285,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6286,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6287,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6288,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6289,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6290,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6291,1,0,0,0,-387.019691838,3,1,0,500,1,1.1,0.9
6292,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6293,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6294,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6295,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6296,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6297,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6298,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6299,2,0,0,0,0,3,1,0,20,1,1.1,0.9
6300,2,0,0,0,0,3,1,0,22,1,1.1,0.9
6301,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6302,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6303,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6304,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6305,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6306,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6307,1,0,0,0,-24.9998355724,3,1,0,161,1,1.1,0.9
6308,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6309,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6310,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6311,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6312,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6313,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6314,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6315,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6316,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6317,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6318,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6319,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6320,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6321,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6322,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6323,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6324,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6325,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6326,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6327,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6328,1,0,0,0,0,3,1,0,500,1,1.1,0.9
6329,2,0,0,0,0,3,1,0,500,1,1.1,0.9
6330,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6331,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6332,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6333,1,0,0,0,-243.888810362,3,1,0,500,1,1.1,0.9
6334,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6335,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6336,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6337,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6338,2,0,0,0,0,3,1,0,22,1,1.1,0.9
6339,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6340,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6341,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6342,1,0,0,0,0,3,1,0,69,1,1.1,0.9
6343,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6344,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6345,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6346,2,0,0,0,0,3,1,0,161,1,1.1,0.9
6347,2,0,0,0,0,3,1,0,69,1,1.1,0.9
6348,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6349,1,0,0,0,0,3,1,0,161,1,1.1,0.9
6350,1,3.722,0.177,0,-26.8407433557,4,1,0,161,1,1.1,0.9
6351,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6352,1,3.284,0.564,0,0,4,1,0,161,1,1.1,0.9
6353,1,4.274,0.32,0,0,4,1,0,161,1,1.1,0.9
6354,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6355,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6356,1,8.398,0.7,0,0,4,1,0,161,1,1.1,0.9
6357,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6358,1,16.788,3.428,0,0,4,1,0,161,1,1.1,0.9
6359,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6360,1,4.487,0.229,0,0,4,1,0,161,1,1.1,0.9
6361,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6362,1,8.776,0.713,0,0,4,1,0,161,1,1.1,0.9
6363,1,4.564,0.55,0,0,4,1,0,161,1,1.1,0.9
6364,1,4.455,0.282,0,0,4,1,0,161,1,1.1,0.9
6365,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6366,1,5.103,0.989,0,0,4,1,0,161,1,1.1,0.9
6367,1,5.492,0.582,0,0,4,1,0,161,1,1.1,0.9
6368,1,2.949,0.116,0,0,4,1,0,161,1,1.1,0.9
6369,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6370,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6371,1,10.471,1.645,0,0,4,1,0,161,1,1.1,0.9
6372,1,7.814,1.641,0,0,4,1,0,161,1,1.1,0.9
6373,1,0,0,0,-5.31997049858,4,1,0,161,1,1.1,0.9
6374,1,3.796,0.579,0,0,4,1,0,161,1,1.1,0.9
6375,1,6.571,0.774,0,0,4,1,0,161,1,1.1,0.9
6376,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6377,1,24.324,5.783,0,0,4,1,0,161,1,1.1,0.9
6378,1,11.839,1.076,0,0,4,1,0,161,1,1.1,0.9
6379,1,8.923,1.421,0,0,4,1,0,161,1,1.1,0.9
6380,1,7.834,1.686,0,0,4,1,0,161,1,1.1,0.9
6381,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6382,1,4.221,1.034,0,0,4,1,0,161,1,1.1,0.9
6383,1,5.268,0.25,0,0,4,1,0,161,1,1.1,0.9
6384,1,7.662,1.661,0,0,4,1,0,161,1,1.1,0.9
6385,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6386,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6387,1,9.668,1.202,0,0,4,1,0,500,1,1.1,0.9
6388,1,8.276,1.593,0,0,4,1,0,161,1,1.1,0.9
6389,1,9.084,1.532,0,0,4,1,0,161,1,1.1,0.9
6390,1,3.508,0.695,0,0,4,1,0,161,1,1.1,0.9
6391,1,7.666,2.696,0,0,4,1,0,161,1,1.1,0.9
6392,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6393,1,3.585,1.183,0,0,4,1,0,161,1,1.1,0.9
6394,1,4.576,0.765,0,0,4,1,0,161,1,1.1,0.9
6395,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6396,1,5.339,0.524,0,0,4,1,0,161,1,1.1,0.9
6397,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6398,1,6.493,1.199,0,0,4,1,0,161,1,1.1,0.9
6399,1,6.282,1.331,0,0,4,1,0,161,1,1.1,0.9
6400,1,9.836,2.361,0,0,4,1,0,161,1,1.1,0.9
6401,1,9.327,0.586,0,0,4,1,0,161,1,1.1,0.9
6402,1,5.61,0.496,0,0,4,1,0,161,1,1.1,0.9
6403,1,4.221,0.652,0,8.08912756262e-05,4,1,0,161,1,1.1,0.9
6404,1,3.215,0.277,0,0,4,1,0,161,1,1.1,0.9
6405,1,3.129,0.379,0,0,4,1,0,161,1,1.1,0.9
6406,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6407,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6408,1,13.554,0.579,0,0,4,1,0,161,1,1.1,0.9
6409,1,10.425,0.928,0,0,4,1,0,161,1,1.1,0.9
6410,1,15.887,2.565,0,0,4,1,0,161,1,1.1,0.9
6411,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6412,1,2.997,0.402,0,0,4,1,0,161,1,1.1,0.9
6413,1,3.063,0.248,0,0,4,1,0,161,1,1.1,0.9
6414,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6415,1,4.661,0.229,0,0,4,1,0,161,1,1.1,0.9
6416,1,9.863,1.161,0,10.7383536577,4,1,0,161,1,1.1,0.9
6417,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6418,1,12.644,3.134,0,0,4,1,0,161,1,1.1,0.9
6419,1,18.976,1.379,0,0,4,1,0,161,1,1.1,0.9
6420,1,8.221,1,0,0,4,1,0,161,1,1.1,0.9
6421,1,3.557,0.365,0,0,4,1,0,161,1,1.1,0.9
6422,1,6.56,1.121,0,0,4,1,0,161,1,1.1,0.9
6423,1,6.089,0.786,0,0,4,1,0,161,1,1.1,0.9
6424,1,21.174,3.186,0,0,4,1,0,161,1,1.1,0.9
6425,1,27.188,1.706,0,0,4,1,0,161,1,1.1,0.9
6426,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6427,1,25.24,4.842,0,0,4,1,0,161,1,1.1,0.9
6428,1,0.226,0.01,0,0,4,1,0,161,1,1.1,0.9
6429,1,15.644,2.834,0,0,4,1,0,161,1,1.1,0.9
6430,1,19.342,2.459,0,0,4,1,0,161,1,1.1,0.9
6431,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6432,1,12.76,1.365,0,0,4,1,0,161,1,1.1,0.9
6433,1,2.911,0.012,0,0,4,1,0,161,1,1.1,0.9
6434,1,3.734,1.013,0,0,4,1,0,161,1,1.1,0.9
6435,1,5.774,0.974,0,0,4,1,0,161,1,1.1,0.9
6436,1,6.389,1.665,0,0,4,1,0,161,1,1.1,0.9
6437,1,7.889,0.566,0,0,4,1,0,161,1,1.1,0.9
6438,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6439,1,3.138,0.019,0,0,4,1,0,161,1,1.1,0.9
6440,1,9.036,1.228,0,0,4,1,0,161,1,1.1,0.9
6441,1,20.767,1.647,0,0,4,1,0,161,1,1.1,0.9
6442,1,6.95,0.613,0,0,4,1,0,161,1,1.1,0.9
6443,1,9.352,1.496,0,0,4,1,0,161,1,1.1,0.9
6444,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6445,1,3.245,0.641,0,0,4,1,0,161,1,1.1,0.9
6446,1,15.816,0.262,0,0,4,1,0,161,1,1.1,0.9
6447,1,3.362,0.804,0,0,4,1,0,161,1,1.1,0.9
6448,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6449,1,12.725,1.864,0,0,4,1,0,161,1,1.1,0.9
6450,1,12.168,1.691,0,0,4,1,0,161,1,1.1,0.9
6451,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6452,1,12.187,3.662,0,0,4,1,0,161,1,1.1,0.9
6453,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6454,1,11.951,0.749,0,0,4,1,0,161,1,1.1,0.9
6455,1,23.998,3.87,0,0,4,1,0,161,1,1.1,0.9
6456,1,8.977,0.881,0,0,4,1,0,161,1,1.1,0.9
6457,1,10.789,0.782,0,0,4,1,0,161,1,1.1,0.9
6458,1,6.396,0.818,0,-28.7437328861,4,1,0,161,1,1.1,0.9
6459,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6460,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6461,1,8.633,0.661,0,0,4,1,0,161,1,1.1,0.9
6462,1,7.011,0.945,0,0,4,1,0,161,1,1.1,0.9
6463,1,8.469,0.176,0,0,4,1,0,161,1,1.1,0.9
6464,1,18.395,2.355,0,0,4,1,0,161,1,1.1,0.9
6465,1,8.012,2.649,0,0,4,1,0,161,1,1.1,0.9
6466,1,17.831,1.847,0,0,4,1,0,161,1,1.1,0.9
6467,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6468,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6469,1,5.724,0.189,0,0,4,1,0,161,1,1.1,0.9
6470,1,0,0,0,-0.959308821256,4,1,0,500,1,1.1,0.9
6471,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6472,1,25.778,3.581,0,0,4,1,0,500,1,1.1,0.9
6473,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6474,1,25.207,1.165,0,0,4,1,0,161,1,1.1,0.9
6475,1,6.851,1.676,0,0,4,1,0,161,1,1.1,0.9
6476,1,14.922,1.547,0,0,4,1,0,161,1,1.1,0.9
6477,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6478,1,9.619,1.464,0,0,4,1,0,161,1,1.1,0.9
6479,1,13.593,1.493,0,0,4,1,0,161,1,1.1,0.9
6480,1,12.87,3.663,0,0,4,1,0,161,1,1.1,0.9
6481,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6482,1,18.815,2.97,0,0,4,1,0,161,1,1.1,0.9
6483,1,18.815,1.222,0,0,4,1,0,161,1,1.1,0.9
6484,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6485,1,18.687,3.183,0,0,4,1,0,161,1,1.1,0.9
6486,1,30.958,8.36,0,0,4,1,0,161,1,1.1,0.9
6487,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6488,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6489,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6490,1,18.815,1.759,0,0,4,1,0,500,1,1.1,0.9
6491,1,6.596,0.945,0,0,4,1,0,161,1,1.1,0.9
6492,1,0.629,0.049,0,0,4,1,0,161,1,1.1,0.9
6493,1,8.091,1.016,0,0,4,1,0,161,1,1.1,0.9
6494,1,8.776,0.582,0,0,4,1,0,161,1,1.1,0.9
6495,1,20.606,1.45,0,0,4,1,0,161,1,1.1,0.9
6496,1,25.978,3.152,0,15.3986782158,4,1,0,161,1,1.1,0.9
6497,1,5.497,0.404,0,0,4,1,0,161,1,1.1,0.9
6498,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6499,1,15.176,1.165,0,0,4,1,0,161,1,1.1,0.9
6500,1,14.588,2.553,0,0,4,1,0,161,1,1.1,0.9
6501,1,8.099,1.701,0,0,4,1,0,161,1,1.1,0.9
6502,1,5.848,0.943,0,0,4,1,0,161,1,1.1,0.9
6503,1,27.774,4.603,0,0,4,1,0,161,1,1.1,0.9
6504,1,25.297,3.508,0,0,4,1,0,161,1,1.1,0.9
6505,1,29.347,4.305,0,0,4,1,0,161,1,1.1,0.9
6506,1,27.698,4.61,0,0,4,1,0,161,1,1.1,0.9
6507,1,5.845,0.558,0,0,4,1,0,161,1,1.1,0.9
6508,1,38.076,3.723,0,0,4,1,0,161,1,1.1,0.9
6509,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6510,1,10.576,0.866,0,0,4,1,0,161,1,1.1,0.9
6511,1,10.576,2.645,0,0,4,1,0,500,1,1.1,0.9
6512,1,5.596,0.135,0,5.01246801478e-05,4,1,0,161,1,1.1,0.9
6513,1,10.046,1.811,0,0,4,1,0,161,1,1.1,0.9
6514,1,12.518,1.571,0,0,4,1,0,161,1,1.1,0.9
6515,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6516,1,28.194,1.266,0,0,4,1,0,161,1,1.1,0.9
6517,1,20.967,3.48,0,0,4,1,0,161,1,1.1,0.9
6518,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6519,1,37.217,8.001,0,0,4,1,0,161,1,1.1,0.9
6520,1,30.926,4.894,0,0,4,1,0,161,1,1.1,0.9
6521,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6522,1,22.133,4.182,0,0,4,1,0,161,1,1.1,0.9
6523,1,36.185,3.343,0,0,4,1,0,161,1,1.1,0.9
6524,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6525,1,46.137,8.206,0,0,4,1,0,161,1,1.1,0.9
6526,1,28.595,3.285,0,0,4,1,0,161,1,1.1,0.9
6527,1,22.349,1.273,0,0,4,1,0,161,1,1.1,0.9
6528,1,27.411,2.156,0,0,4,1,0,161,1,1.1,0.9
6529,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6530,1,30.219,3.651,0,0,4,1,0,161,1,1.1,0.9
6531,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6532,1,12.824,1.526,0,0,4,1,0,161,1,1.1,0.9
6533,1,24.291,3.928,0,0,4,1,0,161,1,1.1,0.9
6534,1,60.069,3.083,0,0,4,1,0,161,1,1.1,0.9
6535,1,34.02,11.508,0,53.9964331196,4,1,0,161,1,1.1,0.9
6536,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6537,1,29.41,9.565,0,0,4,1,0,161,1,1.1,0.9
6538,1,18.304,1.827,0,0,4,1,0,161,1,1.1,0.9
6539,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6540,1,25.113,4.069,0,0,4,1,0,161,1,1.1,0.9
6541,1,19.032,2.933,0,0,4,1,0,161,1,1.1,0.9
6542,1,32.446,5.291,0,0,4,1,0,161,1,1.1,0.9
6543,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6544,1,0,0,0,0.000353680173703,4,1,0,500,1,1.1,0.9
6545,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6546,1,21.394,1.216,0,0,4,1,0,500,1,1.1,0.9
6547,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6548,1,19.216,2.364,0,0,4,1,0,161,1,1.1,0.9
6549,1,17.51,1.79,0,0,4,1,0,161,1,1.1,0.9
6550,1,11.139,1.72,0,0,4,1,0,161,1,1.1,0.9
6551,1,17.911,1.222,0,0,4,1,0,161,1,1.1,0.9
6552,1,43.172,5.149,0,0,4,1,0,161,1,1.1,0.9
6553,1,21.528,3.614,0,0,4,1,0,161,1,1.1,0.9
6554,1,26.155,8.685,0,0,4,1,0,161,1,1.1,0.9
6555,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6556,1,27.602,1.673,0,0,4,1,0,161,1,1.1,0.9
6557,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6558,1,31.671,4.278,0,0,4,1,0,161,1,1.1,0.9
6559,1,6.332,0.75,0,0,4,1,0,161,1,1.1,0.9
6560,1,11.718,0.617,0,0,4,1,0,161,1,1.1,0.9
6561,1,19.84,4.301,0,69.2279082786,4,1,0,161,1,1.1,0.9
6562,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6563,1,21.133,4.367,0,0,4,1,0,161,1,1.1,0.9
6564,1,35.103,5.38,0,0,4,1,0,161,1,1.1,0.9
6565,1,34.402,9.301,0,0.435760786169,4,1,0,161,1,1.1,0.9
6566,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6567,1,27.354,3.806,0,0,4,1,0,161,1,1.1,0.9
6568,1,17.497,1.669,0,0,4,1,0,161,1,1.1,0.9
6569,1,33.18,5.092,0,0,4,1,0,161,1,1.1,0.9
6570,1,16.491,2.228,0,0,4,1,0,161,1,1.1,0.9
6571,1,20.725,3.453,0,0,4,1,0,161,1,1.1,0.9
6572,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6573,1,13.46,0.619,0,0,4,1,0,161,1,1.1,0.9
6574,1,8.278,1.526,0,0.00292278409186,4,1,0,161,1,1.1,0.9
6575,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6576,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6577,1,10.482,0.915,0,0,4,1,0,161,1,1.1,0.9
6578,1,8.278,0.571,0,0,4,1,0,161,1,1.1,0.9
6579,1,9.201,2.248,0,0,4,1,0,161,1,1.1,0.9
6580,1,15.02,3.778,0,0,4,1,0,161,1,1.1,0.9
6581,1,24.801,3.374,0,0,4,1,0,161,1,1.1,0.9
6582,1,23.419,3.966,0,0,4,1,0,161,1,1.1,0.9
6583,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6584,1,18.185,3.003,0,0,4,1,0,161,1,1.1,0.9
6585,1,6.051,1.193,0,0,4,1,0,161,1,1.1,0.9
6586,1,41.553,3.857,0,0,4,1,0,161,1,1.1,0.9
6587,1,26.373,4.315,0,0,4,1,0,161,1,1.1,0.9
6588,1,29.429,3.583,0,0,4,1,0,161,1,1.1,0.9
6589,1,3.402,0.682,0,0,4,1,0,161,1,1.1,0.9
6590,1,7.659,2.57,0,0,4,1,0,161,1,1.1,0.9
6591,1,25.819,1.626,0,0,4,1,0,161,1,1.1,0.9
6592,1,6.824,0.551,0,0,4,1,0,161,1,1.1,0.9
6593,1,12.73,0.912,0,0,4,1,0,161,1,1.1,0.9
6594,1,7.792,0.791,0,0,4,1,0,161,1,1.1,0.9
6595,1,14.389,2.993,0,0,4,1,0,161,1,1.1,0.9
6596,1,6.021,0.943,0,0,4,1,0,161,1,1.1,0.9
6597,1,7.118,2.169,0,0,4,1,0,161,1,1.1,0.9
6598,1,4.275,0.656,0,0,4,1,0,161,1,1.1,0.9
6599,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6600,1,15.787,2.958,0,0,4,1,0,161,1,1.1,0.9
6601,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6602,1,29.137,5.246,0,0,4,1,0,161,1,1.1,0.9
6603,1,24.979,3.039,0,0,4,1,0,161,1,1.1,0.9
6604,1,9.808,1.32,0,0,4,1,0,161,1,1.1,0.9
6605,1,4.203,0.9,0,0.524739117266,4,1,0,161,1,1.1,0.9
6606,1,18.561,1.297,0,0,4,1,0,161,1,1.1,0.9
6607,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6608,1,15.199,2.426,0,0,4,1,0,161,1,1.1,0.9
6609,1,4.101,0.755,0,0,4,1,0,161,1,1.1,0.9
6610,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6611,1,9.481,0.308,0,0,4,1,0,161,1,1.1,0.9
6612,1,9.71,0.642,0,0,4,1,0,161,1,1.1,0.9
6613,1,15.206,3.162,0,0,4,1,0,161,1,1.1,0.9
6614,1,10.008,1.438,0,0,4,1,0,161,1,1.1,0.9
6615,1,13.757,4.337,0,0,4,1,0,161,1,1.1,0.9
6616,1,14.288,2.772,0,0,4,1,0,161,1,1.1,0.9
6617,1,13.757,2.182,0,0,4,1,0,161,1,1.1,0.9
6618,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6619,1,14.288,1.232,0,0,4,1,0,161,1,1.1,0.9
6620,1,10.931,1.14,0,0,4,1,0,161,1,1.1,0.9
6621,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6622,1,28.424,3.451,0,0,4,1,0,161,1,1.1,0.9
6623,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6624,1,12.147,0.769,0,0,4,1,0,161,1,1.1,0.9
6625,1,5.348,0.38,0,0,4,1,0,161,1,1.1,0.9
6626,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6627,1,13.225,0.948,0,0,4,1,0,161,1,1.1,0.9
6628,1,7.38,1.848,0,0,4,1,0,161,1,1.1,0.9
6629,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6630,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6631,1,24.736,3.876,0,0,4,1,0,161,1,1.1,0.9
6632,1,14.541,0.542,0,0,4,1,0,161,1,1.1,0.9
6633,1,19.796,5.824,0,0,4,1,0,161,1,1.1,0.9
6634,1,4.373,0.984,0,0,4,1,0,161,1,1.1,0.9
6635,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6636,1,7.674,1.293,0,0,4,1,0,161,1,1.1,0.9
6637,1,8.272,0.528,0,0,4,1,0,161,1,1.1,0.9
6638,1,12.314,2.963,0,0,4,1,0,161,1,1.1,0.9
6639,1,8.857,0.712,0,0,4,1,0,161,1,1.1,0.9
6640,1,0,0,0,-107.045812854,4,1,0,500,1,1.1,0.9
6641,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6642,1,33.027,2.7,0,0,4,1,0,500,1,1.1,0.9
6643,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6644,1,15.549,1.433,0,0,4,1,0,161,1,1.1,0.9
6645,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6646,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6647,1,6.768,1.92,0,0,4,1,0,161,1,1.1,0.9
6648,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6649,1,9.106,1.229,0,0,4,1,0,161,1,1.1,0.9
6650,1,10.563,2.383,0,0,4,1,0,161,1,1.1,0.9
6651,1,24.094,2.721,0,0,4,1,0,161,1,1.1,0.9
6652,1,14.231,2.611,0,0,4,1,0,161,1,1.1,0.9
6653,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6654,1,2.964,0.825,0,0,4,1,0,161,1,1.1,0.9
6655,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6656,1,4.387,0.599,0,0,4,1,0,161,1,1.1,0.9
6657,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6658,1,0,0,0,0,4,1,0,115,1,1.1,0.9
6659,1,8.111,1.16,0,0,4,1,0,161,1,1.1,0.9
6660,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6661,1,4.785,0.563,0,0,4,1,0,161,1,1.1,0.9
6662,1,7.206,1.19,0,0,4,1,0,161,1,1.1,0.9
6663,1,20.579,5.198,0,0,4,1,0,161,1,1.1,0.9
6664,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6665,1,0,0,0,0,4,1,0,115,1,1.1,0.9
6666,1,8.717,1.536,0,0,4,1,0,161,1,1.1,0.9
6667,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6668,1,12.343,0.725,0,0,4,1,0,161,1,1.1,0.9
6669,1,11.778,1.379,0,0,4,1,0,161,1,1.1,0.9
6670,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6671,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6672,1,11.778,0.851,0,0,4,1,0,161,1,1.1,0.9
6673,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6674,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6675,1,12.022,1.01,0,0,4,1,0,161,1,1.1,0.9
6676,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6677,1,11.942,1.373,0,0,4,1,0,161,1,1.1,0.9
6678,1,4.717,0.493,0,0,4,1,0,161,1,1.1,0.9
6679,1,5.782,1.092,0,0,4,1,0,161,1,1.1,0.9
6680,1,5.842,0.287,0,0,4,1,0,161,1,1.1,0.9
6681,1,4.399,0.494,0,0,4,1,0,161,1,1.1,0.9
6682,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6683,1,8.016,0.968,0,0,4,1,0,161,1,1.1,0.9
6684,1,7.182,1.963,0,0,4,1,0,161,1,1.1,0.9
6685,1,7.182,1.336,0,0,4,1,0,161,1,1.1,0.9
6686,1,8.233,1.292,0,0,4,1,0,161,1,1.1,0.9
6687,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6688,1,5.582,0.792,0,0,4,1,0,161,1,1.1,0.9
6689,1,8.311,2.738,0,0,4,1,0,161,1,1.1,0.9
6690,1,6.386,1.225,0,0,4,1,0,161,1,1.1,0.9
6691,1,0,0,0,1.98754839745e-05,4,1,0,161,1,1.1,0.9
6692,1,8.885,1.389,0,0,4,1,0,161,1,1.1,0.9
6693,1,4.429,0.487,0,0,4,1,0,161,1,1.1,0.9
6694,1,0.172,0.06,0,0,4,1,0,161,1,1.1,0.9
6695,1,3.288,0.446,0,0,4,1,0,161,1,1.1,0.9
6696,1,4.693,1.085,0,0,4,1,0,161,1,1.1,0.9
6697,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6698,1,0,0,0,0,4,1,0,115,1,1.1,0.9
6699,1,4.435,0.609,0,0,4,1,0,161,1,1.1,0.9
6700,1,6.745,1.063,0,0,4,1,0,161,1,1.1,0.9
6701,1,5.372,0.419,0,0,4,1,0,161,1,1.1,0.9
6702,1,5.131,1.284,0,0,4,1,0,161,1,1.1,0.9
6703,1,10.404,1.917,0,0,4,1,0,161,1,1.1,0.9
6704,1,7.49,1.654,0,0,4,1,0,161,1,1.1,0.9
6705,1,9.392,2.59,0,0,4,1,0,161,1,1.1,0.9
6706,1,0,0,0,-211.279918563,4,1,0,500,1,1.1,0.9
6707,1,11.779,1.221,0,0,4,1,0,161,1,1.1,0.9
6708,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6709,1,12.384,3.302,0,0,4,1,0,161,1,1.1,0.9
6710,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6711,1,4.053,0.698,0,0,4,1,0,161,1,1.1,0.9
6712,1,7.52,0.505,0,0,4,1,0,161,1,1.1,0.9
6713,1,8.492,2.202,0,0,4,1,0,161,1,1.1,0.9
6714,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6715,1,5.538,0.315,0,0,4,1,0,161,1,1.1,0.9
6716,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6717,1,6.385,0.154,0,0,4,1,0,161,1,1.1,0.9
6718,1,3.028,0.471,0,5.47833487125,4,1,0,161,1,1.1,0.9
6719,1,11.065,1.638,0,0,4,1,0,161,1,1.1,0.9
6720,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6721,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6722,1,7.582,0.91,0,0,4,1,0,161,1,1.1,0.9
6723,1,4.707,0.545,0,0,4,1,0,161,1,1.1,0.9
6724,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6725,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6726,1,5.289,0.611,0,0,4,1,0,161,1,1.1,0.9
6727,1,12.377,0.876,0,0,4,1,0,161,1,1.1,0.9
6728,1,24.754,3.12,0,0,4,1,0,161,1,1.1,0.9
6729,1,12.377,1.11,0,0,4,1,0,161,1,1.1,0.9
6730,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6731,1,0,0,0,0,4,1,0,115,1,1.1,0.9
6732,1,5.462,0.978,0,0,4,1,0,161,1,1.1,0.9
6733,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6734,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6735,1,18.981,1.427,0,0,4,1,0,161,1,1.1,0.9
6736,1,37.074,5.441,0,0,4,1,0,161,1,1.1,0.9
6737,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6738,1,11.108,1.899,0,0,4,1,0,161,1,1.1,0.9
6739,1,12.709,0.695,0,0,4,1,0,161,1,1.1,0.9
6740,1,6.451,0.69,0,0,4,1,0,161,1,1.1,0.9
6741,1,4.57,0.683,0,0,4,1,0,161,1,1.1,0.9
6742,1,3.291,0.541,0,0,4,1,0,161,1,1.1,0.9
6743,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6744,1,15.1,2.782,0,0,4,1,0,161,1,1.1,0.9
6745,1,13.56,1.448,0,0,4,1,0,161,1,1.1,0.9
6746,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6747,1,8.292,1.165,0,0,4,1,0,161,1,1.1,0.9
6748,1,5.328,0.825,0,0,4,1,0,161,1,1.1,0.9
6749,1,0,0,0,3.08343864351,4,1,0,161,1,1.1,0.9
6750,1,5.106,1.356,0,0,4,1,0,161,1,1.1,0.9
6751,1,5.106,1.118,0,7.13235256884,4,1,0,161,1,1.1,0.9
6752,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6753,1,48.527,5.855,0,0,4,1,0,161,1,1.1,0.9
6754,1,8.079,1.679,0,0,4,1,0,161,1,1.1,0.9
6755,1,21.458,2.971,0,0,4,1,0,161,1,1.1,0.9
6756,1,35.593,2.56,0,0,4,1,0,161,1,1.1,0.9
6757,1,10.023,1.917,0,0,4,1,0,161,1,1.1,0.9
6758,1,11.084,2.035,0,0,4,1,0,161,1,1.1,0.9
6759,1,15.481,1.032,0,2.30222031158e-05,4,1,0,161,1,1.1,0.9
6760,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6761,1,4.614,1.136,0,0,4,1,0,161,1,1.1,0.9
6762,1,7.226,1.134,0,0,4,1,0,161,1,1.1,0.9
6763,1,11.027,1.293,0,0,4,1,0,161,1,1.1,0.9
6764,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6765,1,30.029,3.617,0,0,4,1,0,161,1,1.1,0.9
6766,1,17.891,1.793,0,0,4,1,0,161,1,1.1,0.9
6767,1,25.563,0.876,0,0,4,1,0,161,1,1.1,0.9
6768,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6769,1,25.989,6.772,0,0,4,1,0,161,1,1.1,0.9
6770,1,44.862,6.606,0,0,4,1,0,161,1,1.1,0.9
6771,1,4.049,0.333,0,0,4,1,0,161,1,1.1,0.9
6772,1,13.147,1.645,0,0,4,1,0,161,1,1.1,0.9
6773,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6774,1,18.569,1.797,0,0,4,1,0,161,1,1.1,0.9
6775,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6776,1,22.241,4.417,0,0,4,1,0,161,1,1.1,0.9
6777,1,24.231,8.072,0,0,4,1,0,161,1,1.1,0.9
6778,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6779,1,46.524,4.51,0,0,4,1,0,161,1,1.1,0.9
6780,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6781,1,60,10.313,0,0,4,1,0,161,1,1.1,0.9
6782,1,0,0,0,47.8874617008,4,1,0,500,1,1.1,0.9
6783,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6784,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6785,1,23.979,6.148,0,0,4,1,0,500,1,1.1,0.9
6786,1,12.894,1.769,0,0,4,1,0,161,1,1.1,0.9
6787,1,7.602,0.312,0,0,4,1,0,161,1,1.1,0.9
6788,1,11.266,1.215,0,0,4,1,0,161,1,1.1,0.9
6789,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6790,1,21.386,3.849,0,0,4,1,0,161,1,1.1,0.9
6791,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6792,1,20.508,1.276,0,0,4,1,0,161,1,1.1,0.9
6793,1,7.774,0.926,0,0,4,1,0,161,1,1.1,0.9
6794,1,28.29,2.604,0,0,4,1,0,161,1,1.1,0.9
6795,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6796,1,28.594,3.603,0,0,4,1,0,161,1,1.1,0.9
6797,1,28.717,1.965,0,0,4,1,0,161,1,1.1,0.9
6798,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6799,1,46.039,12.334,0,0,4,1,0,161,1,1.1,0.9
6800,1,9.188,1.341,0,0,4,1,0,161,1,1.1,0.9
6801,1,9.188,0.811,0,0,4,1,0,161,1,1.1,0.9
6802,1,16.001,1.044,0,2.6460311888e-05,4,1,0,161,1,1.1,0.9
6803,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6804,1,26.843,2.727,0,0,4,1,0,161,1,1.1,0.9
6805,1,5.321,0.606,0,0,4,1,0,161,1,1.1,0.9
6806,1,11.943,0.34,0,0,4,1,0,161,1,1.1,0.9
6807,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6808,1,5.014,0.927,0,0,4,1,0,161,1,1.1,0.9
6809,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6810,1,21.306,4.444,0,0,4,1,0,161,1,1.1,0.9
6811,1,0,0,0,0.00112202796836,4,1,0,161,1,1.1,0.9
6812,1,32.124,6.51,0,0,4,1,0,161,1,1.1,0.9
6813,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6814,1,16.062,2.369,0,0,4,1,0,161,1,1.1,0.9
6815,1,19.894,2.231,0,0,4,1,0,161,1,1.1,0.9
6816,1,25.528,0.758,0,0,4,1,0,161,1,1.1,0.9
6817,1,19.112,1.627,0,0,4,1,0,161,1,1.1,0.9
6818,1,12.122,2.008,0,0,4,1,0,161,1,1.1,0.9
6819,1,34.424,2.596,0,33.4028235376,4,1,0,161,1,1.1,0.9
6820,1,37.572,7.917,0,0,4,1,0,161,1,1.1,0.9
6821,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6822,1,18.059,1.734,0,0,4,1,0,161,1,1.1,0.9
6823,1,17.725,2.387,0,0,4,1,0,161,1,1.1,0.9
6824,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6825,1,8.772,1.861,0,0,4,1,0,161,1,1.1,0.9
6826,1,8.863,1.602,0,0,4,1,0,161,1,1.1,0.9
6827,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6828,1,6.126,0.272,0,0,4,1,0,161,1,1.1,0.9
6829,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6830,1,4.34,0.724,0,0,4,1,0,161,1,1.1,0.9
6831,1,23.288,5.31,0,0,4,1,0,161,1,1.1,0.9
6832,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6833,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6834,1,14.362,2.303,0,0,4,1,0,161,1,1.1,0.9
6835,1,16.546,1.179,0,0,4,1,0,161,1,1.1,0.9
6836,1,14.362,2.734,0,0,4,1,0,161,1,1.1,0.9
6837,1,9.727,1.9,0,0,4,1,0,161,1,1.1,0.9
6838,1,3.816,0.354,0,0,4,1,0,161,1,1.1,0.9
6839,1,11.544,3.276,0,0,4,1,0,161,1,1.1,0.9
6840,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6841,1,10.249,0.751,0,0,4,1,0,161,1,1.1,0.9
6842,1,10.755,0.876,0,0,4,1,0,161,1,1.1,0.9
6843,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6844,1,11.227,1.945,0,0,4,1,0,161,1,1.1,0.9
6845,1,11.059,1.362,0,0,4,1,0,161,1,1.1,0.9
6846,1,14.66,1.562,0,0,4,1,0,161,1,1.1,0.9
6847,1,11.654,0.755,0,0,4,1,0,161,1,1.1,0.9
6848,1,9.082,2.246,0,-19.0999034879,4,1,0,161,1,1.1,0.9
6849,1,7.823,2.001,0,0,4,1,0,161,1,1.1,0.9
6850,1,11.654,1.848,0,0,4,1,0,161,1,1.1,0.9
6851,1,3.074,0.844,0,0,4,1,0,161,1,1.1,0.9
6852,1,10.794,1.38,0,0,4,1,0,161,1,1.1,0.9
6853,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6854,1,4.839,1.201,0,0,4,1,0,161,1,1.1,0.9
6855,1,2.413,0.496,0,0,4,1,0,161,1,1.1,0.9
6856,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6857,1,5.909,0.914,0,0,4,1,0,161,1,1.1,0.9
6858,1,8.727,1.297,0,0,4,1,0,161,1,1.1,0.9
6859,1,23.667,2.539,0,0,4,1,0,161,1,1.1,0.9
6860,1,10.213,0.968,0,0,4,1,0,161,1,1.1,0.9
6861,1,3.747,0.333,0,0,4,1,0,161,1,1.1,0.9
6862,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6863,1,1.072,0.235,0,0,4,1,0,161,1,1.1,0.9
6864,1,2.23,0.173,0,0,4,1,0,161,1,1.1,0.9
6865,1,4.464,0.513,0,0,4,1,0,161,1,1.1,0.9
6866,1,2.326,0.515,0,0,4,1,0,161,1,1.1,0.9
6867,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6868,1,5.268,0.616,0,0,4,1,0,161,1,1.1,0.9
6869,1,7.498,1.535,0,0,4,1,0,161,1,1.1,0.9
6870,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6871,1,5.268,0.34,0,0,4,1,0,161,1,1.1,0.9
6872,1,6.168,0.537,0,1.66109957518e-05,4,1,0,161,1,1.1,0.9
6873,1,4.252,0.931,0,0,4,1,0,161,1,1.1,0.9
6874,1,9.372,1.428,0,0,4,1,0,161,1,1.1,0.9
6875,1,9.208,0.857,0,0,4,1,0,161,1,1.1,0.9
6876,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6877,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6878,1,12.868,1.139,0,0,4,1,0,161,1,1.1,0.9
6879,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6880,1,13.04,2.081,0,0,4,1,0,161,1,1.1,0.9
6881,1,10.908,2.035,0,0,4,1,0,161,1,1.1,0.9
6882,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6883,1,9.143,0.956,0,0,4,1,0,161,1,1.1,0.9
6884,1,16.789,2.049,0,0,4,1,0,161,1,1.1,0.9
6885,1,3.096,0.491,0,0,4,1,0,161,1,1.1,0.9
6886,1,5.454,0.838,0,0,4,1,0,161,1,1.1,0.9
6887,1,9.537,1.345,0,0,4,1,0,161,1,1.1,0.9
6888,1,5.552,1.543,0,0,4,1,0,161,1,1.1,0.9
6889,1,4.993,0.434,0,0,4,1,0,161,1,1.1,0.9
6890,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6891,1,3.185,0.532,0,0,4,1,0,161,1,1.1,0.9
6892,1,2.92,0.4,0,0.000103900510363,4,1,0,161,1,1.1,0.9
6893,1,5.233,0.552,0,0,4,1,0,161,1,1.1,0.9
6894,1,6.859,1.708,0,0,4,1,0,161,1,1.1,0.9
6895,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6896,1,8.285,1.98,0,0,4,1,0,161,1,1.1,0.9
6897,1,3.768,0.475,0,0,4,1,0,161,1,1.1,0.9
6898,1,6.767,1.26,0,0,4,1,0,161,1,1.1,0.9
6899,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6900,1,7.123,0.603,0,0,4,1,0,161,1,1.1,0.9
6901,1,0,0,0,116.359108804,4,1,0,500,1,1.1,0.9
6902,1,16.492,1.109,0,0,4,1,0,161,1,1.1,0.9
6903,1,0,0,0,0,4,1,0,500,1,1.1,0.9
6904,1,18.505,2.53,0,0,4,1,0,161,1,1.1,0.9
6905,1,5.822,0.851,0,0,4,1,0,161,1,1.1,0.9
6906,1,4.227,0.182,0,0,4,1,0,161,1,1.1,0.9
6907,1,5.061,1.301,0,0,4,1,0,161,1,1.1,0.9
6908,1,13.774,1.921,0,0,4,1,0,161,1,1.1,0.9
6909,1,8.002,0.434,0,0,4,1,0,161,1,1.1,0.9
6910,1,9.368,2.731,0,0,4,1,0,161,1,1.1,0.9
6911,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6912,1,9.082,1.829,0,0,4,1,0,161,1,1.1,0.9
6913,1,3.059,0.507,0,0,4,1,0,161,1,1.1,0.9
6914,1,3.059,0.635,0,0,4,1,0,161,1,1.1,0.9
6915,1,8.202,0.365,0,0,4,1,0,161,1,1.1,0.9
6916,1,6.644,0.328,0,0,4,1,0,161,1,1.1,0.9
6917,1,2.304,0.493,0,0,4,1,0,161,1,1.1,0.9
6918,1,12.28,1.903,0,0,4,1,0,161,1,1.1,0.9
6919,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6920,1,4.611,0.501,0,0,4,1,0,161,1,1.1,0.9
6921,1,7.685,2.065,0,0,4,1,0,161,1,1.1,0.9
6922,1,11.171,1.076,0,0,4,1,0,161,1,1.1,0.9
6923,1,6.425,0.643,0,0,4,1,0,161,1,1.1,0.9
6924,1,5.844,0.616,0,0,4,1,0,161,1,1.1,0.9
6925,1,2.925,0.392,0,0,4,1,0,161,1,1.1,0.9
6926,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6927,1,12.255,2.315,0,0,4,1,0,161,1,1.1,0.9
6928,1,4.869,0.645,0,0,4,1,0,161,1,1.1,0.9
6929,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6930,1,7.982,1.631,0,0,4,1,0,161,1,1.1,0.9
6931,1,15.958,1.52,0,0,4,1,0,161,1,1.1,0.9
6932,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6933,1,10.514,4.83,0,0,4,1,0,161,1,1.1,0.9
6934,1,3.225,0.504,0,0,4,1,0,161,1,1.1,0.9
6935,1,5.874,0.935,0,0,4,1,0,161,1,1.1,0.9
6936,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6937,1,1.89,0.069,0,0,4,1,0,161,1,1.1,0.9
6938,1,5.571,0.645,0,0,4,1,0,161,1,1.1,0.9
6939,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6940,1,12.291,3.719,0,0,4,1,0,161,1,1.1,0.9
6941,1,10.051,0.506,0,0,4,1,0,161,1,1.1,0.9
6942,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6943,1,10.441,3.669,0,0,4,1,0,161,1,1.1,0.9
6944,1,6.3,0.202,0,0,4,1,0,161,1,1.1,0.9
6945,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6946,1,0,0,0,5.67782862175e-05,4,1,0,161,1,1.1,0.9
6947,1,9.14,1.349,0,0,4,1,0,161,1,1.1,0.9
6948,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6949,1,6.473,0.936,0,0,4,1,0,161,1,1.1,0.9
6950,1,3.192,0.236,0,-4.51997360746,4,1,0,161,1,1.1,0.9
6951,1,5.217,1.46,0,0,4,1,0,161,1,1.1,0.9
6952,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6953,1,4.029,0.878,0,0,4,1,0,161,1,1.1,0.9
6954,1,9.874,0.746,0,0,4,1,0,161,1,1.1,0.9
6955,1,4.477,0.619,0,0,4,1,0,161,1,1.1,0.9
6956,1,6.082,0.589,0,0,4,1,0,161,1,1.1,0.9
6957,1,7.857,1.653,0,0,4,1,0,161,1,1.1,0.9
6958,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6959,1,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6960,1,0,0,0,0,4,1,0,18,1,1.1,0.9
6961,1,2.587,0.188,0,0,4,1,0,161,1,1.1,0.9
6962,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6963,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6964,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6965,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6966,1,2.554,0.609,0,0,4,1,0,161,1,1.1,0.9
6967,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6968,1,0.795,0.136,0,0,4,1,0,161,1,1.1,0.9
6969,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6970,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6971,1,3.012,0.279,0,0,4,1,0,161,1,1.1,0.9
6972,1,1.063,0.122,0,0,4,1,0,161,1,1.1,0.9
6973,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6974,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6975,1,1.482,0.201,0,0,4,1,0,161,1,1.1,0.9
6976,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6977,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6978,2,0,0,0,0,4,1,0,18,1,1.1,0.9
6979,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6980,2,0,0,0,0,4,1,0,24,1,1.1,0.9
6981,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6982,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6983,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6984,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6985,1,11.322,0.914,0,0,4,1,0,161,1,1.1,0.9
6986,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6987,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6988,1,6.311,2.216,0,0,4,1,0,161,1,1.1,0.9
6989,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6990,2,0,0,0,0,4,1,0,500,1,1.1,0.9
6991,2,0,0,0,0,4,1,0,161,1,1.1,0.9
6992,1,1.901,0.43,0,-297.3611841,4,1,0,500,1,1.1,0.9
6993,1,1.302,0.222,0,0,4,1,0,500,1,1.1,0.9
6994,1,0,0,0,-58.6396598263,4,1,0,500,1,1.1,0.9
6995,1,0,0,0,0,4,1,0,161,1,1.1,0.9
6996,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6997,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6998,1,0,0,0,0,4,1,0,13.8,1,1.1,0.9
6999,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7000,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7001,1,0,0,0,-62.7599230574,4,1,0,500,1,1.1,0.9
7002,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7003,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7004,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7005,1,1.515,0.181,0,0,4,1,0,500,1,1.1,0.9
7006,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7007,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7008,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7009,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7010,1,1.073,0.086,0,0,4,1,0,500,1,1.1,0.9
7011,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7012,1,0,0,0,-741.019744359,4,1,0,500,1,1.1,0.9
7013,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7014,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7015,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7016,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7017,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7018,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7019,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7020,1,4.225,1.272,0,0,4,1,0,500,1,1.1,0.9
7021,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7022,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7023,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7024,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7025,2,0,0,0,0,4,1,0,20,1,1.1,0.9
7026,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7027,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7028,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7029,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7030,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7031,1,2.43,0.369,0,0,4,1,0,500,1,1.1,0.9
7032,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7033,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7034,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7035,1,1.286,0.2,0,0,4,1,0,500,1,1.1,0.9
7036,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7037,1,1.348,0.158,0,0,4,1,0,161,1,1.1,0.9
7038,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7039,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7040,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7041,1,0,0,0,-467.440272901,4,1,0,500,1,1.1,0.9
7042,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7043,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7044,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7045,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7046,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7047,2,0,0,0,0,4,1,0,20,1,1.1,0.9
7048,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7049,1,4.572,0.65,0,0,4,1,0,500,1,1.1,0.9
7050,1,2.286,0.534,0,0,4,1,0,500,1,1.1,0.9
7051,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7052,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7053,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7054,1,2.704,0.461,0,0,4,1,0,161,1,1.1,0.9
7055,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7056,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7057,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7058,1,6.157,0.591,0,0,4,1,0,161,1,1.1,0.9
7059,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7060,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7061,1,10.304,0.98,0,0,4,1,0,161,1,1.1,0.9
7062,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7063,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7064,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7065,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7066,2,9.85,2.32,0,0,4,1,0,161,1,1.1,0.9
7067,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7068,1,8.201,0.804,0,0,4,1,0,161,1,1.1,0.9
7069,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7070,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7071,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7072,1,11.66,0.71,0,0,4,1,0,161,1,1.1,0.9
7073,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7074,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7075,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7076,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7077,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7078,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7079,1,0,0,0,0,4,1,0,115,1,1.1,0.9
7080,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7081,1,0.25,0.032,0,0,4,1,0,500,1,1.1,0.9
7082,1,0.25,0.064,0,0,4,1,0,500,1,1.1,0.9
7083,2,6.295,0.645,0,0,4,1,0,161,1,1.1,0.9
7084,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7085,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7086,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7087,2,0,0,0,0,4,1,0,20,1,1.1,0.9
7088,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7089,1,2.604,0.233,0,0,4,1,0,161,1,1.1,0.9
7090,1,0,0,0,-127.67887988,4,1,0,500,1,1.1,0.9
7091,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7092,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7093,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7094,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7095,1,0,0,0,-89.1402826647,4,1,0,500,1,1.1,0.9
7096,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7097,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7098,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7099,1,0,0,0,-142.134755992,4,1,0,500,1,1.1,0.9
7100,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7101,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7102,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7103,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7104,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7105,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7106,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7107,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7108,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7109,1,0,0,0,-418.03907195,4,1,0,500,1,1.1,0.9
7110,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7111,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7112,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7113,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7114,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7115,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7116,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7117,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7118,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7119,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7120,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7121,1,0,0,0,0,4,1,0,115,1,1.1,0.9
7122,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7123,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7124,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7125,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7126,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7127,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7128,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7129,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7130,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7131,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7132,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7133,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7134,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7135,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7136,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7137,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7138,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7139,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7140,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7141,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7142,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7143,1,0,0,0,16.7124960469,4,1,0,500,1,1.1,0.9
7144,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7145,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7146,2,0,0,0,0,4,1,0,20,1,1.1,0.9
7147,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7148,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7149,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7150,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7151,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7152,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7153,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7154,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7155,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7156,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7157,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7158,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7159,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7160,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7161,1,0,0,0,-131.155602662,4,1,0,500,1,1.1,0.9
7162,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7163,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7164,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7165,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7166,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7167,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7168,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7169,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7170,1,0,0,0,-450.8581252,4,1,0,500,1,1.1,0.9
7171,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7172,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7173,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7174,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7175,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7176,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7177,1,0,0,0,-447.266867743,4,1,0,500,1,1.1,0.9
7178,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7179,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7180,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7181,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7182,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7183,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7184,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7185,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7186,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7187,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7188,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7189,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7190,2,0,0,0,13.5948977596,4,1,0,161,1,1.1,0.9
7191,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7192,1,0,0,0,-15.5023889142,4,1,0,161,1,1.1,0.9
7193,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7194,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7195,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7196,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
7197,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7198,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7199,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7200,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7201,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7202,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7203,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7204,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7205,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7206,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7207,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7208,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7209,1,0,0,0,-137.088803778,4,1,0,500,1,1.1,0.9
7210,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7211,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7212,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7213,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7214,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7215,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7216,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7217,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7218,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7219,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7220,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7221,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7222,1,0,0,0,-104.44806022,4,1,0,500,1,1.1,0.9
7223,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7224,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7225,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7226,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7227,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7228,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7229,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7230,1,0,0,0,-121.307297163,4,1,0,500,1,1.1,0.9
7231,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7232,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7233,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7234,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7235,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7236,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7237,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7238,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7239,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7240,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7241,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7242,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7243,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7244,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7245,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7246,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7247,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7248,1,0,0,0,-382.878687959,4,1,0,500,1,1.1,0.9
7249,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7250,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7251,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7252,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7253,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7254,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7255,1,0,0,0,-194.69444018,4,1,0,500,1,1.1,0.9
7256,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7257,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7258,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7259,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7260,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7261,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7262,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7263,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7264,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
7265,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7266,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7267,1,0,0,0,-198.009725856,4,1,0,500,1,1.1,0.9
7268,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7269,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
7270,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7271,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7272,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7273,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7274,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7275,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7276,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7277,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7278,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7279,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7280,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7281,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7282,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7283,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7284,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7285,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7286,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7287,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7288,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7289,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7290,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7291,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7292,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7293,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7294,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7295,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7296,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7297,2,0,0,0,0,4,1,0,500,1,1.1,0.9
7298,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7299,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7300,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7301,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7302,2,0,0,0,0,4,1,0,22,1,1.1,0.9
7303,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7304,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7305,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7306,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7307,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7308,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7309,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7310,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7311,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7312,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7313,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7314,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7315,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7316,1,0,0,0,-183.150946179,4,1,0,500,1,1.1,0.9
7317,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7318,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7319,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7320,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7321,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7322,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7323,1,0,0,0,-90.6399186365,4,1,0,500,1,1.1,0.9
7324,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7325,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7326,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7327,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7328,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7329,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7330,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7331,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7332,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7333,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7334,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
7335,2,0,0,0,0,4,1,0,18,1,1.1,0.9
7336,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7337,1,0,0,0,0,4,1,0,500,1,1.1,0.9
7338,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7339,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7340,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7341,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7342,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
7343,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7344,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7345,2,0,0,0,0,4,1,0,161,1,1.1,0.9
7346,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7347,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7348,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7349,2,0,0,0,0,4,1,0,24,1,1.1,0.9
7350,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
7351,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7352,1,0,0,0,0,4,1,0,161,1,1.1,0.9
7353,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7354,1,2.591,0.111,0,0,5,1,0,161,1,1.1,0.9
7355,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7356,1,5.592,1.229,0,0,5,1,0,161,1,1.1,0.9
7357,1,5.762,1.989,0,0,5,1,0,161,1,1.1,0.9
7358,1,3.293,1.105,0,0,5,1,0,161,1,1.1,0.9
7359,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7360,1,4.847,0.905,0,0,5,1,0,161,1,1.1,0.9
7361,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7362,1,6.543,0.841,0,0,5,1,0,161,1,1.1,0.9
7363,1,8.708,1.175,0,0,5,1,0,161,1,1.1,0.9
7364,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7365,1,9.63,1.455,0,0,5,1,0,161,1,1.1,0.9
7366,1,16.301,4.096,0,0,5,1,0,161,1,1.1,0.9
7367,1,15.903,2.043,0,0,5,1,0,161,1,1.1,0.9
7368,1,8.182,2.172,0,0,5,1,0,161,1,1.1,0.9
7369,1,19.033,3.239,0,0,5,1,0,161,1,1.1,0.9
7370,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7371,1,8.381,0.905,0,0,5,1,0,161,1,1.1,0.9
7372,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7373,1,3.775,0.722,0,0,5,1,0,161,1,1.1,0.9
7374,1,27.435,2.873,0,0,5,1,0,161,1,1.1,0.9
7375,1,28.329,2.7,0,0,5,1,0,161,1,1.1,0.9
7376,1,13.476,1.644,0,0,5,1,0,161,1,1.1,0.9
7377,1,0,0,0,-39.4236877807,5,1,0,161,1,1.1,0.9
7378,1,10.957,2.199,0,0,5,1,0,161,1,1.1,0.9
7379,1,14.165,4.554,0,0,5,1,0,161,1,1.1,0.9
7380,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7381,1,18.621,1.003,0,0,5,1,0,161,1,1.1,0.9
7382,1,11.745,3.493,0,0,5,1,0,161,1,1.1,0.9
7383,1,12.068,4.033,0,0,5,1,0,161,1,1.1,0.9
7384,1,12.126,0.614,0,0,5,1,0,161,1,1.1,0.9
7385,1,24.164,7.165,0,0,5,1,0,161,1,1.1,0.9
7386,1,12.133,4.222,0,0,5,1,0,161,1,1.1,0.9
7387,1,3.313,0.952,0,0,5,1,0,161,1,1.1,0.9
7388,1,11.194,2.667,0,0,5,1,0,161,1,1.1,0.9
7389,1,11.194,2.604,0,0,5,1,0,161,1,1.1,0.9
7390,1,13.841,1.873,0,0,5,1,0,161,1,1.1,0.9
7391,1,9.964,0.771,0,0,5,1,0,161,1,1.1,0.9
7392,1,29.664,8.577,0,0,5,1,0,161,1,1.1,0.9
7393,1,27.501,1.39,0,0,5,1,0,161,1,1.1,0.9
7394,1,13.52,4.364,0,0,5,1,0,161,1,1.1,0.9
7395,1,12.596,3.239,0,0,5,1,0,161,1,1.1,0.9
7396,1,25.492,4.633,0,0,5,1,0,161,1,1.1,0.9
7397,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7398,1,45.902,18.05,0,0,5,1,0,161,1,1.1,0.9
7399,1,14.365,5.363,0,0,5,1,0,161,1,1.1,0.9
7400,1,0,0,0,-64.3390933443,5,1,0,500,1,1.1,0.9
7401,1,16.052,2.673,0,0,5,1,0,161,1,1.1,0.9
7402,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7403,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7404,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7405,1,10.155,2.587,0,0,5,1,0,161,1,1.1,0.9
7406,1,35.951,9.431,0,0.000249053369814,5,1,0,161,1,1.1,0.9
7407,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7408,1,8.379,0.84,0,0,5,1,0,161,1,1.1,0.9
7409,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7410,1,53.107,12.655,0,0,5,1,0,161,1,1.1,0.9
7411,1,36.687,5.048,0,0,5,1,0,161,1,1.1,0.9
7412,1,18.708,0.826,0,0,5,1,0,161,1,1.1,0.9
7413,1,27.304,5.324,0,0,5,1,0,161,1,1.1,0.9
7414,1,18.636,8.158,0,0,5,1,0,161,1,1.1,0.9
7415,1,14.572,2.26,0,0,5,1,0,161,1,1.1,0.9
7416,1,8.473,0.373,0,0,5,1,0,161,1,1.1,0.9
7417,1,5.94,0.674,0,0,5,1,0,161,1,1.1,0.9
7418,1,28.07,4.734,0,0,5,1,0,161,1,1.1,0.9
7419,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7420,1,12.877,2.206,0,0,5,1,0,161,1,1.1,0.9
7421,1,15.261,1.863,0,0,5,1,0,161,1,1.1,0.9
7422,1,31.82,6.995,0,0,5,1,0,161,1,1.1,0.9
7423,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7424,1,10.165,3.969,0,0,5,1,0,161,1,1.1,0.9
7425,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7426,1,26.992,5.464,0,0,5,1,0,161,1,1.1,0.9
7427,1,2.324,0.594,0,0,5,1,0,161,1,1.1,0.9
7428,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7429,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7430,1,36.131,11.657,0,0,5,1,0,161,1,1.1,0.9
7431,1,30.603,8.737,0,0,5,1,0,161,1,1.1,0.9
7432,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7433,1,20.707,5.92,0,0,5,1,0,161,1,1.1,0.9
7434,1,14.284,4.406,0,0,5,1,0,161,1,1.1,0.9
7435,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7436,1,9.845,2.214,0,0,5,1,0,161,1,1.1,0.9
7437,1,42.213,11.135,0,0,5,1,0,161,1,1.1,0.9
7438,1,22.894,7.905,0,0,5,1,0,161,1,1.1,0.9
7439,1,6.515,2.059,0,0,5,1,0,161,1,1.1,0.9
7440,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7441,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7442,1,48.019,11.198,0,0,5,1,0,161,1,1.1,0.9
7443,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7444,1,46.149,8.949,0,0,5,1,0,161,1,1.1,0.9
7445,1,13.064,2.381,0,0,5,1,0,161,1,1.1,0.9
7446,1,16.945,1.99,0,0,5,1,0,161,1,1.1,0.9
7447,1,17.077,2.118,0,0,5,1,0,161,1,1.1,0.9
7448,1,20.445,3.04,0,0,5,1,0,161,1,1.1,0.9
7449,1,32.45,7.557,0,0,5,1,0,161,1,1.1,0.9
7450,1,4.649,1.192,0,0,5,1,0,161,1,1.1,0.9
7451,1,28.18,2.878,0,0,5,1,0,161,1,1.1,0.9
7452,1,15.834,1.828,0,0,5,1,0,161,1,1.1,0.9
7453,1,15.603,1.263,0,0,5,1,0,161,1,1.1,0.9
7454,1,0,0,0,0,5,1,0,161,1,1.1,0.9
