bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
7455,1,36.032,9.302,0,0,5,1,0,161,1,1.1,0.9
7456,1,6.039,1.908,0,0,5,1,0,161,1,1.1,0.9
7457,1,10.841,1.428,0,0.000190279395314,5,1,0,161,1,1.1,0.9
7458,1,31.139,11.436,0,0,5,1,0,161,1,1.1,0.9
7459,1,0,0,0,36.8650204682,5,1,0,500,1,1.1,0.9
7460,1,25.646,4.442,0,0,5,1,0,161,1,1.1,0.9
7461,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7462,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7463,1,36.581,15.381,0,0,5,1,0,161,1,1.1,0.9
7464,1,3.737,0.146,0,0,5,1,0,161,1,1.1,0.9
7465,1,10.881,1.455,0,0,5,1,0,161,1,1.1,0.9
7466,1,11.122,0.413,0,0,5,1,0,161,1,1.1,0.9
7467,1,12.47,3.364,0,0,5,1,0,161,1,1.1,0.9
7468,1,5.312,1.607,0,0,5,1,0,161,1,1.1,0.9
7469,1,6.548,0.536,0,0,5,1,0,161,1,1.1,0.9
7470,1,27.91,6.901,0,0,5,1,0,161,1,1.1,0.9
7471,1,68.206,2.627,0,0,5,1,0,161,1,1.1,0.9
7472,1,5.413,1.061,0,0,5,1,0,161,1,1.1,0.9
7473,1,14.142,2.554,0,0,5,1,0,161,1,1.1,0.9
7474,1,23.169,2.901,0,0,5,1,0,161,1,1.1,0.9
7475,1,9.823,2.538,0,0,5,1,0,161,1,1.1,0.9
7476,1,16.153,2.099,0,0,5,1,0,161,1,1.1,0.9
7477,1,8.29,2.372,0,0,5,1,0,161,1,1.1,0.9
7478,1,18.187,3.238,0,0,5,1,0,161,1,1.1,0.9
7479,1,9.97,0.594,0,0,5,1,0,161,1,1.1,0.9
7480,1,12.575,1.274,0,0,5,1,0,161,1,1.1,0.9
7481,1,0,0,0,0.00175332551696,5,1,0,500,1,1.1,0.9
7482,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7483,1,10.691,0.966,0,0,5,1,0,500,1,1.1,0.9
7484,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7485,1,9.057,1.915,0,0,5,1,0,161,1,1.1,0.9
7486,1,12.232,3.281,0,0,5,1,0,161,1,1.1,0.9
7487,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7488,1,30.105,2.438,0,0,5,1,0,161,1,1.1,0.9
7489,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7490,1,18.989,2.966,0,0,5,1,0,161,1,1.1,0.9
7491,1,15.698,3.27,0,0,5,1,0,161,1,1.1,0.9
7492,1,4.969,1.335,0,0,5,1,0,161,1,1.1,0.9
7493,1,5.975,1.153,0,0,5,1,0,161,1,1.1,0.9
7494,1,16.969,3.723,0,0,5,1,0,161,1,1.1,0.9
7495,1,25.695,1.187,0,0,5,1,0,161,1,1.1,0.9
7496,1,20.938,1.876,0,0,5,1,0,161,1,1.1,0.9
7497,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7498,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7499,1,28.661,7.968,0,0,5,1,0,161,1,1.1,0.9
7500,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7501,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7502,1,4.599,0.485,0,0,5,1,0,161,1,1.1,0.9
7503,1,23.811,4.079,0,0,5,1,0,161,1,1.1,0.9
7504,1,8.062,0.665,0,0,5,1,0,161,1,1.1,0.9
7505,1,13.131,3.213,0,0,5,1,0,161,1,1.1,0.9
7506,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7507,1,28.204,6.875,0,0,5,1,0,161,1,1.1,0.9
7508,1,7.754,0.494,0,0,5,1,0,161,1,1.1,0.9
7509,1,10.307,1.702,0,0,5,1,0,161,1,1.1,0.9
7510,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7511,1,12.041,0.672,0,0,5,1,0,161,1,1.1,0.9
7512,1,16.841,3.727,0,0,5,1,0,161,1,1.1,0.9
7513,1,14.979,5.112,0,0,5,1,0,161,1,1.1,0.9
7514,1,5.621,1.622,0,0,5,1,0,161,1,1.1,0.9
7515,1,9.325,1.6,0,0,5,1,0,161,1,1.1,0.9
7516,1,7.687,1.486,0,0,5,1,0,161,1,1.1,0.9
7517,1,11.454,1.732,0,0,5,1,0,161,1,1.1,0.9
7518,1,8.741,0.625,0,0,5,1,0,161,1,1.1,0.9
7519,1,16.427,3.717,0,0,5,1,0,161,1,1.1,0.9
7520,1,25.976,5.043,0,33.0229718876,5,1,0,161,1,1.1,0.9
7521,1,25.976,4.492,0,0,5,1,0,161,1,1.1,0.9
7522,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7523,1,13.433,6.799,0,0,5,1,0,161,1,1.1,0.9
7524,1,4.366,1.591,0,0,5,1,0,161,1,1.1,0.9
7525,1,30.74,8.708,0,0,5,1,0,161,1,1.1,0.9
7526,1,4.07,0.791,0,0,5,1,0,161,1,1.1,0.9
7527,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7528,1,12.839,0.738,0,0,5,1,0,161,1,1.1,0.9
7529,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7530,1,8.17,1.251,0,0,5,1,0,161,1,1.1,0.9
7531,1,0.411,0.098,0,0,5,1,0,161,1,1.1,0.9
7532,1,11.496,1.317,0,0,5,1,0,161,1,1.1,0.9
7533,1,0,0,0,-219.231379725,5,1,0,500,1,1.1,0.9
7534,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7535,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7536,1,24.793,2.564,0,0,5,1,0,500,1,1.1,0.9
7537,1,15.861,3.957,0,0,5,1,0,161,1,1.1,0.9
7538,1,16.412,3.59,0,0,5,1,0,161,1,1.1,0.9
7539,1,6.54,1.934,0,0,5,1,0,161,1,1.1,0.9
7540,1,9.348,1.32,0,0,5,1,0,161,1,1.1,0.9
7541,1,7.729,3.539,0,0,5,1,0,161,1,1.1,0.9
7542,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7543,1,11.989,2.959,0,0,5,1,0,161,1,1.1,0.9
7544,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7545,1,22.1,3.792,0,0,5,1,0,161,1,1.1,0.9
7546,1,20.102,1.762,0,0,5,1,0,161,1,1.1,0.9
7547,1,9.28,1.529,0,0,5,1,0,161,1,1.1,0.9
7548,1,7.528,1.457,0,0,5,1,0,161,1,1.1,0.9
7549,1,7.528,1.572,0,0,5,1,0,161,1,1.1,0.9
7550,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7551,1,8.993,0.786,0,0,5,1,0,161,1,1.1,0.9
7552,1,0.534,0.109,0,0,5,1,0,161,1,1.1,0.9
7553,1,8.134,1.916,0,0,5,1,0,161,1,1.1,0.9
7554,1,10.148,4.01,0,0,5,1,0,161,1,1.1,0.9
7555,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7556,1,8.704,2.335,0,0,5,1,0,161,1,1.1,0.9
7557,1,15.374,5.307,0,0,5,1,0,161,1,1.1,0.9
7558,1,13.215,2.151,0,0,5,1,0,161,1,1.1,0.9
7559,1,4.749,1.178,0,0,5,1,0,161,1,1.1,0.9
7560,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7561,1,14.6,2.976,0,0,5,1,0,161,1,1.1,0.9
7562,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7563,1,10.453,1.37,0,0,5,1,0,161,1,1.1,0.9
7564,1,7.041,3.832,0,0,5,1,0,161,1,1.1,0.9
7565,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7566,1,4.152,1.34,0,0,5,1,0,161,1,1.1,0.9
7567,1,9.509,2.05,0,0,5,1,0,161,1,1.1,0.9
7568,1,9.796,0.617,0,0,5,1,0,161,1,1.1,0.9
7569,1,7.92,1.633,0,0,5,1,0,161,1,1.1,0.9
7570,1,5.982,0.609,0,0,5,1,0,161,1,1.1,0.9
7571,1,3.822,0.654,0,0,5,1,0,161,1,1.1,0.9
7572,1,4.42,1.466,0,0,5,1,0,161,1,1.1,0.9
7573,1,5.006,0.826,0,0,5,1,0,161,1,1.1,0.9
7574,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7575,1,16.003,2.06,0,0,5,1,0,161,1,1.1,0.9
7576,1,7.441,3.287,0,0,5,1,0,161,1,1.1,0.9
7577,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7578,1,6.622,1.772,0,0,5,1,0,161,1,1.1,0.9
7579,1,8.176,1.063,0,0,5,1,0,161,1,1.1,0.9
7580,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7581,1,12.79,7.584,0,0,5,1,0,161,1,1.1,0.9
7582,1,12.133,2.312,0,0,5,1,0,161,1,1.1,0.9
7583,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7584,1,7.521,0.906,0,0,5,1,0,161,1,1.1,0.9
7585,1,11.566,0.757,0,0,5,1,0,161,1,1.1,0.9
7586,1,8.098,1.566,0,0,5,1,0,161,1,1.1,0.9
7587,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7588,1,6.885,1.031,0,0,5,1,0,161,1,1.1,0.9
7589,1,10.35,0.458,0,0,5,1,0,161,1,1.1,0.9
7590,1,6.885,1.513,0,-0.159543098558,5,1,0,161,1,1.1,0.9
7591,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7592,1,8.524,1.882,0,0,5,1,0,161,1,1.1,0.9
7593,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7594,1,10.248,2.19,0,0,5,1,0,161,1,1.1,0.9
7595,1,7.759,1.528,0,0,5,1,0,161,1,1.1,0.9
7596,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7597,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7598,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7599,1,16.617,2.809,0,0,5,1,0,500,1,1.1,0.9
7600,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7601,1,4.541,1.092,0,0,5,1,0,161,1,1.1,0.9
7602,1,5.319,0.62,0,0,5,1,0,161,1,1.1,0.9
7603,1,8.496,2.495,0,0,5,1,0,161,1,1.1,0.9
7604,1,8.184,1.595,0,0,5,1,0,161,1,1.1,0.9
7605,1,1.688,0.364,0,0,5,1,0,161,1,1.1,0.9
7606,1,4.637,1.161,0,0,5,1,0,161,1,1.1,0.9
7607,1,4.699,0.425,0,0,5,1,0,161,1,1.1,0.9
7608,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7609,1,16.037,1.44,0,0,5,1,0,161,1,1.1,0.9
7610,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7611,1,7.593,1.653,0,0,5,1,0,161,1,1.1,0.9
7612,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7613,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7614,1,6.958,1.233,0,0,5,1,0,161,1,1.1,0.9
7615,1,11.879,2.156,0,0,5,1,0,161,1,1.1,0.9
7616,1,15.308,2.941,0,0,5,1,0,161,1,1.1,0.9
7617,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7618,1,11.879,1.103,0,0,5,1,0,161,1,1.1,0.9
7619,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7620,1,11.879,0.524,0,0,5,1,0,161,1,1.1,0.9
7621,1,5.928,0.924,0,0,5,1,0,161,1,1.1,0.9
7622,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7623,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7624,1,8.303,1.863,0,0,5,1,0,161,1,1.1,0.9
7625,1,11.772,4.341,0,0,5,1,0,161,1,1.1,0.9
7626,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7627,1,11.057,1.002,0,0,5,1,0,161,1,1.1,0.9
7628,1,6.624,0.789,0,0,5,1,0,161,1,1.1,0.9
7629,1,8.879,3.628,0,0,5,1,0,161,1,1.1,0.9
7630,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7631,1,8.954,1.404,0,0,5,1,0,161,1,1.1,0.9
7632,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7633,1,5.565,1.193,0,0,5,1,0,161,1,1.1,0.9
7634,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7635,1,5.356,0.711,0,0,5,1,0,161,1,1.1,0.9
7636,1,8.531,1.95,0,0,5,1,0,161,1,1.1,0.9
7637,1,8.069,1.843,0,0,5,1,0,161,1,1.1,0.9
7638,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7639,1,9.178,1.145,0,0,5,1,0,161,1,1.1,0.9
7640,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7641,1,15.698,0.912,0,0,5,1,0,161,1,1.1,0.9
7642,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7643,1,9.967,0.947,0,0,5,1,0,161,1,1.1,0.9
7644,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7645,1,9.971,2.387,0,0,5,1,0,161,1,1.1,0.9
7646,1,8.582,1.692,0,0,5,1,0,161,1,1.1,0.9
7647,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7648,1,9.477,3.124,0,0,5,1,0,161,1,1.1,0.9
7649,1,12.305,3.259,0,0,5,1,0,161,1,1.1,0.9
7650,1,4.962,1.027,0,0,5,1,0,161,1,1.1,0.9
7651,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7652,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7653,1,6.013,0.65,0,0,5,1,0,161,1,1.1,0.9
7654,1,0,0,0,138.803004543,5,1,0,500,1,1.1,0.9
7655,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7656,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7657,1,9.961,2.846,0,0,5,1,0,500,1,1.1,0.9
7658,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7659,1,7.923,0.822,0,0,5,1,0,161,1,1.1,0.9
7660,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7661,1,10.14,0.495,0,0,5,1,0,161,1,1.1,0.9
7662,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7663,1,11.801,1.623,0,0,5,1,0,161,1,1.1,0.9
7664,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7665,1,6.242,0.47,0,0,5,1,0,161,1,1.1,0.9
7666,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7667,1,3.802,0.393,0,0,5,1,0,161,1,1.1,0.9
7668,1,6.452,0.695,0,0,5,1,0,161,1,1.1,0.9
7669,1,8.057,1.149,0,0,5,1,0,161,1,1.1,0.9
7670,1,17.063,3.357,0,0,5,1,0,161,1,1.1,0.9
7671,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7672,1,7.121,2.985,0,0,5,1,0,161,1,1.1,0.9
7673,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7674,1,0,0,0,39.4248025184,5,1,0,500,1,1.1,0.9
7675,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7676,1,14.719,2.879,0,0,5,1,0,500,1,1.1,0.9
7677,1,9.493,2.152,0,0,5,1,0,161,1,1.1,0.9
7678,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7679,1,8.319,2.06,0,0,5,1,0,161,1,1.1,0.9
7680,1,3.724,0.694,0,0,5,1,0,161,1,1.1,0.9
7681,1,7.766,0.879,0,0,5,1,0,161,1,1.1,0.9
7682,1,7.766,1.286,0,0,5,1,0,161,1,1.1,0.9
7683,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7684,1,6.209,0.592,0,0,5,1,0,161,1,1.1,0.9
7685,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7686,1,10.261,2.899,0,0,5,1,0,161,1,1.1,0.9
7687,1,18.114,2.629,0,0,5,1,0,161,1,1.1,0.9
7688,1,36.107,5.394,0,0,5,1,0,161,1,1.1,0.9
7689,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7690,1,18.114,2.331,0,0,5,1,0,161,1,1.1,0.9
7691,1,18.114,2.29,0,0,5,1,0,161,1,1.1,0.9
7692,1,29.203,2.973,0,0,5,1,0,161,1,1.1,0.9
7693,1,62.558,13.356,0,0,5,1,0,161,1,1.1,0.9
7694,1,0,0,0,-395.635862813,5,1,0,500,1,1.1,0.9
7695,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7696,1,36.088,4.596,0,0,5,1,0,500,1,1.1,0.9
7697,1,12.203,1.799,0,22.1005281159,5,1,0,161,1,1.1,0.9
7698,1,18.496,8.142,0,0,5,1,0,161,1,1.1,0.9
7699,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7700,1,14.732,2.982,0,0,5,1,0,161,1,1.1,0.9
7701,1,18.394,3.394,0,0,5,1,0,161,1,1.1,0.9
7702,1,4.172,0.597,0,0,5,1,0,161,1,1.1,0.9
7703,1,7.399,0.57,0,0,5,1,0,161,1,1.1,0.9
7704,1,22.515,4.809,0,0,5,1,0,161,1,1.1,0.9
7705,1,0,0,0,-180.958685552,5,1,0,500,1,1.1,0.9
7706,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7707,1,26.317,3.717,0,0,5,1,0,500,1,1.1,0.9
7708,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7709,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7710,1,21.4,4.531,0,0,5,1,0,161,1,1.1,0.9
7711,1,16.738,1.28,0,0,5,1,0,161,1,1.1,0.9
7712,1,8.083,1.75,0,0,5,1,0,161,1,1.1,0.9
7713,1,23.649,4.672,0,0,5,1,0,161,1,1.1,0.9
7714,1,33.546,3.897,0,0,5,1,0,161,1,1.1,0.9
7715,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7716,1,18.528,2.973,0,0,5,1,0,161,1,1.1,0.9
7717,1,15.604,3.509,0,0,5,1,0,161,1,1.1,0.9
7718,1,16.674,0.186,0,0,5,1,0,161,1,1.1,0.9
7719,1,21.589,4.254,0,0,5,1,0,161,1,1.1,0.9
7720,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7721,1,14.745,4.679,0,0,5,1,0,161,1,1.1,0.9
7722,1,16.352,4.523,0,0,5,1,0,161,1,1.1,0.9
7723,1,15.187,1.868,0,0,5,1,0,161,1,1.1,0.9
7724,1,0,0,0,-130.729724682,5,1,0,500,1,1.1,0.9
7725,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7726,1,18.448,10.365,0,0,5,1,0,500,1,1.1,0.9
7727,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7728,1,7.563,2.385,0,0,5,1,0,161,1,1.1,0.9
7729,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7730,1,0.363,0.045,0,0,5,1,0,161,1,1.1,0.9
7731,1,11.681,1.28,0,0,5,1,0,161,1,1.1,0.9
7732,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7733,1,16.585,2.151,0,0,5,1,0,161,1,1.1,0.9
7734,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7735,1,13.898,3.586,0,0,5,1,0,161,1,1.1,0.9
7736,1,5.384,1.476,0,0,5,1,0,161,1,1.1,0.9
7737,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7738,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7739,1,12.667,3.436,0,0,5,1,0,161,1,1.1,0.9
7740,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7741,1,16.81,0.407,0,0,5,1,0,161,1,1.1,0.9
7742,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7743,1,9.015,1.985,0,0,5,1,0,161,1,1.1,0.9
7744,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7745,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7746,1,8.788,2.447,0,0,5,1,0,161,1,1.1,0.9
7747,1,4.567,0.875,0,0,5,1,0,161,1,1.1,0.9
7748,1,5.866,1.341,0,0,5,1,0,161,1,1.1,0.9
7749,1,9.346,2.313,0,0,5,1,0,161,1,1.1,0.9
7750,1,6.236,1.608,0,0,5,1,0,161,1,1.1,0.9
7751,1,4.576,1.233,0,0,5,1,0,161,1,1.1,0.9
7752,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7753,1,6.655,1.532,0,0,5,1,0,161,1,1.1,0.9
7754,1,7.465,1.333,0,0,5,1,0,161,1,1.1,0.9
7755,1,9.03,1.797,0,0,5,1,0,161,1,1.1,0.9
7756,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7757,1,7.617,1.309,0,0,5,1,0,161,1,1.1,0.9
7758,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7759,1,5.663,2.22,0,0,5,1,0,161,1,1.1,0.9
7760,1,14.29,2.617,0,0,5,1,0,161,1,1.1,0.9
7761,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7762,1,5.146,1.44,0,0,5,1,0,161,1,1.1,0.9
7763,1,8.202,1.642,0,0,5,1,0,161,1,1.1,0.9
7764,1,10.141,4.446,0,0,5,1,0,161,1,1.1,0.9
7765,1,7.896,2.851,0,0,5,1,0,161,1,1.1,0.9
7766,1,8.484,0.962,0,0,5,1,0,161,1,1.1,0.9
7767,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7768,1,6.221,1.631,0,0,5,1,0,161,1,1.1,0.9
7769,1,5.444,2.342,0,0,5,1,0,161,1,1.1,0.9
7770,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7771,1,8.385,0.532,0,0,5,1,0,161,1,1.1,0.9
7772,1,3.796,1.176,0,-7.33895631757,5,1,0,161,1,1.1,0.9
7773,1,5.428,1.142,0,0,5,1,0,161,1,1.1,0.9
7774,1,13.454,3.798,0,0,5,1,0,161,1,1.1,0.9
7775,1,9.075,1.497,0,0,5,1,0,161,1,1.1,0.9
7776,1,9.075,1.786,0,0,5,1,0,161,1,1.1,0.9
7777,1,13.446,4.246,0,0,5,1,0,161,1,1.1,0.9
7778,1,16.44,1.921,0,0,5,1,0,161,1,1.1,0.9
7779,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7780,1,9.141,1.859,0,3.3970733751,5,1,0,161,1,1.1,0.9
7781,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7782,1,8.221,1.302,0,0,5,1,0,161,1,1.1,0.9
7783,1,11.337,0.67,0,0,5,1,0,161,1,1.1,0.9
7784,1,11.51,2.808,0,0,5,1,0,161,1,1.1,0.9
7785,1,10.153,1.466,0,0,5,1,0,161,1,1.1,0.9
7786,1,12.597,3.531,0,0,5,1,0,161,1,1.1,0.9
7787,1,12.698,0.986,0,0,5,1,0,161,1,1.1,0.9
7788,1,4.959,0.723,0,0,5,1,0,161,1,1.1,0.9
7789,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7790,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7791,1,5.529,0.838,0,0,5,1,0,161,1,1.1,0.9
7792,1,5.172,0.568,0,0,5,1,0,161,1,1.1,0.9
7793,1,5.268,1.069,0,0,5,1,0,161,1,1.1,0.9
7794,1,9.455,1.606,0,0,5,1,0,161,1,1.1,0.9
7795,1,10.09,2.172,0,0,5,1,0,161,1,1.1,0.9
7796,1,8.293,2.099,0,0,5,1,0,161,1,1.1,0.9
7797,1,7.046,1.464,0,0,5,1,0,161,1,1.1,0.9
7798,1,5.483,1.136,0,3.60089700037e-05,5,1,0,161,1,1.1,0.9
7799,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7800,1,4.943,0.998,0,0,5,1,0,161,1,1.1,0.9
7801,1,4.557,1.195,0,0,5,1,0,161,1,1.1,0.9
7802,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7803,1,7.819,0.714,0,0,5,1,0,161,1,1.1,0.9
7804,1,7.703,0.753,0,0,5,1,0,161,1,1.1,0.9
7805,1,9.275,1.818,0,0,5,1,0,161,1,1.1,0.9
7806,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7807,1,7.319,2.484,0,0,5,1,0,161,1,1.1,0.9
7808,1,12.437,1.093,0,0,5,1,0,161,1,1.1,0.9
7809,1,13.351,3.807,0,0,5,1,0,161,1,1.1,0.9
7810,1,0,0,0,31.2635321634,5,1,0,500,1,1.1,0.9
7811,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7812,1,11.376,0.379,0,0,5,1,0,500,1,1.1,0.9
7813,1,11.376,4.138,0,0,5,1,0,500,1,1.1,0.9
7814,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7815,1,11.476,4.784,0,0,5,1,0,161,1,1.1,0.9
7816,1,11.043,1.463,0,0,5,1,0,161,1,1.1,0.9
7817,1,13.656,0.62,0,0,5,1,0,161,1,1.1,0.9
7818,1,12.696,3.121,0,0,5,1,0,161,1,1.1,0.9
7819,1,0,0,0,-120.949910949,5,1,0,500,1,1.1,0.9
7820,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7821,1,7.126,1.361,0,0,5,1,0,500,1,1.1,0.9
7822,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7823,1,12.198,0.359,0,0,5,1,0,161,1,1.1,0.9
7824,1,16.209,3.034,0,0,5,1,0,161,1,1.1,0.9
7825,1,7.433,0.403,0,0,5,1,0,161,1,1.1,0.9
7826,1,12.725,3.089,0,0,5,1,0,161,1,1.1,0.9
7827,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7828,1,4.533,1.813,0,0,5,1,0,161,1,1.1,0.9
7829,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7830,1,5.875,1.811,0,0,5,1,0,161,1,1.1,0.9
7831,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7832,1,4.309,0.522,0,0,5,1,0,161,1,1.1,0.9
7833,1,10.891,3.367,0,0,5,1,0,161,1,1.1,0.9
7834,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7835,1,7.635,0.608,0,0,5,1,0,161,1,1.1,0.9
7836,1,3.949,0.414,0,0,5,1,0,161,1,1.1,0.9
7837,1,15.718,2.051,0,0,5,1,0,161,1,1.1,0.9
7838,1,3.158,0.02,0,0,5,1,0,161,1,1.1,0.9
7839,1,21.609,4.503,0,0,5,1,0,161,1,1.1,0.9
7840,1,21.299,4.027,0,0,5,1,0,161,1,1.1,0.9
7841,1,19.776,2.754,0,0,5,1,0,161,1,1.1,0.9
7842,1,21.212,4.847,0,0,5,1,0,161,1,1.1,0.9
7843,1,19.776,7.13,0,0,5,1,0,161,1,1.1,0.9
7844,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7845,1,10.032,1.709,0,0,5,1,0,161,1,1.1,0.9
7846,1,14.774,2.754,0,0,5,1,0,161,1,1.1,0.9
7847,1,8.199,2.472,0,0,5,1,0,161,1,1.1,0.9
7848,1,9.397,4.182,0,0,5,1,0,161,1,1.1,0.9
7849,1,8.127,1.262,0,0,5,1,0,161,1,1.1,0.9
7850,1,11.315,1.172,0,0,5,1,0,161,1,1.1,0.9
7851,1,4.262,0.888,0,0,5,1,0,161,1,1.1,0.9
7852,1,18.376,1.733,0,0,5,1,0,161,1,1.1,0.9
7853,1,0,0,0,18.7236475073,5,1,0,161,1,1.1,0.9
7854,1,25.731,4.727,0,0,5,1,0,161,1,1.1,0.9
7855,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7856,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7857,1,17.394,10.36,0,0,5,1,0,161,1,1.1,0.9
7858,1,21.884,7.039,0,0,5,1,0,161,1,1.1,0.9
7859,1,15.007,2.517,0,0,5,1,0,161,1,1.1,0.9
7860,1,19.048,2.379,0,0,5,1,0,161,1,1.1,0.9
7861,1,16.669,2.26,0,0,5,1,0,161,1,1.1,0.9
7862,1,16.804,2.613,0,0,5,1,0,161,1,1.1,0.9
7863,1,7.77,1.148,0,0,5,1,0,161,1,1.1,0.9
7864,1,6.562,2.817,0,0,5,1,0,161,1,1.1,0.9
7865,1,5.311,1.61,0,0,5,1,0,161,1,1.1,0.9
7866,1,6.041,1.799,0,0,5,1,0,161,1,1.1,0.9
7867,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7868,1,7.004,1.487,0,0,5,1,0,161,1,1.1,0.9
7869,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7870,1,11.333,0.734,0,0,5,1,0,161,1,1.1,0.9
7871,1,18.282,2.731,0,0,5,1,0,161,1,1.1,0.9
7872,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7873,1,35.799,1.474,0,0,5,1,0,161,1,1.1,0.9
7874,1,18.282,2.134,0,0,5,1,0,161,1,1.1,0.9
7875,1,15.534,0.73,0,0,5,1,0,161,1,1.1,0.9
7876,1,8.991,0.805,0,0,5,1,0,161,1,1.1,0.9
7877,1,4.54,0.895,0,0,5,1,0,161,1,1.1,0.9
7878,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7879,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7880,1,2.643,0.663,0,0,5,1,0,161,1,1.1,0.9
7881,1,8.726,0.677,0,-11.829971269,5,1,0,161,1,1.1,0.9
7882,1,15.344,1.112,0,0,5,1,0,161,1,1.1,0.9
7883,1,6.047,1.708,0,0,5,1,0,161,1,1.1,0.9
7884,1,5.936,0.69,0,0,5,1,0,161,1,1.1,0.9
7885,1,6.561,0.717,0,0,5,1,0,161,1,1.1,0.9
7886,1,15.037,1.491,0,0,5,1,0,161,1,1.1,0.9
7887,1,12.486,3.657,0,0,5,1,0,161,1,1.1,0.9
7888,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7889,1,12.799,0.872,0,0,5,1,0,161,1,1.1,0.9
7890,1,0,0,0,-51.2599650026,5,1,0,500,1,1.1,0.9
7891,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7892,1,15.712,2.903,0,0,5,1,0,500,1,1.1,0.9
7893,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7894,1,4.189,0.726,0,0,5,1,0,161,1,1.1,0.9
7895,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7896,1,4.471,2.694,0,0,5,1,0,161,1,1.1,0.9
7897,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7898,1,11.382,4.578,0,0,5,1,0,161,1,1.1,0.9
7899,1,9.726,1.637,0,0,5,1,0,161,1,1.1,0.9
7900,1,8.8,2.967,0,0,5,1,0,161,1,1.1,0.9
7901,1,5.366,0.43,0,0,5,1,0,161,1,1.1,0.9
7902,1,3.89,0.258,0,0,5,1,0,161,1,1.1,0.9
7903,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7904,1,3.854,0.396,0,0,5,1,0,161,1,1.1,0.9
7905,1,8.843,1.203,0,0,5,1,0,161,1,1.1,0.9
7906,1,10.346,1.55,0,0,5,1,0,161,1,1.1,0.9
7907,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7908,1,8.843,1.183,0,0,5,1,0,161,1,1.1,0.9
7909,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7910,1,9.592,1.921,0,0,5,1,0,161,1,1.1,0.9
7911,1,6.66,0.73,0,0,5,1,0,161,1,1.1,0.9
7912,1,3.588,0.84,0,1.42308995303e-05,5,1,0,161,1,1.1,0.9
7913,1,5.256,1.314,0,0,5,1,0,161,1,1.1,0.9
7914,1,3.551,0.915,0,0,5,1,0,161,1,1.1,0.9
7915,1,6.145,1.606,0,0,5,1,0,161,1,1.1,0.9
7916,1,4.103,0.856,0,0,5,1,0,161,1,1.1,0.9
7917,1,6.513,1.416,0,0,5,1,0,161,1,1.1,0.9
7918,1,8.228,1.314,0,0,5,1,0,161,1,1.1,0.9
7919,1,6.335,1.235,0,0,5,1,0,161,1,1.1,0.9
7920,1,6.433,1.909,0,0,5,1,0,161,1,1.1,0.9
7921,1,7.292,0.832,0,0,5,1,0,161,1,1.1,0.9
7922,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7923,1,13.651,2.095,0,0,5,1,0,161,1,1.1,0.9
7924,1,9.812,1.258,0,0,5,1,0,161,1,1.1,0.9
7925,1,10.205,0.928,0,0,5,1,0,161,1,1.1,0.9
7926,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7927,1,9.984,0.367,0,0,5,1,0,161,1,1.1,0.9
7928,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7929,1,7.739,2.864,0,0,5,1,0,161,1,1.1,0.9
7930,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7931,1,12.762,3.262,0,0,5,1,0,161,1,1.1,0.9
7932,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7933,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7934,1,25.641,2.335,0,0,5,1,0,500,1,1.1,0.9
7935,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7936,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7937,1,14.841,3.795,0,0,5,1,0,161,1,1.1,0.9
7938,1,2.202,0.099,0,0,5,1,0,161,1,1.1,0.9
7939,1,5.01,0.844,0,0,5,1,0,161,1,1.1,0.9
7940,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7941,1,8.623,1.03,0,0,5,1,0,161,1,1.1,0.9
7942,1,7.16,1.968,0,0,5,1,0,161,1,1.1,0.9
7943,1,10.379,1.589,0,0,5,1,0,161,1,1.1,0.9
7944,1,8.95,1.784,0,0,5,1,0,161,1,1.1,0.9
7945,1,9.309,1.223,0,0,5,1,0,161,1,1.1,0.9
7946,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7947,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7948,1,3.827,0.813,0,0,5,1,0,161,1,1.1,0.9
7949,1,4.931,0.576,0,0,5,1,0,161,1,1.1,0.9
7950,1,10.229,2.726,0,0,5,1,0,161,1,1.1,0.9
7951,1,6.792,1.015,0,0,5,1,0,161,1,1.1,0.9
7952,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7953,1,7.131,0.568,0,0,5,1,0,161,1,1.1,0.9
7954,1,11.382,1.302,0,0,5,1,0,161,1,1.1,0.9
7955,1,10.15,1.172,0,0,5,1,0,161,1,1.1,0.9
7956,1,7.58,0.592,0,0,5,1,0,161,1,1.1,0.9
7957,1,7.562,1.365,0,0,5,1,0,161,1,1.1,0.9
7958,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7959,1,7.562,1.503,0,0,5,1,0,161,1,1.1,0.9
7960,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7961,1,4.698,0.533,0,0,5,1,0,161,1,1.1,0.9
7962,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7963,1,9.634,0.797,0,2.02363312773e-05,5,1,0,161,1,1.1,0.9
7964,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7965,1,4.508,0.643,0,0,5,1,0,161,1,1.1,0.9
7966,1,9.346,2.671,0,0,5,1,0,161,1,1.1,0.9
7967,1,10.009,3.302,0,0,5,1,0,161,1,1.1,0.9
7968,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7969,1,4.704,1.144,0,0,5,1,0,161,1,1.1,0.9
7970,1,10.076,3.834,0,0,5,1,0,161,1,1.1,0.9
7971,1,8.733,2.627,0,0,5,1,0,161,1,1.1,0.9
7972,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7973,1,11.487,1.696,0,0,5,1,0,161,1,1.1,0.9
7974,1,24.1,6.086,0,0,5,1,0,161,1,1.1,0.9
7975,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7976,1,6.317,0.742,0,0,5,1,0,161,1,1.1,0.9
7977,1,0,0,0,-265.709073302,5,1,0,500,1,1.1,0.9
7978,1,8.984,0.982,0,0,5,1,0,161,1,1.1,0.9
7979,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7980,1,0,0,0,0,5,1,0,500,1,1.1,0.9
7981,1,4.489,0.343,0,0,5,1,0,161,1,1.1,0.9
7982,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7983,1,6.169,0.899,0,0,5,1,0,161,1,1.1,0.9
7984,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7985,1,2.092,1.042,0,0,5,1,0,161,1,1.1,0.9
7986,1,2.576,0.675,0,0,5,1,0,161,1,1.1,0.9
7987,1,4.072,1.093,0,-15.2599522522,5,1,0,161,1,1.1,0.9
7988,1,4.225,0.604,0,0,5,1,0,161,1,1.1,0.9
7989,1,5.992,0.055,0,0,5,1,0,161,1,1.1,0.9
7990,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7991,1,3.398,0.233,0,0,5,1,0,161,1,1.1,0.9
7992,1,7.089,1.854,0,5.67429057894e-05,5,1,0,161,1,1.1,0.9
7993,1,0,0,0,0,5,1,0,161,1,1.1,0.9
7994,1,7.562,1.045,0,0,5,1,0,161,1,1.1,0.9
7995,1,2.907,0.479,0,0,5,1,0,161,1,1.1,0.9
7996,1,7.23,0.9,0,0,5,1,0,161,1,1.1,0.9
7997,1,6.623,0.45,0,0,5,1,0,161,1,1.1,0.9
7998,1,7.439,0.627,0,0,5,1,0,161,1,1.1,0.9
7999,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8000,1,6.212,1.322,0,0,5,1,0,161,1,1.1,0.9
8001,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8002,1,10.806,1.381,0,0,5,1,0,161,1,1.1,0.9
8003,1,8.917,3.894,0,0,5,1,0,161,1,1.1,0.9
8004,1,2.972,0.679,0,0,5,1,0,161,1,1.1,0.9
8005,1,7.384,2.608,0,0,5,1,0,161,1,1.1,0.9
8006,1,13.682,2.028,0,0,5,1,0,161,1,1.1,0.9
8007,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8008,1,7.809,0.953,0,0,5,1,0,161,1,1.1,0.9
8009,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8010,1,7.874,0.726,0,0,5,1,0,161,1,1.1,0.9
8011,1,9.014,2.671,0,0,5,1,0,161,1,1.1,0.9
8012,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8013,1,9.014,0.983,0,0,5,1,0,161,1,1.1,0.9
8014,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8015,1,16.634,2.5,0,0,5,1,0,161,1,1.1,0.9
8016,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8017,1,11.388,1.795,0,0,5,1,0,161,1,1.1,0.9
8018,1,6.145,1.771,0,0,5,1,0,161,1,1.1,0.9
8019,1,14.281,1.56,0,0,5,1,0,161,1,1.1,0.9
8020,1,4.934,0.547,0,0,5,1,0,161,1,1.1,0.9
8021,1,7.294,0.731,0,0,5,1,0,161,1,1.1,0.9
8022,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8023,1,15.917,1.701,0,0,5,1,0,161,1,1.1,0.9
8024,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8025,1,9.8,0.789,0,0,5,1,0,161,1,1.1,0.9
8026,1,10.624,1.153,0,0,5,1,0,161,1,1.1,0.9
8027,1,5.214,1.047,0,0,5,1,0,161,1,1.1,0.9
8028,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8029,1,2.959,1.372,0,0,5,1,0,161,1,1.1,0.9
8030,1,9.777,0.765,0,0,5,1,0,161,1,1.1,0.9
8031,1,10.077,1.688,0,0,5,1,0,161,1,1.1,0.9
8032,1,0,0,0,49.5052714867,5,1,0,500,1,1.1,0.9
8033,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8034,1,14.17,4.901,0,0,5,1,0,500,1,1.1,0.9
8035,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8036,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8037,1,9.777,0.094,0,0,5,1,0,161,1,1.1,0.9
8038,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8039,1,7.822,1.837,0,0,5,1,0,161,1,1.1,0.9
8040,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8041,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8042,1,9.575,0.79,0,0,5,1,0,161,1,1.1,0.9
8043,1,9.96,1.918,0,0,5,1,0,161,1,1.1,0.9
8044,1,6.694,1.632,0,0,5,1,0,161,1,1.1,0.9
8045,1,6.036,1.324,0,0,5,1,0,161,1,1.1,0.9
8046,1,6.186,2.485,0,0,5,1,0,161,1,1.1,0.9
8047,1,18.257,1.337,0,0,5,1,0,161,1,1.1,0.9
8048,1,7.052,1.572,0,0,5,1,0,161,1,1.1,0.9
8049,1,10.637,1.581,0,0,5,1,0,161,1,1.1,0.9
8050,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8051,1,3.311,0.393,0,0,5,1,0,161,1,1.1,0.9
8052,1,35.354,10.152,0,0,5,1,0,161,1,1.1,0.9
8053,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8054,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8055,1,14.972,0.893,0,0,5,1,0,161,1,1.1,0.9
8056,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8057,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8058,1,26.496,7.576,0,0,5,1,0,500,1,1.1,0.9
8059,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8060,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8061,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8062,1,11.517,2.53,0,0,5,1,0,161,1,1.1,0.9
8063,1,7.175,1.859,0,0,5,1,0,161,1,1.1,0.9
8064,1,6.218,0.85,0,0,5,1,0,161,1,1.1,0.9
8065,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8066,1,12.222,0.413,0,0,5,1,0,161,1,1.1,0.9
8067,1,9.83,1.43,0,0,5,1,0,161,1,1.1,0.9
8068,1,0,0,0,-22.0073271784,5,1,0,161,1,1.1,0.9
8069,1,22.125,3.578,0,0,5,1,0,161,1,1.1,0.9
8070,1,13.637,2.922,0,0,5,1,0,161,1,1.1,0.9
8071,1,29.593,3.514,0,0,5,1,0,161,1,1.1,0.9
8072,1,0,0,0,12.4823824488,5,1,0,161,1,1.1,0.9
8073,1,20.438,3.092,0,0,5,1,0,161,1,1.1,0.9
8074,1,20.438,3.433,0,0,5,1,0,161,1,1.1,0.9
8075,1,20.438,2.659,0,0,5,1,0,161,1,1.1,0.9
8076,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8077,1,17.408,2.354,0,0,5,1,0,161,1,1.1,0.9
8078,1,17.408,5.044,0,0.000313384335493,5,1,0,161,1,1.1,0.9
8079,1,17.408,3.118,0,0,5,1,0,161,1,1.1,0.9
8080,1,17.408,2.721,0,0,5,1,0,161,1,1.1,0.9
8081,1,17.408,1.822,0,7.81329775174,5,1,0,161,1,1.1,0.9
8082,1,5.267,0.749,0,0,5,1,0,161,1,1.1,0.9
8083,1,13.117,2.55,0,0,5,1,0,161,1,1.1,0.9
8084,1,19.015,2.292,0,0,5,1,0,161,1,1.1,0.9
8085,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8086,1,19.015,4.724,0,0,5,1,0,161,1,1.1,0.9
8087,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8088,1,35.359,8.983,0,0,5,1,0,161,1,1.1,0.9
8089,1,6.023,1.89,0,0,5,1,0,161,1,1.1,0.9
8090,1,27.436,4.125,0,0,5,1,0,161,1,1.1,0.9
8091,1,3.573,0.356,0,0,5,1,0,161,1,1.1,0.9
8092,1,10.226,1.409,0,0,5,1,0,161,1,1.1,0.9
8093,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8094,1,7.556,1.193,0,0,5,1,0,161,1,1.1,0.9
8095,1,9.735,1.007,0,0,5,1,0,161,1,1.1,0.9
8096,1,44.771,2.215,0,0,5,1,0,161,1,1.1,0.9
8097,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8098,1,15.097,1.626,0,0,5,1,0,161,1,1.1,0.9
8099,1,26.71,9.215,0,0,5,1,0,161,1,1.1,0.9
8100,1,26.71,10.676,0,0,5,1,0,161,1,1.1,0.9
8101,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8102,1,26.71,4.791,0,0,5,1,0,161,1,1.1,0.9
8103,1,23.732,5.127,0,0,5,1,0,161,1,1.1,0.9
8104,1,0,0,0,-67.3269996529,5,1,0,500,1,1.1,0.9
8105,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8106,1,26.71,5.199,0,0,5,1,0,500,1,1.1,0.9
8107,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8108,1,7.409,0.212,0,0,5,1,0,161,1,1.1,0.9
8109,1,10.755,1.944,0,0,5,1,0,161,1,1.1,0.9
8110,1,7.409,1.549,0,0,5,1,0,161,1,1.1,0.9
8111,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8112,1,11.129,3.392,0,0,5,1,0,161,1,1.1,0.9
8113,1,15.413,3.216,0,0,5,1,0,161,1,1.1,0.9
8114,1,9.111,0.165,0,0,5,1,0,161,1,1.1,0.9
8115,1,17.352,1.679,0,0,5,1,0,161,1,1.1,0.9
8116,1,10.578,1.946,0,4.73284311322,5,1,0,161,1,1.1,0.9
8117,1,11.319,1.038,0,0,5,1,0,161,1,1.1,0.9
8118,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8119,1,0,0,0,-149.728839871,5,1,0,500,1,1.1,0.9
8120,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8121,1,36.877,6.433,0,0,5,1,0,500,1,1.1,0.9
8122,1,15.22,1.748,0,0,5,1,0,161,1,1.1,0.9
8123,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8124,1,20.438,7.883,0,0,5,1,0,161,1,1.1,0.9
8125,1,18.778,5.619,0,0,5,1,0,161,1,1.1,0.9
8126,1,21.215,3.748,0,0,5,1,0,161,1,1.1,0.9
8127,1,38.345,7.889,0,0,5,1,0,161,1,1.1,0.9
8128,1,21.215,3.082,0,0,5,1,0,161,1,1.1,0.9
8129,1,23.465,4.927,0,0,5,1,0,161,1,1.1,0.9
8130,1,29.578,9.042,0,0,5,1,0,161,1,1.1,0.9
8131,1,17.283,1.337,0,0,5,1,0,161,1,1.1,0.9
8132,1,15.356,1.453,0,0,5,1,0,161,1,1.1,0.9
8133,1,55.202,7.486,0,0,5,1,0,161,1,1.1,0.9
8134,1,30.712,5.781,0,0,5,1,0,161,1,1.1,0.9
8135,1,26.737,4.223,0,0,5,1,0,161,1,1.1,0.9
8136,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8137,1,19.543,2.597,0,0,5,1,0,161,1,1.1,0.9
8138,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8139,1,17.364,4.444,0,0,5,1,0,161,1,1.1,0.9
8140,1,12.228,2.125,0,0,5,1,0,161,1,1.1,0.9
8141,1,7.137,1.401,0,0,5,1,0,161,1,1.1,0.9
8142,1,7.378,0.884,0,0,5,1,0,161,1,1.1,0.9
8143,1,8.323,2.277,0,0,5,1,0,161,1,1.1,0.9
8144,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8145,1,7.378,1.696,0,0,5,1,0,161,1,1.1,0.9
8146,1,13.791,3.247,0,0,5,1,0,161,1,1.1,0.9
8147,1,67.722,10.225,0,0,5,1,0,161,1,1.1,0.9
8148,1,40.614,9.545,0,0,5,1,0,161,1,1.1,0.9
8149,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8150,1,16.256,2.893,0,0,5,1,0,161,1,1.1,0.9
8151,1,17.566,3.294,0,0,5,1,0,161,1,1.1,0.9
8152,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8153,1,41.774,2.534,0,0,5,1,0,161,1,1.1,0.9
8154,1,16.256,6.413,0,0,5,1,0,161,1,1.1,0.9
8155,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8156,1,18.479,5.832,0,0,5,1,0,161,1,1.1,0.9
8157,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8158,1,24.808,2.209,0,0,5,1,0,161,1,1.1,0.9
8159,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8160,1,39.714,6.311,0,0,5,1,0,161,1,1.1,0.9
8161,1,16.667,5.589,0,0,5,1,0,161,1,1.1,0.9
8162,1,17.41,3.393,0,0,5,1,0,161,1,1.1,0.9
8163,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8164,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8165,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8166,1,29.735,3.602,0,0,5,1,0,500,1,1.1,0.9
8167,1,16.021,2.261,0,0,5,1,0,161,1,1.1,0.9
8168,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8169,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8170,1,34.363,5.379,0,0,5,1,0,161,1,1.1,0.9
8171,1,12.293,1.624,0,0,5,1,0,161,1,1.1,0.9
8172,1,0,0,0,-50.9930199057,5,1,0,500,1,1.1,0.9
8173,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8174,1,76.613,16.245,0,0,5,1,0,500,1,1.1,0.9
8175,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8176,1,16.119,3.47,0,0,5,1,0,161,1,1.1,0.9
8177,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8178,1,46.382,2.948,0,0,5,1,0,161,1,1.1,0.9
8179,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8180,1,46.324,9.311,0,0,5,1,0,161,1,1.1,0.9
8181,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8182,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8183,1,12.084,1.658,0,0,5,1,0,161,1,1.1,0.9
8184,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8185,1,26.248,1.047,0,0,5,1,0,161,1,1.1,0.9
8186,1,0,0,0,-34.4189882637,5,1,0,500,1,1.1,0.9
8187,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8188,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8189,1,17.736,4.102,0,0,5,1,0,500,1,1.1,0.9
8190,1,17.599,3.273,0,0,5,1,0,161,1,1.1,0.9
8191,1,37.009,3.546,0,0,5,1,0,161,1,1.1,0.9
8192,1,12.254,1.491,0,0,5,1,0,161,1,1.1,0.9
8193,1,12.293,2.273,0,0,5,1,0,161,1,1.1,0.9
8194,1,24.586,7.4,0,0,5,1,0,161,1,1.1,0.9
8195,1,11.028,0.637,0,0,5,1,0,161,1,1.1,0.9
8196,1,0,0,0,-116.389678752,5,1,0,500,1,1.1,0.9
8197,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8198,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8199,1,11.028,2.158,0,0,5,1,0,500,1,1.1,0.9
8200,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8201,1,11.028,1.466,0,0,5,1,0,161,1,1.1,0.9
8202,1,11.028,3.243,0,0,5,1,0,161,1,1.1,0.9
8203,1,29.325,1.607,0,0,5,1,0,161,1,1.1,0.9
8204,1,32.049,6.905,0,0,5,1,0,161,1,1.1,0.9
8205,1,46.682,5.055,0,0,5,1,0,161,1,1.1,0.9
8206,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8207,1,8.767,0.218,0,0,5,1,0,161,1,1.1,0.9
8208,1,0,0,0,63.4579763918,5,1,0,500,1,1.1,0.9
8209,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8210,1,39.63,4.679,0,0,5,1,0,500,1,1.1,0.9
8211,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8212,1,16.152,4.64,0,0,5,1,0,161,1,1.1,0.9
8213,1,0.163,0.017,0,0,5,1,0,161,1,1.1,0.9
8214,1,16.152,3.593,0,0,5,1,0,161,1,1.1,0.9
8215,1,0,0,0,95.2039681347,5,1,0,161,1,1.1,0.9
8216,1,35.536,5.354,0,0,5,1,0,161,1,1.1,0.9
8217,1,46.975,4.576,0,0,5,1,0,161,1,1.1,0.9
8218,1,43.821,9.084,0,0,5,1,0,161,1,1.1,0.9
8219,1,0,0,0,71.842775799,5,1,0,161,1,1.1,0.9
8220,1,36.768,10.951,0,0,5,1,0,161,1,1.1,0.9
8221,1,21.32,1.004,0,0,5,1,0,161,1,1.1,0.9
8222,1,6.714,0.371,0,0,5,1,0,161,1,1.1,0.9
8223,1,12.756,3.972,0,0,5,1,0,161,1,1.1,0.9
8224,1,39.167,13.109,0,0,5,1,0,161,1,1.1,0.9
8225,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8226,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8227,1,38.508,5.251,0,0,5,1,0,161,1,1.1,0.9
8228,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8229,1,27.61,6.516,0,0,5,1,0,161,1,1.1,0.9
8230,1,44.994,9.037,0,0,5,1,0,161,1,1.1,0.9
8231,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8232,1,17.729,2.128,0,0,5,1,0,161,1,1.1,0.9
8233,1,0,0,0,29.0548151884,5,1,0,500,1,1.1,0.9
8234,1,32.505,8.435,0,0,5,1,0,161,1,1.1,0.9
8235,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8236,1,34.18,7.396,0,0,5,1,0,161,1,1.1,0.9
8237,1,20.421,4.623,0,0,5,1,0,161,1,1.1,0.9
8238,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8239,1,17.664,2.717,0,0,5,1,0,161,1,1.1,0.9
8240,1,42.582,8.486,0,0,5,1,0,161,1,1.1,0.9
8241,1,31.176,8.678,0,0,5,1,0,161,1,1.1,0.9
8242,1,21.992,2.692,0,0,5,1,0,161,1,1.1,0.9
8243,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8244,1,38.769,9.969,0,0,5,1,0,161,1,1.1,0.9
8245,1,36.318,4.683,0,0,5,1,0,161,1,1.1,0.9
8246,1,29.07,12.161,0,0,5,1,0,161,1,1.1,0.9
8247,1,35.106,9.456,0,0,5,1,0,161,1,1.1,0.9
8248,1,0,0,0,35.1117040822,5,1,0,500,1,1.1,0.9
8249,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8250,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8251,1,33.653,1.384,0,0,5,1,0,500,1,1.1,0.9
8252,1,18.009,3.068,0,0,5,1,0,161,1,1.1,0.9
8253,1,13.799,5.196,0,0,5,1,0,161,1,1.1,0.9
8254,1,29.377,3.68,0,0,5,1,0,161,1,1.1,0.9
8255,1,31.717,4.29,0,0,5,1,0,161,1,1.1,0.9
8256,1,48.481,7.029,0,0,5,1,0,161,1,1.1,0.9
8257,1,41.813,0.987,0,0,5,1,0,161,1,1.1,0.9
8258,1,36.058,5.246,0,0,5,1,0,161,1,1.1,0.9
8259,1,50.886,3.012,0,47.2910997268,5,1,0,161,1,1.1,0.9
8260,1,23.706,6.592,0,0,5,1,0,161,1,1.1,0.9
8261,1,28.438,6.29,0,0,5,1,0,161,1,1.1,0.9
8262,1,3.278,0.487,0,0,5,1,0,161,1,1.1,0.9
8263,1,23.263,3.991,0,0,5,1,0,161,1,1.1,0.9
8264,1,0,0,0,25.705598134,5,1,0,161,1,1.1,0.9
8265,1,50.117,3.025,0,0,5,1,0,161,1,1.1,0.9
8266,1,10.162,1.436,0,0,5,1,0,161,1,1.1,0.9
8267,1,8.702,0.914,0,0,5,1,0,161,1,1.1,0.9
8268,1,23.563,3.513,0,0,5,1,0,161,1,1.1,0.9
8269,1,18.994,2.528,0,0,5,1,0,161,1,1.1,0.9
8270,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8271,1,19.691,4.166,0,0,5,1,0,161,1,1.1,0.9
8272,1,18.433,1.337,0,0,5,1,0,161,1,1.1,0.9
8273,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8274,1,48.37,8.127,0,0,5,1,0,161,1,1.1,0.9
8275,1,24.638,0.863,0,0,5,1,0,161,1,1.1,0.9
8276,1,0,0,0,0.000161344657641,5,1,0,161,1,1.1,0.9
8277,1,6.309,0.795,0,0,5,1,0,161,1,1.1,0.9
8278,1,12.612,1.858,0,0,5,1,0,161,1,1.1,0.9
8279,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8280,1,6.976,3.665,0,0,5,1,0,161,1,1.1,0.9
8281,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8282,1,4.603,0.165,0,0,5,1,0,161,1,1.1,0.9
8283,1,9.295,1.342,0,0,5,1,0,161,1,1.1,0.9
8284,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8285,1,6.264,1.671,0,0,5,1,0,161,1,1.1,0.9
8286,1,21.985,6.422,0,0,5,1,0,161,1,1.1,0.9
8287,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8288,1,5.377,0.654,0,0,5,1,0,161,1,1.1,0.9
8289,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8290,1,9.946,1.03,0,0,5,1,0,161,1,1.1,0.9
8291,1,9.666,0.957,0,0,5,1,0,161,1,1.1,0.9
8292,1,16.68,4.375,0,0,5,1,0,161,1,1.1,0.9
8293,1,9.197,2.021,0,0,5,1,0,161,1,1.1,0.9
8294,1,6.942,0.312,0,0,5,1,0,161,1,1.1,0.9
8295,1,8.278,2.32,0,0,5,1,0,161,1,1.1,0.9
8296,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8297,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8298,1,7.6,0.585,0,0,5,1,0,161,1,1.1,0.9
8299,1,6.59,1.038,0,0,5,1,0,161,1,1.1,0.9
8300,1,10.52,2.709,0,0,5,1,0,161,1,1.1,0.9
8301,1,8.369,0.862,0,0,5,1,0,161,1,1.1,0.9
8302,1,7,1.581,0,0,5,1,0,161,1,1.1,0.9
8303,1,9.086,1.538,0,0,5,1,0,161,1,1.1,0.9
8304,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8305,1,6.984,2.747,0,0,5,1,0,161,1,1.1,0.9
8306,1,6.199,0.355,0,0,5,1,0,161,1,1.1,0.9
8307,1,4.25,0.645,0,0,5,1,0,161,1,1.1,0.9
8308,1,9.082,1.467,0,0,5,1,0,161,1,1.1,0.9
8309,1,7.116,2.054,0,0,5,1,0,161,1,1.1,0.9
8310,1,6.707,1.085,0,0,5,1,0,161,1,1.1,0.9
8311,1,9.783,1.363,0,0,5,1,0,161,1,1.1,0.9
8312,1,10.051,1.013,0,0,5,1,0,161,1,1.1,0.9
8313,1,12.678,0.457,0,0,5,1,0,161,1,1.1,0.9
8314,1,14.568,5.153,0,0,5,1,0,161,1,1.1,0.9
8315,1,15.461,1.812,0,0,5,1,0,161,1,1.1,0.9
8316,1,20.154,1.974,0,0,5,1,0,161,1,1.1,0.9
8317,1,15.415,4.157,0,0,5,1,0,161,1,1.1,0.9
8318,1,20.023,2.201,0,0,5,1,0,161,1,1.1,0.9
8319,1,0,0,0,-22.6899036189,5,1,0,500,1,1.1,0.9
8320,1,25.472,2.799,0,0,5,1,0,161,1,1.1,0.9
8321,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8322,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8323,1,26.711,0.923,0,0,5,1,0,161,1,1.1,0.9
8324,1,9.399,0.743,0,0,5,1,0,161,1,1.1,0.9
8325,1,8.689,2.008,0,0,5,1,0,161,1,1.1,0.9
8326,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8327,1,9.484,0.158,0,0,5,1,0,161,1,1.1,0.9
8328,1,6.564,0.996,0,0,5,1,0,161,1,1.1,0.9
8329,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8330,1,5.358,0.589,0,0,5,1,0,161,1,1.1,0.9
8331,1,8.011,3.41,0,0,5,1,0,161,1,1.1,0.9
8332,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8333,1,3.982,0.931,0,0,5,1,0,161,1,1.1,0.9
8334,1,8.943,0.615,0,0,5,1,0,161,1,1.1,0.9
8335,1,0,0,0,-172.457239098,5,1,0,500,1,1.1,0.9
8336,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8337,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8338,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8339,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8340,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8341,1,0.033,0.004,0,0,5,1,0,500,1,1.1,0.9
8342,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8343,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8344,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8345,1,4.13,0.555,0,0,5,1,0,161,1,1.1,0.9
8346,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8347,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8348,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8349,1,2.463,0.819,0,0,5,1,0,161,1,1.1,0.9
8350,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8351,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8352,1,1.912,0.27,0,0,5,1,0,161,1,1.1,0.9
8353,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8354,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8355,1,3.809,0.405,0,0,5,1,0,161,1,1.1,0.9
8356,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8357,1,0,0,0,-196.694287854,5,1,0,500,1,1.1,0.9
8358,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8359,1,0,0,0,0,5,1,0,20,1,1.1,0.9
8360,1,0,0,0,0,5,1,0,18,1,1.1,0.9
8361,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8362,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8363,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8364,1,4.843,1.256,0,0,5,1,0,161,1,1.1,0.9
8365,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8366,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8367,1,9.132,0.453,0,0,5,1,0,161,1,1.1,0.9
8368,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8369,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8370,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8371,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8372,1,8.885,3.224,0,0,5,1,0,161,1,1.1,0.9
8373,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8374,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8375,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8376,1,7.687,1.859,0,0,5,1,0,161,1,1.1,0.9
8377,1,0,0,0,-170.039892751,5,1,0,500,1,1.1,0.9
8378,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8379,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8380,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8381,1,2.7,0.371,0,0,5,1,0,500,1,1.1,0.9
8382,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8383,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8384,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8385,1,11.923,1.199,0,0,5,1,0,500,1,1.1,0.9
8386,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8387,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8388,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8389,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8390,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8391,1,2.706,0.402,0,0,5,1,0,161,1,1.1,0.9
8392,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8393,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8394,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8395,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8396,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8397,1,5.384,0.734,0,0,5,1,0,161,1,1.1,0.9
8398,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8399,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8400,1,24.31,2.864,0,0,5,1,0,161,1,1.1,0.9
8401,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8402,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8403,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8404,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8405,1,15.057,3.631,0,0,5,1,0,161,1,1.1,0.9
8406,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8407,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8408,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8409,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8410,1,7.437,1.132,0,0,5,1,0,500,1,1.1,0.9
8411,1,0.3,0.094,0,0,5,1,0,500,1,1.1,0.9
8412,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8413,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8414,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8415,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8416,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8417,1,8.401,2.105,0,0,5,1,0,161,1,1.1,0.9
8418,1,0,0,0,-107.28961313,5,1,0,500,1,1.1,0.9
8419,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8420,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8421,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8422,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8423,1,7.546,1.158,0,0,5,1,0,500,1,1.1,0.9
8424,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8425,2,45.311,6.317,0,0,5,1,0,161,1,1.1,0.9
8426,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8427,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8428,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8429,1,0,0,0,-53.6657233249,5,1,0,161,1,1.1,0.9
8430,1,5.644,0.614,0,0,5,1,0,161,1,1.1,0.9
8431,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8432,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8433,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8434,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8435,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8436,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8437,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8438,1,0.934,0.102,0,0,5,1,0,161,1,1.1,0.9
8439,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8440,1,0.743,0.158,0,0,5,1,0,161,1,1.1,0.9
8441,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8442,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8443,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8444,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8445,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8446,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8447,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8448,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8449,1,12.142,2.722,0,0,5,1,0,161,1,1.1,0.9
8450,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8451,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8452,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8453,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8454,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8455,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8456,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8457,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8458,1,23.739,6.735,0,0,5,1,0,161,1,1.1,0.9
8459,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8460,1,0,0,0,-1.40958766863,5,1,0,161,1,1.1,0.9
8461,1,14.972,4.815,0,0,5,1,0,161,1,1.1,0.9
8462,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8463,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8464,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8465,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8466,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8467,1,3.486,1.033,0,0,5,1,0,161,1,1.1,0.9
8468,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8469,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8470,1,4.434,0.623,0,0,5,1,0,161,1,1.1,0.9
8471,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8472,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8473,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8474,1,15.057,0.078,0,0,5,1,0,161,1,1.1,0.9
8475,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8476,1,6.893,1.4,0,0,5,1,0,161,1,1.1,0.9
8477,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8478,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8479,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8480,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8481,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8482,1,1.566,0.522,0,0,5,1,0,161,1,1.1,0.9
8483,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8484,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8485,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8486,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8487,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8488,1,3.284,0.522,0,0,5,1,0,161,1,1.1,0.9
8489,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8490,1,0,0,0,-30.4097154362,5,1,0,500,1,1.1,0.9
8491,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8492,1,9.829,1.604,0,0,5,1,0,500,1,1.1,0.9
8493,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8494,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8495,1,24.012,2.88,0,0,5,1,0,161,1,1.1,0.9
8496,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8497,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8498,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8499,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8500,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8501,1,0,0,0,-433.059777678,5,1,0,500,1,1.1,0.9
8502,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8503,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8504,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8505,1,2.496,0.781,0,0,5,1,0,500,1,1.1,0.9
8506,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8507,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8508,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8509,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8510,1,77.661,12.15,0,0,5,1,0,161,1,1.1,0.9
8511,1,0,0,0,-144.909725823,5,1,0,500,1,1.1,0.9
8512,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8513,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8514,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8515,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8516,1,12.669,2.327,0,0,5,1,0,500,1,1.1,0.9
8517,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8518,2,21.314,4.069,0,0,5,1,0,161,1,1.1,0.9
8519,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8520,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8521,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8522,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8523,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8524,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8525,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8526,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8527,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8528,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8529,1,0,0,0,-132.438040883,5,1,0,500,1,1.1,0.9
8530,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8531,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8532,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8533,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8534,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8535,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8536,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8537,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8538,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8539,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8540,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8541,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8542,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8543,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8544,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8545,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8546,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8547,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8548,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8549,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8550,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8551,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8552,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8553,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8554,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8555,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8556,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8557,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8558,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8559,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8560,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8561,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8562,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8563,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8564,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8565,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8566,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8567,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8568,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8569,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8570,1,0,0,0,-466.106543384,5,1,0,500,1,1.1,0.9
8571,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8572,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8573,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8574,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8575,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8576,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
8577,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8578,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8579,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8580,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8581,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8582,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8583,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8584,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8585,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8586,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8587,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8588,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8589,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8590,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8591,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8592,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8593,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8594,1,0,0,0,-0.000488708840068,5,1,0,161,1,1.1,0.9
8595,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8596,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8597,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8598,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8599,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8600,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8601,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8602,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8603,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8604,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8605,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8606,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8607,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8608,1,0,0,0,0.000388243060702,5,1,0,500,1,1.1,0.9
8609,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8610,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8611,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8612,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8613,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8614,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8615,1,0,0,0,7.08070707774,5,1,0,161,1,1.1,0.9
8616,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8617,1,0,0,0,-92.2599067939,5,1,0,500,1,1.1,0.9
8618,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8619,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8620,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8621,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8622,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8623,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8624,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8625,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8626,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8627,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8628,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8629,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8630,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8631,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8632,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8633,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8634,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8635,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8636,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8637,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8638,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8639,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8640,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8641,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8642,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8643,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8644,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8645,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8646,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8647,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
