bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
8648,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8649,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8650,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8651,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8652,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8653,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8654,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8655,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8656,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8657,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8658,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8659,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8660,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8661,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8662,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8663,1,0,0,0,-392.769124439,5,1,0,500,1,1.1,0.9
8664,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8665,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
8666,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8667,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8668,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8669,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8670,1,0,0,0,-274.859895077,5,1,0,500,1,1.1,0.9
8671,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8672,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8673,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8674,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8675,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8676,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8677,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8678,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8679,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8680,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8681,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8682,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8683,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8684,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8685,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8686,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8687,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8688,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8689,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8690,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8691,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8692,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8693,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8694,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8695,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8696,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8697,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8698,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8699,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8700,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8701,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8702,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8703,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8704,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8705,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8706,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8707,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8708,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8709,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8710,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8711,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8712,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8713,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8714,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8715,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8716,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8717,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8718,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8719,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8720,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8721,1,0,0,0,-144.999955385,5,1,0,500,1,1.1,0.9
8722,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8723,2,0,0,0,0,5,1,0,20,1,1.1,0.9
8724,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8725,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8726,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8727,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8728,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8729,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8730,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8731,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8732,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8733,2,0,0,0,0,5,1,0,24,1,1.1,0.9
8734,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8735,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
8736,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8737,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8738,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8739,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8740,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
8741,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8742,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8743,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8744,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8745,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8746,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8747,2,0,0,0,-11.9188007504,5,1,0,500,1,1.1,0.9
8748,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8749,1,0,0,0,-137.054333541,5,1,0,500,1,1.1,0.9
8750,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8751,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8752,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8753,1,0,0,0,-133.715635609,5,1,0,500,1,1.1,0.9
8754,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8755,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8756,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8757,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8758,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8759,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8760,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8761,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8762,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8763,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8764,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8765,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8766,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8767,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8768,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8769,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8770,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8771,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8772,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8773,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8774,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8775,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8776,1,0,0,0,-63.1299232443,5,1,0,500,1,1.1,0.9
8777,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8778,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8779,1,0,0,0,0,5,1,0,18,1,1.1,0.9
8780,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8781,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8782,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8783,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8784,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8785,1,0,0,0,-288.529584882,5,1,0,500,1,1.1,0.9
8786,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8787,2,0,0,0,0,5,1,0,22,1,1.1,0.9
8788,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8789,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8790,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8791,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8792,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8793,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8794,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8795,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8796,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8797,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8798,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8799,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8800,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8801,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8802,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8803,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8804,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8805,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8806,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
8807,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8808,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8809,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8810,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8811,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8812,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8813,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8814,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8815,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8816,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8817,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8818,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8819,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8820,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8821,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8822,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8823,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8824,2,0,0,0,0,5,1,0,161,1,1.1,0.9
8825,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8826,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8827,1,0,0,0,-6.06632388461,5,1,0,500,1,1.1,0.9
8828,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8829,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8830,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8831,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8832,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8833,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8834,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8835,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8836,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8837,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8838,2,0,0,0,0,5,1,0,500,1,1.1,0.9
8839,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8840,1,0,0,0,-27.3118119333,5,1,0,500,1,1.1,0.9
8841,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8842,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8843,1,0,0,0,0,5,1,0,18,1,1.1,0.9
8844,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8845,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8846,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8847,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8848,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8849,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8850,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8851,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8852,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8853,1,0,0,0,0,5,1,0,24,1,1.1,0.9
8854,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8855,1,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8856,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8857,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8858,1,0,0,0,-196.806550853,5,1,0,500,1,1.1,0.9
8859,1,0,0,0,0,5,1,0,161,1,1.1,0.9
8860,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8861,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
8862,2,0,0,0,0,5,1,0,18,1,1.1,0.9
8863,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8864,1,0,0,0,0,5,1,0,500,1,1.1,0.9
8865,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8866,1,3.645,0.953,0,0,6,1,0,161,1,1.1,0.9
8867,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8868,1,1.681,0.239,0,0,6,1,0,161,1,1.1,0.9
8869,1,4.755,1.679,0,0,6,1,0,161,1,1.1,0.9
8870,1,2.241,0.121,0,-10.9924371798,6,1,0,161,1,1.1,0.9
8871,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8872,1,10.753,1.627,0,2.25994489861,6,1,0,161,1,1.1,0.9
8873,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8874,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8875,1,3.192,0.487,0,0,6,1,0,161,1,1.1,0.9
8876,1,3.53,0.385,0,0,6,1,0,161,1,1.1,0.9
8877,1,11.595,3.038,0,0,6,1,0,161,1,1.1,0.9
8878,1,5.18,0.324,0,0,6,1,0,161,1,1.1,0.9
8879,1,10.36,1.902,0,0,6,1,0,161,1,1.1,0.9
8880,1,5.385,1.067,0,0,6,1,0,161,1,1.1,0.9
8881,1,3.336,0.297,0,0,6,1,0,161,1,1.1,0.9
8882,1,5.131,0.324,0,60.009401599,6,1,0,161,1,1.1,0.9
8883,1,9.631,1.993,0,0,6,1,0,161,1,1.1,0.9
8884,1,4.993,0.293,0,0,6,1,0,161,1,1.1,0.9
8885,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8886,1,3.254,0.243,0,0,6,1,0,161,1,1.1,0.9
8887,1,10.881,4.153,0,0,6,1,0,161,1,1.1,0.9
8888,1,10.881,2.231,0,0,6,1,0,161,1,1.1,0.9
8889,1,10.881,2.133,0,-31.4439569737,6,1,0,161,1,1.1,0.9
8890,1,10.881,0.791,0,0,6,1,0,161,1,1.1,0.9
8891,1,7.964,0.971,0,0,6,1,0,161,1,1.1,0.9
8892,1,5.599,0.899,0,0,6,1,0,161,1,1.1,0.9
8893,1,5.633,0.612,0,0,6,1,0,161,1,1.1,0.9
8894,1,16.776,3.132,0,0,6,1,0,161,1,1.1,0.9
8895,1,15.162,3.299,0,0,6,1,0,161,1,1.1,0.9
8896,1,15.162,3.431,0,0,6,1,0,161,1,1.1,0.9
8897,1,15.37,1.76,0,0.000516697382549,6,1,0,161,1,1.1,0.9
8898,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8899,1,1.653,0.354,0,0,6,1,0,161,1,1.1,0.9
8900,1,2.448,0.231,0,0,6,1,0,161,1,1.1,0.9
8901,1,3.429,0.62,0,0,6,1,0,161,1,1.1,0.9
8902,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8903,1,2.583,0.341,0,0,6,1,0,161,1,1.1,0.9
8904,1,4.463,0.713,0,0,6,1,0,161,1,1.1,0.9
8905,1,5.914,0.73,0,0,6,1,0,161,1,1.1,0.9
8906,1,2.563,0.57,0,0,6,1,0,161,1,1.1,0.9
8907,1,3.861,0.292,0,0,6,1,0,161,1,1.1,0.9
8908,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8909,1,13.936,3.114,0,0,6,1,0,161,1,1.1,0.9
8910,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8911,1,13.936,2.418,0,0,6,1,0,161,1,1.1,0.9
8912,1,13.936,2.132,0,0,6,1,0,161,1,1.1,0.9
8913,1,14.348,0.918,0,0,6,1,0,161,1,1.1,0.9
8914,1,2.57,0.203,0,0,6,1,0,161,1,1.1,0.9
8915,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8916,1,3.889,0.236,0,0,6,1,0,161,1,1.1,0.9
8917,1,3.547,0.704,0,-17.8561246311,6,1,0,161,1,1.1,0.9
8918,1,2.899,0.146,0,0,6,1,0,161,1,1.1,0.9
8919,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8920,1,3.174,0.38,0,0,6,1,0,161,1,1.1,0.9
8921,1,3.812,0.992,0,0,6,1,0,161,1,1.1,0.9
8922,1,1.422,0.263,0,0,6,1,0,161,1,1.1,0.9
8923,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8924,1,2.534,0.35,0,0,6,1,0,161,1,1.1,0.9
8925,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8926,1,5.532,0.991,0,0,6,1,0,161,1,1.1,0.9
8927,1,2.224,0.404,0,0,6,1,0,161,1,1.1,0.9
8928,1,2.168,0.305,0,0,6,1,0,161,1,1.1,0.9
8929,1,3.847,0.29,0,0,6,1,0,161,1,1.1,0.9
8930,1,4.832,0.379,0,0,6,1,0,161,1,1.1,0.9
8931,1,11.354,3.201,0,0,6,1,0,161,1,1.1,0.9
8932,1,8.805,2.305,0,0,6,1,0,161,1,1.1,0.9
8933,1,11.755,0.934,0,0,6,1,0,161,1,1.1,0.9
8934,1,2.797,0.104,0,0,6,1,0,161,1,1.1,0.9
8935,1,6.556,0.439,0,0,6,1,0,161,1,1.1,0.9
8936,1,3.808,0.317,0,0,6,1,0,161,1,1.1,0.9
8937,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8938,1,2.076,0.201,0,0,6,1,0,161,1,1.1,0.9
8939,1,4.463,0.328,0,-7.31287714717,6,1,0,161,1,1.1,0.9
8940,1,8.198,0.511,0,0,6,1,0,161,1,1.1,0.9
8941,1,4.426,0.629,0,0,6,1,0,161,1,1.1,0.9
8942,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8943,1,2.21,0.279,0,0,6,1,0,161,1,1.1,0.9
8944,1,3.854,0.625,0,0,6,1,0,161,1,1.1,0.9
8945,1,9.735,1.825,0,0,6,1,0,161,1,1.1,0.9
8946,1,9.401,2.999,0,0,6,1,0,161,1,1.1,0.9
8947,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8948,1,9.401,1.433,0,0,6,1,0,161,1,1.1,0.9
8949,1,9.401,3.109,0,0,6,1,0,161,1,1.1,0.9
8950,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8951,1,3.546,0.958,0,0,6,1,0,161,1,1.1,0.9
8952,1,5.686,1.61,0,0,6,1,0,161,1,1.1,0.9
8953,1,6.561,1.298,0,0,6,1,0,161,1,1.1,0.9
8954,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8955,1,8.272,1.905,0,0,6,1,0,161,1,1.1,0.9
8956,1,3.723,0.415,0,-14.0777577624,6,1,0,161,1,1.1,0.9
8957,1,6.093,1.371,0,0,6,1,0,161,1,1.1,0.9
8958,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8959,1,1.727,0.063,0,0,6,1,0,161,1,1.1,0.9
8960,1,3.302,0.239,0,-19.2334111472,6,1,0,161,1,1.1,0.9
8961,1,2.503,0.469,0,0,6,1,0,161,1,1.1,0.9
8962,1,4.04,0.659,0,0,6,1,0,161,1,1.1,0.9
8963,1,2.665,0.091,0,0,6,1,0,161,1,1.1,0.9
8964,1,3.092,0.549,0,0,6,1,0,161,1,1.1,0.9
8965,1,2.006,0.221,0,0,6,1,0,161,1,1.1,0.9
8966,1,3.588,0.589,0,0,6,1,0,161,1,1.1,0.9
8967,1,4.25,0.164,0,0,6,1,0,161,1,1.1,0.9
8968,1,2.917,0.255,0,0,6,1,0,161,1,1.1,0.9
8969,1,2.241,0.252,0,0,6,1,0,161,1,1.1,0.9
8970,1,3.765,0.446,0,0,6,1,0,161,1,1.1,0.9
8971,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8972,1,4.686,1.269,0,0,6,1,0,161,1,1.1,0.9
8973,1,8.313,2.167,0,-3.82382301025,6,1,0,161,1,1.1,0.9
8974,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8975,1,4.321,0.842,0,0,6,1,0,161,1,1.1,0.9
8976,1,4.908,0.677,0,0,6,1,0,161,1,1.1,0.9
8977,1,2.378,0.122,0,0,6,1,0,161,1,1.1,0.9
8978,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8979,1,2.715,0.438,0,0,6,1,0,161,1,1.1,0.9
8980,1,9.584,1.347,0,0,6,1,0,161,1,1.1,0.9
8981,1,9.584,1.405,0,0,6,1,0,161,1,1.1,0.9
8982,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8983,1,11.394,1.637,0,0,6,1,0,161,1,1.1,0.9
8984,1,10.911,1.265,0,0,6,1,0,161,1,1.1,0.9
8985,1,12.13,0.878,0,0,6,1,0,161,1,1.1,0.9
8986,1,12.312,3.006,0,0,6,1,0,161,1,1.1,0.9
8987,1,13.456,1.948,0,0,6,1,0,161,1,1.1,0.9
8988,1,12.482,3.025,0,0,6,1,0,161,1,1.1,0.9
8989,1,6.398,1.784,0,0,6,1,0,161,1,1.1,0.9
8990,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8991,1,8.877,0.958,0,0,6,1,0,161,1,1.1,0.9
8992,1,7.731,1.63,0,0,6,1,0,161,1,1.1,0.9
8993,1,12.677,5.393,0,0,6,1,0,161,1,1.1,0.9
8994,1,0,0,0,0,6,1,0,161,1,1.1,0.9
8995,1,6.128,0.434,0,0,6,1,0,161,1,1.1,0.9
8996,1,2.16,0.305,0,0,6,1,0,161,1,1.1,0.9
8997,1,3.584,0.416,0,0,6,1,0,161,1,1.1,0.9
8998,1,6.335,0.602,0,0,6,1,0,161,1,1.1,0.9
8999,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9000,1,4.61,0.757,0,0,6,1,0,161,1,1.1,0.9
9001,1,11.67,2.57,0,0,6,1,0,161,1,1.1,0.9
9002,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9003,1,16.636,1.924,0,0,6,1,0,161,1,1.1,0.9
9004,1,12.344,1.943,0,0,6,1,0,161,1,1.1,0.9
9005,1,17.994,2.827,0,0,6,1,0,161,1,1.1,0.9
9006,1,11.67,3.811,0,0,6,1,0,161,1,1.1,0.9
9007,1,5.764,0.491,0,0,6,1,0,161,1,1.1,0.9
9008,1,8.036,1.004,0,0,6,1,0,161,1,1.1,0.9
9009,1,3.861,0.547,0,0,6,1,0,161,1,1.1,0.9
9010,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9011,1,1.946,0.19,0,0,6,1,0,161,1,1.1,0.9
9012,1,3.237,0.609,0,0,6,1,0,161,1,1.1,0.9
9013,1,3.118,0.382,0,0,6,1,0,161,1,1.1,0.9
9014,1,4.361,0.639,0,0,6,1,0,161,1,1.1,0.9
9015,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9016,1,5.176,0.225,0,0,6,1,0,161,1,1.1,0.9
9017,1,5.232,0.677,0,0,6,1,0,161,1,1.1,0.9
9018,1,4.266,1.129,0,-2.19992942669,6,1,0,161,1,1.1,0.9
9019,1,8.667,1.065,0,0,6,1,0,161,1,1.1,0.9
9020,1,4.935,1.386,0,0,6,1,0,161,1,1.1,0.9
9021,1,2.514,0.274,0,0,6,1,0,161,1,1.1,0.9
9022,1,5.86,0.636,0,0,6,1,0,161,1,1.1,0.9
9023,1,26.443,4.182,0,0,6,1,0,161,1,1.1,0.9
9024,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9025,1,45.454,2.061,0,0,6,1,0,161,1,1.1,0.9
9026,1,33.754,5.257,0,7.31838805293e-05,6,1,0,161,1,1.1,0.9
9027,1,26.564,8.615,0,0,6,1,0,161,1,1.1,0.9
9028,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9029,1,4.106,0.548,0,0,6,1,0,161,1,1.1,0.9
9030,1,4.617,0.445,0,0,6,1,0,161,1,1.1,0.9
9031,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9032,1,3.84,0.909,0,0,6,1,0,161,1,1.1,0.9
9033,1,28.23,2.786,0,0,6,1,0,161,1,1.1,0.9
9034,1,7.554,0.927,0,0,6,1,0,161,1,1.1,0.9
9035,1,7.258,1.089,0,0,6,1,0,161,1,1.1,0.9
9036,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9037,1,2.696,0.338,0,0,6,1,0,161,1,1.1,0.9
9038,1,1.93,0.191,0,0,6,1,0,161,1,1.1,0.9
9039,1,5.056,0.85,0,0,6,1,0,161,1,1.1,0.9
9040,1,5.056,0.329,0,0,6,1,0,161,1,1.1,0.9
9041,1,5.833,1.064,0,0,6,1,0,161,1,1.1,0.9
9042,1,2.275,0.554,0,0,6,1,0,161,1,1.1,0.9
9043,1,2.905,0.632,0,0,6,1,0,161,1,1.1,0.9
9044,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9045,1,5.954,1.729,0,0,6,1,0,161,1,1.1,0.9
9046,1,13.507,1.237,0,0,6,1,0,161,1,1.1,0.9
9047,1,13.507,2.167,0,0,6,1,0,161,1,1.1,0.9
9048,1,13.507,1.764,0,0,6,1,0,161,1,1.1,0.9
9049,1,44.681,4.087,0,0,6,1,0,161,1,1.1,0.9
9050,1,0,0,0,-64.6594656679,6,1,0,500,1,1.1,0.9
9051,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9052,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9053,1,43.323,12.484,0,0,6,1,0,500,1,1.1,0.9
9054,1,13.03,3.327,0,0,6,1,0,161,1,1.1,0.9
9055,1,31.174,2.913,0,0,6,1,0,161,1,1.1,0.9
9056,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9057,1,31.456,5.972,0,0,6,1,0,161,1,1.1,0.9
9058,1,9.153,0.99,0,0,6,1,0,161,1,1.1,0.9
9059,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9060,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9061,1,16.417,0.668,0,0,6,1,0,500,1,1.1,0.9
9062,1,4.414,0.496,0,0,6,1,0,161,1,1.1,0.9
9063,1,8.911,1.368,0,0,6,1,0,161,1,1.1,0.9
9064,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9065,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9066,1,27.72,4.303,0,0,6,1,0,161,1,1.1,0.9
9067,1,6.592,1.93,0,0,6,1,0,161,1,1.1,0.9
9068,1,5.705,1.206,0,0,6,1,0,161,1,1.1,0.9
9069,1,14.932,1.602,0,0,6,1,0,161,1,1.1,0.9
9070,1,20.758,2.089,0,0,6,1,0,161,1,1.1,0.9
9071,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9072,1,6.667,1.854,0,0,6,1,0,161,1,1.1,0.9
9073,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9074,1,20.906,2.252,0,0,6,1,0,161,1,1.1,0.9
9075,1,6.968,0.834,0,0.00111651643985,6,1,0,161,1,1.1,0.9
9076,1,9.831,0.944,0,0,6,1,0,161,1,1.1,0.9
9077,1,28.506,5.006,0,0,6,1,0,161,1,1.1,0.9
9078,1,8.185,0.788,0,0,6,1,0,161,1,1.1,0.9
9079,1,1.905,0.11,0,0,6,1,0,161,1,1.1,0.9
9080,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9081,1,1.983,0.19,0,0,6,1,0,161,1,1.1,0.9
9082,1,5.541,1.392,0,0,6,1,0,161,1,1.1,0.9
9083,1,21.477,1.906,0,0,6,1,0,161,1,1.1,0.9
9084,1,17.378,3.8,0,0,6,1,0,161,1,1.1,0.9
9085,1,18.151,0.534,0,0,6,1,0,161,1,1.1,0.9
9086,1,0.723,0.091,0,0,6,1,0,161,1,1.1,0.9
9087,1,4.053,0.797,0,0,6,1,0,161,1,1.1,0.9
9088,1,7.809,0.488,0,0,6,1,0,161,1,1.1,0.9
9089,1,33.828,8.174,0,0,6,1,0,161,1,1.1,0.9
9090,1,11.219,0.878,0,0,6,1,0,161,1,1.1,0.9
9091,1,6.961,1.833,0,0,6,1,0,161,1,1.1,0.9
9092,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9093,1,11.631,3.972,0,0,6,1,0,161,1,1.1,0.9
9094,1,11.478,2.86,0,-20.7583475408,6,1,0,161,1,1.1,0.9
9095,1,11.478,0.859,0,0,6,1,0,161,1,1.1,0.9
9096,1,45.319,9.217,0,0,6,1,0,161,1,1.1,0.9
9097,1,21.215,4.511,0,0,6,1,0,161,1,1.1,0.9
9098,1,47.644,1.874,0,0,6,1,0,161,1,1.1,0.9
9099,1,5.551,0.436,0,0,6,1,0,161,1,1.1,0.9
9100,1,2.521,0.702,0,0,6,1,0,161,1,1.1,0.9
9101,1,4.642,1.328,0,0,6,1,0,161,1,1.1,0.9
9102,1,2.305,0.267,0,0,6,1,0,161,1,1.1,0.9
9103,1,9.092,1.099,0,0,6,1,0,161,1,1.1,0.9
9104,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9105,1,7.923,0.283,0,0,6,1,0,161,1,1.1,0.9
9106,1,2.923,1.106,0,0,6,1,0,161,1,1.1,0.9
9107,1,2.283,0.6,0,0,6,1,0,161,1,1.1,0.9
9108,1,6.913,0.325,0,0,6,1,0,161,1,1.1,0.9
9109,1,3.563,0.41,0,0,6,1,0,161,1,1.1,0.9
9110,1,7.486,0.481,0,0,6,1,0,161,1,1.1,0.9
9111,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9112,1,9.401,1.361,0,0,6,1,0,161,1,1.1,0.9
9113,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9114,1,14.28,1.386,0,0,6,1,0,161,1,1.1,0.9
9115,1,13.621,2.125,0,0,6,1,0,161,1,1.1,0.9
9116,1,7.997,1.464,0,0,6,1,0,161,1,1.1,0.9
9117,1,6.345,1.483,0,0,6,1,0,161,1,1.1,0.9
9118,1,2.722,0.286,0,0,6,1,0,161,1,1.1,0.9
9119,1,7.284,1.467,0,0,6,1,0,161,1,1.1,0.9
9120,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9121,1,8.458,0.638,0,0,6,1,0,161,1,1.1,0.9
9122,1,6.537,2.091,0,0,6,1,0,161,1,1.1,0.9
9123,1,3.494,0.697,0,0,6,1,0,161,1,1.1,0.9
9124,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9125,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9126,1,3.975,1.642,0,0,6,1,0,161,1,1.1,0.9
9127,1,2.376,0.147,0,0,6,1,0,161,1,1.1,0.9
9128,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9129,1,2.211,0.162,0,0,6,1,0,161,1,1.1,0.9
9130,1,32.399,6.012,0,0,6,1,0,161,1,1.1,0.9
9131,1,13.632,0.181,0,0,6,1,0,161,1,1.1,0.9
9132,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9133,1,7.693,0.913,0,0,6,1,0,161,1,1.1,0.9
9134,1,17.629,2.328,0,0,6,1,0,161,1,1.1,0.9
9135,1,0.235,0.025,0,0,6,1,0,161,1,1.1,0.9
9136,1,7.762,1.962,0,0,6,1,0,161,1,1.1,0.9
9137,1,9.569,1.382,0,0,6,1,0,161,1,1.1,0.9
9138,1,7.762,2.093,0,0,6,1,0,161,1,1.1,0.9
9139,1,7.762,0.976,0,0,6,1,0,161,1,1.1,0.9
9140,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9141,1,2.251,1.158,0,0,6,1,0,161,1,1.1,0.9
9142,1,7.228,1.121,0,0,6,1,0,161,1,1.1,0.9
9143,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9144,1,5.848,0.886,0,0,6,1,0,161,1,1.1,0.9
9145,1,5.505,0.457,0,0,6,1,0,161,1,1.1,0.9
9146,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9147,1,1.859,0.242,0,0,6,1,0,161,1,1.1,0.9
9148,1,4.255,0.672,0,0,6,1,0,161,1,1.1,0.9
9149,1,3.639,0.769,0,0,6,1,0,161,1,1.1,0.9
9150,1,3.795,0.864,0,0,6,1,0,161,1,1.1,0.9
9151,1,17.705,2.557,0,0,6,1,0,161,1,1.1,0.9
9152,1,17.705,0.619,0,0,6,1,0,161,1,1.1,0.9
9153,1,20.778,1.576,0,0,6,1,0,161,1,1.1,0.9
9154,1,12.682,2.391,0,0,6,1,0,161,1,1.1,0.9
9155,1,2.418,0.275,0,0,6,1,0,161,1,1.1,0.9
9156,1,1.602,0.175,0,0,6,1,0,161,1,1.1,0.9
9157,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9158,1,4.285,0.198,0,0,6,1,0,161,1,1.1,0.9
9159,1,1.457,0.135,0,0,6,1,0,161,1,1.1,0.9
9160,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9161,1,2.198,0.27,0,0,6,1,0,161,1,1.1,0.9
9162,1,3.286,0.509,0,0,6,1,0,161,1,1.1,0.9
9163,1,6.172,1.005,0,0,6,1,0,161,1,1.1,0.9
9164,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9165,1,3.975,0.713,0,0,6,1,0,161,1,1.1,0.9
9166,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9167,1,2.94,0.773,0,0,6,1,0,161,1,1.1,0.9
9168,1,2.94,0.787,0,0,6,1,0,161,1,1.1,0.9
9169,1,6.869,0.311,0,0,6,1,0,161,1,1.1,0.9
9170,1,1.748,0.327,0,0,6,1,0,161,1,1.1,0.9
9171,1,2.935,0.666,0,0,6,1,0,161,1,1.1,0.9
9172,1,8.897,1.351,0,0,6,1,0,161,1,1.1,0.9
9173,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9174,1,8.762,3.605,0,0,6,1,0,161,1,1.1,0.9
9175,1,8.704,1.713,0,0,6,1,0,161,1,1.1,0.9
9176,1,14.273,1.36,0,0,6,1,0,161,1,1.1,0.9
9177,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9178,1,3.338,0.54,0,0,6,1,0,161,1,1.1,0.9
9179,1,4.022,0.851,0,0,6,1,0,161,1,1.1,0.9
9180,1,4.657,0.673,0,0,6,1,0,161,1,1.1,0.9
9181,1,2.307,0.95,0,0,6,1,0,161,1,1.1,0.9
9182,1,7.573,0.256,0,0,6,1,0,161,1,1.1,0.9
9183,1,1.681,0.232,0,0,6,1,0,161,1,1.1,0.9
9184,1,2.093,0.462,0,-6.47871615338,6,1,0,161,1,1.1,0.9
9185,1,4.141,0.242,0,0,6,1,0,161,1,1.1,0.9
9186,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9187,1,6.928,0.198,0,0,6,1,0,161,1,1.1,0.9
9188,1,10.008,1.098,0,0,6,1,0,161,1,1.1,0.9
9189,1,11.949,2.1,0,0,6,1,0,161,1,1.1,0.9
9190,1,12.851,2.293,0,0,6,1,0,161,1,1.1,0.9
9191,1,12.702,0.557,0,0,6,1,0,161,1,1.1,0.9
9192,1,4.771,0.992,0,0,6,1,0,161,1,1.1,0.9
9193,1,7.292,1.718,0,0,6,1,0,161,1,1.1,0.9
9194,1,2.212,0.489,0,0,6,1,0,161,1,1.1,0.9
9195,1,4.288,0.553,0,0,6,1,0,161,1,1.1,0.9
9196,1,2.176,0.309,0,0,6,1,0,161,1,1.1,0.9
9197,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9198,1,2.853,0.41,0,0,6,1,0,161,1,1.1,0.9
9199,1,2.177,0.666,0,0,6,1,0,161,1,1.1,0.9
9200,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9201,1,2.376,0.442,0,0,6,1,0,161,1,1.1,0.9
9202,1,6.763,0.916,0,0,6,1,0,161,1,1.1,0.9
9203,1,2.05,0.412,0,0,6,1,0,161,1,1.1,0.9
9204,1,7.896,1.641,0,0,6,1,0,161,1,1.1,0.9
9205,1,7.802,1.619,0,0,6,1,0,161,1,1.1,0.9
9206,1,9.966,1.142,0,0,6,1,0,161,1,1.1,0.9
9207,1,6.398,0.886,0,0,6,1,0,161,1,1.1,0.9
9208,1,3.18,0.343,0,0,6,1,0,161,1,1.1,0.9
9209,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9210,1,5.383,0.414,0,0,6,1,0,161,1,1.1,0.9
9211,1,8.398,1.34,0,0,6,1,0,161,1,1.1,0.9
9212,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9213,1,23.958,5.961,0,0,6,1,0,161,1,1.1,0.9
9214,1,26.063,2.225,0,0,6,1,0,161,1,1.1,0.9
9215,1,0,0,0,-15.730402586,6,1,0,500,1,1.1,0.9
9216,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9217,1,18.503,3.63,0,0,6,1,0,500,1,1.1,0.9
9218,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9219,1,27.616,5.834,0,0,6,1,0,161,1,1.1,0.9
9220,1,5.625,0.379,0,0,6,1,0,161,1,1.1,0.9
9221,1,7.946,2.065,0,0,6,1,0,161,1,1.1,0.9
9222,1,8.17,0.622,0,0,6,1,0,161,1,1.1,0.9
9223,1,3.683,0.044,0,0,6,1,0,161,1,1.1,0.9
9224,1,15.184,0.588,0,0,6,1,0,161,1,1.1,0.9
9225,1,8.818,1.495,0,0,6,1,0,161,1,1.1,0.9
9226,1,23.587,0.875,0,0,6,1,0,161,1,1.1,0.9
9227,1,0,0,0,8.84275346915,6,1,0,161,1,1.1,0.9
9228,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9229,1,16.328,0.817,0,0,6,1,0,161,1,1.1,0.9
9230,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9231,1,4.676,0.154,0,0,6,1,0,161,1,1.1,0.9
9232,1,11.219,2.714,0,2.77968692636,6,1,0,161,1,1.1,0.9
9233,1,5.969,1.342,0,0,6,1,0,161,1,1.1,0.9
9234,1,5.397,0.876,0,0,6,1,0,161,1,1.1,0.9
9235,1,5.133,0.79,0,0,6,1,0,161,1,1.1,0.9
9236,1,3.224,0.727,0,0,6,1,0,161,1,1.1,0.9
9237,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9238,1,2.208,0.411,0,0,6,1,0,161,1,1.1,0.9
9239,1,5.656,0.728,0,0,6,1,0,161,1,1.1,0.9
9240,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9241,1,3.195,0.386,0,0,6,1,0,161,1,1.1,0.9
9242,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9243,1,2.948,0.126,0,0,6,1,0,161,1,1.1,0.9
9244,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9245,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9246,1,4.13,0.653,0,0,6,1,0,161,1,1.1,0.9
9247,1,4.961,0.926,0,0,6,1,0,161,1,1.1,0.9
9248,1,3.827,0.687,0,0,6,1,0,161,1,1.1,0.9
9249,1,6.448,1.275,0,0,6,1,0,161,1,1.1,0.9
9250,1,6.084,1.343,0,0,6,1,0,161,1,1.1,0.9
9251,1,0.258,0.007,0,0,6,1,0,161,1,1.1,0.9
9252,1,6.084,1.152,0,0,6,1,0,161,1,1.1,0.9
9253,1,2.957,0.602,0,0,6,1,0,161,1,1.1,0.9
9254,1,5.446,0.624,0,0,6,1,0,161,1,1.1,0.9
9255,1,2.834,0.539,0,0,6,1,0,161,1,1.1,0.9
9256,1,1.828,0.158,0,0,6,1,0,161,1,1.1,0.9
9257,1,3.625,0.545,0,0,6,1,0,161,1,1.1,0.9
9258,1,5.414,0.669,0,0,6,1,0,161,1,1.1,0.9
9259,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9260,1,6.243,0.923,0,0,6,1,0,161,1,1.1,0.9
9261,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9262,1,2.633,0.561,0,0,6,1,0,161,1,1.1,0.9
9263,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9264,1,4.975,0.891,0,0,6,1,0,161,1,1.1,0.9
9265,1,4.975,0.551,0,0,6,1,0,161,1,1.1,0.9
9266,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9267,1,4.975,0.62,0,0,6,1,0,161,1,1.1,0.9
9268,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9269,1,6.788,1.274,0,0,6,1,0,161,1,1.1,0.9
9270,1,31.443,4.419,0,0,6,1,0,161,1,1.1,0.9
9271,1,6.236,1.669,0,0,6,1,0,161,1,1.1,0.9
9272,1,2.932,0.455,0,0,6,1,0,161,1,1.1,0.9
9273,1,4.331,0.472,0,0,6,1,0,161,1,1.1,0.9
9274,1,4.824,1.023,0,0,6,1,0,161,1,1.1,0.9
9275,1,8.871,4.142,0,0,6,1,0,161,1,1.1,0.9
9276,1,9.24,1.929,0,0,6,1,0,161,1,1.1,0.9
9277,1,6.756,0.966,0,0,6,1,0,161,1,1.1,0.9
9278,1,10.064,1.446,0,0,6,1,0,161,1,1.1,0.9
9279,1,7.259,0.308,0,0,6,1,0,161,1,1.1,0.9
9280,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9281,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9282,1,3.67,0.608,0,0,6,1,0,161,1,1.1,0.9
9283,1,4.016,0.267,0,0,6,1,0,161,1,1.1,0.9
9284,1,11.872,1.76,0,0,6,1,0,161,1,1.1,0.9
9285,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9286,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9287,1,8.943,1.101,0,0,6,1,0,161,1,1.1,0.9
9288,1,6.883,0.472,0,0,6,1,0,161,1,1.1,0.9
9289,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9290,1,11.476,3.274,0,0,6,1,0,161,1,1.1,0.9
9291,1,13.663,2.96,0,0,6,1,0,161,1,1.1,0.9
9292,1,0,0,0,-223.609725544,6,1,0,500,1,1.1,0.9
9293,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9294,1,13.651,1.671,0,0,6,1,0,500,1,1.1,0.9
9295,1,21.959,5.062,0,0,6,1,0,161,1,1.1,0.9
9296,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9297,1,2.834,0.575,0,0,6,1,0,161,1,1.1,0.9
9298,1,2.251,0.382,0,0,6,1,0,161,1,1.1,0.9
9299,1,2.67,0.23,0,0,6,1,0,161,1,1.1,0.9
9300,1,10.496,1.552,0,0,6,1,0,161,1,1.1,0.9
9301,1,14.977,2.283,0,0,6,1,0,161,1,1.1,0.9
9302,1,2.822,0.027,0,0,6,1,0,161,1,1.1,0.9
9303,1,6.145,1.125,0,0,6,1,0,161,1,1.1,0.9
9304,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9305,1,4.148,0.513,0,0,6,1,0,161,1,1.1,0.9
9306,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9307,1,9.522,2.174,0,0,6,1,0,161,1,1.1,0.9
9308,1,8.334,1.487,0,0,6,1,0,161,1,1.1,0.9
9309,1,5.254,1.179,0,0,6,1,0,161,1,1.1,0.9
9310,1,3.118,0.093,0,0,6,1,0,161,1,1.1,0.9
9311,1,14.323,1.671,0,0,6,1,0,161,1,1.1,0.9
9312,1,0,0,0,-10.2038677476,6,1,0,500,1,1.1,0.9
9313,1,32.021,1.774,0,0,6,1,0,161,1,1.1,0.9
9314,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9315,1,9.216,1.608,0,0,6,1,0,161,1,1.1,0.9
9316,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9317,1,9.559,1.432,0,0,6,1,0,161,1,1.1,0.9
9318,1,6.668,0.444,0,0,6,1,0,161,1,1.1,0.9
9319,1,10.363,1.832,0,0,6,1,0,161,1,1.1,0.9
9320,1,7.417,2.155,0,0,6,1,0,161,1,1.1,0.9
9321,1,0,0,0,-10.1576331298,6,1,0,500,1,1.1,0.9
9322,1,14.83,1.936,0,0,6,1,0,161,1,1.1,0.9
9323,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9324,1,9.139,1.272,0,0,6,1,0,161,1,1.1,0.9
9325,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9326,1,15.096,4.259,0,0,6,1,0,161,1,1.1,0.9
9327,1,9.276,2.01,0,0,6,1,0,161,1,1.1,0.9
9328,1,8.593,1.133,0,0,6,1,0,161,1,1.1,0.9
9329,1,8.386,1.363,0,0,6,1,0,161,1,1.1,0.9
9330,1,11.614,1.159,0,0,6,1,0,161,1,1.1,0.9
9331,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9332,1,15.793,2.728,0,0,6,1,0,161,1,1.1,0.9
9333,1,26.761,3.541,0,0,6,1,0,161,1,1.1,0.9
9334,1,16.299,4.021,0,0,6,1,0,161,1,1.1,0.9
9335,1,15.793,1.29,0,0,6,1,0,161,1,1.1,0.9
9336,1,15.793,0.783,0,0,6,1,0,161,1,1.1,0.9
9337,1,5.621,1.672,0,0,6,1,0,161,1,1.1,0.9
9338,1,5.831,0.605,0,0,6,1,0,161,1,1.1,0.9
9339,1,5.621,0.067,0,0,6,1,0,161,1,1.1,0.9
9340,1,20.828,2.652,0,0,6,1,0,161,1,1.1,0.9
9341,1,16.485,1.668,0,0,6,1,0,161,1,1.1,0.9
9342,1,3.806,0.69,0,0,6,1,0,161,1,1.1,0.9
9343,1,4.202,0.345,0,0,6,1,0,161,1,1.1,0.9
9344,1,9.416,3.093,0,0,6,1,0,161,1,1.1,0.9
9345,1,8.66,1.233,0,0,6,1,0,161,1,1.1,0.9
9346,1,0,0,0,-82.6169197704,6,1,0,500,1,1.1,0.9
9347,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9348,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9349,1,8.271,1.589,0,0,6,1,0,500,1,1.1,0.9
9350,1,8.66,1.287,0,0,6,1,0,161,1,1.1,0.9
9351,1,14.078,3.849,0,0,6,1,0,161,1,1.1,0.9
9352,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9353,1,4.791,0.478,0,0,6,1,0,161,1,1.1,0.9
9354,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9355,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9356,1,6.083,0.989,0,0,6,1,0,161,1,1.1,0.9
9357,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9358,1,2.936,0.712,0,0,6,1,0,161,1,1.1,0.9
9359,1,21.063,3.558,0,0,6,1,0,161,1,1.1,0.9
9360,1,47.07,3.707,0,0,6,1,0,161,1,1.1,0.9
9361,1,35.501,4.395,0,0,6,1,0,161,1,1.1,0.9
9362,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9363,1,23.948,3.562,0,0,6,1,0,161,1,1.1,0.9
9364,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9365,1,8.31,1.587,0,0,6,1,0,161,1,1.1,0.9
9366,1,15.13,1.789,0,0,6,1,0,161,1,1.1,0.9
9367,1,7.956,0.93,0,-4.52995605161,6,1,0,161,1,1.1,0.9
9368,1,7.788,1.191,0,0,6,1,0,161,1,1.1,0.9
9369,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9370,1,8.38,1.513,0,0,6,1,0,161,1,1.1,0.9
9371,1,5.975,1.071,0,0,6,1,0,161,1,1.1,0.9
9372,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9373,1,30.446,8.765,0,0,6,1,0,161,1,1.1,0.9
9374,1,0,0,0,-189.117007348,6,1,0,500,1,1.1,0.9
9375,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9376,1,22.544,4.37,0,0,6,1,0,500,1,1.1,0.9
9377,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9378,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9379,1,14.383,2.338,0,0,6,1,0,161,1,1.1,0.9
9380,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9381,1,23.607,4.987,0,0,6,1,0,161,1,1.1,0.9
9382,1,9.842,2.252,0,0,6,1,0,161,1,1.1,0.9
9383,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9384,1,8.623,0.387,0,0,6,1,0,161,1,1.1,0.9
9385,1,8.623,2.421,0,0,6,1,0,161,1,1.1,0.9
9386,1,3.36,0.431,0,0,6,1,0,161,1,1.1,0.9
9387,1,14.956,1.524,0,0,6,1,0,161,1,1.1,0.9
9388,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9389,1,10.873,0.346,0,0,6,1,0,161,1,1.1,0.9
9390,1,10.705,1.039,0,0,6,1,0,161,1,1.1,0.9
9391,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9392,1,15.644,1.771,0,0,6,1,0,161,1,1.1,0.9
9393,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9394,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9395,1,10.705,4.207,0,0,6,1,0,161,1,1.1,0.9
9396,1,0.773,0.152,0,0,6,1,0,161,1,1.1,0.9
9397,1,18.579,3.815,0,0,6,1,0,161,1,1.1,0.9
9398,1,15.182,2.82,0,0,6,1,0,161,1,1.1,0.9
9399,1,9.664,0.96,0,41.3492903314,6,1,0,161,1,1.1,0.9
9400,1,16.586,1.455,0,0,6,1,0,161,1,1.1,0.9
9401,1,11.349,2.976,0,0,6,1,0,161,1,1.1,0.9
9402,1,17.334,3.316,0,0,6,1,0,161,1,1.1,0.9
9403,1,9.878,1.101,0,0.00203690670352,6,1,0,161,1,1.1,0.9
9404,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9405,1,21.586,4.488,0,0,6,1,0,161,1,1.1,0.9
9406,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9407,1,5.148,0.521,0,0,6,1,0,161,1,1.1,0.9
9408,1,3.877,0.32,0,0,6,1,0,161,1,1.1,0.9
9409,1,45.777,5.474,0,0,6,1,0,161,1,1.1,0.9
9410,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9411,1,28.992,7.136,0,0,6,1,0,161,1,1.1,0.9
9412,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9413,1,19.598,2.101,0,0,6,1,0,161,1,1.1,0.9
9414,1,12.392,0.986,0,0,6,1,0,161,1,1.1,0.9
9415,1,10.74,0.918,0,0,6,1,0,161,1,1.1,0.9
9416,1,30.314,2.297,0,0,6,1,0,161,1,1.1,0.9
9417,1,11.355,0.646,0,0,6,1,0,161,1,1.1,0.9
9418,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9419,1,43.151,4.101,0,0,6,1,0,161,1,1.1,0.9
9420,1,18.585,0.989,0,0,6,1,0,161,1,1.1,0.9
9421,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9422,1,19.488,1.252,0,0,6,1,0,161,1,1.1,0.9
9423,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9424,1,12.643,2.858,0,0,6,1,0,161,1,1.1,0.9
9425,1,19.488,1.851,0,0,6,1,0,161,1,1.1,0.9
9426,1,3.552,0.526,0,0,6,1,0,161,1,1.1,0.9
9427,1,3.552,0.852,0,0,6,1,0,161,1,1.1,0.9
9428,1,3.877,0.813,0,0,6,1,0,161,1,1.1,0.9
9429,1,5.402,0.855,0,0,6,1,0,161,1,1.1,0.9
9430,1,3.418,0.648,0,0,6,1,0,161,1,1.1,0.9
9431,1,0,0,0,76.8649225258,6,1,0,500,1,1.1,0.9
9432,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9433,1,6.922,1.198,0,0,6,1,0,500,1,1.1,0.9
9434,1,10.705,0.808,0,0,6,1,0,500,1,1.1,0.9
9435,1,31.861,3.492,0,31.1320489209,6,1,0,161,1,1.1,0.9
9436,1,6.233,1.664,0,0,6,1,0,161,1,1.1,0.9
9437,1,20.424,3.54,0,0,6,1,0,161,1,1.1,0.9
9438,1,12.214,1.661,0,0,6,1,0,161,1,1.1,0.9
9439,1,11.31,1.559,0,0,6,1,0,161,1,1.1,0.9
9440,1,19.708,3.404,0,0,6,1,0,161,1,1.1,0.9
9441,1,0,0,0,0.000308305475374,6,1,0,500,1,1.1,0.9
9442,1,0.227,0.023,0,0,6,1,0,161,1,1.1,0.9
9443,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9444,1,0.703,0.124,0,0,6,1,0,500,1,1.1,0.9
9445,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9446,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9447,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9448,1,3.53,0.216,0,0,6,1,0,161,1,1.1,0.9
9449,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9450,1,0,0,0,-70.8787580712,6,1,0,161,1,1.1,0.9
9451,1,0.756,0.015,0,0,6,1,0,161,1,1.1,0.9
9452,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9453,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9454,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9455,1,0.339,0.055,0,0,6,1,0,161,1,1.1,0.9
9456,1,1.565,0.15,0,0,6,1,0,161,1,1.1,0.9
9457,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9458,1,1.001,0.135,0,0,6,1,0,161,1,1.1,0.9
9459,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9460,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9461,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9462,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9463,1,0.853,0.148,0,0,6,1,0,161,1,1.1,0.9
9464,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9465,1,0,0,0,-250.659413157,6,1,0,500,1,1.1,0.9
9466,1,1.554,0.21,0,0,6,1,0,161,1,1.1,0.9
9467,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9468,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9469,1,1.554,0.152,0,0,6,1,0,500,1,1.1,0.9
9470,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9471,2,4.959,0.701,0,0,6,1,0,161,1,1.1,0.9
9472,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9473,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9474,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9475,1,2.91,0.181,0,0,6,1,0,161,1,1.1,0.9
9476,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9477,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9478,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9479,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9480,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9481,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9482,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9483,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9484,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9485,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9486,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9487,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9488,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9489,1,0.264,0.089,0,0,6,1,0,161,1,1.1,0.9
9490,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9491,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9492,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9493,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9494,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9495,2,0,0,0,0,6,1,0,20,1,1.1,0.9
9496,1,1.159,0.199,0,0,6,1,0,500,1,1.1,0.9
9497,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9498,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9499,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9500,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9501,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9502,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9503,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9504,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9505,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9506,1,2.927,0.51,0,0,6,1,0,161,1,1.1,0.9
9507,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9508,1,0,0,0,-132.679538799,6,1,0,500,1,1.1,0.9
9509,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9510,1,0.526,0.061,0,0,6,1,0,500,1,1.1,0.9
9511,1,6.667,0.167,0,0,6,1,0,500,1,1.1,0.9
9512,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9513,1,1.406,0.196,0,0,6,1,0,161,1,1.1,0.9
9514,1,0.099,0.015,0,0,6,1,0,161,1,1.1,0.9
9515,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9516,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9517,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9518,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9519,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9520,1,1.678,0.28,0,0,6,1,0,161,1,1.1,0.9
9521,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9522,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9523,1,1.297,0.154,0,0,6,1,0,161,1,1.1,0.9
9524,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9525,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9526,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9527,1,1.106,0.164,0,0,6,1,0,161,1,1.1,0.9
9528,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9529,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9530,1,6.835,1.297,0,0,6,1,0,161,1,1.1,0.9
9531,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9532,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9533,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9534,1,1.618,0.099,0,0,6,1,0,500,1,1.1,0.9
9535,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9536,2,3.768,1.277,0,0,6,1,0,161,1,1.1,0.9
9537,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9538,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9539,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9540,1,0.95,0.187,0,-6.86619599608,6,1,0,161,1,1.1,0.9
9541,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9542,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9543,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9544,1,3.64,0.13,0,0,6,1,0,161,1,1.1,0.9
9545,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9546,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9547,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9548,2,0,0,0,-31.0245159868,6,1,0,161,1,1.1,0.9
9549,1,4.371,1.198,0,14.995113844,6,1,0,161,1,1.1,0.9
9550,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9551,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9552,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9553,1,1.448,0.21,0,0,6,1,0,500,1,1.1,0.9
9554,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9555,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9556,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9557,1,7.291,0.953,0,0,6,1,0,161,1,1.1,0.9
9558,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9559,1,0.938,0.262,0,0,6,1,0,161,1,1.1,0.9
9560,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9561,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9562,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9563,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9564,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9565,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9566,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9567,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9568,1,14.906,3.906,0,0,6,1,0,161,1,1.1,0.9
9569,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9570,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9571,1,3.758,0.455,0,0,6,1,0,161,1,1.1,0.9
9572,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9573,1,2.387,0.375,0,0,6,1,0,161,1,1.1,0.9
9574,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9575,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9576,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9577,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9578,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9579,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9580,2,0,0,0,0,6,1,0,20,1,1.1,0.9
9581,2,0,0,0,0,6,1,0,22,1,1.1,0.9
9582,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9583,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9584,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9585,1,0.659,0.107,0,0,6,1,0,161,1,1.1,0.9
9586,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9587,2,1.356,0.177,0,0,6,1,0,161,1,1.1,0.9
9588,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9589,1,1.356,0.117,0,0,6,1,0,161,1,1.1,0.9
9590,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9591,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9592,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9593,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9594,1,8.805,1.403,0,0,6,1,0,161,1,1.1,0.9
9595,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9596,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9597,1,0.483,0.053,0,0,6,1,0,161,1,1.1,0.9
9598,1,0.483,0.069,0,0,6,1,0,161,1,1.1,0.9
9599,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9600,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9601,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9602,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9603,1,3.11,0.606,0,0,6,1,0,161,1,1.1,0.9
9604,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9605,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9606,2,0,0,0,0,6,1,0,22,1,1.1,0.9
9607,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9608,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9609,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9610,1,6.311,0.771,0,0,6,1,0,161,1,1.1,0.9
9611,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9612,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9613,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9614,1,6.694,2.234,0,-5.66027958371,6,1,0,500,1,1.1,0.9
9615,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9616,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9617,1,2.84,0.142,0,-3.12992436855,6,1,0,161,1,1.1,0.9
9618,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9619,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9620,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9621,1,5.61,0.264,0,0,6,1,0,161,1,1.1,0.9
9622,1,0,0,0,-279.555355131,6,1,0,500,1,1.1,0.9
9623,1,1.23,0.078,0,0,6,1,0,161,1,1.1,0.9
9624,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9625,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9626,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9627,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9628,1,7.856,1.056,0,0,6,1,0,161,1,1.1,0.9
9629,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9630,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9631,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9632,1,3.992,0.255,0,0,6,1,0,161,1,1.1,0.9
9633,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9634,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9635,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9636,1,3.394,0.196,0,0,6,1,0,161,1,1.1,0.9
9637,1,3.369,0.411,0,0,6,1,0,161,1,1.1,0.9
9638,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9639,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9640,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9641,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9642,1,14.031,2.74,0,0,6,1,0,161,1,1.1,0.9
9643,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9644,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9645,1,1.753,0.255,0,0,6,1,0,161,1,1.1,0.9
9646,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9647,2,0.929,0.163,0,0,6,1,0,161,1,1.1,0.9
9648,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9649,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9650,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9651,1,6.511,0.875,0,0,6,1,0,161,1,1.1,0.9
9652,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9653,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9654,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9655,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9656,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9657,1,1.147,0.213,0,0,6,1,0,161,1,1.1,0.9
9658,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9659,2,0,0,0,-42.6496806271,6,1,0,161,1,1.1,0.9
9660,1,1.562,0.239,0,33.1520853564,6,1,0,161,1,1.1,0.9
9661,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9662,1,0,0,0,0.145361770327,6,1,0,161,1,1.1,0.9
9663,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9664,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9665,1,2.963,0.202,0,2.04748982129,6,1,0,161,1,1.1,0.9
9666,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9667,1,0,0,0,-15.5031719137,6,1,0,161,1,1.1,0.9
9668,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9669,1,3.382,0.26,0,0,6,1,0,161,1,1.1,0.9
9670,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9671,1,0,0,0,-300.257811492,6,1,0,500,1,1.1,0.9
9672,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9673,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9674,1,0.759,0.112,0,0,6,1,0,500,1,1.1,0.9
9675,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9676,1,0,0,0,-229.52951016,6,1,0,500,1,1.1,0.9
9677,2,6.147,0.414,0,0,6,1,0,161,1,1.1,0.9
9678,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9679,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9680,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9681,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9682,1,2.067,0.326,0,0,6,1,0,161,1,1.1,0.9
9683,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9684,1,0.193,0.011,0,0,6,1,0,161,1,1.1,0.9
9685,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9686,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9687,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9688,1,0.193,0.011,0,0,6,1,0,161,1,1.1,0.9
9689,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9690,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9691,1,2.265,0.237,0,0,6,1,0,161,1,1.1,0.9
9692,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9693,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9694,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9695,1,0,0,0,-206.939341779,6,1,0,500,1,1.1,0.9
9696,1,0.27,0.038,0,0,6,1,0,500,1,1.1,0.9
9697,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9698,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9699,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9700,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9701,1,1.566,0.24,0,0,6,1,0,161,1,1.1,0.9
9702,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9703,1,1.645,0.24,0,0,6,1,0,161,1,1.1,0.9
9704,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9705,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9706,1,2.181,0.349,0,0,6,1,0,161,1,1.1,0.9
9707,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9708,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9709,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9710,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9711,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
9712,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9713,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9714,1,3.696,1.183,0,0,6,1,0,500,1,1.1,0.9
9715,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9716,1,0,0,0,-56.2704813417,6,1,0,500,1,1.1,0.9
9717,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9718,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9719,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9720,1,0.831,0.011,0,0,6,1,0,500,1,1.1,0.9
9721,1,0,0,0,-4.68862049063,6,1,0,161,1,1.1,0.9
9722,2,0,0,0,0,6,1,0,20,1,1.1,0.9
9723,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9724,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9725,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9726,1,3.534,0.189,0,0,6,1,0,161,1,1.1,0.9
9727,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9728,1,0,0,0,20.8597227192,6,1,0,500,1,1.1,0.9
9729,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9730,1,0,0,0,0,6,1,0,18,1,1.1,0.9
9731,1,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9732,1,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9733,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9734,1,0.522,0.044,0,0,6,1,0,500,1,1.1,0.9
9735,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9736,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9737,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9738,1,0.003,0.001,0,0,6,1,0,161,1,1.1,0.9
9739,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9740,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9741,1,4.299,0.476,0,0,6,1,0,161,1,1.1,0.9
9742,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9743,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9744,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9745,1,0,0,0,49.999551252,6,1,0,161,1,1.1,0.9
9746,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9747,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9748,1,10.53,1.318,0,49.9994977429,6,1,0,161,1,1.1,0.9
9749,1,0,0,0,-0.000612135684418,6,1,0,161,1,1.1,0.9
9750,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9751,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9752,1,0.876,0.171,0,0,6,1,0,161,1,1.1,0.9
9753,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9754,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9755,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9756,1,1.642,0.308,0,0,6,1,0,161,1,1.1,0.9
9757,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9758,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9759,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9760,1,5.389,1.479,0,0,6,1,0,161,1,1.1,0.9
9761,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9762,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9763,1,0,0,0,-243.10838058,6,1,0,500,1,1.1,0.9
9764,1,0.206,0.041,0,0,6,1,0,500,1,1.1,0.9
9765,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9766,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9767,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9768,1,0,0,0,-105.528544595,6,1,0,500,1,1.1,0.9
9769,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9770,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9771,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9772,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9773,1,1.798,0.14,0,0,6,1,0,500,1,1.1,0.9
9774,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9775,1,1.015,0.055,0,0,6,1,0,161,1,1.1,0.9
9776,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9777,2,0,0,0,-2.15806301522,6,1,0,161,1,1.1,0.9
9778,1,0,0,0,-38.0072153676,6,1,0,161,1,1.1,0.9
9779,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9780,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9781,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9782,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9783,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9784,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9785,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9786,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9787,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9788,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9789,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9790,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9791,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9792,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9793,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9794,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9795,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9796,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9797,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9798,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9799,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9800,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9801,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9802,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9803,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9804,2,0,0,0,-21.2781528888,6,1,0,13.2,1,1.1,0.9
9805,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9806,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9807,1,0,0,0,-123.218879467,6,1,0,500,1,1.1,0.9
9808,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9809,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9810,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9811,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9812,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9813,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9814,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9815,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9816,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9817,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9818,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9819,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9820,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9821,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9822,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9823,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9824,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9825,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9826,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9827,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9828,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9829,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9830,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9831,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9832,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9833,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9834,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9835,1,0,0,0,-290.049738175,6,1,0,500,1,1.1,0.9
9836,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9837,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9838,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9839,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9840,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9841,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9842,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9843,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9844,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9845,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9846,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9847,2,0,0,0,0,6,1,0,13.2,1,1.1,0.9
9848,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9849,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9850,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9851,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9852,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9853,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9854,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9855,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9856,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9857,2,0,0,0,-13.969688856,6,1,0,161,1,1.1,0.9
9858,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9859,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9860,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9861,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9862,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9863,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9864,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9865,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9866,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9867,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9868,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9869,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9870,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9871,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9872,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9873,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9874,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9875,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9876,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9877,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9878,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9879,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9880,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9881,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9882,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9883,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9884,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9885,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9886,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9887,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9888,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9889,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9890,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9891,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9892,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9893,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9894,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9895,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9896,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9897,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9898,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9899,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9900,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9901,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9902,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9903,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9904,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9905,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9906,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9907,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9908,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9909,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9910,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9911,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9912,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9913,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9914,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9915,2,0,0,0,3.85257410725,6,1,0,161,1,1.1,0.9
9916,1,0,0,0,-59.3018634985,6,1,0,161,1,1.1,0.9
9917,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9918,2,0,0,0,-42.9195728199,6,1,0,161,1,1.1,0.9
9919,1,0,0,0,49.9907040865,6,1,0,161,1,1.1,0.9
9920,1,0,0,0,-49.9802864461,6,1,0,161,1,1.1,0.9
9921,1,0,0,0,-116.199248162,6,1,0,500,1,1.1,0.9
9922,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9923,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9924,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9925,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9926,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9927,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9928,1,0,0,0,14.7726882614,6,1,0,161,1,1.1,0.9
9929,2,0,0,0,0,6,1,0,500,1,1.1,0.9
9930,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9931,1,0,0,0,-135.827810757,6,1,0,500,1,1.1,0.9
9932,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9933,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9934,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9935,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9936,1,0,0,0,-47.8568954349,6,1,0,500,1,1.1,0.9
9937,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9938,1,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9939,1,0,0,0,0,6,1,0,18,1,1.1,0.9
9940,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9941,1,0,0,0,0,6,1,0,500,1,1.1,0.9
9942,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9943,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9944,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9945,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9946,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9947,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9948,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9949,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9950,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9951,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9952,2,0,0,0,0,6,1,0,24,1,1.1,0.9
9953,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9954,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9955,2,0,0,0,-49.9908946692,6,1,0,161,1,1.1,0.9
9956,1,0,0,0,48.1271266993,6,1,0,161,1,1.1,0.9
9957,1,0,0,0,-49.9936928774,6,1,0,161,1,1.1,0.9
9958,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9959,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9960,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9961,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9962,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9963,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9964,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9965,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9966,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9967,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9968,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9969,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9970,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9971,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9972,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9973,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9974,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9975,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9976,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9977,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9978,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9979,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9980,2,0,0,0,0,6,1,0,161,1,1.1,0.9
9981,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9982,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9983,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9984,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9985,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9986,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9987,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9988,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9989,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9990,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9991,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9992,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9993,2,0,0,0,0,6,1,0,13.8,1,1.1,0.9
9994,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9995,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9996,1,0,0,0,-58.8158245126,6,1,0,500,1,1.1,0.9
9997,1,0,0,0,0,6,1,0,161,1,1.1,0.9
9998,2,0,0,0,0,6,1,0,18,1,1.1,0.9
9999,1,0,0,0,0,6,1,0,500,1,1.1,0.9
10000,1,0,0,0,0,6,1,0,500,1,1.1,0.9
