bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,5.8,-5.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
2,1,0,0,0,0,1,1.07552,0,380,1,1.10263,1.04841
3,1,142.5,-13.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
4,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
5,1,32.8,-5.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
6,1,40.2,4,0,0,1,1.01111,0,225,1,1.08889,0.93333
7,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
8,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
9,1,0,0,0,0,1,1.04739,0,225,1,1.09035,1.00444
10,1,148.8,14.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
11,1,25.6,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
12,1,39.1,8.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
13,1,70.5,17.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
14,1,36,-4.2,0,0,1,1.01626,0,225,1,1.08252,0.95
15,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
16,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
17,1,23.7,-12.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
18,1,5.9,-4.8,0,0,1,1.0415,0,225,1,1.09633,0.98667
19,1,34,3.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
20,1,6.9,0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
21,1,9.2,-29.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
22,1,67.7,-3.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
23,1,25.4,-2.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
25,1,64,4.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
27,1,71.6,46.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
28,1,105.4,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
29,1,0,0,0,0,1,1.07684,0,380,1,1.10526,1.04842
30,1,0,0,0,0,1,1.07684,0,380,1,1.10526,1.04842
31,1,21.7,0.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
33,1,68.9,2.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
34,1,50.6,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
35,1,17,2.1,0,0,1,1.02333,0,150,1,1.08,0.96667
36,1,38.2,6.3,0,0,1,1.04606,0,225,1,1.09212,1
37,1,0,0,0,0,1,1.07655,0,380,1,1.10526,1.04785
38,1,89,9.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
2050,1,0,0,0,-64,1,1.15,0,20,1,1.5,0.8
39,1,70.9,-2.3,0,0,1,1.02889,0,225,1,1.08889,0.96889
40,1,136.2,-10.7,0,0,1,1.05263,0,380,1,1.10526,1
41,1,64.6,17.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
42,1,13.4,3.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
43,1,33.3,4.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
44,1,211.6,-1.3,0,0,1,1.0447,0,225,1,1.08496,1.00444
45,1,92.1,-9.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
46,2,0,0,0,0,1,1.00422,0,150,1,1.10843,0.9
47,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
48,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
49,1,63.7,84.5,0,-80,1,1.04666,0,225,1,1.08889,1.00444
50,1,10.4,6.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
51,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
52,1,68.7,16.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
53,1,101.2,15.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
54,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
55,1,28.9,10.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
56,1,28.2,2.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
1827,1,109.6,-12.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
57,1,27.3,-10.9,0,0,1,1.01139,0,225,1,1.08945,0.93333
58,2,0,0,0,0,1,1.00431,0,150,1,1.10862,0.9
59,1,36.8,20.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
60,1,36.5,30.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
61,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
62,1,8.4,-0.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
63,1,13.2,-6.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
64,1,13.2,3.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
65,1,22.7,2.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
66,1,11.4,-9.7,0,0,1,1.04445,0,225,1,1.08889,1
67,1,10.2,-1.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
68,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
69,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
70,1,0,0,0,0,1,1.05921,0,380,1,1.10526,1.01316
71,1,39.2,2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
72,1,19.3,3.3,0,-80,1,1.04666,0,225,1,1.08889,1.00444
73,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
74,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
75,1,131.9,3.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
76,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
77,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
78,1,94.6,-1.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
79,1,-1.7,-4.6,0,0,1,1.0469,0,225,1,1.08936,1.00444
80,1,3.6,-7.2,0,0,1,1.0469,0,225,1,1.08936,1.00444
81,1,35.4,10.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
82,1,15.1,0.7,0,0,1,1.01562,0,225,1,1.08124,0.95
83,1,57.4,18,0,0,1,0.98889,0,225,1,1.08889,0.88889
84,1,89.9,-5.8,0,0,1,1.04445,0,225,1,1.08889,1
85,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
86,1,239.8,17.5,0,0,1,1.07798,0,380,1,1.10526,1.0507
87,1,35.5,16,0,0,1,1.04445,0,225,1,1.08889,1
88,1,76.1,23,0,0,1,1.04445,0,225,1,1.08889,1
89,2,0,0,0,0,1,1,0,150,1,1.1,0.9
90,1,21.3,12,0,0,1,1.03778,0,225,1,1.08889,0.98667
91,1,11.2,-5.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
92,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
93,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
96,1,11.7,1.3,0,0,1,1.04445,0,225,1,1.08889,1
97,1,6.1,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
98,1,31.6,2.6,0,0,1,1,0,150,1,1.1,0.9
99,1,68.9,-11.7,0,0,1,1.04445,0,225,1,1.08889,1
100,2,0.2,-0,0,0,1,1.01647,0,225,1,1.08294,0.95
101,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
102,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
103,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
104,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1828,1,30.1,3.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
105,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
106,1,12.1,4.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
107,1,106.1,-0.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
108,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
109,1,43.3,8.4,0,0,1,1.04445,0,225,1,1.08889,1
110,1,33.2,-7.5,0,0,1,1.04715,0,225,1,1.08986,1.00444
111,1,99.5,-12.4,0,0,1,1.04806,0,225,1,1.09612,1
112,1,116.4,-6.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
113,1,65.7,14.7,0,0,1,1.0474,0,225,1,1.09036,1.00444
114,1,107.2,21.2,0,0,1,1.00667,0,225,1,1.08889,0.92444
115,1,56.9,-2.7,0,0,1,1.0414,0,225,1,1.09614,0.98667
117,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
119,1,123.6,-19.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
2051,1,0,0,0,-64,1,1.1,0,20,1,1.4,0.8
120,1,33.3,-21.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
121,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
122,1,1.7,-4.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
123,1,140.3,17.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
124,1,33.7,-1.8,0,0,1,1,0,63,1,1.07937,0.92063
125,2,0,0,0,0,1,1.01238,0,225,1,1.07476,0.95
126,1,-1.9,-5.4,0,0,1,1.04884,0,225,1,1.09768,1
127,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
128,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
129,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
130,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
131,1,0,0,0,0,1,1.04156,0,225,1,1.09645,0.98667
132,1,0,0,0,0,1,1.04156,0,225,1,1.09645,0.98667
133,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
134,1,77.3,-10.6,0,0,1,1.02889,0,225,1,1.08889,0.96889
135,1,28.1,3.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
136,1,-5.2,-9.4,0,0,1,1.07237,0,380,1,1.10526,1.03947
137,1,106.4,8,0,0,1,1.01111,0,225,1,1.08889,0.93333
138,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
140,1,113.7,-8.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
141,1,44.6,0.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
142,1,165.2,-11.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
143,1,29.2,2.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
144,1,32.8,4.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
145,1,19,-18.1,0,0,1,1.04698,0,225,1,1.08952,1.00444
146,1,0,0,0,0,1,1.04739,0,225,1,1.09478,1
147,1,0,0,0,0,1,1.04739,0,225,1,1.09478,1
148,1,37.1,5.6,0,0,1,1.04445,0,225,1,1.08889,1
149,1,20,-3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
150,1,38.1,1.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
151,1,24.8,-1.8,0,0,1,1.04445,0,225,1,1.08889,1
152,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
153,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
154,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
155,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
156,1,155.3,26.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
157,1,0,0,0,0,1,1.04883,0,225,1,1.09766,1
158,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
159,1,21.5,4.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
160,1,26.2,2.1,0,0,1,1.04445,0,225,1,1.08889,1
161,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
162,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
163,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
164,1,55.3,-11.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
165,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
166,1,30,12.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
2019,1,0,0,0,-64,1,1.15,0,20,1,1.4,0.9
167,1,0,0,0,0,1,1.0447,0,225,1,1.08941,1
168,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
169,2,0,0,0,0,1,1,0,225,1,1.1,0.9
170,1,17.8,2.6,0,0,1,1.02333,0,150,1,1.08,0.96667
171,1,25.3,-3.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
172,1,-3.7,-2,0,0,1,1.04666,0,225,1,1.08889,1.00444
173,1,37.3,0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
181,1,107.9,3.9,0,0,1,1.04445,0,225,1,1.08889,1
182,1,29.5,6.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
183,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
184,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
185,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
186,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
187,1,28.1,-10,0,0,1,1.00667,0,225,1,1.08889,0.92444
188,1,-2,-1.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
189,1,65.8,19.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
190,1,-2.3,1.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
191,1,-2.3,1.4,0,0,1,1.07237,0,380,1,1.10263,1.04211
192,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
193,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
194,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
195,1,83.6,-8.6,0,0,1,1.02889,0,225,1,1.08889,0.96889
196,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
197,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
198,1,57.5,10.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
199,1,177.4,-31.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
200,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
201,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
202,1,124.2,-3.2,0,0,1,1.02,0,225,1,1.08889,0.95111
203,1,35.3,1.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
204,1,51.6,-4,0,0,1,1.03778,0,225,1,1.08889,0.98667
2086,1,0,0,0,-64,1,1.1,0,20,1,1.4,0.8
205,1,16.9,-1.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
206,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
207,1,38.6,-0.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1829,2,0,0,0,0,1,1.01429,0,225,1,1.07859,0.95
208,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
209,1,171.1,24.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
210,1,46.3,14.3,0,0,1,1.04085,0,225,1,1.09504,0.98667
211,1,58.6,9.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
212,1,14.6,-0.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
213,1,75.4,25.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
215,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
216,1,74.9,-2.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
217,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
218,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
219,1,55.6,14.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
220,1,-0.1,0.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
221,1,11,-0.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
222,1,39.3,5.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
223,1,21.6,1.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
224,1,16.7,2.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
225,1,2,-1.4,0,0,1,1.02667,0,150,1,1.10667,0.94667
1830,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
226,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
227,1,119.3,-16.4,0,0,1,1.04897,0,225,1,1.09795,1
228,1,0,0,0,0,1,1.07773,0,380,1,1.10526,1.05019
229,1,72.1,6,0,0,1,1,0,225,1,1.08889,0.91111
230,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
231,1,16.1,1.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
232,1,14.9,0.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
233,1,6.1,1.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
234,1,1.1,1.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
235,1,2,-3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
236,1,2.6,2.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
237,1,129,-3.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
238,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
239,1,25.8,4.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
240,1,31.9,3.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
241,2,4.3,-1,0,0,1,1,0,20,1,1.1,0.9
242,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
243,1,-3.4,-9.5,0,0,1,1.07674,0,380,1,1.11402,1.03947
244,1,30.9,7.4,0,0,1,1.07714,0,380,1,1.11482,1.03947
245,1,11.7,0.6,0,0,1,1.07605,0,380,1,1.11264,1.03947
246,1,-18.3,-23.8,0,0,1,1.07715,0,380,1,1.11483,1.03947
247,1,45,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2029,1,0,0,0,-64,1,1.15,0,20,1,1.4,0.9
2030,1,0,0,0,-64,1,1.15,0,20,1,1.4,0.9
248,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
249,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
250,1,0,0,0,0,1,1.07773,0,380,1,1.10526,1.05019
251,1,0.7,-3.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
252,1,92.9,-6,0,0,1,1.07031,0,380,1,1.10526,1.03537
2025,1,0,0,0,-58,1,1.15,0,20,1,1.4,0.9
2031,1,0,0,0,-128,1,1.15,0,20,1,1.4,0.9
2032,1,0,0,0,-58,1,1.15,0,20,1,1.4,0.9
2046,1,0,0,0,-58,1,1.15,0,20,1,1.4,0.9
253,1,3.2,-0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
254,1,3.9,3,0,0,1,1.04666,0,225,1,1.08889,1.00444
255,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
257,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
258,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
259,1,106.5,20.7,0,0,1,1.00889,0,225,1,1.08889,0.92889
260,1,157.5,-28.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
261,1,91.4,-3.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
262,1,5.5,-1.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
263,1,208,14.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
267,1,250.6,22.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
268,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
269,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
270,2,46.4,27.4,0,0,1,1.00923,0,20,1,1.06846,0.95
271,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
272,1,159.3,40.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
273,1,203.1,3.9,0,0,1,1.07237,0,380,1,1.10263,1.04211
274,1,50,8.3,0,0,1,1.04139,0,225,1,1.09611,0.98667
275,1,17.6,-2.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
276,1,22.7,-2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
278,1,0,0,0,0,1,1.15,0,20,1,1.4,0.9
279,1,36.2,-22.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
280,1,169.5,24.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
281,1,0,0,0,0,1,1.0448,0,225,1,1.08959,1
282,1,0,0,0,0,1,1.0448,0,225,1,1.08959,1
283,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
284,1,25.8,-6.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
285,1,65.6,-1,0,0,1,1.04666,0,225,1,1.08889,1.00444
286,1,52.2,0.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
287,1,19.7,-0.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
288,1,17.6,2,0,0,1,1.04444,0,225,1,1.08444,1.00444
289,1,58.8,-0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2062,1,0,0,0,-64,1,1.15,0,20,1,1.4,0.9
290,1,108.4,-13.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
291,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
292,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
293,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
294,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
295,1,160.9,1.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
296,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
297,1,34.4,6.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
298,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
299,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
300,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
301,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
302,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
303,1,184.2,-18.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
304,1,-15.6,-17.2,0,0,1,1.05809,0,380,1,1.11618,1
305,1,-23.2,0.6,0,0,1,1.05851,0,380,1,1.11703,1
306,1,42.2,-0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2047,1,0,0,0,-64,1,1.15,0,20,1,1.4,0.9
307,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
308,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
309,1,96.9,-28.2,0,0,1,1.04723,0,225,1,1.09445,1
310,1,-1.7,-3.4,0,0,1,1.07237,0,380,1,1.10263,1.04211
311,1,-10.7,-3.4,0,0,1,1.07237,0,380,1,1.10263,1.04211
312,1,-7.2,-9.3,0,0,1,1.01114,0,225,1,1.08895,0.93333
313,1,87.6,-1.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
314,1,32.2,7.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
315,1,28.6,2.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
316,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
317,1,141.6,32.1,0,0,1,1.04445,0,225,1,1.08889,1
318,1,30.1,-3,0,0,1,1.04666,0,225,1,1.08889,1.00444
319,1,8.2,4.4,0,0,1,1.00334,0,150,1,1.10667,0.9
320,1,91.6,8.9,0,0,1,1.0451,0,225,1,1.08576,1.00444
321,1,2.9,-9.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
323,1,94.6,-5.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
324,1,17.7,6.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
325,1,91.8,-15.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
326,1,29,-1.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
327,1,22.1,-5.8,0,0,1,1.15,0,20,1,1.4,0.9
328,1,26.3,1.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
329,1,106.1,10.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
330,1,42.6,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
331,1,19.5,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
332,1,17.7,-2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
333,1,47.6,-5.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2072,1,110.4,-2,0,0,1,1.04666,0,225,1,1.08889,1.00444
334,1,111.9,35.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
335,1,218.9,-21.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
336,1,-0,-0,0,0,1,1.04444,0,225,1,1.08444,1.00444
337,1,-0.6,6.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
338,1,-0.8,0.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
339,1,-1.5,2.5,0,0,1,1.07237,0,380,1,1.10263,1.04211
340,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
341,1,33.8,7.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
342,1,25.1,2.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
343,1,90,0.8,0,-80,1,1.04666,0,225,1,1.08889,1.00444
345,1,40.6,-7.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
346,1,120.4,8.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
347,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
348,1,-1.7,0.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
350,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
351,1,94.8,-2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
352,1,-6.2,-11.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
353,1,73.9,-6.2,0,0,1,1.03866,0,225,1,1.09066,0.98667
354,1,111.6,-8.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
355,2,0,0,0,0,1,1,0,225,1,1.1,0.9
356,2,0,0,0,0,1,1.01705,0,225,1,1.0841,0.95
357,1,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
358,1,21.1,15.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
359,1,54,-15.6,0,0,1,1.04531,0,225,1,1.08618,1.00444
360,1,7.3,-14.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
361,1,19.1,5,0,0,1,1.01111,0,225,1,1.08889,0.93333
362,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
363,1,0,0,0,0,1,1.06996,0,380,1,1.10526,1.03467
364,1,23.9,-12.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
365,1,113.3,2.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
366,1,-12.9,13.9,0,0,1,1,0,150,1,1.1,0.9
367,1,55.9,-12,0,0,1,1.01111,0,225,1,1.08889,0.93333
2014,1,0,0,0,-80,1,1.15,0,20,1,1.4,0.9
368,1,114.8,16.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
369,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
370,1,52.4,7.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
371,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
372,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
373,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
374,1,25.6,5.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
375,1,24.1,2.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
376,1,-2.9,-7.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
377,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
378,1,51.5,21.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
379,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
380,1,0.2,0.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
381,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
382,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
383,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
384,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
385,1,12.8,1.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
386,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
387,1,76,0.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
388,1,90.6,16.2,0,0,1,1.04445,0,225,1,1.08889,1
390,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
391,1,1.4,-0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
392,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
393,1,10.3,-1.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
394,1,70.2,9.1,0,0,1,1.04091,0,225,1,1.09515,0.98667
395,1,44.8,-25,0,0,1,1.01111,0,225,1,1.08889,0.93333
396,2,0,0,0,0,1,1,0,20,1,1.1,0.9
397,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
398,1,159.8,-1.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
399,1,52.9,18.2,0,0,1,0.99896,0,225,1,1.09125,0.90667
400,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
401,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
402,1,33,11.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
403,1,74.8,9.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
404,1,25.3,-19.4,0,0,1,1.00445,0,225,1,1.08889,0.92
405,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
406,1,151.6,7.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
407,1,28.1,1,0,0,1,1.04666,0,225,1,1.08889,1.00444
408,1,48.6,-17.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
409,1,103.5,-2.1,0,0,1,1.04446,0,225,1,1.08449,1.00444
410,1,17.9,2.6,0,0,1,1.04736,0,225,1,1.09028,1.00444
411,1,0,0,0,0,1,1.04227,0,225,1,1.09787,0.98667
412,1,45.4,4.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
413,1,59.3,-1.6,0,0,1,1.04222,0,225,1,1.09778,0.98667
414,1,139.2,-6.3,0,0,1,1.0383,0,225,1,1.08994,0.98667
416,1,97.9,14.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
418,1,39.8,11.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
419,1,12.4,-12,0,0,1,1.03778,0,225,1,1.08889,0.98667
420,1,67.3,-48.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
421,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
422,1,55.2,21.1,0,0,1,0.99778,0,225,1,1.08889,0.90667
423,1,54.2,-25.9,0,0,1,1.04445,0,225,1,1.08889,1
424,1,29.5,4.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
425,1,3.5,-5.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
426,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
427,1,0,-0.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
428,1,29.8,-0.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
429,1,15.6,-0.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
430,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
431,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
432,1,65.1,1.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
433,1,82.9,54.3,0,0,1,1.01333,0,225,1,1.04444,0.98222
434,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
435,1,110,-8,0,0,1,1.04444,0,225,1,1.08444,1.00444
436,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
437,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
438,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
439,1,59.2,-11,0,0,1,1.04444,0,225,1,1.08444,1.00444
2020,1,0,0,0,-64,1,1.02064,0,20,1,1.05,0.99128
440,1,84.4,-24.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
441,1,91.2,6.1,0,0,1,1.07237,0,380,1,1.10263,1.04211
442,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
443,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
444,1,59.8,8.6,0,0,1,1.04445,0,225,1,1.08889,1
445,1,25.8,1.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
446,1,18.6,6.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
447,1,3.3,0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
448,1,126.9,4.6,0,0,1,1.01761,0,225,1,1.08522,0.95
449,1,4.1,-16.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
450,1,40.9,3.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
451,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
452,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
453,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
454,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
455,1,42.8,6.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
456,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
458,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
459,1,99.1,5.3,0,0,1,1.02889,0,225,1,1.08889,0.96889
460,1,24.2,14.3,0,0,1,1.01333,0,225,1,1.04444,0.98222
2033,1,0,0,0,-64,1,0.9933,0,20,1,1.05,0.9366
461,1,84.1,-55,0,0,1,1.04444,0,225,1,1.08444,1.00444
462,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
463,1,31.5,-6.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
464,1,148.6,11.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
465,1,2,-3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
466,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
467,1,8.4,-7.4,0,0,1,1.02333,0,150,1,1.08,0.96667
468,1,141.4,14.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
469,1,36.6,6.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
470,1,22.9,3.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
471,2,0,0,0,0,1,1.0171,0,225,1,1.08421,0.95
472,1,27.9,-0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
473,1,177.2,7.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
474,2,0,0,0,0,1,1.01533,0,225,1,1.08067,0.95
475,1,-10.3,-2.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1832,1,1.8,-7,0,0,1,0.98889,0,225,1,1.08889,0.88889
476,1,64.9,12.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
477,1,89.6,-2.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
478,1,58.5,-1.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
479,1,159,16.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
480,1,0,0,0,0,1,1.07469,0,380,1,1.10992,1.03947
481,1,0,0,0,0,1,1.07469,0,380,1,1.10992,1.03947
482,1,0,0,0,0,1,1.04228,0,225,1,1.0979,0.98667
483,1,0,0,0,0,1,1.04228,0,225,1,1.0979,0.98667
484,1,37.7,8.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
485,1,28.7,-15.2,0,0,1,1.04523,0,225,1,1.08889,1.00158
486,1,41.1,4,0,0,1,1.04523,0,225,1,1.08889,1.00158
487,1,27.9,-4.6,0,0,1,1.04523,0,225,1,1.08889,1.00158
488,1,37.4,1,0,0,1,1.04523,0,225,1,1.08889,1.00158
489,1,0,0,0,0,1,1.04525,0,225,1,1.08889,1.00161
490,1,89.1,35.7,0,0,1,1.01556,0,225,1,1.08889,0.94222
491,1,34.1,3.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
492,1,37.1,6.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
493,1,99.1,-8.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
494,1,16.7,-0.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
495,1,69.1,0.9,0,0,1,1.04445,0,225,1,1.08889,1
496,1,-0.3,2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
497,1,-0.3,2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
498,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
499,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
500,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
501,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
502,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
503,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
504,1,25.7,-17.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
506,1,4.8,3.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
507,1,18.4,-9.8,0,0,1,1.07369,0,380,1,1.10526,1.04211
508,1,0.3,-2.3,0,0,1,1.07369,0,380,1,1.10526,1.04211
509,1,0.3,-4.2,0,0,1,1.07369,0,380,1,1.10526,1.04211
510,1,14.6,12,0,0,1,1.07369,0,380,1,1.10526,1.04211
511,1,3.8,-3.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
512,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
513,1,199.7,12.7,0,0,1,1.04567,0,225,1,1.0869,1.00444
515,1,123.1,27.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
516,1,84.2,7,0,0,1,1.01111,0,225,1,1.08889,0.93333
517,1,149.8,10.6,0,0,1,1.04445,0,225,1,1.08889,1
519,1,64.7,-1.7,0,0,1,1.04445,0,225,1,1.08889,1
520,1,18.4,5.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
521,1,18.6,1.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
522,1,23.4,4.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
523,1,52.8,5.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
524,1,94.3,11.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
525,1,79.9,-5,0,0,1,1.04445,0,225,1,1.08889,1
526,1,23.7,-1.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
527,1,18.7,-0.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
528,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
529,1,123.6,1,0,0,1,1.04666,0,225,1,1.08444,1.00889
530,1,69.8,5,0,0,1,1.01111,0,225,1,1.08889,0.93333
531,1,37.1,17,0,0,1,1.04666,0,225,1,1.08889,1.00444
532,1,-11.2,-3.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
533,1,62.1,6.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
534,1,34,-26.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
535,1,10.6,-4.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
536,1,15.3,1.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
537,1,51.9,9,0,0,1,1.04666,0,225,1,1.08889,1.00444
538,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
539,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
540,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
541,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
542,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
544,1,107.7,7.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
545,1,23,-4.2,0,0,1,1.04445,0,225,1,1.08889,1
546,1,70.1,2.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
547,1,37.1,-0.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
548,1,24.9,1.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
549,1,52.1,5.9,0,0,1,1.04445,0,225,1,1.08889,1
550,1,38.1,-11.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
2021,1,0,0,0,-64,1,1.15,0,20,1,1.4,0.9
551,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
553,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
554,1,86.2,-22.3,0,0,1,1.07237,0,380,1,1.10263,1.04211
555,1,26.1,46.7,0,0,1,1.01556,0,225,1,1.08889,0.94222
556,1,197.1,-2.9,0,0,1,1.05263,0,380,1,1.10526,1
557,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
558,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
559,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
560,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
561,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
562,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
563,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
564,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
565,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
566,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
567,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
568,1,103.3,16.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
569,1,182.2,-4.5,0,0,1,1.04445,0,225,1,1.08889,1
570,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
572,1,12.7,-1.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
573,1,14.5,0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
574,1,86.6,-8.2,0,0,1,1.04445,0,225,1,1.08889,1
575,1,93.3,33.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
576,1,-11.2,-3.5,0,0,1,1.07895,0,380,1,1.10526,1.05263
577,1,2.9,-7.5,0,0,1,1.07895,0,380,1,1.10526,1.05263
578,1,0,0,0,0,1,1.04596,0,225,1,1.09192,1
579,1,0.1,-8.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
580,1,71.3,-22.5,0,0,1,1.04465,0,225,1,1.0893,1
581,1,21.9,-5.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
582,1,0,0,0,0,1,1.01149,0,150,1,1.12298,0.9
583,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
584,1,128.9,5.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
585,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
586,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
587,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
588,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
589,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
590,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
591,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
592,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
593,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
594,1,2,-9.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
595,1,151.1,-0.1,0,0,1,1.00264,0,63,1,1.06878,0.93651
596,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
597,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
598,1,76.2,3.8,0,0,1,1.04445,0,225,1,1.08889,1
599,1,45.9,-15.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
600,1,32.4,-7.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
601,1,110.7,11,0,0,1,1.04666,0,225,1,1.08444,1.00889
2015,1,0,0,0,-64,1,1.15,0,20,1,1.4,0.9
602,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
603,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
604,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
605,1,61.5,16.8,0,0,1,1,0,225,1,1.08889,0.91111
606,1,91.6,2.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
607,1,128.1,5.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
608,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
609,1,97.1,-16.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
610,1,98.3,-14,0,0,1,1.04445,0,225,1,1.08889,1
611,1,40.3,-0.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
612,1,41.2,-1.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
613,1,43.2,6.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
614,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
615,1,59.7,5.1,0,0,1,1.02222,0,225,1,1.08889,0.95556
616,1,50.6,11.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
617,1,21,6.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
618,1,409.4,101.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
619,1,20.6,-40.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
620,1,-1.8,4,0,0,1,1.04444,0,225,1,1.08444,1.00444
621,1,0.9,3.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
622,1,97.2,9.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
623,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
624,1,42.8,-0.4,0,0,1,1.04681,0,225,1,1.08918,1.00444
625,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
626,1,102.9,4.3,0,0,1,1.02889,0,225,1,1.08889,0.96889
627,1,44.1,49.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
628,1,43.9,60.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
629,1,20.1,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
630,1,33.4,2.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
631,1,17.9,-0.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
632,1,71.2,0.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
633,1,8.3,2.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
635,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
637,1,-2.8,2.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
638,1,9.8,0.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
639,1,15.9,6,0,0,1,1.07369,0,380,1,1.10526,1.04211
640,1,66.6,4.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
641,1,53.7,-8.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
642,1,40.7,-0.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
643,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
644,1,56.4,18,0,0,1,1.03778,0,225,1,1.08889,0.98667
645,1,2.3,-4.2,0,0,1,1.07002,0,380,1,1.10526,1.03478
646,1,27.1,9.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
647,1,60.6,-7.1,0,0,1,1.02889,0,225,1,1.08889,0.96889
648,1,2,1.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
649,1,0,-0.7,0,0,1,0.83,0,150,1,1,0.66
650,1,27.8,-20.7,0,0,1,1.04581,0,225,1,1.09162,1
651,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
652,1,19.3,-1.2,0,0,1,1.04775,0,225,1,1.0955,1
653,1,95.3,13.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
654,1,57.4,-4.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
655,1,25.3,2,0,0,1,1.04692,0,225,1,1.08939,1.00444
656,1,23.8,1.8,0,0,1,1.04692,0,225,1,1.08939,1.00444
657,1,12.2,4,0,0,1,1,0,150,1,1.1,0.9
658,1,98.7,-12.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
659,1,-0,-0,0,0,1,1.04008,0,225,1,1.09349,0.98667
660,1,103.9,3.7,0,0,1,1.00667,0,225,1,1.08889,0.92444
662,1,-73.5,-35.5,0,0,1,1.01333,0,225,1,1.04444,0.98222
663,1,0,0,0,0,1,1.01333,0,225,1,1.04444,0.98222
664,1,43.6,20.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
665,1,78.3,11.9,0,0,1,1.07895,0,380,1,1.10526,1.05263
666,1,92.8,-9.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
667,1,76.1,10.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
668,1,42.6,-1.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
669,1,44.5,3.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
670,1,134.1,-13.3,0,0,1,1.04445,0,225,1,1.08889,1
671,1,31.1,7.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
672,1,22,-0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
673,1,38.9,6.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
674,1,188.3,15.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
675,1,0,0,0,0,1,1.07515,0,380,1,1.10263,1.04767
676,1,119.6,-5.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
677,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
678,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
679,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
680,1,0,0,0,0,1,1.00321,0,150,1,1.10642,0.9
681,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
682,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
683,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
684,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
685,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
686,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
687,1,52.6,0.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
690,1,7.7,5.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
691,1,11.4,5.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
692,1,3.4,-2.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
693,1,6.7,-2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
694,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
695,1,51.1,-7.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
696,1,56.1,1.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
697,1,33.2,13.8,0,0,1,1.03942,0,225,1,1.09218,0.98667
698,1,179.2,26.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
699,1,30.5,1.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
700,1,66.4,7.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
701,1,-13.4,-22,0,0,1,1.00517,0,150,1,1.11033,0.9
702,1,67.8,-6.3,0,0,1,1.04445,0,225,1,1.08889,1
703,1,25.8,2.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
704,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
705,1,247.2,26.7,0,0,1,1.07237,0,380,1,1.10263,1.04211
707,2,0,0,0,0,1,1,0,225,1,1.1,0.9
708,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1833,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
709,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
710,1,11.3,24.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
711,1,145.6,-55.6,0,0,1,1.07369,0,380,1,1.10526,1.04211
712,1,159.8,-47.4,0,0,1,1.04615,0,225,1,1.08787,1.00444
713,1,112,18.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
715,1,103.4,-12.1,0,0,1,1.04445,0,225,1,1.08889,1
716,1,18.1,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
717,1,0,0,0,0,1,1.04551,0,225,1,1.09102,1
718,1,112.5,12.8,0,0,1,1.04445,0,225,1,1.08889,1
719,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
720,1,11.1,6,0,0,1,0.98889,0,225,1,1.08889,0.88889
721,1,11,3.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
722,1,0,-0,0,0,1,0.98889,0,225,1,1.08889,0.88889
723,1,15.4,1.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
724,1,28.7,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
725,1,23.1,4.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
726,1,42.3,1,0,0,1,1.04666,0,225,1,1.08889,1.00444
727,1,3.7,-10.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
728,1,78.8,17.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
729,1,31.1,17.2,0,0,1,1.02333,0,150,1,1.08,0.96667
730,1,72.1,-16.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
731,1,109.4,-16.3,0,0,1,1.04445,0,225,1,1.08889,1
732,1,145.8,22.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
733,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
734,1,112.6,-11.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
735,1,29.6,8.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
736,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
737,1,20.8,-8.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
738,1,142.1,6.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
739,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
740,1,116.6,-35.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
741,1,170.6,10.8,0,0,1,1.02989,0,90,1,1.08201,0.97778
742,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
743,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
744,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
745,1,35.6,-8.4,0,0,1,1.02889,0,225,1,1.08889,0.96889
746,1,93,6.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
747,1,8,-0.5,0,0,1,1.00405,0,20,1,1.1081,0.9
748,1,0,0,0,0,1,1.00396,0,150,1,1.10792,0.9
750,1,25.5,-5.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
751,1,3,-2.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
752,1,63.3,2,0,0,1,1.04666,0,225,1,1.08444,1.00889
753,1,4.8,1.5,0,0,1,1.01614,0,150,1,1.13227,0.9
754,1,113.7,1.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
755,1,13.5,8,0,0,1,1.01111,0,225,1,1.08889,0.93333
756,1,31.1,3.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
757,1,55,-7.2,0,0,1,1.03796,0,225,1,1.08926,0.98667
758,1,61.9,10.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
759,1,20.7,8.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
760,1,100,14.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
761,1,211.1,3.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
762,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2052,1,0,0,0,-64,1,1.15,0,20,1,1.4,0.9
763,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
764,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
765,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
766,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
767,1,86.7,-28.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
768,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
769,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
770,1,0,0,0,0,1,1.04579,0,225,1,1.09158,1
771,1,55.8,-10.6,0,0,1,1.01153,0,225,1,1.08972,0.93333
772,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
774,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2016,1,0,0,0,0,1,0.98753,0,20,1,1.05,0.92505
775,1,29.8,-7,0,0,1,1.04444,0,225,1,1.08444,1.00444
776,1,184.2,-16.3,0,0,1,1.07237,0,380,1,1.10263,1.04211
777,1,37.5,6.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
778,1,19,-6.4,0,0,1,1.03855,0,225,1,1.09044,0.98667
779,1,81.9,-27.9,0,0,1,1.01309,0,63,1,1.10555,0.92063
780,1,102.1,11.4,0,0,1,1.01309,0,63,1,1.10555,0.92063
783,1,0,0,0,0,1,1.04659,0,225,1,1.09318,1
784,1,0,0,0,0,1,1.07642,0,380,1,1.10526,1.04758
2043,1,0,0,0,-64,1,1.01505,0,20,1,1.05,0.9801
2059,1,0,0,0,-64,1,1.01505,0,20,1,1.05,0.9801
785,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
786,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
787,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
788,1,150.5,2.4,0,0,1,1.04445,0,225,1,1.08889,1
789,1,72.5,-0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
790,1,56,-3.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
791,1,1.9,-0.3,0,0,1,1.02222,0,225,1,1.08889,0.95556
792,1,72.2,1.6,0,0,1,1.05263,0,380,1,1.10526,1
793,1,56.3,12.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
794,1,80.6,-23.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
795,1,76.2,31.8,0,0,1,1.04445,0,225,1,1.08889,1
796,1,0,0,0,0,1,1.03961,0,225,1,1.09255,0.98667
797,1,0,0,0,0,1,1.03961,0,225,1,1.09255,0.98667
798,1,52.8,5.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
799,1,32.1,9.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
800,1,10.5,-2.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
801,1,0,0,0,0,1,0.99009,0,225,1,1.0913,0.88889
802,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
803,2,0,0,0,0,1,1.01288,0,225,1,1.07577,0.95
804,1,25.1,-4.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
805,1,0,0,0,-214,1,1.07369,0,380,1,1.10526,1.04211
806,1,25.7,8.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
807,1,23,10.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
808,1,-1.4,-20.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
809,1,0,0,0,0,1,1.04496,0,225,1,1.08992,1
810,1,75.9,4.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
811,1,4,-3.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
812,1,42.8,-3,0,0,1,1.01111,0,225,1,1.08889,0.93333
2063,1,0,0,0,-58,1,1.15,0,20,1,1.4,0.9
2064,1,0,0,0,0,1,1.15,0,20,1,1.4,0.9
813,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
814,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
815,1,-0,0,0,0,1,1.00439,0,150,1,1.10877,0.9
816,1,-5.8,2.5,0,0,1,1.04762,0,225,1,1.09524,1
817,2,0,0,0,0,1,1.00423,0,150,1,1.10847,0.9
818,1,54.7,-10.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
819,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
820,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
821,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
822,1,37.6,-6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
823,1,37.8,2,0,0,1,0.98889,0,225,1,1.08889,0.88889
824,1,33.8,3.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
825,1,85.4,8.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
826,1,-0.2,-1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
827,1,75.5,-14,0,0,1,1.04574,0,225,1,1.09148,1
829,1,82,-14.8,0,0,1,1.07237,0,380,1,1.10263,1.04211
830,1,58.2,8.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
831,1,57.8,18.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
832,1,2.3,2.1,0,0,1,1.00422,0,150,1,1.10844,0.9
833,1,14.9,-0.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
834,1,10.2,-8.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2065,1,0,0,0,-60,1,1.15,0,20,1,1.4,0.9
2078,1,0,0,0,-60,1,1.15,0,20,1,1.4,0.9
835,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
836,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
837,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
838,1,0,0,0,0,1,1.07116,0,380,1,1.10526,1.03706
839,1,0,0,0,0,1,1.07116,0,380,1,1.10526,1.03706
840,1,113.3,-2.7,0,0,1,1.04445,0,225,1,1.08889,1
841,1,85.1,6.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
842,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
843,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
844,1,101.6,19.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
845,1,146,3.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
846,1,223.4,-22,0,0,1,1.04689,0,225,1,1.09377,1
847,1,39.1,0.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
848,1,86.8,-12,0,-80,1,1.04666,0,225,1,1.08889,1.00444
849,1,66.8,2.5,0,0,1,1.03867,0,225,1,1.09068,0.98667
851,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
853,1,76.2,30,0,0,1,1.04444,0,225,1,1.08444,1.00444
2036,1,0,0,0,0,1,1.15,0,20,1,1.4,0.9
2037,1,0,0,0,0,1,1.15,0,20,1,1.4,0.9
854,1,72.3,5.8,0,0,1,1.04445,0,225,1,1.08889,1
857,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
858,1,-1.2,2.4,0,0,1,1.01931,0,225,1,1.08861,0.95
859,1,32,-3.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
860,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
861,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
862,1,0,0,0,0,1,1.08006,0,380,1,1.1078,1.05233
863,1,0,0,0,0,1,1.08003,0,380,1,1.10791,1.05214
864,1,0,0,0,0,1,1.08003,0,380,1,1.10791,1.05214
865,1,99.3,9.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
866,1,39.9,-4.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
867,1,32.8,-2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
868,1,81.3,-2.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
869,1,54.3,0.5,0,0,1,1.04073,0,225,1,1.0948,0.98667
870,1,131.9,12.9,0,0,1,1.04445,0,225,1,1.08889,1
871,1,17.3,-5.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
872,1,51.2,-3.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
873,1,26.1,3.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
874,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
875,1,49.7,-11.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
876,1,-2.2,-1.4,0,0,1,1.01811,0,225,1,1.08623,0.95
877,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
878,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
880,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
881,1,17.5,27,0,0,1,1,0,150,1,1.1,0.9
882,1,134.5,4.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
883,1,29.7,2.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
884,1,22.5,-9.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
885,1,23.7,-2,0,0,1,1.01893,0,225,1,1.08787,0.95
886,1,6.2,0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
887,1,71,12.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
888,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
889,1,0,0,0,0,1,1.04543,0,380,1,1.10263,0.98824
890,1,6.4,-16.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
891,1,51.5,-16.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
892,1,55.4,9.7,0,-80,1,1.04666,0,225,1,1.08889,1.00444
893,1,111.1,-49.1,0,0,1,1.05096,0,225,1,1.10192,1
894,1,23,2.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
895,1,17.8,-1.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
896,1,94.1,9.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
897,2,0,0,0,0,1,1,0,150,1,1.1,0.9
898,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
899,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
900,1,-1.6,-0.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
901,1,0.7,0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
902,1,21.4,33.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
903,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
904,1,74.4,-7,0,0,1,1.04444,0,225,1,1.08444,1.00444
905,1,65.6,8.9,0,0,1,0.99556,0,225,1,1.08889,0.90222
906,1,4.1,0.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
907,1,0.7,1.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
908,2,2.1,0,0,0,1,1.00439,0,150,1,1.10879,0.9
909,1,62.5,6.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
910,1,88.5,23.8,0,0,1,1.0448,0,225,1,1.08889,1.00072
911,1,24.8,-13.4,0,0,1,1.07237,0,380,1,1.10526,1.03947
912,1,27.2,3.6,0,0,1,1.04683,0,225,1,1.08923,1.00444
913,1,20.9,4.4,0,0,1,1.04683,0,225,1,1.08923,1.00444
914,1,23.2,1.9,0,0,1,1.04683,0,225,1,1.08923,1.00444
915,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
916,1,-1.8,-0.7,0,0,1,1.07237,0,380,1,1.10526,1.03947
917,1,28.4,26.5,0,0,1,1.01333,0,225,1,1.04444,0.98222
918,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
919,1,106.4,-4.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
920,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
921,2,0,0,0,0,1,1,0,150,1,1.1,0.9
922,1,11.9,1.8,0,0,1,1.04721,0,225,1,1.08998,1.00444
923,1,100.6,8.6,0,0,1,1.00222,0,225,1,1.08889,0.91556
924,1,41.2,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
925,1,79.1,2.3,0,0,1,1.04757,0,225,1,1.0907,1.00444
926,1,-4.1,-1.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
927,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
928,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
929,1,32.6,5.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
930,1,0,0,0,0,1,1.04153,0,225,1,1.09639,0.98667
931,1,76.3,21.8,0,0,1,1.04445,0,225,1,1.08889,1
932,1,8.5,0.2,0,0,1,1.04445,0,225,1,1.08889,1
933,1,193.5,28.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
934,1,0,-0.2,0,0,1,1.0773,0,380,1,1.11249,1.04211
935,1,33.8,17.9,0,0,1,1.0773,0,380,1,1.11249,1.04211
936,1,3.6,-5.2,0,0,1,1.0773,0,380,1,1.11249,1.04211
937,1,29.1,15.2,0,0,1,1.0773,0,380,1,1.11249,1.04211
938,1,174.4,9,0,0,1,1.04666,0,225,1,1.08444,1.00889
939,1,0.1,0.3,0,0,1,1.04524,0,225,1,1.08604,1.00444
940,1,4.8,4,0,0,1,1.04524,0,225,1,1.08604,1.00444
941,1,47.8,3.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
942,1,35.4,6.3,0,0,1,1.04427,0,225,1,1.08889,0.99965
943,1,86.3,8.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
944,1,67.9,9.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
945,1,21.4,-16.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
946,1,68.1,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
947,1,87,-0.1,0,0,1,1.04445,0,225,1,1.08889,1
948,1,0,-4.3,0,0,1,1.03949,0,225,1,1.09232,0.98667
949,1,12.4,-3.3,0,0,1,1.07048,0,380,1,1.10526,1.0357
950,1,122.1,-16.7,0,0,1,1.07369,0,380,1,1.10526,1.04211
951,1,0,0,0,0,1,1.07418,0,380,1,1.10626,1.04211
952,1,-27.2,-7.6,0,0,1,1.07418,0,380,1,1.10626,1.04211
953,1,101.1,-8.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
954,1,24.6,-5.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
955,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
956,1,20.3,-0.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
957,1,52.5,0.8,0,0,1,1.02445,0,225,1,1.08889,0.96
958,1,210.6,25.4,0,0,1,1.04445,0,225,1,1.08889,1
959,1,65.1,4.1,0,0,1,1.04445,0,225,1,1.08889,1
960,1,4.8,0.9,0,0,1,1.03333,0,225,1,1.08889,0.97778
961,1,-9.1,3.1,0,0,1,1.07237,0,380,1,1.10263,1.04211
962,1,0,0,0,0,1,1.0469,0,225,1,1.08935,1.00444
963,1,118,-7.9,0,0,1,1.07895,0,380,1,1.10526,1.05263
964,1,37.4,-1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
965,1,33,-13.3,0,0,1,0.95,0,150,1,1.1,0.8
966,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
967,1,0,0,0,0,1,1.04544,0,380,1,1.10263,0.98824
968,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
969,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
970,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
971,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
972,1,170.4,23.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
973,2,0,0,0,0,1,1.01855,0,150,1,1.1371,0.9
