bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
35250,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35251,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35252,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35253,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35254,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35255,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35256,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35257,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35258,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35259,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35260,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35261,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35262,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35263,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35264,2,0,0,0,0,1,1,0,230,2,1.1,0.9
35265,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35266,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35267,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35268,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35269,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35270,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35271,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35272,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35273,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35275,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35276,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35277,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35278,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35279,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35280,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35281,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35282,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35284,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35285,2,71.554,37.66,0,0,1,1,0,69,2,1.1,0.9
35286,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35287,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35288,2,0,0,0,0,1,1,0,69,2,1.1,0.9
35289,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35290,2,72.314,38.06,0,0,1,1,0,69,2,1.1,0.9
35291,1,0,0,0,0,1,1,0,69,2,1.1,0.9
35292,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35293,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35294,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35295,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35296,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35297,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35298,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35300,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35301,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35302,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35303,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35304,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35305,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35306,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35308,2,0,0,0,0,1,1,0,345,2,1.1,0.9
35309,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35310,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35311,2,0,0,0,0,1,1,0,765,2,1.1,0.9
35312,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35313,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35314,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35315,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35316,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35317,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35318,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35319,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35320,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35321,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35322,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35323,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35324,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35325,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35326,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35327,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35329,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35330,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35331,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35332,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35333,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35334,2,0,0,0,0,1,1,0,230,2,1.1,0.9
35335,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35336,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35337,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35338,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35339,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35340,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35341,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35343,3,0,0,0,0,1,1,0,500,2,1.1,0.9
35344,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35345,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35346,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35347,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35348,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35349,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35350,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35351,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35352,2,0,0,0,0,1,1,0,230,2,1.1,0.9
35353,2,0,0,0,0,1,1,0,500,2,1.1,0.9
35354,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35355,2,0,0,0,0,1,1,0,345,2,1.1,0.9
35356,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35357,2,0,0,0,0,1,1,0,230,2,1.1,0.9
35358,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35359,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35360,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35361,1,0,0,0,0,1,1,0,500,2,1.1,0.9
35362,1,0,0,0,0,1,1,0,345,2,1.1,0.9
35363,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35364,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35366,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35367,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35368,2,0,0,0,0,1,1,0,69,2,1.1,0.9
35369,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35370,2,53.067,27.93,0,0,1,1,0,69,2,1.1,0.9
35371,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35372,1,110.713,58.27,0,0,1,1,0,69,2,1.1,0.9
35373,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35374,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35375,1,19.057,10.03,0,0,1,1,0,69,2,1.1,0.9
35376,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35377,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35378,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35379,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35380,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35381,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35382,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35383,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35384,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35385,1,0,0,0,0,1,1,0,500,2,1.1,0.9
35386,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35387,2,0,0,0,0,1,1,0,230,2,1.1,0.9
35388,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35389,1,0,0,0,0,1,1,0,345,2,1.1,0.9
35390,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35391,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35392,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35394,2,0,0,0,0,1,1,0,765,2,1.1,0.9
35395,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35396,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35397,2,5.909,3.11,0,0,1,1,0,69,2,1.1,0.9
35398,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35399,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35400,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35401,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35402,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35403,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35405,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35406,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35407,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35408,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35409,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35410,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35411,1,0,0,0,0,1,1,0,765,1,1.1,0.9
35412,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35413,2,11.153,5.87,0,0,1,1,0,69,2,1.1,0.9
35414,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35415,2,37.658,19.82,0,0,1,1,0,69,2,1.1,0.9
35416,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35417,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35418,1,20.729,10.91,0,0,1,1,0,69,2,1.1,0.9
35419,2,0,0,0,0,1,1,0,138,2,1.1,0.9
35420,2,43.472,22.88,0,0,1,1,0,69,2,1.1,0.9
35421,1,0,0,0,0,1,1,0,138,2,1.1,0.9
35422,1,7.866,4.14,0,0,1,1,0,69,2,1.1,0.9
35423,1,0,0,0,0,1,1,0,69,2,1.1,0.9
35424,1,1.88,0.338,0,0,1,1,0,69,1,1.1,0.9
35425,1,5.76,2.246,0,0,1,1,0,230,1,1.1,0.9
35426,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35427,1,12.09,4.698,0,0,1,1,0,500,1,1.1,0.9
35428,1,36.67,14.25,0,14.7009455993,1,1,0,500,1,1.1,0.9
35429,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35430,1,39.65,6.741,0,13.9807168694,1,1,0,138,1,1.1,0.9
35431,1,58.05,22.559,0,0,1,1,0,500,1,1.1,0.9
35432,1,31.23,12.136,0,0,1,1,0,500,1,1.1,0.9
35433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35434,1,2.14,0.599,0,33.4868816573,1,1,0,69,1,1.1,0.9
35435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35436,1,5.55,1.665,0,0,1,1,0,69,1,1.1,0.9
35437,1,13.43,5.219,0,-93.0617328035,1,1,0,500,1,1.1,0.9
35438,1,55.7,21.646,0,0,1,1,0,500,1,1.1,0.9
35439,1,22.01,7.483,0,-16.8447037058,1,1,0,345,1,1.1,0.9
35441,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35442,1,24.93,9.688,0,0,1,1,0,500,1,1.1,0.9
35443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35444,1,3.77,1.169,0,0,1,1,0,69,1,1.1,0.9
35445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35447,1,20.95,5.657,0,10.5080924165,1,1,0,138,1,1.1,0.9
35448,1,23.16,5.327,0,0,1,1,0,345,1,1.1,0.9
35449,1,27.73,11.28,0,0,1,1,0,230,1,1.1,0.9
35452,1,22.66,6.118,0,20.066472673,1,1,0,230,1,1.1,0.9
35453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35455,1,16.29,4.724,0,0,1,1,0,230,1,1.1,0.9
35456,1,7.76,2.483,0,0,1,1,0,69,1,1.1,0.9
35457,1,14.52,4.792,0,0,1,1,0,69,1,1.1,0.9
35463,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35467,1,13.31,5.203,0,0,1,1,0,500,1,1.1,0.9
35468,1,5.63,1.07,0,0,1,1,0,69,1,1.1,0.9
35469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35470,1,3,0.51,0,0,1,1,0,69,1,1.1,0.9
35471,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35472,1,9.13,2.283,0,0,1,1,0,230,1,1.1,0.9
35473,1,14.44,4.91,0,0,1,1,0,230,1,1.1,0.9
35475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35478,1,40.71,6.106,0,18.5534678499,1,1,0,138,1,1.1,0.9
35479,1,0,0,0,-12.4890428996,1,1,0,230,1,1.1,0.9
35480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35482,1,9.29,1.765,0,0,1,1,0,138,1,1.1,0.9
35483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35484,1,4.94,2,0,0,1,1,0,69,1,1.1,0.9
35485,1,30.61,4.592,0,25.9744904156,1,1,0,138,1,1.1,0.9
35486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35487,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35488,1,6.33,1.393,0,0,1,1,0,69,1,1.1,0.9
35489,1,1.12,0.235,0,0,1,1,0,69,1,1.1,0.9
35490,1,7.67,1.08,0,0,1,1,0,69,1,1.1,0.9
35491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35495,1,3.59,0.969,0,0,1,1,0,138,1,1.1,0.9
35496,1,8.4,2.436,0,0,1,1,0,138,1,1.1,0.9
35497,1,4.66,1.491,0,0,1,1,0,69,1,1.1,0.9
35498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35499,1,7.63,3.052,0,0,1,1,0,138,1,1.1,0.9
35500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35502,1,9.47,2.09,0,0,1,1,0,138,1,1.1,0.9
35503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35504,1,17.36,4.68,0,0,1,1,0,230,1,1.1,0.9
35505,1,54.96,17.587,0,32.7029427725,1,1,0,230,1,1.1,0.9
35506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35509,1,115.41,44.849,0,-191.617389829,1,1,0,500,1,1.1,0.9
35510,1,106.18,25.483,0,73.8505402723,1,1,0,138,1,1.1,0.9
35511,1,18.19,4.911,0,0,1,1,0,138,1,1.1,0.9
35512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35513,1,3.19,0.478,0,0,1,1,0,69,1,1.1,0.9
35514,1,25.01,7.503,0,49.7071374572,1,1,0,138,1,1.1,0.9
35515,1,52.65,26.325,0,103.554564228,1,1,0,138,1,1.1,0.9
35516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35517,1,20.87,8.348,0,29.1070037641,1,1,0,138,1,1.1,0.9
35518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35520,1,3.8,0.722,0,0,1,1,0,69,1,1.1,0.9
35522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35525,1,3.14,0.722,0,0,1,1,0,69,1,1.1,0.9
35526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35527,1,3.8,0.418,0,0,1,1,0,69,1,1.1,0.9
35528,1,11.3,3.051,0,0,1,1,0,138,1,1.1,0.9
35529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35530,1,0.71,0.149,0,0,1,1,0,138,1,1.1,0.9
35531,1,9.76,1.757,0,0,1,1,0,138,1,1.1,0.9
35532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35533,1,42.25,11.407,0,24.3390944752,1,1,0,230,1,1.1,0.9
35534,1,2.6,0.702,0,0,1,1,0,69,1,1.1,0.9
35535,1,0,0,0,70.2805286839,1,1,0,500,1,1.1,0.9
35536,1,3.77,0.829,0,0,1,1,0,138,1,1.1,0.9
35537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35538,1,25.29,8.599,0,28.3583916366,1,1,0,138,1,1.1,0.9
35539,1,26.83,3.56,0,0,1,1,0,138,1,1.1,0.9
35540,1,8.6,1.376,0,0,1,1,0,138,1,1.1,0.9
35541,1,9.94,3.479,0,0,1,1,0,138,1,1.1,0.9
35542,1,30.52,11.598,0,-18.2073003237,1,1,0,138,1,1.1,0.9
35543,1,40.32,14.515,0,50.2131878674,1,1,0,138,1,1.1,0.9
35545,1,13.53,2.706,0,0,1,1,0,138,1,1.1,0.9
35546,1,21.64,5.194,0,-4.32442864617,1,1,0,138,1,1.1,0.9
35547,1,149.93,39.4,0,-41.7377517677,1,1,0,500,1,1.1,0.9
35548,1,9.55,3.438,0,0,1,1,0,138,1,1.1,0.9
35550,1,33.93,13.186,0,0,1,1,0,500,1,1.1,0.9
35551,1,23.28,9.047,0,0,1,1,0,500,1,1.1,0.9
35552,1,4.95,1.287,0,0,1,1,0,69,1,1.1,0.9
35553,1,33.1,12.909,0,0,1,1,0,230,1,1.1,0.9
35554,1,14.99,5.13,0,-44.9293543823,1,1,0,230,1,1.1,0.9
35555,1,0,0,0,-88.2306432865,1,1,0,500,1,1.1,0.9
35556,1,5.5,1.65,0,0,1,1,0,69,1,1.1,0.9
35557,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35558,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35559,1,41.92,10.061,0,0.459846204978,1,1,0,138,1,1.1,0.9
35560,1,0.7,0.224,0,0,1,1,0,69,1,1.1,0.9
35561,1,54.72,14.227,0,80.2660623458,1,1,0,138,1,1.1,0.9
35562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35563,1,31.17,10.909,0,19.8113739906,1,1,0,138,1,1.1,0.9
35564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35565,1,0,0,0,-96.6760793474,1,1,0,345,1,1.1,0.9
35566,1,1.41,0.423,0,0,1,1,0,69,1,1.1,0.9
35567,1,4.24,0.57,0,0,1,1,0,138,1,1.1,0.9
35568,1,31.99,5.118,0,22.9165658177,1,1,0,138,1,1.1,0.9
35569,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35570,1,7.12,2.767,0,-112.587275975,1,1,0,500,1,1.1,0.9
35571,1,8.8,2.904,0,0,1,1,0,138,1,1.1,0.9
35572,1,13.14,2.365,0,0,1,1,0,138,1,1.1,0.9
35573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35574,1,12.22,3.91,0,0,1,1,0,69,1,1.1,0.9
35575,1,3.25,1.04,0,0,1,1,0,69,1,1.1,0.9
35576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35577,1,21.97,4.614,0,11.8260350394,1,1,0,138,1,1.1,0.9
35578,1,4.12,0.453,0,0,1,1,0,69,1,1.1,0.9
35579,1,7.63,1.679,0,0,1,1,0,69,1,1.1,0.9
35580,1,0,0,0,-31.3699632101,1,1,0,500,1,1.1,0.9
35581,1,1.34,0.228,0,0,1,1,0,69,1,1.1,0.9
35582,1,4.1,1.353,0,0,1,1,0,69,1,1.1,0.9
35583,1,2.1,0.21,0,0,1,1,0,69,1,1.1,0.9
35584,1,2.51,0.276,0,0,1,1,0,69,1,1.1,0.9
35586,1,2.17,0.499,0,0,1,1,0,69,1,1.1,0.9
35587,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35588,1,24.48,8.813,0,31.4255287325,1,1,0,138,1,1.1,0.9
35589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35590,1,25.37,9.859,0,10.420371404,1,1,0,500,1,1.1,0.9
35591,1,1.61,0.386,0,0,1,1,0,69,1,1.1,0.9
35592,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35593,1,2.36,0.496,0,0,1,1,0,69,1,1.1,0.9
35594,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35595,1,26.41,10.263,0,0,1,1,0,500,1,1.1,0.9
35596,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35597,1,29.47,12.08,0,0,1,1,0,345,1,1.1,0.9
35598,1,27.2,9.52,0,-137.403752438,1,1,0,345,1,1.1,0.9
35599,1,11.44,4.446,0,-6.23460950552,1,1,0,500,1,1.1,0.9
35600,1,12.35,4.446,0,0,1,1,0,230,1,1.1,0.9
35601,1,24.56,7.122,0,22.5568169097,1,1,0,138,1,1.1,0.9
35602,1,79.45,30.875,0,-184.929398671,1,1,0,500,1,1.1,0.9
35603,1,47.03,23.515,0,30.5891688688,1,1,0,138,1,1.1,0.9
35604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35605,1,4.24,1.187,0,0,1,1,0,138,1,1.1,0.9
35606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35607,1,16.29,4.887,0,0,1,1,0,138,1,1.1,0.9
35608,1,4.93,1.183,0,0,1,1,0,69,1,1.1,0.9
35609,1,21.95,7.902,0,17.5667693519,1,1,0,230,1,1.1,0.9
35610,1,4.08,0.49,0,0,1,1,0,69,1,1.1,0.9
35611,1,21.78,8.059,0,6.71693763954,1,1,0,138,1,1.1,0.9
35612,1,0,0,0,-18.2967781666,1,1,0,500,1,1.1,0.9
35613,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35616,1,0,0,0,-59.6122234753,1,1,0,230,1,1.1,0.9
35617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35619,1,0,0,0,-48.7480618242,1,1,0,500,1,1.1,0.9
35620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35621,1,9.94,2.187,0,0,1,1,0,138,1,1.1,0.9
35622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35623,1,1.59,0.461,0,0,1,1,0,69,1,1.1,0.9
35625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35627,1,1.32,0.172,0,0,1,1,0,69,1,1.1,0.9
35628,1,2.34,0.585,0,0,1,1,0,69,1,1.1,0.9
35629,1,3.71,0.89,0,0,1,1,0,69,1,1.1,0.9
35630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35631,1,1.54,0.308,0,0,1,1,0,69,1,1.1,0.9
35632,1,3.95,0.553,0,0,1,1,0,69,1,1.1,0.9
35633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35634,1,24.66,4.685,0,11.3134727828,1,1,0,138,1,1.1,0.9
35635,1,14.12,4.942,0,0,1,1,0,138,1,1.1,0.9
35636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35637,1,10.32,3.509,0,0,1,1,0,138,1,1.1,0.9
35638,1,46.75,18.7,0,42.496390389,1,1,0,138,1,1.1,0.9
35639,1,5.92,1.539,0,0,1,1,0,69,1,1.1,0.9
35640,1,63.34,10.768,0,33.0141924351,1,1,0,138,1,1.1,0.9
35641,1,0,0,0,-126.346785628,1,1,0,500,1,1.1,0.9
35642,1,20.63,4.332,0,14.4954270871,1,1,0,230,1,1.1,0.9
35643,1,5.66,1.358,0,0,1,1,0,138,1,1.1,0.9
35644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35645,1,12.13,1.941,0,0,1,1,0,138,1,1.1,0.9
35646,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35647,1,18.27,6.029,0,0,1,1,0,138,1,1.1,0.9
35648,1,5.54,1.385,0,0,1,1,0,138,1,1.1,0.9
35649,1,2.79,0.279,0,0,1,1,0,69,1,1.1,0.9
35650,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35651,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35654,1,19.29,7.137,0,0,1,1,0,230,1,1.1,0.9
35655,1,8.6,2.15,0,0,1,1,0,138,1,1.1,0.9
35656,1,15.19,4.405,0,0,1,1,0,230,1,1.1,0.9
35657,1,2.34,0.491,0,0,1,1,0,69,1,1.1,0.9
35658,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35659,1,13.12,5.117,0,0,1,1,0,138,1,1.1,0.9
35660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35661,1,2.64,0.37,0,0,1,1,0,69,1,1.1,0.9
35662,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35663,1,48.37,14.511,0,30.4031302081,1,1,0,138,1,1.1,0.9
35664,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35665,1,9.84,3.542,0,0,1,1,0,138,1,1.1,0.9
35668,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35670,1,14.26,5.561,0,-12.4216640691,1,1,0,138,1,1.1,0.9
35671,1,11.52,3.456,0,0,1,1,0,138,1,1.1,0.9
35672,1,5.27,1.528,0,0,1,1,0,138,1,1.1,0.9
35673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35675,1,4.91,1.24,0,0,1,1,0,138,1,1.1,0.9
35676,1,7.63,1.602,0,0,1,1,0,138,1,1.1,0.9
35677,1,1.65,0.264,0,0,1,1,0,69,1,1.1,0.9
35678,1,52.96,12.71,0,10.1685644822,1,1,0,138,1,1.1,0.9
35679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35680,1,9.09,2.818,0,0,1,1,0,138,1,1.1,0.9
35681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35682,1,36.16,11.933,0,50.4981422085,1,1,0,138,1,1.1,0.9
35683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35686,1,43.12,6.468,0,36.2916041144,1,1,0,138,1,1.1,0.9
35687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35688,1,2.85,0.371,0,0,1,1,0,69,1,1.1,0.9
35689,1,6.39,1.278,0,0,1,1,0,69,1,1.1,0.9
35690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35692,1,3.97,0.437,0,0,1,1,0,69,1,1.1,0.9
35693,1,7.03,1.757,0,0,1,1,0,69,1,1.1,0.9
35694,1,3.69,1.07,0,0,1,1,0,69,1,1.1,0.9
35695,1,6.04,3.02,0,0,1,1,0,230,1,1.1,0.9
35696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35697,1,8.01,2.083,0,0,1,1,0,69,1,1.1,0.9
35698,1,8.21,2.24,0,0,1,1,0,69,1,1.1,0.9
35699,1,4.48,1.299,0,0,1,1,0,69,1,1.1,0.9
35700,1,4.98,1.643,0,0,1,1,0,69,1,1.1,0.9
35701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35702,1,4.72,1.463,0,0,1,1,0,69,1,1.1,0.9
35703,1,2.57,1.07,0,0,1,1,0,69,1,1.1,0.9
35704,1,29.39,10.287,0,26.5236621027,1,1,0,138,1,1.1,0.9
35705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35707,1,22.7,8.821,0,0,1,1,0,500,1,1.1,0.9
35708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35709,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35712,1,13.04,2.738,0,0,1,1,0,230,1,1.1,0.9
35713,1,35.7,8.925,0,17.9633132316,1,1,0,138,1,1.1,0.9
35714,1,65.09,25.295,0,0,1,1,0,500,1,1.1,0.9
35715,1,16.1,5.957,0,0,1,1,0,230,1,1.1,0.9
35716,1,21.7,8.45,0,0,1,1,0,500,1,1.1,0.9
35717,1,8.96,1.882,0,0,1,1,0,138,1,1.1,0.9
35718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35719,1,9.47,2.557,0,0,1,1,0,138,1,1.1,0.9
35720,1,4.44,1.643,0,0,1,1,0,138,1,1.1,0.9
35722,1,8.64,1.642,0,0,1,1,0,138,1,1.1,0.9
35723,1,1.65,0.198,0,0,1,1,0,69,1,1.1,0.9
35724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35725,1,1.15,0.172,0,0,1,1,0,69,1,1.1,0.9
35726,1,3.8,0.798,0,0,1,1,0,69,1,1.1,0.9
35727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35728,1,12.58,1.761,0,0,1,1,0,69,1,1.1,0.9
35729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35730,1,0,0,0,35.662788416,1,1,0,230,1,1.1,0.9
35731,1,7.73,2.242,0,0,1,1,0,138,1,1.1,0.9
35732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35733,1,2.15,0.559,0,0,1,1,0,69,1,1.1,0.9
35734,1,19.27,4.52,0,0,1,1,0,138,1,1.1,0.9
35735,1,0,0,0,58.663544271,1,1,0,230,1,1.1,0.9
35736,1,6.24,1.186,0,0,1,1,0,69,1,1.1,0.9
35737,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35738,1,4.39,0.966,0,0,1,1,0,69,1,1.1,0.9
35739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35740,1,9.67,3.191,0,0,1,1,0,138,1,1.1,0.9
35741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35744,1,21.78,7.841,0,50.1075670378,1,1,0,138,1,1.1,0.9
35745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35748,1,10.32,4.55,0,0,1,1,0,230,1,1.1,0.9
35749,1,55.13,18.193,0,77.4279568391,1,1,0,230,1,1.1,0.9
35750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35751,1,3.73,1.156,0,0,1,1,0,69,1,1.1,0.9
35752,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35755,1,3.15,1.008,0,0,1,1,0,69,1,1.1,0.9
35756,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35757,1,21.74,7.609,0,32.3761246762,1,1,0,230,1,1.1,0.9
35758,1,13.43,3.626,0,0,1,1,0,138,1,1.1,0.9
35759,1,11.38,4.552,0,0,1,1,0,138,1,1.1,0.9
35760,1,15.43,6.172,0,0,1,1,0,230,1,1.1,0.9
35761,1,13.83,4.011,0,0,1,1,0,138,1,1.1,0.9
35763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35764,1,22.43,6.056,0,23.3474640359,1,1,0,138,1,1.1,0.9
35765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35767,1,1.39,0.459,0,0,1,1,0,69,1,1.1,0.9
35768,1,0,0,0,45.4753959563,1,1,0,500,1,1.1,0.9
35769,1,4.68,16.53,0,0,1,1,0,69,1,1.1,0.9
35770,1,39.53,13.045,0,28.7881487886,1,1,0,138,1,1.1,0.9
35771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35773,1,5.58,1.451,0,0,1,1,0,138,1,1.1,0.9
35774,1,0,0,0,9.10669194533,1,1,0,500,1,1.1,0.9
35775,1,5.18,19.58,0,0,1,1,0,69,1,1.1,0.9
35776,1,9.65,4.02,0,0,1,1,0,230,1,1.1,0.9
35777,1,21.7,6.076,0,12.3878180257,1,1,0,230,1,1.1,0.9
35778,1,7.59,1.594,0,0,1,1,0,138,1,1.1,0.9
35779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35780,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35783,1,10.93,3.498,0,0,1,1,0,69,1,1.1,0.9
35784,1,0,0,0,67.6499268459,1,1,0,230,1,1.1,0.9
35785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35786,1,75.51,37.03,0,0,1,1,0,345,1,1.1,0.9
35787,1,3.25,0.488,0,0,1,1,0,69,1,1.1,0.9
35789,1,2.81,0.618,0,0,1,1,0,69,1,1.1,0.9
35791,1,9.27,3.059,0,0,1,1,0,69,1,1.1,0.9
35793,1,4.6,1.012,0,0,1,1,0,69,1,1.1,0.9
35794,1,7.93,1.983,0,0,1,1,0,69,1,1.1,0.9
35795,1,2.72,0.381,0,0,1,1,0,69,1,1.1,0.9
35796,1,15.7,5.024,0,0,1,1,0,69,1,1.1,0.9
35797,1,0,0,0,-91.1580359019,1,1,0,345,1,1.1,0.9
35798,1,25.29,9.54,0,0,1,1,0,138,1,1.1,0.9
35799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35800,1,2.11,0.485,0,0,1,1,0,69,1,1.1,0.9
35801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35805,1,15.67,1.567,0,13.441264255,1,1,0,69,1,1.1,0.9
35806,1,69.97,27.191,0,-69.8465163686,1,1,0,500,1,1.1,0.9
35807,1,5.19,2.595,0,0,1,1,0,230,1,1.1,0.9
35808,1,10.3,2.472,0,0,1,1,0,138,1,1.1,0.9
35809,1,43.49,16.901,0,0,1,1,0,500,1,1.1,0.9
35810,1,64.94,23.75,0,0,1,1,0,345,1,1.1,0.9
35811,1,36.39,14.141,0,-34.1983148828,1,1,0,500,1,1.1,0.9
35812,1,31.78,15.89,0,49.9359138104,1,1,0,138,1,1.1,0.9
35814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35816,1,9.63,1.83,0,0,1,1,0,138,1,1.1,0.9
35817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35818,1,87.32,24.45,0,54.8643234583,1,1,0,138,1,1.1,0.9
35819,1,89.32,28.582,0,93.010558036,1,1,0,345,1,1.1,0.9
35820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35822,1,0,0,0,-46.1980772069,1,1,0,230,1,1.1,0.9
35823,1,10.26,3.694,0,0,1,1,0,138,1,1.1,0.9
35824,1,9.69,3.004,0,0,1,1,0,138,1,1.1,0.9
35825,1,9.65,3.86,0,0,1,1,0,138,1,1.1,0.9
35826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35827,1,3.47,0.416,0,0,1,1,0,69,1,1.1,0.9
35828,1,2.22,0.311,0,0,1,1,0,69,1,1.1,0.9
35829,1,1.83,0.476,0,0,1,1,0,69,1,1.1,0.9
35830,1,14.26,2.995,0,0,1,1,0,138,1,1.1,0.9
35831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35832,1,3.79,0.531,0,0,1,1,0,69,1,1.1,0.9
35833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35834,1,63.3,25.32,0,43.5037855053,1,1,0,138,1,1.1,0.9
35835,1,0,0,0,-5.14424269855,1,1,0,230,1,1.1,0.9
35836,1,3.01,0.993,0,0,1,1,0,69,1,1.1,0.9
35837,1,2.17,0.608,0,0,1,1,0,69,1,1.1,0.9
35838,1,3.8,0.38,0,0,1,1,0,69,1,1.1,0.9
35839,1,1.45,0.406,0,0,1,1,0,69,1,1.1,0.9
35840,1,1.17,0.339,0,0,1,1,0,69,1,1.1,0.9
35841,1,2.5,0.675,0,0,1,1,0,69,1,1.1,0.9
35842,1,30.73,10.756,0,44.6883422033,1,1,0,138,1,1.1,0.9
35843,1,0,0,0,48.0278193671,1,1,0,138,1,1.1,0.9
35844,1,16.77,2.851,0,-1.40647191397,1,1,0,138,1,1.1,0.9
35845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35846,1,3.13,1.002,0,0,1,1,0,69,1,1.1,0.9
35847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35849,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35852,1,2.18,0.371,0,0,1,1,0,69,1,1.1,0.9
35853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35855,1,9.49,2.562,0,32.9211473285,1,1,0,230,1,1.1,0.9
35857,1,4.2,1.428,0,-10.7138248768,1,1,0,230,1,1.1,0.9
35858,1,7.79,2.103,0,0,1,1,0,230,1,1.1,0.9
35859,1,20.73,6.219,0,94.1151026061,1,1,0,230,1,1.1,0.9
35860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35862,1,0,0,0,-41.6398732693,1,1,0,500,1,1.1,0.9
35863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35864,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35866,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35869,1,5.13,1.39,0,0,1,1,0,230,1,1.1,0.9
35870,1,16.31,4.73,0,4.14236830036,1,1,0,230,1,1.1,0.9
35871,1,1.77,0.46,0,0,1,1,0,69,1,1.1,0.9
35872,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35874,1,4.24,1.187,0,0,1,1,0,69,1,1.1,0.9
35875,1,4.53,1.314,0,0,1,1,0,69,1,1.1,0.9
35876,1,23.69,4.264,0,18.4990578299,1,1,0,138,1,1.1,0.9
35877,1,7.46,2.014,0,0,1,1,0,138,1,1.1,0.9
35878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35879,1,27.85,7.241,0,45.3587225306,1,1,0,230,1,1.1,0.9
35880,1,0,0,0,-19.1271017749,1,1,0,230,1,1.1,0.9
35881,1,3.54,0.496,0,0,1,1,0,69,1,1.1,0.9
35882,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35883,1,1.69,0.338,0,0,1,1,0,69,1,1.1,0.9
35884,1,1.67,0.417,0,0,1,1,0,69,1,1.1,0.9
35885,1,7.13,1.996,0,0,1,1,0,69,1,1.1,0.9
35886,1,2.24,0.426,0,0,1,1,0,69,1,1.1,0.9
35887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35888,1,10.32,3.406,0,0,1,1,0,138,1,1.1,0.9
35889,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35890,1,19.11,4.204,0,43.1383642012,1,1,0,138,1,1.1,0.9
35891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35892,1,4.79,1.197,0,0,1,1,0,69,1,1.1,0.9
35893,1,2.07,0.559,0,0,1,1,0,69,1,1.1,0.9
35894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35895,1,39.47,11.841,0,22.8814376662,1,1,0,138,1,1.1,0.9
35896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35897,1,9,2.25,0,0,1,1,0,69,1,1.1,0.9
35898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35899,1,0,0,0,149.696497239,1,1,0,230,1,1.1,0.9
35900,1,36.37,11.275,0,-70.5196337255,1,1,0,230,1,1.1,0.9
35901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35902,1,3.95,0.514,0,0,1,1,0,69,1,1.1,0.9
35903,1,7.1,0.71,0,0,1,1,0,69,1,1.1,0.9
35904,1,2.85,0.741,0,0,1,1,0,69,1,1.1,0.9
35905,1,3.96,0.832,0,0,1,1,0,69,1,1.1,0.9
35906,1,3.48,1.4,0,0,1,1,0,69,1,1.1,0.9
35908,1,2.49,0.76,0,0,1,1,0,69,1,1.1,0.9
35909,1,25.46,3.564,0,25.1047089477,1,1,0,69,1,1.1,0.9
35910,1,2.77,0.36,0,0,1,1,0,69,1,1.1,0.9
35911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35912,1,22.19,3.328,0,40.4199638563,1,1,0,138,1,1.1,0.9
35913,1,16.25,6.013,0,4.92330213599,1,1,0,138,1,1.1,0.9
35914,1,14.79,2.76,0,0,1,1,0,138,1,1.1,0.9
35915,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35916,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35917,1,5.48,1.096,0,0,1,1,0,69,1,1.1,0.9
35918,1,2.94,0.97,0,0,1,1,0,69,1,1.1,0.9
35919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35922,1,0,0,0,42.7492883111,1,1,0,500,1,1.1,0.9
35923,1,26.73,6.95,0,52.8971278739,1,1,0,138,1,1.1,0.9
35924,1,15.72,6.109,0,0,1,1,0,500,1,1.1,0.9
35925,1,24.85,9.657,0,0,1,1,0,500,1,1.1,0.9
35926,1,17.04,6.622,0,46.4465004641,1,1,0,500,1,1.1,0.9
35927,1,9.21,1.82,0,-11.9391049379,1,1,0,345,1,1.1,0.9
35928,1,21.3,5.538,0,22.6293187413,1,1,0,230,1,1.1,0.9
35929,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35930,1,9.19,3.52,0,0,1,1,0,138,1,1.1,0.9
35931,1,0,0,0,5.16789340375,1,1,0,345,1,1.1,0.9
35932,1,10.51,2.838,0,0,1,1,0,138,1,1.1,0.9
35933,1,5.62,0.955,0,0,1,1,0,69,1,1.1,0.9
35934,1,18.21,7.077,0,0,1,1,0,500,1,1.1,0.9
35935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35936,1,0,0,0,19.5652839323,1,1,0,230,1,1.1,0.9
35937,1,50.58,19.656,0,-28.5252641673,1,1,0,500,1,1.1,0.9
35938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35939,1,14.68,5.705,0,69.6172256334,1,1,0,500,1,1.1,0.9
35940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35943,1,27.52,8.806,0,134.519854957,1,1,0,345,1,1.1,0.9
35944,1,12.29,4.179,0,0,1,1,0,138,1,1.1,0.9
35945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35946,1,14.97,5.24,0,0,1,1,0,138,1,1.1,0.9
35947,1,14.1,4.089,0,0,1,1,0,138,1,1.1,0.9
35948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35949,1,16.67,2.5,0,0,1,1,0,138,1,1.1,0.9
35950,1,1.34,0.335,0,0,1,1,0,69,1,1.1,0.9
35951,1,28.78,7.483,0,-97.0096007582,1,1,0,345,1,1.1,0.9
35952,1,5.5,0.88,0,0,1,1,0,138,1,1.1,0.9
35953,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35954,1,3.92,0.902,0,0,1,1,0,69,1,1.1,0.9
35955,1,5.76,1.901,0,0,1,1,0,69,1,1.1,0.9
35956,1,6.5,1.69,0,0,1,1,0,69,1,1.1,0.9
35958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35960,1,34.18,12.647,0,49.3566057429,1,1,0,138,1,1.1,0.9
35961,1,3.68,0.662,0,0,1,1,0,69,1,1.1,0.9
35962,1,6.66,1.265,0,0,1,1,0,69,1,1.1,0.9
35963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35964,1,41.29,8.258,0,30.1039693593,1,1,0,138,1,1.1,0.9
35965,1,36.79,14.716,0,28.1019577682,1,1,0,138,1,1.1,0.9
35966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35967,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35968,1,26.41,9.508,0,12.5881555542,1,1,0,230,1,1.1,0.9
35969,1,67.26,20.178,0,47.3915285691,1,1,0,230,1,1.1,0.9
35970,1,16.45,6.251,0,7.45026428925,1,1,0,138,1,1.1,0.9
35971,1,11.42,4.111,0,0,1,1,0,138,1,1.1,0.9
35972,1,15.9,6.36,0,34.9912112904,1,1,0,138,1,1.1,0.9
35973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35975,1,15.37,5.973,0,45.7260491413,1,1,0,500,1,1.1,0.9
35976,1,3.15,0.85,0,0,1,1,0,69,1,1.1,0.9
35977,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35978,1,14.68,7.34,0,0,1,1,0,230,1,1.1,0.9
35979,1,40.22,20.11,0,5.33647774119,1,1,0,230,1,1.1,0.9
35980,1,55.07,27.535,0,-15.3975684796,1,1,0,230,1,1.1,0.9
35981,1,0,0,0,-166.952664828,1,1,0,500,1,1.1,0.9
35982,1,7.02,2.728,0,0,1,1,0,500,1,1.1,0.9
35983,1,4.16,1.617,0,0,1,1,0,500,1,1.1,0.9
35984,1,7.48,2.907,0,0,1,1,0,500,1,1.1,0.9
35985,1,1.91,0.306,0,0,1,1,0,69,1,1.1,0.9
35986,1,0,0,0,-59.1162505711,1,1,0,138,1,1.1,0.9
35987,1,4.8,0.864,0,20.3742142085,1,1,0,69,1,1.1,0.9
35988,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35989,1,11.74,2.818,0,0,1,1,0,230,1,1.1,0.9
35990,1,6.28,0.816,0,0,1,1,0,69,1,1.1,0.9
35991,1,14.72,4.416,0,0,1,1,0,230,1,1.1,0.9
35992,1,23.81,9.253,0,199.978714567,1,1,0,500,1,1.1,0.9
35993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35994,1,4.69,0.657,0,0,1,1,0,69,1,1.1,0.9
35995,1,20.94,4.397,0,36.1517851844,1,1,0,69,1,1.1,0.9
35996,1,13.26,6.63,0,0,1,1,0,230,1,1.1,0.9
35997,1,3.78,0.378,0,0,1,1,0,69,1,1.1,0.9
35998,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36000,1,3.19,1.021,0,0,1,1,0,69,1,1.1,0.9
36001,1,14.75,5.162,0,53.552871008,1,1,0,230,1,1.1,0.9
36002,1,12.41,4.823,0,0,1,1,0,500,1,1.1,0.9
36003,1,26.61,10.644,0,0,1,1,0,230,1,1.1,0.9
36004,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36005,1,3.34,0.434,0,0,1,1,0,69,1,1.1,0.9
36006,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36007,1,14.87,3.42,0,7.28644444933,1,1,0,230,1,1.1,0.9
36008,1,13.43,4.969,0,0,1,1,0,138,1,1.1,0.9
36009,1,5.21,0.781,0,0,1,1,0,138,1,1.1,0.9
36010,1,3.43,1.063,0,0,1,1,0,69,1,1.1,0.9
36012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36013,1,1.97,0.355,0,0,1,1,0,69,1,1.1,0.9
36014,1,6.49,1.428,0,0,1,1,0,69,1,1.1,0.9
36015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36016,1,12.41,2.482,0,0,1,1,0,138,1,1.1,0.9
36017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36018,1,30.89,9.885,0,53.2409431961,1,1,0,138,1,1.1,0.9
36019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36020,1,2.93,0.879,0,0,1,1,0,69,1,1.1,0.9
36021,1,2.27,0.681,0,0,1,1,0,69,1,1.1,0.9
36023,1,24.99,5.498,0,7.98603000957,1,1,0,138,1,1.1,0.9
36024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36025,1,45.86,16.51,0,34.8349411957,1,1,0,138,1,1.1,0.9
36026,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36027,1,2.61,0.809,0,0,1,1,0,69,1,1.1,0.9
36028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36029,1,0,0,0,-7.71567586162,1,1,0,138,1,1.1,0.9
36031,1,21.8,8.472,0,-182.227064815,1,1,0,500,1,1.1,0.9
36032,1,0,0,0,0.739384721526,1,1,0,230,1,1.1,0.9
36033,1,8.92,1.516,0,0,1,1,0,138,1,1.1,0.9
36034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36035,1,0,0,0,9.59580312178,1,1,0,230,1,1.1,0.9
36036,1,4.89,2.445,0,0,1,1,0,230,1,1.1,0.9
36037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36038,1,17.63,5.818,0,20.5620793742,1,1,0,138,1,1.1,0.9
36039,1,3.5,0.84,0,0,1,1,0,69,1,1.1,0.9
36040,1,15.48,5.882,0,0,1,1,0,138,1,1.1,0.9
36041,1,4.18,1.17,0,0,1,1,0,69,1,1.1,0.9
36042,1,17.12,5.65,0,60.4204014606,1,1,0,230,1,1.1,0.9
36043,1,8.78,3.424,0,0,1,1,0,230,1,1.1,0.9
36044,1,16.55,3.31,0,0,1,1,0,138,1,1.1,0.9
36045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36046,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36048,1,29.31,5.862,0,117.906423209,1,1,0,138,1,1.1,0.9
36049,1,5.97,0.836,0,0,1,1,0,69,1,1.1,0.9
36050,1,0,0,0,38.5308400678,1,1,0,230,1,1.1,0.9
36051,1,42.45,12.31,0,-59.631470426,1,1,0,138,1,1.1,0.9
36052,1,1.95,0.41,0,0,1,1,0,69,1,1.1,0.9
36053,1,58.41,29.205,0,32.86990799,1,1,0,230,1,1.1,0.9
36054,1,50.95,19.871,0,44.7669795097,1,1,0,230,1,1.1,0.9
36055,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36056,1,8.68,2.604,0,0,1,1,0,138,1,1.1,0.9
36057,1,6,1.02,0,0,1,1,0,138,1,1.1,0.9
36058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36059,1,1.51,0.242,0,0,1,1,0,69,1,1.1,0.9
36060,1,9.51,3.709,0,0,1,1,0,138,1,1.1,0.9
36063,1,1.32,11.71,0,0,1,1,0,69,1,1.1,0.9
36064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36065,1,0.88,0.158,0,0,1,1,0,69,1,1.1,0.9
36067,1,1.45,0.218,0,0,1,1,0,69,1,1.1,0.9
36070,1,1.76,0.211,0,0,1,1,0,69,1,1.1,0.9
36071,1,0,0,0,59.8543016572,1,1,0,138,1,1.1,0.9
36072,1,4.33,1.169,0,0,1,1,0,69,1,1.1,0.9
36073,1,2.88,0.461,0,0,1,1,0,69,1,1.1,0.9
36074,1,2.67,0.374,0,0,1,1,0,69,1,1.1,0.9
36075,1,5.59,1.23,0,0,1,1,0,69,1,1.1,0.9
36076,1,4.18,1.296,0,0,1,1,0,69,1,1.1,0.9
36077,1,2.64,0.475,0,0,1,1,0,69,1,1.1,0.9
36078,1,1.43,0.429,0,0,1,1,0,69,1,1.1,0.9
36079,1,2.33,0.35,0,0,1,1,0,69,1,1.1,0.9
36080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36081,1,3.23,0.76,0,0,1,1,0,69,1,1.1,0.9
36082,1,3.5,0.58,0,0,1,1,0,69,1,1.1,0.9
36083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36084,1,1.43,0.2,0,0,1,1,0,69,1,1.1,0.9
36085,1,2.66,0.771,0,0,1,1,0,69,1,1.1,0.9
36087,1,0,0,0,-14.865462138,1,1,0,138,1,1.1,0.9
36088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36089,1,1.1,0.33,0,0,1,1,0,69,1,1.1,0.9
36090,1,112.4,33.72,0,-52.4005531296,1,1,0,230,1,1.1,0.9
36091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36092,1,1.3,0.208,0,0,1,1,0,69,1,1.1,0.9
36093,1,2.74,0.384,0,0,1,1,0,69,1,1.1,0.9
36094,1,2.61,0.574,0,0,1,1,0,69,1,1.1,0.9
36097,1,5.52,0.718,0,0,1,1,0,69,1,1.1,0.9
36098,1,10.18,2.647,0,0,1,1,0,69,1,1.1,0.9
36099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36101,1,11.62,3.37,0,0,1,1,0,138,1,1.1,0.9
36102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36104,1,6.37,1.784,0,0,1,1,0,69,1,1.1,0.9
36106,1,3.19,0.829,0,0,1,1,0,69,1,1.1,0.9
36107,1,3.66,0.915,0,0,1,1,0,69,1,1.1,0.9
36108,1,5.99,0.958,0,0,1,1,0,69,1,1.1,0.9
36110,1,3.54,1.027,0,0,1,1,0,69,1,1.1,0.9
36111,1,1.72,0.43,0,0,1,1,0,69,1,1.1,0.9
36112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36113,1,3.05,0.976,0,0,1,1,0,69,1,1.1,0.9
36114,1,10.09,1.514,0,0,1,1,0,69,1,1.1,0.9
36115,1,8.38,1.173,0,0,1,1,0,69,1,1.1,0.9
36116,1,6.65,1.463,0,0,1,1,0,69,1,1.1,0.9
36117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36119,1,3.09,0.525,0,0,1,1,0,69,1,1.1,0.9
36120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36122,1,8.27,1.737,0,0,1,1,0,69,1,1.1,0.9
36123,1,2.03,0.447,0,0,1,1,0,69,1,1.1,0.9
36124,1,13.63,2.726,0,0,1,1,0,138,1,1.1,0.9
36125,1,16.55,6.62,0,0,1,1,0,138,1,1.1,0.9
36126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36128,1,20.51,10.255,0,0,1,1,0,230,1,1.1,0.9
36129,1,9.73,1.168,0,0,1,1,0,69,1,1.1,0.9
36130,1,6.68,0.935,0,0,1,1,0,69,1,1.1,0.9
36131,1,41.11,14.389,0,46.466422511,1,1,0,230,1,1.1,0.9
36132,1,34.05,12.258,0,47.207092605,1,1,0,138,1,1.1,0.9
36133,1,22.84,4.568,0,4.29095958731,1,1,0,138,1,1.1,0.9
36134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36136,1,3.9,0.702,0,0,1,1,0,69,1,1.1,0.9
36137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36138,1,0,0,0,-26.5356595778,1,1,0,230,1,1.1,0.9
36139,1,0,0,0,1.07454637013,1,1,0,230,1,1.1,0.9
36140,1,0,0,0,68.7707254183,1,1,0,230,1,1.1,0.9
36141,1,130.98,43.223,0,81.6819286524,1,1,0,138,1,1.1,0.9
36142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36144,1,0,0,0,10.8102790156,1,1,0,138,1,1.1,0.9
36145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36146,1,2.51,0.577,0,0,1,1,0,69,1,1.1,0.9
36147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36150,1,54.17,18.959,0,25.9627275436,1,1,0,138,1,1.1,0.9
36151,1,17,6.46,0,16.7436532663,1,1,0,230,1,1.1,0.9
36152,1,15.46,6.19,0,0,1,1,0,230,1,1.1,0.9
36153,1,20.18,7.467,0,18.9615432668,1,1,0,230,1,1.1,0.9
36154,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36155,1,14.6,4.964,0,14.7831311783,1,1,0,138,1,1.1,0.9
36156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36157,1,61.17,23.856,0,32.3775155075,1,1,0,230,1,1.1,0.9
36158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36159,1,23.99,6.477,0,17.8569664769,1,1,0,138,1,1.1,0.9
36160,1,13.59,2.99,0,0,1,1,0,138,1,1.1,0.9
36161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36163,1,3.32,0.531,0,0,1,1,0,69,1,1.1,0.9
36164,1,44.82,16.583,0,39.5444535223,1,1,0,230,1,1.1,0.9
36165,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36166,1,59.37,16.624,0,48.3533274033,1,1,0,138,1,1.1,0.9
36167,1,76.42,12.227,0,32.693746156,1,1,0,138,1,1.1,0.9
36168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36170,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36171,1,10.77,1.077,0,0,1,1,0,69,1,1.1,0.9
36172,1,27.5,11,0,14.4203102466,1,1,0,230,1,1.1,0.9
36173,1,4.93,0.69,0,0,1,1,0,69,1,1.1,0.9
36174,1,35.15,10.897,0,18.884523365,1,1,0,138,1,1.1,0.9
36175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36177,1,1.11,0.333,0,0,1,1,0,69,1,1.1,0.9
36179,1,1.26,0.151,0,0,1,1,0,69,1,1.1,0.9
36180,1,3.67,1.028,0,0,1,1,0,69,1,1.1,0.9
36181,1,1.63,0.375,0,0,1,1,0,69,1,1.1,0.9
36182,1,1.7,1.34,0,0,1,1,0,69,1,1.1,0.9
36183,1,4.84,1.016,0,0,1,1,0,69,1,1.1,0.9
36184,1,2.71,0.894,0,0,1,1,0,69,1,1.1,0.9
36185,1,1.8,0.378,0,0,1,1,0,69,1,1.1,0.9
36186,1,1.71,0.41,0,0,1,1,0,69,1,1.1,0.9
36187,1,9.51,1.426,0,0,1,1,0,138,1,1.1,0.9
36188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36190,1,166.53,73.58,0,62.5878406259,1,1,0,500,1,1.1,0.9
36191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36192,1,1.64,0.279,0,0,1,1,0,69,1,1.1,0.9
36193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36194,1,3.93,1.14,0,0,1,1,0,138,1,1.1,0.9
36195,1,2.47,0.642,0,0,1,1,0,69,1,1.1,0.9
36196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36198,1,1.81,0.489,0,0,1,1,0,69,1,1.1,0.9
36199,1,16.94,5.76,0,0,1,1,0,138,1,1.1,0.9
36200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36201,1,7.61,1.522,0,0,1,1,0,138,1,1.1,0.9
36202,1,6.71,1.678,0,0,1,1,0,138,1,1.1,0.9
36203,1,4.52,1.04,0,0,1,1,0,69,1,1.1,0.9
36204,1,6.43,0.772,0,0,1,1,0,69,1,1.1,0.9
36205,1,3.79,0.644,0,0,1,1,0,69,1,1.1,0.9
36206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36207,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36209,1,13.2,2.904,0,0,1,1,0,69,1,1.1,0.9
36210,1,6.53,0.784,0,0,1,1,0,69,1,1.1,0.9
36211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36213,1,2.52,0.63,0,0,1,1,0,69,1,1.1,0.9
36214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36216,1,2.63,0.736,0,0,1,1,0,69,1,1.1,0.9
36217,1,4.52,0.588,0,0,1,1,0,69,1,1.1,0.9
36218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36219,1,1.91,0.344,0,0,1,1,0,69,1,1.1,0.9
36220,1,1.45,0.421,0,0,1,1,0,69,1,1.1,0.9
36221,1,7.28,1.529,0,0,1,1,0,138,1,1.1,0.9
36222,1,30.18,9.68,0,0,1,1,0,230,1,1.1,0.9
36223,1,3.04,0.76,0,0,1,1,0,69,1,1.1,0.9
36224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36225,1,4.58,0.962,0,0,1,1,0,69,1,1.1,0.9
36226,1,1.07,0.31,0,0,1,1,0,69,1,1.1,0.9
36227,1,0.55,0.143,0,0,1,1,0,69,1,1.1,0.9
36228,1,3.44,0.585,0,0,1,1,0,69,1,1.1,0.9
36229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36230,1,0.9,0.288,0,0,1,1,0,69,1,1.1,0.9
36231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36232,1,4.11,0.493,0,0,1,1,0,69,1,1.1,0.9
36233,1,10.73,2.468,0,0,1,1,0,138,1,1.1,0.9
36234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36236,1,2.92,0.847,0,0,1,1,0,69,1,1.1,0.9
36237,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36238,1,13.47,4.31,0,0,1,1,0,138,1,1.1,0.9
36239,1,211.81,40.244,0,59.6218389615,1,1,0,138,1,1.1,0.9
36241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36245,1,0,0,0,53.5747713745,1,1,0,345,1,1.1,0.9
36246,1,5.58,1.172,0,-15.2982485425,1,1,0,345,1,1.1,0.9
36247,1,1.08,0.346,0,0,1,1,0,69,1,1.1,0.9
36248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36249,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36251,1,15.33,3.679,0,0,1,1,0,230,1,1.1,0.9
36252,1,31.19,10.605,0,10.3071184539,1,1,0,230,1,1.1,0.9
36253,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36254,1,180.694,44,0,0,1,1,0,500,1,1.1,0.9
36255,1,3.79,0.72,0,0,1,1,0,69,1,1.1,0.9
36256,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36259,1,24.12,6.87,0,0,1,1,0,138,1,1.1,0.9
36260,1,7.61,1.446,0,0,1,1,0,69,1,1.1,0.9
36261,1,15.23,2.894,0,0,1,1,0,138,1,1.1,0.9
36262,1,26.91,10.457,0,17.1797190787,1,1,0,500,1,1.1,0.9
36263,1,19.94,7.976,0,16.0643525976,1,1,0,230,1,1.1,0.9
36264,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36265,1,25.29,9.357,0,12.0609139087,1,1,0,230,1,1.1,0.9
36266,1,43.02,9.464,0,0.577208546991,1,1,0,230,1,1.1,0.9
36267,1,26.75,4.28,0,90.7309266268,1,1,0,138,1,1.1,0.9
36268,1,23.41,9.13,0,-33.0761196117,1,1,0,230,1,1.1,0.9
36269,1,16.53,6.424,0,0,1,1,0,500,1,1.1,0.9
36270,1,14.18,5.51,0,0,1,1,0,500,1,1.1,0.9
36271,1,0,0,0,-87.7274293458,1,1,0,500,1,1.1,0.9
36272,1,7.82,1.173,0,0,1,1,0,69,1,1.1,0.9
36273,1,19.57,7.632,0,25.1617447968,1,1,0,138,1,1.1,0.9
36274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36275,1,26.31,8.945,0,99.2605588982,1,1,0,230,1,1.1,0.9
36276,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36277,1,24.5,9.521,0,0,1,1,0,500,1,1.1,0.9
36278,1,19.57,6.458,0,23.368116848,1,1,0,230,1,1.1,0.9
36279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36280,1,27.1,13.41,0,0,1,1,0,230,1,1.1,0.9
36281,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36283,1,2.76,0.718,0,0,1,1,0,69,1,1.1,0.9
36285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36287,1,3.86,0.463,0,0,1,1,0,69,1,1.1,0.9
36288,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36289,1,1.56,1.32,0,0,1,1,0,69,1,1.1,0.9
36291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36292,1,94.29,35.83,0,41.7614746809,1,1,0,230,1,1.1,0.9
36293,1,32.07,10.904,0,33.838552727,1,1,0,138,1,1.1,0.9
36294,1,35.76,13.231,0,3.12789834483,1,1,0,138,1,1.1,0.9
36295,1,39.12,10.171,0,47.340759657,1,1,0,138,1,1.1,0.9
36296,1,26.02,9.367,0,17.9539975319,1,1,0,138,1,1.1,0.9
36297,1,4.89,1.858,0,0,1,1,0,138,1,1.1,0.9
36298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36299,1,4.83,1.401,0,0,1,1,0,138,1,1.1,0.9
36300,1,121.27,47.127,0,-68.8486712122,1,1,0,500,1,1.1,0.9
36301,1,4.93,0.69,0,0,1,1,0,69,1,1.1,0.9
36302,1,2.74,0.767,0,0,1,1,0,69,1,1.1,0.9
36303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36304,1,4.1,1.312,0,0,1,1,0,138,1,1.1,0.9
36305,1,16.47,5.27,0,7.01484710995,1,1,0,138,1,1.1,0.9
36306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36308,1,1.99,0.378,0,0,1,1,0,69,1,1.1,0.9
36309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36310,1,3.92,0.784,0,0,1,1,0,69,1,1.1,0.9
36311,1,4.46,0.758,0,0,1,1,0,69,1,1.1,0.9
36312,1,4.91,1.473,0,0,1,1,0,69,1,1.1,0.9
36313,1,5.2,0.52,0,0,1,1,0,69,1,1.1,0.9
36314,1,6.69,0.736,0,0,1,1,0,69,1,1.1,0.9
36315,1,2.19,0.504,0,0,1,1,0,69,1,1.1,0.9
36316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36317,1,17.18,6.357,0,28.2768325133,1,1,0,230,1,1.1,0.9
36318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36319,1,3.79,1.364,0,0,1,1,0,230,1,1.1,0.9
36320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36321,1,3.38,0.744,0,0,1,1,0,69,1,1.1,0.9
36322,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36323,1,4.78,1.386,0,0,1,1,0,69,1,1.1,0.9
36324,1,8.57,1.371,0,0,1,1,0,69,1,1.1,0.9
36325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36326,1,5.84,0.584,0,0,1,1,0,69,1,1.1,0.9
36327,1,43.61,11.339,0,11.2287557504,1,1,0,138,1,1.1,0.9
36328,1,10,2.5,0,0,1,1,0,230,1,1.1,0.9
36329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36331,1,8.25,2.228,0,0,1,1,0,69,1,1.1,0.9
36332,1,17.91,3.761,0,0,1,1,0,138,1,1.1,0.9
36333,1,14.79,3.698,0,0,1,1,0,138,1,1.1,0.9
36334,1,21.22,4.668,0,9.54787362407,1,1,0,230,1,1.1,0.9
36335,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36338,1,35.03,13.662,0,66.3436782294,1,1,0,138,1,1.1,0.9
36342,1,4.19,0.796,0,0,1,1,0,69,1,1.1,0.9
36343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36345,1,6.38,1.212,0,0,1,1,0,69,1,1.1,0.9
36347,1,10.79,3.129,0,0,1,1,0,69,1,1.1,0.9
36348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36349,1,2.41,0.53,0,0,1,1,0,69,1,1.1,0.9
36351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36352,1,2.31,1,0,0,1,1,0,138,1,1.1,0.9
36353,1,3.47,0.59,0,0,1,1,0,69,1,1.1,0.9
36355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36356,1,0.77,0.177,0,0,1,1,0,69,1,1.1,0.9
36357,1,3.73,1.194,0,-116.399873645,1,1,0,345,1,1.1,0.9
36358,1,5.8,1.914,0,0,1,1,0,138,1,1.1,0.9
36359,1,155.56,60.452,0,0,1,1,0,500,1,1.1,0.9
36360,1,28.13,10.932,0,0,1,1,0,500,1,1.1,0.9
36361,1,109.42,42.674,0,51.4617914968,1,1,0,230,1,1.1,0.9
36362,1,40.26,12.078,0,5.04503322245,1,1,0,230,1,1.1,0.9
36363,1,0,0,0,-55.3219230686,1,1,0,230,1,1.1,0.9
36364,1,2.52,0.756,0,0,1,1,0,69,1,1.1,0.9
36365,1,51.15,9.207,0,66.5693362215,1,1,0,138,1,1.1,0.9
36366,1,58.74,22.321,0,83.020969373,1,1,0,230,1,1.1,0.9
36367,1,41.68,10.003,0,47.4458949559,1,1,0,345,1,1.1,0.9
36368,1,18.84,9.4,0,0,1,1,0,138,1,1.1,0.9
36369,1,2.55,0.714,0,0,1,1,0,69,1,1.1,0.9
36370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36371,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36372,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36373,1,5.27,1.634,0,0,1,1,0,138,1,1.1,0.9
36374,1,5.37,1.45,0,0,1,1,0,138,1,1.1,0.9
36375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36378,1,67.93,25.813,0,48.3662826659,1,1,0,138,1,1.1,0.9
36379,1,16,5.44,0,17.6634771213,1,1,0,138,1,1.1,0.9
36380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36381,1,11.26,3.72,0,0,1,1,0,138,1,1.1,0.9
36382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36386,1,42.8,10.272,0,57.26703438,1,1,0,138,1,1.1,0.9
36387,1,4.44,0.844,0,0,1,1,0,69,1,1.1,0.9
36388,1,1.85,0.592,0,0,1,1,0,69,1,1.1,0.9
36389,1,7.24,1.52,0,0,1,1,0,69,1,1.1,0.9
36391,1,14.06,7.03,0,0,1,1,0,138,1,1.1,0.9
36392,1,5.34,1.335,0,0,1,1,0,69,1,1.1,0.9
36393,1,21.9,7.665,0,14.9425361771,1,1,0,138,1,1.1,0.9
36394,1,21.88,5.689,0,17.7421890673,1,1,0,138,1,1.1,0.9
36395,1,13.69,3.559,0,0,1,1,0,138,1,1.1,0.9
36396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36399,1,17,3.57,0,0,1,1,0,230,1,1.1,0.9
36400,1,5.96,1.132,0,0,1,1,0,138,1,1.1,0.9
36401,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36402,1,0,0,0,-42.0933070126,1,1,0,500,1,1.1,0.9
36403,1,6.32,1.643,0,0,1,1,0,69,1,1.1,0.9
36404,1,8.09,3.236,0,0,1,1,0,138,1,1.1,0.9
36405,1,41.84,13.807,0,29.6659920851,1,1,0,138,1,1.1,0.9
36406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36411,1,9.74,2.825,0,0,1,1,0,69,1,1.1,0.9
36412,1,2.09,0.397,0,0,1,1,0,69,1,1.1,0.9
36413,1,2.6,0.728,0,0,1,1,0,69,1,1.1,0.9
36414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36415,1,2.88,0.691,0,0,1,1,0,69,1,1.1,0.9
36416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36417,1,20.02,6.607,0,34.1764622862,1,1,0,138,1,1.1,0.9
36418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36419,1,71.25,14.963,0,29.1125183474,1,1,0,138,1,1.1,0.9
36421,1,23.69,8.765,0,15.4642455594,1,1,0,138,1,1.1,0.9
36422,1,10.91,3.6,0,0,1,1,0,138,1,1.1,0.9
36423,1,13.71,2.09,0,0,1,1,0,230,1,1.1,0.9
36424,1,126.36,49.105,0,-45.0787245756,1,1,0,500,1,1.1,0.9
36425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36427,1,24.36,3.898,0,26.1570327685,1,1,0,138,1,1.1,0.9
36428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36429,1,28.56,7.711,0,22.3929780728,1,1,0,138,1,1.1,0.9
36430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36432,1,14.38,2.588,0,0,1,1,0,138,1,1.1,0.9
36433,1,42.8,9.416,0,18.0725529121,1,1,0,138,1,1.1,0.9
36434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36436,1,59.73,18.516,0,34.6444949776,1,1,0,138,1,1.1,0.9
36437,1,9.94,2.883,0,0,1,1,0,69,1,1.1,0.9
36438,1,14.75,1.94,0,0,1,1,0,138,1,1.1,0.9
36439,1,5.09,1.978,0,0,1,1,0,500,1,1.1,0.9
36440,1,6.65,3.325,0,0,1,1,0,345,1,1.1,0.9
36441,1,3.27,0.817,0,0,1,1,0,69,1,1.1,0.9
36442,1,6.88,1.514,0,0,1,1,0,69,1,1.1,0.9
36443,1,21.46,8.34,0,-64.7415705369,1,1,0,500,1,1.1,0.9
36444,1,9.61,2.883,0,-41.4185166088,1,1,0,345,1,1.1,0.9
36445,1,17.54,4.034,0,-37.0559746703,1,1,0,345,1,1.1,0.9
36446,1,12.92,4.91,0,5.49829044456,1,1,0,345,1,1.1,0.9
36447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36448,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36449,1,2.78,0.862,0,0,1,1,0,69,1,1.1,0.9
36450,1,35.21,9.859,0,26.146055185,1,1,0,230,1,1.1,0.9
36451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36452,1,0,0,0,13.8229056359,1,1,0,230,1,1.1,0.9
36453,1,80.76,31.384,0,0.897622319848,1,1,0,500,1,1.1,0.9
36454,1,12.53,4.869,0,0,1,1,0,500,1,1.1,0.9
36455,1,17.67,3.534,0,5.28188075055,1,1,0,230,1,1.1,0.9
36456,1,12.86,4.998,0,0,1,1,0,500,1,1.1,0.9
36457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36458,1,0,0,0,48.8075941582,1,1,0,230,1,1.1,0.9
36459,1,2.82,0.874,0,0,1,1,0,230,1,1.1,0.9
36460,1,11.66,3.032,0,38.7590980019,1,1,0,230,1,1.1,0.9
36461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36462,1,7.88,0.788,0,0,1,1,0,69,1,1.1,0.9
36463,1,0.96,0.307,0,0,1,1,0,69,1,1.1,0.9
36464,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36465,1,24.54,6.135,0,26.5600429805,1,1,0,138,1,1.1,0.9
