bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
36466,1,1.83,0.238,0,0,1,1,0,69,1,1.1,0.9
36467,1,15.48,6.55,0,0,1,1,0,230,1,1.1,0.9
36469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36470,1,12.78,4.966,0,0,1,1,0,500,1,1.1,0.9
36471,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36474,1,2.37,0.427,0,0,1,1,0,69,1,1.1,0.9
36475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36477,1,0,0,0,3.56973201268,1,1,0,500,1,1.1,0.9
36478,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36480,1,30.97,10.22,0,14.2968866833,1,1,0,230,1,1.1,0.9
36481,1,13.81,3.867,0,0,1,1,0,230,1,1.1,0.9
36482,1,9.94,4.97,0,0,1,1,0,230,1,1.1,0.9
36483,1,33.77,13.123,0,0,1,1,0,500,1,1.1,0.9
36484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36485,1,0.02,0.2,0,0,1,1,0,69,1,1.1,0.9
36486,1,42.07,13.24,0,13.2185336943,1,1,0,138,1,1.1,0.9
36487,1,133.9,40.17,0,93.5607216424,1,1,0,138,1,1.1,0.9
36488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36491,1,10.01,1.08,0,0,1,1,0,69,1,1.1,0.9
36492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36494,1,17.38,5.04,0,45.4306279797,1,1,0,230,1,1.1,0.9
36495,1,11.36,3.067,0,-51.9812025901,1,1,0,230,1,1.1,0.9
36496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36497,1,2.3,0.391,0,0,1,1,0,69,1,1.1,0.9
36499,1,2.97,0.772,0,0,1,1,0,69,1,1.1,0.9
36500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36502,1,18.34,4.402,0,36.2324931156,1,1,0,138,1,1.1,0.9
36503,1,70.46,23.252,0,35.0044932853,1,1,0,230,1,1.1,0.9
36504,1,35.53,8.527,0,0,1,1,0,230,1,1.1,0.9
36505,1,24.24,8.484,0,50.2475250395,1,1,0,230,1,1.1,0.9
36506,1,15.25,4.727,0,0,1,1,0,69,1,1.1,0.9
36508,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36509,1,4.55,0.501,0,0,1,1,0,69,1,1.1,0.9
36510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36513,1,10.14,3.549,0,0,1,1,0,138,1,1.1,0.9
36514,1,59.49,17.847,0,12.8438624274,1,1,0,230,1,1.1,0.9
36515,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36516,1,37.99,12.537,0,6.67328874179,1,1,0,230,1,1.1,0.9
36517,1,15.15,5.887,0,-85.0362280373,1,1,0,500,1,1.1,0.9
36518,1,3.21,0.578,0,0,1,1,0,69,1,1.1,0.9
36519,1,0,0,0,-53.6502608375,1,1,0,345,1,1.1,0.9
36521,1,34.36,11.682,0,11.2744572177,1,1,0,230,1,1.1,0.9
36522,1,2.28,0.388,0,9.24660071861,1,1,0,69,1,1.1,0.9
36523,1,30.34,8.495,0,9.89593970024,1,1,0,138,1,1.1,0.9
36524,1,42.84,14.566,0,-2.20375601711,1,1,0,230,1,1.1,0.9
36525,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36527,1,1.92,0.288,0,0,1,1,0,69,1,1.1,0.9
36528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36529,1,31.15,5.918,0,17.0526598422,1,1,0,138,1,1.1,0.9
36530,1,79.99,12.798,0,31.5546257272,1,1,0,138,1,1.1,0.9
36531,1,7.46,2.899,0,-81.237959039,1,1,0,500,1,1.1,0.9
36534,1,2.65,0.874,0,0,1,1,0,69,1,1.1,0.9
36535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36537,1,19.6,4.508,0,50.7149851923,1,1,0,69,1,1.1,0.9
36538,1,24.12,3.377,0,0,1,1,0,69,1,1.1,0.9
36539,1,28.31,7.361,0,41.4080834969,1,1,0,230,1,1.1,0.9
36540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36541,1,26.39,10.028,0,-15.9180379937,1,1,0,230,1,1.1,0.9
36542,1,51.74,16.557,0,55.7508936834,1,1,0,230,1,1.1,0.9
36543,1,12.55,4.141,0,0,1,1,0,230,1,1.1,0.9
36544,1,1.91,0.191,0,0,1,1,0,69,1,1.1,0.9
36546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36547,1,3.08,0.893,0,0,1,1,0,69,1,1.1,0.9
36548,1,2.74,0.329,0,0,1,1,0,69,1,1.1,0.9
36549,1,0,0,0,44.3079490318,1,1,0,230,1,1.1,0.9
36550,1,1.88,0.62,0,0,1,1,0,69,1,1.1,0.9
36551,1,12.53,1.58,0,0,1,1,0,138,1,1.1,0.9
36552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36553,1,3.08,0.862,0,0,1,1,0,69,1,1.1,0.9
36554,1,4.15,0.415,0,0,1,1,0,69,1,1.1,0.9
36555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36557,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36559,1,15.76,4.255,0,52.3066053611,1,1,0,230,1,1.1,0.9
36560,1,10.11,1.415,0,0,1,1,0,69,1,1.1,0.9
36561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36562,1,7.51,1.652,0,0,1,1,0,69,1,1.1,0.9
36563,1,0,0,0,-97.9627747663,1,1,0,345,1,1.1,0.9
36564,1,5.43,1.412,0,0,1,1,0,69,1,1.1,0.9
36565,1,12.96,3.24,0,0,1,1,0,138,1,1.1,0.9
36566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36568,1,2.64,0.37,0,0,1,1,0,69,1,1.1,0.9
36569,1,49,10.29,0,29.1231841877,1,1,0,138,1,1.1,0.9
36570,1,27.48,7.145,0,52.3368169794,1,1,0,138,1,1.1,0.9
36571,1,31.19,7.797,0,-5.27295925747,1,1,0,138,1,1.1,0.9
36572,1,25.72,9.002,0,4.74690660145,1,1,0,138,1,1.1,0.9
36573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36574,1,10.06,2.515,0,0,1,1,0,138,1,1.1,0.9
36575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36576,1,13.77,4.131,0,0,1,1,0,138,1,1.1,0.9
36577,1,12.88,4.508,0,0,1,1,0,138,1,1.1,0.9
36578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36582,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36583,1,4.38,1.702,0,-134.206247828,1,1,0,500,1,1.1,0.9
36584,1,33.49,12.391,0,31.8752281864,1,1,0,230,1,1.1,0.9
36585,1,10.93,1.749,0,0,1,1,0,138,1,1.1,0.9
36586,1,6.1,1.098,0,0,1,1,0,138,1,1.1,0.9
36587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36588,1,27.42,8.774,0,44.4274591139,1,1,0,138,1,1.1,0.9
36589,1,16.43,6.385,0,-39.295808087,1,1,0,500,1,1.1,0.9
36590,1,232.7,90.429,0,43.3318354987,1,1,0,500,1,1.1,0.9
36591,1,6.23,0.934,0,0,1,1,0,138,1,1.1,0.9
36592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36593,1,6.29,5.54,0,0,1,1,0,69,1,1.1,0.9
36594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36600,1,15.7,2.983,0,0,1,1,0,138,1,1.1,0.9
36601,1,0,0,0,21.8461832245,1,1,0,230,1,1.1,0.9
36602,1,2.28,0.638,0,0,1,1,0,69,1,1.1,0.9
36603,1,2.29,0.595,0,0,1,1,0,69,1,1.1,0.9
36604,1,3.72,0.558,0,0,1,1,0,69,1,1.1,0.9
36605,1,3.5,1.05,0,0,1,1,0,69,1,1.1,0.9
36606,1,14.96,2.394,0,0,1,1,0,69,1,1.1,0.9
36607,1,10.01,2.903,0,0,1,1,0,69,1,1.1,0.9
36608,1,3.7,1.221,0,0,1,1,0,69,1,1.1,0.9
36609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36610,1,3.89,1.128,0,0,1,1,0,69,1,1.1,0.9
36611,1,11.11,5.555,0,0,1,1,0,138,1,1.1,0.9
36612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36614,1,1.75,0.438,0,0,1,1,0,69,1,1.1,0.9
36616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36618,1,13.04,2.999,0,14.1646501264,1,1,0,69,1,1.1,0.9
36619,1,8.3,2.739,0,0,1,1,0,138,1,1.1,0.9
36620,1,3.5,0.735,0,0,1,1,0,69,1,1.1,0.9
36623,1,0,0,0,-48.6382231899,1,1,0,765,1,1.1,0.9
36625,1,10.83,2.058,0,0,1,1,0,69,1,1.1,0.9
36626,1,5.31,0.956,0,0,1,1,0,69,1,1.1,0.9
36627,1,0,0,0,-160.055488218,1,1,0,500,1,1.1,0.9
36628,1,0,0,0,8.34213797187,1,1,0,138,1,1.1,0.9
36629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36630,1,0,0,0,32.4381117381,1,1,0,230,1,1.1,0.9
36631,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36632,1,4.96,1.042,0,0,1,1,0,69,1,1.1,0.9
36633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36634,1,2.36,0.684,0,0,1,1,0,69,1,1.1,0.9
36635,1,0,0,0,27.1731388449,1,1,0,138,1,1.1,0.9
36636,1,7.89,1.262,0,0,1,1,0,69,1,1.1,0.9
36637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36638,1,7.98,2.554,0,0,1,1,0,69,1,1.1,0.9
36639,1,3.01,0.391,0,0,1,1,0,69,1,1.1,0.9
36640,1,2.07,0.373,0,0,1,1,0,69,1,1.1,0.9
36641,1,8.33,0.916,0,0,1,1,0,69,1,1.1,0.9
36642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36644,1,4.12,0.618,0,0,1,1,0,69,1,1.1,0.9
36645,1,5.06,1.569,0,0,1,1,0,69,1,1.1,0.9
36646,1,58.23,18.051,0,-5.15788920562,1,1,0,138,1,1.1,0.9
36647,1,102.14,33.706,0,-16.7474770544,1,1,0,345,1,1.1,0.9
36648,1,0,0,0,0,1,1,0,765,1,1.1,0.9
36649,1,7.59,1.973,0,0,1,1,0,69,1,1.1,0.9
36650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36652,1,6.75,1.08,0,0,1,1,0,69,1,1.1,0.9
36653,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36654,1,37.62,12.415,0,50.4960327607,1,1,0,138,1,1.1,0.9
36655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36656,1,6.74,1.685,0,0,1,1,0,69,1,1.1,0.9
36657,1,81.15,29.214,0,56.4669555827,1,1,0,138,1,1.1,0.9
36658,1,0,0,0,-14.9106221643,1,1,0,138,1,1.1,0.9
36659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36662,1,3.85,1.039,0,0,1,1,0,69,1,1.1,0.9
36663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36664,1,9.31,2.421,0,0,1,1,0,69,1,1.1,0.9
36665,1,35.43,10.983,0,34.7503590369,1,1,0,69,1,1.1,0.9
36666,1,5.13,0.564,0,0,1,1,0,69,1,1.1,0.9
36667,1,55.35,18.266,0,2.2385011206,1,1,0,138,1,1.1,0.9
36668,1,0,0,0,26.8152586544,1,1,0,138,1,1.1,0.9
36669,1,40.3,10.478,0,2.61606663157,1,1,0,138,1,1.1,0.9
36670,1,18.29,3.109,0,13.267287854,1,1,0,138,1,1.1,0.9
36672,1,6.65,2.062,0,0,1,1,0,69,1,1.1,0.9
36673,1,4.01,0.842,0,0,1,1,0,69,1,1.1,0.9
36674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36675,1,5.26,1.631,0,0,1,1,0,69,1,1.1,0.9
36677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36678,1,5.62,1.012,0,0,1,1,0,69,1,1.1,0.9
36679,1,4.53,0.77,0,0,1,1,0,69,1,1.1,0.9
36680,1,4.94,1.482,0,0,1,1,0,69,1,1.1,0.9
36681,1,8.24,2.225,0,0,1,1,0,69,1,1.1,0.9
36682,1,8.69,2.607,0,0,1,1,0,69,1,1.1,0.9
36683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36684,1,100.17,29.049,0,-41.091069797,1,1,0,230,1,1.1,0.9
36685,1,0,0,0,-270.779546477,1,1,0,765,1,1.1,0.9
36686,1,29.73,5.054,0,81.6941420686,1,1,0,138,1,1.1,0.9
36687,1,0,0,0,-68.1143551886,1,1,0,230,1,1.1,0.9
36688,1,11.88,3.326,0,0,1,1,0,69,1,1.1,0.9
36689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36690,1,9.08,1.362,0,0,1,1,0,69,1,1.1,0.9
36691,1,0,0,0,-199.997613351,1,1,0,765,1,1.1,0.9
36692,1,5.17,1.034,0,0,1,1,0,69,1,1.1,0.9
36693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36694,1,21.44,8.332,0,-119.867641338,1,1,0,500,1,1.1,0.9
36695,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36696,1,25.01,6.503,0,12.3840737852,1,1,0,138,1,1.1,0.9
36697,1,1.91,0.477,0,0,1,1,0,69,1,1.1,0.9
36698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36701,1,6.06,2.363,0,0,1,1,0,138,1,1.1,0.9
36702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36706,1,4.92,8.95,0,0,1,1,0,69,1,1.1,0.9
36707,1,2.15,0.667,0,0,1,1,0,69,1,1.1,0.9
36708,1,3.75,0.637,0,0,1,1,0,69,1,1.1,0.9
36709,1,5.66,1.075,0,0,1,1,0,69,1,1.1,0.9
36710,1,5.06,0.557,0,0,1,1,0,69,1,1.1,0.9
36711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36713,1,6.84,1.915,0,0,1,1,0,69,1,1.1,0.9
36714,1,4.8,1.392,0,0,1,1,0,69,1,1.1,0.9
36715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36717,1,6.74,1.69,0,0,1,1,0,69,1,1.1,0.9
36718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36719,1,3.14,0.345,0,0,1,1,0,69,1,1.1,0.9
36720,1,13.18,1.45,0,0,1,1,0,69,1,1.1,0.9
36721,1,7.76,1.785,0,0,1,1,0,69,1,1.1,0.9
36722,1,0,0,0,177.314837595,1,1,0,345,1,1.1,0.9
36725,1,18.23,5.104,0,27.744905157,1,1,0,69,1,1.1,0.9
36726,1,10.83,3.574,0,0,1,1,0,69,1,1.1,0.9
36728,1,13.85,2.216,0,0,1,1,0,138,1,1.1,0.9
36729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36732,1,1.94,0.621,0,0,1,1,0,69,1,1.1,0.9
36733,1,3.08,0.431,0,0,1,1,0,69,1,1.1,0.9
36734,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36737,1,30.48,11.582,0,-32.3191679725,1,1,0,345,1,1.1,0.9
36738,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36739,1,33.22,9.634,0,0,1,1,0,345,1,1.1,0.9
36740,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36742,1,8.38,2.346,0,0,1,1,0,69,1,1.1,0.9
36743,1,3.58,0.573,0,0,1,1,0,69,1,1.1,0.9
36744,1,3.98,0.597,0,0,1,1,0,69,1,1.1,0.9
36745,1,2.3,0.483,0,0,1,1,0,69,1,1.1,0.9
36746,1,14.42,3.749,0,0,1,1,0,138,1,1.1,0.9
36747,1,23.75,4.038,0,117.07934153,1,1,0,138,1,1.1,0.9
36748,1,21.34,5.762,0,-88.1199132606,1,1,0,138,1,1.1,0.9
36749,1,5.25,0.788,0,0,1,1,0,69,1,1.1,0.9
36750,1,1.54,0.308,0,0,1,1,0,69,1,1.1,0.9
36753,1,6.05,1.331,0,0,1,1,0,69,1,1.1,0.9
36754,1,37.68,14.318,0,63.6672063601,1,1,0,138,1,1.1,0.9
36755,1,25.78,6.703,0,-8.95725368122,1,1,0,138,1,1.1,0.9
36756,1,40.95,15.561,0,9.28154807266,1,1,0,138,1,1.1,0.9
36757,1,3.08,0.554,0,0,1,1,0,69,1,1.1,0.9
36758,1,5.71,0.799,0,0,1,1,0,69,1,1.1,0.9
36759,1,2.62,0.472,0,0,1,1,0,69,1,1.1,0.9
36760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36768,1,9.16,1.008,0,0,1,1,0,69,1,1.1,0.9
36769,1,0,0,0,-29.3707249807,1,1,0,500,1,1.1,0.9
36770,1,1.95,0.351,0,0,1,1,0,69,1,1.1,0.9
36771,1,11.44,4.004,0,0,1,1,0,138,1,1.1,0.9
36772,1,4.33,0.736,0,0,1,1,0,69,1,1.1,0.9
36773,1,14.34,3.155,0,20.0394237636,1,1,0,69,1,1.1,0.9
36774,1,0,0,0,0,1,1,0,765,1,1.1,0.9
36775,1,4.76,1.38,0,0,1,1,0,69,1,1.1,0.9
36776,1,4.07,0.79,0,0,1,1,0,69,1,1.1,0.9
36777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36778,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36779,1,3.15,0.819,0,0,1,1,0,69,1,1.1,0.9
36780,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36781,1,57.52,14.38,0,66.7210831391,1,1,0,230,1,1.1,0.9
36782,1,23.1,7.854,0,27.636407512,1,1,0,345,1,1.1,0.9
36783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36784,1,11.7,3.276,0,0,1,1,0,69,1,1.1,0.9
36785,1,12.94,1.553,0,0,1,1,0,69,1,1.1,0.9
36787,1,5.27,0.527,0,0,1,1,0,69,1,1.1,0.9
36788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36789,1,6.04,1.027,0,0,1,1,0,69,1,1.1,0.9
36790,1,238.36,85.81,0,195.843105809,1,1,0,345,1,1.1,0.9
36791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36792,1,6.84,1.436,0,0,1,1,0,69,1,1.1,0.9
36793,1,5.24,0.524,0,0,1,1,0,69,1,1.1,0.9
36794,1,8.26,1.239,0,0,1,1,0,69,1,1.1,0.9
36795,1,11.19,3.133,0,0,1,1,0,69,1,1.1,0.9
36796,1,8.63,1.122,0,0,1,1,0,69,1,1.1,0.9
36797,1,2.36,0.425,0,0,1,1,0,69,1,1.1,0.9
36798,1,5.85,1.696,0,0,1,1,0,69,1,1.1,0.9
36799,1,3.11,0.777,0,0,1,1,0,69,1,1.1,0.9
36800,1,135.93,35.342,0,87.61233224,1,1,0,138,1,1.1,0.9
36801,1,10.24,3.379,0,0,1,1,0,69,1,1.1,0.9
36802,1,7.38,1.255,0,0,1,1,0,69,1,1.1,0.9
36803,1,5.8,1.682,0,0,1,1,0,69,1,1.1,0.9
36804,1,0,0,0,-82.4703737579,1,1,0,500,1,1.1,0.9
36805,1,4.19,1.089,0,0,1,1,0,69,1,1.1,0.9
36806,1,0.21,0.034,0,0,1,1,0,69,1,1.1,0.9
36808,1,4.22,0.675,0,0,1,1,0,69,1,1.1,0.9
36809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36810,1,18.98,9.49,0,104.439377269,1,1,0,138,1,1.1,0.9
36811,1,0,0,0,-4.20801011037,1,1,0,345,1,1.1,0.9
36812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36813,1,3.35,1.039,0,0,1,1,0,69,1,1.1,0.9
36815,1,3.35,0.368,0,0,1,1,0,69,1,1.1,0.9
36816,1,61.68,22.822,0,38.0571377381,1,1,0,138,1,1.1,0.9
36817,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36818,1,8.74,2.797,0,0,1,1,0,69,1,1.1,0.9
36819,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36820,1,3.94,1.143,0,0,1,1,0,69,1,1.1,0.9
36821,1,5.02,0.502,0,0,1,1,0,69,1,1.1,0.9
36822,1,1.65,0.231,0,0,1,1,0,69,1,1.1,0.9
36823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36824,1,10.81,1.513,0,0,1,1,0,69,1,1.1,0.9
36825,1,6.51,0.846,0,0,1,1,0,69,1,1.1,0.9
36826,1,4.17,0.709,0,0,1,1,0,69,1,1.1,0.9
36827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36828,1,1.57,0.45,0,0,1,1,0,69,1,1.1,0.9
36829,1,6.65,1.064,0,0,1,1,0,138,1,1.1,0.9
36830,1,4.89,1.32,0,0,1,1,0,69,1,1.1,0.9
36831,1,8.7,1.479,0,0,1,1,0,69,1,1.1,0.9
36832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36833,1,0,0,0,-199.970646785,1,1,0,500,1,1.1,0.9
36834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36835,1,0,0,0,167.945204932,1,1,0,500,1,1.1,0.9
36836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36838,1,9.62,3.175,0,11.6623296782,1,1,0,69,1,1.1,0.9
36839,1,9.03,3.45,0,0,1,1,0,69,1,1.1,0.9
36842,1,8.72,1.046,0,0,1,1,0,69,1,1.1,0.9
36843,1,3.72,1.079,0,17.7084053875,1,1,0,69,1,1.1,0.9
36844,1,0,0,0,1.55908606098,1,1,0,138,1,1.1,0.9
36845,1,83.38,27.515,0,61.8288078133,1,1,0,138,1,1.1,0.9
36846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36847,1,6.34,0.951,0,0,1,1,0,69,1,1.1,0.9
36848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36850,1,5.49,1.427,0,0,1,1,0,69,1,1.1,0.9
36851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36853,1,10.18,2.647,0,0,1,1,0,69,1,1.1,0.9
36854,1,47.93,11.503,0,50.0286555921,1,1,0,138,1,1.1,0.9
36855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36856,1,1.98,0.495,0,0,1,1,0,69,1,1.1,0.9
36857,1,9.11,1.64,0,0,1,1,0,69,1,1.1,0.9
36858,1,0.82,0.189,0,0,1,1,0,69,1,1.1,0.9
36859,1,7.85,1.256,0,0,1,1,0,69,1,1.1,0.9
36860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36861,1,3.86,1.081,0,0,1,1,0,69,1,1.1,0.9
36862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36866,1,3.14,0.942,0,0,1,1,0,69,1,1.1,0.9
36867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36868,1,4.06,1.34,0,0,1,1,0,69,1,1.1,0.9
36869,1,8,1.92,0,0,1,1,0,69,1,1.1,0.9
36870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36872,1,4.41,1.058,0,0,1,1,0,69,1,1.1,0.9
36873,1,6.51,1.107,0,0,1,1,0,69,1,1.1,0.9
36874,1,0,0,0,51.5972515537,1,1,0,230,1,1.1,0.9
36875,1,10.39,1.558,0,0,1,1,0,69,1,1.1,0.9
36876,1,0,0,0,123.608693342,1,1,0,230,1,1.1,0.9
36877,1,7.2,1.944,0,0,1,1,0,69,1,1.1,0.9
36878,1,0,0,0,37.7668589595,1,1,0,230,1,1.1,0.9
36879,1,4.8,0.624,0,0,1,1,0,69,1,1.1,0.9
36880,1,12.33,2.466,0,0,1,1,0,69,1,1.1,0.9
36881,1,7.48,1.571,0,0,1,1,0,69,1,1.1,0.9
36882,1,4,1.12,0,0,1,1,0,69,1,1.1,0.9
36883,1,4.42,0.972,0,0,1,1,0,69,1,1.1,0.9
36884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36887,1,2.14,0.471,0,0,1,1,0,69,1,1.1,0.9
36888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36892,1,14.24,2.706,0,0,1,1,0,69,1,1.1,0.9
36893,1,7.08,1.77,0,0,1,1,0,69,1,1.1,0.9
36894,1,6.94,1.18,0,0,1,1,0,69,1,1.1,0.9
36895,1,8.95,2.774,0,0,1,1,0,69,1,1.1,0.9
36897,1,11.08,2.327,0,0,1,1,0,69,1,1.1,0.9
36899,1,3.79,1.137,0,0,1,1,0,69,1,1.1,0.9
36900,1,2.29,0.435,0,0,1,1,0,69,1,1.1,0.9
36901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36903,1,15.37,8.626,0,-66.1134175296,1,1,0,138,1,1.1,0.9
36904,1,0,0,0,30.4212443059,1,1,0,345,1,1.1,0.9
36905,1,0,0,0,141.902677585,1,1,0,138,1,1.1,0.9
36906,1,7.98,1.277,0,0,1,1,0,69,1,1.1,0.9
36907,1,4.02,0.523,0,0,1,1,0,69,1,1.1,0.9
36908,1,5.32,1.383,0,0,1,1,0,69,1,1.1,0.9
36909,1,2.72,0.843,0,0,1,1,0,69,1,1.1,0.9
36910,1,4.15,1.245,0,0,1,1,0,69,1,1.1,0.9
36911,1,5.72,0.801,0,0,1,1,0,69,1,1.1,0.9
36913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36915,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36918,1,7.1,1.846,0,0,1,1,0,69,1,1.1,0.9
36919,1,4.95,0.792,0,0,1,1,0,69,1,1.1,0.9
36920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36923,1,0,0,0,28.5350959232,1,1,0,138,1,1.1,0.9
36924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36925,1,0,0,0,14.9836164345,1,1,0,138,1,1.1,0.9
36927,1,3.21,0.321,0,0,1,1,0,69,1,1.1,0.9
36930,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36931,1,24.26,7.035,0,0,1,1,0,345,1,1.1,0.9
36932,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36933,1,2.07,0.414,0,0,1,1,0,69,1,1.1,0.9
36934,1,1.23,0.172,0,0,1,1,0,69,1,1.1,0.9
36935,1,5.72,1.487,0,0,1,1,0,69,1,1.1,0.9
36936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36937,1,6.2,1.426,0,0,1,1,0,69,1,1.1,0.9
36938,1,0,0,0,83.5609902548,1,1,0,138,1,1.1,0.9
36939,1,36.49,4.287,0,0,1,1,0,138,1,1.1,0.9
36940,1,22.41,8.709,0,71.4521502339,1,1,0,500,1,1.1,0.9
36941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36942,1,7.23,2.314,0,0,1,1,0,69,1,1.1,0.9
36943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36944,1,9.38,1.032,0,0,1,1,0,69,1,1.1,0.9
36945,1,4.89,1.271,0,0,1,1,0,69,1,1.1,0.9
36946,1,5.21,1.667,0,0,1,1,0,69,1,1.1,0.9
36947,1,0,0,0,24.1360555186,1,1,0,230,1,1.1,0.9
36948,1,7.76,0.931,0,0,1,1,0,69,1,1.1,0.9
36949,1,3.08,1.016,0,0,1,1,0,69,1,1.1,0.9
36950,1,19.84,4.166,0,0,1,1,0,138,1,1.1,0.9
36951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36952,1,4.11,0.411,0,0,1,1,0,69,1,1.1,0.9
36953,1,61.74,14.818,0,42.1147988569,1,1,0,345,1,1.1,0.9
36954,1,20.91,7.737,0,26.5875303309,1,1,0,345,1,1.1,0.9
36955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36956,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36963,1,50.06,16.019,0,40.4511843636,1,1,0,138,1,1.1,0.9
36964,1,3.1,0.434,0,0,1,1,0,69,1,1.1,0.9
36965,1,0,0,0,-29.8809338586,1,1,0,500,1,1.1,0.9
36966,1,131.57,49.997,0,34.0841838902,1,1,0,138,1,1.1,0.9
36967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36974,1,132.36,22,0,-162.542518395,1,1,0,765,1,1.1,0.9
36975,1,38.01,13.304,0,32.4267532599,1,1,0,138,1,1.1,0.9
36976,1,0,0,0,0,1,1,0,765,1,1.1,0.9
36977,1,5.86,1.524,0,0,1,1,0,69,1,1.1,0.9
36978,1,7.13,0.998,0,0,1,1,0,69,1,1.1,0.9
36979,1,3.62,0.688,0,0,1,1,0,69,1,1.1,0.9
36980,1,11.47,2.753,0,0,1,1,0,69,1,1.1,0.9
36981,1,15.07,3.165,0,0,1,1,0,69,1,1.1,0.9
36982,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36984,1,10.94,2.297,0,23.4782815309,1,1,0,69,1,1.1,0.9
36985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36987,1,5.01,1.503,0,0,1,1,0,69,1,1.1,0.9
36988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36989,1,2.59,0.389,0,0,1,1,0,69,1,1.1,0.9
36990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36991,1,24.05,12.025,0,0,1,1,0,230,1,1.1,0.9
36992,1,11.64,1.746,0,0,1,1,0,138,1,1.1,0.9
36993,1,4.28,0.813,0,0,1,1,0,69,1,1.1,0.9
36994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36997,1,8.16,2.611,0,0,1,1,0,69,1,1.1,0.9
36998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36999,1,3.45,0.724,0,0,1,1,0,69,1,1.1,0.9
37000,1,3.99,0.599,0,0,1,1,0,69,1,1.1,0.9
37001,1,12.36,2.225,0,0,1,1,0,69,1,1.1,0.9
37002,1,3.67,0.624,0,0,1,1,0,69,1,1.1,0.9
37003,1,2,0.4,0,0,1,1,0,69,1,1.1,0.9
37004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37005,1,4.42,0.663,0,0,1,1,0,69,1,1.1,0.9
37006,1,6.63,1.923,0,0,1,1,0,69,1,1.1,0.9
37007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37008,1,0,0,0,66.8300145574,1,1,0,230,1,1.1,0.9
37009,1,9.12,3.01,0,0,1,1,0,69,1,1.1,0.9
37010,1,6.55,1.31,0,0,1,1,0,69,1,1.1,0.9
37011,1,7.26,0.799,0,0,1,1,0,69,1,1.1,0.9
37012,1,9.75,1.365,0,0,1,1,0,69,1,1.1,0.9
37013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37014,1,0,0,0,5.87830678975,1,1,0,230,1,1.1,0.9
37015,1,3.16,1.77,0,0,1,1,0,69,1,1.1,0.9
37016,1,1.24,0.223,0,0,1,1,0,69,1,1.1,0.9
37017,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37019,1,4.42,0.84,0,0,1,1,0,69,1,1.1,0.9
37020,1,0,0,0,-51.5262872046,1,1,0,500,1,1.1,0.9
37021,1,14.36,4.38,0,0,1,1,0,345,1,1.1,0.9
37022,1,16.41,6.564,0,33.3868618493,1,1,0,345,1,1.1,0.9
37023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37024,1,5.16,1.29,0,0,1,1,0,69,1,1.1,0.9
37025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37026,1,17.73,4.078,0,-41.8556625556,1,1,0,230,1,1.1,0.9
37027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37028,1,0,0,0,-2.28331451005,1,1,0,230,1,1.1,0.9
37029,1,6.11,1.283,0,0,1,1,0,69,1,1.1,0.9
37030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37031,1,0,0,0,0,1,1,0,765,1,1.1,0.9
37032,1,7.95,1.749,0,0,1,1,0,69,1,1.1,0.9
37033,1,7.37,1.474,0,0,1,1,0,69,1,1.1,0.9
37035,1,20.34,2.441,0,0,1,1,0,69,1,1.1,0.9
37036,1,0,0,0,30.3947966899,1,1,0,138,1,1.1,0.9
37038,1,2.4,0.504,0,0,1,1,0,69,1,1.1,0.9
37039,1,5.74,0.746,0,0,1,1,0,69,1,1.1,0.9
37040,1,5.75,0.92,0,0,1,1,0,69,1,1.1,0.9
37041,1,1.44,0.216,0,0,1,1,0,69,1,1.1,0.9
37042,1,2.79,0.335,0,0,1,1,0,69,1,1.1,0.9
37043,1,5.3,1.007,0,0,1,1,0,69,1,1.1,0.9
37044,1,9.99,3.097,0,0,1,1,0,69,1,1.1,0.9
37045,1,3.39,0.949,0,0,1,1,0,69,1,1.1,0.9
37046,1,11.52,3.226,0,0,1,1,0,69,1,1.1,0.9
37047,1,7,1.75,0,0,1,1,0,69,1,1.1,0.9
37048,1,5.29,0.582,0,0,1,1,0,69,1,1.1,0.9
37049,1,3.35,0.838,0,0,1,1,0,69,1,1.1,0.9
37050,1,3.81,0.495,0,0,1,1,0,69,1,1.1,0.9
37051,1,15.36,3.686,0,0,1,1,0,69,1,1.1,0.9
37052,1,4.67,1.401,0,0,1,1,0,69,1,1.1,0.9
37053,1,25.37,7.865,0,36.5539338093,1,1,0,69,1,1.1,0.9
37054,1,2.06,0.515,0,0,1,1,0,69,1,1.1,0.9
37055,1,3.52,0.986,0,0,1,1,0,69,1,1.1,0.9
37056,1,8.68,2.691,0,0,1,1,0,69,1,1.1,0.9
37057,1,34.36,10.308,0,45.1590242109,1,1,0,69,1,1.1,0.9
37058,1,4.11,1.027,0,0,1,1,0,69,1,1.1,0.9
37059,1,5.06,1.164,0,0,1,1,0,69,1,1.1,0.9
37060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37061,1,3.95,1.304,0,0,1,1,0,69,1,1.1,0.9
37062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37063,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37065,1,0,0,0,29.615209861,1,1,0,138,1,1.1,0.9
37068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37069,1,0,0,0,0,1,1,0,765,1,1.1,0.9
37070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37071,1,0,0,0,-26.5575607651,1,1,0,500,1,1.1,0.9
37072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37077,1,0,0,0,73.4646343221,1,1,0,138,1,1.1,0.9
37078,1,196.53,44.751,0,0,1,1,0,138,1,1.1,0.9
37079,1,0,0,0,87.1490628765,1,1,0,138,1,1.1,0.9
37080,1,7.18,1.364,0,0,1,1,0,69,1,1.1,0.9
37081,1,8.32,1.83,0,0,1,1,0,69,1,1.1,0.9
37082,1,18.1,3.258,0,0,1,1,0,69,1,1.1,0.9
37084,1,5.85,0.878,0,0,1,1,0,69,1,1.1,0.9
37085,1,4.01,0.762,0,0,1,1,0,69,1,1.1,0.9
37086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37094,1,15.16,3.487,0,27.6990269038,1,1,0,69,1,1.1,0.9
37095,1,3.28,1.017,0,0,1,1,0,69,1,1.1,0.9
37097,1,5.15,1.03,0,0,1,1,0,69,1,1.1,0.9
37098,1,10.79,1.834,0,0,1,1,0,69,1,1.1,0.9
37100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37101,1,10.6,7.24,0,0,1,1,0,69,1,1.1,0.9
37102,1,7.22,1.011,0,0,1,1,0,69,1,1.1,0.9
37103,1,4.11,0.534,0,0,1,1,0,69,1,1.1,0.9
37104,1,4.11,0.945,0,0,1,1,0,69,1,1.1,0.9
37105,1,8.04,2.653,0,0,1,1,0,69,1,1.1,0.9
37107,1,4.67,1.214,0,0,1,1,0,69,1,1.1,0.9
37108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37109,1,0,0,0,-198.586373474,1,1,0,765,1,1.1,0.9
37110,1,22.73,3.864,0,25.6401082576,1,1,0,69,1,1.1,0.9
37111,1,15.99,3.838,0,0,1,1,0,69,1,1.1,0.9
37112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37114,1,5.61,0.898,0,0,1,1,0,69,1,1.1,0.9
37115,1,6.15,1.168,0,0,1,1,0,69,1,1.1,0.9
37116,1,9.01,2.343,0,0,1,1,0,69,1,1.1,0.9
37118,1,4.2,1.218,0,0,1,1,0,69,1,1.1,0.9
37119,1,10.98,2.086,0,0,1,1,0,69,1,1.1,0.9
37120,1,4.22,0.675,0,0,1,1,0,69,1,1.1,0.9
37121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37122,1,26.37,4.219,0,-5.48082877254,1,1,0,138,1,1.1,0.9
37123,1,4.97,0.845,0,0,1,1,0,69,1,1.1,0.9
37124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37128,1,0,0,0,121.483938993,1,1,0,230,1,1.1,0.9
37129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37130,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37131,1,9.29,2.787,0,0,1,1,0,69,1,1.1,0.9
37132,1,3.87,0.581,0,0,1,1,0,69,1,1.1,0.9
37133,1,8.66,1.819,0,0,1,1,0,69,1,1.1,0.9
37134,1,21.22,2.546,0,0,1,1,0,69,1,1.1,0.9
37135,1,2.8,0.392,0,0,1,1,0,69,1,1.1,0.9
37136,1,2.61,0.6,0,0,1,1,0,69,1,1.1,0.9
37137,1,4.06,1.137,0,0,1,1,0,69,1,1.1,0.9
37138,1,2.7,0.864,0,0,1,1,0,69,1,1.1,0.9
37139,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37142,1,7.67,1.687,0,0,1,1,0,69,1,1.1,0.9
37143,1,2.33,0.769,0,0,1,1,0,69,1,1.1,0.9
37144,1,18.29,4.938,0,0,1,1,0,138,1,1.1,0.9
37145,1,0,0,0,-25.4770007786,1,1,0,230,1,1.1,0.9
37146,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37147,1,5.43,1.195,0,0,1,1,0,69,1,1.1,0.9
37148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37149,1,0,0,0,24.0626145179,1,1,0,138,1,1.1,0.9
37150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37151,1,3.96,0.95,0,0,1,1,0,69,1,1.1,0.9
37152,1,4.21,1.095,0,0,1,1,0,69,1,1.1,0.9
37153,1,2.8,0.812,0,0,1,1,0,69,1,1.1,0.9
37154,1,31.7,10.778,0,-18.2087717323,1,1,0,138,1,1.1,0.9
37155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37156,1,5.33,1.439,0,0,1,1,0,69,1,1.1,0.9
37157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37160,1,9.05,1.81,0,0,1,1,0,69,1,1.1,0.9
37161,1,8.16,0.816,0,0,1,1,0,69,1,1.1,0.9
37162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37163,1,5.12,1.331,0,0,1,1,0,69,1,1.1,0.9
37164,1,4.61,1.245,0,0,1,1,0,69,1,1.1,0.9
37165,1,16.53,6.424,0,40.4704268519,1,1,0,500,1,1.1,0.9
37166,1,0,0,0,-8.14397088066,1,1,0,230,1,1.1,0.9
37167,1,8.44,2.532,0,0,1,1,0,69,1,1.1,0.9
37168,1,5.64,3.59,0,0,1,1,0,69,1,1.1,0.9
37169,1,4.81,0.529,0,0,1,1,0,69,1,1.1,0.9
37170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37171,1,4.71,1.083,0,0,1,1,0,69,1,1.1,0.9
37172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37173,1,0,0,0,0,1,1,0,765,1,1.1,0.9
37174,1,5.41,3.84,0,0,1,1,0,69,1,1.1,0.9
37175,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37176,1,5.84,0.876,0,0,1,1,0,69,1,1.1,0.9
37177,1,8.05,2.012,0,0,1,1,0,69,1,1.1,0.9
37178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37179,1,3.58,0.43,0,0,1,1,0,69,1,1.1,0.9
37180,1,3.85,0.501,0,0,1,1,0,69,1,1.1,0.9
37181,1,0,0,0,-27.2739535493,1,1,0,765,1,1.1,0.9
37182,1,4.27,1.068,0,0,1,1,0,69,1,1.1,0.9
37183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37185,1,9.89,2.67,0,0,1,1,0,69,1,1.1,0.9
37186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37189,1,29.11,7,0,0,1,1,0,765,1,1.1,0.9
37190,1,6.02,1.385,0,0,1,1,0,69,1,1.1,0.9
37191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37192,1,16.75,4.857,0,0,1,1,0,138,1,1.1,0.9
37193,1,0,0,0,31.5389024368,1,1,0,230,1,1.1,0.9
37194,1,21.88,4.814,0,-109.780234258,1,1,0,345,1,1.1,0.9
37195,1,24.89,6.471,0,199.945721,1,1,0,345,1,1.1,0.9
37196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37197,1,9.31,2.793,0,0,1,1,0,69,1,1.1,0.9
37198,1,4.23,1.142,0,0,1,1,0,69,1,1.1,0.9
37199,1,7.2,2.376,0,0,1,1,0,69,1,1.1,0.9
37200,1,7.2,1.08,0,0,1,1,0,69,1,1.1,0.9
37201,1,5.07,1.673,0,0,1,1,0,69,1,1.1,0.9
37202,1,0,0,0,19.2478585499,1,1,0,138,1,1.1,0.9
37203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37204,1,0,0,0,83.5536372477,1,1,0,138,1,1.1,0.9
37205,1,5.45,1.417,0,0,1,1,0,69,1,1.1,0.9
37206,1,0,0,0,-13.6076223923,1,1,0,500,1,1.1,0.9
37207,1,0,0,0,-47.565889766,1,1,0,345,1,1.1,0.9
37208,1,3.95,1.304,0,0,1,1,0,69,1,1.1,0.9
37209,1,25.35,7.351,0,118.164498147,1,1,0,138,1,1.1,0.9
37210,1,21.76,8.486,0,-29.3219941484,1,1,0,138,1,1.1,0.9
37211,1,19.55,7.233,0,-51.4987682758,1,1,0,138,1,1.1,0.9
37213,1,7.03,1.968,0,0,1,1,0,69,1,1.1,0.9
37214,1,7.22,1.011,0,0,1,1,0,69,1,1.1,0.9
37215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37216,1,13.14,2.891,0,0,1,1,0,69,1,1.1,0.9
37217,1,10.52,3.261,0,0,1,1,0,69,1,1.1,0.9
37218,1,8.5,2.21,0,0,1,1,0,69,1,1.1,0.9
37219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37220,1,18.96,5.878,0,0,1,1,0,69,1,1.1,0.9
37222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37226,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37232,1,13.43,3.223,0,0,1,1,0,138,1,1.1,0.9
37233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37235,1,5.44,1.795,0,0,1,1,0,69,1,1.1,0.9
37237,1,6.44,0.644,0,0,1,1,0,69,1,1.1,0.9
37238,1,5.31,1.062,0,0,1,1,0,69,1,1.1,0.9
37239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37240,1,2.91,0.815,0,0,1,1,0,69,1,1.1,0.9
37241,1,7.15,2.002,0,0,1,1,0,69,1,1.1,0.9
37242,1,7.38,0.886,0,0,1,1,0,69,1,1.1,0.9
37244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37249,1,8.12,2.03,0,0,1,1,0,69,1,1.1,0.9
37250,1,9.28,1.392,0,0,1,1,0,69,1,1.1,0.9
37251,1,7.9,1.501,0,0,1,1,0,69,1,1.1,0.9
37252,1,5.85,3.32,0,0,1,1,0,69,1,1.1,0.9
37253,1,21.52,7.102,0,22.7858484684,1,1,0,138,1,1.1,0.9
37254,1,0,0,0,-151.458004311,1,1,0,345,1,1.1,0.9
37255,1,6.41,1.41,0,0,1,1,0,69,1,1.1,0.9
37256,1,10.22,1.84,0,0,1,1,0,69,1,1.1,0.9
37257,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37260,1,19.84,5.158,0,30.4471271502,1,1,0,138,1,1.1,0.9
37261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37264,1,6.8,1.904,0,0,1,1,0,69,1,1.1,0.9
37265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37266,1,14.18,5.105,0,0,1,1,0,138,1,1.1,0.9
37267,1,5.59,1.789,0,0,1,1,0,69,1,1.1,0.9
37268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37269,1,4.62,1.155,0,0,1,1,0,69,1,1.1,0.9
37270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37271,1,16.71,8.355,0,0,1,1,0,345,1,1.1,0.9
37272,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37273,1,4.8,1.248,0,0,1,1,0,69,1,1.1,0.9
37274,1,22.33,8.485,0,5.87444752698,1,1,0,230,1,1.1,0.9
37275,1,0,0,0,-399.984298556,1,1,0,765,1,1.1,0.9
37276,1,131.39,65.695,0,0,1,1,0,500,1,1.1,0.9
37277,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37280,1,0,0,0,64.6112115221,1,1,0,138,1,1.1,0.9
37281,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37282,1,0,0,0,-199.995664029,1,1,0,765,1,1.1,0.9
37283,1,11.84,1.894,0,0,1,1,0,69,1,1.1,0.9
37284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37285,1,0,0,0,23.7913601211,1,1,0,138,1,1.1,0.9
37286,1,0,0,0,-24.0867333659,1,1,0,138,1,1.1,0.9
37287,1,0,0,0,17.980399524,1,1,0,138,1,1.1,0.9
37288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37290,1,54.7,14.222,0,66.6103648824,1,1,0,138,1,1.1,0.9
37291,1,0,0,0,13.729261197,1,1,0,500,1,1.1,0.9
37293,1,4.5,0.855,0,0,1,1,0,69,1,1.1,0.9
37294,1,0,0,0,-18.0478052155,1,1,0,345,1,1.1,0.9
37296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37297,1,18.29,2.743,0,46.9695397943,1,1,0,138,1,1.1,0.9
37299,1,5.44,1.034,0,0,1,1,0,69,1,1.1,0.9
37300,1,2.87,0.947,0,0,1,1,0,69,1,1.1,0.9
37301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37302,1,10.79,2.913,0,0,1,1,0,138,1,1.1,0.9
37303,1,28.82,4.899,0,55.5948602497,1,1,0,138,1,1.1,0.9
37304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37307,1,127.9,49.703,0,-199.969969333,1,1,0,500,1,1.1,0.9
37308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37309,1,4.92,1.082,0,0,1,1,0,69,1,1.1,0.9
37311,1,5.78,0.867,0,0,1,1,0,69,1,1.1,0.9
37313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37316,1,17.95,4.667,0,-22.6434716236,1,1,0,138,1,1.1,0.9
37317,1,9.16,2.015,0,0,1,1,0,69,1,1.1,0.9
37318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37319,1,6.12,1.591,0,0,1,1,0,69,1,1.1,0.9
37320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37322,1,6.15,1.476,0,0,1,1,0,69,1,1.1,0.9
37323,1,7.97,1.275,0,0,1,1,0,69,1,1.1,0.9
37324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37325,1,5.31,0.797,0,0,1,1,0,69,1,1.1,0.9
37326,1,0,0,0,33.2930951374,1,1,0,138,1,1.1,0.9
37327,1,6.68,2.004,0,0,1,1,0,69,1,1.1,0.9
37328,1,4.76,0.619,0,0,1,1,0,69,1,1.1,0.9
37329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37330,1,33.43,7.02,0,52.4444438622,1,1,0,138,1,1.1,0.9
37331,1,17.71,7.084,0,-17.5093237943,1,1,0,138,1,1.1,0.9
37334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37337,1,4.99,1.547,0,0,1,1,0,69,1,1.1,0.9
37338,1,10.83,2.708,0,0,1,1,0,138,1,1.1,0.9
37339,1,13.1,5.109,0,0,1,1,0,138,1,1.1,0.9
37340,1,24.36,7.552,0,17.2839014524,1,1,0,138,1,1.1,0.9
37341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37343,1,1.96,0.568,0,0,1,1,0,69,1,1.1,0.9
37344,1,4.03,0.725,0,0,1,1,0,69,1,1.1,0.9
37345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37346,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37348,1,7.92,1.346,0,0,1,1,0,69,1,1.1,0.9
37349,1,7.98,2.633,0,0,1,1,0,69,1,1.1,0.9
37350,1,2.13,0.277,0,0,1,1,0,69,1,1.1,0.9
37351,1,2.38,0.69,0,0,1,1,0,69,1,1.1,0.9
37352,1,17.76,4.973,0,0,1,1,0,69,1,1.1,0.9
37353,1,2.74,0.849,0,0,1,1,0,69,1,1.1,0.9
37354,1,7.14,2.071,0,0,1,1,0,69,1,1.1,0.9
37355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37358,1,19.29,4.823,0,39.0241384472,1,1,0,138,1,1.1,0.9
37359,1,17.03,2.044,0,0,1,1,0,69,1,1.1,0.9
37360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37361,1,80.2,17.644,0,24.3808378761,1,1,0,138,1,1.1,0.9
37362,1,5.78,1.618,0,0,1,1,0,69,1,1.1,0.9
37363,1,4.95,1.584,0,0,1,1,0,69,1,1.1,0.9
37364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37365,1,85.06,20.38,0,-76.2137214621,1,1,0,500,1,1.1,0.9
37366,1,2.82,0.395,0,23.4727649354,1,1,0,69,1,1.1,0.9
37367,1,10.41,2.707,0,0,1,1,0,69,1,1.1,0.9
37368,1,0,0,0,-79.5503648118,1,1,0,345,1,1.1,0.9
37369,1,1.93,0.483,0,0,1,1,0,69,1,1.1,0.9
37370,1,2.14,0.214,0,0,1,1,0,69,1,1.1,0.9
37371,1,3.62,0.507,0,12.1034897405,1,1,0,69,1,1.1,0.9
37372,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37374,1,7,1.89,0,0,1,1,0,138,1,1.1,0.9
37375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37376,1,9.05,2.444,0,0,1,1,0,69,1,1.1,0.9
37377,1,12.98,3.245,0,0,1,1,0,138,1,1.1,0.9
37378,1,15.43,5.555,0,0,1,1,0,230,1,1.1,0.9
37379,1,0,0,0,80.5713949351,1,1,0,500,1,1.1,0.9
37380,1,6.61,1.983,0,13.4755126861,1,1,0,69,1,1.1,0.9
37381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37388,1,4.41,0.97,0,0,1,1,0,69,1,1.1,0.9
37389,1,2.74,0.795,0,0,1,1,0,69,1,1.1,0.9
37390,1,3.01,0.452,0,0,1,1,0,69,1,1.1,0.9
37391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37392,1,11.58,3.821,0,0,1,1,0,69,1,1.1,0.9
37394,1,13.71,1.645,0,0,1,1,0,69,1,1.1,0.9
37395,1,4.82,0.675,0,0,1,1,0,69,1,1.1,0.9
37396,1,17.18,4.639,0,0,1,1,0,138,1,1.1,0.9
37397,1,83.79,9.5,0,24.3464581297,1,1,0,138,1,1.1,0.9
37399,1,63.26,49,0,0,1,1,0,765,1,1.1,0.9
37400,1,93.83,44,0,-199.999398721,1,1,0,765,1,1.1,0.9
37401,1,0,0,0,37.1976157748,1,1,0,138,1,1.1,0.9
37402,1,26.89,9.949,0,12.4751510362,1,1,0,138,1,1.1,0.9
37403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37405,1,8.62,3.276,0,0,1,1,0,138,1,1.1,0.9
37407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37409,1,0,0,0,-199.993910454,1,1,0,765,1,1.1,0.9
37410,1,10.47,3.455,0,0,1,1,0,69,1,1.1,0.9
37411,1,2.51,0.828,0,0,1,1,0,69,1,1.1,0.9
37412,1,19.16,4.024,0,-5.54730604963,1,1,0,69,1,1.1,0.9
37413,1,45.21,9.042,0,132.068541006,1,1,0,345,1,1.1,0.9
37414,1,20.59,5.353,0,-34.0954694489,1,1,0,345,1,1.1,0.9
37415,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37416,1,17.5,4.375,0,0,1,1,0,69,1,1.1,0.9
37417,1,96.18,28.854,0,46.7100339381,1,1,0,230,1,1.1,0.9
37418,1,33.91,7.799,0,4.98988113268,1,1,0,230,1,1.1,0.9
37419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37421,1,72.39,14.478,0,-28.4280262228,1,1,0,345,1,1.1,0.9
37422,1,0,0,0,-199.977749587,1,1,0,765,1,1.1,0.9
37424,1,3.31,0.927,0,0,1,1,0,69,1,1.1,0.9
37425,1,1.33,0.412,0,0,1,1,0,69,1,1.1,0.9
37426,1,8.53,2.132,0,0,1,1,0,69,1,1.1,0.9
37427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37429,1,20.32,7.315,0,22.3340459655,1,1,0,138,1,1.1,0.9
37430,1,7.23,2.314,0,0,1,1,0,69,1,1.1,0.9
37431,1,3.21,0.385,0,0,1,1,0,69,1,1.1,0.9
37432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37433,1,4.84,0.484,0,0,1,1,0,69,1,1.1,0.9
37434,1,0,0,0,-1.11572514216,1,1,0,345,1,1.1,0.9
37435,1,4.2,0.924,0,0,1,1,0,69,1,1.1,0.9
37436,1,4.9,1.029,0,0,1,1,0,69,1,1.1,0.9
37437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37438,1,8.57,0.857,0,0,1,1,0,69,1,1.1,0.9
37440,1,5.53,1.825,0,0,1,1,0,69,1,1.1,0.9
37441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37442,1,0,0,0,75.7810039708,1,1,0,138,1,1.1,0.9
37444,1,138.93,54.183,0,117.168742818,1,1,0,230,1,1.1,0.9
37445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37446,1,0,0,0,5.43945550206,1,1,0,345,1,1.1,0.9
37448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37449,1,7.83,2.349,0,22.9533609075,1,1,0,69,1,1.1,0.9
37450,1,2.06,0.412,0,0,1,1,0,69,1,1.1,0.9
37451,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37452,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37458,1,0,0,0,54.8402478099,1,1,0,500,1,1.1,0.9
37460,1,0,0,0,-199.998227554,1,1,0,765,1,1.1,0.9
37461,1,0,0,0,-15.3909599551,1,1,0,500,1,1.1,0.9
37463,1,61.23,23.267,0,37.5811521127,1,1,0,230,1,1.1,0.9
37464,1,28.7,8.036,0,0,1,1,0,230,1,1.1,0.9
37465,1,32.17,5.791,0,11.7678784583,1,1,0,138,1,1.1,0.9
37467,1,0,0,0,-148.548722123,1,1,0,765,1,1.1,0.9
37469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37470,1,94.15,36.951,0,0,1,1,0,500,1,1.1,0.9
37471,1,0,0,0,-242.804677483,1,1,0,765,1,1.1,0.9
37472,1,0,0,0,37.2793787548,1,1,0,345,1,1.1,0.9
37473,1,2.34,0.31,0,0,1,1,0,69,1,1.1,0.9
37474,1,2.87,0.861,0,0,1,1,0,69,1,1.1,0.9
37475,1,3.13,0.657,0,14.7404045075,1,1,0,69,1,1.1,0.9
37476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37477,1,6.55,1.048,0,0,1,1,0,69,1,1.1,0.9
37479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37480,1,0,0,0,-53.7059824067,1,1,0,500,1,1.1,0.9
37481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37482,1,5.33,0.746,0,0,1,1,0,69,1,1.1,0.9
37483,1,5.45,0.654,0,0,1,1,0,69,1,1.1,0.9
37485,1,0,0,0,-7.16696282186,1,1,0,138,1,1.1,0.9
37487,1,23.75,6.887,0,41.4259010907,1,1,0,69,1,1.1,0.9
37489,1,4.65,0.465,0,0,1,1,0,69,1,1.1,0.9
37490,1,6.62,1.986,0,0,1,1,0,69,1,1.1,0.9
37491,1,15.78,4.418,0,29.4983115179,1,1,0,69,1,1.1,0.9
37492,1,3.48,0.905,0,0,1,1,0,69,1,1.1,0.9
37493,1,3.84,0.883,0,0,1,1,0,69,1,1.1,0.9
37494,1,8.73,2.794,0,0,1,1,0,69,1,1.1,0.9
37495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37498,1,24.36,7.795,0,36.0066548426,1,1,0,138,1,1.1,0.9
37499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37500,1,7.49,1.723,0,0,1,1,0,69,1,1.1,0.9
37501,1,9.47,2.841,0,0,1,1,0,69,1,1.1,0.9
37502,1,3.43,0.377,0,0,1,1,0,69,1,1.1,0.9
37503,1,3.13,0.97,0,0,1,1,0,69,1,1.1,0.9
37504,1,2.57,0.565,0,0,1,1,0,69,1,1.1,0.9
37505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37507,1,1.64,0.213,0,0,1,1,0,69,1,1.1,0.9
37508,1,0,0,0,15.843830749,1,1,0,138,1,1.1,0.9
37509,1,11.3,2.486,0,24.307704439,1,1,0,69,1,1.1,0.9
37510,1,0,0,0,10.6696411954,1,1,0,138,1,1.1,0.9
37511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37513,1,20.75,8.064,0,88.2559509024,1,1,0,500,1,1.1,0.9
37514,1,0,0,0,-66.3255800251,1,1,0,500,1,1.1,0.9
37516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37519,1,0,0,0,27.6354530104,1,1,0,230,1,1.1,0.9
37520,1,7.2,0.792,0,0,1,1,0,69,1,1.1,0.9
37521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37524,1,8.69,2.346,0,0,1,1,0,69,1,1.1,0.9
37525,1,2.68,0.29,0,0,1,1,0,69,1,1.1,0.9
37526,1,10.47,1.466,0,0,1,1,0,69,1,1.1,0.9
37527,1,12.02,1.322,0,0,1,1,0,69,1,1.1,0.9
37528,1,4.82,1.542,0,0,1,1,0,69,1,1.1,0.9
37529,1,11.82,1.182,0,0,1,1,0,69,1,1.1,0.9
37531,1,0,0,0,199.999367096,1,1,0,500,1,1.1,0.9
37533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37534,1,10.02,2,0,-125.200450108,1,1,0,765,1,1.1,0.9
37535,1,0,0,0,71.3139104344,1,1,0,138,1,1.1,0.9
37536,1,16.85,3.539,0,22.9649486356,1,1,0,345,1,1.1,0.9
37537,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37538,1,8.84,1.149,0,0,1,1,0,69,1,1.1,0.9
37539,1,3.7,0.444,0,0,1,1,0,69,1,1.1,0.9
37540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37541,1,5.28,1.69,0,0,1,1,0,69,1,1.1,0.9
37543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37544,1,2.7,0.729,0,0,1,1,0,69,1,1.1,0.9
37545,1,15.29,2.293,0,0,1,1,0,69,1,1.1,0.9
37546,1,4.26,0.724,0,0,1,1,0,69,1,1.1,0.9
37547,1,6.26,1.753,0,0,1,1,0,69,1,1.1,0.9
37548,1,13.85,3.601,0,0,1,1,0,138,1,1.1,0.9
37549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37550,1,3.29,0.526,0,0,1,1,0,69,1,1.1,0.9
37551,1,3.67,0.514,0,0,1,1,0,69,1,1.1,0.9
37552,1,2.95,0.354,0,0,1,1,0,69,1,1.1,0.9
37553,1,0,0,0,28.347417179,1,1,0,345,1,1.1,0.9
37554,1,3.66,0.659,0,0,1,1,0,69,1,1.1,0.9
37555,1,13.43,3.895,0,0,1,1,0,69,1,1.1,0.9
37556,1,4.32,1.166,0,0,1,1,0,69,1,1.1,0.9
37557,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37559,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37560,1,3.51,1.158,0,0,1,1,0,69,1,1.1,0.9
37561,1,4.33,1.429,0,0,1,1,0,69,1,1.1,0.9
37562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37563,1,10.35,2.795,0,0,1,1,0,69,1,1.1,0.9
37564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37565,1,0,0,0,-82.6447915298,1,1,0,500,1,1.1,0.9
37566,1,22.03,9,0,0,1,1,0,765,1,1.1,0.9
37567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37568,1,0,0,0,134.290677884,1,1,0,765,1,1.1,0.9
37569,1,19.29,14,0,-291.751997294,1,1,0,765,1,1.1,0.9
37570,1,2.75,0.632,0,0,1,1,0,69,1,1.1,0.9
37571,1,0,0,0,-199.937826926,1,1,0,765,1,1.1,0.9
37572,1,2.98,0.477,0,12.0834864404,1,1,0,69,1,1.1,0.9
37573,1,2.63,0.368,0,0,1,1,0,69,1,1.1,0.9
37574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37575,1,8.21,1.888,0,0,1,1,0,69,1,1.1,0.9
37578,1,6.42,1.477,0,0,1,1,0,69,1,1.1,0.9
37579,1,2.32,0.325,0,0,1,1,0,69,1,1.1,0.9
37580,1,6.95,1.737,0,0,1,1,0,69,1,1.1,0.9
37583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37584,1,0,0,0,87.8563608029,1,1,0,230,1,1.1,0.9
37585,1,9.29,3.066,0,0,1,1,0,69,1,1.1,0.9
37586,1,7.12,0.783,0,0,1,1,0,69,1,1.1,0.9
37587,1,6.57,1.643,0,0,1,1,0,69,1,1.1,0.9
37588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37591,1,12.51,1.251,0,0,1,1,0,69,1,1.1,0.9
37592,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37594,1,0,0,0,-199.999603867,1,1,0,765,1,1.1,0.9
37595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37596,1,2.33,0.35,0,0,1,1,0,69,1,1.1,0.9
37597,1,15.15,3.484,0,0,1,1,0,138,1,1.1,0.9
37598,1,10.76,2.475,0,0,1,1,0,69,1,1.1,0.9
37599,1,0,0,0,21.4104823771,1,1,0,138,1,1.1,0.9
37600,1,3.81,0.8,0,0,1,1,0,69,1,1.1,0.9
37601,1,14.47,1.592,0,0,1,1,0,69,1,1.1,0.9
37602,1,5.32,1.702,0,0,1,1,0,69,1,1.1,0.9
37604,1,0,0,0,56.6777527066,1,1,0,138,1,1.1,0.9
37605,1,14.41,2.306,0,0,1,1,0,69,1,1.1,0.9
37606,1,16.99,2.718,0,0,1,1,0,69,1,1.1,0.9
37607,1,5.63,1.802,0,0,1,1,0,69,1,1.1,0.9
37608,1,6.43,2,0,0,1,1,0,69,1,1.1,0.9
37609,1,11.51,1.726,0,0,1,1,0,69,1,1.1,0.9
37610,1,8.8,2.816,0,0,1,1,0,138,1,1.1,0.9
37611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37614,1,5.13,0.564,0,0,1,1,0,69,1,1.1,0.9
37615,1,5.01,1.252,0,0,1,1,0,69,1,1.1,0.9
37616,1,4.76,0.809,0,0,1,1,0,69,1,1.1,0.9
37617,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37622,1,3.61,0.866,0,0,1,1,0,69,1,1.1,0.9
37623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37624,1,4,0.76,0,0,1,1,0,69,1,1.1,0.9
37625,1,4.36,0.567,0,0,1,1,0,69,1,1.1,0.9
37626,1,7.1,0.994,0,0,1,1,0,69,1,1.1,0.9
37627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37628,1,0,0,0,14.805642849,1,1,0,138,1,1.1,0.9
37629,1,10.2,1.938,0,0,1,1,0,69,1,1.1,0.9
37630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37632,1,0,0,0,-87.0991389806,1,1,0,500,1,1.1,0.9
37633,1,14.77,4.283,0,0,1,1,0,138,1,1.1,0.9
37634,1,3.11,0.622,0,0,1,1,0,69,1,1.1,0.9
37635,1,63.42,24.734,0,49.4269297603,1,1,0,138,1,1.1,0.9
37636,1,11.54,1.962,0,0,1,1,0,69,1,1.1,0.9
37637,1,0,0,0,0,1,1,0,765,1,1.1,0.9
37639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37640,1,4.01,1.283,0,0,1,1,0,69,1,1.1,0.9
37641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37642,1,7.63,2.976,0,0,1,1,0,138,1,1.1,0.9
37643,1,8.59,1.718,0,0,1,1,0,69,1,1.1,0.9
37644,1,3.24,0.81,0,0,1,1,0,69,1,1.1,0.9
37645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37646,1,10.89,3.267,0,0,1,1,0,69,1,1.1,0.9
37647,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37652,1,7.95,1.749,0,0,1,1,0,138,1,1.1,0.9
37653,1,11.48,3.674,0,0,1,1,0,138,1,1.1,0.9
37654,1,0,0,0,62.296256145,1,1,0,138,1,1.1,0.9
37655,1,29.27,6.147,0,-8.43378050462,1,1,0,138,1,1.1,0.9
37656,1,1.5,0.45,0,0,1,1,0,138,1,1.1,0.9
37657,1,0.01,0.001,0,0,1,1,0,69,1,1.1,0.9
37658,1,4.33,0.606,0,0,1,1,0,69,1,1.1,0.9
37659,1,11.86,3.202,0,0,1,1,0,69,1,1.1,0.9
37661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37662,1,6.08,2.006,0,0,1,1,0,69,1,1.1,0.9
37663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37664,1,4.43,0.93,0,0,1,1,0,69,1,1.1,0.9
37665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37668,1,5.96,1.669,0,0,1,1,0,69,1,1.1,0.9
37669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37670,1,10.05,3.115,0,0,1,1,0,69,1,1.1,0.9
37671,1,7.15,1.359,0,0,1,1,0,69,1,1.1,0.9
37672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37675,1,54.17,10.834,0,7.12349604405,1,1,0,345,1,1.1,0.9
37676,1,21.09,6.749,0,0,1,1,0,138,1,1.1,0.9
37677,1,145.14,56.403,0,-187.994937595,1,1,0,500,1,1.1,0.9
37678,1,0,0,0,0,1,1,0,765,1,1.1,0.9
37680,1,0,0,0,113.896070038,1,1,0,500,1,1.1,0.9
37683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37684,1,28.82,11.24,0,19.8928049827,1,1,0,138,1,1.1,0.9
37685,1,0,0,0,-72.8131007365,1,1,0,230,1,1.1,0.9
37687,1,7.86,2.437,0,0,1,1,0,69,1,1.1,0.9
37688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37691,1,26.67,8.001,0,17.6451019509,1,1,0,138,1,1.1,0.9
37692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37693,1,11.24,2.248,0,0,1,1,0,69,1,1.1,0.9
37694,1,5.19,1.453,0,0,1,1,0,69,1,1.1,0.9
37695,1,3.36,0.403,0,0,1,1,0,69,1,1.1,0.9
37696,1,0,0,0,-60.5715621863,1,1,0,345,1,1.1,0.9
37697,1,3.05,0.53,0,0,1,1,0,69,1,1.1,0.9
37698,1,8.43,1.77,0,0,1,1,0,69,1,1.1,0.9
37699,1,7.2,1.368,0,0,1,1,0,69,1,1.1,0.9
37701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37702,1,35.86,12.192,0,79.1410410846,1,1,0,138,1,1.1,0.9
37703,1,28.29,7.921,0,-14.6272426974,1,1,0,138,1,1.1,0.9
37704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37705,1,0,0,0,-199.99821141,1,1,0,500,1,1.1,0.9
37706,1,5.57,1.448,0,0,1,1,0,69,1,1.1,0.9
37707,1,2.16,0.518,0,0,1,1,0,69,1,1.1,0.9
37708,1,3.78,1.172,0,0,1,1,0,69,1,1.1,0.9
37709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37710,1,0,0,0,18.5355196892,1,1,0,138,1,1.1,0.9
37711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37715,1,4.67,0.841,0,0,1,1,0,69,1,1.1,0.9
37716,1,5.35,1.551,0,0,1,1,0,69,1,1.1,0.9
37717,1,4.84,0.823,0,0,1,1,0,69,1,1.1,0.9
37718,1,7.01,1.122,0,0,1,1,0,69,1,1.1,0.9
37720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37721,1,4.39,1.449,0,0,1,1,0,69,1,1.1,0.9
37722,1,3.93,0.668,0,0,1,1,0,69,1,1.1,0.9
37723,1,3.28,0.754,0,0,1,1,0,69,1,1.1,0.9
