bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
37725,1,0,0,0,199.999274327,1,1,0,500,1,1.1,0.9
37727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37728,1,3.89,0.7,0,0,1,1,0,69,1,1.1,0.9
37730,1,3.81,0.58,0,0,1,1,0,69,1,1.1,0.9
37731,1,0,0,0,123.422415974,1,1,0,500,1,1.1,0.9
37732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37734,1,6.16,1.848,0,0,1,1,0,69,1,1.1,0.9
37735,1,4.92,0.935,0,0,1,1,0,69,1,1.1,0.9
37737,1,10.4,2.496,0,-156.287708016,1,1,0,230,1,1.1,0.9
37738,1,1.67,0.501,0,0,1,1,0,69,1,1.1,0.9
37739,1,0,0,0,82.3577263033,1,1,0,345,1,1.1,0.9
37740,1,16.81,8.405,0,-16.2097924725,1,1,0,230,1,1.1,0.9
37741,1,9.78,4.89,0,0,1,1,0,230,1,1.1,0.9
37742,1,0,0,0,18.9880124425,1,1,0,230,1,1.1,0.9
37743,1,4.21,1.347,0,27.477465016,1,1,0,69,1,1.1,0.9
37744,1,5.01,1.947,0,0,1,1,0,500,1,1.1,0.9
37745,1,3.05,0.641,0,0,1,1,0,69,1,1.1,0.9
37747,1,2.52,0.63,0,0,1,1,0,69,1,1.1,0.9
37748,1,13.31,3.194,0,0,1,1,0,138,1,1.1,0.9
37749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37750,1,20.28,3.245,0,0,1,1,0,138,1,1.1,0.9
37751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37754,1,4.37,0.83,0,0,1,1,0,69,1,1.1,0.9
37755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37756,1,1.84,0.405,0,0,1,1,0,69,1,1.1,0.9
37757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37758,1,4.12,1.195,0,0,1,1,0,69,1,1.1,0.9
37759,1,3.59,0.898,0,0,1,1,0,69,1,1.1,0.9
37760,1,4.37,0.481,0,0,1,1,0,69,1,1.1,0.9
37761,1,23.77,8.082,0,0,1,1,0,230,1,1.1,0.9
37762,1,26.08,8.085,0,0,1,1,0,230,1,1.1,0.9
37763,1,16.75,3.685,0,0,1,1,0,138,1,1.1,0.9
37764,1,1.7,0.221,0,11.588778422,1,1,0,69,1,1.1,0.9
37765,1,15.07,5.856,0,-124.674337292,1,1,0,500,1,1.1,0.9
37766,1,2.1,0.672,0,0,1,1,0,69,1,1.1,0.9
37767,1,5.3,0.53,0,0,1,1,0,69,1,1.1,0.9
37768,1,5.02,0.552,0,0,1,1,0,69,1,1.1,0.9
37769,1,3.92,0.51,0,0,1,1,0,69,1,1.1,0.9
37771,1,10.22,10.35,0,0,1,1,0,69,1,1.1,0.9
37772,1,22.76,5.69,0,24.4796006477,1,1,0,138,1,1.1,0.9
37773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37774,1,19.84,7.71,0,0,1,1,0,500,1,1.1,0.9
37775,1,7.36,2.86,0,-107.721362138,1,1,0,500,1,1.1,0.9
37776,1,27.81,10.012,0,1.9996142273,1,1,0,230,1,1.1,0.9
37777,1,26.14,5.751,0,0,1,1,0,230,1,1.1,0.9
37778,1,32.51,7.802,0,29.3370383817,1,1,0,138,1,1.1,0.9
37779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37780,1,8.21,2.545,0,0,1,1,0,69,1,1.1,0.9
37781,1,0,0,0,-92.7668548701,1,1,0,138,1,1.1,0.9
37782,1,0,0,0,-168.607837439,1,1,0,138,1,1.1,0.9
37783,1,0,0,0,199.992314361,1,1,0,138,1,1.1,0.9
37784,1,2.09,0.355,0,0,1,1,0,69,1,1.1,0.9
37785,1,5.32,1.33,0,0,1,1,0,69,1,1.1,0.9
37786,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37788,1,32.92,8.888,0,23.3611692102,1,1,0,138,1,1.1,0.9
37789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37790,1,5.73,1.203,0,0,1,1,0,69,1,1.1,0.9
37791,1,7.85,2.276,0,0,1,1,0,138,1,1.1,0.9
37792,1,0,0,0,-43.6528579868,1,1,0,230,1,1.1,0.9
37793,1,0,0,0,37.3724719004,1,1,0,138,1,1.1,0.9
37794,1,4.79,1.293,0,0,1,1,0,69,1,1.1,0.9
37795,1,4.86,0.632,0,0,1,1,0,69,1,1.1,0.9
37797,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37798,1,3.54,0.991,0,14.8640062629,1,1,0,69,1,1.1,0.9
37800,1,15.09,3.169,0,0,1,1,0,138,1,1.1,0.9
37801,1,13.71,3.016,0,0,1,1,0,138,1,1.1,0.9
37802,1,17.18,3.79,0,0,1,1,0,138,1,1.1,0.9
37803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37806,1,0.82,0.148,0,0,1,1,0,69,1,1.1,0.9
37807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37808,1,3.29,0.461,0,0,1,1,0,69,1,1.1,0.9
37810,1,28.25,9.888,0,-22.8311394123,1,1,0,230,1,1.1,0.9
37812,1,20.26,7.873,0,-167.638961243,1,1,0,500,1,1.1,0.9
37813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37816,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37817,1,3.96,0.475,0,0,1,1,0,69,1,1.1,0.9
37819,1,28.25,7.345,0,21.8520854034,1,1,0,138,1,1.1,0.9
37820,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37821,1,3.72,0.967,0,0,1,1,0,69,1,1.1,0.9
37822,1,5.44,1.306,0,0,1,1,0,69,1,1.1,0.9
37823,1,47.85,15.79,0,40.5962828133,1,1,0,230,1,1.1,0.9
37826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37829,1,2.84,0.312,0,0,1,1,0,69,1,1.1,0.9
37831,1,7.07,1.909,0,55.2235406797,1,1,0,69,1,1.1,0.9
37833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37836,1,2.55,0.689,0,0,1,1,0,69,1,1.1,0.9
37837,1,0,0,0,7.41477534982,1,1,0,230,1,1.1,0.9
37838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37839,1,9.41,2.447,0,0,1,1,0,69,1,1.1,0.9
37840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37841,1,2.93,0.557,0,24.7823011013,1,1,0,69,1,1.1,0.9
37842,1,3.68,0.589,0,45.097741768,1,1,0,69,1,1.1,0.9
37843,1,16.75,2.68,0,0,1,1,0,69,1,1.1,0.9
37844,1,96.44,24.11,0,70.4651736718,1,1,0,138,1,1.1,0.9
37846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37847,1,1.92,0.23,0,0,1,1,0,69,1,1.1,0.9
37848,1,11.6,3.132,0,0,1,1,0,138,1,1.1,0.9
37849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37850,1,3.21,0.963,0,0,1,1,0,69,1,1.1,0.9
37851,1,20.46,7.366,0,20.4371833224,1,1,0,138,1,1.1,0.9
37852,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37853,1,28.78,9.785,0,59.5484802997,1,1,0,138,1,1.1,0.9
37854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37857,1,6.55,1.637,0,0,1,1,0,69,1,1.1,0.9
37858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37866,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37867,1,14.89,5.509,0,-29.2201823204,1,1,0,138,1,1.1,0.9
37868,1,17.14,3.428,0,0,1,1,0,138,1,1.1,0.9
37869,1,2.14,0.449,0,0,1,1,0,69,1,1.1,0.9
37870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37872,1,14.26,2.424,0,0,1,1,0,138,1,1.1,0.9
37874,1,1.94,0.291,0,0,1,1,0,69,1,1.1,0.9
37876,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37877,1,0,0,0,-2.77247693383,1,1,0,230,1,1.1,0.9
37878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37879,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37881,1,8.4,2.352,0,0,1,1,0,69,1,1.1,0.9
37882,1,5.28,0.528,0,0,1,1,0,69,1,1.1,0.9
37883,1,2.15,0.28,0,0,1,1,0,69,1,1.1,0.9
37884,1,0.97,0.213,0,0,1,1,0,69,1,1.1,0.9
37885,1,2.23,0.245,0,0,1,1,0,69,1,1.1,0.9
37886,1,3.95,0.869,0,0,1,1,0,69,1,1.1,0.9
37887,1,1.47,0.382,0,0,1,1,0,69,1,1.1,0.9
37888,1,1.56,0.25,0,0,1,1,0,69,1,1.1,0.9
37889,1,1.99,0.438,0,0,1,1,0,69,1,1.1,0.9
37890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37892,1,0,0,0,136.771574734,1,1,0,345,1,1.1,0.9
37894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37895,1,9.51,2.092,0,-199.953031347,1,1,0,345,1,1.1,0.9
37896,1,106.77,41.492,0,-54.4036262197,1,1,0,500,1,1.1,0.9
37897,1,32.82,9.19,0,4.38085850319,1,1,0,138,1,1.1,0.9
37898,1,19.31,5.407,0,76.2683783364,1,1,0,138,1,1.1,0.9
37899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37900,1,9.87,2.961,0,0,1,1,0,69,1,1.1,0.9
37901,1,2.06,0.288,0,21.931027111,1,1,0,69,1,1.1,0.9
37902,1,4.54,0.772,0,0,1,1,0,69,1,1.1,0.9
37903,1,19,7.22,0,21.3350988784,1,1,0,138,1,1.1,0.9
37906,1,4.92,0.492,0,0,1,1,0,69,1,1.1,0.9
37908,1,1.62,0.259,0,0,1,1,0,69,1,1.1,0.9
37910,1,1.75,0.55,0,0,1,1,0,69,1,1.1,0.9
37911,1,2.36,0.378,0,0,1,1,0,69,1,1.1,0.9
37914,1,1.62,0.178,0,0,1,1,0,69,1,1.1,0.9
37915,1,2.37,0.403,0,0,1,1,0,69,1,1.1,0.9
37916,1,2.01,0.643,0,0,1,1,0,69,1,1.1,0.9
37917,1,3.22,0.58,0,0,1,1,0,69,1,1.1,0.9
37918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37922,1,3.87,0.89,0,0,1,1,0,138,1,1.1,0.9
37923,1,3.93,1.1,0,0,1,1,0,69,1,1.1,0.9
37924,1,4.56,0.65,0,0,1,1,0,69,1,1.1,0.9
37925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37926,1,1.85,0.537,0,0,1,1,0,69,1,1.1,0.9
37927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37929,1,1.68,0.319,0,0,1,1,0,69,1,1.1,0.9
37930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37933,1,1.34,0.161,0,0,1,1,0,69,1,1.1,0.9
37934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37938,1,1.04,0.333,0,0,1,1,0,69,1,1.1,0.9
37939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37940,1,2.25,0.315,0,0,1,1,0,69,1,1.1,0.9
37941,1,3.16,0.379,0,0,1,1,0,69,1,1.1,0.9
37942,1,2.1,0.252,0,0,1,1,0,69,1,1.1,0.9
37945,1,4.11,1.192,0,0,1,1,0,69,1,1.1,0.9
37946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37947,1,5.36,0.697,0,0,1,1,0,69,1,1.1,0.9
37948,1,4.1,2.61,0,0,1,1,0,69,1,1.1,0.9
37950,1,2.07,0.29,0,0,1,1,0,69,1,1.1,0.9
37951,1,3.28,0.328,0,0,1,1,0,69,1,1.1,0.9
37952,1,8.5,1.955,0,0,1,1,0,138,1,1.1,0.9
37953,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37954,1,50.28,25.14,0,26.3298853838,1,1,0,345,1,1.1,0.9
37955,1,21.38,7.697,0,-105.520429775,1,1,0,345,1,1.1,0.9
37956,1,7.27,1.818,0,0,1,1,0,69,1,1.1,0.9
37957,1,0.85,0.238,0,0,1,1,0,69,1,1.1,0.9
37958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37959,1,7.46,2.984,0,0,1,1,0,138,1,1.1,0.9
37960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37962,1,3.16,0.98,0,0,1,1,0,69,1,1.1,0.9
37964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37965,1,2.87,0.66,0,0,1,1,0,69,1,1.1,0.9
37966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37967,1,2.76,0.773,0,0,1,1,0,69,1,1.1,0.9
37968,1,1.5,0.345,0,0,1,1,0,69,1,1.1,0.9
37969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37970,1,0,0,0,-34.8133796691,1,1,0,230,1,1.1,0.9
37971,1,1.75,0.49,0,0,1,1,0,69,1,1.1,0.9
37972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37973,1,3.53,0.706,0,0,1,1,0,69,1,1.1,0.9
37974,1,1.36,0.177,0,0,1,1,0,69,1,1.1,0.9
37976,1,5.39,1.347,0,0,1,1,0,69,1,1.1,0.9
37977,1,4.41,0.838,0,0,1,1,0,69,1,1.1,0.9
37978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37979,1,1.19,0.19,0,0,1,1,0,69,1,1.1,0.9
37981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37982,1,17.44,6.976,0,36.1658656172,1,1,0,138,1,1.1,0.9
37983,1,10.06,3.32,0,0,1,1,0,138,1,1.1,0.9
37985,1,17,4.25,0,18.3247486199,1,1,0,138,1,1.1,0.9
37986,1,12.86,3.215,0,0,1,1,0,138,1,1.1,0.9
37987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37988,1,38.07,12.563,0,40.523557187,1,1,0,230,1,1.1,0.9
37989,1,2.06,0.35,0,0,1,1,0,69,1,1.1,0.9
37990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37991,1,19.71,7.659,0,0,1,1,0,500,1,1.1,0.9
37992,1,5.12,1.536,0,0,1,1,0,69,1,1.1,0.9
37993,1,2.82,0.733,0,0,1,1,0,69,1,1.1,0.9
37994,1,3.52,1.091,0,0,1,1,0,69,1,1.1,0.9
37995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37996,1,3.86,1.042,0,0,1,1,0,69,1,1.1,0.9
37997,1,12.11,6.055,0,0,1,1,0,230,1,1.1,0.9
37998,1,14.81,1.63,0,0,1,1,0,230,1,1.1,0.9
37999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38001,1,6.2,1.302,0,0,1,1,0,69,1,1.1,0.9
38002,1,3.35,0.603,0,0,1,1,0,69,1,1.1,0.9
38003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38004,1,71.78,27.894,0,117.147880186,1,1,0,500,1,1.1,0.9
38005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38006,1,2.28,0.41,0,0,1,1,0,69,1,1.1,0.9
38007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38009,1,2.45,0.416,0,0,1,1,0,69,1,1.1,0.9
38010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38011,1,39.67,12.29,0,0,1,1,0,138,1,1.1,0.9
38012,1,13.28,1.992,0,0,1,1,0,138,1,1.1,0.9
38013,1,3.47,0.902,0,0,1,1,0,69,1,1.1,0.9
38015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38018,1,11.99,2.998,0,0,1,1,0,138,1,1.1,0.9
38019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38020,1,5.69,0.967,0,0,1,1,0,69,1,1.1,0.9
38021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38023,1,2.11,0.211,0,0,1,1,0,69,1,1.1,0.9
38025,1,2.02,1.94,0,0,1,1,0,69,1,1.1,0.9
38026,1,2.29,0.412,0,10.1992701373,1,1,0,69,1,1.1,0.9
38027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38028,1,3.66,3.58,0,0,1,1,0,69,1,1.1,0.9
38029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38030,1,2.63,0.605,0,0,1,1,0,69,1,1.1,0.9
38031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38032,1,15.62,2.812,0,0,1,1,0,138,1,1.1,0.9
38033,1,23.39,8.186,0,49.9759962092,1,1,0,138,1,1.1,0.9
38034,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38038,1,8.58,4.15,0,0,1,1,0,230,1,1.1,0.9
38039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38040,1,1.5,0.54,0,0,1,1,0,138,1,1.1,0.9
38041,1,28.52,7.986,0,0,1,1,0,138,1,1.1,0.9
38042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38043,1,15.35,3.377,0,0,1,1,0,138,1,1.1,0.9
38046,1,3.55,0.746,0,0,1,1,0,69,1,1.1,0.9
38047,1,3.18,0.7,0,0,1,1,0,69,1,1.1,0.9
38048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38049,1,2.28,0.41,0,0,1,1,0,69,1,1.1,0.9
38050,1,3.86,0.965,0,0,1,1,0,69,1,1.1,0.9
38051,1,1.2,0.288,0,0,1,1,0,69,1,1.1,0.9
38052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38053,1,4.54,0.863,0,0,1,1,0,69,1,1.1,0.9
38054,1,3.49,0.349,0,0,1,1,0,69,1,1.1,0.9
38055,1,5.17,1.344,0,0,1,1,0,69,1,1.1,0.9
38056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38058,1,66.42,20.59,0,17.569103318,1,1,0,138,1,1.1,0.9
38059,1,13.45,2.69,0,0,1,1,0,138,1,1.1,0.9
38060,1,58.03,9.285,0,17.8439526391,1,1,0,138,1,1.1,0.9
38061,1,1.71,0.171,0,0,1,1,0,69,1,1.1,0.9
38062,1,1.28,0.128,0,0,1,1,0,69,1,1.1,0.9
38063,1,12.55,4.894,0,0,1,1,0,138,1,1.1,0.9
38064,1,4.19,0.712,0,0,1,1,0,69,1,1.1,0.9
38065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38066,1,2.14,0.621,0,0,1,1,0,69,1,1.1,0.9
38067,1,4.87,1.412,0,0,1,1,0,69,1,1.1,0.9
38068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38069,1,1.98,0.554,0,0,1,1,0,69,1,1.1,0.9
38070,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38071,1,33.91,6.104,0,15.7117894399,1,1,0,138,1,1.1,0.9
38072,1,0,0,0,-0.755883272243,1,1,0,500,1,1.1,0.9
38073,1,3.4,0.374,0,0,1,1,0,69,1,1.1,0.9
38074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38076,1,9.09,19.59,0,0,1,1,0,69,1,1.1,0.9
38077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38079,1,13.6,32.34,0,0,1,1,0,69,1,1.1,0.9
38080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38081,1,0,0,0,7.62379158164,1,1,0,138,1,1.1,0.9
38082,1,2.54,0.305,0,0,1,1,0,69,1,1.1,0.9
38083,1,18.48,6.96,0,0,1,1,0,230,1,1.1,0.9
38084,1,4.23,0.804,0,0,1,1,0,69,1,1.1,0.9
38085,1,8.99,2.81,0,0,1,1,0,138,1,1.1,0.9
38086,1,0,0,0,35.6240349014,1,1,0,230,1,1.1,0.9
38088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38090,1,44.24,12.387,0,42.2279036694,1,1,0,138,1,1.1,0.9
38091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38092,1,2.89,0.289,0,0,1,1,0,69,1,1.1,0.9
38093,1,2.68,0.33,0,0,1,1,0,69,1,1.1,0.9
38094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38095,1,17.58,6.153,0,7.61604660689,1,1,0,138,1,1.1,0.9
38096,1,5.11,1.175,0,0,1,1,0,69,1,1.1,0.9
38097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38098,1,25.62,6.149,0,62.6622488591,1,1,0,138,1,1.1,0.9
38099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38101,1,2.52,0.781,0,0,1,1,0,69,1,1.1,0.9
38102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38103,1,4.31,0.474,0,0,1,1,0,69,1,1.1,0.9
38104,1,13.29,2.259,0,0,1,1,0,69,1,1.1,0.9
38105,1,12.64,3.286,0,0,1,1,0,69,1,1.1,0.9
38106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38107,1,2.09,1.045,0,0,1,1,0,138,1,1.1,0.9
38108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38111,1,5.52,0.607,0,0,1,1,0,69,1,1.1,0.9
38112,1,3.82,0.879,0,0,1,1,0,69,1,1.1,0.9
38113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38116,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38117,1,5.18,1.658,0,0,1,1,0,69,1,1.1,0.9
38118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38120,1,0,0,0,10.2694479198,1,1,0,138,1,1.1,0.9
38121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38122,1,5.21,1.302,0,0,1,1,0,138,1,1.1,0.9
38123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38124,1,6.35,0.762,0,0,1,1,0,69,1,1.1,0.9
38125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38126,1,10.34,2.068,0,0,1,1,0,69,1,1.1,0.9
38127,1,2.37,0.569,0,0,1,1,0,69,1,1.1,0.9
38128,1,2.95,0.96,0,0,1,1,0,69,1,1.1,0.9
38129,1,12.9,1.548,0,0,1,1,0,69,1,1.1,0.9
38131,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38132,1,36.75,10.34,0,0,1,1,0,230,1,1.1,0.9
38133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38135,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38136,1,1.38,0.386,0,0,1,1,0,69,1,1.1,0.9
38137,1,3.93,0.943,0,0,1,1,0,69,1,1.1,0.9
38138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38139,1,1.45,0.304,0,0,1,1,0,69,1,1.1,0.9
38140,1,2.63,0.473,0,0,1,1,0,69,1,1.1,0.9
38141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38142,1,2.53,0.582,0,0,1,1,0,69,1,1.1,0.9
38143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38144,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38146,1,4.76,0.524,0,0,1,1,0,69,1,1.1,0.9
38148,1,43.4,12.586,0,16.5720992048,1,1,0,138,1,1.1,0.9
38149,1,60.3,23.517,0,77.2168557552,1,1,0,230,1,1.1,0.9
38150,1,5.63,1.407,0,0,1,1,0,69,1,1.1,0.9
38151,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38152,1,0.66,0.132,0,0,1,1,0,69,1,1.1,0.9
38153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38154,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38155,1,108.5,21.7,0,0,1,1,0,230,1,1.1,0.9
38156,1,7.25,1.015,0,0,1,1,0,69,1,1.1,0.9
38157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38161,1,2.78,0.751,0,0,1,1,0,69,1,1.1,0.9
38162,1,25.7,12.85,0,-112.797062815,1,1,0,500,1,1.1,0.9
38163,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38164,1,4.97,0.596,0,0,1,1,0,69,1,1.1,0.9
38165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38166,1,31.21,12.172,0,25.6127583517,1,1,0,138,1,1.1,0.9
38167,1,15.37,3.842,0,0,1,1,0,138,1,1.1,0.9
38168,1,12.37,3.34,0,0,1,1,0,230,1,1.1,0.9
38169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38170,1,19.35,5.418,0,57.5881282105,1,1,0,138,1,1.1,0.9
38171,1,46.28,8.793,0,-8.30783215805,1,1,0,138,1,1.1,0.9
38172,1,2.41,0.747,0,0,1,1,0,69,1,1.1,0.9
38173,1,15.37,3.535,0,-5.11076985354,1,1,0,230,1,1.1,0.9
38174,1,58.13,22.59,0,57.851197146,1,1,0,500,1,1.1,0.9
38175,1,3.32,0.598,0,0,1,1,0,69,1,1.1,0.9
38176,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38177,1,1.58,2.84,0,0,1,1,0,69,1,1.1,0.9
38178,1,1.85,0.203,0,0,1,1,0,69,1,1.1,0.9
38179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38181,1,1.53,0.413,0,0,1,1,0,69,1,1.1,0.9
38182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38184,1,3.63,0.69,0,0,1,1,0,69,1,1.1,0.9
38185,1,18.09,5.608,0,0,1,1,0,138,1,1.1,0.9
38186,1,9.01,3.063,0,0,1,1,0,138,1,1.1,0.9
38187,1,13.37,2.005,0,0,1,1,0,138,1,1.1,0.9
38188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38191,1,4.53,0.679,0,0,1,1,0,69,1,1.1,0.9
38192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38194,1,2.19,0.35,0,0,1,1,0,69,1,1.1,0.9
38195,1,24.58,9.552,0,0,1,1,0,500,1,1.1,0.9
38196,1,5.23,1.36,0,0,1,1,0,69,1,1.1,0.9
38197,1,1.86,0.316,0,0,1,1,0,69,1,1.1,0.9
38198,1,32.82,12.754,0,0,1,1,0,500,1,1.1,0.9
38199,1,3.85,0.809,0,0,1,1,0,69,1,1.1,0.9
38200,1,3.04,0.547,0,0,1,1,0,69,1,1.1,0.9
38201,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38203,1,38.96,8.961,0,0,1,1,0,138,1,1.1,0.9
38204,1,1.92,0.518,0,0,1,1,0,69,1,1.1,0.9
38205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38207,1,43.32,10.397,0,-82.331909045,1,1,0,230,1,1.1,0.9
38208,1,51.9,20.57,0,0,1,1,0,500,1,1.1,0.9
38209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38211,1,2.37,0.735,0,0,1,1,0,69,1,1.1,0.9
38212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38213,1,4.63,1.389,0,0,1,1,0,69,1,1.1,0.9
38214,1,6.41,1.474,0,0,1,1,0,69,1,1.1,0.9
38215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38216,1,3.17,0.793,0,0,1,1,0,69,1,1.1,0.9
38217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38218,1,0,0,0,-19.9142450245,1,1,0,138,1,1.1,0.9
38219,1,49.18,18.197,0,38.7637927862,1,1,0,138,1,1.1,0.9
38220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38221,1,17.14,6.856,0,14.116593215,1,1,0,138,1,1.1,0.9
38222,1,16.06,5.46,0,22.4808731518,1,1,0,138,1,1.1,0.9
38224,1,3.5,0.56,0,0,1,1,0,69,1,1.1,0.9
38225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38226,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38229,1,11.66,2.682,0,0,1,1,0,138,1,1.1,0.9
38230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38231,1,9.07,2.358,0,0,1,1,0,138,1,1.1,0.9
38232,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38233,1,2.92,0.613,0,0,1,1,0,69,1,1.1,0.9
38234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38237,1,30.28,9.992,0,21.8161078016,1,1,0,138,1,1.1,0.9
38238,1,4.21,1.221,0,0,1,1,0,69,1,1.1,0.9
38239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38240,1,1.22,0.63,0,0,1,1,0,69,1,1.1,0.9
38241,1,2.56,0.64,0,0,1,1,0,69,1,1.1,0.9
38242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38247,1,3.51,1.053,0,0,1,1,0,69,1,1.1,0.9
38248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38249,1,2.72,0.571,0,0,1,1,0,69,1,1.1,0.9
38250,1,18.11,5.795,0,13.7828241798,1,1,0,138,1,1.1,0.9
38251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38252,1,2.66,0.878,0,0,1,1,0,69,1,1.1,0.9
38254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38255,1,10.1,3.232,0,0,1,1,0,69,1,1.1,0.9
38256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38257,1,3.08,0.308,0,0,1,1,0,69,1,1.1,0.9
38258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38259,1,5.17,1.034,0,0,1,1,0,138,1,1.1,0.9
38260,1,3.56,0.89,0,0,1,1,0,69,1,1.1,0.9
38261,1,13.99,2.098,0,0,1,1,0,138,1,1.1,0.9
38262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38265,1,5.59,1.286,0,0,1,1,0,69,1,1.1,0.9
38266,1,5.69,0.91,0,0,1,1,0,69,1,1.1,0.9
38267,1,6.08,0.973,0,0,1,1,0,69,1,1.1,0.9
38268,1,4.51,0.992,0,0,1,1,0,69,1,1.1,0.9
38269,1,4.97,1.292,0,0,1,1,0,69,1,1.1,0.9
38270,1,29.49,4.423,0,64.9099242257,1,1,0,138,1,1.1,0.9
38271,1,8.74,0.93,0,0,1,1,0,230,1,1.1,0.9
38272,1,28.92,7.23,0,23.4059007588,1,1,0,138,1,1.1,0.9
38273,1,17.24,4.482,0,0,1,1,0,230,1,1.1,0.9
38274,1,38.07,8.756,0,-6.1381515954,1,1,0,138,1,1.1,0.9
38275,1,40.67,10.167,0,14.6357850481,1,1,0,138,1,1.1,0.9
38276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38277,1,5.96,1.848,0,0,1,1,0,138,1,1.1,0.9
38278,1,3.28,0.82,0,0,1,1,0,69,1,1.1,0.9
38279,1,2.63,0.289,0,0,1,1,0,69,1,1.1,0.9
38280,1,5.73,1.318,0,0,1,1,0,69,1,1.1,0.9
38281,1,5.39,1.617,0,9.22614489164,1,1,0,69,1,1.1,0.9
38282,1,4.59,0.459,0,0,1,1,0,69,1,1.1,0.9
38283,1,10.1,2.525,0,0,1,1,0,138,1,1.1,0.9
38284,1,6.53,1.371,0,0,1,1,0,69,1,1.1,0.9
38285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38287,1,5.45,0.599,0,0,1,1,0,69,1,1.1,0.9
38288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38289,1,24.93,5.485,0,0,1,1,0,138,1,1.1,0.9
38290,1,10.34,2.275,0,0,1,1,0,138,1,1.1,0.9
38291,1,4.69,1.313,0,0,1,1,0,69,1,1.1,0.9
38293,1,3.62,0.82,0,0,1,1,0,69,1,1.1,0.9
38294,1,2.66,0.452,0,0,1,1,0,69,1,1.1,0.9
38295,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38296,1,2.9,0.696,0,0,1,1,0,69,1,1.1,0.9
38297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38301,1,3.7,0.37,0,0,1,1,0,69,1,1.1,0.9
38302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38306,1,49.49,24.745,0,-94.4078452229,1,1,0,500,1,1.1,0.9
38307,1,9.05,2.534,0,0,1,1,0,230,1,1.1,0.9
38308,1,33.91,8.138,0,17.4261547663,1,1,0,230,1,1.1,0.9
38309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38310,1,5.17,1.396,0,0,1,1,0,69,1,1.1,0.9
38311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38312,1,47.01,9.872,0,33.8636780956,1,1,0,230,1,1.1,0.9
38313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38316,1,44.62,9.37,0,0,1,1,0,138,1,1.1,0.9
38317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38318,1,7.94,1.588,0,0,1,1,0,69,1,1.1,0.9
38320,1,11.93,1.432,0,0,1,1,0,69,1,1.1,0.9
38321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38322,1,58.8,15.876,0,37.7916837691,1,1,0,138,1,1.1,0.9
38323,1,1.69,0.186,0,0,1,1,0,69,1,1.1,0.9
38324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38325,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38326,1,2.78,0.667,0,0,1,1,0,69,1,1.1,0.9
38327,1,2.99,0.448,0,0,1,1,0,69,1,1.1,0.9
38328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38329,1,4.54,1.317,0,0,1,1,0,69,1,1.1,0.9
38330,1,15.19,3.038,0,0,1,1,0,138,1,1.1,0.9
38331,1,1.68,1.43,0,0,1,1,0,69,1,1.1,0.9
38332,1,0,0,0,-199.995584313,1,1,0,500,1,1.1,0.9
38333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38334,1,9.65,2.798,0,0,1,1,0,138,1,1.1,0.9
38335,1,3.53,0.6,0,0,1,1,0,69,1,1.1,0.9
38336,1,67.24,26.13,0,-78.6771817452,1,1,0,500,1,1.1,0.9
38337,1,6.37,1.98,0,0,1,1,0,230,1,1.1,0.9
38338,1,33.1,7.613,0,114.490836282,1,1,0,138,1,1.1,0.9
38339,1,48.37,14.995,0,-63.1842956699,1,1,0,230,1,1.1,0.9
38340,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38341,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38342,1,1.99,0.458,0,0,1,1,0,69,1,1.1,0.9
38343,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38344,1,6.47,1.423,0,0,1,1,0,69,1,1.1,0.9
38345,1,1.96,0.196,0,0,1,1,0,69,1,1.1,0.9
38346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38349,1,18.82,4.517,0,0,1,1,0,138,1,1.1,0.9
38350,1,21.26,3.189,0,0,1,1,0,138,1,1.1,0.9
38351,1,33.55,13.323,0,0,1,1,0,500,1,1.1,0.9
38352,1,1.08,0.162,0,0,1,1,0,69,1,1.1,0.9
38353,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38355,1,0.77,0.68,0,0,1,1,0,69,1,1.1,0.9
38356,1,4.68,0.468,0,0,1,1,0,69,1,1.1,0.9
38357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38358,1,26.14,4.182,0,0,1,1,0,138,1,1.1,0.9
38359,1,16.53,2.975,0,0,1,1,0,138,1,1.1,0.9
38360,1,14.08,5.472,0,0,1,1,0,500,1,1.1,0.9
38361,1,8.8,2.112,0,0,1,1,0,138,1,1.1,0.9
38362,1,35.25,13.698,0,-199.997654287,1,1,0,500,1,1.1,0.9
38363,1,6.26,1.628,0,0,1,1,0,69,1,1.1,0.9
38364,1,4.9,1.176,0,0,1,1,0,69,1,1.1,0.9
38365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38367,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38369,1,2.49,0.623,0,0,1,1,0,69,1,1.1,0.9
38370,1,28.78,14.39,0,117.302455739,1,1,0,500,1,1.1,0.9
38371,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38374,1,2.98,0.775,0,0,1,1,0,69,1,1.1,0.9
38375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38379,1,0,0,0,187.049723997,1,1,0,500,1,1.1,0.9
38380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38382,1,3.63,0.472,0,0,1,1,0,69,1,1.1,0.9
38383,1,6.07,1.335,0,0,1,1,0,69,1,1.1,0.9
38384,1,4.22,0.886,0,0,1,1,0,69,1,1.1,0.9
38385,1,7.75,3.018,0,0,1,1,0,500,1,1.1,0.9
38386,1,1.47,0.294,0,0,1,1,0,69,1,1.1,0.9
38387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38389,1,7.17,2.223,0,0,1,1,0,69,1,1.1,0.9
38390,1,6.17,0.926,0,0,1,1,0,69,1,1.1,0.9
38391,1,4.03,0.766,0,0,1,1,0,69,1,1.1,0.9
38392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38394,1,0,0,0,-29.7754895822,1,1,0,230,1,1.1,0.9
38395,1,0,0,0,16.4414629794,1,1,0,138,1,1.1,0.9
38396,1,242.33,80,0,-199.99196108,1,1,0,765,1,1.1,0.9
38397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38398,1,25.09,9.032,0,27.3873404591,1,1,0,138,1,1.1,0.9
38399,1,11.89,2.14,0,0,1,1,0,138,1,1.1,0.9
38400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38401,1,8.93,1.161,0,0,1,1,0,69,1,1.1,0.9
38402,1,14.79,2.81,0,0,1,1,0,69,1,1.1,0.9
38403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38405,1,8.17,1.43,0,0,1,1,0,69,1,1.1,0.9
38406,1,3.27,0.92,0,0,1,1,0,69,1,1.1,0.9
38408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38409,1,5.19,1.609,0,0.896878730081,1,1,0,69,1,1.1,0.9
38410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38411,1,10.32,3.406,0,0,1,1,0,138,1,1.1,0.9
38412,1,22.25,7.343,0,0,1,1,0,138,1,1.1,0.9
38413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38415,1,41.58,16.632,0,49.1428209284,1,1,0,138,1,1.1,0.9
38416,1,5.3,0.848,0,0,1,1,0,69,1,1.1,0.9
38418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38419,1,5.43,1.738,0,0,1,1,0,69,1,1.1,0.9
38420,1,6.49,1.882,0,0,1,1,0,69,1,1.1,0.9
38421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38422,1,2.97,0.475,0,0,1,1,0,69,1,1.1,0.9
38423,1,18.27,3.837,0,0,1,1,0,138,1,1.1,0.9
38424,1,6.24,0.686,0,0,1,1,0,69,1,1.1,0.9
38426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38428,1,0,0,0,-29.308896954,1,1,0,765,1,1.1,0.9
38429,1,5.03,0.503,0,0,1,1,0,69,1,1.1,0.9
38430,1,4.93,0.937,0,0,1,1,0,69,1,1.1,0.9
38431,1,5.52,1.38,0,0,1,1,0,138,1,1.1,0.9
38432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38434,1,3.58,0.465,0,0,1,1,0,69,1,1.1,0.9
38435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38437,1,28.11,11.244,0,22.5214408215,1,1,0,138,1,1.1,0.9
38438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38445,1,8.24,1.22,0,0,1,1,0,69,1,1.1,0.9
38447,1,6.47,0.906,0,0,1,1,0,69,1,1.1,0.9
38448,1,0,0,0,-69.9677881136,1,1,0,500,1,1.1,0.9
38449,1,4.1,0.984,0,0,1,1,0,69,1,1.1,0.9
38450,1,2.9,0.609,0,0,1,1,0,69,1,1.1,0.9
38451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38457,1,13.73,3.158,0,0,1,1,0,138,1,1.1,0.9
38458,1,11.93,3.34,0,0,1,1,0,69,1,1.1,0.9
38459,1,5.43,1.412,0,0,1,1,0,69,1,1.1,0.9
38461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38462,1,3.63,0.472,0,0,1,1,0,69,1,1.1,0.9
38463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38465,1,6.81,0.953,0,0,1,1,0,69,1,1.1,0.9
38466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38468,1,2.88,0.691,0,0,1,1,0,69,1,1.1,0.9
38469,1,2.91,0.786,0,0,1,1,0,69,1,1.1,0.9
38470,1,2.3,0.414,0,0,1,1,0,69,1,1.1,0.9
38471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38472,1,5.02,0.502,0,0,1,1,0,69,1,1.1,0.9
38473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38475,1,4.5,1.35,0,0,1,1,0,69,1,1.1,0.9
38476,1,16.43,4.107,0,7.88068069526,1,1,0,69,1,1.1,0.9
38477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38480,1,2.29,0.412,0,0,1,1,0,69,1,1.1,0.9
38481,1,2.06,0.433,0,0,1,1,0,69,1,1.1,0.9
38482,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38484,1,38.41,14.212,0,4.7518419186,1,1,0,138,1,1.1,0.9
38485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38486,1,1.99,0.657,0,0,1,1,0,69,1,1.1,0.9
38487,1,3.74,3.4,0,0,1,1,0,69,1,1.1,0.9
38490,1,4.53,0.634,0,0,1,1,0,69,1,1.1,0.9
38491,1,3,0.78,0,0,1,1,0,69,1,1.1,0.9
38492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38494,1,31.05,6.831,0,24.5425267731,1,1,0,138,1,1.1,0.9
38495,1,0,0,0,2.45778889095,1,1,0,500,1,1.1,0.9
38500,1,15.03,3.757,0,0,1,1,0,138,1,1.1,0.9
38501,1,3.47,0.937,0,0,1,1,0,69,1,1.1,0.9
38502,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38503,1,5.53,1.659,0,0,1,1,0,69,1,1.1,0.9
38504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38505,1,15.62,4.53,0,0,1,1,0,138,1,1.1,0.9
38506,1,36.47,14.588,0,23.2792774357,1,1,0,345,1,1.1,0.9
38507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38508,1,22.76,8.862,0,0,1,1,0,500,1,1.1,0.9
38509,1,5.76,0.922,0,0,1,1,0,69,1,1.1,0.9
38510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38512,1,2.45,0.368,0,0,1,1,0,69,1,1.1,0.9
38513,1,5.06,1.518,0,0,1,1,0,69,1,1.1,0.9
38514,1,5.2,1.404,0,0,1,1,0,69,1,1.1,0.9
38515,1,0.82,0.205,0,0,1,1,0,69,1,1.1,0.9
38516,1,2.53,0.734,0,0,1,1,0,69,1,1.1,0.9
38517,1,4.38,0.657,0,0,1,1,0,69,1,1.1,0.9
38518,1,10.89,2.178,0,0,1,1,0,69,1,1.1,0.9
38519,1,6.07,0.971,0,0,1,1,0,69,1,1.1,0.9
38520,1,7.83,1.723,0,0,1,1,0,69,1,1.1,0.9
38522,1,3.39,0.508,0,0,1,1,0,69,1,1.1,0.9
38523,1,3.5,0.63,0,0,1,1,0,69,1,1.1,0.9
38524,1,30.97,8.362,0,21.2293077956,1,1,0,69,1,1.1,0.9
38527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38529,1,7.31,1.828,0,0,1,1,0,69,1,1.1,0.9
38532,1,3.97,1.231,0,0,1,1,0,69,1,1.1,0.9
38533,1,6.28,1.633,0,0,1,1,0,69,1,1.1,0.9
38534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38535,1,8.31,1.08,0,0,1,1,0,69,1,1.1,0.9
38536,1,7.8,1.872,0,0,1,1,0,69,1,1.1,0.9
38537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38538,1,4.95,0.891,0,0,1,1,0,69,1,1.1,0.9
38539,1,5.61,1.178,0,0,1,1,0,69,1,1.1,0.9
38540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38541,1,0,0,0,-48.4785914471,1,1,0,500,1,1.1,0.9
38542,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38543,1,0,0,0,-129.880301166,1,1,0,500,1,1.1,0.9
38544,1,2,0.48,0,0,1,1,0,69,1,1.1,0.9
38545,1,5.03,1.61,0,0,1,1,0,69,1,1.1,0.9
38546,1,1.94,0.291,0,0,1,1,0,69,1,1.1,0.9
38547,1,2.08,0.291,0,0,1,1,0,69,1,1.1,0.9
38548,1,7.56,1.24,0,0,1,1,0,69,1,1.1,0.9
38549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38550,1,16.75,3.182,0,0,1,1,0,138,1,1.1,0.9
38551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38552,1,6.06,0.76,0,0,1,1,0,69,1,1.1,0.9
38553,1,4.68,0.515,0,0,1,1,0,69,1,1.1,0.9
38554,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38555,1,6.22,1.182,0,0,1,1,0,69,1,1.1,0.9
38556,1,11.92,3.576,0,0,1,1,0,69,1,1.1,0.9
38557,1,4.39,1.317,0,0,1,1,0,69,1,1.1,0.9
38558,1,3.02,0.604,0,0,1,1,0,69,1,1.1,0.9
38559,1,2.02,0.444,0,0,1,1,0,69,1,1.1,0.9
38560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38561,1,21.62,4.54,0,10.0583671321,1,1,0,138,1,1.1,0.9
38562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38563,1,2.36,0.448,0,0,1,1,0,69,1,1.1,0.9
38564,1,2.77,0.471,0,0,1,1,0,69,1,1.1,0.9
38565,1,4.29,1.201,0,0,1,1,0,69,1,1.1,0.9
38567,1,49.81,19.924,0,32.2241501783,1,1,0,138,1,1.1,0.9
38568,1,22.03,5.067,0,11.4236029699,1,1,0,138,1,1.1,0.9
38570,1,0,0,0,2.69062327299,1,1,0,345,1,1.1,0.9
38571,1,38.09,15.236,0,26.1520756132,1,1,0,230,1,1.1,0.9
38572,1,0,0,0,29.9096884508,1,1,0,230,1,1.1,0.9
38573,1,31.84,5.731,0,-27.1519584967,1,1,0,138,1,1.1,0.9
38574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38575,1,7.07,0.778,0,0,1,1,0,69,1,1.1,0.9
38576,1,5,1,0,0,1,1,0,69,1,1.1,0.9
38577,1,9.26,2.13,0,0,1,1,0,69,1,1.1,0.9
38578,1,0,0,0,58.8177058774,1,1,0,138,1,1.1,0.9
38579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38580,1,7.63,1.297,0,0,1,1,0,69,1,1.1,0.9
38581,1,4.26,0.724,0,0,1,1,0,69,1,1.1,0.9
38583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38587,1,4.25,1.275,0,0,1,1,0,69,1,1.1,0.9
38588,1,6.23,0.748,0,0,1,1,0,69,1,1.1,0.9
38589,1,13.56,2.305,0,0,1,1,0,69,1,1.1,0.9
38590,1,11.13,2.337,0,0,1,1,0,69,1,1.1,0.9
38591,1,3.55,0.958,0,0,1,1,0,69,1,1.1,0.9
38592,1,4.45,0.89,0,0,1,1,0,69,1,1.1,0.9
38593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38599,1,0,0,0,12.4002447795,1,1,0,345,1,1.1,0.9
38600,1,103.11,41.244,0,66.6898500978,1,1,0,345,1,1.1,0.9
38601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38602,1,151.04,58.696,0,50.4143832756,1,1,0,500,1,1.1,0.9
38603,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38605,1,21.32,8.528,0,32.9439692047,1,1,0,138,1,1.1,0.9
38606,1,24.42,8.547,0,-10.0337248163,1,1,0,138,1,1.1,0.9
38607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38608,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38611,1,64.92,18.178,0,17.698924836,1,1,0,230,1,1.1,0.9
38612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38613,1,2.3,0.483,0,0,1,1,0,69,1,1.1,0.9
38614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38615,1,8.19,1.884,0,0,1,1,0,69,1,1.1,0.9
38616,1,2.25,0.472,0,0,1,1,0,69,1,1.1,0.9
38617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38618,1,3.34,0.935,0,0,1,1,0,69,1,1.1,0.9
38619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38620,1,5.16,0.929,0,0,1,1,0,69,1,1.1,0.9
38621,1,16.77,3.689,0,0,1,1,0,69,1,1.1,0.9
38622,1,7.07,2.333,0,0,1,1,0,69,1,1.1,0.9
38623,1,4.41,1.103,0,0,1,1,0,69,1,1.1,0.9
38624,1,9.84,1.378,0,0,1,1,0,69,1,1.1,0.9
38625,1,6.62,0.794,0,0,1,1,0,69,1,1.1,0.9
38626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38627,1,8.18,1.063,0,0,1,1,0,69,1,1.1,0.9
38628,1,5.83,1.62,0,0,1,1,0,69,1,1.1,0.9
38630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38631,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38633,1,0,0,0,121.414459734,1,1,0,345,1,1.1,0.9
38635,1,5.3,1.166,0,0,1,1,0,69,1,1.1,0.9
38636,1,4.09,0.859,0,0,1,1,0,69,1,1.1,0.9
38637,1,8.82,1.676,0,0,1,1,0,69,1,1.1,0.9
38638,1,3.45,0.518,0,0,1,1,0,69,1,1.1,0.9
38639,1,13.67,1.367,0,0,1,1,0,69,1,1.1,0.9
38640,1,6.34,1.902,0,0,1,1,0,69,1,1.1,0.9
38641,1,4.33,1.429,0,0,1,1,0,69,1,1.1,0.9
38642,1,5.4,0.81,0,0,1,1,0,69,1,1.1,0.9
38643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38647,1,8.05,2.093,0,0,1,1,0,69,1,1.1,0.9
38648,1,3.65,0.87,0,0,1,1,0,69,1,1.1,0.9
38649,1,31.9,6.699,0,-67.1941841555,1,1,0,138,1,1.1,0.9
38650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38651,1,4.05,0.729,0,0,1,1,0,69,1,1.1,0.9
38652,1,0,0,0,52.8165845698,1,1,0,500,1,1.1,0.9
38653,1,3.78,1.247,0,0,1,1,0,69,1,1.1,0.9
38654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38656,1,7.49,1.723,0,0,1,1,0,69,1,1.1,0.9
38657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38659,1,18.98,7.402,0,27.9759595379,1,1,0,138,1,1.1,0.9
38660,1,0,0,0,14.6296638743,1,1,0,230,1,1.1,0.9
38661,1,7.17,1.219,0,0,1,1,0,69,1,1.1,0.9
38662,1,4.77,1.24,0,0,1,1,0,69,1,1.1,0.9
38663,1,23.08,5.308,0,29.0341999206,1,1,0,138,1,1.1,0.9
38664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38666,1,15.75,4.882,0,13.0370426465,1,1,0,69,1,1.1,0.9
38667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38668,1,5.86,1.641,0,0,1,1,0,69,1,1.1,0.9
38669,1,0,0,0,146.500290536,1,1,0,230,1,1.1,0.9
38670,1,7.38,1.328,0,0,1,1,0,138,1,1.1,0.9
38671,1,8.12,2.355,0,0,1,1,0,69,1,1.1,0.9
38672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38673,1,19.17,3.834,0,0,1,1,0,69,1,1.1,0.9
38675,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38676,1,10.29,3.293,0,0,1,1,0,69,1,1.1,0.9
38678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38680,1,1.27,0.343,0,0,1,1,0,69,1,1.1,0.9
38681,1,16.85,3.033,0,8.86542177199,1,1,0,69,1,1.1,0.9
38682,1,14.4,5,0,0,1,1,0,765,1,1.1,0.9
38683,1,0,0,0,-167.315496641,1,1,0,500,1,1.1,0.9
38684,1,6.51,0.911,0,0,1,1,0,69,1,1.1,0.9
38685,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38686,1,11.84,3.552,0,23.9483092159,1,1,0,345,1,1.1,0.9
38687,1,11.54,5.77,0,0,1,1,0,345,1,1.1,0.9
38688,1,12.45,3.237,0,0,1,1,0,230,1,1.1,0.9
38689,1,2.71,0.596,0,25.5263718989,1,1,0,69,1,1.1,0.9
38690,1,10.52,2.84,0,0,1,1,0,69,1,1.1,0.9
38691,1,2.02,0.242,0,0,1,1,0,69,1,1.1,0.9
38694,1,5.4,0.864,0,0,1,1,0,69,1,1.1,0.9
38695,1,4.15,0.457,0,0,1,1,0,69,1,1.1,0.9
38696,1,6.91,1.589,0,0,1,1,0,69,1,1.1,0.9
38697,1,7.18,1.04,0,0,1,1,0,69,1,1.1,0.9
38699,1,4.82,1.398,0,0,1,1,0,69,1,1.1,0.9
38701,1,5.35,1.605,0,0,1,1,0,69,1,1.1,0.9
38702,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38704,1,7.77,1.632,0,0,1,1,0,69,1,1.1,0.9
38705,1,6.95,1.807,0,0,1,1,0,69,1,1.1,0.9
38706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38707,1,4.1,0.738,0,0,1,1,0,69,1,1.1,0.9
38708,1,4.14,0.414,0,0,1,1,0,69,1,1.1,0.9
38709,1,8.81,1.057,0,0,1,1,0,69,1,1.1,0.9
38710,1,4.46,0.803,0,0,1,1,0,69,1,1.1,0.9
38711,1,4.5,0.45,0,0,1,1,0,69,1,1.1,0.9
38712,1,10.94,2.079,0,0,1,1,0,69,1,1.1,0.9
38714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38715,1,4.01,1.123,0,0,1,1,0,69,1,1.1,0.9
38716,1,4.22,1.097,0,0,1,1,0,69,1,1.1,0.9
38717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38718,1,0,0,0,-17.7851035738,1,1,0,138,1,1.1,0.9
38719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38720,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38721,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38722,1,0,0,0,-199.998269487,1,1,0,765,1,1.1,0.9
38723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38724,1,8.68,2.864,0,0,1,1,0,138,1,1.1,0.9
38725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38727,1,3.55,0.355,0,0,1,1,0,69,1,1.1,0.9
38728,1,5.07,1.268,0,0,1,1,0,69,1,1.1,0.9
38729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38732,1,13.08,2.354,0,0,1,1,0,138,1,1.1,0.9
38733,1,22.15,5.537,0,11.6728142963,1,1,0,138,1,1.1,0.9
38734,1,0,0,0,-61.5474497284,1,1,0,500,1,1.1,0.9
38735,1,4,1.04,0,0,1,1,0,69,1,1.1,0.9
38736,1,54.25,11.935,0,7.90771193726,1,1,0,230,1,1.1,0.9
38737,1,0,0,0,-111.945769012,1,1,0,500,1,1.1,0.9
38738,1,14.56,4.077,0,0,1,1,0,138,1,1.1,0.9
38739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38740,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38741,1,3.87,0.503,0,0,1,1,0,69,1,1.1,0.9
38742,1,13.4,4.02,0,0,1,1,0,69,1,1.1,0.9
38743,1,14.74,2.948,0,0,1,1,0,69,1,1.1,0.9
38744,1,19.04,5.902,0,0,1,1,0,69,1,1.1,0.9
38745,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38746,1,2.07,0.559,0,0,1,1,0,69,1,1.1,0.9
38747,1,10.26,2.257,0,0,1,1,0,69,1,1.1,0.9
38749,1,4.38,0.832,0,0,1,1,0,69,1,1.1,0.9
38750,1,3.75,0.75,0,0,1,1,0,69,1,1.1,0.9
38751,1,2.56,0.538,0,0,1,1,0,69,1,1.1,0.9
38752,1,2.96,0.5,0,0,1,1,0,69,1,1.1,0.9
38753,1,4.45,1.024,0,0,1,1,0,69,1,1.1,0.9
38754,1,4.58,1.053,0,0,1,1,0,69,1,1.1,0.9
38755,1,6.54,0.85,0,0,1,1,0,69,1,1.1,0.9
38758,1,2.24,0.403,0,0,1,1,0,69,1,1.1,0.9
38759,1,12.45,1.743,0,0,1,1,0,69,1,1.1,0.9
38761,1,3.04,0.821,0,0,1,1,0,69,1,1.1,0.9
38762,1,5.65,0.96,0,0,1,1,0,69,1,1.1,0.9
38763,1,6.61,1.058,0,0,1,1,0,69,1,1.1,0.9
38764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38768,1,3.32,1.096,0,0,1,1,0,69,1,1.1,0.9
38769,1,13.9,2.502,0,0,1,1,0,69,1,1.1,0.9
38770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38773,1,3.57,1.79,0,0,1,1,0,69,1,1.1,0.9
38774,1,3.38,0.676,0,0,1,1,0,69,1,1.1,0.9
38775,1,5.29,1.217,0,0,1,1,0,69,1,1.1,0.9
38776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38780,1,11.36,1.704,0,0,1,1,0,69,1,1.1,0.9
38781,1,1.12,0.213,0,0,1,1,0,69,1,1.1,0.9
38782,1,11.63,2.326,0,0,1,1,0,69,1,1.1,0.9
38783,1,12.45,2.49,0,0,1,1,0,69,1,1.1,0.9
38784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38785,1,1.09,0.24,0,0,1,1,0,69,1,1.1,0.9
38786,1,14.34,5.306,0,32.3698242834,1,1,0,138,1,1.1,0.9
38787,1,0.26,0.034,0,0,1,1,0,69,1,1.1,0.9
38789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38791,1,3.4,0.34,0,0,1,1,0,69,1,1.1,0.9
38792,1,14.1,2.538,0,0,1,1,0,69,1,1.1,0.9
38793,1,2.48,0.52,0,0,1,1,0,69,1,1.1,0.9
38794,1,1.58,0.174,0,0,1,1,0,69,1,1.1,0.9
38797,1,4.4,1.188,0,0,1,1,0,69,1,1.1,0.9
38798,1,6.92,2.007,0,0,1,1,0,69,1,1.1,0.9
38799,1,3.88,0.776,0,0,1,1,0,69,1,1.1,0.9
38800,1,6.22,1.555,0,0,1,1,0,69,1,1.1,0.9
38801,1,0,0,0,-199.989208879,1,1,0,500,1,1.1,0.9
38803,1,0,0,0,43.5918028367,1,1,0,230,1,1.1,0.9
38804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38805,1,10.73,1.073,0,0,1,1,0,69,1,1.1,0.9
38808,1,3.88,1.086,0,0,1,1,0,69,1,1.1,0.9
38809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38813,1,12.39,3.221,0,0,1,1,0,69,1,1.1,0.9
38814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38815,1,10.89,1.851,0,0,1,1,0,138,1,1.1,0.9
38816,1,2.83,0.708,0,0,1,1,0,69,1,1.1,0.9
38817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38818,1,3.59,0.862,0,0,1,1,0,69,1,1.1,0.9
38819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38820,1,0,0,0,96.0624936658,1,1,0,138,1,1.1,0.9
38821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38823,1,15.74,3.935,0,0,1,1,0,69,1,1.1,0.9
38825,1,8.65,1.42,0,0,1,1,0,69,1,1.1,0.9
38826,1,0,0,0,-46.2571876527,1,1,0,500,1,1.1,0.9
38827,1,12.8,2.944,0,0,1,1,0,69,1,1.1,0.9
38828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38829,1,6.52,2.152,0,0,1,1,0,69,1,1.1,0.9
38830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38831,1,21.58,4.1,0,-12.430814082,1,1,0,138,1,1.1,0.9
38832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38833,1,3.27,0.589,0,0,1,1,0,69,1,1.1,0.9
38834,1,13.67,3.418,0,0,1,1,0,138,1,1.1,0.9
38835,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38838,1,3.15,0.63,0,0,1,1,0,69,1,1.1,0.9
38839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38840,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38841,1,9.38,1.595,0,0,1,1,0,69,1,1.1,0.9
38842,1,0,0,0,-192.586492034,1,1,0,345,1,1.1,0.9
38843,1,23.56,3.77,0,0,1,1,0,69,1,1.1,0.9
38844,1,0,0,0,184.628517471,1,1,0,230,1,1.1,0.9
38845,1,7.04,1.197,0,0,1,1,0,69,1,1.1,0.9
38846,1,14.31,4.007,0,0,1,1,0,69,1,1.1,0.9
38847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38848,1,4.95,0.693,0,0,1,1,0,69,1,1.1,0.9
38849,1,4.16,0.416,0,0,1,1,0,69,1,1.1,0.9
38850,1,5.55,1.832,0,0,1,1,0,69,1,1.1,0.9
38851,1,13.99,2.098,0,55.8361448099,1,1,0,69,1,1.1,0.9
38852,1,2.98,0.596,0,0,1,1,0,69,1,1.1,0.9
38853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38854,1,10.87,2.826,0,0,1,1,0,69,1,1.1,0.9
38855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38856,1,3.14,0.471,0,0,1,1,0,69,1,1.1,0.9
38857,1,3.48,0.93,0,0,1,1,0,69,1,1.1,0.9
38858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38859,1,34.05,6.47,0,58.9476994261,1,1,0,138,1,1.1,0.9
38860,1,10.06,2.515,0,0,1,1,0,138,1,1.1,0.9
38861,1,31.58,22,0,-199.998408099,1,1,0,765,1,1.1,0.9
38862,1,2.72,0.68,0,0,1,1,0,69,1,1.1,0.9
38863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38864,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38867,1,4.78,0.526,0,0,1,1,0,69,1,1.1,0.9
38868,1,0,0,0,52.5814388261,1,1,0,345,1,1.1,0.9
38869,1,10.66,1.066,0,0,1,1,0,69,1,1.1,0.9
38870,1,7.64,2.292,0,0,1,1,0,69,1,1.1,0.9
38871,1,2.06,0.659,0,0,1,1,0,69,1,1.1,0.9
38872,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38873,1,0,0,0,47.6689933187,1,1,0,138,1,1.1,0.9
38874,1,3.23,1.066,0,0,1,1,0,69,1,1.1,0.9
38875,1,26.04,5.729,0,0,1,1,0,345,1,1.1,0.9
38876,1,4.74,1.564,0,0,1,1,0,69,1,1.1,0.9
38877,1,5.73,1.61,0,0,1,1,0,69,1,1.1,0.9
38878,1,133.96,52.265,0,-199.979599019,1,1,0,500,1,1.1,0.9
38879,1,0,0,0,111.424146363,1,1,0,138,1,1.1,0.9
38880,1,0,0,0,1.77464665746,1,1,0,138,1,1.1,0.9
38882,1,6.01,1.442,0,0,1,1,0,69,1,1.1,0.9
38883,1,6.79,0.679,0,0,1,1,0,69,1,1.1,0.9
38884,1,16.26,5.041,0,0,1,1,0,69,1,1.1,0.9
38885,1,7.29,1.312,0,0,1,1,0,69,1,1.1,0.9
38886,1,4.78,1.099,0,0,1,1,0,69,1,1.1,0.9
38887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38888,1,4.72,0.85,0,0,1,1,0,69,1,1.1,0.9
38889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38890,1,5.4,1.674,0,0,1,1,0,69,1,1.1,0.9
38894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38896,1,8.9,2.67,0,0,1,1,0,69,1,1.1,0.9
38897,1,2.66,0.771,0,0,1,1,0,69,1,1.1,0.9
38898,1,0,0,0,-293.905281679,1,1,0,500,1,1.1,0.9
38899,1,19.02,3.994,0,76.7642715482,1,1,0,69,1,1.1,0.9
38900,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38901,1,3.86,0.463,0,0,1,1,0,69,1,1.1,0.9
38902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38903,1,10.61,1.698,0,0,1,1,0,69,1,1.1,0.9
38904,1,6.89,1.585,0,0,1,1,0,69,1,1.1,0.9
38905,1,6.88,1.72,0,0,1,1,0,69,1,1.1,0.9
38906,1,2.55,0.408,0,0,1,1,0,69,1,1.1,0.9
38907,1,1.88,0.489,0,0,1,1,0,69,1,1.1,0.9
38908,1,119.89,59.945,0,57.4990386925,1,1,0,138,1,1.1,0.9
38909,1,7.99,1.199,0,0,1,1,0,69,1,1.1,0.9
38910,1,0,0,0,26.9579190559,1,1,0,138,1,1.1,0.9
38911,1,0,0,0,199.163936491,1,1,0,345,1,1.1,0.9
38912,1,21.03,8.202,0,-30.0513820996,1,1,0,230,1,1.1,0.9
38913,1,11.15,3.68,0,0,1,1,0,69,1,1.1,0.9
38914,1,2.48,0.298,0,0,1,1,0,69,1,1.1,0.9
38916,1,16.09,2.092,0,0,1,1,0,69,1,1.1,0.9
38918,1,7.38,2.288,0,0,1,1,0,69,1,1.1,0.9
38919,1,9.03,2.799,0,0,1,1,0,69,1,1.1,0.9
38920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38922,1,3.46,0.588,0,0,1,1,0,69,1,1.1,0.9
38923,1,4.12,0.453,0,0,1,1,0,69,1,1.1,0.9
38924,1,5.4,0.81,0,0,1,1,0,69,1,1.1,0.9
38925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38926,1,0,0,0,-97.5009672297,1,1,0,765,1,1.1,0.9
38927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38928,1,4.04,1.212,0,0,1,1,0,69,1,1.1,0.9
38929,1,5.32,2.28,0,0,1,1,0,69,1,1.1,0.9
38930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38931,1,3.79,0.796,0,0,1,1,0,69,1,1.1,0.9
38932,1,18.65,4.476,0,0,1,1,0,69,1,1.1,0.9
38934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38935,1,15.33,5.979,0,21.2256910318,1,1,0,138,1,1.1,0.9
38936,1,6.57,1.248,0,0,1,1,0,69,1,1.1,0.9
38937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38938,1,3.61,1.155,0,0,1,1,0,69,1,1.1,0.9
38939,1,4.6,0.828,0,0,1,1,0,69,1,1.1,0.9
38940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38943,1,15.41,6.012,0,0,1,1,0,500,1,1.1,0.9
38944,1,0,0,0,-136.810070987,1,1,0,500,1,1.1,0.9
38945,1,6.74,1.011,0,0,1,1,0,69,1,1.1,0.9
38946,1,6.74,1.483,0,0,1,1,0,69,1,1.1,0.9
38947,1,2.71,0.298,0,0,1,1,0,69,1,1.1,0.9
38948,1,3.27,0.916,0,0,1,1,0,69,1,1.1,0.9
38949,1,5.09,0.967,0,0,1,1,0,69,1,1.1,0.9
38950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38953,1,5.44,1.414,0,0,1,1,0,69,1,1.1,0.9
38954,1,2.73,3.1,0,0,1,1,0,69,1,1.1,0.9
38955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38956,1,12.97,1.686,0,0,1,1,0,69,1,1.1,0.9
38957,1,7.7,0.77,0,0,1,1,0,69,1,1.1,0.9
38958,1,11.26,3.378,0,0,1,1,0,69,1,1.1,0.9
38959,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38961,1,20.73,3.939,0,0,1,1,0,138,1,1.1,0.9
38962,1,18.03,6.491,0,12.9585131208,1,1,0,138,1,1.1,0.9
38963,1,7.02,0.913,0,0,1,1,0,69,1,1.1,0.9
38964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38965,1,57.11,22.273,0,48.4510566025,1,1,0,138,1,1.1,0.9
38967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38968,1,3.61,6.64,0,0,1,1,0,69,1,1.1,0.9
38969,1,3.92,10.34,0,0,1,1,0,69,1,1.1,0.9
38970,1,2.9,0.899,0,0,1,1,0,69,1,1.1,0.9
38971,1,0,0,0,20.2587056554,1,1,0,138,1,1.1,0.9
38972,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38973,1,46.43,23.215,0,-16.9381999186,1,1,0,138,1,1.1,0.9
38974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38975,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38977,1,4.38,0.482,0,0,1,1,0,69,1,1.1,0.9
38978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38980,1,7.03,1.617,0,0,1,1,0,69,1,1.1,0.9
38981,1,5.22,1.462,0,0,1,1,0,69,1,1.1,0.9
38982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38985,1,9.3,1.116,0,0,1,1,0,69,1,1.1,0.9
38986,1,10.12,3.238,0,0,1,1,0,69,1,1.1,0.9
38987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38988,1,27.02,8.917,0,10.5213232651,1,1,0,138,1,1.1,0.9
38989,1,0.9,0.17,0,0,1,1,0,69,1,1.1,0.9
38990,1,3.97,0.595,0,0,1,1,0,69,1,1.1,0.9
38992,1,8.47,1.525,0,23.6883715678,1,1,0,69,1,1.1,0.9
38993,1,0,0,0,0,1,1,0,765,1,1.1,0.9
38994,1,10.23,2.046,0,0,1,1,0,69,1,1.1,0.9
38995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38996,1,1.93,0.483,0,0,1,1,0,69,1,1.1,0.9
38997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38998,1,3.26,0.554,0,0,1,1,0,69,1,1.1,0.9
38999,1,13.2,2.112,0,0,1,1,0,69,1,1.1,0.9
39000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39001,1,6.92,2.076,0,0,1,1,0,69,1,1.1,0.9
39002,1,2.67,0.614,0,0,1,1,0,69,1,1.1,0.9
39003,1,2.05,0.39,0,0,1,1,0,69,1,1.1,0.9
39004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39008,1,8.36,2.675,0,0,1,1,0,69,1,1.1,0.9
39009,1,23.45,8.442,0,0,1,1,0,138,1,1.1,0.9
39010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39013,1,4.22,1.308,0,0,1,1,0,69,1,1.1,0.9
39014,1,6.88,1.17,0,0,1,1,0,69,1,1.1,0.9
39017,1,17.14,6.17,0,58.0910677431,1,1,0,138,1,1.1,0.9
39018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39019,1,32.01,11.203,0,-69.1395159197,1,1,0,138,1,1.1,0.9
39020,1,0,0,0,-7.79708605659,1,1,0,500,1,1.1,0.9
39021,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39022,1,3.95,0.593,0,0,1,1,0,69,1,1.1,0.9
39023,1,8.17,1.471,0,0,1,1,0,69,1,1.1,0.9
39024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
