bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
39025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39026,1,4.03,0.887,0,0,1,1,0,69,1,1.1,0.9
39027,1,9.57,2.967,0,0,1,1,0,69,1,1.1,0.9
39028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39031,1,6.76,1.014,0,0,1,1,0,69,1,1.1,0.9
39032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39033,1,0,0,0,31.0175046245,1,1,0,138,1,1.1,0.9
39034,1,2.55,0.765,0,0,1,1,0,69,1,1.1,0.9
39035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39036,1,25.96,6.49,0,37.6305158162,1,1,0,138,1,1.1,0.9
39037,1,10.11,2.224,0,0,1,1,0,69,1,1.1,0.9
39038,1,2.17,0.521,0,0,1,1,0,69,1,1.1,0.9
39039,1,4.54,0.817,0,0,1,1,0,69,1,1.1,0.9
39040,1,2.5,0.825,0,0,1,1,0,69,1,1.1,0.9
39041,1,5.83,0.933,0,0,1,1,0,69,1,1.1,0.9
39042,1,5.84,0.934,0,0,1,1,0,69,1,1.1,0.9
39043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39045,1,5.13,0.718,0,0,1,1,0,69,1,1.1,0.9
39046,1,5.38,1.722,0,0,1,1,0,69,1,1.1,0.9
39048,1,0,0,0,40.0251253944,1,1,0,138,1,1.1,0.9
39049,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39050,1,3.54,1.062,0,0,1,1,0,69,1,1.1,0.9
39051,1,0,0,0,-100.304103682,1,1,0,765,1,1.1,0.9
39052,1,3.65,0.584,0,0,1,1,0,69,1,1.1,0.9
39053,1,7.3,1.095,0,0,1,1,0,69,1,1.1,0.9
39054,1,5.39,0.593,0,0,1,1,0,69,1,1.1,0.9
39055,1,3.57,1.142,0,0,1,1,0,69,1,1.1,0.9
39056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39057,1,3.69,1.107,0,0,1,1,0,69,1,1.1,0.9
39058,1,4.08,1.346,0,0,1,1,0,69,1,1.1,0.9
39059,1,0,0,0,25.4668879214,1,1,0,138,1,1.1,0.9
39060,1,8.19,2.129,0,0,1,1,0,69,1,1.1,0.9
39061,1,2.94,0.4,0,0,1,1,0,69,1,1.1,0.9
39062,1,2.71,0.732,0,0,1,1,0,69,1,1.1,0.9
39063,1,1.95,0.41,0,0,1,1,0,69,1,1.1,0.9
39064,1,1.88,0.301,0,0,1,1,0,69,1,1.1,0.9
39065,1,5.13,0.975,0,0,1,1,0,69,1,1.1,0.9
39066,1,7.18,1.364,0,0,1,1,0,69,1,1.1,0.9
39067,1,33.3,7.326,0,53.4282562211,1,1,0,138,1,1.1,0.9
39068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39071,1,3.23,0.452,0,0,1,1,0,69,1,1.1,0.9
39072,1,10,3.5,0,0,1,1,0,138,1,1.1,0.9
39073,1,15.9,4.452,0,0,1,1,0,138,1,1.1,0.9
39074,1,27.64,10.78,0,30.7138923179,1,1,0,138,1,1.1,0.9
39075,1,3.44,0.688,0,0,1,1,0,69,1,1.1,0.9
39076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39077,1,11.64,3.492,0,0,1,1,0,138,1,1.1,0.9
39078,1,5.19,1.297,0,0,1,1,0,138,1,1.1,0.9
39079,1,10.14,1.927,0,0,1,1,0,138,1,1.1,0.9
39080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39081,1,9.69,3.391,0,0,1,1,0,138,1,1.1,0.9
39082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39084,1,0,0,0,-399.932868457,1,1,0,765,1,1.1,0.9
39085,1,4.77,0.859,0,0,1,1,0,69,1,1.1,0.9
39086,1,5.78,1.445,0,0,1,1,0,69,1,1.1,0.9
39087,1,4.94,0.79,0,0,1,1,0,69,1,1.1,0.9
39088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39089,1,3.84,0.66,0,0,1,1,0,69,1,1.1,0.9
39090,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39091,1,6.36,1.972,0,0,1,1,0,69,1,1.1,0.9
39092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39096,1,4.07,0.57,0,0,1,1,0,69,1,1.1,0.9
39097,1,2.5,0.3,0,0,1,1,0,69,1,1.1,0.9
39098,1,3.42,0.513,0,0,1,1,0,69,1,1.1,0.9
39099,1,8.58,1.973,0,0,1,1,0,69,1,1.1,0.9
39100,1,11.49,2.413,0,0,1,1,0,69,1,1.1,0.9
39101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39102,1,4.76,1.047,0,0,1,1,0,69,1,1.1,0.9
39103,1,0,0,0,-12.5226753138,1,1,0,500,1,1.1,0.9
39104,1,5.37,1.235,0,0,1,1,0,69,1,1.1,0.9
39105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39106,1,6.19,1.857,0,0,1,1,0,69,1,1.1,0.9
39107,1,2.07,0.29,0,0,1,1,0,69,1,1.1,0.9
39108,1,4.32,1.253,0,0,1,1,0,69,1,1.1,0.9
39109,1,14.36,3.877,0,0,1,1,0,138,1,1.1,0.9
39110,1,10.67,4.161,0,0,1,1,0,138,1,1.1,0.9
39113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39114,1,26.02,5.985,0,48.9057342878,1,1,0,138,1,1.1,0.9
39115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39116,1,2.25,0.405,0,0,1,1,0,69,1,1.1,0.9
39117,1,3.98,6.56,0,0,1,1,0,69,1,1.1,0.9
39118,1,2.17,0.282,0,0,1,1,0,69,1,1.1,0.9
39119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39120,1,10.51,2.733,0,0,1,1,0,69,1,1.1,0.9
39122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39123,1,4.26,0.426,0,0,1,1,0,69,1,1.1,0.9
39124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39127,1,1.77,0.46,0,0,1,1,0,69,1,1.1,0.9
39128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39130,1,1.53,0.275,0,0,1,1,0,69,1,1.1,0.9
39131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39132,1,3.54,3.19,0,0,1,1,0,69,1,1.1,0.9
39133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39136,1,4.84,0.678,0,0,1,1,0,69,1,1.1,0.9
39137,1,3.56,0.89,0,0,1,1,0,69,1,1.1,0.9
39138,1,2.94,0.441,0,0,1,1,0,69,1,1.1,0.9
39139,1,5.02,0.653,0,0,1,1,0,69,1,1.1,0.9
39140,1,108.02,37.807,0,41.1749880117,1,1,0,230,1,1.1,0.9
39141,1,66.02,22.447,0,9.09899547977,1,1,0,230,1,1.1,0.9
39142,1,15.17,5.613,0,0,1,1,0,138,1,1.1,0.9
39143,1,20.18,2.11,0,0,1,1,0,138,1,1.1,0.9
39144,1,27.1,8.13,0,2.95852987583,1,1,0,345,1,1.1,0.9
39145,1,29.04,14.52,0,0,1,1,0,345,1,1.1,0.9
39146,1,7.32,1.537,0,0,1,1,0,345,1,1.1,0.9
39147,1,39.67,15.471,0,34.8203154861,1,1,0,230,1,1.1,0.9
39148,1,2.91,0.669,0,0,1,1,0,69,1,1.1,0.9
39149,1,50.02,19.438,0,-199.806676188,1,1,0,500,1,1.1,0.9
39150,1,45.37,6.44,0,0,1,1,0,345,1,1.1,0.9
39151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39152,1,11.91,3.692,0,0,1,1,0,69,1,1.1,0.9
39153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39155,1,4.34,1.128,0,0,1,1,0,69,1,1.1,0.9
39156,1,0,0,0,44.354975813,1,1,0,138,1,1.1,0.9
39157,1,5.92,0.77,0,0,1,1,0,69,1,1.1,0.9
39158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39159,1,11.45,2.519,0,0,1,1,0,69,1,1.1,0.9
39160,1,1.94,0.33,0,0,1,1,0,69,1,1.1,0.9
39161,1,3.29,0.855,0,0,1,1,0,69,1,1.1,0.9
39162,1,2.33,0.559,0,0,1,1,0,69,1,1.1,0.9
39163,1,0,0,0,47.3301537646,1,1,0,138,1,1.1,0.9
39164,1,3.34,0.735,0,0,1,1,0,69,1,1.1,0.9
39165,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39166,1,5.08,0.66,0,0,1,1,0,69,1,1.1,0.9
39167,1,5.29,0.582,0,0,1,1,0,69,1,1.1,0.9
39168,1,16.62,3.49,0,0,1,1,0,69,1,1.1,0.9
39169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39170,1,6.19,1.857,0,0,1,1,0,69,1,1.1,0.9
39171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39172,1,37.44,8.611,0,20.5814088877,1,1,0,138,1,1.1,0.9
39173,1,7.32,2.342,0,0,1,1,0,69,1,1.1,0.9
39174,1,5.59,1.286,0,0,1,1,0,69,1,1.1,0.9
39175,1,1.99,1.22,0,0,1,1,0,69,1,1.1,0.9
39176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39177,1,29.69,11.538,0,3.25471581897,1,1,0,500,1,1.1,0.9
39178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39179,1,2.59,0.777,0,0,1,1,0,69,1,1.1,0.9
39180,1,5.64,0.902,0,0,1,1,0,69,1,1.1,0.9
39181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39182,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39183,1,0,0,0,-199.997245696,1,1,0,765,1,1.1,0.9
39184,1,4.22,1.308,0,0,1,1,0,69,1,1.1,0.9
39186,1,2.14,0.535,0,0,1,1,0,69,1,1.1,0.9
39187,1,6.23,2.35,0,0,1,1,0,69,1,1.1,0.9
39188,1,4.26,1.406,0,0,1,1,0,69,1,1.1,0.9
39189,1,11.85,2.133,0,0,1,1,0,69,1,1.1,0.9
39191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39192,1,4.99,1.447,0,0,1,1,0,69,1,1.1,0.9
39193,1,4.65,1.441,0,0,1,1,0,69,1,1.1,0.9
39194,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39195,1,2.86,0.315,0,0,1,1,0,69,1,1.1,0.9
39197,1,0,0,0,3.97209027258,1,1,0,138,1,1.1,0.9
39198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39199,1,15.33,5.979,0,0,1,1,0,138,1,1.1,0.9
39200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39202,1,3.51,0.632,0,0,1,1,0,69,1,1.1,0.9
39203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39207,1,26.57,6.111,0,4.98365882567,1,1,0,138,1,1.1,0.9
39208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39209,1,14.64,4.538,0,0,1,1,0,138,1,1.1,0.9
39210,1,40.89,11.04,0,20.6672073161,1,1,0,138,1,1.1,0.9
39211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39212,1,20.06,7.823,0,6.38859562555,1,1,0,138,1,1.1,0.9
39214,1,49.51,14.853,0,15.5782827304,1,1,0,138,1,1.1,0.9
39215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39216,1,0,0,0,-17.7981156806,1,1,0,500,1,1.1,0.9
39217,1,7.56,1.98,0,0,1,1,0,69,1,1.1,0.9
39218,1,8.47,1.779,0,0,1,1,0,69,1,1.1,0.9
39219,1,9.52,1.142,0,0,1,1,0,69,1,1.1,0.9
39220,1,11.98,2.995,0,0,1,1,0,69,1,1.1,0.9
39221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39222,1,0,0,0,-110.031568999,1,1,0,500,1,1.1,0.9
39223,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39225,1,21.03,6.73,0,-5.43007372173,1,1,0,230,1,1.1,0.9
39226,1,3.49,1.012,0,16.1708682774,1,1,0,69,1,1.1,0.9
39227,1,0,0,0,11.4248860281,1,1,0,138,1,1.1,0.9
39228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39230,1,62.14,20.506,0,11.3029566732,1,1,0,345,1,1.1,0.9
39231,1,0,0,0,29.5953462358,1,1,0,345,1,1.1,0.9
39232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39234,1,3.47,0.347,0,0,1,1,0,69,1,1.1,0.9
39235,1,4.66,0.932,0,0,1,1,0,69,1,1.1,0.9
39236,1,10.9,1.635,0,0,1,1,0,69,1,1.1,0.9
39240,1,5.71,0.91,0,0,1,1,0,69,1,1.1,0.9
39242,1,2.37,0.284,0,0,1,1,0,69,1,1.1,0.9
39244,1,0,0,0,-65.6273221514,1,1,0,500,1,1.1,0.9
39245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39246,1,4.84,0.774,0,0,1,1,0,69,1,1.1,0.9
39247,1,12.25,3.797,0,0,1,1,0,138,1,1.1,0.9
39248,1,2.7,0.837,0,0,1,1,0,69,1,1.1,0.9
39249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39251,1,2.18,0.545,0,0,1,1,0,69,1,1.1,0.9
39252,1,3.32,0.332,0,0,1,1,0,69,1,1.1,0.9
39253,1,40.26,9.26,0,-83.7273602486,1,1,0,345,1,1.1,0.9
39254,1,21.93,6.579,0,48.7616290151,1,1,0,138,1,1.1,0.9
39256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39257,1,2.04,0.49,0,0,1,1,0,69,1,1.1,0.9
39258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39259,1,0,0,0,-158.499176938,1,1,0,500,1,1.1,0.9
39261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39262,1,36.95,11.824,0,40.2730118228,1,1,0,138,1,1.1,0.9
39263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39266,1,33.2,5.312,0,0,1,1,0,138,1,1.1,0.9
39267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39268,1,38.94,19.47,0,0,1,1,0,230,1,1.1,0.9
39269,1,23.89,5.256,0,0,1,1,0,230,1,1.1,0.9
39270,1,15.15,4.394,0,0,1,1,0,138,1,1.1,0.9
39271,1,18.03,4.507,0,23.3253969135,1,1,0,138,1,1.1,0.9
39272,1,32.69,9.807,0,83.4245416423,1,1,0,138,1,1.1,0.9
39273,1,26.1,9.396,0,0,1,1,0,138,1,1.1,0.9
39274,1,0.61,0.079,0,0,1,1,0,69,1,1.1,0.9
39275,1,11.95,4.422,0,0,1,1,0,138,1,1.1,0.9
39276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39277,1,4.27,0.68,0,0,1,1,0,69,1,1.1,0.9
39278,1,4.22,0.506,0,0,1,1,0,69,1,1.1,0.9
39279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39281,1,8.04,1.93,0,0,1,1,0,69,1,1.1,0.9
39282,1,5.58,3.88,0,0,1,1,0,69,1,1.1,0.9
39283,1,2.33,0.373,0,0,1,1,0,69,1,1.1,0.9
39286,1,11.41,2.396,0,0,1,1,0,69,1,1.1,0.9
39287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39288,1,8.27,1.571,0,0,1,1,0,69,1,1.1,0.9
39289,1,0,0,0,46.2098823856,1,1,0,138,1,1.1,0.9
39290,1,12.9,1.89,0,0,1,1,0,138,1,1.1,0.9
39291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39292,1,2.56,0.486,0,0,1,1,0,69,1,1.1,0.9
39293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39296,1,1.84,0.221,0,0,1,1,0,69,1,1.1,0.9
39297,1,6.5,0.715,0,0,1,1,0,69,1,1.1,0.9
39298,1,2.55,0.841,0,0,1,1,0,69,1,1.1,0.9
39299,1,10.09,1.715,0,0,1,1,0,69,1,1.1,0.9
39300,1,5.78,1.445,0,0,1,1,0,69,1,1.1,0.9
39301,1,6.96,1.322,0,0,1,1,0,69,1,1.1,0.9
39302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39304,1,6.94,1.874,0,0,1,1,0,69,1,1.1,0.9
39305,1,5.16,0.98,0,0,1,1,0,69,1,1.1,0.9
39306,1,7.59,0.911,0,0,1,1,0,69,1,1.1,0.9
39307,1,59.14,16.559,0,55.0760363577,1,1,0,138,1,1.1,0.9
39308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39312,1,7.72,2.316,0,0,1,1,0,69,1,1.1,0.9
39313,1,6,5.81,0,0,1,1,0,69,1,1.1,0.9
39314,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39316,1,61.56,21.546,0,49.1833132306,1,1,0,138,1,1.1,0.9
39318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39319,1,36.43,7.286,0,-14.8176739724,1,1,0,138,1,1.1,0.9
39320,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39322,1,0,0,0,-10.2628110352,1,1,0,230,1,1.1,0.9
39323,1,27.97,6.993,0,17.3725718658,1,1,0,138,1,1.1,0.9
39324,1,51.82,8.291,0,26.0771441121,1,1,0,138,1,1.1,0.9
39325,1,20.14,4.834,0,65.0418575442,1,1,0,138,1,1.1,0.9
39326,1,0,0,0,-199.978153168,1,1,0,500,1,1.1,0.9
39327,1,3.57,0.964,0,0,1,1,0,69,1,1.1,0.9
39328,1,10.02,3.894,0,0,1,1,0,500,1,1.1,0.9
39329,1,81.68,17.1,0,21.3861805558,1,1,0,138,1,1.1,0.9
39330,1,9.86,1.775,0,0,1,1,0,69,1,1.1,0.9
39331,1,22.41,4.258,0,0,1,1,0,138,1,1.1,0.9
39332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39334,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39335,1,25.88,10.057,0,-199.991789691,1,1,0,500,1,1.1,0.9
39336,1,22.8,8.878,0,0,1,1,0,500,1,1.1,0.9
39337,1,21.68,8.425,0,132.550548967,1,1,0,500,1,1.1,0.9
39338,1,0,0,0,-199.99503672,1,1,0,765,1,1.1,0.9
39339,1,9.22,1.752,0,0,1,1,0,69,1,1.1,0.9
39340,1,0,0,0,97.0601304123,1,1,0,500,1,1.1,0.9
39341,1,6.58,1.842,0,0,1,1,0,69,1,1.1,0.9
39342,1,7.06,0.988,0,0,1,1,0,69,1,1.1,0.9
39343,1,8.68,2.778,0,0,1,1,0,230,1,1.1,0.9
39344,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39345,1,17.56,4.917,0,0,1,1,0,69,1,1.1,0.9
39346,1,29.45,5.301,0,55.0741634641,1,1,0,138,1,1.1,0.9
39348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39349,1,3.25,0.52,0,0,1,1,0,69,1,1.1,0.9
39350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39351,1,5.83,1.807,0,0,1,1,0,69,1,1.1,0.9
39352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39353,1,2.87,0.517,0,0,1,1,0,69,1,1.1,0.9
39354,1,3.24,0.324,0,0,1,1,0,69,1,1.1,0.9
39355,1,7.37,1.327,0,0,1,1,0,69,1,1.1,0.9
39356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39359,1,41.72,16.213,0,76.3521452584,1,1,0,500,1,1.1,0.9
39360,1,1.8,0.252,0,0,1,1,0,69,1,1.1,0.9
39361,1,3.41,0.409,0,0,1,1,0,69,1,1.1,0.9
39362,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39364,1,12.51,4.128,0,0,1,1,0,138,1,1.1,0.9
39365,1,0,0,0,-18.1659867157,1,1,0,500,1,1.1,0.9
39366,1,8.93,2.054,0,0,1,1,0,69,1,1.1,0.9
39369,1,4.24,1.187,0,0,1,1,0,69,1,1.1,0.9
39370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39371,1,16.41,3.118,0,0,1,1,0,138,1,1.1,0.9
39372,1,8.27,2.233,0,0,1,1,0,69,1,1.1,0.9
39373,1,7.56,0.907,0,0,1,1,0,69,1,1.1,0.9
39374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39376,1,4.35,1.001,0,0,1,1,0,69,1,1.1,0.9
39377,1,3.36,0.336,0,0,1,1,0,69,1,1.1,0.9
39378,1,9.48,3.128,0,0,1,1,0,69,1,1.1,0.9
39379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39381,1,18.96,5.878,0,-33.8527399735,1,1,0,138,1,1.1,0.9
39383,1,13.07,2.745,0,0,1,1,0,69,1,1.1,0.9
39386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39387,1,6.15,0.615,0,0,1,1,0,69,1,1.1,0.9
39388,1,4.79,1.054,0,0,1,1,0,69,1,1.1,0.9
39389,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39392,1,9.5,0.95,0,0,1,1,0,69,1,1.1,0.9
39393,1,2.62,0.419,0,0,1,1,0,69,1,1.1,0.9
39394,1,46.14,12.919,0,-19.8255104411,1,1,0,138,1,1.1,0.9
39395,1,45.8,15.114,0,-13.5375935768,1,1,0,138,1,1.1,0.9
39396,1,0,0,0,-199.998589808,1,1,0,765,1,1.1,0.9
39397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39398,1,4.5,0.54,0,0,1,1,0,69,1,1.1,0.9
39399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39400,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39401,1,0,0,0,-199.91383595,1,1,0,500,1,1.1,0.9
39402,1,32.65,7.509,0,59.512940516,1,1,0,138,1,1.1,0.9
39403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39405,1,10.75,3.333,0,0,1,1,0,138,1,1.1,0.9
39406,1,2.45,0.563,0,0,1,1,0,69,1,1.1,0.9
39407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39408,1,6.96,2.366,0,0,1,1,0,138,1,1.1,0.9
39409,1,12.11,3.512,0,0,1,1,0,138,1,1.1,0.9
39410,1,5.55,0.777,0,0,1,1,0,69,1,1.1,0.9
39411,1,7.25,2.103,0,0,1,1,0,69,1,1.1,0.9
39412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39413,1,9.1,1.001,0,0,1,1,0,69,1,1.1,0.9
39415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39417,1,6,0.66,0,0,1,1,0,69,1,1.1,0.9
39418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39421,1,12.17,1.947,0,0,1,1,0,69,1,1.1,0.9
39422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39423,1,5.12,0.57,0,0,1,1,0,69,1,1.1,0.9
39424,1,10.69,1.176,0,0,1,1,0,69,1,1.1,0.9
39428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39429,1,16.98,4.415,0,59.9092225661,1,1,0,138,1,1.1,0.9
39430,1,6.3,2.079,0,0,1,1,0,69,1,1.1,0.9
39431,1,2.74,0.603,0,0,1,1,0,69,1,1.1,0.9
39432,1,4.26,0.554,0,0,1,1,0,69,1,1.1,0.9
39433,1,55.31,14.381,0,70.8367777745,1,1,0,138,1,1.1,0.9
39434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39435,1,3.29,1.086,0,0,1,1,0,69,1,1.1,0.9
39436,1,3.82,0.802,0,0,1,1,0,69,1,1.1,0.9
39438,1,4.48,1.344,0,0,1,1,0,69,1,1.1,0.9
39439,1,0,0,0,21.7346491096,1,1,0,345,1,1.1,0.9
39440,1,5.41,0.92,0,0,1,1,0,69,1,1.1,0.9
39441,1,3.84,0.96,0,0,1,1,0,69,1,1.1,0.9
39442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39443,1,1.72,0.275,0,0,1,1,0,69,1,1.1,0.9
39444,1,2.06,0.536,0,0,1,1,0,69,1,1.1,0.9
39445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39446,1,3.5,0.77,0,0,1,1,0,69,1,1.1,0.9
39447,1,3.97,0.556,0,0,1,1,0,69,1,1.1,0.9
39450,1,6.89,0.689,0,0,1,1,0,69,1,1.1,0.9
39451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39454,1,7.13,1.497,0,0,1,1,0,69,1,1.1,0.9
39456,1,4.11,0.658,0,0,1,1,0,69,1,1.1,0.9
39457,1,4.06,1.096,0,0,1,1,0,69,1,1.1,0.9
39458,1,16.23,1.785,0,0,1,1,0,69,1,1.1,0.9
39459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39460,1,14.28,4.712,0,0,1,1,0,69,1,1.1,0.9
39461,1,4.95,1.237,0,0,1,1,0,69,1,1.1,0.9
39462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39463,1,16.35,6.54,0,0,1,1,0,138,1,1.1,0.9
39464,1,2.96,1.125,0,0,1,1,0,138,1,1.1,0.9
39465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39467,1,0,0,0,-0.299752800905,1,1,0,138,1,1.1,0.9
39468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39471,1,1.21,0.302,0,0,1,1,0,69,1,1.1,0.9
39473,1,6.94,2.18,0,0,1,1,0,138,1,1.1,0.9
39474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39476,1,2.18,0.262,0,0,1,1,0,69,1,1.1,0.9
39477,1,6.42,0.706,0,0,1,1,0,69,1,1.1,0.9
39478,1,6.21,1.056,0,0,1,1,0,69,1,1.1,0.9
39479,1,4.17,1.293,0,0,1,1,0,69,1,1.1,0.9
39481,1,4.33,0.563,0,0,1,1,0,69,1,1.1,0.9
39482,1,5.01,1.102,0,0,1,1,0,69,1,1.1,0.9
39483,1,2.51,0.653,0,0,1,1,0,69,1,1.1,0.9
39485,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39489,1,21.74,5.435,0,1.87404038261,1,1,0,138,1,1.1,0.9
39490,1,8.42,2.61,0,108.655165531,1,1,0,138,1,1.1,0.9
39491,1,6.71,1.409,0,0,1,1,0,69,1,1.1,0.9
39492,1,5.79,1.853,0,0,1,1,0,69,1,1.1,0.9
39493,1,5.45,1.44,0,0,1,1,0,69,1,1.1,0.9
39494,1,5.3,0.53,0,0,1,1,0,69,1,1.1,0.9
39495,1,4.79,1.245,0,0,1,1,0,69,1,1.1,0.9
39496,1,9.38,1.97,0,0,1,1,0,69,1,1.1,0.9
39497,1,7.93,2.062,0,0,1,1,0,69,1,1.1,0.9
39498,1,4.71,0.659,0,0,1,1,0,69,1,1.1,0.9
39499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39500,1,5.37,1.235,0,0,1,1,0,69,1,1.1,0.9
39501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39502,1,8.24,0.906,0,0,1,1,0,69,1,1.1,0.9
39503,1,5.8,1.276,0,0,1,1,0,69,1,1.1,0.9
39505,1,7.49,2.172,0,0,1,1,0,69,1,1.1,0.9
39506,1,12.67,3.167,0,0,1,1,0,69,1,1.1,0.9
39507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39508,1,4.31,0.948,0,0,1,1,0,69,1,1.1,0.9
39509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39511,1,7.8,1.17,0,0,1,1,0,69,1,1.1,0.9
39512,1,7.9,2.054,0,0,1,1,0,69,1,1.1,0.9
39513,1,5.87,1.761,0,0,1,1,0,69,1,1.1,0.9
39514,1,5.74,1.32,0,0,1,1,0,69,1,1.1,0.9
39515,1,7.9,2.37,0,0,1,1,0,69,1,1.1,0.9
39516,1,1.3,0.429,0,0,1,1,0,69,1,1.1,0.9
39517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39518,1,8.58,2.231,0,0,1,1,0,69,1,1.1,0.9
39519,1,4.06,0.609,0,0,1,1,0,69,1,1.1,0.9
39521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39522,1,4.66,1.445,0,0,1,1,0,69,1,1.1,0.9
39523,1,5.76,0.806,0,0,1,1,0,69,1,1.1,0.9
39524,1,4.76,0.809,0,0,1,1,0,69,1,1.1,0.9
39525,1,5.44,0.762,0,0,1,1,0,69,1,1.1,0.9
39526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39527,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39528,1,2.04,0.51,0,0,1,1,0,69,1,1.1,0.9
39529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39530,1,0,0,0,-0.753042510805,1,1,0,230,1,1.1,0.9
39531,1,13.16,3.422,0,0,1,1,0,138,1,1.1,0.9
39532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39533,1,0,0,0,-121.590548013,1,1,0,765,1,1.1,0.9
39534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39538,1,0,0,0,59.784206567,1,1,0,230,1,1.1,0.9
39539,1,3.12,0.562,0,0,1,1,0,69,1,1.1,0.9
39540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39541,1,1.51,0.453,0,0,1,1,0,69,1,1.1,0.9
39543,1,6.46,1.357,0,0,1,1,0,69,1,1.1,0.9
39544,1,3.26,0.88,0,0,1,1,0,69,1,1.1,0.9
39545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39546,1,4.33,1.039,0,0,1,1,0,69,1,1.1,0.9
39547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39548,1,7.12,2.35,0,0,1,1,0,69,1,1.1,0.9
39549,1,7.61,2.283,0,0,1,1,0,69,1,1.1,0.9
39550,1,6.78,1.559,0,0,1,1,0,69,1,1.1,0.9
39551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39552,1,11.45,2.404,0,0,1,1,0,69,1,1.1,0.9
39554,1,23.89,4,0,-399.473161093,1,1,0,765,1,1.1,0.9
39555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39556,1,2.83,0.764,0,0,1,1,0,69,1,1.1,0.9
39557,1,2.51,0.653,0,0,1,1,0,69,1,1.1,0.9
39558,1,10.2,1.326,0,0,1,1,0,69,1,1.1,0.9
39559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39561,1,5.94,1.841,0,0,1,1,0,69,1,1.1,0.9
39562,1,5.29,0.846,0,0,1,1,0,69,1,1.1,0.9
39563,1,2.54,0.406,0,0,1,1,0,69,1,1.1,0.9
39564,1,4.18,0.878,0,0,1,1,0,69,1,1.1,0.9
39565,1,0,0,0,-101.088516841,1,1,0,500,1,1.1,0.9
39566,1,4.84,1.113,0,0,1,1,0,69,1,1.1,0.9
39567,1,33.45,8,0,0,1,1,0,765,1,1.1,0.9
39568,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39570,1,5.47,1.477,0,0,1,1,0,69,1,1.1,0.9
39571,1,6.32,0.822,0,0,1,1,0,69,1,1.1,0.9
39572,1,8.03,1.526,0,0,1,1,0,69,1,1.1,0.9
39573,1,22.55,8.763,0,0,1,1,0,500,1,1.1,0.9
39574,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39575,1,5.81,0.755,0,0,1,1,0,69,1,1.1,0.9
39576,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39577,1,5.82,0.64,0,0,1,1,0,69,1,1.1,0.9
39578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39580,1,4.71,1.46,0,0,1,1,0,69,1,1.1,0.9
39581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39582,1,4.52,0.904,0,0,1,1,0,69,1,1.1,0.9
39583,1,3.76,1.241,0,0,1,1,0,69,1,1.1,0.9
39584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39585,1,6.96,1.322,0,0,1,1,0,69,1,1.1,0.9
39587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39588,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39590,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39591,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39592,1,3.78,0.378,0,0,1,1,0,69,1,1.1,0.9
39593,1,3.27,0.654,0,0,1,1,0,69,1,1.1,0.9
39594,1,6.03,1.99,0,0,1,1,0,69,1,1.1,0.9
39595,1,13.48,1.348,0,0,1,1,0,69,1,1.1,0.9
39596,1,6.12,1.102,0,0,1,1,0,69,1,1.1,0.9
39597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39598,1,8.46,1.692,0,0,1,1,0,69,1,1.1,0.9
39599,1,2.55,0.82,0,0,1,1,0,69,1,1.1,0.9
39600,1,3.91,1.03,0,0,1,1,0,69,1,1.1,0.9
39601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39602,1,7.9,1.975,0,0,1,1,0,69,1,1.1,0.9
39603,1,14.35,4.592,0,0,1,1,0,69,1,1.1,0.9
39604,1,7.77,1.321,0,0,1,1,0,69,1,1.1,0.9
39605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39607,1,4.06,0.731,0,0,1,1,0,69,1,1.1,0.9
39608,1,4.1,0.492,0,0,1,1,0,69,1,1.1,0.9
39609,1,8.13,1.057,0,0,1,1,0,69,1,1.1,0.9
39610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39611,1,5.14,1.593,0,0,1,1,0,69,1,1.1,0.9
39612,1,3.61,0.903,0,0,1,1,0,69,1,1.1,0.9
39613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39615,1,5.7,1.482,0,0,1,1,0,69,1,1.1,0.9
39616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39617,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39619,1,7.59,1.822,0,0,1,1,0,69,1,1.1,0.9
39620,1,5.1,0.765,0,0,1,1,0,69,1,1.1,0.9
39621,1,4.08,0.408,0,0,1,1,0,69,1,1.1,0.9
39622,1,6.5,1.17,0,0,1,1,0,69,1,1.1,0.9
39623,1,4.11,1.192,0,0,1,1,0,69,1,1.1,0.9
39626,1,6.61,4.59,0,0,1,1,0,69,1,1.1,0.9
39627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39630,1,9.94,2.883,0,0,1,1,0,69,1,1.1,0.9
39631,1,6.61,0.925,0,0,1,1,0,69,1,1.1,0.9
39632,1,5.48,1.315,0,0,1,1,0,69,1,1.1,0.9
39633,1,5.42,0.542,0,0,1,1,0,69,1,1.1,0.9
39634,1,6.19,3.16,0,0,1,1,0,69,1,1.1,0.9
39636,1,240.01,54,0,0,1,1,0,765,1,1.1,0.9
39637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39638,1,4.92,0.738,0,0,1,1,0,69,1,1.1,0.9
39639,1,3.7,0.851,0,0,1,1,0,69,1,1.1,0.9
39640,1,4.45,0.801,0,0,1,1,0,69,1,1.1,0.9
39641,1,5.75,0.632,0,17.910133396,1,1,0,69,1,1.1,0.9
39642,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39643,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39644,1,9.45,2.22,0,0,1,1,0,69,1,1.1,0.9
39645,1,75.59,28.724,0,40.4598333327,1,1,0,138,1,1.1,0.9
39646,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39648,1,11.05,4.294,0,0,1,1,0,500,1,1.1,0.9
39649,1,19.8,6.93,0,0,1,1,0,138,1,1.1,0.9
39650,1,8.32,2.662,0,0,1,1,0,69,1,1.1,0.9
39651,1,6.91,1.866,0,0,1,1,0,69,1,1.1,0.9
39652,1,1.88,0.47,0,0,1,1,0,69,1,1.1,0.9
39653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39654,1,5.89,1.472,0,0,1,1,0,69,1,1.1,0.9
39655,1,7.44,14.87,0,0,1,1,0,69,1,1.1,0.9
39656,1,4.32,0.821,0,0,1,1,0,69,1,1.1,0.9
39657,1,0.12,0.34,0,0,1,1,0,69,1,1.1,0.9
39658,1,0,0,0,-199.988046147,1,1,0,500,1,1.1,0.9
39659,1,2.67,0.534,0,0,1,1,0,69,1,1.1,0.9
39660,1,0,0,0,-47.008097922,1,1,0,345,1,1.1,0.9
39661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39665,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39667,1,0,0,0,-159.200222963,1,1,0,765,1,1.1,0.9
39668,1,4.29,1.158,0,0,1,1,0,69,1,1.1,0.9
39669,1,7.42,2.374,0,0,1,1,0,69,1,1.1,0.9
39670,1,0,0,0,-199.992725956,1,1,0,765,1,1.1,0.9
39671,1,3.2,0.384,0,0,1,1,0,69,1,1.1,0.9
39672,1,10.55,4.124,0,0,1,1,0,500,1,1.1,0.9
39673,1,6,1.38,0,0,1,1,0,69,1,1.1,0.9
39675,1,3.26,0.848,0,0,1,1,0,69,1,1.1,0.9
39676,1,12.06,3.98,0,0,1,1,0,69,1,1.1,0.9
39677,1,4.73,0.709,0,0,1,1,0,69,1,1.1,0.9
39678,1,9.19,1.103,0,0,1,1,0,69,1,1.1,0.9
39680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39681,1,7.02,2.176,0,0,1,1,0,69,1,1.1,0.9
39682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39683,1,2.44,0.61,0,0,1,1,0,69,1,1.1,0.9
39684,1,7.27,0.8,0,0,1,1,0,69,1,1.1,0.9
39687,1,11.99,2.398,0,0,1,1,0,69,1,1.1,0.9
39688,1,0,0,0,-56.9592020211,1,1,0,765,1,1.1,0.9
39690,1,4.64,0.603,0,38.0667261834,1,1,0,69,1,1.1,0.9
39691,1,4.92,0.59,0,0,1,1,0,69,1,1.1,0.9
39692,1,0,0,0,15.349230572,1,1,0,345,1,1.1,0.9
39693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39695,1,35.07,6.663,0,20.6337502451,1,1,0,138,1,1.1,0.9
39696,1,40.85,10.212,0,0,1,1,0,138,1,1.1,0.9
39697,1,3.25,0.715,0,0,1,1,0,69,1,1.1,0.9
39698,1,7.3,0.949,0,0,1,1,0,69,1,1.1,0.9
39699,1,2.4,0.336,0,0,1,1,0,69,1,1.1,0.9
39700,1,6.11,1.039,0,0,1,1,0,69,1,1.1,0.9
39701,1,0,0,0,21.5379788457,1,1,0,230,1,1.1,0.9
39704,1,2.16,0.216,0,0,1,1,0,69,1,1.1,0.9
39705,1,2.74,0.822,0,0,1,1,0,69,1,1.1,0.9
39706,1,0,0,0,11.945391589,1,1,0,138,1,1.1,0.9
39707,1,1.56,0.312,0,0,1,1,0,69,1,1.1,0.9
39708,1,1.72,0.499,0,0,1,1,0,69,1,1.1,0.9
39709,1,2.32,0.696,0,0,1,1,0,69,1,1.1,0.9
39710,1,2.99,0.987,0,0,1,1,0,69,1,1.1,0.9
39711,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39713,1,4.12,1.277,0,0,1,1,0,69,1,1.1,0.9
39714,1,4,0.8,0,0,1,1,0,69,1,1.1,0.9
39715,1,2.84,0.341,0,0,1,1,0,69,1,1.1,0.9
39716,1,4.84,0.532,0,0,1,1,0,69,1,1.1,0.9
39718,1,11.66,1.982,0,12.7209689605,1,1,0,69,1,1.1,0.9
39719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39721,1,0,0,0,12.8969103139,1,1,0,345,1,1.1,0.9
39723,1,27.71,6.927,0,-44.8391601046,1,1,0,138,1,1.1,0.9
39724,1,7.76,1.164,0,0,1,1,0,69,1,1.1,0.9
39725,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39726,1,3.28,0.361,0,0,1,1,0,69,1,1.1,0.9
39728,1,4.9,0.735,0,0,1,1,0,69,1,1.1,0.9
39729,1,5.2,1.196,0,0,1,1,0,69,1,1.1,0.9
39730,1,5.39,1.132,0,0,1,1,0,69,1,1.1,0.9
39731,1,5.15,1.339,0,0,1,1,0,69,1,1.1,0.9
39732,1,0,0,0,29.5473550623,1,1,0,138,1,1.1,0.9
39733,1,0,0,0,85.2183434778,1,1,0,138,1,1.1,0.9
39734,1,4.25,0.467,0,0,1,1,0,69,1,1.1,0.9
39735,1,5.88,1.47,0,0,1,1,0,69,1,1.1,0.9
39736,1,0,0,0,98.4201765947,1,1,0,138,1,1.1,0.9
39737,1,8.71,1.742,0,0,1,1,0,69,1,1.1,0.9
39738,1,10.36,1.14,0,0,1,1,0,69,1,1.1,0.9
39740,1,2.13,0.703,0,0,1,1,0,69,1,1.1,0.9
39741,1,8.52,2.3,0,0,1,1,0,69,1,1.1,0.9
39742,1,5.83,1.224,0,0,1,1,0,69,1,1.1,0.9
39743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39744,1,2.8,0.476,0,0,1,1,0,69,1,1.1,0.9
39745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39746,1,9.83,2.949,0,0,1,1,0,69,1,1.1,0.9
39747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39750,1,7.99,2.077,0,0,1,1,0,69,1,1.1,0.9
39751,1,2.9,0.493,0,0,1,1,0,69,1,1.1,0.9
39752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39753,1,4.43,0.443,0,0,1,1,0,69,1,1.1,0.9
39755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39756,1,5.4,1.674,0,0,1,1,0,69,1,1.1,0.9
39757,1,8.93,1.607,0,0,1,1,0,69,1,1.1,0.9
39758,1,11.01,1.982,0,0,1,1,0,69,1,1.1,0.9
39759,1,3.69,0.69,0,0,1,1,0,69,1,1.1,0.9
39760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39761,1,2.35,0.399,0,0,1,1,0,69,1,1.1,0.9
39762,1,2.61,0.365,0,0,1,1,0,69,1,1.1,0.9
39763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39764,1,5.22,0.94,0,0,1,1,0,69,1,1.1,0.9
39765,1,6.38,0.638,0,0,1,1,0,69,1,1.1,0.9
39766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39768,1,17.52,2.278,0,0,1,1,0,69,1,1.1,0.9
39769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39770,1,5.68,1.42,0,0,1,1,0,69,1,1.1,0.9
39771,1,16.23,1.948,0,0,1,1,0,69,1,1.1,0.9
39772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39773,1,8.92,1.427,0,0,1,1,0,69,1,1.1,0.9
39774,1,10.9,3.27,0,0,1,1,0,69,1,1.1,0.9
39775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39777,1,12.75,2.55,0,0,1,1,0,69,1,1.1,0.9
39780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39781,1,7.83,0.94,0,0,1,1,0,69,1,1.1,0.9
39782,1,5.07,0.98,0,0,1,1,0,69,1,1.1,0.9
39783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39784,1,62.23,16.802,0,144.511535787,1,1,0,138,1,1.1,0.9
39785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39786,1,10.06,2.414,0,0,1,1,0,69,1,1.1,0.9
39787,1,28.35,9.072,0,0,1,1,0,138,1,1.1,0.9
39788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39792,1,5.97,1.134,0,0,1,1,0,69,1,1.1,0.9
39794,1,5.66,0.623,0,0,1,1,0,69,1,1.1,0.9
39795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39796,1,5.79,1.042,0,0,1,1,0,69,1,1.1,0.9
39797,1,10.87,2.935,0,0,1,1,0,69,1,1.1,0.9
39798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39800,1,1.04,0.281,0,0,1,1,0,69,1,1.1,0.9
39801,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39803,1,30.1,13.22,0,0,1,1,0,230,1,1.1,0.9
39804,1,4.46,0.71,0,0,1,1,0,69,1,1.1,0.9
39805,1,3.56,0.498,0,0,1,1,0,69,1,1.1,0.9
39806,1,3.1,0.434,0,0,1,1,0,69,1,1.1,0.9
39807,1,44.36,17.239,0,-72.4853717206,1,1,0,500,1,1.1,0.9
39808,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39811,1,3.95,1.146,0,0,1,1,0,69,1,1.1,0.9
39813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39814,1,22.21,2.443,0,29.1710571902,1,1,0,69,1,1.1,0.9
39815,1,3.74,1.197,0,0,1,1,0,69,1,1.1,0.9
39816,1,17.83,2.853,0,0,1,1,0,138,1,1.1,0.9
39817,1,6.84,0.821,0,0,1,1,0,69,1,1.1,0.9
39818,1,3.5,1.015,0,0,1,1,0,69,1,1.1,0.9
39819,1,4.12,1.03,0,0,1,1,0,69,1,1.1,0.9
39820,1,6.01,1.142,0,0,1,1,0,69,1,1.1,0.9
39821,1,4.26,0.767,0,0,1,1,0,69,1,1.1,0.9
39822,1,3.21,1.059,0,0,1,1,0,69,1,1.1,0.9
39823,1,2.52,0.706,0,0,1,1,0,69,1,1.1,0.9
39824,1,3.1,0.744,0,0,1,1,0,69,1,1.1,0.9
39825,1,6.25,2,0,0,1,1,0,69,1,1.1,0.9
39827,1,17.6,4.048,0,0,1,1,0,69,1,1.1,0.9
39829,1,4.34,1.389,0,0,1,1,0,69,1,1.1,0.9
39830,1,0,0,0,84.2712715947,1,1,0,138,1,1.1,0.9
39832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39833,1,7.71,1.85,0,20.4358546819,1,1,0,230,1,1.1,0.9
39834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39835,1,25.96,6.75,0,21.463708329,1,1,0,138,1,1.1,0.9
39836,1,25.62,6.149,0,20.7504678171,1,1,0,138,1,1.1,0.9
39837,1,13.08,4.84,0,0,1,1,0,138,1,1.1,0.9
39838,1,8.67,1.821,0,0,1,1,0,69,1,1.1,0.9
39839,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39840,1,3.76,0.714,0,0,1,1,0,69,1,1.1,0.9
39841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39845,1,6.68,2.071,0,0,1,1,0,69,1,1.1,0.9
39846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39847,1,8.2,2.46,0,0,1,1,0,69,1,1.1,0.9
39848,1,4.02,1.005,0,0,1,1,0,69,1,1.1,0.9
39849,1,6.15,1.599,0,0,1,1,0,69,1,1.1,0.9
39850,1,5.65,1.751,0,0,1,1,0,69,1,1.1,0.9
39851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39852,1,29.63,7.111,0,25.7909002939,1,1,0,138,1,1.1,0.9
39853,1,71.29,14.971,0,73.4000299787,1,1,0,138,1,1.1,0.9
39854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39855,1,7.15,1.43,0,0,1,1,0,69,1,1.1,0.9
39856,1,6.5,0.845,0,0,1,1,0,69,1,1.1,0.9
39857,1,18.4,5.52,0,0,1,1,0,345,1,1.1,0.9
39858,1,20.81,8.116,0,0,1,1,0,345,1,1.1,0.9
39859,1,4.92,0.541,0,0,1,1,0,69,1,1.1,0.9
39860,1,6.51,2.148,0,0,1,1,0,69,1,1.1,0.9
39861,1,6.04,1.631,0,0,1,1,0,69,1,1.1,0.9
39862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39864,1,0,0,0,29.9803699007,1,1,0,345,1,1.1,0.9
39865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39866,1,10.42,1.98,0,0,1,1,0,69,1,1.1,0.9
39867,1,15.86,2.855,0,0,1,1,0,69,1,1.1,0.9
39868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39869,1,17.54,5.087,0,50.9530644673,1,1,0,69,1,1.1,0.9
39870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39872,1,11.89,1.427,0,0,1,1,0,69,1,1.1,0.9
39873,1,6.25,0.938,0,0,1,1,0,69,1,1.1,0.9
39874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39875,2,0,0,0,0,1,1,0,345,2,1.1,0.9
39876,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39877,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39878,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39879,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39880,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39881,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39882,1,0,0,0,0,1,1,0,230,2,1.1,0.9
39883,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39884,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39885,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39886,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39887,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39888,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39889,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39890,1,0,0,0,0,1,1,0,345,2,1.1,0.9
39891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39894,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39895,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39896,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39897,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39898,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39899,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39905,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39906,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39908,1,10.802,3.44,0,0,1,1,0,69,2,1.1,0.9
39909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39910,2,0,0,0,0,1,1,0,69,2,1.1,0.9
39911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39912,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39913,2,13.69,4.36,0,0,1,1,0,69,2,1.1,0.9
39914,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39915,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39916,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39917,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39920,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39923,2,10.864,3.46,0,0,1,1,0,69,2,1.1,0.9
39925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39926,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39927,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39930,1,0,0,0,0,1,1,0,345,2,1.1,0.9
39931,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39932,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39933,1,19.625,6.25,0,0,1,1,0,69,2,1.1,0.9
39934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39935,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39936,1,10.299,3.28,0,0,1,1,0,69,2,1.1,0.9
39937,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39939,1,6.72,2.14,0,0,1,1,0,69,2,1.1,0.9
39940,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39941,1,16.485,5.25,0,0,1,1,0,69,2,1.1,0.9
39942,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39943,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39944,2,11.99,2.41,0,0,1,1,0,69,2,1.1,0.9
39945,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39946,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39948,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39951,1,0,0,0,0,1,1,0,69,2,1.1,0.9
39952,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39953,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39954,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39955,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39956,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39957,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39958,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39959,2,0,0,0,0,1,1,0,345,2,1.1,0.9
39960,2,0,0,0,0,1,1,0,345,2,1.1,0.9
39961,2,0,0,0,0,1,1,0,345,2,1.1,0.9
39962,2,0,0,0,0,1,1,0,765,2,1.1,0.9
39963,2,0,0,0,0,1,1,0,345,2,1.1,0.9
39964,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39965,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39966,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39967,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39968,1,0,0,0,0,1,1,0,345,2,1.1,0.9
39969,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39970,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39971,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39972,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39973,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39974,1,0,0,0,0,1,1,0,345,2,1.1,0.9
39975,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39976,1,0,0,0,0,1,1,0,230,2,1.1,0.9
39977,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39978,1,0,0,0,0,1,1,0,765,2,1.1,0.9
39979,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39980,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39981,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39982,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39983,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39984,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39985,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39986,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39987,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39988,1,0,0,0,0,1,1,0,765,1,1.1,0.9
39989,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39990,1,0,0,0,0,1,1,0,138,2,1.1,0.9
39991,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39992,1,0,0,0,0,1,1,0,765,2,1.1,0.9
39993,1,0,0,0,0,1,1,0,230,2,1.1,0.9
39994,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39995,2,0,0,0,0,1,1,0,138,2,1.1,0.9
39996,1,0,0,0,0,1,1,0,230,2,1.1,0.9
39997,2,17.019,5.42,0,0,1,1,0,69,2,1.1,0.9
39998,2,4.365,1.39,0,0,1,1,0,69,2,1.1,0.9
39999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40000,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40001,1,0,0,0,0,1,1,0,230,2,1.1,0.9
40002,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40004,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40005,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40006,1,15.355,4.89,0,0,1,1,0,69,2,1.1,0.9
40007,2,3.14,1,0,0,1,1,0,69,2,1.1,0.9
40008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40009,1,0,0,0,0,1,1,0,500,1,1.1,0.9
40010,1,22.514,7.17,0,0,1,1,0,69,2,1.1,0.9
40011,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40012,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40013,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40014,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40015,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40016,2,0,0,0,0,1,1,0,765,2,1.1,0.9
40017,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40018,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40019,2,0,0,0,0,1,1,0,230,2,1.1,0.9
40020,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40021,1,57.33,17.199,0,0,1,1,0,345,1,1.1,0.9
40022,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40023,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40024,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40025,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40026,1,15.009,4.78,0,0,1,1,0,69,2,1.1,0.9
40027,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40028,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40029,1,11.21,3.57,0,0,1,1,0,69,2,1.1,0.9
40030,1,19.845,6.32,0,0,1,1,0,69,2,1.1,0.9
40033,1,6.594,2.1,0,0,1,1,0,69,2,1.1,0.9
40034,2,40.161,12.79,0,0,1,1,0,69,2,1.1,0.9
40035,1,3.925,1.25,0,0,1,1,0,69,2,1.1,0.9
40036,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40037,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40039,2,19.342,6.16,0,0,1,1,0,69,2,1.1,0.9
40040,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40041,2,0,0,0,0,1,1,0,765,2,1.1,0.9
40042,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40043,2,0,0,0,0,1,1,0,765,2,1.1,0.9
40044,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40045,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40046,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40047,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40048,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40049,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40050,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40051,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40052,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40053,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40056,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40057,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40058,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40059,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40060,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40061,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40062,2,0,0,0,0,1,1,0,230,2,1.1,0.9
40063,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40064,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40065,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40066,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40067,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40068,1,0,0,0,0,1,1,0,345,2,1.1,0.9
40069,1,18.024,5.74,0,0,1,1,0,69,2,1.1,0.9
40070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40071,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40072,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40073,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40074,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40075,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40076,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40077,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40078,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40081,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40082,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40084,1,24.178,7.7,0,0,1,1,0,69,2,1.1,0.9
40085,1,18.149,5.78,0,0,1,1,0,69,2,1.1,0.9
40087,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40089,1,14.852,4.73,0,0,1,1,0,69,2,1.1,0.9
40091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40092,1,25.465,8.11,0,0,1,1,0,69,2,1.1,0.9
40093,1,15.041,4.79,0,0,1,1,0,69,2,1.1,0.9
40094,1,16.265,5.18,0,0,1,1,0,69,2,1.1,0.9
40096,1,0,0,0,0,1,1,0,765,2,1.1,0.9
40098,1,11.1,2.45,0,0,1,1,0,69,2,1.1,0.9
40099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40102,1,15.81,2.96,0,0,1,1,0,69,2,1.1,0.9
40103,1,19.06,6.07,0,0,1,1,0,69,2,1.1,0.9
40104,2,9.608,3.06,0,0,1,1,0,69,2,1.1,0.9
40105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40106,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40108,2,9.546,3.04,0,0,1,1,0,69,2,1.1,0.9
40109,2,0,0,0,0,1,1,0,230,2,1.1,0.9
40110,2,0,0,0,0,1,1,0,345,2,1.1,0.9
40111,2,0,0,0,0,1,1,0,345,2,1.1,0.9
40112,2,0,0,0,0,1,1,0,230,2,1.1,0.9
40113,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40114,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40115,2,0,0,0,0,1,1,0,345,2,1.1,0.9
40116,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40117,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40118,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40119,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40120,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40121,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40122,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40123,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40124,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40125,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40126,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40127,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40128,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40129,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40130,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40131,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40132,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40133,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40134,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40136,1,28.919,9.21,0,0,1,1,0,69,2,1.1,0.9
40137,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40138,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40139,2,0,0,0,0,1,1,0,765,2,1.1,0.9
40141,2,12.466,3.97,0,0,1,1,0,69,2,1.1,0.9
40142,1,0,0,0,0,1,1,0,138,2,1.1,0.9
40143,2,0,0,0,0,1,1,0,230,2,1.1,0.9
40144,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40145,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40147,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40148,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40149,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40150,2,9.451,3.01,0,0,1,1,0,69,2,1.1,0.9
40151,1,3.014,0.96,0,0,1,1,0,69,2,1.1,0.9
40152,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40155,2,15.072,4.8,0,0,1,1,0,69,2,1.1,0.9
40156,1,17.584,5.6,0,0,1,1,0,69,2,1.1,0.9
40157,2,7.881,2.51,0,0,1,1,0,69,2,1.1,0.9
40158,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40159,2,10.613,3.38,0,0,1,1,0,69,2,1.1,0.9
40160,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40161,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40163,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40164,2,8.258,2.63,0,0,1,1,0,69,2,1.1,0.9
40165,2,7.881,2.51,0,0,1,1,0,69,2,1.1,0.9
40166,1,0,0,0,0,1,1,0,69,2,1.1,0.9
40167,2,0,0,0,0,1,1,0,138,2,1.1,0.9
40168,1,15.386,4.9,0,0,1,1,0,69,2,1.1,0.9
40169,2,4.553,1.45,0,0,1,1,0,69,2,1.1,0.9
40171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40174,1,2.57,0.591,0,0,1,1,0,69,1,1.1,0.9
40175,1,9.94,1.392,0,0,1,1,0,69,1,1.1,0.9
40176,1,2.72,0.789,0,0,1,1,0,69,1,1.1,0.9
40177,1,4.66,0.792,0,0,1,1,0,69,1,1.1,0.9
40184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40187,1,31.13,9.339,0,60.0028713307,1,1,0,138,1,1.1,0.9
40188,1,2.8,0.784,0,0,1,1,0,69,1,1.1,0.9
40189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40192,1,0,0,0,0,1,1,0,765,1,1.1,0.9
40193,1,2.73,0.519,0,0,1,1,0,69,1,1.1,0.9
40194,1,4.35,1.96,0,0,1,1,0,69,1,1.1,0.9
40195,1,17.45,5.759,0,15.1053787277,1,1,0,69,1,1.1,0.9
40196,1,5.38,1.506,0,0,1,1,0,69,1,1.1,0.9
40197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40200,1,8.65,1.038,0,0,1,1,0,69,1,1.1,0.9
40201,1,0,0,0,0,1,1,0,345,1,1.1,0.9
40203,1,24.05,7.696,0,-3.2763385432,1,1,0,138,1,1.1,0.9
40204,1,37.28,13.421,0,42.6119890206,1,1,0,138,1,1.1,0.9
40206,1,8.12,1.705,0,0,1,1,0,69,1,1.1,0.9
40207,1,54.64,12.021,0,2.11554033251,1,1,0,138,1,1.1,0.9
40208,1,15.23,3.503,0,0,1,1,0,69,1,1.1,0.9
40209,1,10.54,2.424,0,0,1,1,0,69,1,1.1,0.9
40210,1,0,0,0,76.9090093426,1,1,0,138,1,1.1,0.9
40212,1,9.39,2.16,0,0,1,1,0,69,1,1.1,0.9
40213,1,10.36,1.554,0,0,1,1,0,69,1,1.1,0.9
40214,1,5.56,0.834,0,0,1,1,0,69,1,1.1,0.9
40215,1,0,0,0,-399.994893953,1,1,0,765,1,1.1,0.9
40216,1,21.54,4.954,0,0,1,1,0,69,1,1.1,0.9
40217,1,9.01,2.252,0,0,1,1,0,138,1,1.1,0.9
40218,1,3.52,0.634,0,0,1,1,0,69,1,1.1,0.9
40219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40220,1,7.46,2.462,0,0,1,1,0,69,1,1.1,0.9
40221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40226,1,35.86,7.172,0,36.4696954426,1,1,0,138,1,1.1,0.9
40227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40228,1,2.76,0.469,0,0,1,1,0,69,1,1.1,0.9
40229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40231,1,4.54,0.863,0,0,1,1,0,69,1,1.1,0.9
40232,1,2.77,0.831,0,0,1,1,0,69,1,1.1,0.9
40233,1,4.71,0.471,0,0,1,1,0,69,1,1.1,0.9
40234,1,2.13,0.596,0,0,1,1,0,69,1,1.1,0.9
40235,1,2.99,0.478,0,0,1,1,0,69,1,1.1,0.9
40236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40237,1,14.96,4.937,0,0,1,1,0,69,1,1.1,0.9
40238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40239,1,11.67,2.101,0,0,1,1,0,69,1,1.1,0.9
40240,1,5.6,1.512,0,0,1,1,0,69,1,1.1,0.9
40241,1,1.95,0.273,0,0,1,1,0,69,1,1.1,0.9
40242,1,6.09,1.522,0,0,1,1,0,69,1,1.1,0.9
40243,1,2.48,3.92,0,0,1,1,0,69,1,1.1,0.9
40244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40245,1,9.29,1.393,0,0,1,1,0,69,1,1.1,0.9
40246,1,0.99,0.188,0,0,1,1,0,69,1,1.1,0.9
40247,1,4.08,0.857,0,0,1,1,0,69,1,1.1,0.9
40248,1,3.34,0.935,0,0,1,1,0,69,1,1.1,0.9
40249,1,7.12,1.495,0,0,1,1,0,69,1,1.1,0.9
40250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40255,1,2.97,0.505,0,0,1,1,0,69,1,1.1,0.9
40256,1,6.14,0.798,0,0,1,1,0,69,1,1.1,0.9
40258,1,6.76,1.758,0,0,1,1,0,69,1,1.1,0.9
40260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40262,1,8.1,1.539,0,0,1,1,0,69,1,1.1,0.9
40263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40264,1,14.47,4.052,0,0,1,1,0,69,1,1.1,0.9
40265,1,7.83,2.86,0,0,1,1,0,69,1,1.1,0.9
40266,1,7.34,1.468,0,0,1,1,0,69,1,1.1,0.9
40267,1,0,0,0,-7.96076719754,1,1,0,230,1,1.1,0.9
40268,1,47.64,11.91,0,18.3910005366,1,1,0,138,1,1.1,0.9
40270,1,0,0,0,-36.4861824474,1,1,0,138,1,1.1,0.9
40271,1,5.3,1.325,0,0,1,1,0,69,1,1.1,0.9
40273,1,30.79,7.082,0,0,1,1,0,230,1,1.1,0.9
40274,1,31.52,11.662,0,146.983537253,1,1,0,345,1,1.1,0.9
40275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40276,1,4.42,0.663,0,0,1,1,0,69,1,1.1,0.9
40277,1,11.97,3.232,0,38.2869315078,1,1,0,138,1,1.1,0.9
40278,1,28.03,5.886,0,4.99812069534,1,1,0,138,1,1.1,0.9
40279,1,50.71,18.256,0,28.1628836631,1,1,0,138,1,1.1,0.9
40280,1,12.19,3.291,0,0,1,1,0,138,1,1.1,0.9
40281,1,21.99,8.796,0,24.5543064633,1,1,0,138,1,1.1,0.9
40282,1,7.82,2.111,0,0,1,1,0,69,1,1.1,0.9
40283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40284,1,33.89,11.523,0,59.200224164,1,1,0,138,1,1.1,0.9
40285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40287,1,8.96,2.688,0,-72.9220883102,1,1,0,345,1,1.1,0.9
40288,1,0,0,0,-199.99975663,1,1,0,765,1,1.1,0.9
40289,1,0,0,0,46.1271420496,1,1,0,138,1,1.1,0.9
40290,1,9.68,1.23,0,0,1,1,0,69,1,1.1,0.9
40291,1,10.2,1.428,0,0,1,1,0,69,1,1.1,0.9
40292,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40293,1,0,0,0,41.6824174854,1,1,0,230,1,1.1,0.9
40294,1,5.59,0.559,0,0,1,1,0,69,1,1.1,0.9
40295,1,11.76,2.705,0,0,1,1,0,69,1,1.1,0.9
40296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40297,1,2.36,0.378,0,0,1,1,0,69,1,1.1,0.9
40298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40305,1,4.99,1.297,0,0,1,1,0,69,1,1.1,0.9
40306,1,5.92,1.835,0,0,1,1,0,69,1,1.1,0.9
40308,1,2.68,0.724,0,0,1,1,0,69,1,1.1,0.9
40309,1,7.49,1.498,0,0,1,1,0,69,1,1.1,0.9
40311,1,6.07,0.668,0,0,1,1,0,69,1,1.1,0.9
40312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40314,1,4.6,1.288,0,0,1,1,0,69,1,1.1,0.9
40315,1,4.15,0.788,0,0,1,1,0,69,1,1.1,0.9
40317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40319,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40320,1,3.04,0.638,0,0,1,1,0,69,1,1.1,0.9
40321,1,3.77,0.92,0,0,1,1,0,69,1,1.1,0.9
40322,1,2.93,0.674,0,0,1,1,0,69,1,1.1,0.9
40323,1,3.77,1.056,0,0,1,1,0,69,1,1.1,0.9
40324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40325,1,4.61,0.97,0,0,1,1,0,69,1,1.1,0.9
40326,1,2.89,0.289,0,0,1,1,0,69,1,1.1,0.9
40327,1,5.45,1.144,0,0,1,1,0,69,1,1.1,0.9
40328,1,3.67,1.101,0,0,1,1,0,69,1,1.1,0.9
40329,1,2.74,0.767,0,0,1,1,0,69,1,1.1,0.9
40330,1,1.16,0.151,0,0,1,1,0,69,1,1.1,0.9
40331,1,5.07,0.963,0,0,1,1,0,69,1,1.1,0.9
40332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40333,1,4.55,0.83,0,0,1,1,0,69,1,1.1,0.9
40334,1,3.53,0.812,0,0,1,1,0,69,1,1.1,0.9
40335,1,3.54,0.496,0,0,1,1,0,69,1,1.1,0.9
40336,1,2.26,0.633,0,0,1,1,0,69,1,1.1,0.9
40337,1,2.21,0.685,0,0,1,1,0,69,1,1.1,0.9
40338,1,3.26,0.782,0,0,1,1,0,69,1,1.1,0.9
40340,1,3.77,0.754,0,0,1,1,0,69,1,1.1,0.9
40343,1,4.48,1.1,0,0,1,1,0,69,1,1.1,0.9
40344,1,3,0.3,0,0,1,1,0,69,1,1.1,0.9
40345,1,1.77,0.195,0,0,1,1,0,69,1,1.1,0.9
40346,1,2.12,0.594,0,0,1,1,0,69,1,1.1,0.9
40347,1,0.84,0.101,0,0,1,1,0,69,1,1.1,0.9
