bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
40349,1,2.64,1.68,0,0,1,1,0,69,1,1.1,0.9
40350,1,2.26,0.61,0,0,1,1,0,69,1,1.1,0.9
40351,1,3.21,0.353,0,0,1,1,0,69,1,1.1,0.9
40352,1,2.51,0.477,0,0,1,1,0,69,1,1.1,0.9
40353,1,5.73,0.688,0,0,1,1,0,69,1,1.1,0.9
40354,1,2.38,0.476,0,0,1,1,0,69,1,1.1,0.9
40355,1,5.23,1.36,0,0,1,1,0,69,1,1.1,0.9
40356,1,3.82,1.62,0,0,1,1,0,69,1,1.1,0.9
40358,1,2.21,0.464,0,0,1,1,0,69,1,1.1,0.9
40359,1,2.67,0.37,0,0,1,1,0,69,1,1.1,0.9
40360,1,3.55,0.355,0,0,1,1,0,69,1,1.1,0.9
40363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40364,1,4.01,0.882,0,0,1,1,0,69,1,1.1,0.9
40365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40366,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40367,1,1.66,0.481,0,0,1,1,0,69,1,1.1,0.9
40368,1,1.67,0.551,0,0,1,1,0,69,1,1.1,0.9
40369,1,4.15,0.705,0,0,1,1,0,69,1,1.1,0.9
40370,1,1.39,0.445,0,0,1,1,0,69,1,1.1,0.9
40371,1,1.92,0.422,0,0,1,1,0,69,1,1.1,0.9
40375,1,3.4,2.47,0,0,1,1,0,69,1,1.1,0.9
40376,1,2.15,0.452,0,0,1,1,0,69,1,1.1,0.9
40377,1,3.56,0.534,0,0,1,1,0,69,1,1.1,0.9
40378,1,4.33,1.386,0,0,1,1,0,69,1,1.1,0.9
40380,1,1.17,0.152,0,0,1,1,0,69,1,1.1,0.9
40382,1,1.92,0.21,0,0,1,1,0,69,1,1.1,0.9
40384,1,0.97,0.116,0,0,1,1,0,69,1,1.1,0.9
40385,1,1.77,0.248,0,0,1,1,0,69,1,1.1,0.9
40386,1,4.37,1.092,0,0,1,1,0,69,1,1.1,0.9
40388,1,6.01,4.92,0,0,1,1,0,69,1,1.1,0.9
40390,1,3.32,0.398,0,0,1,1,0,69,1,1.1,0.9
40392,1,2.69,0.43,0,0,1,1,0,69,1,1.1,0.9
40393,1,4.66,0.606,0,0,1,1,0,69,1,1.1,0.9
40394,1,0.89,0.169,0,0,1,1,0,69,1,1.1,0.9
40395,1,0.74,0.089,0,0,1,1,0,69,1,1.1,0.9
40396,1,1.81,0.398,0,0,1,1,0,69,1,1.1,0.9
40397,1,1.16,0.8,0,0,1,1,0,69,1,1.1,0.9
40398,1,0.92,0.138,0,0,1,1,0,69,1,1.1,0.9
40399,1,3.36,1.23,0,0,1,1,0,69,1,1.1,0.9
40400,1,2.41,0.41,0,0,1,1,0,69,1,1.1,0.9
40401,1,2.89,0.954,0,0,1,1,0,69,1,1.1,0.9
40402,1,2.09,0.209,0,0,1,1,0,69,1,1.1,0.9
40403,1,1.67,0.401,0,0,1,1,0,69,1,1.1,0.9
40404,1,2.36,0.779,0,0,1,1,0,69,1,1.1,0.9
40405,1,0.77,0.2,0,0,1,1,0,69,1,1.1,0.9
40406,1,0.93,0.167,0,0,1,1,0,69,1,1.1,0.9
40407,1,2.82,3.93,0,0,1,1,0,69,1,1.1,0.9
40408,1,2.58,0.619,0,0,1,1,0,69,1,1.1,0.9
40409,1,2.17,0.499,0,0,1,1,0,69,1,1.1,0.9
40410,1,2.58,0.593,0,0,1,1,0,69,1,1.1,0.9
40411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40412,1,4.07,1.302,0,0,1,1,0,69,1,1.1,0.9
40413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40414,1,4.04,1.01,0,0,1,1,0,69,1,1.1,0.9
40416,1,6.47,2.2,0,0,1,1,0,138,1,1.1,0.9
40417,1,1.65,0.33,0,0,1,1,0,69,1,1.1,0.9
40418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40419,1,1.62,1.28,0,0,1,1,0,69,1,1.1,0.9
40421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40422,1,2.65,0.477,0,0,1,1,0,69,1,1.1,0.9
40423,1,1.61,0.177,0,0,1,1,0,69,1,1.1,0.9
40424,1,3.36,0.907,0,0,1,1,0,69,1,1.1,0.9
40425,1,2.13,0.575,0,0,1,1,0,69,1,1.1,0.9
40426,1,0,0,0,126.144139582,1,1,0,138,1,1.1,0.9
40427,1,2.72,0.544,0,0,1,1,0,69,1,1.1,0.9
40428,1,1.59,0.366,0,0,1,1,0,69,1,1.1,0.9
40429,1,2.93,0.908,0,0,1,1,0,69,1,1.1,0.9
40430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40433,1,1.2,0.132,0,0,1,1,0,69,1,1.1,0.9
40434,1,0.89,0.231,0,0,1,1,0,69,1,1.1,0.9
40435,1,1.51,0.393,0,0,1,1,0,69,1,1.1,0.9
40436,1,3.61,2.43,0,0,1,1,0,69,1,1.1,0.9
40440,1,4.35,0.914,0,0,1,1,0,69,1,1.1,0.9
40441,1,6.22,2.06,0,0,1,1,0,69,1,1.1,0.9
40442,1,2.13,0.682,0,0,1,1,0,69,1,1.1,0.9
40443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40445,1,6.91,1.244,0,0,1,1,0,69,1,1.1,0.9
40446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40448,1,7.84,0.784,0,0,1,1,0,69,1,1.1,0.9
40449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40450,1,3.5,0.945,0,0,1,1,0,69,1,1.1,0.9
40451,1,2.31,0.601,0,0,1,1,0,69,1,1.1,0.9
40452,1,0,0,0,126.32287305,1,1,0,138,1,1.1,0.9
40454,1,7.87,2.676,0,0,1,1,0,138,1,1.1,0.9
40455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40458,1,6.3,1.512,0,0,1,1,0,69,1,1.1,0.9
40459,1,3.97,1.27,0,0,1,1,0,69,1,1.1,0.9
40460,1,3.87,0.658,0,0,1,1,0,69,1,1.1,0.9
40461,1,3.36,0.437,0,0,1,1,0,69,1,1.1,0.9
40463,1,3.72,1.116,0,0,1,1,0,69,1,1.1,0.9
40464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40466,1,3.66,0.476,0,0,1,1,0,69,1,1.1,0.9
40467,1,4.45,0.934,0,0,1,1,0,69,1,1.1,0.9
40468,1,9.94,1.889,0,0,1,1,0,138,1,1.1,0.9
40469,1,4.03,1.128,0,0,1,1,0,69,1,1.1,0.9
40472,1,6.72,1.411,0,0,1,1,0,69,1,1.1,0.9
40473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40474,1,4.79,0.814,0,0,1,1,0,69,1,1.1,0.9
40475,1,7.93,2.3,0,0,1,1,0,69,1,1.1,0.9
40476,1,3.92,0.666,0,0,1,1,0,69,1,1.1,0.9
40477,1,2.57,0.642,0,0,1,1,0,69,1,1.1,0.9
40478,1,3.38,0.642,0,0,1,1,0,69,1,1.1,0.9
40479,1,1.56,0.499,0,0,1,1,0,69,1,1.1,0.9
40480,1,2.74,0.712,0,0,1,1,0,69,1,1.1,0.9
40481,1,5.97,0.836,0,0,1,1,0,69,1,1.1,0.9
40482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40484,1,3.47,0.451,0,0,1,1,0,69,1,1.1,0.9
40485,1,2.53,0.506,0,0,1,1,0,69,1,1.1,0.9
40486,1,3.34,3.04,0,0,1,1,0,69,1,1.1,0.9
40487,1,4.72,0.519,0,0,1,1,0,69,1,1.1,0.9
40488,1,6.61,1.454,0,0,1,1,0,69,1,1.1,0.9
40489,1,4.68,1.217,0,0,1,1,0,69,1,1.1,0.9
40490,1,3.38,0.676,0,0,1,1,0,69,1,1.1,0.9
40492,1,1.97,0.197,0,0,1,1,0,69,1,1.1,0.9
40493,1,4.8,1.104,0,0,1,1,0,69,1,1.1,0.9
40494,1,3.2,0.576,0,0,1,1,0,69,1,1.1,0.9
40495,1,3.44,0.413,0,0,1,1,0,69,1,1.1,0.9
40496,1,3.33,0.999,0,0,1,1,0,69,1,1.1,0.9
40498,1,3.69,0.369,0,0,1,1,0,69,1,1.1,0.9
40500,1,2.41,0.458,0,0,1,1,0,69,1,1.1,0.9
40502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40503,1,2.2,0.264,0,0,1,1,0,69,1,1.1,0.9
40504,1,2.74,0.548,0,0,1,1,0,69,1,1.1,0.9
40505,1,3.05,0.305,0,0,1,1,0,69,1,1.1,0.9
40507,1,3.7,1.073,0,0,1,1,0,69,1,1.1,0.9
40509,1,4.14,1.366,0,0,1,1,0,69,1,1.1,0.9
40510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40511,1,1.61,0.28,0,0,1,1,0,69,1,1.1,0.9
40513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40514,1,2.61,0.731,0,0,1,1,0,69,1,1.1,0.9
40515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40516,1,2.45,0.588,0,0,1,1,0,69,1,1.1,0.9
40517,1,2.1,0.357,0,0,1,1,0,69,1,1.1,0.9
40518,1,3.88,1.242,0,0,1,1,0,69,1,1.1,0.9
40520,1,2.69,0.78,0,0,1,1,0,69,1,1.1,0.9
40522,1,1.61,0.499,0,0,1,1,0,69,1,1.1,0.9
40523,1,4.5,1.82,0,0,1,1,0,69,1,1.1,0.9
40525,1,7.58,1.668,0,0,1,1,0,69,1,1.1,0.9
40529,1,3.56,0.356,0,0,1,1,0,69,1,1.1,0.9
40530,1,3.44,0.413,0,0,1,1,0,69,1,1.1,0.9
40532,1,3.1,0.589,0,0,1,1,0,69,1,1.1,0.9
40533,1,2.45,0.465,0,0,1,1,0,69,1,1.1,0.9
40534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40535,1,2.15,1.22,0,0,1,1,0,69,1,1.1,0.9
40536,1,2.95,0.33,0,0,1,1,0,69,1,1.1,0.9
40537,1,4.57,0.503,0,0,1,1,0,69,1,1.1,0.9
40539,1,5.73,0.802,0,0,1,1,0,69,1,1.1,0.9
40540,1,5.75,0.72,0,0,1,1,0,69,1,1.1,0.9
40541,1,3.35,0.603,0,0,1,1,0,69,1,1.1,0.9
40542,1,5.77,1.096,0,0,1,1,0,69,1,1.1,0.9
40543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40544,1,3.7,0.925,0,0,1,1,0,69,1,1.1,0.9
40545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40546,1,1.43,0.21,0,0,1,1,0,69,1,1.1,0.9
40547,1,2.9,0.377,0,0,1,1,0,69,1,1.1,0.9
40548,1,11.56,4.393,0,0,1,1,0,138,1,1.1,0.9
40549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40550,1,14.68,4.844,0,0,1,1,0,138,1,1.1,0.9
40551,1,8.94,1.341,0,0,1,1,0,138,1,1.1,0.9
40552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40555,1,4.27,0.726,0,0,1,1,0,69,1,1.1,0.9
40556,1,1.28,0.23,0,0,1,1,0,69,1,1.1,0.9
40557,1,7.43,2.08,0,0,1,1,0,69,1,1.1,0.9
40560,1,2.21,1,0,0,1,1,0,69,1,1.1,0.9
40562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40563,1,7.93,2.379,0,0,1,1,0,138,1,1.1,0.9
40564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40565,1,10.69,3.528,0,0,1,1,0,138,1,1.1,0.9
40566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40567,1,1.7,0.561,0,0,1,1,0,69,1,1.1,0.9
40568,1,2.63,0.395,0,0,1,1,0,69,1,1.1,0.9
40569,1,2.14,0.449,0,0,1,1,0,69,1,1.1,0.9
40570,1,2.37,0.45,0,0,1,1,0,69,1,1.1,0.9
40573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40574,1,2.34,0.679,0,0,1,1,0,69,1,1.1,0.9
40577,1,1.28,0.422,0,0,1,1,0,69,1,1.1,0.9
40578,1,1.53,0.153,0,0,1,1,0,69,1,1.1,0.9
40579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40581,1,1.57,0.314,0,0,1,1,0,69,1,1.1,0.9
40582,1,0.71,0.099,0,0,1,1,0,69,1,1.1,0.9
40583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40584,1,10,1.5,0,0,1,1,0,138,1,1.1,0.9
40585,1,0,0,0,12.5212260145,1,1,0,138,1,1.1,0.9
40586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40588,1,3.16,0.411,0,0,1,1,0,69,1,1.1,0.9
40589,1,0.9,0.288,0,0,1,1,0,69,1,1.1,0.9
40590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40591,1,12.88,3.606,0,0,1,1,0,138,1,1.1,0.9
40593,1,1.54,0.447,0,0,1,1,0,69,1,1.1,0.9
40594,1,2.68,0.858,0,0,1,1,0,69,1,1.1,0.9
40596,1,1.34,0.27,0,0,1,1,0,69,1,1.1,0.9
40598,1,2.06,0.412,0,0,1,1,0,69,1,1.1,0.9
40599,1,1.11,0.322,0,0,1,1,0,69,1,1.1,0.9
40600,1,1.99,0.259,0,0,1,1,0,69,1,1.1,0.9
40601,1,2.94,0.911,0,0,1,1,0,69,1,1.1,0.9
40602,1,1,0.26,0,0,1,1,0,69,1,1.1,0.9
40603,1,4.15,0.498,0,0,1,1,0,69,1,1.1,0.9
40604,1,2.26,0.316,0,0,1,1,0,69,1,1.1,0.9
40606,1,3.02,0.302,0,0,1,1,0,69,1,1.1,0.9
40607,1,2.25,0.315,0,0,1,1,0,69,1,1.1,0.9
40608,1,1.94,0.72,0,0,1,1,0,69,1,1.1,0.9
40609,1,2.46,0.615,0,0,1,1,0,69,1,1.1,0.9
40610,1,3.55,0.81,0,0,1,1,0,69,1,1.1,0.9
40611,1,0,0,0,3.93539710902,1,1,0,138,1,1.1,0.9
40612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40613,1,1.34,0.228,0,0,1,1,0,69,1,1.1,0.9
40614,1,1.41,0.183,0,0,1,1,0,69,1,1.1,0.9
40615,1,5.25,1.417,0,0,1,1,0,69,1,1.1,0.9
40616,1,2.62,0.498,0,0,1,1,0,69,1,1.1,0.9
40617,1,4.3,0.774,0,0,1,1,0,69,1,1.1,0.9
40619,1,4.81,1.491,0,0,1,1,0,69,1,1.1,0.9
40620,1,2.29,5.17,0,0,1,1,0,69,1,1.1,0.9
40621,1,4,1.16,0,44.6531479248,1,1,0,69,1,1.1,0.9
40622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40631,1,8.82,2.999,0,0,1,1,0,138,1,1.1,0.9
40632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40633,1,7.99,1.518,0,0,1,1,0,138,1,1.1,0.9
40634,1,10.22,1.533,0,0,1,1,0,138,1,1.1,0.9
40636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40637,1,20.59,3.294,0,0,1,1,0,138,1,1.1,0.9
40638,1,12.01,4.564,0,0,1,1,0,138,1,1.1,0.9
40639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40640,1,0.74,0.126,0,0,1,1,0,69,1,1.1,0.9
40641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40642,1,1.6,0.384,0,0,1,1,0,69,1,1.1,0.9
40643,1,4.19,0.922,0,0,1,1,0,69,1,1.1,0.9
40644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40645,1,3.82,1.07,0,0,1,1,0,69,1,1.1,0.9
40646,1,1.32,0.409,0,0,1,1,0,69,1,1.1,0.9
40647,1,3.61,0.542,0,0,1,1,0,69,1,1.1,0.9
40648,1,2.03,0.345,0,0,1,1,0,69,1,1.1,0.9
40649,1,1.65,0.198,0,0,1,1,0,69,1,1.1,0.9
40650,1,1.1,0.253,0,0,1,1,0,69,1,1.1,0.9
40651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40652,1,1.19,0.309,0,0,1,1,0,69,1,1.1,0.9
40653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40655,1,0.91,0.1,0,0,1,1,0,69,1,1.1,0.9
40656,1,3.5,1.155,0,0,1,1,0,69,1,1.1,0.9
40657,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
40659,1,3.25,0.42,0,0,1,1,0,138,1,1.1,0.9
40660,1,19.71,4.73,0,-77.0984401078,1,1,0,138,1,1.1,0.9
40661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40664,1,28.58,7.145,0,-9.21920666802,1,1,0,138,1,1.1,0.9
40665,1,3.8,0.646,0,0,1,1,0,69,1,1.1,0.9
40669,1,11.89,4.518,0,0,1,1,0,138,1,1.1,0.9
40670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40673,1,1.6,0.496,0,0,1,1,0,69,1,1.1,0.9
40675,1,0,0,0,42.0476846472,1,1,0,138,1,1.1,0.9
40676,1,3.54,0.354,0,0,1,1,0,69,1,1.1,0.9
40677,1,1.73,0.502,0,0,1,1,0,69,1,1.1,0.9
40678,1,2.81,0.815,0,0,1,1,0,69,1,1.1,0.9
40679,1,3.2,1.024,0,0,1,1,0,69,1,1.1,0.9
40682,1,4.18,0.627,0,0,1,1,0,69,1,1.1,0.9
40683,1,2.67,1.32,0,0,1,1,0,69,1,1.1,0.9
40684,1,2.52,0.328,0,0,1,1,0,69,1,1.1,0.9
40686,1,11.8,2.714,0,0,1,1,0,138,1,1.1,0.9
40687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40688,1,2.89,0.462,0,0,1,1,0,69,1,1.1,0.9
40690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40691,1,1.27,0.23,0,0,1,1,0,69,1,1.1,0.9
40692,1,1.08,0.119,0,0,1,1,0,69,1,1.1,0.9
40693,1,6.06,1.879,0,0,1,1,0,69,1,1.1,0.9
40694,1,2.57,0.283,0,0,1,1,0,69,1,1.1,0.9
40695,1,2.75,0.77,0,0,1,1,0,69,1,1.1,0.9
40696,1,3.01,0.72,0,0,1,1,0,69,1,1.1,0.9
40697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40701,1,2.41,0.386,0,0,1,1,0,69,1,1.1,0.9
40702,1,1.28,0.41,0,0,1,1,0,69,1,1.1,0.9
40703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40705,1,0.65,0.156,0,0,1,1,0,69,1,1.1,0.9
40706,1,3.85,0.577,0,0,1,1,0,69,1,1.1,0.9
40707,1,1.4,8.4,0,0,1,1,0,69,1,1.1,0.9
40709,1,1.38,0.207,0,0,1,1,0,69,1,1.1,0.9
40710,1,0.85,0.213,0,0,1,1,0,69,1,1.1,0.9
40711,1,0.29,0.03,0,0,1,1,0,69,1,1.1,0.9
40713,1,1.99,0.318,0,0,1,1,0,69,1,1.1,0.9
40716,1,1.03,0.39,0,0,1,1,0,69,1,1.1,0.9
40718,1,1.11,0.277,0,0,1,1,0,69,1,1.1,0.9
40719,1,3.14,0.377,0,0,1,1,0,69,1,1.1,0.9
40720,1,0.63,0.101,0,0,1,1,0,69,1,1.1,0.9
40721,1,0.88,0.176,0,0,1,1,0,69,1,1.1,0.9
40722,1,1.89,0.435,0,0,1,1,0,69,1,1.1,0.9
40723,1,0.69,0.124,0,0,1,1,0,69,1,1.1,0.9
40724,1,0.99,0.149,0,0,1,1,0,69,1,1.1,0.9
40725,1,1.48,0.266,0,0,1,1,0,69,1,1.1,0.9
40726,1,2.06,0.206,0,0,1,1,0,69,1,1.1,0.9
40727,1,1.18,0.366,0,0,1,1,0,69,1,1.1,0.9
40728,1,1.17,0.164,0,0,1,1,0,69,1,1.1,0.9
40729,1,3.97,0.556,0,0,1,1,0,69,1,1.1,0.9
40730,1,1.48,0.163,0,0,1,1,0,69,1,1.1,0.9
40731,1,1.61,0.258,0,0,1,1,0,69,1,1.1,0.9
40732,1,1.65,0.495,0,0,1,1,0,69,1,1.1,0.9
40736,1,2.57,0.822,0,0,1,1,0,69,1,1.1,0.9
40738,1,1.88,0.301,0,0,1,1,0,69,1,1.1,0.9
40739,1,1.99,0.358,0,0,1,1,0,69,1,1.1,0.9
40740,1,2.72,0.435,0,0,1,1,0,69,1,1.1,0.9
40741,1,5.43,1.575,0,0,1,1,0,69,1,1.1,0.9
40742,1,1.39,0.306,0,0,1,1,0,69,1,1.1,0.9
40743,1,1.76,0.37,0,0,1,1,0,69,1,1.1,0.9
40744,1,2.76,0.414,0,0,1,1,0,69,1,1.1,0.9
40745,1,1.72,0.189,0,0,1,1,0,69,1,1.1,0.9
40746,1,1.35,0.162,0,0,1,1,0,69,1,1.1,0.9
40747,1,1.27,0.254,0,0,1,1,0,69,1,1.1,0.9
40748,1,1.89,0.283,0,0,1,1,0,69,1,1.1,0.9
40750,1,3.03,0.454,0,0,1,1,0,69,1,1.1,0.9
40753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40754,1,1.6,0.384,0,0,1,1,0,69,1,1.1,0.9
40755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40756,1,1.26,0.265,0,0,1,1,0,69,1,1.1,0.9
40757,1,1.64,0.361,0,0,1,1,0,69,1,1.1,0.9
40758,1,4.32,0.605,0,0,1,1,0,69,1,1.1,0.9
40759,1,0.9,0.225,0,0,1,1,0,69,1,1.1,0.9
40761,1,1.58,0.379,0,0,1,1,0,69,1,1.1,0.9
40763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40764,1,2.31,0.716,0,0,1,1,0,69,1,1.1,0.9
40765,1,2.61,0.861,0,0,1,1,0,69,1,1.1,0.9
40766,1,3.78,1.021,0,0,1,1,0,69,1,1.1,0.9
40767,1,3.37,0.404,0,0,1,1,0,69,1,1.1,0.9
40768,1,3.47,0.763,0,0,1,1,0,69,1,1.1,0.9
40769,1,3.68,1.104,0,0,1,1,0,69,1,1.1,0.9
40770,1,2.25,0.27,0,0,1,1,0,69,1,1.1,0.9
40771,1,3.76,0.865,0,0,1,1,0,69,1,1.1,0.9
40773,1,0.84,0.193,0,0,1,1,0,69,1,1.1,0.9
40774,1,0.97,0.194,0,0,1,1,0,69,1,1.1,0.9
40775,1,1.77,0.319,0,0,1,1,0,69,1,1.1,0.9
40776,1,2.27,0.227,0,0,1,1,0,69,1,1.1,0.9
40779,1,12.33,2.959,0,0,1,1,0,138,1,1.1,0.9
40780,1,2.21,0.442,0,0,1,1,0,69,1,1.1,0.9
40781,1,2.56,0.614,0,0,1,1,0,69,1,1.1,0.9
40782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40786,1,6.56,0.984,0,0,1,1,0,69,1,1.1,0.9
40787,1,1.73,0.519,0,0,1,1,0,69,1,1.1,0.9
40788,1,1.46,0.365,0,0,1,1,0,69,1,1.1,0.9
40789,1,0.87,0.174,0,0,1,1,0,69,1,1.1,0.9
40790,1,5.71,1.256,0,0,1,1,0,69,1,1.1,0.9
40791,1,3.04,6.79,0,0,1,1,0,69,1,1.1,0.9
40792,1,1.1,0.253,0,0,1,1,0,69,1,1.1,0.9
40793,1,0.57,0.091,0,0,1,1,0,69,1,1.1,0.9
40794,1,4.02,0.965,0,0,1,1,0,69,1,1.1,0.9
40797,1,4.3,0.602,0,0,1,1,0,69,1,1.1,0.9
40798,1,2.62,0.419,0,0,1,1,0,69,1,1.1,0.9
40799,1,4.25,1.19,0,0,1,1,0,69,1,1.1,0.9
40800,1,3.47,1.076,0,0,1,1,0,69,1,1.1,0.9
40801,1,2.68,0.697,0,0,1,1,0,69,1,1.1,0.9
40802,1,1.64,0.377,0,0,1,1,0,69,1,1.1,0.9
40803,1,1.88,0.301,0,0,1,1,0,69,1,1.1,0.9
40804,1,2.57,0.797,0,0,1,1,0,69,1,1.1,0.9
40805,1,8.14,0.977,0,0,1,1,0,69,1,1.1,0.9
40806,1,8.88,1.598,0,0,1,1,0,69,1,1.1,0.9
40808,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40812,1,4.2,1.05,0,0,1,1,0,69,1,1.1,0.9
40813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40815,1,10.14,2.129,0,0,1,1,0,138,1,1.1,0.9
40816,1,14.32,2.148,0,199.999938947,1,1,0,138,1,1.1,0.9
40817,1,3.06,0.612,0,0,1,1,0,69,1,1.1,0.9
40818,1,3.02,0.755,0,0,1,1,0,69,1,1.1,0.9
40819,1,4.45,1.246,0,0,1,1,0,69,1,1.1,0.9
40820,1,4.64,1.206,0,0,1,1,0,69,1,1.1,0.9
40821,1,3.08,0.739,0,0,1,1,0,69,1,1.1,0.9
40822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40825,1,7.48,1.795,0,0,1,1,0,69,1,1.1,0.9
40826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40828,1,25.66,4.106,0,0,1,1,0,138,1,1.1,0.9
40829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40832,1,1.93,0.579,0,0,1,1,0,69,1,1.1,0.9
40833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40834,1,15.03,5.841,0,0,1,1,0,500,1,1.1,0.9
40835,1,2.83,0.906,0,0,1,1,0,69,1,1.1,0.9
40836,1,3.42,0.718,0,0,1,1,0,69,1,1.1,0.9
40837,1,11.68,4.539,0,0,1,1,0,500,1,1.1,0.9
40838,1,8,1.6,0,0,1,1,0,69,1,1.1,0.9
40839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40842,1,1.88,0.357,0,0,1,1,0,69,1,1.1,0.9
40843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40846,1,4.81,0.818,0,0,1,1,0,69,1,1.1,0.9
40847,1,2.74,0.822,0,0,1,1,0,69,1,1.1,0.9
40848,1,3.36,0.605,0,0,1,1,0,69,1,1.1,0.9
40849,1,3.14,0.345,0,0,1,1,0,69,1,1.1,0.9
40850,1,3.43,0.926,0,0,1,1,0,69,1,1.1,0.9
40852,1,2.52,0.428,0,0,1,1,0,69,1,1.1,0.9
40853,1,2.4,0.552,0,0,1,1,0,69,1,1.1,0.9
40854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40857,1,3.2,0.672,0,0,1,1,0,69,1,1.1,0.9
40858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40860,1,1.35,0.432,0,0,1,1,0,69,1,1.1,0.9
40862,1,2.73,0.382,0,0,1,1,0,69,1,1.1,0.9
40863,1,1.58,0.506,0,0,1,1,0,69,1,1.1,0.9
40864,1,2,0.56,0,0,1,1,0,69,1,1.1,0.9
40865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40866,1,9.47,2.368,0,0,1,1,0,138,1,1.1,0.9
40867,1,14.44,4.621,0,0,1,1,0,138,1,1.1,0.9
40868,1,1.23,0.394,0,0,1,1,0,69,1,1.1,0.9
40869,1,1.47,0.397,0,0,1,1,0,69,1,1.1,0.9
40870,1,1.23,0.344,0,0,1,1,0,69,1,1.1,0.9
40871,1,1.74,0.522,0,0,1,1,0,69,1,1.1,0.9
40874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40875,1,2.55,0.714,0,0,1,1,0,69,1,1.1,0.9
40876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40878,1,2.88,0.778,0,0,1,1,0,69,1,1.1,0.9
40879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40880,1,3.97,1.231,0,0,1,1,0,69,1,1.1,0.9
40881,1,3.82,0.688,0,0,1,1,0,69,1,1.1,0.9
40882,1,4.39,1.141,0,0,1,1,0,69,1,1.1,0.9
40883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40886,1,17.87,6.255,0,-28.6735813961,1,1,0,345,1,1.1,0.9
40887,1,0,0,0,2.36527545222,1,1,0,230,1,1.1,0.9
40888,1,8.72,2.354,0,168.430757302,1,1,0,230,1,1.1,0.9
40889,1,8.13,2.927,0,0,1,1,0,138,1,1.1,0.9
40890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40891,1,3.27,0.62,0,0,1,1,0,138,1,1.1,0.9
40892,1,2.92,0.73,0,0,1,1,0,69,1,1.1,0.9
40893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40895,1,10.49,3.986,0,0,1,1,0,138,1,1.1,0.9
40896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40898,1,8.13,2.927,0,0,1,1,0,138,1,1.1,0.9
40899,1,10.51,3.048,0,0,1,1,0,138,1,1.1,0.9
40900,1,3.22,0.708,0,0,1,1,0,69,1,1.1,0.9
40901,1,14.7,3.381,0,168.31123842,1,1,0,138,1,1.1,0.9
40902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40903,1,1.6,0.4,0,0,1,1,0,69,1,1.1,0.9
40904,1,3.64,1.165,0,0,1,1,0,69,1,1.1,0.9
40905,1,5.14,1.645,0,0,1,1,0,69,1,1.1,0.9
40906,1,5.45,1.09,0,0,1,1,0,69,1,1.1,0.9
40907,1,5.98,4.32,0,0,1,1,0,69,1,1.1,0.9
40908,1,1.05,0.304,0,0,1,1,0,69,1,1.1,0.9
40909,1,0.94,0.113,0,0,1,1,0,69,1,1.1,0.9
40910,1,0.76,0.22,0,0,1,1,0,69,1,1.1,0.9
40911,1,1.05,0.178,0,0,1,1,0,69,1,1.1,0.9
40912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40913,1,0.89,0.169,0,0,1,1,0,69,1,1.1,0.9
40914,1,1.04,1.01,0,0,1,1,0,69,1,1.1,0.9
40915,1,0.88,0.185,0,0,1,1,0,69,1,1.1,0.9
40916,1,1.2,0.264,0,0,1,1,0,69,1,1.1,0.9
40917,1,1,0.12,0,0,1,1,0,69,1,1.1,0.9
40919,1,1.45,0.29,0,0,1,1,0,69,1,1.1,0.9
40921,1,1.9,0.38,0,0,1,1,0,69,1,1.1,0.9
40922,1,1.51,0.287,0,0,1,1,0,69,1,1.1,0.9
40923,1,0.85,0.17,0,0,1,1,0,69,1,1.1,0.9
40924,1,0.94,0.179,0,0,1,1,0,69,1,1.1,0.9
40925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40926,1,0.8,0.24,0,0,1,1,0,69,1,1.1,0.9
40927,1,1.96,0.333,0,0,1,1,0,69,1,1.1,0.9
40928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40931,1,1.47,0.265,0,0,1,1,0,69,1,1.1,0.9
40933,1,2.23,0.424,0,0,1,1,0,69,1,1.1,0.9
40934,1,1.18,0.224,0,0,1,1,0,69,1,1.1,0.9
40935,1,2.51,0.276,0,0,1,1,0,69,1,1.1,0.9
40936,1,0.99,0.099,0,0,1,1,0,69,1,1.1,0.9
40937,1,2.44,0.342,0,0,1,1,0,69,1,1.1,0.9
40939,1,1.76,0.387,0,0,1,1,0,69,1,1.1,0.9
40940,1,5.7,1.197,0,0,1,1,0,69,1,1.1,0.9
40941,1,2.43,0.292,0,0,1,1,0,69,1,1.1,0.9
40942,1,2.74,0.712,0,0,1,1,0,69,1,1.1,0.9
40944,1,4.82,0.964,0,0,1,1,0,69,1,1.1,0.9
40945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40947,1,4.53,0.679,0,0,1,1,0,69,1,1.1,0.9
40948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40949,1,2.11,0.422,0,0,1,1,0,69,1,1.1,0.9
40950,1,4.08,0.979,0,0,1,1,0,69,1,1.1,0.9
40951,1,2.75,0.71,0,0,1,1,0,69,1,1.1,0.9
40956,1,3.85,0.385,0,0,1,1,0,69,1,1.1,0.9
40958,1,1.94,0.213,0,0,1,1,0,69,1,1.1,0.9
40959,1,3.87,0.542,0,0,1,1,0,69,1,1.1,0.9
40960,1,6.29,1.887,0,0,1,1,0,69,1,1.1,0.9
40962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40964,1,2.78,0.778,0,0,1,1,0,69,1,1.1,0.9
40966,1,1.73,0.259,0,0,1,1,0,69,1,1.1,0.9
40967,1,2.49,0.548,0,0,1,1,0,69,1,1.1,0.9
40968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40970,1,1.2,0.372,0,0,1,1,0,69,1,1.1,0.9
40972,1,2.02,0.465,0,0,1,1,0,69,1,1.1,0.9
40973,1,3.05,0.61,0,0,1,1,0,69,1,1.1,0.9
40975,1,4.64,0.789,0,0,1,1,0,69,1,1.1,0.9
40976,1,5.2,0.572,0,0,1,1,0,69,1,1.1,0.9
40977,1,1.07,0.16,0,0,1,1,0,69,1,1.1,0.9
40978,1,3.24,0.486,0,0,1,1,0,69,1,1.1,0.9
40980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40981,1,2.01,0.422,0,0,1,1,0,69,1,1.1,0.9
40983,1,6.79,1.833,0,0,1,1,0,69,1,1.1,0.9
40984,1,3.81,0.571,0,0,1,1,0,69,1,1.1,0.9
40985,1,3.06,2.41,0,0,1,1,0,69,1,1.1,0.9
40986,1,2.24,0.403,0,0,1,1,0,69,1,1.1,0.9
40987,1,2.06,0.309,0,0,1,1,0,69,1,1.1,0.9
40990,1,5.3,1.749,0,0,1,1,0,69,1,1.1,0.9
40991,1,2.3,0.529,0,0,1,1,0,69,1,1.1,0.9
40992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40993,1,2.74,0.82,0,0,1,1,0,69,1,1.1,0.9
40994,1,3.37,0.708,0,0,1,1,0,69,1,1.1,0.9
40996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40997,1,0,0,0,0,1,1,0,500,1,1.1,0.9
40998,1,0,0,0,112.588811978,1,1,0,138,1,1.1,0.9
40999,1,263.51,102.402,0,100.021228244,1,1,0,500,1,1.1,0.9
41000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41002,1,45.51,11.377,0,42.7049880575,1,1,0,138,1,1.1,0.9
41003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41005,1,3.44,0.86,0,0,1,1,0,69,1,1.1,0.9
41007,1,8,1.2,0,0,1,1,0,69,1,1.1,0.9
41008,1,1.97,0.295,0,0,1,1,0,69,1,1.1,0.9
41009,1,3.65,0.803,0,0,1,1,0,69,1,1.1,0.9
41010,1,4.07,0.611,0,0,1,1,0,69,1,1.1,0.9
41012,1,4.12,1.03,0,0,1,1,0,69,1,1.1,0.9
41013,1,3.76,0.865,0,0,1,1,0,69,1,1.1,0.9
41014,1,4.45,0.712,0,0,1,1,0,69,1,1.1,0.9
41016,1,4.53,1.45,0,0,1,1,0,69,1,1.1,0.9
41017,1,4.73,0.804,0,0,1,1,0,69,1,1.1,0.9
41018,1,4.88,0.732,0,0,1,1,0,69,1,1.1,0.9
41019,1,2.85,0.826,0,0,1,1,0,69,1,1.1,0.9
41020,1,8.23,1.07,0,0,1,1,0,69,1,1.1,0.9
41021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41022,1,14.87,4.461,0,49.423936176,1,1,0,69,1,1.1,0.9
41023,1,5.12,1.382,0,0,1,1,0,69,1,1.1,0.9
41024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41025,1,8.04,1.93,0,0,1,1,0,69,1,1.1,0.9
41026,1,16.33,2.123,0,0,1,1,0,69,1,1.1,0.9
41027,1,2.37,0.261,0,0,1,1,0,69,1,1.1,0.9
41028,1,7.79,2.571,0,0,1,1,0,69,1,1.1,0.9
41029,1,6.36,1.272,0,0,1,1,0,69,1,1.1,0.9
41030,1,8.42,0.842,0,0,1,1,0,69,1,1.1,0.9
41031,1,5.03,1.459,0,0,1,1,0,69,1,1.1,0.9
41032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41033,1,3.19,0.766,0,0,1,1,0,69,1,1.1,0.9
41034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41035,1,5.14,1.645,0,0,1,1,0,69,1,1.1,0.9
41036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41037,1,8.67,1.16,0,0,1,1,0,69,1,1.1,0.9
41038,1,43.57,7.843,0,-129.854354639,1,1,0,138,1,1.1,0.9
41039,1,1.23,0.234,0,0,1,1,0,69,1,1.1,0.9
41040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41041,1,3.59,0.503,0,0,1,1,0,69,1,1.1,0.9
41042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41043,1,0,0,0,-46.6460642986,1,1,0,345,1,1.1,0.9
41044,1,2.15,0.387,0,0,1,1,0,69,1,1.1,0.9
41045,1,10.87,1.957,0,0,1,1,0,69,1,1.1,0.9
41046,1,1.26,0.302,0,0,1,1,0,69,1,1.1,0.9
41047,1,5.75,1.035,0,0,1,1,0,69,1,1.1,0.9
41050,1,8.43,1.349,0,0,1,1,0,69,1,1.1,0.9
41051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41052,1,2.98,0.328,0,0,1,1,0,69,1,1.1,0.9
41053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41054,1,5.66,1.641,0,0,1,1,0,69,1,1.1,0.9
41055,1,10.62,1.381,0,0,1,1,0,69,1,1.1,0.9
41056,1,2.83,0.934,0,0,1,1,0,69,1,1.1,0.9
41057,1,5.28,1.373,0,0,1,1,0,69,1,1.1,0.9
41058,1,3.05,0.671,0,0,1,1,0,69,1,1.1,0.9
41060,1,4.21,0.505,0,0,1,1,0,69,1,1.1,0.9
41061,1,1.85,0.592,0,0,1,1,0,69,1,1.1,0.9
41062,1,2.41,0.3,0,0,1,1,0,69,1,1.1,0.9
41063,1,1.86,0.335,0,0,1,1,0,69,1,1.1,0.9
41064,1,5.37,1.128,0,0,1,1,0,69,1,1.1,0.9
41065,1,2.18,0.501,0,0,1,1,0,69,1,1.1,0.9
41066,1,3.29,0.329,0,0,1,1,0,69,1,1.1,0.9
41068,1,8.83,1.678,0,0,1,1,0,69,1,1.1,0.9
41069,1,6.47,1.035,0,0,1,1,0,69,1,1.1,0.9
41070,1,5.23,0.628,0,0,1,1,0,69,1,1.1,0.9
41071,1,3.12,0.562,0,0,1,1,0,69,1,1.1,0.9
41072,1,5.74,1.75,0,0,1,1,0,69,1,1.1,0.9
41073,1,7.17,1.004,0,0,1,1,0,69,1,1.1,0.9
41074,1,2.79,0.614,0,0,1,1,0,69,1,1.1,0.9
41075,1,9.42,1.13,0,0,1,1,0,69,1,1.1,0.9
41076,1,3.89,0.739,0,0,1,1,0,69,1,1.1,0.9
41079,1,4.67,2.82,0,0,1,1,0,69,1,1.1,0.9
41080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41083,1,2.14,0.685,0,0,1,1,0,69,1,1.1,0.9
41084,1,3.59,0.646,0,0,1,1,0,69,1,1.1,0.9
41085,1,5.96,1.55,0,0,1,1,0,69,1,1.1,0.9
41086,1,3.36,0.47,0,0,1,1,0,69,1,1.1,0.9
41087,1,5.68,1.874,0,0,1,1,0,69,1,1.1,0.9
41088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41089,1,3.76,3.83,0,0,1,1,0,69,1,1.1,0.9
41090,1,1.76,0.546,0,0,1,1,0,69,1,1.1,0.9
41091,1,0,0,0,2.86131778109,1,1,0,138,1,1.1,0.9
41092,1,10.72,1.179,0,0,1,1,0,69,1,1.1,0.9
41093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41102,1,0,0,0,48.6668481147,1,1,0,230,1,1.1,0.9
41103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41105,1,0,0,0,-82.3318344191,1,1,0,230,1,1.1,0.9
41106,1,1.73,0.571,0,0,1,1,0,69,1,1.1,0.9
41107,1,0,0,0,90.3826961773,1,1,0,138,1,1.1,0.9
41108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41109,1,1.3,0.377,0,0,1,1,0,69,1,1.1,0.9
41110,1,0,0,0,60.8053623296,1,1,0,230,1,1.1,0.9
41111,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41114,1,4.57,1.097,0,0,1,1,0,69,1,1.1,0.9
41115,1,1.57,0.251,0,0,1,1,0,69,1,1.1,0.9
41116,1,2.51,0.653,0,0,1,1,0,69,1,1.1,0.9
41117,1,5.99,1.018,0,0,1,1,0,69,1,1.1,0.9
41120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41121,1,2.59,0.622,0,0,1,1,0,69,1,1.1,0.9
41122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41127,1,3.52,0.915,0,0,1,1,0,69,1,1.1,0.9
41128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41129,1,17.87,5.182,0,0,1,1,0,138,1,1.1,0.9
41130,1,5.24,1.624,0,0,1,1,0,69,1,1.1,0.9
41131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41132,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41133,1,1.37,0.384,0,0,1,1,0,69,1,1.1,0.9
41134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41135,1,6.92,1.176,0,0,1,1,0,69,1,1.1,0.9
41136,1,6.99,0.979,0,0,1,1,0,69,1,1.1,0.9
41137,1,4.41,0.485,0,0,1,1,0,69,1,1.1,0.9
41138,1,10.32,4.025,0,0,1,1,0,138,1,1.1,0.9
41139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41140,1,6.94,1.43,0,0,1,1,0,69,1,1.1,0.9
41142,1,12.15,1.944,0,0,1,1,0,69,1,1.1,0.9
41143,1,4.06,0.731,0,0,1,1,0,69,1,1.1,0.9
41146,1,0,0,0,34.0794300906,1,1,0,138,1,1.1,0.9
41147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41148,1,10.93,3.17,0,0,1,1,0,138,1,1.1,0.9
41149,1,3.36,0.638,0,0,1,1,0,69,1,1.1,0.9
41150,1,2.84,0.88,0,0,1,1,0,69,1,1.1,0.9
41151,1,2.54,0.432,0,0,1,1,0,69,1,1.1,0.9
41152,1,2.55,0.74,0,0,1,1,0,69,1,1.1,0.9
41153,1,3.31,0.496,0,0,1,1,0,69,1,1.1,0.9
41154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41156,1,4.22,1.055,0,0,1,1,0,69,1,1.1,0.9
41157,1,3.06,1.01,0,0,1,1,0,69,1,1.1,0.9
41158,1,1.49,0.402,0,0,1,1,0,69,1,1.1,0.9
41159,1,1.42,0.327,0,0,1,1,0,69,1,1.1,0.9
41160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41163,1,13.28,4.648,0,0,1,1,0,138,1,1.1,0.9
41164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41167,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41168,1,3.78,1.021,0,0,1,1,0,69,1,1.1,0.9
41169,1,5.64,1.748,0,0,1,1,0,69,1,1.1,0.9
41170,1,4.96,1.488,0,0,1,1,0,69,1,1.1,0.9
41171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41178,1,6.44,2.125,0,0,1,1,0,69,1,1.1,0.9
41182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41183,1,13.61,1.94,0,0,1,1,0,138,1,1.1,0.9
41184,1,11.8,2.478,0,0,1,1,0,69,1,1.1,0.9
41185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41186,1,3.07,0.645,0,0,1,1,0,69,1,1.1,0.9
41187,1,0,0,0,69.2306868194,1,1,0,345,1,1.1,0.9
41188,1,6.37,1.784,0,0,1,1,0,69,1,1.1,0.9
41189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41190,1,5.01,0.802,0,0,1,1,0,69,1,1.1,0.9
41191,1,3.51,0.526,0,0,1,1,0,69,1,1.1,0.9
41192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41193,1,0,0,0,-83.1482093399,1,1,0,345,1,1.1,0.9
41194,1,8.97,2.87,0,0,1,1,0,69,1,1.1,0.9
41195,1,0,0,0,122.312006806,1,1,0,138,1,1.1,0.9
41197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41198,1,3.86,1.158,0,0,1,1,0,69,1,1.1,0.9
41199,1,3.78,0.605,0,0,1,1,0,69,1,1.1,0.9
41200,1,7.33,1.979,0,0,1,1,0,69,1,1.1,0.9
41201,1,5.62,1.855,0,0,1,1,0,69,1,1.1,0.9
41202,1,2.97,0.95,0,0,1,1,0,69,1,1.1,0.9
41203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41204,1,3.02,0.483,0,0,1,1,0,69,1,1.1,0.9
41205,1,5.22,1.357,0,0,1,1,0,69,1,1.1,0.9
41207,1,5.16,1.29,0,0,1,1,0,69,1,1.1,0.9
41208,1,5.55,1.332,0,0,1,1,0,69,1,1.1,0.9
41209,1,3.36,0.773,0,0,1,1,0,69,1,1.1,0.9
41210,1,6.64,1.992,0,0,1,1,0,69,1,1.1,0.9
41212,1,2.18,0.567,0,0,1,1,0,69,1,1.1,0.9
41213,1,5.54,0.776,0,0,1,1,0,69,1,1.1,0.9
41215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41217,1,1.76,0.299,0,0,1,1,0,69,1,1.1,0.9
41218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41219,1,4.15,0.747,0,0,1,1,0,69,1,1.1,0.9
41220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41225,1,5.45,1.689,0,0,1,1,0,69,1,1.1,0.9
41226,1,2.48,0.298,0,0,1,1,0,69,1,1.1,0.9
41227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41231,1,5.11,0.818,0,0,1,1,0,69,1,1.1,0.9
41232,1,4.97,1.193,0,0,1,1,0,69,1,1.1,0.9
41233,1,0,0,0,94.8489913726,1,1,0,230,1,1.1,0.9
41234,1,89.26,26.778,0,45.6801224682,1,1,0,138,1,1.1,0.9
41235,1,236.04,44,0,-199.959203705,1,1,0,765,1,1.1,0.9
41236,1,31.07,4.66,0,-1.9372313586,1,1,0,138,1,1.1,0.9
41237,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41238,1,4.05,1.094,0,0,1,1,0,69,1,1.1,0.9
41239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41243,1,3.86,1.197,0,0,1,1,0,69,1,1.1,0.9
41244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41245,1,7.25,2.32,0,0,1,1,0,69,1,1.1,0.9
41246,1,2.95,0.84,0,0,1,1,0,69,1,1.1,0.9
41247,1,3.56,0.783,0,0,1,1,0,69,1,1.1,0.9
41248,1,1.99,0.259,0,0,1,1,0,69,1,1.1,0.9
41249,1,2.35,0.658,0,0,1,1,0,69,1,1.1,0.9
41250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41251,1,3.52,1.021,0,0,1,1,0,69,1,1.1,0.9
41252,1,3.12,0.842,0,0,1,1,0,69,1,1.1,0.9
41253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41255,1,5.84,1.226,0,0,1,1,0,69,1,1.1,0.9
41256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41257,1,4.81,1.01,0,0,1,1,0,69,1,1.1,0.9
41258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41259,1,39.37,7.874,0,163.386868326,1,1,0,138,1,1.1,0.9
41262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41263,1,4.21,1.137,0,0,1,1,0,69,1,1.1,0.9
41264,1,3.91,1.095,0,0,1,1,0,69,1,1.1,0.9
41265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41266,1,0,0,0,-48.9521135512,1,1,0,345,1,1.1,0.9
41267,1,4.93,1.183,0,0,1,1,0,69,1,1.1,0.9
41268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41269,1,0,0,0,-13.4960496179,1,1,0,138,1,1.1,0.9
41270,1,3.69,1.107,0,0,1,1,0,69,1,1.1,0.9
41271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41273,1,3.66,0.842,0,0,1,1,0,69,1,1.1,0.9
41274,1,3.42,1.06,0,0,1,1,0,69,1,1.1,0.9
41275,1,2.55,0.689,0,0,1,1,0,69,1,1.1,0.9
41276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41277,1,4.09,0.736,0,0,1,1,0,69,1,1.1,0.9
41278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41281,1,2.24,0.403,0,0,1,1,0,69,1,1.1,0.9
41282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41284,1,5.1,1.683,0,0,1,1,0,69,1,1.1,0.9
41285,1,3.78,0.794,0,0,1,1,0,69,1,1.1,0.9
41286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41289,1,3.53,0.565,0,0,1,1,0,69,1,1.1,0.9
41290,1,5.03,0.654,0,0,1,1,0,69,1,1.1,0.9
41291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41293,1,2.82,0.508,0,0,1,1,0,69,1,1.1,0.9
41294,1,14.18,3.687,0,0,1,1,0,69,1,1.1,0.9
41295,1,5.94,1.129,0,0,1,1,0,69,1,1.1,0.9
41296,1,47.16,18.864,0,54.4543095087,1,1,0,138,1,1.1,0.9
41297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41300,1,2.86,0.944,0,0,1,1,0,69,1,1.1,0.9
41302,1,3.66,0.439,0,0,1,1,0,69,1,1.1,0.9
41303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41306,1,0,0,0,-43.5338583206,1,1,0,345,1,1.1,0.9
41307,1,1.26,0.93,0,0,1,1,0,69,1,1.1,0.9
41308,1,4.99,1.597,0,63.2164695167,1,1,0,69,1,1.1,0.9
41309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41310,1,9.48,1.043,0,0,1,1,0,69,1,1.1,0.9
41311,1,2.76,0.414,0,0,1,1,0,69,1,1.1,0.9
41312,1,5.05,3.44,0,0,1,1,0,69,1,1.1,0.9
41313,1,9.75,2.437,0,0,1,1,0,69,1,1.1,0.9
41315,1,5.34,1.442,0,0,1,1,0,69,1,1.1,0.9
41318,1,3.61,0.51,0,0,1,1,0,69,1,1.1,0.9
41319,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41320,1,8.06,1.451,0,0,1,1,0,69,1,1.1,0.9
41321,1,3.35,0.93,0,0,1,1,0,69,1,1.1,0.9
41322,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41324,1,3.51,0.737,0,0,1,1,0,69,1,1.1,0.9
41325,1,13.31,4.126,0,0,1,1,0,69,1,1.1,0.9
41326,1,1.61,0.322,0,0,1,1,0,69,1,1.1,0.9
41327,1,1.84,0.202,0,0,1,1,0,69,1,1.1,0.9
41328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41331,1,4.39,1.098,0,0,1,1,0,69,1,1.1,0.9
41332,1,8.18,2.618,0,0,1,1,0,69,1,1.1,0.9
41333,1,0,0,0,-199.99098098,1,1,0,765,1,1.1,0.9
41334,1,5.54,0.665,0,0,1,1,0,69,1,1.1,0.9
41335,1,0,0,0,-199.991806893,1,1,0,230,1,1.1,0.9
41336,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41337,1,54.09,17.85,0,-18.4606427718,1,1,0,138,1,1.1,0.9
41338,1,2.91,0.844,0,0,1,1,0,69,1,1.1,0.9
41340,1,5.89,0.825,0,0,1,1,0,69,1,1.1,0.9
41341,1,2.96,0.977,0,0,1,1,0,69,1,1.1,0.9
41342,1,0,0,0,-101.886034506,1,1,0,345,1,1.1,0.9
41343,1,201.93,78.472,0,82.2665871848,1,1,0,500,1,1.1,0.9
41344,1,0,0,0,-199.981396227,1,1,0,765,1,1.1,0.9
41345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41346,1,0,0,0,50.9897139168,1,1,0,138,1,1.1,0.9
41347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41348,1,2.59,0.648,0,0,1,1,0,69,1,1.1,0.9
41349,1,3.85,0.809,0,0,1,1,0,69,1,1.1,0.9
41350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41351,1,3.22,0.386,0,0,1,1,0,69,1,1.1,0.9
41352,1,9.15,2.379,0,0,1,1,0,138,1,1.1,0.9
41353,1,8.78,1.405,0,0,1,1,0,138,1,1.1,0.9
41354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41355,1,5.46,0.983,0,0,1,1,0,69,1,1.1,0.9
41356,1,17.38,2.955,0,0,1,1,0,138,1,1.1,0.9
41357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41358,1,3.38,0.47,0,0,1,1,0,69,1,1.1,0.9
41359,1,2.75,0.687,0,0,1,1,0,69,1,1.1,0.9
41360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41362,1,7.46,1.194,0,0,1,1,0,138,1,1.1,0.9
41363,1,7.85,1.963,0,0,1,1,0,138,1,1.1,0.9
41364,1,3.37,1.112,0,0,1,1,0,69,1,1.1,0.9
41365,1,3.8,0.76,0,0,1,1,0,69,1,1.1,0.9
41366,1,3.63,1.162,0,0,1,1,0,69,1,1.1,0.9
41367,1,2.41,0.723,0,0,1,1,0,69,1,1.1,0.9
41368,1,6.19,0.929,0,0,1,1,0,69,1,1.1,0.9
41370,1,3.13,0.501,0,0,1,1,0,69,1,1.1,0.9
41371,1,2.28,0.296,0,0,1,1,0,69,1,1.1,0.9
41374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41375,1,5.62,1.18,0,0,1,1,0,69,1,1.1,0.9
41376,1,8.4,2.016,0,0,1,1,0,138,1,1.1,0.9
41377,1,3.75,1.45,0,0,1,1,0,69,1,1.1,0.9
41378,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41381,1,6.13,0.981,0,0,1,1,0,69,1,1.1,0.9
41382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41385,1,5.34,1.549,0,0,1,1,0,69,1,1.1,0.9
41386,1,7.36,3.68,0,0,1,1,0,138,1,1.1,0.9
41387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41388,1,3.87,0.658,0,0,1,1,0,69,1,1.1,0.9
41389,1,19.64,6.088,0,27.0626173564,1,1,0,69,1,1.1,0.9
41391,1,5.82,0.815,0,0,1,1,0,69,1,1.1,0.9
41392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41394,1,1.75,0.525,0,0,1,1,0,69,1,1.1,0.9
41395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41396,1,2.53,0.708,0,0,1,1,0,69,1,1.1,0.9
41397,1,8.4,0.84,0,0,1,1,0,69,1,1.1,0.9
41398,1,0,0,0,43.1874344978,1,1,0,138,1,1.1,0.9
41399,1,0,0,0,26.897283316,1,1,0,138,1,1.1,0.9
41400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41401,1,53.18,13.295,0,-15.8124544819,1,1,0,230,1,1.1,0.9
41402,1,3.04,0.578,0,0,1,1,0,69,1,1.1,0.9
41403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41404,1,7.7,1.77,0,0,1,1,0,69,1,1.1,0.9
41405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41406,1,0,0,0,31.2944483634,1,1,0,230,1,1.1,0.9
41407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41409,1,2.99,0.478,0,0,1,1,0,69,1,1.1,0.9
41410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41412,1,11.22,4.039,0,44.6977483443,1,1,0,138,1,1.1,0.9
41413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41414,1,2.03,0.21,0,0,1,1,0,69,1,1.1,0.9
41415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41417,1,9.57,2.775,0,0,1,1,0,69,1,1.1,0.9
41418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41421,1,0,0,0,23.4264605704,1,1,0,138,1,1.1,0.9
41422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41423,1,4.59,1.41,0,0,1,1,0,69,1,1.1,0.9
41424,1,3.77,0.867,0,0,1,1,0,69,1,1.1,0.9
41425,1,4.67,0.701,0,0,1,1,0,69,1,1.1,0.9
41426,1,4.92,0.492,0,0,1,1,0,69,1,1.1,0.9
41427,1,6.28,0.628,0,0,1,1,0,69,1,1.1,0.9
41428,1,2.1,0.378,0,0,1,1,0,69,1,1.1,0.9
41429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41431,1,5.29,1.27,0,0,1,1,0,69,1,1.1,0.9
41433,1,4.64,1.067,0,0,1,1,0,69,1,1.1,0.9
41434,1,7.21,1.9,0,0,1,1,0,69,1,1.1,0.9
41435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41436,1,18.01,2.702,0,0,1,1,0,138,1,1.1,0.9
41437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41438,1,2.98,0.626,0,0,1,1,0,69,1,1.1,0.9
41439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41440,1,8.84,1.04,0,0,1,1,0,69,1,1.1,0.9
41441,1,19.37,3.487,0,0,1,1,0,69,1,1.1,0.9
41442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41443,1,3.61,0.469,0,0,1,1,0,69,1,1.1,0.9
41444,1,3.8,1.102,0,0,1,1,0,69,1,1.1,0.9
41445,1,7.06,1.836,0,0,1,1,0,69,1,1.1,0.9
41446,1,4.34,1.345,0,0,1,1,0,69,1,1.1,0.9
41447,1,3.05,0.366,0,0,1,1,0,69,1,1.1,0.9
41448,1,3.49,0.907,0,0,1,1,0,69,1,1.1,0.9
41449,1,3.28,0.689,0,0,1,1,0,69,1,1.1,0.9
41450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41453,1,6.3,1.575,0,0,1,1,0,69,1,1.1,0.9
41454,1,10.17,3.153,0,0,1,1,0,69,1,1.1,0.9
41455,1,3.66,0.586,0,0,1,1,0,69,1,1.1,0.9
41456,1,4.04,0.808,0,0,1,1,0,69,1,1.1,0.9
41457,1,19.56,4.303,0,41.3235147622,1,1,0,69,1,1.1,0.9
41458,1,2.6,0.858,0,0,1,1,0,69,1,1.1,0.9
41459,1,0.89,0.116,0,0,1,1,0,69,1,1.1,0.9
41460,1,2.55,0.587,0,0,1,1,0,69,1,1.1,0.9
41461,1,2.77,0.305,0,0,1,1,0,69,1,1.1,0.9
41462,1,17.38,3.65,0,0,1,1,0,69,1,1.1,0.9
41463,1,7.76,1.086,0,0,1,1,0,69,1,1.1,0.9
41464,1,6.04,4.45,0,0,1,1,0,69,1,1.1,0.9
41465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41468,1,5.39,1.294,0,0,1,1,0,69,1,1.1,0.9
41469,1,4.32,0.95,0,0,1,1,0,69,1,1.1,0.9
41470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41472,1,4.85,1.407,0,0,1,1,0,69,1,1.1,0.9
41473,1,14.11,3.245,0,0,1,1,0,69,1,1.1,0.9
41474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41480,1,7.18,1.364,0,0,1,1,0,69,1,1.1,0.9
41483,1,4.15,0.747,0,0,1,1,0,69,1,1.1,0.9
41484,1,5.09,2.96,0,0,1,1,0,69,1,1.1,0.9
41485,1,2.26,0.429,0,0,1,1,0,69,1,1.1,0.9
41486,1,2.94,0.911,0,0,1,1,0,69,1,1.1,0.9
41487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41489,1,2.68,2.54,0,0,1,1,0,69,1,1.1,0.9
41490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41494,1,4.48,1.478,0,0,1,1,0,69,1,1.1,0.9
41495,1,2.15,1.05,0,0,1,1,0,69,1,1.1,0.9
41496,1,4.8,1.248,0,0,1,1,0,69,1,1.1,0.9
41497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41498,1,9.29,1.951,0,0,1,1,0,138,1,1.1,0.9
41499,1,10.39,3.429,0,0,1,1,0,69,1,1.1,0.9
41500,1,3.47,0.39,0,0,1,1,0,69,1,1.1,0.9
41501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41502,1,5.86,0.879,0,0,1,1,0,69,1,1.1,0.9
41503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41504,1,13.18,2.372,0,0,1,1,0,138,1,1.1,0.9
41505,1,1.34,0.54,0,0,1,1,0,69,1,1.1,0.9
41506,1,16.85,3.875,0,0,1,1,0,138,1,1.1,0.9
41507,1,21.28,4.256,0,0,1,1,0,138,1,1.1,0.9
41508,1,5.35,1.498,0,0,1,1,0,69,1,1.1,0.9
41509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41510,1,3.32,1.029,0,0,1,1,0,69,1,1.1,0.9
41511,1,3.4,0.41,0,0,1,1,0,69,1,1.1,0.9
41513,1,4.2,0.882,0,0,1,1,0,69,1,1.1,0.9
41514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41515,1,4.38,1.095,0,0,1,1,0,69,1,1.1,0.9
41516,1,2.41,0.506,0,0,1,1,0,69,1,1.1,0.9
41517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41518,1,7.21,1.154,0,0,1,1,0,69,1,1.1,0.9
41519,1,4.43,1.019,0,0,1,1,0,69,1,1.1,0.9
41521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41522,1,2.26,0.384,0,0,1,1,0,69,1,1.1,0.9
41523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41525,1,3.85,0.539,0,0,1,1,0,69,1,1.1,0.9
41526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41527,1,6.6,1.782,0,0,1,1,0,69,1,1.1,0.9
41528,1,8.32,1.2,0,0,1,1,0,69,1,1.1,0.9
41530,1,12.72,1.526,0,0,1,1,0,69,1,1.1,0.9
41531,1,2.93,0.703,0,0,1,1,0,69,1,1.1,0.9
41533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41534,1,1.7,0.442,0,0,1,1,0,69,1,1.1,0.9
41535,1,10.78,1.833,0,0,1,1,0,69,1,1.1,0.9
41536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41541,1,0,0,0,-66.2235202803,1,1,0,138,1,1.1,0.9
41542,1,0,0,0,117.683917986,1,1,0,765,1,1.1,0.9
41544,1,2.2,0.572,0,0,1,1,0,69,1,1.1,0.9
41545,1,4.29,1.201,0,0,1,1,0,69,1,1.1,0.9
41546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41547,1,2.59,0.518,0,0,1,1,0,69,1,1.1,0.9
41549,1,2.71,0.65,0,0,1,1,0,69,1,1.1,0.9
41550,1,1.68,0.37,0,0,1,1,0,69,1,1.1,0.9
41552,1,1.54,0.293,0,0,1,1,0,69,1,1.1,0.9
41553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41554,1,4.56,0.821,0,0,1,1,0,69,1,1.1,0.9
41555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41557,1,1.68,0.521,0,0,1,1,0,69,1,1.1,0.9
41558,1,1.58,0.205,0,0,1,1,0,69,1,1.1,0.9
41560,1,3.11,0.56,0,0,1,1,0,69,1,1.1,0.9
41563,1,3.6,0.576,0,0,1,1,0,69,1,1.1,0.9
41565,1,3.55,0.958,0,0,1,1,0,69,1,1.1,0.9
41566,1,0.81,0.097,0,0,1,1,0,69,1,1.1,0.9
41567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41570,1,1.81,0.253,0,0,1,1,0,69,1,1.1,0.9
41571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41575,1,8.08,1.858,0,0,1,1,0,69,1,1.1,0.9
41577,1,4.57,1.508,0,0,1,1,0,69,1,1.1,0.9
41578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41580,1,4.16,0.957,0,0,1,1,0,138,1,1.1,0.9
41581,1,2.58,0.671,0,0,1,1,0,69,1,1.1,0.9
41582,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41583,1,6.96,5.72,0,0,1,1,0,69,1,1.1,0.9
41584,1,0,0,0,5.18805063977,1,1,0,138,1,1.1,0.9
41585,1,2.48,0.769,0,0,1,1,0,69,1,1.1,0.9
41586,1,2.26,0.61,0,0,1,1,0,69,1,1.1,0.9
41587,1,1.05,0.231,0,0,1,1,0,69,1,1.1,0.9
41588,1,3.76,0.564,0,0,1,1,0,69,1,1.1,0.9
41590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41591,1,2.05,0.246,0,0,1,1,0,69,1,1.1,0.9
41592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41594,1,3.52,1.091,0,0,1,1,0,69,1,1.1,0.9
41595,1,7.73,1.932,0,0,1,1,0,69,1,1.1,0.9
41596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41598,1,6.99,1.817,0,0,1,1,0,69,1,1.1,0.9
41599,1,5.42,1.192,0,0,1,1,0,69,1,1.1,0.9
41600,1,2.96,0.799,0,0,1,1,0,69,1,1.1,0.9
41601,1,8.78,2.107,0,0,1,1,0,69,1,1.1,0.9
41602,1,0.96,0.163,0,0,1,1,0,69,1,1.1,0.9
41603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41604,1,0.63,0.176,0,0,1,1,0,69,1,1.1,0.9
41605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41607,1,0,0,0,0,1,1,0,345,1,1.1,0.9
41608,1,3.82,0.42,0,0,1,1,0,69,1,1.1,0.9
41609,1,0,0,0,32.9604365887,1,1,0,345,1,1.1,0.9
41610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41611,1,0,0,0,-25.1150527799,1,1,0,345,1,1.1,0.9
41612,1,5.27,1.159,0,0,1,1,0,69,1,1.1,0.9
41613,1,4.29,1.115,0,0,1,1,0,69,1,1.1,0.9
41614,1,0,0,0,0,1,1,0,345,1,1.1,0.9
41615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41619,1,0,0,0,16.3637588229,1,1,0,345,1,1.1,0.9
41620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41621,1,9.45,2.268,0,0,1,1,0,138,1,1.1,0.9
41622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41623,1,1.91,0.191,0,0,1,1,0,69,1,1.1,0.9
41624,1,15.19,2.582,0,104.11415658,1,1,0,69,1,1.1,0.9
41625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41626,1,2.94,0.47,0,0,1,1,0,69,1,1.1,0.9
41627,1,100.5,15.075,0,-14.3805786835,1,1,0,138,1,1.1,0.9
41628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41629,1,4.4,1.32,0,0,1,1,0,69,1,1.1,0.9
41630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41631,1,4.08,0.449,0,0,1,1,0,69,1,1.1,0.9
41632,1,8.91,2.049,0,0,1,1,0,69,1,1.1,0.9
41633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41634,1,4.25,1.36,0,0,1,1,0,69,1,1.1,0.9
41635,1,19.02,4.755,0,0,1,1,0,138,1,1.1,0.9
41636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41637,1,7.43,1.783,0,0,1,1,0,69,1,1.1,0.9
41638,1,0,0,0,10.418393896,1,1,0,138,1,1.1,0.9
41639,1,37.54,14.265,0,21.292697915,1,1,0,138,1,1.1,0.9
41640,1,29.77,10.717,0,10.3784976847,1,1,0,345,1,1.1,0.9
41641,1,21.13,6.339,0,13.1505046657,1,1,0,138,1,1.1,0.9
41642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41645,1,47.85,11.89,0,0,1,1,0,230,1,1.1,0.9
41646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41647,1,0,0,0,39.3395591097,1,1,0,345,1,1.1,0.9
41648,1,4.47,0.939,0,0,1,1,0,69,1,1.1,0.9
41649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41650,1,10.57,2.22,0,0,1,1,0,69,1,1.1,0.9
41651,1,0,0,0,0,1,1,0,765,1,1.1,0.9
41652,1,31.8,6.36,0,-3.9267202979,1,1,0,230,1,1.1,0.9
41653,1,26.37,10.021,0,9.38954409627,1,1,0,138,1,1.1,0.9
41654,1,43.71,6.994,0,20.0120119023,1,1,0,138,1,1.1,0.9
41655,1,2.5,0.725,0,0,1,1,0,69,1,1.1,0.9
41656,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41657,1,17.58,6.856,0,31.6935723706,1,1,0,138,1,1.1,0.9
41658,1,3.96,0.436,0,0,1,1,0,69,1,1.1,0.9
41659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41660,1,57.68,14.42,0,100.264222476,1,1,0,138,1,1.1,0.9
41661,1,8.44,1.182,0,0,1,1,0,69,1,1.1,0.9
41663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41665,1,10.12,1.72,0,0,1,1,0,69,1,1.1,0.9
41667,1,14.6,4.526,0,0,1,1,0,69,1,1.1,0.9
41668,1,0,0,0,-399.99965661,1,1,0,765,1,1.1,0.9
41669,1,139.56,47.45,0,51.1956713468,1,1,0,345,1,1.1,0.9
41670,1,0,0,0,-19.9590066973,1,1,0,230,1,1.1,0.9
41671,1,3.14,1.036,0,0,1,1,0,69,1,1.1,0.9
41672,1,14.48,5.502,0,6.25686747743,1,1,0,138,1,1.1,0.9
41673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41675,1,3.24,0.648,0,0,1,1,0,69,1,1.1,0.9
41676,1,2.88,0.806,0,0,1,1,0,69,1,1.1,0.9
41677,1,3.78,0.945,0,0,1,1,0,69,1,1.1,0.9
41678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41679,1,2.62,0.55,0,0,1,1,0,69,1,1.1,0.9
41680,1,3.34,0.468,0,0,1,1,0,69,1,1.1,0.9
41681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41682,1,21.22,7.427,0,1.04189898649,1,1,0,138,1,1.1,0.9
41683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41684,1,22.27,4.231,0,0,1,1,0,138,1,1.1,0.9
41685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41686,1,10.05,2.311,0,0,1,1,0,69,1,1.1,0.9
41687,1,2.65,0.398,0,0,1,1,0,69,1,1.1,0.9
41688,1,4.71,1.46,0,0,1,1,0,69,1,1.1,0.9
41689,1,6.76,1.893,0,0,1,1,0,69,1,1.1,0.9
41690,1,4.2,0.462,0,0,1,1,0,69,1,1.1,0.9
41691,1,2.79,0.809,0,0,1,1,0,69,1,1.1,0.9
41692,1,2.6,0.364,0,0,1,1,0,69,1,1.1,0.9
41694,1,3.67,0.771,0,0,1,1,0,69,1,1.1,0.9
41695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41697,1,9.65,2.316,0,0,1,1,0,69,1,1.1,0.9
41698,1,2.51,0.377,0,0,1,1,0,69,1,1.1,0.9
41700,1,3.32,0.531,0,0,1,1,0,69,1,1.1,0.9
41701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41702,1,2,0.5,0,0,1,1,0,69,1,1.1,0.9
41703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41704,1,12.64,3.034,0,0,1,1,0,69,1,1.1,0.9
41705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41706,1,2.58,0.42,0,0,1,1,0,69,1,1.1,0.9
41707,1,4.27,0.769,0,0,1,1,0,69,1,1.1,0.9
41708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41710,1,10.56,1.69,0,0,1,1,0,69,1,1.1,0.9
41711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41713,1,7.04,1.901,0,0,1,1,0,69,1,1.1,0.9
41715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41716,1,3.09,0.68,0,0,1,1,0,69,1,1.1,0.9
41717,1,3.85,1.078,0,0,1,1,0,69,1,1.1,0.9
41718,1,2.28,0.547,0,0,1,1,0,69,1,1.1,0.9
41719,1,3.17,1.014,0,0,1,1,0,69,1,1.1,0.9
41721,1,1.46,0.38,0,0,1,1,0,69,1,1.1,0.9
41722,1,1.35,0.27,0,0,1,1,0,69,1,1.1,0.9
41723,1,2.5,0.575,0,0,1,1,0,69,1,1.1,0.9
41725,1,1.53,0.306,0,0,1,1,0,69,1,1.1,0.9
41726,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41728,1,3.35,0.469,0,0,1,1,0,69,1,1.1,0.9
