bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
41729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41732,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41733,1,2.52,0.806,0,0,1,1,0,69,1,1.1,0.9
41734,1,3.24,1.44,0,0,1,1,0,69,1,1.1,0.9
41735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41737,1,17.99,4.677,0,0,1,1,0,138,1,1.1,0.9
41738,1,1.11,0.344,0,0,1,1,0,69,1,1.1,0.9
41739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41742,1,4.57,1.188,0,0,1,1,0,69,1,1.1,0.9
41743,1,2.54,3.65,0,0,1,1,0,69,1,1.1,0.9
41745,1,2.74,0.301,0,0,1,1,0,69,1,1.1,0.9
41746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41748,1,3.76,1.203,0,0,1,1,0,69,1,1.1,0.9
41749,1,6.57,1.314,0,0,1,1,0,69,1,1.1,0.9
41750,1,3.19,0.861,0,0,1,1,0,69,1,1.1,0.9
41751,1,3.27,0.883,0,0,1,1,0,69,1,1.1,0.9
41752,1,13.79,4.551,0,118.908873455,1,1,0,138,1,1.1,0.9
41753,1,3.84,1.114,0,0,1,1,0,69,1,1.1,0.9
41754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41755,1,8.21,1.8,0,0,1,1,0,138,1,1.1,0.9
41756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41759,1,2.88,0.749,0,0,1,1,0,69,1,1.1,0.9
41760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41761,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41762,1,4.72,1.463,0,0,1,1,0,69,1,1.1,0.9
41763,1,1.62,0.243,0,0,1,1,0,69,1,1.1,0.9
41764,1,1.98,0.238,0,0,1,1,0,69,1,1.1,0.9
41765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41766,1,1.56,0.187,0,0,1,1,0,69,1,1.1,0.9
41768,1,7.57,2.422,0,0,1,1,0,69,1,1.1,0.9
41769,1,3.72,0.781,0,0,1,1,0,69,1,1.1,0.9
41770,1,3.23,0.904,0,0,1,1,0,69,1,1.1,0.9
41771,1,7,0.7,0,0,1,1,0,69,1,1.1,0.9
41772,1,2.82,0.536,0,0,1,1,0,69,1,1.1,0.9
41774,1,1.88,0.451,0,0,1,1,0,69,1,1.1,0.9
41775,1,6.11,1.589,0,0,1,1,0,69,1,1.1,0.9
41776,1,4.81,0.481,0,0,1,1,0,69,1,1.1,0.9
41777,1,1.82,0.437,0,0,1,1,0,69,1,1.1,0.9
41778,1,2.38,3.83,0,0,1,1,0,69,1,1.1,0.9
41779,1,2.32,0.603,0,0,1,1,0,69,1,1.1,0.9
41780,1,2.22,0.666,0,0,1,1,0,69,1,1.1,0.9
41781,1,4.72,1.51,0,0,1,1,0,69,1,1.1,0.9
41782,1,5.24,0.838,0,0,1,1,0,69,1,1.1,0.9
41783,1,2.47,0.815,0,0,1,1,0,69,1,1.1,0.9
41785,1,1.59,0.398,0,0,1,1,0,69,1,1.1,0.9
41786,1,12.26,1.594,0,0,1,1,0,69,1,1.1,0.9
41787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41791,1,14.48,5.792,0,37.3582021199,1,1,0,138,1,1.1,0.9
41792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41793,1,9.26,3.06,0,0,1,1,0,69,1,1.1,0.9
41796,1,10.5,2.73,0,0,1,1,0,69,1,1.1,0.9
41797,1,11.16,3.348,0,0,1,1,0,138,1,1.1,0.9
41798,1,0,0,0,51.7590645109,1,1,0,138,1,1.1,0.9
41799,1,22.49,5.173,0,64.7715647434,1,1,0,138,1,1.1,0.9
41800,1,19.78,3.165,0,-19.1026233284,1,1,0,138,1,1.1,0.9
41801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41802,1,10.79,1.726,0,0,1,1,0,138,1,1.1,0.9
41803,1,0,0,0,-12.1725529713,1,1,0,138,1,1.1,0.9
41804,1,12.07,2.897,0,0,1,1,0,138,1,1.1,0.9
41805,1,12.72,6.36,0,0,1,1,0,138,1,1.1,0.9
41806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41807,1,2.03,0.426,0,0,1,1,0,69,1,1.1,0.9
41808,1,2.07,0.58,0,0,1,1,0,69,1,1.1,0.9
41809,1,3.16,0.853,0,0,1,1,0,69,1,1.1,0.9
41810,1,2.44,0.366,0,0,1,1,0,69,1,1.1,0.9
41811,1,2.24,0.426,0,0,1,1,0,69,1,1.1,0.9
41812,1,8.64,2.851,0,0,1,1,0,138,1,1.1,0.9
41813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41817,1,4.78,0.526,0,0,1,1,0,69,1,1.1,0.9
41818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41820,1,3.69,0.443,0,0,1,1,0,69,1,1.1,0.9
41821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41823,1,0,0,0,-45.8299416806,1,1,0,230,1,1.1,0.9
41824,1,2.32,0.719,0,0,1,1,0,69,1,1.1,0.9
41825,1,0,0,0,57.064002389,1,1,0,230,1,1.1,0.9
41827,1,4.42,1.282,0,0,1,1,0,69,1,1.1,0.9
41828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41829,1,2.55,0.74,0,0,1,1,0,69,1,1.1,0.9
41830,1,2.06,0.371,0,0,1,1,0,69,1,1.1,0.9
41831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41833,1,7.3,1.533,0,0,1,1,0,69,1,1.1,0.9
41834,1,4.78,0.765,0,0,1,1,0,69,1,1.1,0.9
41835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41836,1,3.16,0.727,0,0,1,1,0,69,1,1.1,0.9
41837,1,18.07,9.035,0,0,1,1,0,138,1,1.1,0.9
41838,1,4.62,1.525,0,0,1,1,0,69,1,1.1,0.9
41839,1,24.2,6.292,0,0,1,1,0,138,1,1.1,0.9
41840,1,3.16,0.316,0,0,1,1,0,69,1,1.1,0.9
41841,1,0,0,0,31.9831773761,1,1,0,138,1,1.1,0.9
41842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41843,1,1.98,0.396,0,0,1,1,0,69,1,1.1,0.9
41844,1,3.17,0.761,0,0,1,1,0,69,1,1.1,0.9
41845,1,4.14,1.076,0,0,1,1,0,69,1,1.1,0.9
41846,1,3.72,2.6,0,0,1,1,0,69,1,1.1,0.9
41847,1,2.78,0.639,0,0,1,1,0,69,1,1.1,0.9
41848,1,8.12,1.949,0,0,1,1,0,69,1,1.1,0.9
41849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41851,1,2.48,1.88,0,0,1,1,0,69,1,1.1,0.9
41852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
41853,1,11.89,4.518,0,-5.24802858345,1,1,0,230,1,1.1,0.9
41854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41856,1,2.53,0.354,0,0,1,1,0,69,1,1.1,0.9
41857,1,3.6,0.58,0,0,1,1,0,69,1,1.1,0.9
41859,1,0,0,0,0,1,1,0,345,1,1.1,0.9
41860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41862,1,15.41,3.39,0,0,1,1,0,138,1,1.1,0.9
41863,1,31.34,11.596,0,0,1,1,0,138,1,1.1,0.9
41864,1,24.87,4.228,0,-5.058669467,1,1,0,138,1,1.1,0.9
41865,1,27.44,10.663,0,0,1,1,0,500,1,1.1,0.9
41866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41869,1,15.11,3.777,0,0,1,1,0,138,1,1.1,0.9
41870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41871,1,28.76,6.8,0,72.9818352275,1,1,0,138,1,1.1,0.9
41872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41873,1,2.92,2.21,0,0,1,1,0,69,1,1.1,0.9
41874,1,8.18,1.391,0,0,1,1,0,69,1,1.1,0.9
41876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41878,1,2.12,0.615,0,0,1,1,0,69,1,1.1,0.9
41879,1,1.75,0.42,0,0,1,1,0,69,1,1.1,0.9
41880,1,4.42,2.07,0,0,1,1,0,69,1,1.1,0.9
41881,1,4.28,0.77,0,0,1,1,0,69,1,1.1,0.9
41882,1,0,0,0,185.126412479,1,1,0,230,1,1.1,0.9
41883,1,2.81,0.759,0,0,1,1,0,69,1,1.1,0.9
41884,1,0,0,0,-61.2329425207,1,1,0,345,1,1.1,0.9
41885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41886,1,9.07,1.542,0,0,1,1,0,69,1,1.1,0.9
41887,1,41.05,15.189,0,35.6740443259,1,1,0,138,1,1.1,0.9
41888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41890,1,12.53,1.88,0,0,1,1,0,138,1,1.1,0.9
41891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41897,1,22.21,2.97,0,0,1,1,0,138,1,1.1,0.9
41898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41899,1,7.64,0.917,0,0,1,1,0,69,1,1.1,0.9
41900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41902,1,6.51,1.888,0,0,1,1,0,138,1,1.1,0.9
41903,1,7.4,1.184,0,0,1,1,0,69,1,1.1,0.9
41904,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41905,1,22.94,3.67,0,0,1,1,0,138,1,1.1,0.9
41906,1,22.39,3.359,0,0,1,1,0,138,1,1.1,0.9
41907,1,35.68,10.704,0,15.5453343376,1,1,0,138,1,1.1,0.9
41908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41910,1,21.17,5.53,0,35.3318410146,1,1,0,138,1,1.1,0.9
41911,1,23.22,4.99,0,42.9254833181,1,1,0,138,1,1.1,0.9
41912,1,4.75,1.54,0,0,1,1,0,69,1,1.1,0.9
41913,1,10.67,4.161,0,0,1,1,0,138,1,1.1,0.9
41914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41915,1,9.45,2.173,0,0,1,1,0,138,1,1.1,0.9
41916,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41918,1,0,0,0,-114.27682402,1,1,0,345,1,1.1,0.9
41919,1,2.94,0.941,0,0,1,1,0,69,1,1.1,0.9
41920,1,2.37,0.569,0,0,1,1,0,69,1,1.1,0.9
41921,1,4.96,0.645,0,0,1,1,0,69,1,1.1,0.9
41922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41924,1,6.46,0.775,0,0,1,1,0,69,1,1.1,0.9
41925,1,0,0,0,18.2837209035,1,1,0,138,1,1.1,0.9
41926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41927,1,15.33,3.219,0,0,1,1,0,138,1,1.1,0.9
41928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41930,1,5.93,1.067,0,0,1,1,0,69,1,1.1,0.9
41932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41934,1,7.56,1.588,0,25.6035888009,1,1,0,69,1,1.1,0.9
41935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41937,1,5.5,1.76,0,0,1,1,0,69,1,1.1,0.9
41938,1,30.99,9.917,0,37.2746930268,1,1,0,138,1,1.1,0.9
41939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41940,1,1.46,0.482,0,0,1,1,0,69,1,1.1,0.9
41941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41942,1,4.94,0.84,0,0,1,1,0,69,1,1.1,0.9
41943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41944,1,0,0,0,21.5588461222,1,1,0,138,1,1.1,0.9
41945,1,111.92,22.384,0,152.421314635,1,1,0,345,1,1.1,0.9
41946,1,0,0,0,14.0302029715,1,1,0,138,1,1.1,0.9
41947,1,112.83,43.847,0,89.1554291485,1,1,0,500,1,1.1,0.9
41948,1,0,0,0,0,1,1,0,500,1,1.1,0.9
41949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41951,1,61.25,22.05,0,39.559640181,1,1,0,138,1,1.1,0.9
41952,1,20.32,6.706,0,0,1,1,0,138,1,1.1,0.9
41953,1,9.9,3.878,0,-349.377029521,1,1,0,500,1,1.1,0.9
41954,1,0,0,0,31.6229525413,1,1,0,138,1,1.1,0.9
41955,1,3,0.66,0,0,1,1,0,69,1,1.1,0.9
41956,1,6.92,1.176,0,0,1,1,0,69,1,1.1,0.9
41957,1,18.66,3.732,0,0,1,1,0,138,1,1.1,0.9
41958,1,4.16,0.749,0,0,1,1,0,69,1,1.1,0.9
41959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41960,1,8.06,2.66,0,0,1,1,0,69,1,1.1,0.9
41961,1,3.46,0.415,0,0,1,1,0,69,1,1.1,0.9
41962,1,3.19,0.893,0,0,1,1,0,69,1,1.1,0.9
41963,1,12.38,2.476,0,0,1,1,0,69,1,1.1,0.9
41964,1,16.41,6.236,0,18.5965393316,1,1,0,138,1,1.1,0.9
41965,1,17.99,4.857,0,0,1,1,0,138,1,1.1,0.9
41966,1,3.63,1.125,0,0,1,1,0,69,1,1.1,0.9
41967,1,10.21,1.531,0,0,1,1,0,69,1,1.1,0.9
41968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41969,1,21.58,6.906,0,137.933861456,1,1,0,138,1,1.1,0.9
41970,1,9.75,0.975,0,0,1,1,0,69,1,1.1,0.9
41971,1,10.51,2.733,0,0,1,1,0,69,1,1.1,0.9
41972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41973,1,15.42,4.626,0,0,1,1,0,69,1,1.1,0.9
41974,1,14.9,2.384,0,0,1,1,0,69,1,1.1,0.9
41975,1,13.17,1.58,0,0,1,1,0,69,1,1.1,0.9
41976,1,7.77,2.09,0,0,1,1,0,69,1,1.1,0.9
41977,1,9.29,1.208,0,0,1,1,0,69,1,1.1,0.9
41979,1,5.11,1.38,0,0,1,1,0,69,1,1.1,0.9
41980,1,16,2.88,0,0,1,1,0,69,1,1.1,0.9
41981,1,12.71,3.559,0,0,1,1,0,69,1,1.1,0.9
41982,1,10.77,1.508,0,0,1,1,0,69,1,1.1,0.9
41983,1,26.14,8.365,0,63.7599249937,1,1,0,138,1,1.1,0.9
41984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41989,1,11.18,2.124,0,0,1,1,0,69,1,1.1,0.9
41990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41992,1,6.36,1.336,0,0,1,1,0,69,1,1.1,0.9
41993,1,6.83,1.14,0,0,1,1,0,69,1,1.1,0.9
41994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41997,1,33.08,13.45,0,150.129855338,1,1,0,138,1,1.1,0.9
41998,1,25.11,10.044,0,-36.0198874982,1,1,0,138,1,1.1,0.9
41999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42001,1,15.58,3.739,0,2.98478884237,1,1,0,138,1,1.1,0.9
42002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42003,1,2.43,0.413,0,0,1,1,0,69,1,1.1,0.9
42004,1,17.81,4.631,0,-17.0611412737,1,1,0,138,1,1.1,0.9
42005,1,19.82,5.153,0,0,1,1,0,138,1,1.1,0.9
42006,1,45.49,11.372,0,0,1,1,0,138,1,1.1,0.9
42007,1,59.89,23.956,0,0,1,1,0,230,1,1.1,0.9
42008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42009,1,1.68,0.21,0,0,1,1,0,69,1,1.1,0.9
42010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42013,1,5.47,1.367,0,0,1,1,0,69,1,1.1,0.9
42014,1,3.41,0.75,0,0,1,1,0,69,1,1.1,0.9
42015,1,2.37,0.545,0,0,1,1,0,69,1,1.1,0.9
42016,1,2.01,0.482,0,0,1,1,0,69,1,1.1,0.9
42017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42020,1,2.04,0.388,0,0,1,1,0,69,1,1.1,0.9
42021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42023,1,10.26,1.847,0,0,1,1,0,138,1,1.1,0.9
42024,1,1.28,0.205,0,0,1,1,0,69,1,1.1,0.9
42025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42026,1,17.56,5.092,0,0,1,1,0,69,1,1.1,0.9
42027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42028,1,11.03,3.419,0,0,1,1,0,138,1,1.1,0.9
42029,1,0,0,0,28.6750305706,1,1,0,138,1,1.1,0.9
42030,1,9.51,2.948,0,0,1,1,0,69,1,1.1,0.9
42031,1,3.08,0.801,0,0,1,1,0,69,1,1.1,0.9
42032,1,0,0,0,-39.533446718,1,1,0,345,1,1.1,0.9
42033,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42035,1,5.04,1.361,0,0,1,1,0,69,1,1.1,0.9
42036,1,4.46,1.204,0,0,1,1,0,69,1,1.1,0.9
42037,1,5.16,1.6,0,0,1,1,0,69,1,1.1,0.9
42038,1,5.66,1.132,0,0,1,1,0,69,1,1.1,0.9
42039,1,2.22,0.71,0,0,1,1,0,69,1,1.1,0.9
42040,1,3.77,0.98,0,0,1,1,0,69,1,1.1,0.9
42041,1,15.66,2.662,0,0,1,1,0,69,1,1.1,0.9
42042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42044,1,21.9,5.256,0,47.7740674282,1,1,0,138,1,1.1,0.9
42045,1,0,0,0,24.2761705285,1,1,0,138,1,1.1,0.9
42046,1,0,0,0,22.4027308764,1,1,0,138,1,1.1,0.9
42047,1,25.67,2.824,0,12.1805699583,1,1,0,69,1,1.1,0.9
42048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42049,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42050,1,14.87,4.312,0,0,1,1,0,69,1,1.1,0.9
42051,1,3.68,0.846,0,0,1,1,0,69,1,1.1,0.9
42052,1,2.03,0.325,0,0,1,1,0,69,1,1.1,0.9
42053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42055,1,14.14,7.07,0,0,1,1,0,138,1,1.1,0.9
42056,1,12.98,2.466,0,0,1,1,0,138,1,1.1,0.9
42057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42058,1,18.54,5.006,0,52.9639032851,1,1,0,69,1,1.1,0.9
42059,1,6.86,1.646,0,0,1,1,0,69,1,1.1,0.9
42060,1,8.44,0.844,0,0,1,1,0,69,1,1.1,0.9
42061,1,6.34,2.029,0,0,1,1,0,69,1,1.1,0.9
42062,1,13.7,3.562,0,0,1,1,0,69,1,1.1,0.9
42063,1,2.84,0.398,0,0,1,1,0,69,1,1.1,0.9
42064,1,9.6,1.632,0,0,1,1,0,69,1,1.1,0.9
42065,1,6.39,0.958,0,0,1,1,0,69,1,1.1,0.9
42066,1,0,0,0,67.5985914536,1,1,0,138,1,1.1,0.9
42067,1,7.53,0.753,0,0,1,1,0,69,1,1.1,0.9
42068,1,4.31,0.948,0,0,1,1,0,69,1,1.1,0.9
42069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42070,1,13.99,4.896,0,0,1,1,0,138,1,1.1,0.9
42071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42073,1,5.85,1.755,0,0,1,1,0,69,1,1.1,0.9
42074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42075,1,37.22,18.61,0,36.530648314,1,1,0,230,1,1.1,0.9
42076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42079,1,30.28,11.506,0,-45.3327765361,1,1,0,138,1,1.1,0.9
42080,1,92.57,19.44,0,70.885829121,1,1,0,138,1,1.1,0.9
42081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42082,1,5.84,1.694,0,0,1,1,0,69,1,1.1,0.9
42083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42084,1,20.46,6.138,0,88.4430872895,1,1,0,138,1,1.1,0.9
42085,1,37.12,14.477,0,38.9014507542,1,1,0,138,1,1.1,0.9
42086,1,7.59,2.277,0,0,1,1,0,69,1,1.1,0.9
42087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42089,1,17.34,3.295,0,0,1,1,0,138,1,1.1,0.9
42091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42092,1,4.8,0.96,0,0,1,1,0,69,1,1.1,0.9
42093,1,2.38,0.643,0,0,1,1,0,69,1,1.1,0.9
42094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42095,1,9.02,2.255,0,0,1,1,0,69,1,1.1,0.9
42096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42097,1,18.58,3.344,0,0,1,1,0,138,1,1.1,0.9
42098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42099,1,6.01,1.983,0,0,1,1,0,69,1,1.1,0.9
42101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42102,1,3.48,0.418,0,0,1,1,0,69,1,1.1,0.9
42103,1,8.44,2.616,0,0,1,1,0,69,1,1.1,0.9
42104,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42105,1,13.67,4.374,0,0,1,1,0,138,1,1.1,0.9
42106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42109,1,12.96,2.203,0,0,1,1,0,69,1,1.1,0.9
42110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42114,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42116,1,13.95,3.348,0,0,1,1,0,69,1,1.1,0.9
42117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42118,1,14.62,3.363,0,0,1,1,0,138,1,1.1,0.9
42119,1,55.57,13.337,0,29.0973500518,1,1,0,138,1,1.1,0.9
42120,1,6.95,2.155,0,0,1,1,0,69,1,1.1,0.9
42121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42125,1,2.85,0.399,0,0,1,1,0,69,1,1.1,0.9
42126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42127,1,22.45,4.715,0,22.1305729287,1,1,0,138,1,1.1,0.9
42129,1,2.19,0.482,0,0,1,1,0,69,1,1.1,0.9
42130,1,4.2,0.84,0,0,1,1,0,69,1,1.1,0.9
42131,1,1.03,0.155,0,0,1,1,0,69,1,1.1,0.9
42132,1,1.35,0.216,0,0,1,1,0,69,1,1.1,0.9
42133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42135,1,22.19,7.323,0,0,1,1,0,138,1,1.1,0.9
42136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42137,1,1.9,0.494,0,0,1,1,0,69,1,1.1,0.9
42138,1,2.33,0.443,0,0,1,1,0,69,1,1.1,0.9
42139,1,4.94,1.581,0,0,1,1,0,69,1,1.1,0.9
42140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42143,1,2.68,0.59,0,0,1,1,0,69,1,1.1,0.9
42144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42147,1,38.39,7.678,0,39.9645665862,1,1,0,138,1,1.1,0.9
42148,1,2.37,0.521,0,0,1,1,0,69,1,1.1,0.9
42149,1,1.56,0.468,0,0,1,1,0,69,1,1.1,0.9
42150,1,7.34,1.982,0,0,1,1,0,69,1,1.1,0.9
42151,1,3.28,1.05,0,0,1,1,0,69,1,1.1,0.9
42152,1,78.59,18.076,0,48.3350787777,1,1,0,138,1,1.1,0.9
42153,1,66.38,23.233,0,69.5590177291,1,1,0,230,1,1.1,0.9
42154,1,14.54,4.507,0,0,1,1,0,69,1,1.1,0.9
42155,1,16,3.68,0,0,1,1,0,69,1,1.1,0.9
42156,1,11.04,3.312,0,0,1,1,0,69,1,1.1,0.9
42157,1,7.83,1.957,0,0,1,1,0,69,1,1.1,0.9
42158,1,5.24,0.943,0,0,1,1,0,69,1,1.1,0.9
42159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42160,1,5.02,0.803,0,0,1,1,0,69,1,1.1,0.9
42161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42165,1,2.99,0.807,0,0,1,1,0,69,1,1.1,0.9
42166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42169,1,0,0,0,56.1329095184,1,1,0,138,1,1.1,0.9
42170,1,19.31,7.145,0,-9.67388139681,1,1,0,138,1,1.1,0.9
42171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42172,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42173,1,6.69,2.542,0,0,1,1,0,138,1,1.1,0.9
42174,1,9.29,3.159,0,0,1,1,0,138,1,1.1,0.9
42175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42176,1,2.13,0.213,0,0,1,1,0,69,1,1.1,0.9
42177,1,1.75,0.332,0,0,1,1,0,69,1,1.1,0.9
42178,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42179,1,2.53,0.582,0,0,1,1,0,69,1,1.1,0.9
42180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42182,1,3.89,1.284,0,0,1,1,0,69,1,1.1,0.9
42183,1,2.98,0.477,0,0,1,1,0,69,1,1.1,0.9
42184,1,1.79,1.09,0,0,1,1,0,69,1,1.1,0.9
42185,1,1.64,0.53,0,0,1,1,0,69,1,1.1,0.9
42186,1,9.09,2.545,0,0,1,1,0,69,1,1.1,0.9
42187,1,6.33,1.393,0,0,1,1,0,69,1,1.1,0.9
42188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42189,1,7.81,2.265,0,0,1,1,0,69,1,1.1,0.9
42190,1,3.46,0.554,0,0,1,1,0,69,1,1.1,0.9
42191,1,7.48,1.047,0,0,1,1,0,69,1,1.1,0.9
42192,1,2.36,0.755,0,0,1,1,0,69,1,1.1,0.9
42193,1,3.12,3.08,0,0,1,1,0,69,1,1.1,0.9
42195,1,4.26,1.278,0,0,1,1,0,69,1,1.1,0.9
42196,1,8.36,1.923,0,0,1,1,0,69,1,1.1,0.9
42197,1,3.1,0.775,0,0,1,1,0,69,1,1.1,0.9
42198,1,1.91,0.611,0,0,1,1,0,69,1,1.1,0.9
42199,1,2.03,0.528,0,0,1,1,0,69,1,1.1,0.9
42200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42204,1,5.87,1.233,0,0,1,1,0,69,1,1.1,0.9
42205,1,3.35,0.569,0,0,1,1,0,69,1,1.1,0.9
42206,1,2.8,0.588,0,0,1,1,0,69,1,1.1,0.9
42207,1,3.95,0.632,0,0,1,1,0,69,1,1.1,0.9
42208,1,1.96,0.588,0,0,1,1,0,69,1,1.1,0.9
42209,1,8.29,2.487,0,0,1,1,0,69,1,1.1,0.9
42210,1,3.27,0.523,0,0,1,1,0,69,1,1.1,0.9
42211,1,3.76,0.639,0,0,1,1,0,69,1,1.1,0.9
42212,1,14.73,3.535,0,0,1,1,0,69,1,1.1,0.9
42213,1,2.06,1.25,0,0,1,1,0,69,1,1.1,0.9
42214,1,3.62,1.158,0,0,1,1,0,69,1,1.1,0.9
42215,1,0,0,0,73.7468411407,1,1,0,230,1,1.1,0.9
42216,1,27.89,11.156,0,-79.4954334782,1,1,0,138,1,1.1,0.9
42217,1,14.85,5.94,0,188.812380276,1,1,0,138,1,1.1,0.9
42218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42221,1,2.64,0.581,0,0,1,1,0,69,1,1.1,0.9
42222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42224,1,6.69,2.208,0,0,1,1,0,138,1,1.1,0.9
42225,1,9.27,3.523,0,0,1,1,0,138,1,1.1,0.9
42226,1,9.88,1.482,0,0,1,1,0,138,1,1.1,0.9
42227,1,14.58,5.54,0,0,1,1,0,138,1,1.1,0.9
42228,1,7.17,2.294,0,0,1,1,0,69,1,1.1,0.9
42229,1,2.5,0.65,0,0,1,1,0,69,1,1.1,0.9
42230,1,2.44,0.634,0,0,1,1,0,69,1,1.1,0.9
42231,1,3.47,0.763,0,0,1,1,0,69,1,1.1,0.9
42232,1,13.63,3.135,0,0,1,1,0,138,1,1.1,0.9
42233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42234,1,58.8,14.7,0,13.0309451287,1,1,0,230,1,1.1,0.9
42235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42237,1,2.52,3.95,0,0,1,1,0,69,1,1.1,0.9
42238,1,4.73,1.041,0,0,1,1,0,69,1,1.1,0.9
42239,1,5.05,1.6,0,0,1,1,0,69,1,1.1,0.9
42240,1,0,0,0,-1.74938584907,1,1,0,138,1,1.1,0.9
42241,1,5.88,1.25,0,0,1,1,0,69,1,1.1,0.9
42242,1,3.47,0.867,0,0,1,1,0,69,1,1.1,0.9
42243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42244,1,4.56,3.28,0,0,1,1,0,69,1,1.1,0.9
42245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42247,1,66.61,9.991,0,-47.5612353041,1,1,0,138,1,1.1,0.9
42248,1,7.78,2.567,0,0,1,1,0,69,1,1.1,0.9
42249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42250,1,0,0,0,109.567349566,1,1,0,138,1,1.1,0.9
42251,1,7.44,1.562,0,0,1,1,0,69,1,1.1,0.9
42252,1,12.37,1.484,0,0,1,1,0,69,1,1.1,0.9
42253,1,2.51,3.75,0,0,1,1,0,69,1,1.1,0.9
42254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42255,1,8.86,2.569,0,0,1,1,0,69,1,1.1,0.9
42256,1,5.32,1.117,0,0,1,1,0,69,1,1.1,0.9
42257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42259,1,9.83,2.163,0,0,1,1,0,69,1,1.1,0.9
42260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42262,1,4.49,0.494,0,0,1,1,0,69,1,1.1,0.9
42263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42264,1,3.88,0.892,0,0,1,1,0,69,1,1.1,0.9
42265,1,8.46,2.03,0,0,1,1,0,69,1,1.1,0.9
42266,1,12.14,2.064,0,0,1,1,0,69,1,1.1,0.9
42267,1,12.91,3.357,0,0,1,1,0,69,1,1.1,0.9
42268,1,3.8,0.798,0,0,1,1,0,69,1,1.1,0.9
42269,1,6.6,1.94,0,0,1,1,0,69,1,1.1,0.9
42270,1,3.6,0.648,0,0,1,1,0,69,1,1.1,0.9
42271,1,3.1,0.372,0,0,1,1,0,69,1,1.1,0.9
42272,1,3.29,0.494,0,0,1,1,0,69,1,1.1,0.9
42273,1,3.46,0.692,0,0,1,1,0,69,1,1.1,0.9
42274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42275,1,6.97,1.812,0,0,1,1,0,69,1,1.1,0.9
42276,1,2.76,0.276,0,0,1,1,0,69,1,1.1,0.9
42278,1,3.2,0.544,0,0,1,1,0,69,1,1.1,0.9
42279,1,4.25,1.21,0,0,1,1,0,69,1,1.1,0.9
42280,1,10.02,1.202,0,0,1,1,0,69,1,1.1,0.9
42281,1,4.13,1.363,0,0,1,1,0,69,1,1.1,0.9
42282,1,6.69,0.669,0,0,1,1,0,69,1,1.1,0.9
42283,1,4.61,1.475,0,0,1,1,0,69,1,1.1,0.9
42284,1,0,0,0,199.935894654,1,1,0,138,1,1.1,0.9
42285,1,9.11,2.551,0,0,1,1,0,69,1,1.1,0.9
42286,1,3.13,0.876,0,0,1,1,0,69,1,1.1,0.9
42287,1,3.05,0.824,0,0,1,1,0,69,1,1.1,0.9
42288,1,2.48,0.67,0,0,1,1,0,69,1,1.1,0.9
42289,1,0,0,0,199.998101854,1,1,0,138,1,1.1,0.9
42290,1,13.17,3.292,0,0,1,1,0,69,1,1.1,0.9
42291,1,3.55,1.171,0,0,1,1,0,69,1,1.1,0.9
42292,1,3.82,1.184,0,0,1,1,0,69,1,1.1,0.9
42293,1,8.66,1.386,0,0,1,1,0,69,1,1.1,0.9
42295,1,1.83,0.476,0,0,1,1,0,69,1,1.1,0.9
42296,1,2.87,0.947,0,0,1,1,0,69,1,1.1,0.9
42298,1,3.93,1.1,0,0,1,1,0,69,1,1.1,0.9
42300,1,7.51,1.953,0,0,1,1,0,69,1,1.1,0.9
42301,1,13.22,1.719,0,0,1,1,0,69,1,1.1,0.9
42302,1,3.17,1.014,0,0,1,1,0,69,1,1.1,0.9
42303,1,3.76,0.865,0,0,1,1,0,69,1,1.1,0.9
42304,1,2.37,0.521,0,0,1,1,0,69,1,1.1,0.9
42305,1,2.68,0.831,0,0,1,1,0,69,1,1.1,0.9
42306,1,3.15,0.85,0,0,1,1,0,69,1,1.1,0.9
42307,1,5,1.5,0,0,1,1,0,69,1,1.1,0.9
42308,1,5.77,1.789,0,0,1,1,0,69,1,1.1,0.9
42309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42310,1,5.3,1.18,0,0,1,1,0,69,1,1.1,0.9
42311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42312,1,11.68,1.986,0,0,1,1,0,69,1,1.1,0.9
42313,1,2.1,0.336,0,0,1,1,0,69,1,1.1,0.9
42314,1,9.25,1.017,0,0,1,1,0,69,1,1.1,0.9
42316,1,1.31,0.288,0,0,1,1,0,69,1,1.1,0.9
42317,1,3.69,1.033,0,0,1,1,0,69,1,1.1,0.9
42318,1,4.79,1.389,0,0,1,1,0,69,1,1.1,0.9
42319,1,5.07,0.659,0,0,1,1,0,69,1,1.1,0.9
42321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42322,1,2.95,0.4,0,0,1,1,0,69,1,1.1,0.9
42323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42328,1,45.66,14.611,0,26.1232035049,1,1,0,138,1,1.1,0.9
42329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42330,1,35.53,11.725,0,31.8589642281,1,1,0,69,1,1.1,0.9
42331,1,209.36,39.32,0,0,1,1,0,230,1,1.1,0.9
42332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42336,1,3.94,0.749,0,0,1,1,0,69,1,1.1,0.9
42337,1,1.88,0.83,0,0,1,1,0,69,1,1.1,0.9
42338,1,6.75,2.025,0,0,1,1,0,69,1,1.1,0.9
42339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42340,1,22.84,4.796,0,54.1259426316,1,1,0,69,1,1.1,0.9
42341,1,2.71,0.46,0,0,1,1,0,69,1,1.1,0.9
42342,1,6.95,3.47,0,0,1,1,0,69,1,1.1,0.9
42343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42344,1,15.39,2.924,0,0,1,1,0,138,1,1.1,0.9
42345,1,65.02,20.156,0,-33.1204712686,1,1,0,230,1,1.1,0.9
42346,1,31.36,6.586,0,0,1,1,0,138,1,1.1,0.9
42347,1,41.96,11.749,0,63.4584699294,1,1,0,138,1,1.1,0.9
42348,1,8.39,2.265,0,0,1,1,0,69,1,1.1,0.9
42349,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42350,1,12.94,5.047,0,0,1,1,0,138,1,1.1,0.9
42351,1,17.54,6.841,0,9.00528625308,1,1,0,138,1,1.1,0.9
42353,1,23.53,9.412,0,55.2105036494,1,1,0,138,1,1.1,0.9
42354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42356,1,8.2,1.23,0,0,1,1,0,69,1,1.1,0.9
42357,1,29.21,9.639,0,18.873316513,1,1,0,138,1,1.1,0.9
42358,1,40.2,7.23,0,0,1,1,0,230,1,1.1,0.9
42359,1,0,0,0,167.984062691,1,1,0,138,1,1.1,0.9
42360,1,6.79,1.154,0,0,1,1,0,69,1,1.1,0.9
42361,1,28.46,8.253,0,-23.317015709,1,1,0,138,1,1.1,0.9
42362,1,31.21,6.242,0,-67.4808401149,1,1,0,138,1,1.1,0.9
42363,1,11.88,2.138,0,0,1,1,0,69,1,1.1,0.9
42364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42366,1,21.58,8.553,0,-199.998126634,1,1,0,500,1,1.1,0.9
42367,1,80.7,21.789,0,-19.9356780624,1,1,0,230,1,1.1,0.9
42368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42371,1,28.66,7.452,0,-19.2684527054,1,1,0,138,1,1.1,0.9
42372,1,25.13,5.22,0,-34.6453319401,1,1,0,230,1,1.1,0.9
42373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42377,1,8.52,2.556,0,0,1,1,0,69,1,1.1,0.9
42378,1,0,0,0,-21.6310635043,1,1,0,230,1,1.1,0.9
42379,1,46.75,18.7,0,70.078631981,1,1,0,230,1,1.1,0.9
42380,1,7.56,2.041,0,0,1,1,0,69,1,1.1,0.9
42381,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42382,1,33.44,9.52,0,23.8030262591,1,1,0,138,1,1.1,0.9
42383,1,36.59,12.807,0,25.7065959327,1,1,0,138,1,1.1,0.9
42384,1,0,0,0,-51.2250759927,1,1,0,138,1,1.1,0.9
42385,1,28.4,5.964,0,27.7077403403,1,1,0,138,1,1.1,0.9
42387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42388,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42389,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42392,1,0,0,0,12.6324817839,1,1,0,138,1,1.1,0.9
42393,1,21.03,5.257,0,12.4774936654,1,1,0,138,1,1.1,0.9
42394,1,15.68,4.547,0,0,1,1,0,69,1,1.1,0.9
42395,1,14.61,4.091,0,0,1,1,0,69,1,1.1,0.9
42396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42398,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42400,1,5.07,0.913,0,0,1,1,0,69,1,1.1,0.9
42401,1,7.7,1.72,0,0,1,1,0,69,1,1.1,0.9
42402,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42403,1,9.94,2.485,0,0,1,1,0,69,1,1.1,0.9
42404,1,4.73,1.514,0,0,1,1,0,69,1,1.1,0.9
42405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42406,1,4.98,0.747,0,0,1,1,0,69,1,1.1,0.9
42407,1,5.69,0.626,0,0,1,1,0,69,1,1.1,0.9
42408,1,2.09,0.543,0,0,1,1,0,69,1,1.1,0.9
42409,1,60.75,13.365,0,176.170853869,1,1,0,138,1,1.1,0.9
42410,1,35.78,9.661,0,-52.9916075635,1,1,0,138,1,1.1,0.9
42411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42412,1,8.4,1.94,0,0,1,1,0,69,1,1.1,0.9
42413,1,4.71,1.554,0,0,1,1,0,69,1,1.1,0.9
42414,1,4.95,1.039,0,0,1,1,0,69,1,1.1,0.9
42415,1,2.63,0.368,0,0,1,1,0,69,1,1.1,0.9
42416,1,66.75,14.685,0,13.7262519939,1,1,0,138,1,1.1,0.9
42417,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42418,1,4.73,0.53,0,0,1,1,0,69,1,1.1,0.9
42419,1,6.38,1.085,0,0,1,1,0,69,1,1.1,0.9
42420,1,0,0,0,5.60922062863,1,1,0,138,1,1.1,0.9
42421,1,10.38,1.142,0,0,1,1,0,69,1,1.1,0.9
42422,1,17.78,4.623,0,20.3341288215,1,1,0,69,1,1.1,0.9
42423,1,0,0,0,28.3905493254,1,1,0,230,1,1.1,0.9
42424,1,25.41,7.877,0,0,1,1,0,230,1,1.1,0.9
42426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42427,1,2.79,0.697,0,0,1,1,0,69,1,1.1,0.9
42428,1,4.11,0.822,0,0,1,1,0,69,1,1.1,0.9
42429,1,4.5,6.69,0,0,1,1,0,69,1,1.1,0.9
42430,1,3.07,1.27,0,0,1,1,0,69,1,1.1,0.9
42431,1,9,2.52,0,0,1,1,0,69,1,1.1,0.9
42432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42433,1,2.61,0.287,0,0,1,1,0,69,1,1.1,0.9
42435,1,8.13,2.276,0,0,1,1,0,69,1,1.1,0.9
42436,1,4.31,0.517,0,0,1,1,0,69,1,1.1,0.9
42437,1,5.76,1.613,0,0,1,1,0,69,1,1.1,0.9
42438,1,16.02,3.845,0,0,1,1,0,69,1,1.1,0.9
42439,1,4.8,1.488,0,0,1,1,0,69,1,1.1,0.9
42440,1,3.08,0.308,0,0,1,1,0,69,1,1.1,0.9
42441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42443,1,5.02,1.054,0,0,1,1,0,69,1,1.1,0.9
42444,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42445,1,8.95,1.074,0,0,1,1,0,69,1,1.1,0.9
42446,1,6.07,0.789,0,0,1,1,0,69,1,1.1,0.9
42447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42449,1,5.62,1.012,0,0,1,1,0,69,1,1.1,0.9
42450,1,2.74,0.301,0,0,1,1,0,69,1,1.1,0.9
42451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42452,1,3.29,0.329,0,0,1,1,0,69,1,1.1,0.9
42453,1,1.45,0.334,0,0,1,1,0,69,1,1.1,0.9
42454,1,1.52,0.274,0,0,1,1,0,69,1,1.1,0.9
42455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42456,1,3.09,0.587,0,0,1,1,0,69,1,1.1,0.9
42457,1,7.43,1.189,0,0,1,1,0,69,1,1.1,0.9
42458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42459,1,3.01,0.65,0,0,1,1,0,69,1,1.1,0.9
42460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42462,1,1.24,0.372,0,0,1,1,0,69,1,1.1,0.9
42463,1,2.51,0.678,0,0,1,1,0,69,1,1.1,0.9
42464,1,1.32,0.33,0,0,1,1,0,69,1,1.1,0.9
42465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42467,1,4.07,0.611,0,0,1,1,0,69,1,1.1,0.9
42468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42471,1,5.51,1.378,0,0,1,1,0,69,1,1.1,0.9
42472,1,4.95,1.584,0,0,1,1,0,69,1,1.1,0.9
42473,1,2.3,0.483,0,0,1,1,0,69,1,1.1,0.9
42474,1,18.72,3.37,0,0,1,1,0,138,1,1.1,0.9
42476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42479,1,17.04,2.99,0,0,1,1,0,69,1,1.1,0.9
42480,1,18.12,3.6,0,0,1,1,0,69,1,1.1,0.9
42482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42483,1,52.57,11.04,0,95.8875658426,1,1,0,138,1,1.1,0.9
42484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42485,1,5.17,0.569,0,0,1,1,0,69,1,1.1,0.9
42486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42487,1,8.82,3.087,0,0,1,1,0,138,1,1.1,0.9
42488,1,20.99,6.717,0,9.15950567122,1,1,0,138,1,1.1,0.9
42489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42491,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42492,1,35.07,12.625,0,44.396449758,1,1,0,138,1,1.1,0.9
42493,1,6.27,1.317,0,0,1,1,0,69,1,1.1,0.9
42494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42495,1,16.98,3.056,0,0,1,1,0,138,1,1.1,0.9
42496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42498,1,28.42,7.958,0,-115.17476761,1,1,0,230,1,1.1,0.9
42499,1,14.89,3.574,0,65.571187825,1,1,0,230,1,1.1,0.9
42500,1,15.41,6.164,0,12.8426123892,1,1,0,138,1,1.1,0.9
42501,1,5.11,1.891,0,0,1,1,0,138,1,1.1,0.9
42502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42505,1,0,0,0,-199.999533891,1,1,0,765,1,1.1,0.9
42510,1,10.46,1.255,0,0,1,1,0,69,1,1.1,0.9
42511,1,11.46,3.553,0,0,1,1,0,138,1,1.1,0.9
42512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42516,1,10.38,2.284,0,0,1,1,0,138,1,1.1,0.9
42517,1,9.22,1.567,0,0,1,1,0,69,1,1.1,0.9
42518,1,19.37,7.554,0,46.6521893584,1,1,0,138,1,1.1,0.9
42519,1,28.07,7.86,0,-32.5451209293,1,1,0,138,1,1.1,0.9
42520,1,0,0,0,-138.895791994,1,1,0,345,1,1.1,0.9
42521,1,21.42,7.711,0,24.6209102588,1,1,0,138,1,1.1,0.9
42522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42524,1,6.64,2.058,0,0,1,1,0,69,1,1.1,0.9
42525,1,9.02,1.082,0,0,1,1,0,69,1,1.1,0.9
42527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42528,1,7.56,1.134,0,0,1,1,0,69,1,1.1,0.9
42529,1,1.88,0.32,0,0,1,1,0,69,1,1.1,0.9
42530,1,4.33,1.256,0,0,1,1,0,69,1,1.1,0.9
42531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42535,1,15.25,5.337,0,0,1,1,0,138,1,1.1,0.9
42536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42537,1,33.71,13.484,0,17.8578420321,1,1,0,138,1,1.1,0.9
42538,1,34.66,5.546,0,-15.9552088441,1,1,0,138,1,1.1,0.9
42539,1,1.27,0.165,0,0,1,1,0,69,1,1.1,0.9
42540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42542,1,2.29,0.298,0,0,1,1,0,69,1,1.1,0.9
42543,1,4.19,0.503,0,0,1,1,0,69,1,1.1,0.9
42544,1,4.89,1.125,0,0,1,1,0,69,1,1.1,0.9
42545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42548,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42550,1,0,0,0,119.723272499,1,1,0,138,1,1.1,0.9
42552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42553,1,1.61,0.531,0,0,1,1,0,69,1,1.1,0.9
42554,1,4.76,0.476,0,0,1,1,0,69,1,1.1,0.9
42555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42558,1,4.67,0.514,0,0,1,1,0,69,1,1.1,0.9
42559,1,24.16,3.866,0,-77.4085270436,1,1,0,138,1,1.1,0.9
42560,1,4.05,1.134,0,0,1,1,0,69,1,1.1,0.9
42561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42565,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42570,1,3.06,0.551,0,0,1,1,0,69,1,1.1,0.9
42571,1,3.34,0.334,0,0,1,1,0,69,1,1.1,0.9
42572,1,6.15,1.414,0,0,1,1,0,69,1,1.1,0.9
42573,1,5.06,0.86,0,0,1,1,0,69,1,1.1,0.9
42574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42576,1,3.82,0.497,0,0,1,1,0,69,1,1.1,0.9
42577,1,4.65,0.558,0,0,1,1,0,69,1,1.1,0.9
42578,1,4.64,1.392,0,0,1,1,0,69,1,1.1,0.9
42579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42580,1,4.8,0.96,0,0,1,1,0,69,1,1.1,0.9
42581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42582,1,5.95,0.73,0,0,1,1,0,69,1,1.1,0.9
42584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42587,1,1.02,0.204,0,0,1,1,0,69,1,1.1,0.9
42588,1,8.4,2.772,0,0,1,1,0,69,1,1.1,0.9
42589,1,6.77,1.151,0,0,1,1,0,69,1,1.1,0.9
42590,1,11.27,1.691,0,0,1,1,0,69,1,1.1,0.9
42591,1,6.33,1.329,0,0,1,1,0,69,1,1.1,0.9
42592,1,6.12,1.163,0,0,1,1,0,69,1,1.1,0.9
42593,1,119.12,47.648,0,72.8268279696,1,1,0,138,1,1.1,0.9
42594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42596,1,0,0,0,51.5030688048,1,1,0,138,1,1.1,0.9
42597,1,9.6,1.44,0,0,1,1,0,69,1,1.1,0.9
42598,1,24.24,4.363,0,33.1626137853,1,1,0,138,1,1.1,0.9
42600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42601,1,6.65,1.064,0,0,1,1,0,69,1,1.1,0.9
42602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42605,1,3.95,0.988,0,0,1,1,0,69,1,1.1,0.9
42606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42608,1,19.77,2.966,0,0,1,1,0,69,1,1.1,0.9
42609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42610,1,5.62,1.686,0,0,1,1,0,69,1,1.1,0.9
42611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42613,1,4.44,1.154,0,4.88422685747,1,1,0,69,1,1.1,0.9
42614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42615,1,4.39,0.615,0,0,1,1,0,69,1,1.1,0.9
42616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42619,1,4.51,0.857,0,0,1,1,0,69,1,1.1,0.9
42621,1,0,0,0,-199.983926565,1,1,0,765,1,1.1,0.9
42622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42624,1,4.52,1.446,0,0,1,1,0,69,1,1.1,0.9
42625,1,2.63,0.421,0,0,1,1,0,69,1,1.1,0.9
42626,1,7.14,2.285,0,0,1,1,0,69,1,1.1,0.9
42627,1,15.02,4.656,0,24.1647874895,1,1,0,69,1,1.1,0.9
42628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42629,1,8.09,1.699,0,0,1,1,0,69,1,1.1,0.9
42630,1,0,0,0,5.80738134831,1,1,0,138,1,1.1,0.9
42631,1,7.41,2.297,0,0,1,1,0,69,1,1.1,0.9
42632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42633,1,5.26,0.631,0,0,1,1,0,69,1,1.1,0.9
42634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42635,1,7.78,2.256,0,0,1,1,0,69,1,1.1,0.9
42637,1,39.41,9.853,0,45.0831805478,1,1,0,138,1,1.1,0.9
42638,1,11.02,2.755,0,0,1,1,0,69,1,1.1,0.9
42639,1,7.89,1.341,0,0,1,1,0,69,1,1.1,0.9
42640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42641,1,0,0,0,-47.2582520028,1,1,0,765,1,1.1,0.9
42643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42644,1,6.58,2.171,0,0,1,1,0,69,1,1.1,0.9
42645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42646,1,7.41,2.149,0,0,1,1,0,69,1,1.1,0.9
42647,1,3.4,0.612,0,0,1,1,0,69,1,1.1,0.9
42648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42650,1,4.59,1.239,0,0,1,1,0,69,1,1.1,0.9
42651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42652,1,11.74,3.17,0,0,1,1,0,69,1,1.1,0.9
42653,1,12.14,2.914,0,0,1,1,0,69,1,1.1,0.9
42654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42655,1,6,1.08,0,0,1,1,0,69,1,1.1,0.9
42656,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42658,1,26.45,9.522,0,15.7042156408,1,1,0,138,1,1.1,0.9
42659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42660,1,88.84,20.433,0,25.3275176529,1,1,0,138,1,1.1,0.9
42661,1,112.14,44.856,0,42.0912392139,1,1,0,345,1,1.1,0.9
42663,1,5.93,1.898,0,0,1,1,0,69,1,1.1,0.9
42664,1,0,0,0,19.6236938063,1,1,0,138,1,1.1,0.9
42665,1,9.87,1.086,0,0,1,1,0,69,1,1.1,0.9
42666,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42667,1,0,0,0,-199.933286995,1,1,0,765,1,1.1,0.9
42668,1,0,0,0,-11.7819468108,1,1,0,138,1,1.1,0.9
42669,1,1.09,0.196,0,0,1,1,0,69,1,1.1,0.9
42670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42671,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42673,1,52.23,20.892,0,87.5430385781,1,1,0,230,1,1.1,0.9
42674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42675,1,3.7,1.11,0,0,1,1,0,69,1,1.1,0.9
42676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42679,1,1.32,0.33,0,0,1,1,0,69,1,1.1,0.9
42680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42682,1,2.85,0.655,0,0,1,1,0,69,1,1.1,0.9
42683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42684,1,3.55,1.136,0,0,1,1,0,69,1,1.1,0.9
42685,1,2.14,0.321,0,0,1,1,0,69,1,1.1,0.9
42686,1,3.4,0.408,0,0,1,1,0,69,1,1.1,0.9
42687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42688,1,8.21,3.12,0,0,1,1,0,138,1,1.1,0.9
42689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42690,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42693,1,4.72,0.991,0,0,1,1,0,69,1,1.1,0.9
42694,1,18.5,4.07,0,0,1,1,0,230,1,1.1,0.9
42695,1,3.71,1.039,0,0,1,1,0,69,1,1.1,0.9
42696,1,0,0,0,49.2410762487,1,1,0,230,1,1.1,0.9
42697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42698,1,13.61,5.172,0,0,1,1,0,138,1,1.1,0.9
42699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42701,1,0,0,0,63.509140114,1,1,0,138,1,1.1,0.9
42702,1,42.96,6.874,0,-21.3506125955,1,1,0,138,1,1.1,0.9
42703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42705,1,10,2.9,0,0,1,1,0,69,1,1.1,0.9
42708,1,3.2,0.8,0,0,1,1,0,69,1,1.1,0.9
42709,1,6.16,1.54,0,0,1,1,0,69,1,1.1,0.9
42710,1,105.33,44,0,0,1,1,0,765,1,1.1,0.9
42711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42713,1,142.36,37.014,0,57.8676030825,1,1,0,138,1,1.1,0.9
42714,1,3.54,0.389,0,0,1,1,0,69,1,1.1,0.9
42715,1,9.19,1.654,0,0,1,1,0,138,1,1.1,0.9
42716,1,6.63,3.28,0,0,1,1,0,138,1,1.1,0.9
42717,1,46.97,16,0,0,1,1,0,765,1,1.1,0.9
42718,1,0,0,0,-22.8734234484,1,1,0,138,1,1.1,0.9
42719,1,21.19,3.39,0,0,1,1,0,138,1,1.1,0.9
42720,1,18.9,5.481,0,0,1,1,0,138,1,1.1,0.9
42721,1,10.1,2.424,0,0,1,1,0,138,1,1.1,0.9
42722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42723,1,51.76,12.422,0,50.1182092576,1,1,0,138,1,1.1,0.9
42724,1,10.29,2.675,0,0,1,1,0,69,1,1.1,0.9
42725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42726,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42728,1,26.27,7.881,0,22.5145903275,1,1,0,138,1,1.1,0.9
42729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42731,1,4.6,1.34,0,0,1,1,0,138,1,1.1,0.9
42733,1,23.87,8.593,0,44.2049914919,1,1,0,138,1,1.1,0.9
42734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42735,1,3.98,0.716,0,19.5359727245,1,1,0,69,1,1.1,0.9
42736,1,0,0,0,19.7719600186,1,1,0,138,1,1.1,0.9
42737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42738,1,27,4.32,0,0,1,1,0,138,1,1.1,0.9
42739,1,4.97,1.541,0,0,1,1,0,69,1,1.1,0.9
42740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42741,1,6.18,0.927,0,0,1,1,0,69,1,1.1,0.9
42742,1,2.13,0.298,0,0,1,1,0,69,1,1.1,0.9
42743,1,8.06,0.887,0,0,1,1,0,69,1,1.1,0.9
42744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42746,1,3.78,0.945,0,0,1,1,0,69,1,1.1,0.9
42747,1,0,0,0,-19.9175436916,1,1,0,138,1,1.1,0.9
42750,1,20.67,5.374,0,23.1623727063,1,1,0,138,1,1.1,0.9
42751,1,0,0,0,55.5461997776,1,1,0,138,1,1.1,0.9
42752,1,30.02,4.503,0,-93.5514869094,1,1,0,138,1,1.1,0.9
42753,1,49.96,12.49,0,18.2559134777,1,1,0,138,1,1.1,0.9
42754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42755,1,44.05,7.929,0,47.5914145126,1,1,0,138,1,1.1,0.9
42756,1,1.34,55.13,0,0,1,1,0,69,1,1.1,0.9
42757,1,3.31,0.927,0,60.3331626765,1,1,0,69,1,1.1,0.9
42758,1,3.62,0.652,0,0,1,1,0,69,1,1.1,0.9
42759,1,4.1,0.902,0,0,1,1,0,69,1,1.1,0.9
42761,1,5.43,1.14,0,0,1,1,0,69,1,1.1,0.9
42762,1,3.27,0.556,0,0,1,1,0,69,1,1.1,0.9
42763,1,4.31,1.336,0,18.6690147629,1,1,0,69,1,1.1,0.9
42764,1,3.59,0.826,0,0,1,1,0,69,1,1.1,0.9
42765,1,1.79,0.286,0,0,1,1,0,69,1,1.1,0.9
42766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42767,1,5.93,1.186,0,0,1,1,0,69,1,1.1,0.9
42768,1,4.45,0.89,0,0,1,1,0,69,1,1.1,0.9
42769,1,2.51,0.502,0,0,1,1,0,69,1,1.1,0.9
42771,1,3.17,0.856,0,0,1,1,0,69,1,1.1,0.9
42772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42776,1,3.62,0.398,0,0,1,1,0,69,1,1.1,0.9
42779,1,3.13,0.344,0,0,1,1,0,69,1,1.1,0.9
42780,1,1.69,0.406,0,0,1,1,0,69,1,1.1,0.9
42781,1,7.73,2.551,0,0,1,1,0,69,1,1.1,0.9
42782,1,8.55,2.565,0,0,1,1,0,69,1,1.1,0.9
42784,1,9.02,2.616,0,0,1,1,0,69,1,1.1,0.9
42785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42786,1,9.07,1.51,0,0,1,1,0,69,1,1.1,0.9
42787,1,38.56,13.882,0,32.8041243944,1,1,0,138,1,1.1,0.9
42788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42789,1,3.5,0.91,0,0,1,1,0,69,1,1.1,0.9
42790,1,0,0,0,-33.0216617307,1,1,0,345,1,1.1,0.9
42791,1,2.65,0.583,0,0,1,1,0,69,1,1.1,0.9
42792,1,1.45,1.23,0,0,1,1,0,69,1,1.1,0.9
42793,1,5.7,1.14,0,0,1,1,0,69,1,1.1,0.9
42794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42795,1,21.36,5.34,0,16.1763597151,1,1,0,138,1,1.1,0.9
42796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42798,1,3.45,0.828,0,0,1,1,0,138,1,1.1,0.9
42799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42800,1,7.48,1.795,0,0,1,1,0,69,1,1.1,0.9
42801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42805,1,10.57,3.488,0,0,1,1,0,69,1,1.1,0.9
42807,1,16.08,4.181,0,0,1,1,0,69,1,1.1,0.9
42808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42809,1,0,0,0,-53.8840325521,1,1,0,138,1,1.1,0.9
42810,1,1.62,0.227,0,0,1,1,0,69,1,1.1,0.9
42811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42812,1,7.41,2.075,0,0,1,1,0,69,1,1.1,0.9
42813,1,3.5,0.91,0,0,1,1,0,69,1,1.1,0.9
42814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42815,1,0.92,0.175,0,0,1,1,0,69,1,1.1,0.9
42816,1,3.29,1.086,0,0,1,1,0,69,1,1.1,0.9
42818,1,18.22,2.551,0,0,1,1,0,69,1,1.1,0.9
42820,1,8.81,1.85,0,0,1,1,0,69,1,1.1,0.9
42821,1,2.45,0.809,0,0,1,1,0,69,1,1.1,0.9
42822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42823,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42825,1,16.61,2.824,0,0,1,1,0,138,1,1.1,0.9
42826,1,10.79,5.395,0,0,1,1,0,138,1,1.1,0.9
42827,1,4.23,1.142,0,0,1,1,0,69,1,1.1,0.9
42828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42832,1,3.74,0.411,0,0,1,1,0,69,1,1.1,0.9
42835,1,161.1,98,0,-199.997143708,1,1,0,765,1,1.1,0.9
42837,1,0,0,0,-87.9429007805,1,1,0,138,1,1.1,0.9
42839,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42840,1,19.63,9.815,0,-52.788509805,1,1,0,345,1,1.1,0.9
42841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42842,1,0,0,0,8.0416520798,1,1,0,138,1,1.1,0.9
42843,1,45.8,10.534,0,0,1,1,0,138,1,1.1,0.9
42846,1,2.23,0.424,0,0,1,1,0,69,1,1.1,0.9
42847,1,0,0,0,-128.735532259,1,1,0,230,1,1.1,0.9
42848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42851,1,6.26,1.189,0,0,1,1,0,69,1,1.1,0.9
42852,1,2.82,0.479,0,0,1,1,0,69,1,1.1,0.9
42853,1,3.74,0.449,0,0,1,1,0,69,1,1.1,0.9
42854,1,3.37,0.843,0,0,1,1,0,69,1,1.1,0.9
42856,1,5.54,1.717,0,0,1,1,0,69,1,1.1,0.9
42857,1,5.53,1.77,0,0,1,1,0,69,1,1.1,0.9
42858,1,1.42,0.213,0,0,1,1,0,69,1,1.1,0.9
42859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42861,1,2.13,0.49,0,0,1,1,0,69,1,1.1,0.9
42862,1,5.63,1.182,0,0,1,1,0,69,1,1.1,0.9
42863,1,9.77,1.172,0,0,1,1,0,69,1,1.1,0.9
42864,1,2.32,0.696,0,0,1,1,0,69,1,1.1,0.9
42865,1,5.67,1.304,0,0,1,1,0,69,1,1.1,0.9
42866,1,3.43,0.617,0,0,1,1,0,69,1,1.1,0.9
42867,1,1.73,0.484,0,0,1,1,0,69,1,1.1,0.9
42868,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42869,1,3.23,0.452,0,0,1,1,0,69,1,1.1,0.9
42870,1,4.37,1.18,0,0,1,1,0,69,1,1.1,0.9
42871,1,7.95,1.192,0,0,1,1,0,69,1,1.1,0.9
42872,1,1.13,0.192,0,0,1,1,0,69,1,1.1,0.9
42873,1,0.71,0.135,0,0,1,1,0,69,1,1.1,0.9
42874,1,2.66,0.293,0,0,1,1,0,69,1,1.1,0.9
42875,1,2.29,0.275,0,0,1,1,0,69,1,1.1,0.9
42877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42878,1,3.05,0.915,0,0,1,1,0,69,1,1.1,0.9
42880,1,0,0,0,0,1,1,0,345,1,1.1,0.9
42882,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42883,1,2.17,0.521,0,0,1,1,0,69,1,1.1,0.9
42884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42885,1,4.41,0.706,0,0,1,1,0,69,1,1.1,0.9
42887,1,12.62,3.029,0,0,1,1,0,138,1,1.1,0.9
42888,1,27.87,6.41,0,54.5335221878,1,1,0,345,1,1.1,0.9
42889,1,16.92,6.26,0,-89.3972023438,1,1,0,138,1,1.1,0.9
42890,1,5.48,0.822,0,0,1,1,0,138,1,1.1,0.9
42891,1,21.11,2.15,0,0,1,1,0,138,1,1.1,0.9
42892,1,2.04,0.51,0,0,1,1,0,69,1,1.1,0.9
42893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42894,1,5.25,1.627,0,0,1,1,0,69,1,1.1,0.9
42895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42897,1,2.59,0.829,0,0,1,1,0,69,1,1.1,0.9
42898,1,4.2,0.672,0,0,1,1,0,69,1,1.1,0.9
42899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42904,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42905,1,9.61,1.826,0,0,1,1,0,69,1,1.1,0.9
42906,1,2.94,0.47,0,0,1,1,0,69,1,1.1,0.9
42908,1,4.86,0.77,0,0,1,1,0,69,1,1.1,0.9
42909,1,7.23,1.012,0,0,1,1,0,69,1,1.1,0.9
42910,1,0,0,0,0,1,1,0,230,1,1.1,0.9
42911,1,3.42,0.684,0,0,1,1,0,69,1,1.1,0.9
42912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42913,1,23.24,7.902,0,20.7739665063,1,1,0,138,1,1.1,0.9
42914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42921,1,0,0,0,83.1270900144,1,1,0,138,1,1.1,0.9
42922,1,32.39,16.195,0,-71.5335135992,1,1,0,138,1,1.1,0.9
42923,1,38.27,10.43,0,14.4161803517,1,1,0,138,1,1.1,0.9
42924,1,0,0,0,52.1458426096,1,1,0,138,1,1.1,0.9
42925,1,14.2,3.124,0,0,1,1,0,69,1,1.1,0.9
42927,1,19.45,6.224,0,33.2560744046,1,1,0,138,1,1.1,0.9
42928,1,6.55,1.048,0,0,1,1,0,69,1,1.1,0.9
42929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42933,1,37.46,14.235,0,46.5767853233,1,1,0,138,1,1.1,0.9
42934,1,11.48,4.133,0,0,1,1,0,138,1,1.1,0.9
42935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42937,1,9.24,1.478,0,0,1,1,0,69,1,1.1,0.9
42938,1,6.79,1.086,0,0,1,1,0,69,1,1.1,0.9
42939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42940,1,11.5,4.025,0,0,1,1,0,138,1,1.1,0.9
42941,1,21.36,6.194,0,29.7116424617,1,1,0,138,1,1.1,0.9
42942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42943,1,33.93,7.804,0,8.14047289391,1,1,0,230,1,1.1,0.9
42944,1,13.1,4.978,0,0,1,1,0,138,1,1.1,0.9
42945,1,26.18,13.09,0,-2.87774846243,1,1,0,230,1,1.1,0.9
42946,1,22.15,5.094,0,52.3986081385,1,1,0,138,1,1.1,0.9
42947,1,0,0,0,68.6938555053,1,1,0,345,1,1.1,0.9
42948,1,4.91,1.129,0,0,1,1,0,69,1,1.1,0.9
42949,1,6.38,0.829,0,0,1,1,0,69,1,1.1,0.9
42950,1,3.39,0.576,0,0,1,1,0,69,1,1.1,0.9
42951,1,6.39,0.831,0,0,1,1,0,69,1,1.1,0.9
42952,1,2.46,0.271,0,0,1,1,0,69,1,1.1,0.9
42953,1,2.86,0.915,0,0,1,1,0,69,1,1.1,0.9
42954,1,36.45,10.935,0,99.0956453735,1,1,0,138,1,1.1,0.9
42955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42957,1,8.62,3.8,0,0,1,1,0,138,1,1.1,0.9
42958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42961,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42962,1,21.64,10.82,0,0,1,1,0,138,1,1.1,0.9
42963,1,8.54,2.647,0,0,1,1,0,69,1,1.1,0.9
42964,1,17.16,5.32,0,0,1,1,0,69,1,1.1,0.9
42965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42969,1,3.81,0.648,0,0,1,1,0,69,1,1.1,0.9
42972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42973,1,11.36,3.976,0,0,1,1,0,138,1,1.1,0.9
42974,1,9.88,2.569,0,0,1,1,0,69,1,1.1,0.9
42975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42979,1,3.62,0.724,0,0,1,1,0,69,1,1.1,0.9
42980,1,2.09,0.627,0,0,1,1,0,69,1,1.1,0.9
42981,1,2.23,0.624,0,0,1,1,0,69,1,1.1,0.9
42982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42983,1,3.42,0.992,0,0,1,1,0,69,1,1.1,0.9
42984,1,4.63,0.926,0,0,1,1,0,69,1,1.1,0.9
42985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
