bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
42986,1,14.34,2.438,0,0,1,1,0,69,1,1.1,0.9
42987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42990,1,15.01,3.602,0,0,1,1,0,138,1,1.1,0.9
42991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42992,1,3.56,0.427,0,0,1,1,0,69,1,1.1,0.9
42993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42994,1,64.05,21.777,0,36.2411357269,1,1,0,138,1,1.1,0.9
42995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
42998,1,17.63,6.876,0,-1.36295467614,1,1,0,138,1,1.1,0.9
43001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43003,1,34.7,10.063,0,69.6602947557,1,1,0,138,1,1.1,0.9
43004,1,11.12,2.446,0,0,1,1,0,69,1,1.1,0.9
43005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43007,1,34.78,8.695,0,50.4513950667,1,1,0,138,1,1.1,0.9
43008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43009,1,28.11,9.557,0,-0.307782035147,1,1,0,138,1,1.1,0.9
43010,1,37.46,6.75,0,0,1,1,0,138,1,1.1,0.9
43012,1,8.77,1.491,0,0,1,1,0,69,1,1.1,0.9
43014,1,9.46,1.514,0,0,1,1,0,69,1,1.1,0.9
43015,1,8.37,1.423,0,0,1,1,0,69,1,1.1,0.9
43016,1,5.24,0.576,0,0,1,1,0,69,1,1.1,0.9
43017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43019,1,7.19,2.157,0,0,1,1,0,69,1,1.1,0.9
43020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43021,1,11.86,2.728,0,0,1,1,0,69,1,1.1,0.9
43022,1,31.48,5.352,0,0,1,1,0,138,1,1.1,0.9
43023,1,37.72,12.825,0,-11.4563328103,1,1,0,345,1,1.1,0.9
43024,1,4.11,0.822,0,0,1,1,0,69,1,1.1,0.9
43025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43026,1,0,0,0,-10.9515804914,1,1,0,345,1,1.1,0.9
43027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43030,1,37.68,12.058,0,32.1485571318,1,1,0,138,1,1.1,0.9
43031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43032,1,8.7,1.827,0,0,1,1,0,138,1,1.1,0.9
43033,1,7.48,2.169,0,0,1,1,0,138,1,1.1,0.9
43037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43039,1,4.83,1.594,0,0,1,1,0,69,1,1.1,0.9
43041,1,3.29,1.48,0,0,1,1,0,69,1,1.1,0.9
43042,1,0,0,0,-2.30074142722,1,1,0,230,1,1.1,0.9
43043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43046,1,0,0,0,-20.8827574657,1,1,0,138,1,1.1,0.9
43047,1,1.87,0.598,0,0,1,1,0,69,1,1.1,0.9
43049,1,7.38,2.952,0,0,1,1,0,138,1,1.1,0.9
43050,1,3.11,1.62,0,0,1,1,0,69,1,1.1,0.9
43051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43052,1,0,0,0,-3.60964941944,1,1,0,138,1,1.1,0.9
43053,1,52.98,13.775,0,59.8360465371,1,1,0,138,1,1.1,0.9
43054,1,0,0,0,0.304752905206,1,1,0,138,1,1.1,0.9
43055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43058,1,2.91,0.728,0,0,1,1,0,69,1,1.1,0.9
43060,1,5.06,1.164,0,0,1,1,0,69,1,1.1,0.9
43061,1,21.56,8.51,0,0,1,1,0,138,1,1.1,0.9
43062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43069,1,2.76,0.386,0,0,1,1,0,69,1,1.1,0.9
43070,1,0,0,0,0,1,1,0,230,1,1.1,0.9
43071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43074,1,0,0,0,17.9561425106,1,1,0,230,1,1.1,0.9
43075,1,1.69,0.406,0,0,1,1,0,69,1,1.1,0.9
43076,1,6.47,1.165,0,32.5885730558,1,1,0,138,1,1.1,0.9
43077,1,4.01,0.682,0,0,1,1,0,69,1,1.1,0.9
43078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43080,1,3.41,0.614,0,0,1,1,0,69,1,1.1,0.9
43081,1,51.33,12.319,0,18.8552338786,1,1,0,138,1,1.1,0.9
43082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43085,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43088,1,16.19,8.095,0,0,1,1,0,138,1,1.1,0.9
43089,1,7.33,2.199,0,0,1,1,0,69,1,1.1,0.9
43091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43092,1,16.02,2.86,0,0,1,1,0,138,1,1.1,0.9
43093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43094,1,2.66,0.505,0,0,1,1,0,69,1,1.1,0.9
43095,1,1.39,0.222,0,0,1,1,0,69,1,1.1,0.9
43096,1,10.97,3.401,0,0,1,1,0,138,1,1.1,0.9
43097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43101,1,11.7,3.627,0,0,1,1,0,138,1,1.1,0.9
43102,1,0,0,0,-6.43361612341,1,1,0,138,1,1.1,0.9
43103,1,21.3,4.473,0,13.0983684018,1,1,0,138,1,1.1,0.9
43105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43106,1,0,0,0,0,1,1,0,345,1,1.1,0.9
43107,1,24.22,8.961,0,5.02232934526,1,1,0,138,1,1.1,0.9
43108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43109,1,11.09,1.885,0,0,1,1,0,138,1,1.1,0.9
43111,1,9.67,3.384,0,0,1,1,0,138,1,1.1,0.9
43112,1,0,0,0,54.0258882764,1,1,0,138,1,1.1,0.9
43113,1,9.43,1.603,0,0,1,1,0,69,1,1.1,0.9
43114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43116,1,1.13,0.192,0,0,1,1,0,69,1,1.1,0.9
43117,1,1.79,0.465,0,0,1,1,0,69,1,1.1,0.9
43118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43119,1,2.09,0.88,0,0,1,1,0,69,1,1.1,0.9
43121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43122,1,18.86,4.149,0,15.9366228081,1,1,0,230,1,1.1,0.9
43123,1,6.55,1.572,0,0,1,1,0,138,1,1.1,0.9
43124,1,39.61,11.091,0,19.139346698,1,1,0,138,1,1.1,0.9
43126,1,10.77,1.939,0,0,1,1,0,138,1,1.1,0.9
43128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43129,1,0,0,0,28.8296299459,1,1,0,230,1,1.1,0.9
43130,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43132,1,12.25,6.125,0,0,1,1,0,138,1,1.1,0.9
43133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43134,1,0,0,0,70.8558615972,1,1,0,345,1,1.1,0.9
43135,1,0,0,0,0,1,1,0,500,1,1.1,0.9
43136,1,104.94,40.781,0,43.2131173443,1,1,0,500,1,1.1,0.9
43137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43141,1,0,0,0,78.9711309222,1,1,0,138,1,1.1,0.9
43142,1,10.53,2.948,0,146.876667395,1,1,0,345,1,1.1,0.9
43143,1,16.77,4.192,0,-58.2969211938,1,1,0,345,1,1.1,0.9
43144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43146,1,8.25,1.98,0,0,1,1,0,138,1,1.1,0.9
43149,1,0,0,0,61.3755075438,1,1,0,230,1,1.1,0.9
43150,1,0,0,0,0,1,1,0,765,1,1.1,0.9
43151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43153,1,0,0,0,0,1,1,0,500,1,1.1,0.9
43154,1,60.28,18.687,0,46.6068617118,1,1,0,138,1,1.1,0.9
43155,1,4.69,1.36,0,0,1,1,0,69,1,1.1,0.9
43156,1,27,4.86,0,0,1,1,0,138,1,1.1,0.9
43157,1,0,0,0,0,1,1,0,230,1,1.1,0.9
43158,1,20.51,5.333,0,4.97294828518,1,1,0,138,1,1.1,0.9
43159,1,3.94,0.552,0,0,1,1,0,69,1,1.1,0.9
43160,1,3.76,2.88,0,0,1,1,0,69,1,1.1,0.9
43161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43162,1,3.19,0.542,0,0,1,1,0,69,1,1.1,0.9
43163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43165,1,27.97,4.755,0,-6.77409463475,1,1,0,138,1,1.1,0.9
43166,1,9.9,2.772,0,0,1,1,0,138,1,1.1,0.9
43167,1,0,0,0,43.4721967274,1,1,0,138,1,1.1,0.9
43168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43172,1,2.93,0.674,0,0,1,1,0,69,1,1.1,0.9
43174,1,2.57,2.4,0,0,1,1,0,69,1,1.1,0.9
43176,1,1.04,0.281,0,0,1,1,0,69,1,1.1,0.9
43177,1,7.11,2.204,0,0,1,1,0,69,1,1.1,0.9
43178,1,8.09,2.427,0,0,1,1,0,138,1,1.1,0.9
43179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43180,1,7.97,0.797,0,0,1,1,0,69,1,1.1,0.9
43182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43189,1,0,0,0,0,1,1,0,345,1,1.1,0.9
43190,1,4.85,0.922,0,0,1,1,0,69,1,1.1,0.9
43192,1,0,0,0,18.597937698,1,1,0,138,1,1.1,0.9
43193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43194,1,13.89,4.167,0,0,1,1,0,138,1,1.1,0.9
43195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43196,1,11.74,3.522,0,0,1,1,0,138,1,1.1,0.9
43197,1,20.34,6.712,0,32.7095066534,1,1,0,138,1,1.1,0.9
43198,1,29.06,4.359,0,2.45174661755,1,1,0,138,1,1.1,0.9
43199,1,6.73,2.22,0,0,1,1,0,69,1,1.1,0.9
43200,1,32.27,8.067,0,13.1401618452,1,1,0,138,1,1.1,0.9
43201,1,84.07,32.67,0,-199.991736528,1,1,0,500,1,1.1,0.9
43203,1,0,0,0,13.6052652692,1,1,0,230,1,1.1,0.9
43204,1,18.5,9.25,0,-68.4542735876,1,1,0,230,1,1.1,0.9
43205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43211,1,49.61,10.418,0,75.232390612,1,1,0,138,1,1.1,0.9
43213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43214,1,9.82,1.866,0,0,1,1,0,138,1,1.1,0.9
43215,1,4.56,1.14,0,0,1,1,0,69,1,1.1,0.9
43216,1,3.31,1.026,0,0,1,1,0,69,1,1.1,0.9
43217,1,4.68,0.515,0,0,1,1,0,69,1,1.1,0.9
43218,1,2.71,0.434,0,0,1,1,0,69,1,1.1,0.9
43219,1,5.34,0.694,0,0,1,1,0,69,1,1.1,0.9
43220,1,4.81,1.539,0,0,1,1,0,69,1,1.1,0.9
43221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43230,1,2.67,0.32,0,0,1,1,0,69,1,1.1,0.9
43233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43234,1,3.37,0.95,0,0,1,1,0,69,1,1.1,0.9
43235,1,1.92,0.39,0,0,1,1,0,69,1,1.1,0.9
43236,1,0,0,0,-199.99494848,1,1,0,765,1,1.1,0.9
43238,1,0,0,0,0,1,1,0,345,1,1.1,0.9
43239,1,91.13,30.073,0,108.514714624,1,1,0,138,1,1.1,0.9
43240,1,11.71,3.747,0,0,1,1,0,69,1,1.1,0.9
43244,1,9.15,1.098,0,0,1,1,0,69,1,1.1,0.9
43245,1,5.75,1.725,0,0,1,1,0,69,1,1.1,0.9
43248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43251,1,2.21,0.87,0,0,1,1,0,69,1,1.1,0.9
43252,1,5.35,1.766,0,0,1,1,0,69,1,1.1,0.9
43253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43254,1,10.02,3.808,0,0,1,1,0,138,1,1.1,0.9
43257,1,1.66,0.299,0,0,1,1,0,69,1,1.1,0.9
43258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43259,1,1.84,0.46,0,0,1,1,0,69,1,1.1,0.9
43261,1,26.29,8.676,0,17.6679990793,1,1,0,138,1,1.1,0.9
43262,1,14.04,3.229,0,0,1,1,0,138,1,1.1,0.9
43263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43266,1,92.26,35.853,0,42.147200027,1,1,0,500,1,1.1,0.9
43267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43268,1,11.6,2.088,0,0,1,1,0,69,1,1.1,0.9
43270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43272,1,5.43,0.76,0,0,1,1,0,69,1,1.1,0.9
43273,1,3.28,0.361,0,0,1,1,0,69,1,1.1,0.9
43275,1,6.48,1.231,0,0,1,1,0,69,1,1.1,0.9
43276,1,0,0,0,0,1,1,0,345,1,1.1,0.9
43277,1,13.88,3.47,0,0,1,1,0,69,1,1.1,0.9
43279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
43283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43285,1,38.58,15.432,0,54.8411175575,1,1,0,138,1,1.1,0.9
43286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43287,1,5.51,1.212,0,0,1,1,0,69,1,1.1,0.9
43288,1,5.51,1.653,0,0,1,1,0,69,1,1.1,0.9
43289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43290,1,9.74,2.63,0,0,1,1,0,69,1,1.1,0.9
43291,1,8.18,0.982,0,0,1,1,0,69,1,1.1,0.9
43293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43297,1,2.16,0.82,0,0,1,1,0,69,1,1.1,0.9
43298,1,3.42,0.718,0,10.7629352749,1,1,0,69,1,1.1,0.9
43299,1,8.06,2.579,0,0,1,1,0,69,1,1.1,0.9
43300,1,1.28,0.371,0,7.17824453161,1,1,0,69,1,1.1,0.9
43301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43302,1,2.54,0.838,0,0,1,1,0,69,1,1.1,0.9
43303,1,1.09,0.349,0,0,1,1,0,69,1,1.1,0.9
43304,1,4.41,1.323,0,0,1,1,0,69,1,1.1,0.9
43305,1,0,0,0,-26.5130080938,1,1,0,345,1,1.1,0.9
43308,1,4.88,1.171,0,0,1,1,0,69,1,1.1,0.9
43311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43312,1,0,0,0,10.3863624715,1,1,0,138,1,1.1,0.9
43313,1,1.75,0.49,0,0,1,1,0,69,1,1.1,0.9
43314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43316,1,9.98,2.794,0,0,1,1,0,138,1,1.1,0.9
43317,1,4.34,0.694,0,0,1,1,0,69,1,1.1,0.9
43318,1,2.31,0.254,0,0,1,1,0,69,1,1.1,0.9
43319,1,1.66,0.349,0,0,1,1,0,69,1,1.1,0.9
43320,1,15.12,2.873,0,52.1555992844,1,1,0,69,1,1.1,0.9
43321,1,2.03,0.568,0,0,1,1,0,69,1,1.1,0.9
43323,1,9.58,2.012,0,0,1,1,0,69,1,1.1,0.9
43324,1,7.91,2.215,0,0,1,1,0,69,1,1.1,0.9
43326,1,1.36,0.299,0,0,1,1,0,69,1,1.1,0.9
43327,1,1.72,0.189,0,0,1,1,0,69,1,1.1,0.9
43328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43331,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43333,1,6.64,1.527,0,0,1,1,0,69,1,1.1,0.9
43334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43335,1,2.19,0.372,0,0,1,1,0,69,1,1.1,0.9
43336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43338,1,15.97,5.11,0,0,1,1,0,69,1,1.1,0.9
43339,1,3.03,0.49,0,0,1,1,0,69,1,1.1,0.9
43340,1,0,0,0,1.83551436676,1,1,0,345,1,1.1,0.9
43341,1,0,0,0,-64.6754554659,1,1,0,345,1,1.1,0.9
43342,1,0,0,0,-199.998773836,1,1,0,765,1,1.1,0.9
43343,1,1.31,0.183,0,38.6338009495,1,1,0,69,1,1.1,0.9
43344,1,2.6,2.43,0,0,1,1,0,69,1,1.1,0.9
43345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43348,1,25.43,7.375,0,62.614736842,1,1,0,138,1,1.1,0.9
43350,1,2,0.26,0,0,1,1,0,69,1,1.1,0.9
43351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43352,1,13.06,2.481,0,0,1,1,0,138,1,1.1,0.9
43353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43355,1,4.58,1.466,0,0,1,1,0,69,1,1.1,0.9
43356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43357,1,7.46,2.089,0,0,1,1,0,69,1,1.1,0.9
43359,1,6.58,1.579,0,0,1,1,0,69,1,1.1,0.9
43361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43363,1,4.74,0.758,0,0,1,1,0,69,1,1.1,0.9
43364,1,7.26,0.871,0,0,1,1,0,69,1,1.1,0.9
43367,1,3.29,0.658,0,0,1,1,0,69,1,1.1,0.9
43368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43371,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43373,1,12.49,1.998,0,0,1,1,0,138,1,1.1,0.9
43374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43375,1,17.46,6.984,0,0,1,1,0,138,1,1.1,0.9
43376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43377,1,1.96,0.588,0,0,1,1,0,69,1,1.1,0.9
43378,1,9.53,1.2,0,0,1,1,0,138,1,1.1,0.9
43379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43380,1,2.9,0.638,0,0,1,1,0,69,1,1.1,0.9
43381,1,4.11,1.069,0,0,1,1,0,69,1,1.1,0.9
43382,1,8.93,2.768,0,0,1,1,0,69,1,1.1,0.9
43383,1,1.93,0.637,0,0,1,1,0,69,1,1.1,0.9
43384,1,5.94,1.96,0,0,1,1,0,69,1,1.1,0.9
43386,1,11.76,3.528,0,0,1,1,0,69,1,1.1,0.9
43387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43388,1,12.31,1.97,0,0,1,1,0,138,1,1.1,0.9
43389,1,4.39,1.317,0,0,1,1,0,69,1,1.1,0.9
43390,1,5.18,1.036,0,0,1,1,0,69,1,1.1,0.9
43391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43396,1,4.27,0.512,0,0,1,1,0,69,1,1.1,0.9
43397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43398,1,8.28,1.822,0,0,1,1,0,138,1,1.1,0.9
43400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43401,1,37.3,14.547,0,14.8333610255,1,1,0,138,1,1.1,0.9
43403,1,3,0.51,0,0,1,1,0,69,1,1.1,0.9
43404,1,6.05,1.694,0,0,1,1,0,69,1,1.1,0.9
43405,1,5.79,1.332,0,0,1,1,0,69,1,1.1,0.9
43406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43408,1,0,0,0,-155.5670082,1,1,0,345,1,1.1,0.9
43410,1,11.49,3.447,0,15.0698621171,1,1,0,69,1,1.1,0.9
43411,1,2.21,0.552,0,0,1,1,0,69,1,1.1,0.9
43412,1,0,0,0,-255.219438858,1,1,0,765,1,1.1,0.9
43415,1,10.83,4.115,0,0,1,1,0,138,1,1.1,0.9
43416,1,3.58,0.788,0,0,1,1,0,69,1,1.1,0.9
43417,1,2.34,0.73,0,0,1,1,0,69,1,1.1,0.9
43418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43421,1,19.45,3.89,0,0,1,1,0,138,1,1.1,0.9
43422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43423,1,3.82,11.5,0,0,1,1,0,69,1,1.1,0.9
43424,1,10.58,3.068,0,0,1,1,0,69,1,1.1,0.9
43425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43436,1,2.51,2.29,0,0,1,1,0,69,1,1.1,0.9
43437,1,1.09,0.251,0,11.422954123,1,1,0,69,1,1.1,0.9
43438,1,3.11,0.809,0,0,1,1,0,69,1,1.1,0.9
43439,1,2.3,0.552,0,0,1,1,0,69,1,1.1,0.9
43440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43441,1,2.59,0.544,0,0,1,1,0,69,1,1.1,0.9
43442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43446,1,168.77,66.891,0,69.2899692281,1,1,0,500,1,1.1,0.9
43447,1,0,0,0,199.999233089,1,1,0,230,1,1.1,0.9
43448,1,3.08,0.84,0,0,1,1,0,69,1,1.1,0.9
43449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43453,1,28.48,7.12,0,28.8610262674,1,1,0,138,1,1.1,0.9
43454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43455,1,1.51,0.362,0,0,1,1,0,69,1,1.1,0.9
43456,1,12.68,2.536,0,0,1,1,0,138,1,1.1,0.9
43457,1,14.77,3.397,0,0,1,1,0,138,1,1.1,0.9
43459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43461,1,15.41,2.466,0,0,1,1,0,138,1,1.1,0.9
43462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43464,1,9.78,3.032,0,0,1,1,0,138,1,1.1,0.9
43465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43469,1,10.85,2.062,0,0,1,1,0,138,1,1.1,0.9
43470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43471,1,3.25,0.715,0,0,1,1,0,69,1,1.1,0.9
43472,1,8.86,3.48,0,0,1,1,0,69,1,1.1,0.9
43473,1,1.47,0.206,0,0,1,1,0,69,1,1.1,0.9
43474,1,3.29,0.921,0,0,1,1,0,69,1,1.1,0.9
43475,1,1.99,0.637,0,0,1,1,0,69,1,1.1,0.9
43476,1,4.81,0.818,0,0,1,1,0,69,1,1.1,0.9
43477,1,3.31,0.761,0,0,1,1,0,69,1,1.1,0.9
43478,1,0,0,0,-2.11107712009,1,1,0,138,1,1.1,0.9
43479,1,8.46,0.931,0,0,1,1,0,69,1,1.1,0.9
43480,1,14.1,4.512,0,41.1112000807,1,1,0,69,1,1.1,0.9
43481,1,11.05,2.03,0,0,1,1,0,69,1,1.1,0.9
43482,1,3.1,0.713,0,0,1,1,0,69,1,1.1,0.9
43483,1,2.43,0.559,0,0,1,1,0,69,1,1.1,0.9
43484,1,2,0.38,0,11.7656700244,1,1,0,69,1,1.1,0.9
43485,1,3.95,0.829,0,0,1,1,0,69,1,1.1,0.9
43487,1,1.64,0.23,0,0,1,1,0,69,1,1.1,0.9
43488,1,3.76,0.902,0,0,1,1,0,69,1,1.1,0.9
43489,1,0,0,0,46.3112412692,1,1,0,138,1,1.1,0.9
43490,1,0,0,0,-46.5174247672,1,1,0,138,1,1.1,0.9
43491,1,0,0,0,6.92736210227,1,1,0,138,1,1.1,0.9
43492,1,11.13,2.115,0,0,1,1,0,69,1,1.1,0.9
43493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43495,1,3,0.33,0,0,1,1,0,69,1,1.1,0.9
43496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43500,1,1.76,0.317,0,0,1,1,0,69,1,1.1,0.9
43501,1,1.73,0.19,0,0,1,1,0,69,1,1.1,0.9
43504,1,4.11,0.945,0,0,1,1,0,69,1,1.1,0.9
43505,1,3.76,0.677,0,0,1,1,0,69,1,1.1,0.9
43506,1,1.71,0.428,0,0,1,1,0,69,1,1.1,0.9
43507,1,2.5,0.3,0,59.2467895943,1,1,0,69,1,1.1,0.9
43508,1,2.36,0.401,0,0,1,1,0,69,1,1.1,0.9
43509,1,2.78,0.361,0,0,1,1,0,69,1,1.1,0.9
43510,1,8.42,1.684,0,0,1,1,0,69,1,1.1,0.9
43511,1,2.59,0.518,0,0,1,1,0,69,1,1.1,0.9
43513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43516,1,7.97,1.355,0,0,1,1,0,69,1,1.1,0.9
43517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43518,1,11.99,2.88,0,0,1,1,0,138,1,1.1,0.9
43519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43520,1,11.65,2.563,0,0,1,1,0,69,1,1.1,0.9
43521,1,2.86,0.572,0,0,1,1,0,69,1,1.1,0.9
43522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43523,1,3.13,0.939,0,0,1,1,0,69,1,1.1,0.9
43524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43525,1,16.35,5.068,0,69.5060809844,1,1,0,138,1,1.1,0.9
43526,1,5.41,0.649,0,0,1,1,0,69,1,1.1,0.9
43527,1,6.24,1.997,0,0,1,1,0,69,1,1.1,0.9
43528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43529,1,3.13,0.501,0,0,1,1,0,69,1,1.1,0.9
43530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43531,1,3.77,1.131,0,0,1,1,0,69,1,1.1,0.9
43532,1,3.02,0.695,0,0,1,1,0,69,1,1.1,0.9
43533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43534,1,3.08,0.924,0,0,1,1,0,69,1,1.1,0.9
43535,1,3.28,0.459,0,0,1,1,0,69,1,1.1,0.9
43536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43537,1,0,0,0,53.7554972219,1,1,0,138,1,1.1,0.9
43538,1,5.6,0.896,0,0,1,1,0,69,1,1.1,0.9
43539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43542,1,1.9,0.361,0,0,1,1,0,69,1,1.1,0.9
43543,1,4.3,0.989,0,0,1,1,0,69,1,1.1,0.9
43544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43545,1,16.61,4.152,0,0,1,1,0,138,1,1.1,0.9
43546,1,10.67,2.988,0,0,1,1,0,138,1,1.1,0.9
43547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43548,1,5.29,1.058,0,0,1,1,0,69,1,1.1,0.9
43551,1,0,0,0,21.006522804,1,1,0,138,1,1.1,0.9
43552,1,12.66,2.152,0,0,1,1,0,138,1,1.1,0.9
43553,1,30.44,11.872,0,30.3731669595,1,1,0,138,1,1.1,0.9
43554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43559,1,2.38,0.595,0,0,1,1,0,69,1,1.1,0.9
43560,1,0,0,0,-8.59698968425,1,1,0,345,1,1.1,0.9
43561,1,0,0,0,38.8477990177,1,1,0,138,1,1.1,0.9
43562,1,21.84,5.46,0,63.391703254,1,1,0,138,1,1.1,0.9
43563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43564,1,7.1,1.633,0,0,1,1,0,69,1,1.1,0.9
43565,1,13.2,3.96,0,0,1,1,0,69,1,1.1,0.9
43566,1,8.65,2.854,0,0,1,1,0,69,1,1.1,0.9
43567,1,5.87,1.82,0,0,1,1,0,69,1,1.1,0.9
43568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43570,1,8.36,2.759,0,0,1,1,0,138,1,1.1,0.9
43571,1,12.35,4.817,0,0,1,1,0,138,1,1.1,0.9
43572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43574,1,2.61,0.731,0,0,1,1,0,69,1,1.1,0.9
43575,1,4.03,0.403,0,0,1,1,0,69,1,1.1,0.9
43577,1,10.2,1.122,0,0,1,1,0,69,1,1.1,0.9
43578,1,9.88,2.075,0,0,1,1,0,69,1,1.1,0.9
43579,1,2.44,0.317,0,0,1,1,0,69,1,1.1,0.9
43580,1,0,0,0,4.33090854129,1,1,0,138,1,1.1,0.9
43583,1,3.58,1.074,0,0,1,1,0,69,1,1.1,0.9
43585,1,2.04,0.551,0,0,1,1,0,69,1,1.1,0.9
43586,1,12.33,1.85,0,0,1,1,0,69,1,1.1,0.9
43587,1,52.49,15.222,0,38.3979028599,1,1,0,138,1,1.1,0.9
43588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43589,1,29.06,4.65,0,19.9699403032,1,1,0,138,1,1.1,0.9
43590,1,13.22,2.247,0,0,1,1,0,69,1,1.1,0.9
43591,1,5.05,1.364,0,0,1,1,0,69,1,1.1,0.9
43592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43593,1,19.73,3.551,0,0,1,1,0,138,1,1.1,0.9
43595,1,9.17,3.393,0,0,1,1,0,138,1,1.1,0.9
43596,1,11.89,2.616,0,0,1,1,0,138,1,1.1,0.9
43597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43598,1,2.57,0.437,0,0,1,1,0,69,1,1.1,0.9
43599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43602,1,7.7,1.001,0,0,1,1,0,69,1,1.1,0.9
43603,1,3.67,0.697,0,0,1,1,0,69,1,1.1,0.9
43604,1,5.8,0.638,0,0,1,1,0,69,1,1.1,0.9
43605,1,1.57,0.314,0,0,1,1,0,69,1,1.1,0.9
43606,1,4.73,1.277,0,0,1,1,0,69,1,1.1,0.9
43607,1,5.46,1.747,0,0,1,1,0,69,1,1.1,0.9
43609,1,2.02,0.485,0,0,1,1,0,69,1,1.1,0.9
43610,1,20.89,4.178,0,65.0028723261,1,1,0,138,1,1.1,0.9
43611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43614,1,9.62,2.68,0,0,1,1,0,138,1,1.1,0.9
43615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43616,1,6.48,2.1,0,0,1,1,0,138,1,1.1,0.9
43624,1,1.22,0.57,0,0,1,1,0,69,1,1.1,0.9
43625,1,3.76,0.564,0,0,1,1,0,69,1,1.1,0.9
43626,1,0,0,0,-81.6036049899,1,1,0,230,1,1.1,0.9
43627,1,2.72,0.762,0,0,1,1,0,69,1,1.1,0.9
43628,1,2.77,0.665,0,0,1,1,0,69,1,1.1,0.9
43629,1,0,0,0,-399.999799428,1,1,0,765,1,1.1,0.9
43632,1,2.75,0.797,0,0,1,1,0,69,1,1.1,0.9
43633,1,8.04,1.49,0,0,1,1,0,69,1,1.1,0.9
43634,1,7.08,0.991,0,0,1,1,0,69,1,1.1,0.9
43635,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43636,1,5.89,1.708,0,0,1,1,0,69,1,1.1,0.9
43637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43638,1,13.84,2.353,0,0,1,1,0,69,1,1.1,0.9
43640,1,7.02,1.18,0,0,1,1,0,138,1,1.1,0.9
43641,1,11.22,3.254,0,0,1,1,0,69,1,1.1,0.9
43642,1,5.61,1.851,0,0,1,1,0,69,1,1.1,0.9
43643,1,2.98,0.358,0,0,1,1,0,69,1,1.1,0.9
43644,1,2.86,0.486,0,0,1,1,0,69,1,1.1,0.9
43645,1,3.63,0.907,0,0,1,1,0,69,1,1.1,0.9
43646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43647,1,6.19,1.114,0,0,1,1,0,69,1,1.1,0.9
43648,1,1.84,0.423,0,0,1,1,0,69,1,1.1,0.9
43649,1,2.81,0.899,0,0,1,1,0,69,1,1.1,0.9
43650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43653,1,123.9,45.843,0,101.813840564,1,1,0,138,1,1.1,0.9
43654,1,5.33,1.546,0,0,1,1,0,69,1,1.1,0.9
43655,1,2.57,0.411,0,0,1,1,0,69,1,1.1,0.9
43656,1,5.17,1.654,0,0,1,1,0,69,1,1.1,0.9
43657,1,3.97,0.913,0,0,1,1,0,69,1,1.1,0.9
43658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43659,1,79.97,11.996,0,54.2603565687,1,1,0,138,1,1.1,0.9
43660,1,4.83,1.497,0,0,1,1,0,138,1,1.1,0.9
43661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43662,1,2.9,0.377,0,0,1,1,0,69,1,1.1,0.9
43663,1,0,0,0,66.6726540618,1,1,0,138,1,1.1,0.9
43666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43669,1,5.33,1.013,0,0,1,1,0,69,1,1.1,0.9
43671,1,6.89,0.827,0,0,1,1,0,69,1,1.1,0.9
43672,1,1.8,0.522,0,0,1,1,0,69,1,1.1,0.9
43673,1,2.19,0.394,0,0,1,1,0,69,1,1.1,0.9
43674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43676,1,3.99,1.117,0,0,1,1,0,69,1,1.1,0.9
43679,1,5.91,0.827,0,0,1,1,0,69,1,1.1,0.9
43680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43682,1,6.54,0.719,0,0,1,1,0,69,1,1.1,0.9
43683,1,11.38,3.186,0,0,1,1,0,69,1,1.1,0.9
43684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43685,1,2.68,0.75,0,0,1,1,0,69,1,1.1,0.9
43686,1,3.76,0.865,0,0,1,1,0,69,1,1.1,0.9
43687,1,4.39,0.702,0,0,1,1,0,69,1,1.1,0.9
43688,1,2.03,0.67,0,0,1,1,0,69,1,1.1,0.9
43689,1,18.62,5.27,0,-45.8828736071,1,1,0,138,1,1.1,0.9
43690,1,5.05,1.313,0,0,1,1,0,69,1,1.1,0.9
43691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43692,1,3.94,0.64,0,0,1,1,0,69,1,1.1,0.9
43693,1,5.28,0.581,0,0,1,1,0,69,1,1.1,0.9
43694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43696,1,2.14,0.407,0,0,1,1,0,69,1,1.1,0.9
43697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43699,1,0,0,0,-35.161306271,1,1,0,138,1,1.1,0.9
43700,1,1.85,0.351,0,0,1,1,0,69,1,1.1,0.9
43701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43702,1,8.92,2.319,0,0,1,1,0,69,1,1.1,0.9
43703,1,2.49,0.249,0,0,1,1,0,69,1,1.1,0.9
43704,1,2.03,0.304,0,0,1,1,0,69,1,1.1,0.9
43705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43706,1,7.98,0.958,0,0,1,1,0,69,1,1.1,0.9
43707,1,6.34,2.092,0,0,1,1,0,69,1,1.1,0.9
43708,1,7.18,1.867,0,12.9914333871,1,1,0,138,1,1.1,0.9
43709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43710,1,5.17,1.086,0,0,1,1,0,69,1,1.1,0.9
43711,1,1.64,0.328,0,0,1,1,0,69,1,1.1,0.9
43712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43713,1,8.7,2.436,0,0,1,1,0,138,1,1.1,0.9
43714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43715,1,4.19,0.838,0,0,1,1,0,69,1,1.1,0.9
43716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43718,1,17.81,3.74,0,9.99871434738,1,1,0,138,1,1.1,0.9
43719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43721,1,3.39,1.119,0,0,1,1,0,69,1,1.1,0.9
43722,1,3.02,1.42,0,0,1,1,0,69,1,1.1,0.9
43723,1,3.43,1.063,0,0,1,1,0,69,1,1.1,0.9
43725,1,12.79,2.99,0,0,1,1,0,69,1,1.1,0.9
43727,1,2.51,0.678,0,0,1,1,0,69,1,1.1,0.9
43728,1,40.5,16.2,0,93.892193224,1,1,0,138,1,1.1,0.9
43729,1,13.05,2.479,0,0,1,1,0,69,1,1.1,0.9
43730,1,6.6,1.122,0,0,1,1,0,69,1,1.1,0.9
43732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43736,1,7.66,2.298,0,0,1,1,0,69,1,1.1,0.9
43737,1,8.6,3.096,0,0,1,1,0,138,1,1.1,0.9
43738,1,3.38,0.845,0,0,1,1,0,69,1,1.1,0.9
43739,1,9.86,2.564,0,0,1,1,0,138,1,1.1,0.9
43740,1,11.58,3.59,0,0,1,1,0,69,1,1.1,0.9
43741,1,4.01,0.722,0,0,1,1,0,69,1,1.1,0.9
43742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43743,1,5.17,0.879,0,0,1,1,0,69,1,1.1,0.9
43744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43745,1,27.34,6.835,0,0,1,1,0,138,1,1.1,0.9
43746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43748,1,4.3,1.204,0,0,1,1,0,69,1,1.1,0.9
43750,1,4.36,0.61,0,0,1,1,0,69,1,1.1,0.9
43751,1,4.25,0.72,0,0,1,1,0,69,1,1.1,0.9
43752,1,11.06,1.88,0,0,1,1,0,69,1,1.1,0.9
43753,1,8.39,1.259,0,0,1,1,0,69,1,1.1,0.9
43754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43755,1,12.27,2.577,0,-15.7910533571,1,1,0,345,1,1.1,0.9
43756,1,12.33,2.836,0,-4.31394478153,1,1,0,230,1,1.1,0.9
43757,1,4.77,1.288,0,0,1,1,0,138,1,1.1,0.9
43758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43760,1,1.23,0.357,0,0,1,1,0,69,1,1.1,0.9
43761,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43762,1,1.75,0.368,0,0,1,1,0,69,1,1.1,0.9
43763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43764,1,2.49,0.299,0,0,1,1,0,69,1,1.1,0.9
43765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43767,1,7.9,2.37,0,0,1,1,0,69,1,1.1,0.9
43768,1,0,0,0,13.9616466512,1,1,0,345,1,1.1,0.9
43774,1,0,0,0,-52.5909837622,1,1,0,230,1,1.1,0.9
43775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43779,1,13.43,3.089,0,0,1,1,0,138,1,1.1,0.9
43780,1,0,0,0,0,1,1,0,765,1,1.1,0.9
43781,1,2.83,0.481,0,0,1,1,0,69,1,1.1,0.9
43782,1,18.13,5.983,0,0,1,1,0,138,1,1.1,0.9
43784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43788,1,10.49,4.196,0,0,1,1,0,138,1,1.1,0.9
43789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43791,1,25.66,7,0,0,1,1,0,765,1,1.1,0.9
43792,1,40.65,6,0,-33.2905928069,1,1,0,765,1,1.1,0.9
43793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43794,1,11.16,3.348,0,0,1,1,0,138,1,1.1,0.9
43795,1,6.63,1.525,0,-27.5429492053,1,1,0,345,1,1.1,0.9
43796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43798,1,6.57,1.183,0,0,1,1,0,69,1,1.1,0.9
43799,1,3.04,0.942,0,0,1,1,0,69,1,1.1,0.9
43800,1,1.89,0.416,0,0,1,1,0,69,1,1.1,0.9
43801,1,1.96,0.529,0,0,1,1,0,69,1,1.1,0.9
43802,1,1.44,0.317,0,0,1,1,0,69,1,1.1,0.9
43803,1,2.4,0.264,0,0,1,1,0,69,1,1.1,0.9
43804,1,2.57,0.591,0,0,1,1,0,69,1,1.1,0.9
43805,1,0,0,0,52.3203755248,1,1,0,345,1,1.1,0.9
43806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43809,1,12.39,4.832,0,0,1,1,0,138,1,1.1,0.9
43810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43811,1,2.72,2.89,0,0,1,1,0,69,1,1.1,0.9
43812,1,1.62,0.26,0,0,1,1,0,69,1,1.1,0.9
43813,1,6.77,1.22,0,0,1,1,0,69,1,1.1,0.9
43814,1,5.92,0.888,0,0,1,1,0,69,1,1.1,0.9
43815,1,2.47,2.66,0,0,1,1,0,69,1,1.1,0.9
43816,1,1.65,0.297,0,0,1,1,0,69,1,1.1,0.9
43817,1,2.32,0.232,0,0,1,1,0,69,1,1.1,0.9
43818,1,2.78,5.52,0,0,1,1,0,69,1,1.1,0.9
43819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43822,1,1.64,0.49,0,0,1,1,0,69,1,1.1,0.9
43823,1,4.74,0.474,0,0,1,1,0,69,1,1.1,0.9
43824,1,2.15,3.31,0,0,1,1,0,69,1,1.1,0.9
43825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43827,1,3.73,2.71,0,0,1,1,0,69,1,1.1,0.9
43828,1,2.38,0.262,0,0,1,1,0,69,1,1.1,0.9
43829,1,3.28,0.722,0,0,1,1,0,69,1,1.1,0.9
43830,1,2.57,0.308,0,0,1,1,0,69,1,1.1,0.9
43831,1,1.62,0.243,0,0,1,1,0,69,1,1.1,0.9
43832,1,0.94,0.15,0,0,1,1,0,69,1,1.1,0.9
43833,1,4.07,1.302,0,0,1,1,0,69,1,1.1,0.9
43834,1,6.55,3.275,0,0,1,1,0,138,1,1.1,0.9
43835,1,9.61,3.652,0,0,1,1,0,230,1,1.1,0.9
43836,1,12.03,1.925,0,0,1,1,0,69,1,1.1,0.9
43837,1,7.58,2.426,0,0,1,1,0,69,1,1.1,0.9
43838,1,4.73,3.39,0,0,1,1,0,69,1,1.1,0.9
43840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43841,1,8.66,2.944,0,0,1,1,0,138,1,1.1,0.9
43842,1,2.44,0.293,0,0,1,1,0,69,1,1.1,0.9
43843,1,2.07,0.662,0,0,1,1,0,69,1,1.1,0.9
43844,1,6,0.6,0,0,1,1,0,69,1,1.1,0.9
43845,1,4.15,0.581,0,0,1,1,0,69,1,1.1,0.9
43848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43849,1,10.64,2.03,0,0,1,1,0,69,1,1.1,0.9
43851,1,0,0,0,78.5743751599,1,1,0,138,1,1.1,0.9
43852,1,0,0,0,25.3436105867,1,1,0,138,1,1.1,0.9
43853,1,100.99,23.228,0,126.968102725,1,1,0,138,1,1.1,0.9
43854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43856,1,11.57,3.008,0,0,1,1,0,69,1,1.1,0.9
43857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43858,1,3.8,0.57,0,0,1,1,0,69,1,1.1,0.9
43859,1,2.11,0.633,0,0,1,1,0,69,1,1.1,0.9
43860,1,3.19,0.638,0,0,1,1,0,69,1,1.1,0.9
43861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43864,1,5.32,1.277,0,0,1,1,0,69,1,1.1,0.9
43865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43866,1,2.7,0.459,0,0,1,1,0,69,1,1.1,0.9
43867,1,4.12,0.536,0,0,1,1,0,69,1,1.1,0.9
43869,1,0,0,0,-199.999416538,1,1,0,765,1,1.1,0.9
43870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43872,1,7.24,2.172,0,0,1,1,0,69,1,1.1,0.9
43873,1,2.78,0.612,0,0,1,1,0,69,1,1.1,0.9
43874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43876,1,5,1.2,0,0,1,1,0,69,1,1.1,0.9
43877,1,40.73,6.517,0,0,1,1,0,138,1,1.1,0.9
43884,1,6.66,2.131,0,0,1,1,0,69,1,1.1,0.9
43885,1,2.21,0.398,0,0,1,1,0,69,1,1.1,0.9
43887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43888,1,4.14,0.994,0,0,1,1,0,69,1,1.1,0.9
43889,1,9.47,1.799,0,0,1,1,0,138,1,1.1,0.9
43890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43892,1,68.86,22.724,0,109.989575264,1,1,0,138,1,1.1,0.9
43893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43895,1,3.31,1.059,0,0,1,1,0,69,1,1.1,0.9
43896,1,4.91,0.87,0,0,1,1,0,69,1,1.1,0.9
43897,1,0,0,0,-27.3664516678,1,1,0,138,1,1.1,0.9
43899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43902,1,5.86,2.344,0,-12.6935818577,1,1,0,230,1,1.1,0.9
43903,1,3.84,0.768,0,0,1,1,0,69,1,1.1,0.9
43904,1,18.62,5.027,0,-27.2274933552,1,1,0,138,1,1.1,0.9
43905,1,11.72,4.219,0,0,1,1,0,138,1,1.1,0.9
43906,1,3.69,0.886,0,0,1,1,0,69,1,1.1,0.9
43913,1,2.36,0.378,0,0,1,1,0,69,1,1.1,0.9
43914,1,2.14,0.471,0,0,1,1,0,69,1,1.1,0.9
43915,1,3.95,1.304,0,0,1,1,0,69,1,1.1,0.9
43916,1,2.93,0.557,0,0,1,1,0,69,1,1.1,0.9
43918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43919,1,2.63,0.526,0,0,1,1,0,69,1,1.1,0.9
43920,1,6.21,1.304,0,0,1,1,0,138,1,1.1,0.9
43921,1,0,0,0,-122.694585446,1,1,0,230,1,1.1,0.9
43924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43927,1,0,0,0,0,1,1,0,230,1,1.1,0.9
43928,1,6.92,1.868,0,0,1,1,0,69,1,1.1,0.9
43930,1,0,0,0,70.9565974534,1,1,0,765,1,1.1,0.9
43931,1,9.52,1.9,0,0,1,1,0,69,1,1.1,0.9
43932,1,12.29,1.352,0,0,1,1,0,69,1,1.1,0.9
43935,1,3.52,0.669,0,0,1,1,0,69,1,1.1,0.9
43936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43937,1,2.48,0.248,0,0,1,1,0,69,1,1.1,0.9
43938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43939,1,15.21,4.107,0,-122.689043578,1,1,0,230,1,1.1,0.9
43940,1,12.98,6.49,0,0,1,1,0,138,1,1.1,0.9
43941,1,13.61,2.45,0,0,1,1,0,69,1,1.1,0.9
43942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43943,1,2.33,0.419,0,0,1,1,0,69,1,1.1,0.9
43945,1,17.07,2.39,0,0,1,1,0,69,1,1.1,0.9
43946,1,3.1,0.527,0,0,1,1,0,69,1,1.1,0.9
43948,1,1.94,0.582,0,0,1,1,0,69,1,1.1,0.9
43949,1,6.9,1.794,0,0,1,1,0,69,1,1.1,0.9
43950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43952,1,1.57,0.502,0,0,1,1,0,69,1,1.1,0.9
43953,1,2.18,0.676,0,0,1,1,0,69,1,1.1,0.9
43955,1,1.11,0.189,0,0,1,1,0,69,1,1.1,0.9
43956,1,2.53,0.481,0,0,1,1,0,69,1,1.1,0.9
43957,1,1.57,0.33,0,0,1,1,0,69,1,1.1,0.9
43958,1,3.01,0.963,0,0,1,1,0,69,1,1.1,0.9
43959,1,2.44,0.439,0,0,1,1,0,69,1,1.1,0.9
43960,1,1.94,0.252,0,0,1,1,0,69,1,1.1,0.9
43961,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43965,1,5,0.65,0,0,1,1,0,69,1,1.1,0.9
43966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43968,1,2.15,0.409,0,0,1,1,0,69,1,1.1,0.9
43971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43975,1,2.71,0.705,0,0,1,1,0,69,1,1.1,0.9
43977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43980,1,2.07,0.58,0,0,1,1,0,69,1,1.1,0.9
43981,1,1.43,0.443,0,0,1,1,0,69,1,1.1,0.9
43982,1,0,0,0,-115.655368079,1,1,0,138,1,1.1,0.9
43983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43984,1,2.59,0.622,0,0,1,1,0,69,1,1.1,0.9
43985,1,7.42,3.71,0,0,1,1,0,138,1,1.1,0.9
43986,1,2.5,0.825,0,0,1,1,0,69,1,1.1,0.9
43988,1,5.83,1.457,0,0,1,1,0,69,1,1.1,0.9
43989,1,3.62,0.579,0,0,1,1,0,69,1,1.1,0.9
43990,1,0,0,0,0,1,1,0,345,1,1.1,0.9
43991,1,33.67,10.101,0,49.6991612726,1,1,0,230,1,1.1,0.9
43992,1,14.09,2.254,0,0,1,1,0,69,1,1.1,0.9
43993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43995,1,0,0,0,-162.072136308,1,1,0,765,1,1.1,0.9
43996,1,0,0,0,0,1,1,0,230,1,1.1,0.9
43997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43998,1,1.76,0.194,0,0,1,1,0,69,1,1.1,0.9
44000,1,1.22,0.195,0,0,1,1,0,69,1,1.1,0.9
44001,1,1.49,0.492,0,0,1,1,0,69,1,1.1,0.9
44004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44005,1,6.34,1.12,0,0,1,1,0,69,1,1.1,0.9
44006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44007,1,3.05,0.458,0,0,1,1,0,69,1,1.1,0.9
44011,1,5.32,1.702,0,0,1,1,0,69,1,1.1,0.9
44013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44014,1,2.81,0.787,0,0,1,1,0,69,1,1.1,0.9
44015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44016,1,36.1,9.386,0,136.330636896,1,1,0,138,1,1.1,0.9
44017,1,2.94,0.706,0,0,1,1,0,69,1,1.1,0.9
44018,1,2.23,0.29,0,0,1,1,0,69,1,1.1,0.9
44019,1,2.56,0.358,0,0,1,1,0,69,1,1.1,0.9
44021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44022,1,6.1,2.196,0,0,1,1,0,138,1,1.1,0.9
44023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44024,1,6.94,1.11,0,0,1,1,0,138,1,1.1,0.9
44025,1,3.96,0.792,0,0,1,1,0,138,1,1.1,0.9
44027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44028,1,7.8,1.872,0,0,1,1,0,69,1,1.1,0.9
44029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44030,1,5.25,0.735,0,0,1,1,0,69,1,1.1,0.9
44032,1,8.25,0.907,0,0,1,1,0,69,1,1.1,0.9
44034,1,5.23,1.046,0,0,1,1,0,69,1,1.1,0.9
44036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44042,1,6.75,1.215,0,0,1,1,0,138,1,1.1,0.9
44049,1,0,0,0,48.776261998,1,1,0,345,1,1.1,0.9
44053,1,3.86,0.386,0,0,1,1,0,69,1,1.1,0.9
44056,1,7.07,2.333,0,0,1,1,0,69,1,1.1,0.9
44057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44061,1,4.62,1.386,0,0,1,1,0,69,1,1.1,0.9
44063,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44064,1,18.36,3.305,0,0,1,1,0,138,1,1.1,0.9
44065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44067,1,14.35,2.44,0,0,1,1,0,69,1,1.1,0.9
44068,1,4.79,1.485,0,0,1,1,0,69,1,1.1,0.9
44069,1,2.97,0.446,0,0,1,1,0,69,1,1.1,0.9
44070,1,7.11,1.351,0,0,1,1,0,69,1,1.1,0.9
44071,1,22.35,6.481,0,40.2982190522,1,1,0,69,1,1.1,0.9
44072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44074,1,2.15,0.409,0,0,1,1,0,69,1,1.1,0.9
44075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44076,1,2.76,0.911,0,0,1,1,0,69,1,1.1,0.9
44077,1,11.11,3.333,0,0,1,1,0,69,1,1.1,0.9
44078,1,2.9,0.65,0,0,1,1,0,69,1,1.1,0.9
44079,1,9.07,1.27,0,0,1,1,0,69,1,1.1,0.9
44080,1,6.46,0.646,0,0,1,1,0,69,1,1.1,0.9
44081,1,5.03,1.257,0,0,1,1,0,69,1,1.1,0.9
44082,1,3.67,1.174,0,0,1,1,0,69,1,1.1,0.9
44083,1,0,0,0,-199.996595123,1,1,0,765,1,1.1,0.9
44096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44104,1,13.35,6.675,0,5.51510647669,1,1,0,345,1,1.1,0.9
44106,1,108.29,54.145,0,19.2780880516,1,1,0,345,1,1.1,0.9
44107,1,132.83,100,0,0,1,1,0,765,1,1.1,0.9
44108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44111,1,6.83,1.434,0,0,1,1,0,69,1,1.1,0.9
44113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44115,1,9.23,1.108,0,0,1,1,0,69,1,1.1,0.9
44116,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44119,1,2.72,0.571,0,0,1,1,0,69,1,1.1,0.9
44120,1,1.6,0.176,0,0,1,1,0,69,1,1.1,0.9
44121,1,1.84,0.184,0,0,1,1,0,69,1,1.1,0.9
44122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44124,1,3.48,0.87,0,0,1,1,0,69,1,1.1,0.9
44125,1,4.91,1.326,0,0,1,1,0,69,1,1.1,0.9
44126,1,2.04,0.347,0,0,1,1,0,69,1,1.1,0.9
44127,1,1.51,0.408,0,0,1,1,0,69,1,1.1,0.9
44128,1,3.4,0.816,0,0,1,1,0,69,1,1.1,0.9
44129,1,3.41,2.52,0,0,1,1,0,69,1,1.1,0.9
44130,1,4.68,1.357,0,0,1,1,0,69,1,1.1,0.9
44131,1,7.26,2.251,0,0,1,1,0,69,1,1.1,0.9
44132,1,4.92,1.23,0,0,1,1,0,69,1,1.1,0.9
44133,1,3.53,0.635,0,0,1,1,0,69,1,1.1,0.9
44134,1,1.47,0.426,0,0,1,1,0,69,1,1.1,0.9
44135,1,1.45,0.174,0,0,1,1,0,69,1,1.1,0.9
44136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44138,1,3.07,0.583,0,0,1,1,0,69,1,1.1,0.9
44139,1,2.89,0.578,0,0,1,1,0,69,1,1.1,0.9
44140,1,1.46,0.438,0,-2.62096108469,1,1,0,69,1,1.1,0.9
44141,1,1.3,0.325,0,0,1,1,0,69,1,1.1,0.9
44142,1,3.62,0.905,0,0,1,1,0,69,1,1.1,0.9
44144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44146,1,5.96,0.894,0,0,1,1,0,69,1,1.1,0.9
44147,1,3.19,0.478,0,0,1,1,0,69,1,1.1,0.9
44148,1,2.07,0.497,0,0,1,1,0,69,1,1.1,0.9
44150,1,1.83,0.311,0,0,1,1,0,69,1,1.1,0.9
44151,1,5.13,0.77,0,0,1,1,0,69,1,1.1,0.9
44152,1,1.93,0.483,0,0,1,1,0,69,1,1.1,0.9
44153,1,4.05,0.405,0,0,1,1,0,69,1,1.1,0.9
44154,1,10.71,2.142,0,0,1,1,0,69,1,1.1,0.9
44155,1,2.23,0.513,0,0,1,1,0,69,1,1.1,0.9
44156,1,4.62,0.924,0,0,1,1,0,69,1,1.1,0.9
44157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44160,1,6.16,1.54,0,0,1,1,0,69,1,1.1,0.9
44164,1,5.55,1.388,0,0,1,1,0,69,1,1.1,0.9
44165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44167,1,7.95,2.47,0,0,1,1,0,69,1,1.1,0.9
44171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44172,1,2.33,0.582,0,0,1,1,0,69,1,1.1,0.9
44175,1,3.53,0.883,0,0,1,1,0,69,1,1.1,0.9
44178,1,5.32,0.798,0,0,1,1,0,69,1,1.1,0.9
44179,1,2.11,0.57,0,0,1,1,0,69,1,1.1,0.9
44180,1,3.17,0.476,0,0,1,1,0,69,1,1.1,0.9
44181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44182,1,8.58,1.63,0,0,1,1,0,69,1,1.1,0.9
44186,1,5.54,1.3,0,0,1,1,0,69,1,1.1,0.9
44187,1,1.99,0.219,0,0,1,1,0,69,1,1.1,0.9
44188,1,2.95,0.531,0,0,1,1,0,69,1,1.1,0.9
44189,1,5.1,1.224,0,0,1,1,0,69,1,1.1,0.9
44190,1,3.5,1.12,0,0,1,1,0,69,1,1.1,0.9
44191,1,0,0,0,0,1,1,0,765,1,1.1,0.9
44192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44194,1,20.26,4.66,0,14.2622578874,1,1,0,138,1,1.1,0.9
44195,1,17.28,6.394,0,-40.2356043119,1,1,0,138,1,1.1,0.9
44196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44199,1,2.82,0.479,0,0,1,1,0,69,1,1.1,0.9
44201,1,7.38,1.771,0,0,1,1,0,69,1,1.1,0.9
44202,1,2.57,4.44,0,0,1,1,0,69,1,1.1,0.9
44203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44204,1,3.93,1.218,0,0,1,1,0,69,1,1.1,0.9
44208,1,3.47,0.52,0,0,1,1,0,69,1,1.1,0.9
44209,1,9.73,1.07,0,0,1,1,0,69,1,1.1,0.9
44210,1,2.93,0.703,0,0,1,1,0,69,1,1.1,0.9
44211,1,1.69,0.507,0,0,1,1,0,69,1,1.1,0.9
44212,1,2.66,0.665,0,0,1,1,0,69,1,1.1,0.9
44213,1,2.02,0.485,0,0,1,1,0,69,1,1.1,0.9
44214,1,2.27,0.499,0,0,1,1,0,69,1,1.1,0.9
44215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44216,1,7.1,1.278,0,0,1,1,0,69,1,1.1,0.9
44217,1,3.66,0.622,0,0,1,1,0,69,1,1.1,0.9
44218,1,2.36,0.401,0,0,1,1,0,69,1,1.1,0.9
44222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44223,1,2.81,0.815,0,0,1,1,0,69,1,1.1,0.9
44224,1,0.9,0.261,0,0,1,1,0,69,1,1.1,0.9
44225,1,4.06,0.853,0,0,1,1,0,69,1,1.1,0.9
44227,1,4.93,1.331,0,0,1,1,0,69,1,1.1,0.9
44230,1,10.69,3.421,0,0,1,1,0,69,1,1.1,0.9
44231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44233,1,0,0,0,-34.281152234,1,1,0,345,1,1.1,0.9
44234,1,3.19,0.638,0,0,1,1,0,69,1,1.1,0.9
44235,1,2.11,0.654,0,0,1,1,0,69,1,1.1,0.9
44236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44237,1,5.45,0.545,0,0,1,1,0,69,1,1.1,0.9
44238,1,0,0,0,-65.7179146944,1,1,0,138,1,1.1,0.9
44239,1,0,0,0,19.6143615505,1,1,0,138,1,1.1,0.9
44240,1,24.6,6.642,0,-73.3461889228,1,1,0,138,1,1.1,0.9
44241,1,23.34,4.201,0,67.6468742024,1,1,0,138,1,1.1,0.9
44243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44244,1,8.09,1.699,0,0,1,1,0,69,1,1.1,0.9
44245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44246,1,18.42,6.631,0,45.2317812243,1,1,0,138,1,1.1,0.9
44247,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44248,1,2.92,0.818,0,0,1,1,0,69,1,1.1,0.9
44249,1,14.87,3.569,0,0,1,1,0,138,1,1.1,0.9
44250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44251,1,15.72,4.087,0,0,1,1,0,138,1,1.1,0.9
44252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44256,1,2.09,0.418,0,0,1,1,0,69,1,1.1,0.9
44257,1,0,0,0,37.9188567999,1,1,0,138,1,1.1,0.9
44258,1,7.07,1.06,0,0,1,1,0,69,1,1.1,0.9
44259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44262,1,4.79,1.341,0,0,1,1,0,69,1,1.1,0.9
44263,1,3.33,0.466,0,0,1,1,0,69,1,1.1,0.9
44264,1,11.34,1.247,0,0,1,1,0,69,1,1.1,0.9
44265,1,7.97,1.435,0,0,1,1,0,69,1,1.1,0.9
44267,1,3.29,0.559,0,0,1,1,0,69,1,1.1,0.9
44269,1,10.12,2.328,0,0,1,1,0,138,1,1.1,0.9
44270,1,6.51,1.172,0,0,1,1,0,69,1,1.1,0.9
44271,1,10.3,2.163,0,0,1,1,0,69,1,1.1,0.9
44273,1,3.08,0.585,0,0,1,1,0,69,1,1.1,0.9
44274,1,1.16,0.29,0,0,1,1,0,69,1,1.1,0.9
44275,1,1.42,0.142,0,0,1,1,0,69,1,1.1,0.9
44277,1,4.21,0.547,0,0,1,1,0,69,1,1.1,0.9
44279,1,18.03,4.147,0,0,1,1,0,69,1,1.1,0.9
44281,1,6.95,1.15,0,0,1,1,0,69,1,1.1,0.9
44282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44283,1,11.62,3.602,0,0,1,1,0,69,1,1.1,0.9
44284,1,5.78,0.925,0,0,1,1,0,69,1,1.1,0.9
44285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44286,1,6.91,1.106,0,0,1,1,0,69,1,1.1,0.9
44287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44289,1,2.07,0.36,0,0,1,1,0,69,1,1.1,0.9
44290,1,1.8,0.38,0,0,1,1,0,69,1,1.1,0.9
44291,1,1.58,0.521,0,0,1,1,0,69,1,1.1,0.9
44292,1,3.05,0.915,0,0,1,1,0,69,1,1.1,0.9
44294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44295,1,2.18,0.436,0,0,1,1,0,69,1,1.1,0.9
44296,1,3.45,0.38,0,0,1,1,0,69,1,1.1,0.9
44297,1,8.51,2.128,0,0,1,1,0,69,1,1.1,0.9
44300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44302,1,9.5,1.615,0,0,1,1,0,69,1,1.1,0.9
44303,1,6.95,0.695,0,0,1,1,0,69,1,1.1,0.9
44304,1,4.35,0.696,0,0,1,1,0,69,1,1.1,0.9
44305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44306,1,3.92,0.51,0,0,1,1,0,69,1,1.1,0.9
44307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44309,1,2.75,0.275,0,0,1,1,0,69,1,1.1,0.9
44310,1,3.39,0.644,0,0,1,1,0,69,1,1.1,0.9
44311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44312,1,2.4,0.432,0,0,1,1,0,69,1,1.1,0.9
44313,1,6.51,1.172,0,17.495996414,1,1,0,69,1,1.1,0.9
44319,1,5.98,1.44,0,0,1,1,0,69,1,1.1,0.9
44320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44321,1,1.75,0.245,0,0,1,1,0,69,1,1.1,0.9
44322,1,5.37,1.1,0,13.1917230815,1,1,0,69,1,1.1,0.9
44323,1,4.98,1.145,0,0,1,1,0,69,1,1.1,0.9
44325,1,2.17,0.38,0,0,1,1,0,69,1,1.1,0.9
44327,1,0,0,0,-178.111351247,1,1,0,765,1,1.1,0.9
44328,1,2.41,0.578,0,0,1,1,0,69,1,1.1,0.9
44329,1,2.89,0.722,0,0,1,1,0,69,1,1.1,0.9
44330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44331,1,5.18,0.777,0,0,1,1,0,69,1,1.1,0.9
44332,1,0,0,0,62.420514542,1,1,0,138,1,1.1,0.9
44333,1,1.98,0.218,0,0,1,1,0,69,1,1.1,0.9
44334,1,1.67,0.501,0,0,1,1,0,69,1,1.1,0.9
44335,1,4.38,1.183,0,0,1,1,0,69,1,1.1,0.9
44336,1,2.75,0.852,0,0,1,1,0,69,1,1.1,0.9
44337,1,2.31,0.577,0,0,1,1,0,69,1,1.1,0.9
44338,1,5.09,1.578,0,0,1,1,0,69,1,1.1,0.9
44339,1,6.91,2.004,0,0,1,1,0,69,1,1.1,0.9
44340,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44341,1,5.63,0.676,0,0,1,1,0,69,1,1.1,0.9
44342,1,11.02,1.873,0,0,1,1,0,69,1,1.1,0.9
44343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44344,1,4.73,1.088,0,0,1,1,0,69,1,1.1,0.9
44345,1,5.22,1.148,0,0,1,1,0,69,1,1.1,0.9
44346,1,4.15,0.705,0,0,1,1,0,69,1,1.1,0.9
44347,1,1.54,0.154,0,0,1,1,0,69,1,1.1,0.9
44348,1,2.64,0.739,0,0,1,1,0,69,1,1.1,0.9
44349,1,6.84,1.847,0,0,1,1,0,138,1,1.1,0.9
44350,1,5.82,2.095,0,0,1,1,0,138,1,1.1,0.9
44351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44354,1,5.13,1.539,0,0,1,1,0,138,1,1.1,0.9
44355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44357,1,5.86,2.11,0,0,1,1,0,138,1,1.1,0.9
44358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44359,1,18.82,6.022,0,129.156126818,1,1,0,138,1,1.1,0.9
44360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44361,1,3.43,0.583,0,0,1,1,0,69,1,1.1,0.9
44362,1,4.67,1.214,0,0,1,1,0,69,1,1.1,0.9
44363,1,4.25,1.275,0,0,1,1,0,69,1,1.1,0.9
44365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44366,1,6.74,0.741,0,0,1,1,0,69,1,1.1,0.9
44367,1,3.93,0.904,0,0,1,1,0,69,1,1.1,0.9
44368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44370,1,1.45,0.145,0,0,1,1,0,69,1,1.1,0.9
44371,1,3.69,0.48,0,0,1,1,0,69,1,1.1,0.9
44372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44373,1,6.68,1.737,0,0,1,1,0,69,1,1.1,0.9
44374,1,1.74,0.191,0,0,1,1,0,69,1,1.1,0.9
44375,1,2.26,0.701,0,0,1,1,0,69,1,1.1,0.9
44376,1,2.88,0.864,0,0,1,1,0,69,1,1.1,0.9
44377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44380,1,5.94,1.604,0,0,1,1,0,69,1,1.1,0.9
44381,1,5.37,1.45,0,0,1,1,0,69,1,1.1,0.9
44382,1,4.53,0.861,0,0,1,1,0,69,1,1.1,0.9
44384,1,3.09,0.525,0,0,1,1,0,69,1,1.1,0.9
44385,1,2.03,0.365,0,0,1,1,0,69,1,1.1,0.9
44386,1,2.89,0.751,0,0,1,1,0,69,1,1.1,0.9
44387,1,2.38,0.738,0,0,1,1,0,69,1,1.1,0.9
44388,1,2.59,0.44,0,0,1,1,0,69,1,1.1,0.9
44389,1,4.58,1.191,0,0,1,1,0,69,1,1.1,0.9
44390,1,2.68,0.268,0,0,1,1,0,69,1,1.1,0.9
44392,1,8.14,2.198,0,0,1,1,0,69,1,1.1,0.9
44393,1,3.36,1.008,0,0,1,1,0,69,1,1.1,0.9
44394,1,1.75,0.315,0,0,1,1,0,69,1,1.1,0.9
44396,1,1.22,0.317,0,0,1,1,0,69,1,1.1,0.9
44397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44398,1,1.47,0.382,0,0,1,1,0,69,1,1.1,0.9
44399,1,1.77,0.354,0,0,1,1,0,69,1,1.1,0.9
44400,1,8.72,1.57,0,0,1,1,0,69,1,1.1,0.9
44401,1,0.86,0.12,0,0,1,1,0,69,1,1.1,0.9
44402,1,1.76,0.422,0,0,1,1,0,69,1,1.1,0.9
44403,1,1.46,0.307,0,0,1,1,0,69,1,1.1,0.9
44405,1,5.17,0.724,0,0,1,1,0,69,1,1.1,0.9
44406,1,3.15,0.472,0,0,1,1,0,69,1,1.1,0.9
44408,1,4.12,1.318,0,0,1,1,0,69,1,1.1,0.9
44409,1,4.26,0.554,0,0,1,1,0,69,1,1.1,0.9
44410,1,3.55,0.994,0,0,1,1,0,69,1,1.1,0.9
44411,1,6.22,0.809,0,0,1,1,0,69,1,1.1,0.9
44412,1,3.59,1.113,0,0,1,1,0,69,1,1.1,0.9
44413,1,3.01,0.722,0,0,1,1,0,69,1,1.1,0.9
44414,1,8.39,2.097,0,0,1,1,0,69,1,1.1,0.9
44415,1,0,0,0,59.5167061238,1,1,0,138,1,1.1,0.9
44416,1,1.19,0.25,0,0,1,1,0,69,1,1.1,0.9
44417,1,4.33,0.779,0,0,1,1,0,69,1,1.1,0.9
44418,1,2.65,0.53,0,0,1,1,0,69,1,1.1,0.9
44419,1,3.71,0.371,0,0,1,1,0,69,1,1.1,0.9
44420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44421,1,5.22,1.723,0,0,1,1,0,69,1,1.1,0.9
44422,1,1.78,2.91,0,0,1,1,0,69,1,1.1,0.9
44423,1,4.88,0.537,0,0,1,1,0,69,1,1.1,0.9
44424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44425,1,3.77,0.49,0,0,1,1,0,69,1,1.1,0.9
44426,1,1.53,0.245,0,0,1,1,0,69,1,1.1,0.9
44428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44429,1,0,0,0,0,1,1,0,345,1,1.1,0.9
44430,1,2.83,0.566,0,0,1,1,0,69,1,1.1,0.9
44432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44433,1,1.68,0.218,0,0,1,1,0,69,1,1.1,0.9
44434,1,2.79,0.502,0,0,1,1,0,69,1,1.1,0.9
44435,1,16.37,1.71,0,0,1,1,0,345,1,1.1,0.9
44436,1,13.08,4.709,0,0,1,1,0,138,1,1.1,0.9
44437,1,6.47,2.588,0,0,1,1,0,138,1,1.1,0.9
44439,1,0,0,0,-67.0086850503,1,1,0,345,1,1.1,0.9
44440,1,9.59,3.07,0,0,1,1,0,230,1,1.1,0.9
44441,1,0,0,0,8.39822544219,1,1,0,138,1,1.1,0.9
44442,1,9.98,3.892,0,0,1,1,0,138,1,1.1,0.9
44443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44444,1,2.61,0.339,0,0,1,1,0,69,1,1.1,0.9
44445,1,7.88,1.418,0,0,1,1,0,69,1,1.1,0.9
44446,1,9.24,1.663,0,0,1,1,0,69,1,1.1,0.9
44447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44448,1,5.63,1.858,0,0,1,1,0,69,1,1.1,0.9
44449,1,1.74,0.487,0,0,1,1,0,69,1,1.1,0.9
44450,1,2.49,0.623,0,0,1,1,0,69,1,1.1,0.9
