bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
44453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44454,1,7.93,1.348,0,0,1,1,0,69,1,1.1,0.9
44456,1,7.87,2.754,0,0,1,1,0,138,1,1.1,0.9
44457,1,2.43,0.729,0,0,1,1,0,69,1,1.1,0.9
44458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44462,1,16.61,8.305,0,0,1,1,0,230,1,1.1,0.9
44463,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44465,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44466,1,7.3,1.971,0,0,1,1,0,69,1,1.1,0.9
44467,1,2.39,0.55,0,0,1,1,0,69,1,1.1,0.9
44468,1,2.97,0.535,0,0,1,1,0,69,1,1.1,0.9
44469,1,3,0.3,0,0,1,1,0,69,1,1.1,0.9
44470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44471,1,4.59,0.505,0,0,1,1,0,69,1,1.1,0.9
44472,1,14.68,3.23,0,35.7977794388,1,1,0,138,1,1.1,0.9
44473,1,1.68,0.454,0,0,1,1,0,69,1,1.1,0.9
44474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44478,1,1.96,0.372,0,0,1,1,0,69,1,1.1,0.9
44479,1,3.79,1.023,0,0,1,1,0,69,1,1.1,0.9
44480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44483,1,4.02,0.884,0,0,1,1,0,69,1,1.1,0.9
44484,1,2.52,0.328,0,0,1,1,0,69,1,1.1,0.9
44485,1,4.46,0.937,0,0,1,1,0,69,1,1.1,0.9
44486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44487,1,4.8,1.008,0,0,1,1,0,69,1,1.1,0.9
44488,1,8.23,1.646,0,0,1,1,0,69,1,1.1,0.9
44489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44490,1,4.52,1.311,0,0,1,1,0,69,1,1.1,0.9
44491,1,4.76,0.857,0,0,1,1,0,69,1,1.1,0.9
44492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44493,1,3.12,0.562,0,0,1,1,0,69,1,1.1,0.9
44494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44495,1,8.09,1.213,0,0,1,1,0,69,1,1.1,0.9
44497,1,1.71,0.342,0,0,1,1,0,69,1,1.1,0.9
44498,1,3.44,0.722,0,0,1,1,0,69,1,1.1,0.9
44500,1,2.67,0.294,0,0,1,1,0,69,1,1.1,0.9
44503,1,1.09,0.283,0,0,1,1,0,69,1,1.1,0.9
44504,1,5.92,0.77,0,0,1,1,0,69,1,1.1,0.9
44505,1,3.8,0.798,0,0,1,1,0,69,1,1.1,0.9
44507,1,2.61,0.679,0,0,1,1,0,69,1,1.1,0.9
44508,1,4.6,2.18,0,0,1,1,0,69,1,1.1,0.9
44509,1,3.14,0.973,0,0,1,1,0,69,1,1.1,0.9
44511,1,5.16,0.568,0,0,1,1,0,69,1,1.1,0.9
44512,1,1.33,1.11,0,0,1,1,0,69,1,1.1,0.9
44513,1,1.31,0.432,0,0,1,1,0,69,1,1.1,0.9
44514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44515,1,1.72,0.464,0,0,1,1,0,69,1,1.1,0.9
44516,1,2.43,0.39,0,0,1,1,0,69,1,1.1,0.9
44518,1,1.51,0.181,0,0,1,1,0,69,1,1.1,0.9
44519,1,2.44,0.244,0,0,1,1,0,69,1,1.1,0.9
44520,1,1.99,0.557,0,0,1,1,0,69,1,1.1,0.9
44521,1,1.89,4.57,0,0,1,1,0,69,1,1.1,0.9
44522,1,2.47,0.618,0,0,1,1,0,69,1,1.1,0.9
44524,1,3,0.81,0,0,1,1,0,69,1,1.1,0.9
44525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44526,1,3.74,0.785,0,0,1,1,0,69,1,1.1,0.9
44528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44531,1,7.24,1.593,0,0,1,1,0,138,1,1.1,0.9
44532,1,2.85,0.798,0,0,1,1,0,69,1,1.1,0.9
44533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44535,1,6.84,2.189,0,0,1,1,0,69,1,1.1,0.9
44536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44538,1,4.03,1.33,0,0,1,1,0,69,1,1.1,0.9
44539,1,2.02,0.303,0,0,1,1,0,69,1,1.1,0.9
44540,1,4.06,0.65,0,0,1,1,0,69,1,1.1,0.9
44541,1,1.31,0.223,0,0,1,1,0,69,1,1.1,0.9
44542,1,4.3,0.645,0,0,1,1,0,69,1,1.1,0.9
44543,1,4.29,0.987,0,0,1,1,0,69,1,1.1,0.9
44544,1,1.57,0.314,0,0,1,1,0,69,1,1.1,0.9
44546,1,2.32,0.302,0,0,1,1,0,69,1,1.1,0.9
44547,1,4.08,0.408,0,0,1,1,0,69,1,1.1,0.9
44548,1,3.27,0.425,0,0,1,1,0,69,1,1.1,0.9
44549,1,2.46,0.713,0,0,1,1,0,69,1,1.1,0.9
44550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44552,1,5.43,1.683,0,0,1,1,0,69,1,1.1,0.9
44553,1,7.76,1.862,0,0,1,1,0,69,1,1.1,0.9
44554,1,7.02,0.983,0,0,1,1,0,69,1,1.1,0.9
44555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44556,1,2.59,0.518,0,0,1,1,0,69,1,1.1,0.9
44557,1,3.01,0.722,0,0,1,1,0,69,1,1.1,0.9
44558,1,30.69,4.91,0,33.2844144154,1,1,0,138,1,1.1,0.9
44559,1,5.55,0.943,0,0,1,1,0,69,1,1.1,0.9
44560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44561,1,1.34,0.147,0,0,1,1,0,69,1,1.1,0.9
44562,1,2.46,0.295,0,0,1,1,0,69,1,1.1,0.9
44563,1,4.54,0.953,0,0,1,1,0,138,1,1.1,0.9
44564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44565,1,2.28,0.638,0,0,1,1,0,69,1,1.1,0.9
44566,1,4.63,1.065,0,0,1,1,0,69,1,1.1,0.9
44567,1,0.94,0.122,0,0,1,1,0,69,1,1.1,0.9
44568,1,4.29,1.416,0,0,1,1,0,69,1,1.1,0.9
44569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44570,1,0.79,0.095,0,0,1,1,0,69,1,1.1,0.9
44571,1,0,0,0,86.7700770232,1,1,0,138,1,1.1,0.9
44572,1,1.04,0.239,0,0,1,1,0,69,1,1.1,0.9
44573,1,19.29,7.137,0,4.99729479844,1,1,0,138,1,1.1,0.9
44574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44576,1,1.7,0.442,0,0,1,1,0,69,1,1.1,0.9
44577,1,3.4,0.884,0,0,1,1,0,69,1,1.1,0.9
44578,1,3.04,0.86,0,0,1,1,0,69,1,1.1,0.9
44579,1,3.36,0.504,0,0,1,1,0,69,1,1.1,0.9
44580,1,3.78,0.945,0,0,1,1,0,69,1,1.1,0.9
44581,1,1.31,0.393,0,0,1,1,0,69,1,1.1,0.9
44582,1,7.83,1.644,0,0,1,1,0,138,1,1.1,0.9
44584,1,0,0,0,143.006805465,1,1,0,138,1,1.1,0.9
44585,1,5.11,0.766,0,0,1,1,0,69,1,1.1,0.9
44587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44588,1,4.77,1.21,0,0,1,1,0,138,1,1.1,0.9
44589,1,3.39,0.441,0,0,1,1,0,69,1,1.1,0.9
44590,1,1.74,0.522,0,0,1,1,0,69,1,1.1,0.9
44591,1,2.44,0.42,0,0,1,1,0,69,1,1.1,0.9
44592,1,4.3,1.075,0,0,1,1,0,69,1,1.1,0.9
44593,1,1.37,0.329,0,0,1,1,0,69,1,1.1,0.9
44594,1,3.47,0.56,0,0,1,1,0,69,1,1.1,0.9
44595,1,1.93,0.463,0,0,1,1,0,69,1,1.1,0.9
44596,1,1.27,0.18,0,0,1,1,0,69,1,1.1,0.9
44597,1,1.89,0.34,0,0,1,1,0,69,1,1.1,0.9
44599,1,1.82,0.328,0,0,1,1,0,69,1,1.1,0.9
44600,1,1.12,0.302,0,0,1,1,0,69,1,1.1,0.9
44601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44602,1,3.77,3.13,0,0,1,1,0,69,1,1.1,0.9
44603,1,2.64,0.713,0,0,1,1,0,69,1,1.1,0.9
44604,1,1.94,0.485,0,0,1,1,0,69,1,1.1,0.9
44605,1,2.74,0.94,0,0,1,1,0,69,1,1.1,0.9
44606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44607,1,3.02,0.75,0,0,1,1,0,69,1,1.1,0.9
44608,1,5.67,1.61,0,0,1,1,0,69,1,1.1,0.9
44609,1,4.31,0.517,0,0,1,1,0,69,1,1.1,0.9
44610,1,4.58,0.595,0,0,1,1,0,69,1,1.1,0.9
44611,1,4.21,1.347,0,0,1,1,0,69,1,1.1,0.9
44612,1,9.37,1.874,0,0,1,1,0,69,1,1.1,0.9
44613,1,2.22,0.71,0,0,1,1,0,69,1,1.1,0.9
44614,1,1.09,0.349,0,0,1,1,0,69,1,1.1,0.9
44615,1,3.4,0.85,0,0,1,1,0,69,1,1.1,0.9
44616,1,1.24,0.335,0,0,1,1,0,69,1,1.1,0.9
44617,1,5.73,1.604,0,0,1,1,0,69,1,1.1,0.9
44618,1,8.56,2.14,0,0,1,1,0,138,1,1.1,0.9
44619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44620,1,4.85,1.261,0,0,1,1,0,69,1,1.1,0.9
44621,1,3.69,0.922,0,0,1,1,0,69,1,1.1,0.9
44622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44623,1,0,0,0,132.178621815,1,1,0,230,1,1.1,0.9
44624,1,2.04,0.48,0,0,1,1,0,69,1,1.1,0.9
44625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44628,1,0,0,0,-8.37578018825,1,1,0,138,1,1.1,0.9
44629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44630,1,16.67,6.168,0,-59.1525532766,1,1,0,138,1,1.1,0.9
44631,1,10.83,3.791,0,0,1,1,0,138,1,1.1,0.9
44632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44635,1,0,0,0,-92.4063337901,1,1,0,230,1,1.1,0.9
44636,1,2.54,0.686,0,0,1,1,0,69,1,1.1,0.9
44637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44639,1,1.87,0.224,0,0,1,1,0,69,1,1.1,0.9
44640,1,1.79,0.555,0,0,1,1,0,69,1,1.1,0.9
44641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44644,1,4.68,0.655,0,0,1,1,0,69,1,1.1,0.9
44645,1,14.22,3.271,0,0,1,1,0,138,1,1.1,0.9
44646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44647,1,1.85,0.28,0,0,1,1,0,69,1,1.1,0.9
44648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44649,1,10.03,1.304,0,0,1,1,0,69,1,1.1,0.9
44651,1,3.72,0.67,0,0,1,1,0,69,1,1.1,0.9
44652,1,1.74,1.42,0,0,1,1,0,69,1,1.1,0.9
44653,1,4.78,1.53,0,0,1,1,0,69,1,1.1,0.9
44654,1,0,0,0,65.1900699429,1,1,0,230,1,1.1,0.9
44660,1,5.95,1.071,0,0,1,1,0,69,1,1.1,0.9
44662,1,8.66,2.511,0,0,1,1,0,69,1,1.1,0.9
44663,1,1.65,0.495,0,0,1,1,0,69,1,1.1,0.9
44664,1,7.33,1.246,0,0,1,1,0,69,1,1.1,0.9
44665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44667,1,11.26,4.504,0,0,1,1,0,138,1,1.1,0.9
44668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44669,1,2.89,0.434,0,0,1,1,0,69,1,1.1,0.9
44670,1,19.61,7.256,0,25.5004880643,1,1,0,138,1,1.1,0.9
44671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44673,1,22.31,2.677,0,35.4189469497,1,1,0,69,1,1.1,0.9
44674,1,4.46,1.9,0,0,1,1,0,69,1,1.1,0.9
44675,1,5.02,1.94,0,0,1,1,0,69,1,1.1,0.9
44676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44680,1,6.81,1.362,0,0,1,1,0,69,1,1.1,0.9
44681,1,2.94,0.382,0,0,1,1,0,69,1,1.1,0.9
44682,1,2.91,0.32,0,0,1,1,0,69,1,1.1,0.9
44683,1,6.32,1.517,0,0,1,1,0,69,1,1.1,0.9
44684,1,4,1.2,0,0,1,1,0,69,1,1.1,0.9
44685,1,2.37,0.332,0,0,1,1,0,69,1,1.1,0.9
44686,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44687,1,3.74,1.234,0,0,1,1,0,69,1,1.1,0.9
44688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44689,1,3.22,0.773,0,0,1,1,0,69,1,1.1,0.9
44690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44691,1,14.08,3.942,0,0,1,1,0,138,1,1.1,0.9
44692,1,5.52,0.607,0,0,1,1,0,69,1,1.1,0.9
44693,1,27.66,4.426,0,56.8908661666,1,1,0,138,1,1.1,0.9
44694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44696,1,6.59,1.516,0,0,1,1,0,69,1,1.1,0.9
44698,1,3.39,0.475,0,0,1,1,0,69,1,1.1,0.9
44699,1,5.99,1.138,0,0,1,1,0,69,1,1.1,0.9
44700,1,2.95,0.59,0,0,1,1,0,69,1,1.1,0.9
44701,1,3.7,0.888,0,0,1,1,0,69,1,1.1,0.9
44702,1,2.89,0.838,0,0,1,1,0,69,1,1.1,0.9
44704,1,2.32,0.394,0,0,1,1,0,69,1,1.1,0.9
44705,1,3.52,0.563,0,0,1,1,0,69,1,1.1,0.9
44706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44707,1,9.31,3.631,0,-15.2050089764,1,1,0,138,1,1.1,0.9
44708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44709,1,11.7,1.287,0,0,1,1,0,69,1,1.1,0.9
44710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44712,1,4.29,0.558,0,0,1,1,0,69,1,1.1,0.9
44713,1,2.51,0.377,0,0,1,1,0,69,1,1.1,0.9
44714,1,1.06,0.244,0,0,1,1,0,69,1,1.1,0.9
44715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44716,1,5.11,0.562,0,0,1,1,0,69,1,1.1,0.9
44718,1,1.55,0.372,0,0,1,1,0,69,1,1.1,0.9
44719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44721,1,7.1,1.17,0,0,1,1,0,69,1,1.1,0.9
44722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44723,1,1.94,0.427,0,0,1,1,0,69,1,1.1,0.9
44725,1,4.71,0.69,0,0,1,1,0,69,1,1.1,0.9
44727,1,4.92,0.984,0,0,1,1,0,69,1,1.1,0.9
44728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44730,1,2.08,0.354,0,0,1,1,0,69,1,1.1,0.9
44731,1,0,0,0,79.9855523518,1,1,0,345,1,1.1,0.9
44732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44733,1,11.47,1.835,0,0,1,1,0,69,1,1.1,0.9
44734,1,8.7,0.88,0,0,1,1,0,69,1,1.1,0.9
44735,1,0,0,0,199.999231343,1,1,0,138,1,1.1,0.9
44736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44737,1,2.43,0.486,0,0,1,1,0,69,1,1.1,0.9
44738,1,1.7,0.51,0,0,1,1,0,69,1,1.1,0.9
44739,1,5.82,0.64,0,0,1,1,0,69,1,1.1,0.9
44740,1,3.36,0.605,0,0,1,1,0,69,1,1.1,0.9
44741,1,1.83,0.329,0,0,1,1,0,69,1,1.1,0.9
44742,1,1.56,0.187,0,0,1,1,0,69,1,1.1,0.9
44743,1,2.93,0.85,0,0,1,1,0,69,1,1.1,0.9
44744,1,3.89,0.583,0,0,1,1,0,69,1,1.1,0.9
44746,1,2.46,0.59,0,0,1,1,0,69,1,1.1,0.9
44747,1,2.42,0.557,0,0,1,1,0,69,1,1.1,0.9
44748,1,4.16,1.123,0,0,1,1,0,69,1,1.1,0.9
44749,1,3.08,0.4,0,0,1,1,0,69,1,1.1,0.9
44752,1,9.2,1.104,0,0,1,1,0,69,1,1.1,0.9
44753,1,2.19,0.723,0,0,1,1,0,69,1,1.1,0.9
44754,1,1.82,0.491,0,0,1,1,0,69,1,1.1,0.9
44755,1,1.72,0.224,0,0,1,1,0,69,1,1.1,0.9
44756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44760,1,2.72,0.571,0,0,1,1,0,69,1,1.1,0.9
44761,1,2.74,0.822,0,0,1,1,0,69,1,1.1,0.9
44762,1,2.72,0.734,0,0,1,1,0,69,1,1.1,0.9
44763,1,1.01,0.212,0,0,1,1,0,69,1,1.1,0.9
44764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44765,1,1.98,0.337,0,0,1,1,0,69,1,1.1,0.9
44766,1,2.28,0.752,0,0,1,1,0,69,1,1.1,0.9
44767,1,0.75,0.097,0,0,1,1,0,69,1,1.1,0.9
44768,1,1.4,0.168,0,0,1,1,0,69,1,1.1,0.9
44769,1,3.28,1.05,0,0,1,1,0,69,1,1.1,0.9
44770,1,3.13,0.376,0,0,1,1,0,69,1,1.1,0.9
44771,1,4.9,1.617,0,0,1,1,0,69,1,1.1,0.9
44772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44773,1,1.94,0.31,0,0,1,1,0,69,1,1.1,0.9
44774,1,1.85,0.518,0,0,1,1,0,69,1,1.1,0.9
44776,1,2.72,0.87,0,0,1,1,0,69,1,1.1,0.9
44777,1,2.35,0.587,0,0,1,1,0,69,1,1.1,0.9
44778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44779,1,1.35,0.338,0,0,1,1,0,69,1,1.1,0.9
44780,1,5.86,0.879,0,0,1,1,0,69,1,1.1,0.9
44781,1,3.92,0.823,0,0,1,1,0,69,1,1.1,0.9
44782,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44784,1,5.82,1.979,0,0,1,1,0,138,1,1.1,0.9
44785,1,5.52,0.63,0,0,1,1,0,69,1,1.1,0.9
44786,1,6.05,1.694,0,0,1,1,0,69,1,1.1,0.9
44787,1,9.98,1.896,0,0,1,1,0,69,1,1.1,0.9
44788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44789,1,18.17,4.179,0,0,1,1,0,69,1,1.1,0.9
44790,1,16.87,2.53,0,0,1,1,0,69,1,1.1,0.9
44792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44793,1,2.84,0.568,0,0,1,1,0,69,1,1.1,0.9
44794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44795,1,24.95,12.475,0,17.0547486575,1,1,0,138,1,1.1,0.9
44796,1,7.98,0.798,0,0,1,1,0,69,1,1.1,0.9
44797,1,1.35,0.283,0,0,1,1,0,69,1,1.1,0.9
44798,1,1.38,1.94,0,0,1,1,0,69,1,1.1,0.9
44799,1,2.06,0.83,0,0,1,1,0,69,1,1.1,0.9
44800,1,7.92,2.11,0,0,1,1,0,69,1,1.1,0.9
44801,1,5.01,0.501,0,0,1,1,0,69,1,1.1,0.9
44802,1,1.5,0.405,0,0,1,1,0,69,1,1.1,0.9
44804,1,3.36,0.47,0,0,1,1,0,69,1,1.1,0.9
44805,1,12.57,3.268,0,0,1,1,0,69,1,1.1,0.9
44806,1,7.64,0.99,0,0,1,1,0,69,1,1.1,0.9
44807,1,2.75,0.66,0,0,1,1,0,69,1,1.1,0.9
44808,1,3.35,0.335,0,0,1,1,0,69,1,1.1,0.9
44809,1,7.08,1.628,0,0,1,1,0,69,1,1.1,0.9
44812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44815,1,1.95,0.195,0,0,1,1,0,69,1,1.1,0.9
44816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44818,1,0,0,0,-199.999712433,1,1,0,230,1,1.1,0.9
44819,1,35.88,13.634,0,-92.6539656121,1,1,0,138,1,1.1,0.9
44820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44821,1,2.07,0.435,0,0,1,1,0,69,1,1.1,0.9
44822,1,11.01,1.982,0,0,1,1,0,138,1,1.1,0.9
44823,1,2.08,0.25,0,0,1,1,0,69,1,1.1,0.9
44824,1,0,0,0,-191.20012046,1,1,0,765,1,1.1,0.9
44825,1,28.37,5,0,-86.9449786769,1,1,0,765,1,1.1,0.9
44826,1,2.31,0.277,0,0,1,1,0,69,1,1.1,0.9
44827,1,9.23,1.477,0,0,1,1,0,138,1,1.1,0.9
44828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44829,1,4.66,0.792,0,0,1,1,0,69,1,1.1,0.9
44830,1,3.52,0.458,0,0,1,1,0,69,1,1.1,0.9
44831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44832,1,1.76,0.41,0,0,1,1,0,69,1,1.1,0.9
44833,1,17.02,4.595,0,0,1,1,0,138,1,1.1,0.9
44834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44838,1,3.64,0.619,0,0,1,1,0,69,1,1.1,0.9
44839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44841,1,15.72,4.559,0,48.227675918,1,1,0,138,1,1.1,0.9
44843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44849,1,6.59,1.977,0,0,1,1,0,138,1,1.1,0.9
44850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44851,1,3.7,0.444,0,0,1,1,0,69,1,1.1,0.9
44852,1,2.48,0.372,0,0,1,1,0,69,1,1.1,0.9
44853,1,0,0,0,-399.99980309,1,1,0,765,1,1.1,0.9
44855,1,6.9,1.104,0,0,1,1,0,69,1,1.1,0.9
44856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44859,1,30.44,6.697,0,44.4200863632,1,1,0,138,1,1.1,0.9
44860,1,4.61,0.507,0,0,1,1,0,69,1,1.1,0.9
44861,1,10.97,3.401,0,0,1,1,0,138,1,1.1,0.9
44862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44866,1,0,0,0,8.29404506614,1,1,0,138,1,1.1,0.9
44867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44870,1,9.1,2.548,0,0,1,1,0,69,1,1.1,0.9
44871,1,4.22,0.675,0,0,1,1,0,69,1,1.1,0.9
44872,1,90.38,14.461,0,111.087917954,1,1,0,138,1,1.1,0.9
44873,1,18.42,5.342,0,0,1,1,0,69,1,1.1,0.9
44874,1,12.37,3.835,0,0,1,1,0,138,1,1.1,0.9
44875,1,11.98,1.198,0,0,1,1,0,69,1,1.1,0.9
44877,1,3.01,0.301,0,0,1,1,0,69,1,1.1,0.9
44878,1,1.23,0.381,0,0,1,1,0,69,1,1.1,0.9
44879,1,3.08,0.4,0,0,1,1,0,69,1,1.1,0.9
44881,1,3.88,0.66,0,0,1,1,0,69,1,1.1,0.9
44882,1,4.95,1.188,0,0,1,1,0,69,1,1.1,0.9
44883,1,4.35,6.14,0,0,1,1,0,69,1,1.1,0.9
44884,1,4.2,1.176,0,0,1,1,0,69,1,1.1,0.9
44885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44889,1,4.24,1.357,0,0,1,1,0,69,1,1.1,0.9
44890,1,5.64,1.805,0,0,1,1,0,69,1,1.1,0.9
44891,1,8.75,1.4,0,0,1,1,0,69,1,1.1,0.9
44892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44894,1,4.15,0.83,0,0,1,1,0,69,1,1.1,0.9
44895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44896,1,6.57,1.248,0,0,1,1,0,69,1,1.1,0.9
44897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44898,1,6,1.56,0,0,1,1,0,69,1,1.1,0.9
44899,1,4.49,1.033,0,0,1,1,0,69,1,1.1,0.9
44900,1,3.39,0.576,0,0,1,1,0,69,1,1.1,0.9
44901,1,2.55,0.434,0,0,1,1,0,69,1,1.1,0.9
44902,1,2.53,0.658,0,0,1,1,0,69,1,1.1,0.9
44903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44904,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44905,1,1.65,0.247,0,0,1,1,0,69,1,1.1,0.9
44906,1,4.6,1.104,0,0,1,1,0,69,1,1.1,0.9
44907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44908,1,21.68,4.336,0,-102.564673106,1,1,0,138,1,1.1,0.9
44909,1,3.53,0.777,0,0,1,1,0,69,1,1.1,0.9
44910,1,5.13,1.693,0,0,1,1,0,69,1,1.1,0.9
44911,1,2.38,0.286,0,0,1,1,0,69,1,1.1,0.9
44912,1,2.78,0.695,0,0,1,1,0,69,1,1.1,0.9
44913,1,8.65,1.557,0,0,1,1,0,69,1,1.1,0.9
44914,1,1.58,0.458,0,0,1,1,0,69,1,1.1,0.9
44915,1,2.03,0.244,0,0,1,1,0,69,1,1.1,0.9
44916,1,2.57,0.488,0,0,1,1,0,69,1,1.1,0.9
44917,1,3.71,0.72,0,0,1,1,0,69,1,1.1,0.9
44918,1,2.31,0.693,0,0,1,1,0,69,1,1.1,0.9
44919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44921,1,1.58,0.174,0,0,1,1,0,69,1,1.1,0.9
44922,1,2.79,0.279,0,0,1,1,0,69,1,1.1,0.9
44923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44925,1,6.94,1.943,0,0,1,1,0,69,1,1.1,0.9
44926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44927,1,7.46,0.821,0,0,1,1,0,69,1,1.1,0.9
44928,1,10.37,1.97,0,0,1,1,0,69,1,1.1,0.9
44930,1,4.32,0.475,0,-38.9121128018,1,1,0,69,1,1.1,0.9
44931,1,32.59,9.777,0,0,1,1,0,230,1,1.1,0.9
44933,1,11.78,3.416,0,0,1,1,0,138,1,1.1,0.9
44934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44935,1,21.56,4.959,0,53.4305310237,1,1,0,138,1,1.1,0.9
44936,1,10.95,3.395,0,0,1,1,0,138,1,1.1,0.9
44939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44941,1,12.23,3.791,0,0,1,1,0,138,1,1.1,0.9
44942,1,42.11,14.739,0,13.7809352342,1,1,0,138,1,1.1,0.9
44943,1,2.34,0.585,0,0,1,1,0,69,1,1.1,0.9
44944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44945,1,7.53,2.108,0,0,1,1,0,69,1,1.1,0.9
44946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44947,1,2.47,0.79,0,0,1,1,0,69,1,1.1,0.9
44948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44951,1,2.65,0.689,0,0,1,1,0,69,1,1.1,0.9
44952,1,14.32,3.866,0,0,1,1,0,138,1,1.1,0.9
44953,1,0,0,0,-59.2724024995,1,1,0,230,1,1.1,0.9
44956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44958,1,1.85,0.518,0,0,1,1,0,69,1,1.1,0.9
44959,1,1.1,0.143,0,0,1,1,0,69,1,1.1,0.9
44961,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44964,1,5.1,1.275,0,0,1,1,0,69,1,1.1,0.9
44965,1,2.66,0.692,0,0,1,1,0,69,1,1.1,0.9
44966,1,3.91,0.977,0,0,1,1,0,69,1,1.1,0.9
44967,1,6.16,1.971,0,0,1,1,0,69,1,1.1,0.9
44968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44969,1,23.75,4.038,0,-13.1489973462,1,1,0,138,1,1.1,0.9
44970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44971,1,0,0,0,0,1,1,0,230,1,1.1,0.9
44972,1,5.77,0.923,0,0,1,1,0,69,1,1.1,0.9
44974,1,1.15,0.149,0,0,1,1,0,69,1,1.1,0.9
44975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44976,1,1.12,0.302,0,0,1,1,0,69,1,1.1,0.9
44977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44978,1,3.91,1.29,0,0,1,1,0,69,1,1.1,0.9
44979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44981,1,8.78,2.52,0,47.5289474377,1,1,0,69,1,1.1,0.9
44982,1,7.46,0.746,0,0,1,1,0,69,1,1.1,0.9
44983,1,8.3,2.49,0,0,1,1,0,138,1,1.1,0.9
44984,1,1.54,0.447,0,0,1,1,0,69,1,1.1,0.9
44985,1,3.8,0.76,0,0,1,1,0,69,1,1.1,0.9
44987,1,2.69,0.404,0,0,1,1,0,69,1,1.1,0.9
44988,1,1.74,0.365,0,0,1,1,0,69,1,1.1,0.9
44989,1,2.94,0.529,0,0,1,1,0,69,1,1.1,0.9
44992,1,2.9,0.464,0,0,1,1,0,69,1,1.1,0.9
44993,1,0,0,0,-268.557332863,1,1,0,765,1,1.1,0.9
44995,1,1.37,0.247,0,0,1,1,0,69,1,1.1,0.9
44996,1,1.87,0.224,0,0,1,1,0,69,1,1.1,0.9
44997,1,2.11,0.253,0,0,1,1,0,69,1,1.1,0.9
44998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44999,1,5.05,0.808,0,0,1,1,0,69,1,1.1,0.9
45000,1,3.48,0.905,0,0,1,1,0,69,1,1.1,0.9
45001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45002,1,1.6,0.176,0,0,1,1,0,69,1,1.1,0.9
45003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45004,1,16.53,3.637,0,0,1,1,0,138,1,1.1,0.9
45005,1,8.44,2.363,0,0,1,1,0,138,1,1.1,0.9
45006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45014,1,8.46,2.538,0,0,1,1,0,69,1,1.1,0.9
45015,1,2.72,0.653,0,0,1,1,0,69,1,1.1,0.9
45016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45017,1,6.79,1.018,0,0,1,1,0,69,1,1.1,0.9
45018,1,4.27,1.11,0,0,1,1,0,69,1,1.1,0.9
45019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45021,1,3.91,1.095,0,0,1,1,0,69,1,1.1,0.9
45022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45023,1,3,0.33,0,0,1,1,0,69,1,1.1,0.9
45024,1,5.67,1.077,0,0,1,1,0,69,1,1.1,0.9
45025,1,2.83,0.34,0,0,1,1,0,69,1,1.1,0.9
45026,1,3.84,1.19,0,0,1,1,0,69,1,1.1,0.9
45027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45029,1,2.55,0.484,0,0,1,1,0,69,1,1.1,0.9
45031,1,3.09,0.896,0,0,1,1,0,69,1,1.1,0.9
45034,1,2.02,0.37,0,0,1,1,0,69,1,1.1,0.9
45035,1,4.22,1.139,0,0,1,1,0,69,1,1.1,0.9
45036,1,2.82,0.733,0,0,1,1,0,69,1,1.1,0.9
45037,1,1.89,0.283,0,0,1,1,0,69,1,1.1,0.9
45038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45040,1,3.69,1.144,0,0,1,1,0,69,1,1.1,0.9
45041,1,5.22,1.357,0,0,1,1,0,69,1,1.1,0.9
45042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45043,1,3.84,0.71,0,0,1,1,0,69,1,1.1,0.9
45044,1,2.77,0.471,0,0,1,1,0,69,1,1.1,0.9
45045,1,3.16,0.948,0,0,1,1,0,69,1,1.1,0.9
45046,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45048,1,4.23,1.311,0,0,1,1,0,69,1,1.1,0.9
45049,1,2.06,0.494,0,0,1,1,0,69,1,1.1,0.9
45050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45052,1,3.13,0.751,0,0,1,1,0,69,1,1.1,0.9
45053,1,3.69,1.11,0,0,1,1,0,69,1,1.1,0.9
45055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45057,1,12.57,2.263,0,0,1,1,0,69,1,1.1,0.9
45058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45060,1,3.02,0.332,0,0,1,1,0,69,1,1.1,0.9
45061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45062,1,1.47,0.176,0,0,1,1,0,69,1,1.1,0.9
45063,1,0.75,0.3,0,0,1,1,0,69,1,1.1,0.9
45064,1,0.73,0.197,0,0,1,1,0,69,1,1.1,0.9
45065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45067,1,8.23,2.469,0,0,1,1,0,69,1,1.1,0.9
45068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45069,1,2.25,0.225,0,0,1,1,0,69,1,1.1,0.9
45070,1,2.15,0.43,0,0,1,1,0,69,1,1.1,0.9
45071,1,2.14,0.278,0,0,1,1,0,69,1,1.1,0.9
45072,1,3.73,0.522,0,0,1,1,0,69,1,1.1,0.9
45073,1,2.34,0.374,0,0,1,1,0,69,1,1.1,0.9
45074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45076,1,3.53,0.741,0,0,1,1,0,69,1,1.1,0.9
45077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45079,1,1.68,0.47,0,0,1,1,0,69,1,1.1,0.9
45080,1,1.3,0.338,0,0,1,1,0,69,1,1.1,0.9
45082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45090,1,1.79,0.537,0,0,1,1,0,69,1,1.1,0.9
45091,1,6.04,0.66,0,0,1,1,0,69,1,1.1,0.9
45092,1,7.79,1.714,0,0,1,1,0,138,1,1.1,0.9
45093,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45096,1,3.83,1.072,0,0,1,1,0,69,1,1.1,0.9
45097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45098,1,7,6.07,0,0,1,1,0,69,1,1.1,0.9
45099,1,4.71,1.7,0,0,1,1,0,69,1,1.1,0.9
45100,1,7.3,1.971,0,0,1,1,0,69,1,1.1,0.9
45101,1,2.72,0.408,0,0,1,1,0,69,1,1.1,0.9
45102,1,1.04,1.28,0,0,1,1,0,69,1,1.1,0.9
45103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45105,1,5.99,1.378,0,0,1,1,0,69,1,1.1,0.9
45106,1,2.42,0.532,0,0,1,1,0,69,1,1.1,0.9
45107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45108,1,5.09,0.967,0,0,1,1,0,69,1,1.1,0.9
45109,1,4.84,1.452,0,0,1,1,0,69,1,1.1,0.9
45110,1,4.48,1.075,0,0,1,1,0,69,1,1.1,0.9
45111,1,17.24,3.448,0,73.3202814184,1,1,0,69,1,1.1,0.9
45112,1,3.92,0.941,0,0,1,1,0,69,1,1.1,0.9
45113,1,7.6,2.432,0,0,1,1,0,69,1,1.1,0.9
45114,1,2.58,0.258,0,0,1,1,0,69,1,1.1,0.9
45115,1,2.17,0.521,0,0,1,1,0,69,1,1.1,0.9
45116,1,3.88,0.466,0,0,1,1,0,69,1,1.1,0.9
45117,1,11.18,2.795,0,0,1,1,0,69,1,1.1,0.9
45118,1,1.98,0.257,0,0,1,1,0,69,1,1.1,0.9
45119,1,12.29,2.827,0,0,1,1,0,69,1,1.1,0.9
45120,1,6.36,1.272,0,0,1,1,0,69,1,1.1,0.9
45121,1,4.83,1.111,0,0,1,1,0,69,1,1.1,0.9
45122,1,2.48,0.471,0,0,1,1,0,69,1,1.1,0.9
45123,1,1.5,0.27,0,0,1,1,0,69,1,1.1,0.9
45124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45126,1,0,0,0,6.50863980732,1,1,0,230,1,1.1,0.9
45128,1,0,0,0,-75.4434507689,1,1,0,345,1,1.1,0.9
45129,1,0,0,0,-160.067201694,1,1,0,345,1,1.1,0.9
45130,1,0,0,0,56.6549998294,1,1,0,230,1,1.1,0.9
45131,1,0,0,0,199.953550505,1,1,0,345,1,1.1,0.9
45132,1,4.63,1.111,0,0,1,1,0,69,1,1.1,0.9
45133,1,2.69,0.726,0,0,1,1,0,69,1,1.1,0.9
45134,1,6.11,1.46,0,0,1,1,0,69,1,1.1,0.9
45135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45136,1,2.83,0.481,0,0,1,1,0,69,1,1.1,0.9
45137,1,6.6,0.99,0,0,1,1,0,69,1,1.1,0.9
45138,1,2.39,0.598,0,0,1,1,0,69,1,1.1,0.9
45141,1,12.83,3.592,0,0,1,1,0,69,1,1.1,0.9
45142,1,2.93,0.527,0,0,1,1,0,69,1,1.1,0.9
45144,1,3.33,0.366,0,0,1,1,0,69,1,1.1,0.9
45145,1,6.46,0.646,0,0,1,1,0,69,1,1.1,0.9
45146,1,4.01,1.003,0,0,1,1,0,69,1,1.1,0.9
45147,1,11.69,3.39,0,0,1,1,0,69,1,1.1,0.9
45148,1,6.36,2.035,0,0,1,1,0,69,1,1.1,0.9
45149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45150,1,2.11,0.422,0,0,1,1,0,69,1,1.1,0.9
45151,1,3.44,0.86,0,0,1,1,0,69,1,1.1,0.9
45152,1,2.69,0.592,0,0,1,1,0,69,1,1.1,0.9
45153,1,3.09,0.772,0,0,1,1,0,69,1,1.1,0.9
45154,1,6.41,0.897,0,0,1,1,0,69,1,1.1,0.9
45155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45159,1,1.39,0.32,0,0,1,1,0,69,1,1.1,0.9
45160,1,2.17,0.41,0,0,1,1,0,69,1,1.1,0.9
45161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45163,1,2.41,0.675,0,0,1,1,0,69,1,1.1,0.9
45164,1,0,0,0,21.7108211947,1,1,0,138,1,1.1,0.9
45165,1,4.67,0.701,0,0,1,1,0,69,1,1.1,0.9
45166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45167,1,9.68,2.614,0,0,1,1,0,69,1,1.1,0.9
45168,1,3.3,0.462,0,0,1,1,0,69,1,1.1,0.9
45169,1,5.78,1.53,0,0,1,1,0,138,1,1.1,0.9
45170,1,34.62,5.539,0,6.07104384177,1,1,0,138,1,1.1,0.9
45171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45172,1,12.31,4.924,0,0,1,1,0,138,1,1.1,0.9
45173,1,27.26,5.997,0,59.050018823,1,1,0,138,1,1.1,0.9
45174,1,4.31,0.517,0,0,1,1,0,69,1,1.1,0.9
45175,1,3.59,0.898,0,0,1,1,0,69,1,1.1,0.9
45176,1,25.27,9.097,0,0,1,1,0,138,1,1.1,0.9
45181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45183,1,5.48,0.877,0,0,1,1,0,69,1,1.1,0.9
45184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45185,1,6.82,1.296,0,0,1,1,0,69,1,1.1,0.9
45186,1,2.24,0.336,0,0,1,1,0,69,1,1.1,0.9
45187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45193,1,3.54,0.708,0,0,1,1,0,69,1,1.1,0.9
45194,1,2.53,0.734,0,0,1,1,0,69,1,1.1,0.9
45195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45202,1,1.18,0.118,0,0,1,1,0,69,1,1.1,0.9
45203,1,1.02,0.306,0,0,1,1,0,69,1,1.1,0.9
45204,1,1.45,0.319,0,0,1,1,0,69,1,1.1,0.9
45205,1,1.49,0.372,0,0,1,1,0,69,1,1.1,0.9
45206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45207,1,2.66,0.798,0,0,1,1,0,69,1,1.1,0.9
45208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45209,1,1.33,0.266,0,0,1,1,0,69,1,1.1,0.9
45210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45211,1,2.53,0.708,0,0,1,1,0,69,1,1.1,0.9
45215,1,1.38,0.442,0,0,1,1,0,69,1,1.1,0.9
45216,1,0.82,0.197,0,0,1,1,0,69,1,1.1,0.9
45218,1,2.78,0.334,0,0,1,1,0,69,1,1.1,0.9
45220,1,3.53,0.953,0,0,1,1,0,69,1,1.1,0.9
45221,1,3.44,1.21,0,0,1,1,0,69,1,1.1,0.9
45222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45223,1,3.31,0.828,0,0,1,1,0,69,1,1.1,0.9
45224,1,2.2,0.506,0,0,1,1,0,69,1,1.1,0.9
45225,1,32.98,12.532,0,35.3995689609,1,1,0,138,1,1.1,0.9
45226,1,3.73,0.895,0,0,1,1,0,69,1,1.1,0.9
45227,1,3.22,0.354,0,0,1,1,0,69,1,1.1,0.9
45228,1,3.62,1.195,0,0,1,1,0,69,1,1.1,0.9
45229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45231,1,1.73,0.225,0,0,1,1,0,69,1,1.1,0.9
45232,1,2.89,0.607,0,0,1,1,0,69,1,1.1,0.9
45233,1,9.33,1.12,0,0,1,1,0,69,1,1.1,0.9
45235,1,2.63,0.789,0,0,1,1,0,69,1,1.1,0.9
45236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45237,1,2.3,0.621,0,0,1,1,0,69,1,1.1,0.9
45238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45239,1,8.01,2.483,0,0,1,1,0,138,1,1.1,0.9
45240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45241,1,0,0,0,-141.221565794,1,1,0,765,1,1.1,0.9
45242,1,0,0,0,-199.978731877,1,1,0,765,1,1.1,0.9
45243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45246,1,10.95,3.723,0,0,1,1,0,138,1,1.1,0.9
45247,1,8.62,2.327,0,0,1,1,0,138,1,1.1,0.9
45248,1,6.27,2.7,0,0,1,1,0,765,1,1.1,0.9
45249,1,0,0,0,67.8796196439,1,1,0,500,1,1.1,0.9
45250,1,1.44,0.389,0,35.4910606064,1,1,0,69,1,1.1,0.9
45251,1,1.94,0.3,0,0,1,1,0,69,1,1.1,0.9
45254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45255,1,3.04,0.821,0,0,1,1,0,69,1,1.1,0.9
45256,1,19.71,3.745,0,0,1,1,0,138,1,1.1,0.9
45257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45258,1,3,0.93,0,0,1,1,0,69,1,1.1,0.9
45259,1,17.99,4.138,0,0,1,1,0,69,1,1.1,0.9
45260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45262,1,2.88,0.806,0,0,1,1,0,69,1,1.1,0.9
45263,1,3.94,0.473,0,0,1,1,0,69,1,1.1,0.9
45264,1,2.44,0.293,0,0,1,1,0,69,1,1.1,0.9
45265,1,4.42,0.442,0,0,1,1,0,69,1,1.1,0.9
45266,1,0,0,0,-199.999201277,1,1,0,765,1,1.1,0.9
45267,1,9.28,1.949,0,0,1,1,0,69,1,1.1,0.9
45269,1,7.93,2.617,0,10.0778749186,1,1,0,69,1,1.1,0.9
45270,1,4.25,0.675,0,0,1,1,0,69,1,1.1,0.9
45271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45272,1,43.79,15.764,0,42.6569699133,1,1,0,138,1,1.1,0.9
45273,1,4.59,0.826,0,0,1,1,0,69,1,1.1,0.9
45274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45275,1,2.66,0.399,0,0,1,1,0,69,1,1.1,0.9
45276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45277,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45282,1,8.13,1.057,0,0,1,1,0,69,1,1.1,0.9
45283,1,1.3,0.4,0,0,1,1,0,138,1,1.1,0.9
45284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45285,1,0,0,0,-108.960975647,1,1,0,230,1,1.1,0.9
45286,1,14.52,1.085,0,0,1,1,0,69,1,1.1,0.9
45287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45288,1,18.16,3.087,0,124.895051445,1,1,0,69,1,1.1,0.9
45289,1,0,0,0,-103.629804098,1,1,0,138,1,1.1,0.9
45291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45292,1,11.7,3.978,0,0,1,1,0,138,1,1.1,0.9
45293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45295,1,15.01,4.503,0,0,1,1,0,138,1,1.1,0.9
45296,1,2.28,0.661,0,0,1,1,0,69,1,1.1,0.9
45297,1,4.98,0.747,0,0,1,1,0,69,1,1.1,0.9
45298,1,14.95,2.691,0,199.99974895,1,1,0,138,1,1.1,0.9
45299,1,19.96,7.585,0,-78.3564360707,1,1,0,138,1,1.1,0.9
45300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45302,1,15.66,6.264,0,0,1,1,0,138,1,1.1,0.9
45303,1,8.71,2.09,0,0,1,1,0,69,1,1.1,0.9
45304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45305,1,5.79,1.853,0,0,1,1,0,69,1,1.1,0.9
45306,1,10.64,1.383,0,0,1,1,0,69,1,1.1,0.9
45309,1,6.76,0.946,0,0,1,1,0,69,1,1.1,0.9
45310,1,5.62,1.349,0,0,1,1,0,69,1,1.1,0.9
45311,1,5.98,1.136,0,0,1,1,0,69,1,1.1,0.9
45312,1,2.36,0.543,0,0,1,1,0,69,1,1.1,0.9
45313,1,3.26,0.89,0,0,1,1,0,69,1,1.1,0.9
45314,1,14.17,1.984,0,0,1,1,0,69,1,1.1,0.9
45316,1,8.25,0.99,0,0,1,1,0,69,1,1.1,0.9
45318,1,6.41,1.026,0,0,1,1,0,69,1,1.1,0.9
45319,1,11.92,3.218,0,0,1,1,0,69,1,1.1,0.9
45320,1,9.39,1.784,0,0,1,1,0,69,1,1.1,0.9
45321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45323,1,12.63,3.284,0,0,1,1,0,69,1,1.1,0.9
45324,1,4.08,1.38,0,0,1,1,0,69,1,1.1,0.9
45325,1,11.98,3.594,0,0,1,1,0,69,1,1.1,0.9
45326,1,3.44,0.998,0,0,1,1,0,69,1,1.1,0.9
45327,1,3.48,0.94,0,0,1,1,0,69,1,1.1,0.9
45328,1,0,0,0,0,1,1,0,765,1,1.1,0.9
45329,1,15.52,5.122,0,51.3889183541,1,1,0,138,1,1.1,0.9
45330,1,0,0,0,-75.496405379,1,1,0,138,1,1.1,0.9
45332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45334,1,0,0,0,35.9967726681,1,1,0,138,1,1.1,0.9
45335,1,9.29,1.022,0,0,1,1,0,69,1,1.1,0.9
45337,1,5.13,0.77,0,0,1,1,0,69,1,1.1,0.9
45338,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45340,1,5.58,0.725,0,0,1,1,0,69,1,1.1,0.9
45341,1,1.45,0.16,0,0,1,1,0,69,1,1.1,0.9
45342,1,3.32,0.365,0,0,1,1,0,69,1,1.1,0.9
45343,1,5.02,1.305,0,0,1,1,0,69,1,1.1,0.9
45344,1,1.7,0.187,0,0,1,1,0,69,1,1.1,0.9
45345,1,12.1,3.025,0,0,1,1,0,69,1,1.1,0.9
45347,1,1.27,0.305,0,0,1,1,0,69,1,1.1,0.9
45348,1,3.47,0.486,0,0,1,1,0,69,1,1.1,0.9
45349,1,1.28,0.15,0,0,1,1,0,69,1,1.1,0.9
45350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45351,1,3.42,0.342,0,11.5948814419,1,1,0,69,1,1.1,0.9
45352,1,10.91,2.727,0,12.1822437111,1,1,0,69,1,1.1,0.9
45353,1,3.12,0.967,0,0,1,1,0,69,1,1.1,0.9
45354,1,3.69,0.517,0,0,1,1,0,69,1,1.1,0.9
45355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45356,1,4.87,0.98,0,0,1,1,0,69,1,1.1,0.9
45357,1,7.09,1.7,0,0,1,1,0,69,1,1.1,0.9
45358,1,8.75,2.34,0,0,1,1,0,69,1,1.1,0.9
45359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45360,1,3.33,0.466,0,0,1,1,0,69,1,1.1,0.9
45361,1,2.54,0.66,0,0,1,1,0,69,1,1.1,0.9
45363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45365,1,2.94,0.382,0,0,1,1,0,69,1,1.1,0.9
45367,1,4.92,1.23,0,0,1,1,0,69,1,1.1,0.9
45368,1,8.2,2.706,0,0,1,1,0,69,1,1.1,0.9
45369,1,6.01,1.923,0,0,1,1,0,69,1,1.1,0.9
45370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45371,1,9.94,3.578,0,0,1,1,0,138,1,1.1,0.9
45372,1,0.94,5.5,0,0,1,1,0,69,1,1.1,0.9
45373,1,2.87,0.861,0,0,1,1,0,69,1,1.1,0.9
45374,1,0,0,0,-45.8750543435,1,1,0,138,1,1.1,0.9
45375,1,8.86,3.455,0,0,1,1,0,138,1,1.1,0.9
45377,1,2.41,0.241,0,0,1,1,0,69,1,1.1,0.9
45378,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45382,1,3.65,0.912,0,0,1,1,0,69,1,1.1,0.9
45383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45388,1,5.69,1.366,0,0,1,1,0,69,1,1.1,0.9
45389,1,5.75,1.38,0,0,1,1,0,69,1,1.1,0.9
45390,1,12.23,3.424,0,0,1,1,0,138,1,1.1,0.9
45391,1,25.11,8.035,0,128.118432216,1,1,0,138,1,1.1,0.9
45392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45393,1,8.78,2.283,0,0,1,1,0,138,1,1.1,0.9
45394,1,4.9,1.617,0,0,1,1,0,69,1,1.1,0.9
45395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45397,1,17.75,3.195,0,0,1,1,0,138,1,1.1,0.9
45398,1,5.4,1.782,0,-90.8270672398,1,1,0,138,1,1.1,0.9
45399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45401,1,2.1,0.609,0,0,1,1,0,69,1,1.1,0.9
45402,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45403,1,2.23,0.714,0,0,1,1,0,69,1,1.1,0.9
45404,1,3.54,0.673,0,0,1,1,0,69,1,1.1,0.9
45405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45406,1,3.24,1.037,0,0,1,1,0,69,1,1.1,0.9
45407,1,4.41,0.882,0,0,1,1,0,69,1,1.1,0.9
45408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45410,1,12.94,4.788,0,0,1,1,0,138,1,1.1,0.9
45411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45412,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45413,1,0,0,0,-399.997762241,1,1,0,765,1,1.1,0.9
45414,1,0,0,0,31.6349779075,1,1,0,138,1,1.1,0.9
45415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45416,1,4.06,1.056,0,0,1,1,0,69,1,1.1,0.9
45418,1,5.81,0.697,0,0,1,1,0,69,1,1.1,0.9
45419,1,4.75,1.045,0,0,1,1,0,69,1,1.1,0.9
45420,1,12.33,3.946,0,0,1,1,0,69,1,1.1,0.9
45421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45422,1,9.27,2.596,0,0,1,1,0,69,1,1.1,0.9
45423,1,9.99,1.598,0,0,1,1,0,69,1,1.1,0.9
45424,1,7.71,0.848,0,0,1,1,0,69,1,1.1,0.9
45425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45426,1,5.18,1.295,0,0,1,1,0,69,1,1.1,0.9
45427,1,15.01,5.103,0,77.9111301501,1,1,0,138,1,1.1,0.9
45428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45429,1,0,0,0,84.6767116296,1,1,0,230,1,1.1,0.9
45430,1,10.34,3.412,0,0,1,1,0,138,1,1.1,0.9
45431,1,21.66,7.581,0,0,1,1,0,138,1,1.1,0.9
45432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45434,1,5.73,2.64,0,0,1,1,0,69,1,1.1,0.9
45435,1,3.85,0.577,0,0,1,1,0,69,1,1.1,0.9
45436,1,21.66,6.931,0,-4.435219041,1,1,0,138,1,1.1,0.9
45437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45441,1,6.16,1.725,0,0,1,1,0,69,1,1.1,0.9
45442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45446,1,4.74,0.616,0,0,1,1,0,69,1,1.1,0.9
45447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45448,1,7.06,0.918,0,0,1,1,0,69,1,1.1,0.9
45449,1,8.34,3.336,0,0,1,1,0,138,1,1.1,0.9
45450,1,1.97,0.256,0,0,1,1,0,69,1,1.1,0.9
45451,1,0.64,0.166,0,0,1,1,0,69,1,1.1,0.9
45452,1,2.13,0.298,0,0,1,1,0,69,1,1.1,0.9
45453,1,5.59,1.509,0,0,1,1,0,69,1,1.1,0.9
45454,1,0.68,0.109,0,0,1,1,0,69,1,1.1,0.9
45455,1,4.73,1.514,0,0,1,1,0,69,1,1.1,0.9
45456,1,2.06,0.247,0,0,1,1,0,69,1,1.1,0.9
45458,1,3.78,0.491,0,0,1,1,0,69,1,1.1,0.9
45459,1,2.16,0.346,0,0,1,1,0,69,1,1.1,0.9
45460,1,1.16,0.267,0,0,1,1,0,69,1,1.1,0.9
45461,1,2.64,0.528,0,0,1,1,0,69,1,1.1,0.9
45463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45467,1,10.72,3.43,0,0,1,1,0,69,1,1.1,0.9
45468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45469,1,10.29,3.087,0,0,1,1,0,69,1,1.1,0.9
45470,1,4.56,1.322,0,0,1,1,0,69,1,1.1,0.9
45471,1,5.36,1.072,0,0,1,1,0,69,1,1.1,0.9
45472,1,1.01,0.182,0,0,1,1,0,69,1,1.1,0.9
45473,1,5.47,1.641,0,0,1,1,0,69,1,1.1,0.9
45474,1,2.45,0.784,0,0,1,1,0,69,1,1.1,0.9
45475,1,5.25,0.998,0,0,1,1,0,69,1,1.1,0.9
45476,1,2.94,0.882,0,0,1,1,0,69,1,1.1,0.9
45477,1,0,0,0,-19.229197714,1,1,0,345,1,1.1,0.9
45478,1,1.24,0.236,0,0,1,1,0,69,1,1.1,0.9
45479,1,125.2,38.812,0,83.7935953239,1,1,0,345,1,1.1,0.9
45480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45481,1,12.13,4.852,0,-127.426798408,1,1,0,138,1,1.1,0.9
45483,1,2.74,0.603,0,0,1,1,0,69,1,1.1,0.9
45484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45488,1,8.29,1.326,0,0,1,1,0,69,1,1.1,0.9
45489,1,0,0,0,-64.6113847087,1,1,0,345,1,1.1,0.9
45490,1,2.65,0.848,0,0,1,1,0,69,1,1.1,0.9
45491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45492,1,1.52,0.35,0,0,1,1,0,69,1,1.1,0.9
45493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45495,1,10.08,1.008,0,0,1,1,0,69,1,1.1,0.9
45499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45504,1,7.57,2.195,0,0,1,1,0,69,1,1.1,0.9
45505,1,10.67,1.707,0,0,1,1,0,69,1,1.1,0.9
45506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45510,1,0,0,0,-157.290113179,1,1,0,345,1,1.1,0.9
45513,1,25.13,7.539,0,6.13929285959,1,1,0,138,1,1.1,0.9
45515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45516,1,14.76,3.247,0,0,1,1,0,69,1,1.1,0.9
45517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45518,1,2.47,0.618,0,0,1,1,0,69,1,1.1,0.9
45519,1,1.56,0.421,0,0,1,1,0,69,1,1.1,0.9
45521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45524,1,0,0,0,-49.8091094637,1,1,0,345,1,1.1,0.9
45525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45526,1,7.55,1.963,0,0,1,1,0,69,1,1.1,0.9
45528,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45529,1,17.48,3.496,0,0,1,1,0,69,1,1.1,0.9
45532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45534,1,12.09,2.2,0,0,1,1,0,138,1,1.1,0.9
45535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45536,1,11.46,2.292,0,0,1,1,0,138,1,1.1,0.9
45537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45538,1,3.59,0.933,0,0,1,1,0,69,1,1.1,0.9
45540,1,1.45,0.348,0,0,1,1,0,69,1,1.1,0.9
45541,1,3.17,1.046,0,0,1,1,0,69,1,1.1,0.9
45542,1,5.29,0.741,0,0,1,1,0,69,1,1.1,0.9
45543,1,6.96,1.601,0,0,1,1,0,69,1,1.1,0.9
45544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45545,1,3.1,0.341,0,0,1,1,0,69,1,1.1,0.9
45546,1,1.79,0.34,0,0,1,1,0,69,1,1.1,0.9
45547,1,2.07,0.6,0,0,1,1,0,69,1,1.1,0.9
45549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45551,1,15.7,3.768,0,18.2030751993,1,1,0,69,1,1.1,0.9
45552,1,8.88,1.776,0,0,1,1,0,69,1,1.1,0.9
45553,1,6.71,1.812,0,0,1,1,0,138,1,1.1,0.9
45554,1,3.16,0.316,0,0,1,1,0,69,1,1.1,0.9
45555,1,33.87,13.209,0,78.418822571,1,1,0,138,1,1.1,0.9
45556,1,38.5,10.78,0,-101.096594824,1,1,0,138,1,1.1,0.9
45557,1,34.54,12.434,0,131.046170825,1,1,0,138,1,1.1,0.9
45558,1,8.99,1.618,0,0,1,1,0,138,1,1.1,0.9
45559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45562,1,8.08,1.293,0,0,1,1,0,69,1,1.1,0.9
45563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45564,1,2.28,0.661,0,0,1,1,0,69,1,1.1,0.9
45565,1,9.65,1.544,0,0,1,1,0,69,1,1.1,0.9
45566,1,4.73,1.419,0,0,1,1,0,69,1,1.1,0.9
45567,1,5.13,1.18,0,0,1,1,0,69,1,1.1,0.9
45568,1,4.06,1.137,0,0,1,1,0,69,1,1.1,0.9
45569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45570,1,4.48,1.299,0,0,1,1,0,69,1,1.1,0.9
45571,1,3.47,0.486,0,0,1,1,0,69,1,1.1,0.9
45572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45573,1,1.46,0.263,0,0,1,1,0,69,1,1.1,0.9
45574,1,11.09,2.662,0,0,1,1,0,69,1,1.1,0.9
45575,1,7.06,2.118,0,0,1,1,0,69,1,1.1,0.9
45576,1,5.41,1.407,0,0,1,1,0,69,1,1.1,0.9
45577,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45579,1,2.79,0.335,0,0,1,1,0,69,1,1.1,0.9
45580,1,3.04,0.56,0,0,1,1,0,69,1,1.1,0.9
45582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45585,1,11.65,1.747,0,0,1,1,0,69,1,1.1,0.9
45586,1,1.44,0.17,0,0,1,1,0,69,1,1.1,0.9
45587,1,1.35,0.56,0,0,1,1,0,69,1,1.1,0.9
45588,1,1.15,0.368,0,0,1,1,0,69,1,1.1,0.9
45591,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45593,1,1.29,0.219,0,0,1,1,0,69,1,1.1,0.9
45594,1,2.29,0.298,0,0,1,1,0,69,1,1.1,0.9
45595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45596,1,2.67,0.614,0,0,1,1,0,69,1,1.1,0.9
45597,1,3.53,1.165,0,0,1,1,0,69,1,1.1,0.9
45599,1,5.03,1.459,0,0,1,1,0,69,1,1.1,0.9
45600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45602,1,2.91,0.582,0,0,1,1,0,69,1,1.1,0.9
45603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45604,1,4.75,0.475,0,0,1,1,0,69,1,1.1,0.9
45605,1,3.55,0.71,0,0,1,1,0,69,1,1.1,0.9
45606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45607,1,8.69,1.738,0,0,1,1,0,69,1,1.1,0.9
45609,1,2.39,2.7,0,0,1,1,0,69,1,1.1,0.9
45610,1,1.28,2.41,0,0,1,1,0,69,1,1.1,0.9
45611,1,3.35,0.67,0,0,1,1,0,69,1,1.1,0.9
45612,1,2.26,0.429,0,0,1,1,0,69,1,1.1,0.9
45613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45614,1,1.45,0.189,0,0,1,1,0,69,1,1.1,0.9
45615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45618,1,8.05,2.254,0,0,1,1,0,69,1,1.1,0.9
45619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45623,1,2.63,0.71,0,0,1,1,0,69,1,1.1,0.9
45624,1,1.85,0.36,0,0,1,1,0,69,1,1.1,0.9
45625,1,2.52,0.655,0,0,1,1,0,69,1,1.1,0.9
45626,1,3.53,0.388,0,0,1,1,0,69,1,1.1,0.9
45627,1,2.48,3.03,0,0,1,1,0,69,1,1.1,0.9
45629,1,2.43,0.583,0,0,1,1,0,69,1,1.1,0.9
45630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45631,1,16.75,2.31,0,0,1,1,0,138,1,1.1,0.9
45632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45633,1,2.56,0.384,0,0,1,1,0,69,1,1.1,0.9
45638,1,0,0,0,27.4916745251,1,1,0,230,1,1.1,0.9
45639,1,0,0,0,-399.996335985,1,1,0,765,1,1.1,0.9
45640,1,4.22,0.675,0,0,1,1,0,69,1,1.1,0.9
45642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45644,1,3.26,0.456,0,0,1,1,0,69,1,1.1,0.9
45647,1,0,0,0,-165.403699375,1,1,0,138,1,1.1,0.9
45648,1,10.83,2.383,0,0,1,1,0,69,1,1.1,0.9
45650,1,0.74,0.2,0,0,1,1,0,69,1,1.1,0.9
45651,1,1.72,0.447,0,0,1,1,0,69,1,1.1,0.9
45652,1,1.82,0.564,0,0,1,1,0,69,1,1.1,0.9
45653,1,0,0,0,-52.1414494475,1,1,0,345,1,1.1,0.9
45654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45655,1,3.86,0.965,0,0,1,1,0,69,1,1.1,0.9
45657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45658,1,21.48,4.296,0,21.3903474162,1,1,0,138,1,1.1,0.9
45659,1,0,0,0,41.7921031777,1,1,0,138,1,1.1,0.9
45661,1,20.19,6.057,0,0,1,1,0,69,1,1.1,0.9
45662,1,3.12,0.468,0,0,1,1,0,69,1,1.1,0.9
45663,1,2.95,0.767,0,0,1,1,0,69,1,1.1,0.9
45664,1,6.11,0.733,0,0,1,1,0,69,1,1.1,0.9
45665,1,8.28,1.53,0,0,1,1,0,69,1,1.1,0.9
45666,1,7.42,0.816,0,0,1,1,0,69,1,1.1,0.9
45668,1,28.86,9.235,0,99.3604595794,1,1,0,138,1,1.1,0.9
45669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45672,1,2.86,0.4,0,0,1,1,0,69,1,1.1,0.9
45673,1,4.7,0.752,0,0,1,1,0,69,1,1.1,0.9
45674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45677,1,19.88,7.554,0,140.495974055,1,1,0,138,1,1.1,0.9
45678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45679,1,8.86,1.683,0,0,1,1,0,138,1,1.1,0.9
45680,1,2.41,0.723,0,26.1135137687,1,1,0,69,1,1.1,0.9
45681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45682,1,4.77,0.763,0,0,1,1,0,69,1,1.1,0.9
45683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45686,1,16.47,5.6,0,0,1,1,0,138,1,1.1,0.9
45687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45688,1,2.09,0.23,0,0,1,1,0,69,1,1.1,0.9
45689,1,4.9,1.176,0,0,1,1,0,69,1,1.1,0.9
45691,1,2.94,0.47,0,0,1,1,0,69,1,1.1,0.9
45692,1,2.71,0.596,0,0,1,1,0,69,1,1.1,0.9
45693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45694,1,10.36,2.072,0,0,1,1,0,69,1,1.1,0.9
45695,1,4.99,1.247,0,0,1,1,0,69,1,1.1,0.9
45696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45701,1,19.75,3.357,0,30.1780125319,1,1,0,138,1,1.1,0.9
45704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45705,1,2.83,0.311,0,0,1,1,0,69,1,1.1,0.9
45706,1,5.36,0.643,0,0,1,1,0,69,1,1.1,0.9
45708,1,8.01,2.002,0,0,1,1,0,69,1,1.1,0.9
45709,1,6.34,0.888,0,0,1,1,0,69,1,1.1,0.9
45710,1,9.88,0.988,0,0,1,1,0,69,1,1.1,0.9
45711,1,12.21,2.198,0,0,1,1,0,69,1,1.1,0.9
45712,1,7.76,1.009,0,0,1,1,0,69,1,1.1,0.9
45714,1,5.72,1.373,0,0,1,1,0,69,1,1.1,0.9
45715,1,9.28,1.206,0,0,1,1,0,69,1,1.1,0.9
45716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45717,1,3.96,1.188,0,0,1,1,0,138,1,1.1,0.9
45720,1,1.63,0.212,0,0,1,1,0,69,1,1.1,0.9
45722,1,1.74,0.313,0,0,1,1,0,69,1,1.1,0.9
45723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45724,1,35.11,8.426,0,21.2600259282,1,1,0,138,1,1.1,0.9
45726,1,1.16,0.209,0,0,1,1,0,69,1,1.1,0.9
45727,1,9.11,1.184,0,0,1,1,0,69,1,1.1,0.9
45728,1,3.56,0.56,0,0,1,1,0,69,1,1.1,0.9
45729,1,2.62,0.341,0,0,1,1,0,69,1,1.1,0.9
45730,1,3.39,1.119,0,0,1,1,0,69,1,1.1,0.9
45731,1,2.02,0.444,0,0,1,1,0,69,1,1.1,0.9
45732,1,0,0,0,-399.999542533,1,1,0,765,1,1.1,0.9
45733,1,3.2,0.96,0,0,1,1,0,69,1,1.1,0.9
45734,1,5.97,1.433,0,0,1,1,0,69,1,1.1,0.9
45735,1,0,0,0,126.565264243,1,1,0,230,1,1.1,0.9
45736,1,3.78,1.247,0,0,1,1,0,69,1,1.1,0.9
45737,1,5.67,0.91,0,0,1,1,0,69,1,1.1,0.9
45738,1,3.68,0.626,0,0,1,1,0,69,1,1.1,0.9
45739,1,2.54,0.838,0,0,1,1,0,69,1,1.1,0.9
45740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45744,1,2.06,0.35,0,0,1,1,0,69,1,1.1,0.9
45745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45746,1,31.68,5.702,0,13.5825842369,1,1,0,138,1,1.1,0.9
45747,1,3.57,0.964,0,0,1,1,0,69,1,1.1,0.9
45748,1,2.37,0.284,0,0,1,1,0,69,1,1.1,0.9
45749,1,10.38,3.01,0,0,1,1,0,69,1,1.1,0.9
45750,1,0,0,0,-72.9873273502,1,1,0,345,1,1.1,0.9
45751,1,5.44,1.142,0,0,1,1,0,69,1,1.1,0.9
45752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45757,1,1.76,0.51,0,0,1,1,0,69,1,1.1,0.9
45758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45760,1,2.09,0.272,0,0,1,1,0,69,1,1.1,0.9
45761,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45762,1,2.97,0.921,0,0,1,1,0,69,1,1.1,0.9
45763,1,10.8,1.188,0,0,1,1,0,69,1,1.1,0.9
45764,1,14.24,3.845,0,0,1,1,0,69,1,1.1,0.9
45765,1,12.9,2.58,0,0,1,1,0,138,1,1.1,0.9
45766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45767,1,1.4,0.32,0,0,1,1,0,69,1,1.1,0.9
45770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45775,1,2.41,0.554,0,0,1,1,0,69,1,1.1,0.9
45777,1,1.45,0.406,0,0,1,1,0,69,1,1.1,0.9
45778,1,5.69,1.821,0,0,1,1,0,69,1,1.1,0.9
45780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45786,1,21.22,3.395,0,70.5747172756,1,1,0,138,1,1.1,0.9
45787,1,9.07,3.175,0,0,1,1,0,138,1,1.1,0.9
45788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45789,1,0.83,0.48,0,0,1,1,0,69,1,1.1,0.9
45791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45792,1,1.96,0.216,0,0,1,1,0,69,1,1.1,0.9
45793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45794,1,6.88,1.514,0,0,1,1,0,69,1,1.1,0.9
45795,1,4.39,0.527,0,0,1,1,0,69,1,1.1,0.9
45796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45797,1,0,0,0,21.0207591884,1,1,0,138,1,1.1,0.9
45798,1,4.8,0.576,0,0,1,1,0,69,1,1.1,0.9
45799,1,8.84,1.326,0,12.5817005261,1,1,0,69,1,1.1,0.9
45800,1,2.15,0.581,0,0,1,1,0,69,1,1.1,0.9
45801,1,4.3,1.118,0,0,1,1,0,69,1,1.1,0.9
45802,1,7.21,2.091,0,0,1,1,0,69,1,1.1,0.9
45803,1,4.46,0.758,0,0,1,1,0,69,1,1.1,0.9
45805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45808,1,5.76,1.67,0,0,1,1,0,69,1,1.1,0.9
45809,1,15.75,2.52,0,0,1,1,0,69,1,1.1,0.9
45811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45813,1,10.47,2.303,0,0,1,1,0,69,1,1.1,0.9
45817,1,1.42,0.426,0,0,1,1,0,69,1,1.1,0.9
45818,1,5.25,1.68,0,0,1,1,0,69,1,1.1,0.9
45819,1,2.13,0.426,0,0,1,1,0,69,1,1.1,0.9
45820,1,1.6,0.272,0,0,1,1,0,69,1,1.1,0.9
45821,1,2.55,0.714,0,0,1,1,0,69,1,1.1,0.9
45822,1,5.18,0.984,0,0,1,1,0,69,1,1.1,0.9
45823,1,2.49,0.398,0,0,1,1,0,69,1,1.1,0.9
45824,1,4.27,0.641,0,0,1,1,0,69,1,1.1,0.9
45827,1,2.18,0.327,0,0,1,1,0,69,1,1.1,0.9
45828,1,4.44,0.533,0,0,1,1,0,69,1,1.1,0.9
45829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45831,1,2.57,0.257,0,0,1,1,0,69,1,1.1,0.9
45832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
