bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
45833,1,17.99,4.138,0,6.18694149407,1,1,0,69,1,1.1,0.9
45834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45835,1,9.46,2.27,0,0,1,1,0,69,1,1.1,0.9
45836,1,8.35,1.002,0,0,1,1,0,69,1,1.1,0.9
45837,1,14.09,3.1,0,44.2478737938,1,1,0,69,1,1.1,0.9
45839,1,1.57,0.48,0,0,1,1,0,69,1,1.1,0.9
45840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45843,1,6.79,1.154,0,0,1,1,0,69,1,1.1,0.9
45844,1,7.91,1.582,0,0,1,1,0,69,1,1.1,0.9
45845,1,1.16,0.29,0,29.8119127854,1,1,0,69,1,1.1,0.9
45846,1,1.14,0.182,0,0,1,1,0,69,1,1.1,0.9
45847,1,6.73,2.019,0,29.1519008518,1,1,0,69,1,1.1,0.9
45848,1,8.76,2.19,0,0,1,1,0,69,1,1.1,0.9
45850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45852,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45855,1,7.8,1.638,0,0,1,1,0,69,1,1.1,0.9
45856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45858,1,4.71,0.801,0,0,1,1,0,69,1,1.1,0.9
45859,1,2.02,0.545,0,0,1,1,0,69,1,1.1,0.9
45860,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45864,1,60.89,18.267,0,76.6035988935,1,1,0,138,1,1.1,0.9
45865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45866,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45868,1,2.41,0.578,0,0,1,1,0,69,1,1.1,0.9
45869,1,2.47,0.667,0,0,1,1,0,69,1,1.1,0.9
45870,1,2.14,0.428,0,0,1,1,0,69,1,1.1,0.9
45871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45872,1,20.12,5.03,0,-27.5779370549,1,1,0,230,1,1.1,0.9
45873,1,12.66,2.785,0,0,1,1,0,230,1,1.1,0.9
45874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45875,1,1.58,0.253,0,0,1,1,0,69,1,1.1,0.9
45876,1,2.13,0.49,0,0,1,1,0,69,1,1.1,0.9
45877,1,6.73,2.154,0,0,1,1,0,69,1,1.1,0.9
45879,1,9.53,3.526,0,0,1,1,0,138,1,1.1,0.9
45880,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45881,1,2.24,0.605,0,0,1,1,0,69,1,1.1,0.9
45882,1,15.48,6.192,0,3.79008220345,1,1,0,138,1,1.1,0.9
45883,1,11.36,4.544,0,0,1,1,0,138,1,1.1,0.9
45884,1,23.1,6.468,0,0,1,1,0,138,1,1.1,0.9
45885,1,6.91,0.691,0,0,1,1,0,69,1,1.1,0.9
45886,1,191.06,61.139,0,199.999226352,1,1,0,230,1,1.1,0.9
45887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45889,1,1.93,0.521,0,0,1,1,0,69,1,1.1,0.9
45890,1,5.04,1.26,0,0,1,1,0,69,1,1.1,0.9
45891,1,2.38,6.92,0,0,1,1,0,69,1,1.1,0.9
45892,1,2.25,0.292,0,0,1,1,0,69,1,1.1,0.9
45893,1,2.14,0.321,0,0,1,1,0,69,1,1.1,0.9
45894,1,6.9,1.863,0,0,1,1,0,69,1,1.1,0.9
45895,1,6.27,1.63,0,0,1,1,0,69,1,1.1,0.9
45896,1,2.42,0.726,0,0,1,1,0,69,1,1.1,0.9
45897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45898,1,21.82,5.891,0,0,1,1,0,138,1,1.1,0.9
45899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45901,1,9.76,1.366,0,0,1,1,0,69,1,1.1,0.9
45902,1,4.63,0.833,0,0,1,1,0,69,1,1.1,0.9
45903,1,2.21,0.265,0,0,1,1,0,69,1,1.1,0.9
45906,1,1.41,0.282,0,0,1,1,0,69,1,1.1,0.9
45907,1,12.55,1.632,0,0,1,1,0,69,1,1.1,0.9
45908,1,5.1,0.51,0,0,1,1,0,69,1,1.1,0.9
45912,1,4.97,0.845,0,0,1,1,0,69,1,1.1,0.9
45913,1,19.09,3.436,0,0,1,1,0,138,1,1.1,0.9
45914,1,5.69,0.797,0,0,1,1,0,69,1,1.1,0.9
45916,1,4.58,0.641,0,0,1,1,0,69,1,1.1,0.9
45917,1,7.26,1.67,0,0,1,1,0,69,1,1.1,0.9
45918,1,35.23,10.569,0,23.5851963938,1,1,0,138,1,1.1,0.9
45919,1,0,0,0,-24.8849929706,1,1,0,138,1,1.1,0.9
45923,1,5.9,0.944,0,0,1,1,0,138,1,1.1,0.9
45925,1,2.6,0.728,0,0,1,1,0,69,1,1.1,0.9
45926,1,2.14,0.385,0,0,1,1,0,69,1,1.1,0.9
45927,1,1.92,0.38,0,0,1,1,0,69,1,1.1,0.9
45928,1,5.84,1.051,0,0,1,1,0,69,1,1.1,0.9
45929,1,1.25,0.237,0,0,1,1,0,69,1,1.1,0.9
45930,1,1.36,0.299,0,0,1,1,0,69,1,1.1,0.9
45931,1,2.96,0.77,0,0,1,1,0,69,1,1.1,0.9
45932,1,2.17,0.44,0,0,1,1,0,69,1,1.1,0.9
45933,1,7.94,1.747,0,0,1,1,0,69,1,1.1,0.9
45934,1,7.58,1.819,0,11.7889277113,1,1,0,69,1,1.1,0.9
45935,1,1.2,0.216,0,0,1,1,0,69,1,1.1,0.9
45936,1,7.56,1.436,0,0,1,1,0,69,1,1.1,0.9
45938,1,0.89,0.78,0,0,1,1,0,69,1,1.1,0.9
45939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45942,1,6.65,0.732,0,0,1,1,0,69,1,1.1,0.9
45944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45946,1,3.42,1.129,0,0,1,1,0,69,1,1.1,0.9
45947,1,2.89,0.52,0,0,1,1,0,69,1,1.1,0.9
45948,1,17.32,4.33,0,0,1,1,0,138,1,1.1,0.9
45949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45950,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45951,1,9.19,1.47,0,0,1,1,0,69,1,1.1,0.9
45952,1,5.67,1.531,0,0,1,1,0,69,1,1.1,0.9
45954,1,3.4,0.69,0,0,1,1,0,69,1,1.1,0.9
45955,1,4.76,0.571,0,0,1,1,0,69,1,1.1,0.9
45956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45957,1,3.63,0.835,0,0,1,1,0,69,1,1.1,0.9
45958,1,23.85,9.54,0,0,1,1,0,138,1,1.1,0.9
45959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45961,1,16.81,4.707,0,0,1,1,0,230,1,1.1,0.9
45962,1,15.7,7.85,0,22.2151464264,1,1,0,345,1,1.1,0.9
45963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45964,1,6.75,1.62,0,0,1,1,0,69,1,1.1,0.9
45965,1,1.65,0.264,0,0,1,1,0,69,1,1.1,0.9
45967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45970,1,9.24,2.68,0,0,1,1,0,69,1,1.1,0.9
45971,1,6.88,2.27,0,0,1,1,0,69,1,1.1,0.9
45972,1,2.49,0.249,0,0,1,1,0,69,1,1.1,0.9
45973,1,6.74,1.82,0,0,1,1,0,69,1,1.1,0.9
45974,1,0,0,0,43.7413885914,1,1,0,230,1,1.1,0.9
45975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45978,1,0,0,0,0,1,1,0,230,1,1.1,0.9
45979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45983,1,6.33,2.089,0,0,1,1,0,69,1,1.1,0.9
45985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45987,1,11.68,2.803,0,0,1,1,0,138,1,1.1,0.9
45988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45989,1,4.31,0.603,0,0,1,1,0,69,1,1.1,0.9
45990,1,7.36,1.693,0,0,1,1,0,69,1,1.1,0.9
45991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45994,1,1.66,0.315,0,0,1,1,0,69,1,1.1,0.9
45995,1,2,0.3,0,0,1,1,0,69,1,1.1,0.9
45997,1,2.95,0.384,0,0,1,1,0,69,1,1.1,0.9
45998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45999,1,4,1.32,0,0,1,1,0,69,1,1.1,0.9
46000,1,0,0,0,-92.3189981131,1,1,0,765,1,1.1,0.9
46001,1,72.39,28.956,0,95.8205120278,1,1,0,138,1,1.1,0.9
46002,1,0,0,0,-14.6429203134,1,1,0,138,1,1.1,0.9
46003,1,1.45,0.348,0,0,1,1,0,69,1,1.1,0.9
46004,1,1.45,0.319,0,0,1,1,0,69,1,1.1,0.9
46005,1,4.22,1.139,0,0,1,1,0,69,1,1.1,0.9
46006,1,1.2,0.156,0,0,1,1,0,69,1,1.1,0.9
46007,1,8.7,2.436,0,0,1,1,0,69,1,1.1,0.9
46011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46012,1,0,0,0,-199.999601115,1,1,0,765,1,1.1,0.9
46013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46018,1,3.82,0.84,0,0,1,1,0,69,1,1.1,0.9
46019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46020,1,4.7,1.504,0,0,1,1,0,69,1,1.1,0.9
46021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46023,1,3.12,0.437,0,0,1,1,0,69,1,1.1,0.9
46024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46025,1,33.04,10.573,0,67.8230399086,1,1,0,138,1,1.1,0.9
46026,1,4.83,1.497,0,0,1,1,0,69,1,1.1,0.9
46027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46029,1,1.65,0.462,0,0,1,1,0,69,1,1.1,0.9
46030,1,2.67,0.641,0,0,1,1,0,69,1,1.1,0.9
46031,1,1.68,0.521,0,0,1,1,0,69,1,1.1,0.9
46032,1,3.25,0.878,0,0,1,1,0,69,1,1.1,0.9
46033,1,1.46,0.37,0,0,1,1,0,69,1,1.1,0.9
46034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46035,1,6.26,1.002,0,0,1,1,0,69,1,1.1,0.9
46036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46037,1,3.81,0.381,0,0,1,1,0,69,1,1.1,0.9
46038,1,2.33,0.746,0,0,1,1,0,69,1,1.1,0.9
46039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46040,1,4.37,0.481,0,0,1,1,0,69,1,1.1,0.9
46041,1,1.31,0.419,0,0,1,1,0,69,1,1.1,0.9
46042,1,0.92,0.092,0,0,1,1,0,69,1,1.1,0.9
46043,1,1.04,0.104,0,0,1,1,0,69,1,1.1,0.9
46044,1,2.05,0.85,0,0,1,1,0,69,1,1.1,0.9
46045,1,2.19,0.372,0,0,1,1,0,69,1,1.1,0.9
46046,1,1.65,0.23,0,0,1,1,0,69,1,1.1,0.9
46047,1,1.75,0.262,0,0,1,1,0,69,1,1.1,0.9
46048,1,2.39,0.645,0,0,1,1,0,69,1,1.1,0.9
46049,1,3.3,0.858,0,0,1,1,0,69,1,1.1,0.9
46050,1,2.32,0.441,0,0,1,1,0,69,1,1.1,0.9
46051,1,2.37,0.758,0,0,1,1,0,69,1,1.1,0.9
46052,1,1.07,0.353,0,0,1,1,0,69,1,1.1,0.9
46053,1,1.61,0.241,0,0,1,1,0,69,1,1.1,0.9
46055,1,1.68,0.218,0,0,1,1,0,69,1,1.1,0.9
46056,1,4.44,0.577,0,0,1,1,0,69,1,1.1,0.9
46057,1,3.36,0.638,0,0,1,1,0,69,1,1.1,0.9
46058,1,9.31,1.769,0,0,1,1,0,69,1,1.1,0.9
46059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46060,1,1.74,0.244,0,0,1,1,0,69,1,1.1,0.9
46061,1,1.38,0.317,0,0,1,1,0,69,1,1.1,0.9
46062,1,3.7,0.407,0,0,1,1,0,69,1,1.1,0.9
46064,1,3.87,1.045,0,0,1,1,0,69,1,1.1,0.9
46065,1,2.32,0.51,0,0,1,1,0,69,1,1.1,0.9
46066,1,1.57,0.408,0,0,1,1,0,69,1,1.1,0.9
46067,1,0.77,0.246,0,0,1,1,0,69,1,1.1,0.9
46068,1,1.49,0.313,0,0,1,1,0,69,1,1.1,0.9
46069,1,1.7,0.408,0,0,1,1,0,69,1,1.1,0.9
46070,1,1.83,0.586,0,0,1,1,0,69,1,1.1,0.9
46071,1,2.36,0.614,0,0,1,1,0,69,1,1.1,0.9
46072,1,1.24,0.26,0,0,1,1,0,69,1,1.1,0.9
46073,1,1.58,0.3,0,0,1,1,0,69,1,1.1,0.9
46074,1,2.26,0.701,0,0,1,1,0,69,1,1.1,0.9
46076,1,1.37,0.192,0,0,1,1,0,69,1,1.1,0.9
46078,1,3.39,0.78,0,0,1,1,0,69,1,1.1,0.9
46079,1,1.16,0.197,0,0,1,1,0,69,1,1.1,0.9
46080,1,1.22,0.171,0,0,1,1,0,69,1,1.1,0.9
46081,1,1.41,0.141,0,0,1,1,0,69,1,1.1,0.9
46082,1,0.69,0.117,0,0,1,1,0,69,1,1.1,0.9
46083,1,1.3,0.169,0,0,1,1,0,69,1,1.1,0.9
46084,1,1.9,0.285,0,0,1,1,0,69,1,1.1,0.9
46085,1,1.69,0.18,0,0,1,1,0,69,1,1.1,0.9
46086,1,1.18,0.248,0,0,1,1,0,69,1,1.1,0.9
46087,1,1.59,0.223,0,0,1,1,0,69,1,1.1,0.9
46088,1,2.93,0.586,0,0,1,1,0,69,1,1.1,0.9
46089,1,3.99,0.758,0,0,1,1,0,69,1,1.1,0.9
46090,1,1.25,0.213,0,0,1,1,0,69,1,1.1,0.9
46091,1,2.71,0.813,0,0,1,1,0,69,1,1.1,0.9
46092,1,5.51,1.047,0,0,1,1,0,69,1,1.1,0.9
46093,1,1.89,0.378,0,0,1,1,0,69,1,1.1,0.9
46094,1,2.53,0.531,0,0,1,1,0,69,1,1.1,0.9
46095,1,0.9,0.252,0,0,1,1,0,69,1,1.1,0.9
46096,1,0.62,0.167,0,0,1,1,0,69,1,1.1,0.9
46097,1,0.9,0.288,0,0,1,1,0,69,1,1.1,0.9
46098,1,0.6,0.168,0,0,1,1,0,69,1,1.1,0.9
46099,1,0.69,0.09,0,0,1,1,0,69,1,1.1,0.9
46100,1,0.65,0.175,0,0,1,1,0,69,1,1.1,0.9
46101,1,0.98,0.274,0,0,1,1,0,69,1,1.1,0.9
46102,1,3.18,0.636,0,0,1,1,0,69,1,1.1,0.9
46103,1,2.32,0.302,0,0,1,1,0,69,1,1.1,0.9
46104,1,1.42,0.256,0,0,1,1,0,69,1,1.1,0.9
46105,1,0.88,0.176,0,0,1,1,0,69,1,1.1,0.9
46106,1,1.47,0.176,0,0,1,1,0,69,1,1.1,0.9
46107,1,2.91,0.669,0,0,1,1,0,69,1,1.1,0.9
46109,1,1.07,0.193,0,0,1,1,0,69,1,1.1,0.9
46110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46112,1,2.17,0.434,0,0,1,1,0,69,1,1.1,0.9
46115,1,4.33,0.563,0,0,1,1,0,69,1,1.1,0.9
46116,1,1.58,0.411,0,0,1,1,0,69,1,1.1,0.9
46118,1,2.22,0.266,0,0,1,1,0,69,1,1.1,0.9
46119,1,2.19,0.3,0,0,1,1,0,69,1,1.1,0.9
46121,1,4.87,1.558,0,0,1,1,0,138,1,1.1,0.9
46122,1,0,0,0,199.990073291,1,1,0,230,1,1.1,0.9
46125,1,1.6,0.224,0,0,1,1,0,69,1,1.1,0.9
46127,1,3.25,0.91,0,0,1,1,0,69,1,1.1,0.9
46128,1,1.66,0.465,0,0,1,1,0,69,1,1.1,0.9
46129,1,0.83,0.183,0,0,1,1,0,69,1,1.1,0.9
46131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46132,1,3.1,1.085,0,0,1,1,0,138,1,1.1,0.9
46133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46134,1,1.62,0.389,0,0,1,1,0,69,1,1.1,0.9
46135,1,5.87,1.82,0,0,1,1,0,69,1,1.1,0.9
46137,1,4.79,0.766,0,0,1,1,0,69,1,1.1,0.9
46138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46139,1,1.82,0.419,0,0,1,1,0,69,1,1.1,0.9
46140,1,1.11,0.366,0,0,1,1,0,69,1,1.1,0.9
46142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46149,1,3.03,0.303,0,0,1,1,0,69,1,1.1,0.9
46150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46152,1,1.85,0.24,0,0,1,1,0,69,1,1.1,0.9
46153,1,3.38,0.642,0,0,1,1,0,69,1,1.1,0.9
46154,1,1.91,0.344,0,0,1,1,0,69,1,1.1,0.9
46155,1,3.12,0.78,0,0,1,1,0,69,1,1.1,0.9
46156,1,4.36,1.177,0,0,1,1,0,69,1,1.1,0.9
46159,1,1.96,0.274,0,0,1,1,0,69,1,1.1,0.9
46160,1,1.93,0.347,0,0,1,1,0,69,1,1.1,0.9
46161,1,1.77,0.549,0,0,1,1,0,69,1,1.1,0.9
46162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46163,1,14.72,3.091,0,0,1,1,0,69,1,1.1,0.9
46164,1,0.75,0.128,0,0,1,1,0,69,1,1.1,0.9
46166,1,1.83,0.512,0,0,1,1,0,69,1,1.1,0.9
46167,1,4.91,1.326,0,0,1,1,0,138,1,1.1,0.9
46168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46169,1,1.54,0.18,0,0,1,1,0,69,1,1.1,0.9
46170,1,1.79,0.286,0,0,1,1,0,69,1,1.1,0.9
46172,1,3.5,0.525,0,0,1,1,0,69,1,1.1,0.9
46173,1,3.6,0.756,0,0,1,1,0,69,1,1.1,0.9
46175,1,2.07,0.683,0,0,1,1,0,69,1,1.1,0.9
46177,1,2.02,0.364,0,0,1,1,0,69,1,1.1,0.9
46178,1,1.84,0.331,0,0,1,1,0,69,1,1.1,0.9
46179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46180,1,2.76,0.745,0,0,1,1,0,69,1,1.1,0.9
46181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46182,1,6.71,1.745,0,0,1,1,0,138,1,1.1,0.9
46183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46185,1,10.16,3.353,0,0,1,1,0,138,1,1.1,0.9
46186,1,2.04,0.449,0,0,1,1,0,69,1,1.1,0.9
46187,1,1.93,0.463,0,0,1,1,0,69,1,1.1,0.9
46188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46189,1,7.83,1.175,0,50.1641548845,1,1,0,138,1,1.1,0.9
46190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46197,1,1.57,0.392,0,0,1,1,0,69,1,1.1,0.9
46198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46199,1,60.7,16.389,0,-4.31158094483,1,1,0,345,1,1.1,0.9
46200,1,73.4,22.02,0,-1.89617249857,1,1,0,345,1,1.1,0.9
46201,1,2.22,0.644,0,0,1,1,0,69,1,1.1,0.9
46202,1,8.03,1.847,0,0,1,1,0,230,1,1.1,0.9
46204,1,0,0,0,-60.2995707582,1,1,0,230,1,1.1,0.9
46205,1,0.74,0.237,0,0,1,1,0,69,1,1.1,0.9
46206,1,6.81,1.158,0,0,1,1,0,69,1,1.1,0.9
46207,1,5.37,1.396,0,0,1,1,0,69,1,1.1,0.9
46208,1,2.32,0.742,0,0,1,1,0,69,1,1.1,0.9
46209,1,2.75,0.66,0,0,1,1,0,69,1,1.1,0.9
46210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46211,1,7.63,3.815,0,0,1,1,0,138,1,1.1,0.9
46213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46215,1,3.35,0.938,0,0,1,1,0,69,1,1.1,0.9
46217,1,1.65,0.247,0,0,1,1,0,69,1,1.1,0.9
46218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46219,1,10.86,3.475,0,0,1,1,0,69,1,1.1,0.9
46220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46221,1,4.98,0.697,0,0,1,1,0,69,1,1.1,0.9
46222,1,1.76,0.264,0,0,1,1,0,69,1,1.1,0.9
46223,1,1.69,0.507,0,0,1,1,0,69,1,1.1,0.9
46224,1,2.82,0.31,0,0,1,1,0,69,1,1.1,0.9
46225,1,3.54,0.496,0,0,1,1,0,69,1,1.1,0.9
46226,1,1.96,0.47,0,0,1,1,0,69,1,1.1,0.9
46227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46229,1,1.01,0.172,0,0,1,1,0,69,1,1.1,0.9
46230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46234,1,3.25,0.488,0,0,1,1,0,69,1,1.1,0.9
46237,1,8.22,2.63,0,0,1,1,0,69,1,1.1,0.9
46238,1,9.11,1.002,0,0,1,1,0,69,1,1.1,0.9
46239,1,6.69,0.87,0,0,1,1,0,69,1,1.1,0.9
46240,1,3.97,1.112,0,0,1,1,0,69,1,1.1,0.9
46242,1,3.99,0.399,0,0,1,1,0,69,1,1.1,0.9
46243,1,2.59,0.57,0,0,1,1,0,69,1,1.1,0.9
46244,1,3.49,0.593,0,0,1,1,0,69,1,1.1,0.9
46245,1,2.81,0.478,0,0,1,1,0,69,1,1.1,0.9
46246,1,1.56,0.187,0,0,1,1,0,69,1,1.1,0.9
46247,1,1.67,0.317,0,0,1,1,0,69,1,1.1,0.9
46248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46250,1,4.59,1.239,0,0,1,1,0,69,1,1.1,0.9
46251,1,1.96,0.47,0,0,1,1,0,69,1,1.1,0.9
46252,1,3.25,0.325,0,0,1,1,0,69,1,1.1,0.9
46255,1,17.14,3.257,0,0,1,1,0,138,1,1.1,0.9
46257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46259,1,1.9,0.38,0,0,1,1,0,69,1,1.1,0.9
46260,1,8.38,1.76,0,0,1,1,0,138,1,1.1,0.9
46261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46264,1,4.22,1.097,0,0,1,1,0,69,1,1.1,0.9
46265,1,3.29,0.954,0,0,1,1,0,69,1,1.1,0.9
46266,1,2.76,0.359,0,0,1,1,0,69,1,1.1,0.9
46267,1,0,0,0,-18.7155197447,1,1,0,230,1,1.1,0.9
46268,1,0,0,0,-19.7459381028,1,1,0,138,1,1.1,0.9
46269,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46273,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46277,1,4.72,1.038,0,0,1,1,0,69,1,1.1,0.9
46278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46287,1,1.65,0.38,0,0,1,1,0,69,1,1.1,0.9
46288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46290,1,1.28,0.346,0,0,1,1,0,69,1,1.1,0.9
46292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46293,1,2.21,0.243,0,0,1,1,0,69,1,1.1,0.9
46295,1,2.31,0.462,0,0,1,1,0,138,1,1.1,0.9
46296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46300,1,0,0,0,-17.7912458999,1,1,0,345,1,1.1,0.9
46301,1,1.02,0.245,0,0,1,1,0,69,1,1.1,0.9
46302,1,2.41,0.337,0,0,1,1,0,69,1,1.1,0.9
46303,1,0,0,0,71.2186303899,1,1,0,138,1,1.1,0.9
46304,1,11.28,5.64,0,0,1,1,0,138,1,1.1,0.9
46305,1,11.56,2.196,0,0,1,1,0,69,1,1.1,0.9
46307,1,278.01,139.01,0,-399.991110202,1,1,0,765,1,1.1,0.9
46308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46309,1,0,0,0,-51.7402030891,1,1,0,138,1,1.1,0.9
46311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46314,1,4.27,1.238,0,0,1,1,0,69,1,1.1,0.9
46315,1,1.52,0.228,0,0,1,1,0,69,1,1.1,0.9
46316,1,5.35,0.802,0,0,1,1,0,69,1,1.1,0.9
46318,1,5.52,1.36,0,0,1,1,0,69,1,1.1,0.9
46320,1,3.1,0.806,0,0,1,1,0,69,1,1.1,0.9
46321,1,7.98,1.676,0,0,1,1,0,69,1,1.1,0.9
46322,1,2.56,0.794,0,0,1,1,0,69,1,1.1,0.9
46323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46324,1,4.86,0.972,0,0,1,1,0,69,1,1.1,0.9
46325,1,0.86,0.198,0,0,1,1,0,69,1,1.1,0.9
46326,1,4.18,0.961,0,0,1,1,0,69,1,1.1,0.9
46328,1,5.05,1.464,0,0,1,1,0,69,1,1.1,0.9
46331,1,2.89,0.462,0,0,1,1,0,69,1,1.1,0.9
46332,1,1.99,0.577,0,0,1,1,0,69,1,1.1,0.9
46336,1,2.51,0.803,0,0,1,1,0,69,1,1.1,0.9
46337,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46339,1,3.02,1.03,0,0,1,1,0,69,1,1.1,0.9
46340,1,2.47,1.38,0,0,1,1,0,69,1,1.1,0.9
46341,1,1.85,1.11,0,0,1,1,0,69,1,1.1,0.9
46342,1,7.21,2.307,0,0,1,1,0,69,1,1.1,0.9
46343,1,2.97,0.95,0,0,1,1,0,69,1,1.1,0.9
46344,1,3.77,1.08,0,0,1,1,0,69,1,1.1,0.9
46345,1,8.46,0.931,0,0,1,1,0,69,1,1.1,0.9
46346,1,1.31,0.197,0,0,1,1,0,69,1,1.1,0.9
46348,1,24.54,7.607,0,0,1,1,0,69,1,1.1,0.9
46349,1,3.04,0.973,0,0,1,1,0,69,1,1.1,0.9
46350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46351,1,2.98,0.685,0,0,1,1,0,69,1,1.1,0.9
46352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46355,1,10.66,2.239,0,0,1,1,0,69,1,1.1,0.9
46356,1,12.25,1.715,0,0,1,1,0,69,1,1.1,0.9
46357,1,4.81,1.01,0,0,1,1,0,69,1,1.1,0.9
46358,1,2.64,0.686,0,0,1,1,0,69,1,1.1,0.9
46359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46361,1,0,0,0,-399.996984229,1,1,0,765,1,1.1,0.9
46362,1,4.75,1.235,0,0,1,1,0,138,1,1.1,0.9
46363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46364,1,0,0,0,-21.3447436038,1,1,0,345,1,1.1,0.9
46368,1,9.95,1.99,0,0,1,1,0,69,1,1.1,0.9
46371,1,15.82,3.47,0,0,1,1,0,69,1,1.1,0.9
46373,1,2.96,0.799,0,0,1,1,0,69,1,1.1,0.9
46377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46378,1,5.14,1.028,0,0,1,1,0,69,1,1.1,0.9
46379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46380,1,10.18,3.767,0,0,1,1,0,345,1,1.1,0.9
46381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46382,1,32.09,10.59,0,48.9704495686,1,1,0,345,1,1.1,0.9
46383,1,0,0,0,-88.4884573046,1,1,0,345,1,1.1,0.9
46385,1,0,0,0,56.7315285921,1,1,0,230,1,1.1,0.9
46386,1,43.79,21.895,0,-128.05508448,1,1,0,345,1,1.1,0.9
46389,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46396,1,5.13,1.334,0,-13.2164771928,1,1,0,230,1,1.1,0.9
46397,1,0,0,0,3.01118642606,1,1,0,138,1,1.1,0.9
46398,1,3.07,0.675,0,0,1,1,0,69,1,1.1,0.9
46399,1,1.76,0.211,0,0,1,1,0,69,1,1.1,0.9
46400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46401,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46402,1,3.74,0.935,0,0,1,1,0,69,1,1.1,0.9
46403,1,6.04,1.752,0,0,1,1,0,69,1,1.1,0.9
46404,1,3.8,1.026,0,0,1,1,0,69,1,1.1,0.9
46405,1,23.55,5.416,0,0,1,1,0,138,1,1.1,0.9
46406,1,2.45,0.441,0,0,1,1,0,69,1,1.1,0.9
46407,1,2.91,0.495,0,0,1,1,0,69,1,1.1,0.9
46408,1,2.36,0.26,0,0,1,1,0,69,1,1.1,0.9
46409,1,2.42,0.605,0,0,1,1,0,69,1,1.1,0.9
46410,1,1.71,0.291,0,0,1,1,0,69,1,1.1,0.9
46411,1,2.58,0.593,0,0,1,1,0,69,1,1.1,0.9
46412,1,5.92,1.954,0,0,1,1,0,69,1,1.1,0.9
46413,1,13.17,4.214,0,0,1,1,0,69,1,1.1,0.9
46414,1,2.86,0.572,0,0,1,1,0,69,1,1.1,0.9
46415,1,6.2,0.93,0,0,1,1,0,69,1,1.1,0.9
46416,1,6.51,1.888,0,0,1,1,0,69,1,1.1,0.9
46417,1,2.18,0.32,0,0,1,1,0,69,1,1.1,0.9
46418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46422,1,10.99,4.066,0,0,1,1,0,138,1,1.1,0.9
46423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46424,1,9.99,1.399,0,0,1,1,0,69,1,1.1,0.9
46425,1,7.85,1.57,0,0,1,1,0,69,1,1.1,0.9
46428,1,0,0,0,-399.998828019,1,1,0,765,1,1.1,0.9
46430,1,2.47,0.346,0,0,1,1,0,69,1,1.1,0.9
46432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46433,1,1.5,0.18,0,0,1,1,0,69,1,1.1,0.9
46434,1,7.59,1.063,0,0,1,1,0,69,1,1.1,0.9
46436,1,7.47,1.569,0,0,1,1,0,69,1,1.1,0.9
46439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46441,1,4.88,0.586,0,0,1,1,0,69,1,1.1,0.9
46442,1,2.55,0.357,0,0,1,1,0,69,1,1.1,0.9
46443,1,10.05,1.005,0,0,1,1,0,69,1,1.1,0.9
46444,1,13.39,1.473,0,0,1,1,0,69,1,1.1,0.9
46445,1,0,0,0,21.8825990257,1,1,0,138,1,1.1,0.9
46446,1,13.49,4.721,0,14.594437104,1,1,0,230,1,1.1,0.9
46448,1,4.35,1.1,0,0,1,1,0,69,1,1.1,0.9
46449,1,2.41,0.362,0,0,1,1,0,69,1,1.1,0.9
46450,1,2.05,0.287,0,0,1,1,0,69,1,1.1,0.9
46451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46452,1,0,0,0,-29.3759964273,1,1,0,230,1,1.1,0.9
46453,1,13.59,3.533,0,26.36996084,1,1,0,230,1,1.1,0.9
46454,1,2.56,0.845,0,0,1,1,0,69,1,1.1,0.9
46455,1,2.14,0.706,0,0,1,1,0,69,1,1.1,0.9
46456,1,4.45,0.801,0,0,1,1,0,69,1,1.1,0.9
46457,1,8.96,2.15,0,53.9225024621,1,1,0,230,1,1.1,0.9
46458,1,0,0,0,12.2132128757,1,1,0,230,1,1.1,0.9
46459,1,1.43,0.272,0,0,1,1,0,69,1,1.1,0.9
46460,1,3.04,0.882,0,0,1,1,0,69,1,1.1,0.9
46461,1,6.13,1.287,0,0,1,1,0,69,1,1.1,0.9
46462,1,1.36,0.26,0,0,1,1,0,69,1,1.1,0.9
46463,1,0,0,0,6.64824312224,1,1,0,138,1,1.1,0.9
46464,1,0,0,0,199.996316318,1,1,0,345,1,1.1,0.9
46465,1,8.69,2.433,0,0,1,1,0,69,1,1.1,0.9
46467,1,2.29,0.275,0,0,1,1,0,69,1,1.1,0.9
46468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46470,1,7.14,2.213,0,0,1,1,0,69,1,1.1,0.9
46471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46472,1,3.48,0.487,0,0,1,1,0,69,1,1.1,0.9
46473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46475,1,5.59,1.23,0,0,1,1,0,69,1,1.1,0.9
46476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46478,1,4.34,1.042,0,0,1,1,0,69,1,1.1,0.9
46479,1,2.87,0.287,0,0,1,1,0,69,1,1.1,0.9
46481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46483,1,2.52,0.529,0,0,1,1,0,69,1,1.1,0.9
46484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46485,1,2.7,0.378,0,0,1,1,0,69,1,1.1,0.9
46487,1,1.32,0.277,0,0,1,1,0,69,1,1.1,0.9
46488,1,2.15,0.688,0,0,1,1,0,69,1,1.1,0.9
46489,1,9.83,2.064,0,0,1,1,0,69,1,1.1,0.9
46490,1,15.39,3.232,0,0,1,1,0,138,1,1.1,0.9
46491,1,0,0,0,37.4895551986,1,1,0,138,1,1.1,0.9
46492,1,4.81,1.202,0,0,1,1,0,69,1,1.1,0.9
46493,1,1.78,0.552,0,0,1,1,0,69,1,1.1,0.9
46495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46496,1,2.98,0.954,0,0,1,1,0,69,1,1.1,0.9
46497,1,4.41,0.573,0,0,1,1,0,69,1,1.1,0.9
46498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46499,1,7.17,1.004,0,0,1,1,0,69,1,1.1,0.9
46500,1,3.63,0.871,0,0,1,1,0,69,1,1.1,0.9
46501,1,6.27,1.881,0,0,1,1,0,69,1,1.1,0.9
46502,1,9.28,5.75,0,0,1,1,0,69,1,1.1,0.9
46503,1,0,0,0,-19.3664199948,1,1,0,138,1,1.1,0.9
46504,1,0,0,0,-18.5565691035,1,1,0,765,1,1.1,0.9
46505,1,5.77,1.789,0,0,1,1,0,69,1,1.1,0.9
46506,1,10.26,5.13,0,0,1,1,0,138,1,1.1,0.9
46509,1,2.37,0.545,0,0,1,1,0,69,1,1.1,0.9
46510,1,1.22,0.159,0,0,1,1,0,69,1,1.1,0.9
46511,1,6.21,2.422,0,0,1,1,0,138,1,1.1,0.9
46512,1,0,0,0,-69.5410525051,1,1,0,230,1,1.1,0.9
46513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46514,1,30.26,9.986,0,-81.0261091703,1,1,0,138,1,1.1,0.9
46515,1,68.03,16.327,0,169.937910961,1,1,0,138,1,1.1,0.9
46516,1,1.64,0.426,0,0,1,1,0,69,1,1.1,0.9
46517,1,2.85,0.599,0,0,1,1,0,69,1,1.1,0.9
46518,1,11.43,1.257,0,0,1,1,0,69,1,1.1,0.9
46519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46520,1,6.34,1.078,0,0,1,1,0,69,1,1.1,0.9
46521,1,16.98,3.566,0,0,1,1,0,69,1,1.1,0.9
46522,1,2.72,0.544,0,0,1,1,0,69,1,1.1,0.9
46523,1,22.01,5.943,0,46.0570040429,1,1,0,138,1,1.1,0.9
46526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46528,1,12.51,4.003,0,0,1,1,0,69,1,1.1,0.9
46530,1,5.24,0.996,0,0,1,1,0,69,1,1.1,0.9
46531,1,5.38,0.915,0,0,1,1,0,69,1,1.1,0.9
46533,1,7.3,1.606,0,0,1,1,0,69,1,1.1,0.9
46534,1,9.26,2.037,0,0,1,1,0,69,1,1.1,0.9
46535,1,4.14,0.911,0,0,1,1,0,69,1,1.1,0.9
46536,1,5.34,1.175,0,0,1,1,0,69,1,1.1,0.9
46537,1,4.06,0.528,0,0,1,1,0,69,1,1.1,0.9
46538,1,18.12,3.986,0,0,1,1,0,69,1,1.1,0.9
46539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46540,1,12.1,2.299,0,0,1,1,0,69,1,1.1,0.9
46541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46542,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46543,1,5.5,1.265,0,0,1,1,0,69,1,1.1,0.9
46544,1,3.01,0.752,0,0,1,1,0,69,1,1.1,0.9
46545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46546,1,2.97,0.95,0,0,1,1,0,69,1,1.1,0.9
46548,1,4.18,1.129,0,0,1,1,0,69,1,1.1,0.9
46549,1,6.39,1.278,0,0,1,1,0,69,1,1.1,0.9
46550,1,6.7,1.943,0,0,1,1,0,69,1,1.1,0.9
46551,1,4.44,0.577,0,0,1,1,0,69,1,1.1,0.9
46552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46556,1,9.31,1.676,0,0,1,1,0,69,1,1.1,0.9
46557,1,1.17,0.316,0,0,1,1,0,69,1,1.1,0.9
46558,1,2.51,0.251,0,0,1,1,0,69,1,1.1,0.9
46559,1,1.96,0.274,0,0,1,1,0,69,1,1.1,0.9
46561,1,1.71,0.41,0,0,1,1,0,69,1,1.1,0.9
46563,1,0.98,0.43,0,0,1,1,0,69,1,1.1,0.9
46564,1,4.86,1.361,0,0,1,1,0,69,1,1.1,0.9
46565,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46566,1,30.5,10.98,0,49.7326343208,1,1,0,138,1,1.1,0.9
46567,1,3.75,0.675,0,0,1,1,0,69,1,1.1,0.9
46568,1,3.43,1.132,0,0,1,1,0,69,1,1.1,0.9
46569,1,3.69,0.406,0,0,1,1,0,69,1,1.1,0.9
46570,1,1.91,0.611,0,0,1,1,0,69,1,1.1,0.9
46571,1,2.66,0.35,0,0,1,1,0,69,1,1.1,0.9
46573,1,4.75,0.903,0,0,1,1,0,69,1,1.1,0.9
46574,1,1.34,0.389,0,0,1,1,0,69,1,1.1,0.9
46575,1,2.21,0.398,0,0,1,1,0,69,1,1.1,0.9
46576,1,11.39,2.506,0,14.1704804696,1,1,0,69,1,1.1,0.9
46577,1,13.48,3.1,0,0,1,1,0,69,1,1.1,0.9
46578,1,3.4,0.612,0,0,1,1,0,69,1,1.1,0.9
46579,1,8.8,8.49,0,0,1,1,0,69,1,1.1,0.9
46580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46583,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46585,1,7.69,3.076,0,0,1,1,0,138,1,1.1,0.9
46586,1,10.43,1.877,0,0,1,1,0,138,1,1.1,0.9
46587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46589,1,25.33,3.74,0,0,1,1,0,138,1,1.1,0.9
46591,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46592,1,0,0,0,-98.7252341394,1,1,0,345,1,1.1,0.9
46593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46595,1,4.91,1.178,0,0,1,1,0,69,1,1.1,0.9
46596,1,5.77,1.039,0,0,1,1,0,69,1,1.1,0.9
46597,1,19.86,5.164,0,27.3708611706,1,1,0,345,1,1.1,0.9
46599,1,3.08,0.708,0,0,1,1,0,69,1,1.1,0.9
46600,1,1.38,0.428,0,0,1,1,0,69,1,1.1,0.9
46601,1,1.73,0.571,0,0,1,1,0,69,1,1.1,0.9
46602,1,5.69,1.65,0,0,1,1,0,69,1,1.1,0.9
46603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46604,1,2.23,0.357,0,0,1,1,0,69,1,1.1,0.9
46605,1,5.74,1.435,0,0,1,1,0,69,1,1.1,0.9
46606,1,1.83,0.531,0,0,1,1,0,69,1,1.1,0.9
46607,1,1.83,0.604,0,0,1,1,0,69,1,1.1,0.9
46608,1,5.66,0.566,0,0,1,1,0,69,1,1.1,0.9
46609,1,3.97,1.27,0,0,1,1,0,69,1,1.1,0.9
46610,1,10.84,3.577,0,0,1,1,0,69,1,1.1,0.9
46611,1,3.57,0.643,0,0,1,1,0,69,1,1.1,0.9
46612,1,4.29,0.901,0,0,1,1,0,69,1,1.1,0.9
46613,1,7.1,0.994,0,0,1,1,0,69,1,1.1,0.9
46615,1,4.38,1.007,0,0,1,1,0,69,1,1.1,0.9
46616,1,0,0,0,13.9222618109,1,1,0,138,1,1.1,0.9
46617,1,1.62,0.162,0,0,1,1,0,69,1,1.1,0.9
46618,1,7.5,3.75,0,0,1,1,0,138,1,1.1,0.9
46619,1,6.53,1.567,0,0,1,1,0,138,1,1.1,0.9
46620,1,2.3,0.69,0,0,1,1,0,69,1,1.1,0.9
46622,1,7.44,1.86,0,0,1,1,0,69,1,1.1,0.9
46624,1,3.14,0.659,0,0,1,1,0,69,1,1.1,0.9
46625,1,22.14,5.756,0,50.0380945623,1,1,0,69,1,1.1,0.9
46626,1,3.3,0.924,0,0,1,1,0,69,1,1.1,0.9
46627,1,4.57,1.417,0,0,1,1,0,69,1,1.1,0.9
46629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46631,1,2.29,0.6,0,0,1,1,0,69,1,1.1,0.9
46632,1,2.49,0.797,0,0,1,1,0,69,1,1.1,0.9
46633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46635,1,5.18,1.33,0,0,1,1,0,69,1,1.1,0.9
46636,1,11.12,1.54,0,0,1,1,0,69,1,1.1,0.9
46637,1,7.1,1.917,0,0,1,1,0,69,1,1.1,0.9
46638,1,7.97,2.311,0,0,1,1,0,69,1,1.1,0.9
46639,1,7.27,1.381,0,0,1,1,0,69,1,1.1,0.9
46640,1,1.42,0.454,0,0,1,1,0,69,1,1.1,0.9
46641,1,10.72,3.538,0,0,1,1,0,69,1,1.1,0.9
46642,1,6.11,0.733,0,0,1,1,0,69,1,1.1,0.9
46643,1,1.24,0.384,0,0,1,1,0,69,1,1.1,0.9
46644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46645,1,2.83,0.453,0,0,1,1,0,69,1,1.1,0.9
46646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46647,1,1.24,0.26,0,0,1,1,0,69,1,1.1,0.9
46648,1,2.11,0.527,0,0,1,1,0,69,1,1.1,0.9
46649,1,2.49,0.672,0,0,1,1,0,69,1,1.1,0.9
46650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46651,1,3.04,1.003,0,0,1,1,0,69,1,1.1,0.9
46652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46653,1,6.53,1.502,0,0,1,1,0,138,1,1.1,0.9
46654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46655,1,3.44,0.963,0,0,1,1,0,69,1,1.1,0.9
46656,1,0,0,0,48.3008235531,1,1,0,138,1,1.1,0.9
46657,1,2.35,0.329,0,0,1,1,0,69,1,1.1,0.9
46658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46659,1,1.67,0.401,0,0,1,1,0,69,1,1.1,0.9
46661,1,5.66,0.849,0,0,1,1,0,69,1,1.1,0.9
46662,1,3.69,0.517,0,0,1,1,0,69,1,1.1,0.9
46663,1,1.41,0.282,0,0,1,1,0,69,1,1.1,0.9
46664,1,3.81,0.8,0,0,1,1,0,69,1,1.1,0.9
46665,1,12.44,4.105,0,0,1,1,0,69,1,1.1,0.9
46666,1,5.14,1.028,0,0,1,1,0,69,1,1.1,0.9
46667,1,1.54,0.246,0,0,1,1,0,69,1,1.1,0.9
46668,1,2.18,0.218,0,0,1,1,0,69,1,1.1,0.9
46669,1,3.12,0.312,0,0,1,1,0,69,1,1.1,0.9
46670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46671,1,20.73,3.731,0,5.54827600117,1,1,0,138,1,1.1,0.9
46672,1,1.19,0.321,0,0,1,1,0,69,1,1.1,0.9
46673,1,8.69,2.433,0,0,1,1,0,69,1,1.1,0.9
46674,1,3.19,0.925,0,0,1,1,0,69,1,1.1,0.9
46676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46678,1,22.41,7.395,0,39.0647987821,1,1,0,138,1,1.1,0.9
46679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46685,1,5.03,0.88,0,0,1,1,0,69,1,1.1,0.9
46686,1,0,0,0,83.4686275002,1,1,0,138,1,1.1,0.9
46687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46688,1,7.43,1.189,0,0,1,1,0,69,1,1.1,0.9
46689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46690,1,5.46,1.365,0,0,1,1,0,69,1,1.1,0.9
46691,1,4.76,1.19,0,0,1,1,0,69,1,1.1,0.9
46692,1,1.97,0.414,0,0,1,1,0,69,1,1.1,0.9
46693,1,4.26,0.767,0,0,1,1,0,69,1,1.1,0.9
46695,1,5.12,1.536,0,0,1,1,0,69,1,1.1,0.9
46696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46697,1,1.32,0.436,0,0,1,1,0,69,1,1.1,0.9
46698,1,10.21,2.757,0,0,1,1,0,69,1,1.1,0.9
46699,1,8.27,2.067,0,0,1,1,0,69,1,1.1,0.9
46700,1,3.88,1.009,0,0,1,1,0,69,1,1.1,0.9
46701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46702,1,2.45,0.319,0,0,1,1,0,69,1,1.1,0.9
46703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46704,1,0,0,0,-39.3560538773,1,1,0,345,1,1.1,0.9
46706,1,2.87,0.402,0,0,1,1,0,69,1,1.1,0.9
46708,1,7.36,1.472,0,0,1,1,0,69,1,1.1,0.9
46709,1,3.7,0.777,0,0,1,1,0,69,1,1.1,0.9
46710,1,2.12,0.276,0,0,1,1,0,69,1,1.1,0.9
46711,1,3.86,1.042,0,0,1,1,0,69,1,1.1,0.9
46712,1,4.7,0.799,0,0,1,1,0,69,1,1.1,0.9
46713,1,2.63,0.289,0,0,1,1,0,69,1,1.1,0.9
46714,1,5.97,1.91,0,0,1,1,0,69,1,1.1,0.9
46715,1,2.3,0.391,0,0,1,1,0,69,1,1.1,0.9
46716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46717,1,1.89,0.397,0,0,1,1,0,69,1,1.1,0.9
46718,1,2.15,0.258,0,0,1,1,0,69,1,1.1,0.9
46721,1,8.4,0.84,0,0,1,1,0,69,1,1.1,0.9
46722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46724,1,3.5,0.875,0,0,1,1,0,69,1,1.1,0.9
46725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46726,1,2.36,0.543,0,0,1,1,0,69,1,1.1,0.9
46727,1,2.06,0.33,0,0,1,1,0,69,1,1.1,0.9
46728,1,11.14,1.56,0,0,1,1,0,69,1,1.1,0.9
46729,1,7.34,1.174,0,0,1,1,0,69,1,1.1,0.9
46730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46732,1,4.21,0.968,0,0,1,1,0,69,1,1.1,0.9
46733,1,3.99,1.317,0,0,1,1,0,69,1,1.1,0.9
46734,1,2.39,0.502,0,0,1,1,0,69,1,1.1,0.9
46735,1,1.9,0.285,0,0,1,1,0,69,1,1.1,0.9
46736,1,4.07,0.692,0,0,1,1,0,69,1,1.1,0.9
46737,1,15.17,2.882,0,0,1,1,0,138,1,1.1,0.9
46738,1,7.68,1.306,0,0,1,1,0,69,1,1.1,0.9
46739,1,46.18,12.93,0,57.0343299885,1,1,0,138,1,1.1,0.9
46742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46743,1,1.91,0.267,0,0,1,1,0,69,1,1.1,0.9
46744,1,3.52,0.387,0,0,1,1,0,69,1,1.1,0.9
46745,1,7.04,1.478,0,0,1,1,0,69,1,1.1,0.9
46746,1,5.04,1.663,0,0,1,1,0,69,1,1.1,0.9
46747,1,2.92,0.35,0,0,1,1,0,69,1,1.1,0.9
46748,1,5.11,1.431,0,0,1,1,0,69,1,1.1,0.9
46749,1,11.16,1.786,0,0,1,1,0,138,1,1.1,0.9
46750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46751,1,2.84,0.625,0,0,1,1,0,69,1,1.1,0.9
46752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46754,1,2.84,0.653,0,0,1,1,0,69,1,1.1,0.9
46755,1,6.04,1.691,0,0,1,1,0,69,1,1.1,0.9
46756,1,18.96,6.257,0,36.9092163776,1,1,0,138,1,1.1,0.9
46757,1,1.92,0.25,0,0,1,1,0,69,1,1.1,0.9
46758,1,2.42,0.702,0,0,1,1,0,69,1,1.1,0.9
46759,1,9.95,2.09,0,0,1,1,0,69,1,1.1,0.9
46760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46761,1,3.29,0.329,0,0,1,1,0,69,1,1.1,0.9
46762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46765,1,3.69,0.849,0,0,1,1,0,69,1,1.1,0.9
46766,1,6.19,1.919,0,0,1,1,0,69,1,1.1,0.9
46768,1,2.42,0.653,0,0,1,1,0,69,1,1.1,0.9
46769,1,5.59,1.286,0,0,1,1,0,69,1,1.1,0.9
46770,1,5.96,0.954,0,0,1,1,0,138,1,1.1,0.9
46771,1,5.88,1.058,0,0,1,1,0,69,1,1.1,0.9
46772,1,11.57,3.587,0,0,1,1,0,69,1,1.1,0.9
46773,1,3.12,0.874,0,0,1,1,0,69,1,1.1,0.9
46774,1,4.91,1.571,0,0,1,1,0,69,1,1.1,0.9
46775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46776,1,10.66,2.665,0,0,1,1,0,69,1,1.1,0.9
46778,1,1.5,0.375,0,0,1,1,0,69,1,1.1,0.9
46779,1,1.92,0.269,0,0,1,1,0,69,1,1.1,0.9
46780,1,3.79,0.379,0,0,1,1,0,69,1,1.1,0.9
46783,1,7.86,1.415,0,0,1,1,0,69,1,1.1,0.9
46784,1,5.18,1.088,0,0,1,1,0,69,1,1.1,0.9
46785,1,1.35,0.432,0,0,1,1,0,69,1,1.1,0.9
46786,1,1.33,0.332,0,0,1,1,0,69,1,1.1,0.9
46787,1,1.92,0.461,0,0,1,1,0,69,1,1.1,0.9
46788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46789,1,6.47,0.712,0,0,1,1,0,69,1,1.1,0.9
46790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46791,1,1.44,0.216,0,0,1,1,0,69,1,1.1,0.9
46793,1,1.7,0.204,0,0,1,1,0,69,1,1.1,0.9
46794,1,3.59,0.574,0,0,1,1,0,69,1,1.1,0.9
46795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46797,1,10.16,3.658,0,0,1,1,0,138,1,1.1,0.9
46798,1,37.04,4.815,0,-12.4201739421,1,1,0,69,1,1.1,0.9
46799,1,65.02,9.753,0,76.4642937188,1,1,0,138,1,1.1,0.9
46800,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46801,1,15.71,2.514,0,0,1,1,0,69,1,1.1,0.9
46802,1,6.53,1.502,0,0,1,1,0,69,1,1.1,0.9
46803,1,2.36,0.472,0,0,1,1,0,69,1,1.1,0.9
46804,1,41.58,9.979,0,-71.7305803532,1,1,0,138,1,1.1,0.9
46805,1,0,0,0,153.775831131,1,1,0,138,1,1.1,0.9
46806,1,2.25,0.225,0,0,1,1,0,69,1,1.1,0.9
46807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46808,1,1.51,0.55,0,0,1,1,0,69,1,1.1,0.9
46810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46811,1,3.53,0.38,0,0,1,1,0,69,1,1.1,0.9
46812,1,3.51,0.67,0,0,1,1,0,69,1,1.1,0.9
46813,1,3.64,0.546,0,0,1,1,0,69,1,1.1,0.9
46814,1,1.5,0.42,0,0,1,1,0,69,1,1.1,0.9
46815,1,4.37,0.437,0,0,1,1,0,69,1,1.1,0.9
46816,1,10.7,3.103,0,0,1,1,0,69,1,1.1,0.9
46817,1,17.55,2.808,0,0,1,1,0,69,1,1.1,0.9
46818,1,4.95,0.643,0,0,1,1,0,69,1,1.1,0.9
46820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46825,1,0,0,0,55.7349371941,1,1,0,138,1,1.1,0.9
46826,1,3.93,1.218,0,0,1,1,0,69,1,1.1,0.9
46827,1,4.54,0.863,0,0,1,1,0,69,1,1.1,0.9
46828,1,3.46,0.83,0,0,1,1,0,69,1,1.1,0.9
46829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46830,1,3.17,0.951,0,0,1,1,0,69,1,1.1,0.9
46831,1,8.28,2.07,0,0,1,1,0,69,1,1.1,0.9
46832,1,8.46,2.453,0,0,1,1,0,69,1,1.1,0.9
46833,1,1.93,0.598,0,0,1,1,0,69,1,1.1,0.9
46834,1,5.78,0.77,0,0,1,1,0,69,1,1.1,0.9
46835,1,0,0,0,-199.998875568,1,1,0,765,1,1.1,0.9
46837,1,3.05,0.702,0,0,1,1,0,69,1,1.1,0.9
46838,1,6.11,2.016,0,0,1,1,0,69,1,1.1,0.9
46841,1,2.72,0.87,0,0,1,1,0,69,1,1.1,0.9
46842,1,21.08,2.951,0,0,1,1,0,69,1,1.1,0.9
46843,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46844,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46845,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46846,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46847,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46848,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46849,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46850,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46851,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46853,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46854,1,0,0,0,0,1,1,0,69,2,1.1,0.9
46855,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46856,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46857,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46858,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46859,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46860,1,0,0,0,0,1,1,0,500,2,1.1,0.9
46861,1,0,0,0,0,1,1,0,69,2,1.1,0.9
46862,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46863,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46864,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46866,2,44.054,14.03,0,0,1,1,0,69,2,1.1,0.9
46867,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46869,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46870,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46871,2,0,0,0,0,1,1,0,69,2,1.1,0.9
46872,2,47.069,14.99,0,0,1,1,0,69,2,1.1,0.9
46873,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46874,2,130.279,41.49,0,0,1,1,0,69,2,1.1,0.9
46875,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46876,2,62.046,19.76,0,0,1,1,0,69,2,1.1,0.9
46877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46878,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46881,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46882,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46883,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46884,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46885,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46886,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46887,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46888,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46889,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46890,1,0,0,0,0,1,1,0,500,2,1.1,0.9
46891,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46892,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46893,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46894,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46895,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46896,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46897,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46898,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46899,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46900,2,0,0,0,0,1,1,0,500,2,1.1,0.9
46901,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46902,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46903,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46904,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46905,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46906,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46908,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46909,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46910,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46911,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46912,2,180.205,57.39,0,0,1,1,0,69,2,1.1,0.9
46913,1,0,0,0,0,1,1,0,69,2,1.1,0.9
46914,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46916,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46917,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46918,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46919,1,0,0,0,0,1,1,0,69,2,1.1,0.9
46920,1,285.866,91.04,0,0,1,1,0,69,2,1.1,0.9
46921,1,55.986,17.83,0,0,1,1,0,69,2,1.1,0.9
46922,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46923,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46924,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46925,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46926,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46927,2,87.449,27.85,0,0,1,1,0,69,2,1.1,0.9
46928,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46929,1,50.523,16.09,0,0,1,1,0,69,2,1.1,0.9
46930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46931,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46933,1,69.735,33.61,0,0,1,1,0,69,2,1.1,0.9
46934,2,27.13,8.64,0,0,1,1,0,69,2,1.1,0.9
46935,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46937,1,0,0,0,0,1,1,0,345,2,1.1,0.9
46938,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46939,1,112,23,0,0,1,1,0,345,2,1.1,0.9
46940,2,46.23,13.83,0,0,1,1,0,69,2,1.1,0.9
46942,2,37.76,11.58,0,0,1,1,0,69,2,1.1,0.9
46944,1,108.456,34.54,0,0,1,1,0,69,2,1.1,0.9
46945,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46946,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46947,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46948,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46949,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46950,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46951,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46952,1,0,0,0,0,1,1,0,345,2,1.1,0.9
46953,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46954,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46955,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46956,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46957,2,0,0,0,0,1,1,0,345,2,1.1,0.9
46958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46959,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46960,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46961,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46962,1,0,0,0,0,1,1,0,230,2,1.1,0.9
46963,2,0,0,0,0,1,1,0,69,2,1.1,0.9
46964,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46965,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46966,1,0,0,0,0,1,1,0,69,2,1.1,0.9
46967,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46968,2,0,0,0,0,1,1,0,230,2,1.1,0.9
46969,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46971,1,12.434,3.96,0,0,1,1,0,69,2,1.1,0.9
46972,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46973,1,14.35,4.57,0,0,1,1,0,69,2,1.1,0.9
46974,1,14.35,4.57,0,0,1,1,0,69,2,1.1,0.9
46976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46977,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46978,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46979,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46981,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46984,2,0,0,0,0,1,1,0,138,2,1.1,0.9
46985,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46987,1,0,0,0,0,1,1,0,138,2,1.1,0.9
46988,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46989,2,0,0,0,0,1,1,0,69,2,1.1,0.9
46990,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46991,2,12.215,3.89,0,0,1,1,0,69,2,1.1,0.9
46992,2,31.463,10.02,0,0,1,1,0,69,2,1.1,0.9
46993,1,13.816,4.4,0,0,1,1,0,69,2,1.1,0.9
46995,2,11.461,3.65,0,0,1,1,0,69,2,1.1,0.9
46996,1,86.35,27.5,0,0,1,1,0,69,2,1.1,0.9
46997,2,20.002,6.37,0,0,1,1,0,69,2,1.1,0.9
46998,2,29.233,9.31,0,0,1,1,0,69,2,1.1,0.9
46999,1,0,0,0,0,1,1,0,69,2,1.1,0.9
47001,1,10.864,3.46,0,0,1,1,0,69,2,1.1,0.9
47002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47004,1,14.601,4.65,0,0,1,1,0,69,2,1.1,0.9
47005,1,44.243,14.09,0,0,1,1,0,69,2,1.1,0.9
47006,1,23.33,7.43,0,0,1,1,0,69,2,1.1,0.9
47007,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47009,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47011,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47012,1,2.18,0.305,0,0,1,1,0,69,1,1.1,0.9
47013,1,9.34,2.428,0,0,1,1,0,69,1,1.1,0.9
47014,1,3.13,0.407,0,0,1,1,0,69,1,1.1,0.9
47015,1,6.16,0.986,0,0,1,1,0,69,1,1.1,0.9
47016,1,2.78,0.834,0,0,1,1,0,69,1,1.1,0.9
47017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47018,1,3.27,0.785,0,0,1,1,0,69,1,1.1,0.9
47019,1,3.88,0.776,0,0,1,1,0,69,1,1.1,0.9
47020,1,8.88,4.44,0,0,1,1,0,138,1,1.1,0.9
47021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47022,1,4.6,1.518,0,-6.13223951828,1,1,0,230,1,1.1,0.9
47023,1,6.9,2.208,0,0,1,1,0,138,1,1.1,0.9
47024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47025,1,1.67,19.8,0,0,1,1,0,69,1,1.1,0.9
47026,1,8.38,1.341,0,0,1,1,0,69,1,1.1,0.9
47027,1,3.1,0.527,0,0,1,1,0,69,1,1.1,0.9
47028,1,8.13,0.894,0,0,1,1,0,69,1,1.1,0.9
47029,1,3.1,0.682,0,0,1,1,0,69,1,1.1,0.9
47030,1,2.83,0.708,0,0,1,1,0,69,1,1.1,0.9
47031,1,2.4,0.312,0,0,1,1,0,69,1,1.1,0.9
47034,1,11.05,2.321,0,0,1,1,0,69,1,1.1,0.9
47035,1,3.24,0.907,0,0,1,1,0,69,1,1.1,0.9
47037,1,12.04,3.853,0,0,1,1,0,69,1,1.1,0.9
47038,1,6.16,1.294,0,0,1,1,0,69,1,1.1,0.9
47040,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47041,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47043,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47044,1,5.47,0.766,0,0,1,1,0,69,1,1.1,0.9
47045,1,4.61,0.645,0,0,1,1,0,69,1,1.1,0.9
47046,1,2.64,0.818,0,0,1,1,0,69,1,1.1,0.9
47047,1,3.29,0.855,0,0,1,1,0,69,1,1.1,0.9
47048,1,3.14,0.879,0,0,1,1,0,69,1,1.1,0.9
47049,1,24.01,5.522,0,-5.74954027164,1,1,0,138,1,1.1,0.9
47050,1,4.56,0.502,0,0,1,1,0,69,1,1.1,0.9
47051,1,6.75,2.228,0,0,1,1,0,69,1,1.1,0.9
47053,1,3.55,0.355,0,0,1,1,0,69,1,1.1,0.9
47054,1,0,0,0,82.7676126212,1,1,0,230,1,1.1,0.9
47055,1,2.67,0.454,0,0,1,1,0,69,1,1.1,0.9
47056,1,11.7,5.85,0,0,1,1,0,230,1,1.1,0.9
47057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47058,1,2.25,0.518,0,0,1,1,0,69,1,1.1,0.9
47059,1,2.06,0.68,0,0,1,1,0,69,1,1.1,0.9
47060,1,2.14,0.492,0,0,1,1,0,69,1,1.1,0.9
47061,1,2.68,0.456,0,0,1,1,0,69,1,1.1,0.9
47062,1,2.7,0.594,0,0,1,1,0,69,1,1.1,0.9
47063,1,3.59,1.041,0,0,1,1,0,69,1,1.1,0.9
47064,1,3.95,1.067,0,0,1,1,0,69,1,1.1,0.9
47065,1,12.05,4.82,0,0,1,1,0,138,1,1.1,0.9
47066,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47068,1,5.17,1.396,0,0,1,1,0,69,1,1.1,0.9
47069,1,2.78,0.5,0,0,1,1,0,69,1,1.1,0.9
47070,1,2.34,0.772,0,0,1,1,0,69,1,1.1,0.9
47071,1,23.81,7.381,0,20.3501442403,1,1,0,138,1,1.1,0.9
47072,1,3.81,0.381,0,0,1,1,0,69,1,1.1,0.9
47073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47075,1,1.65,0.181,0,0,1,1,0,69,1,1.1,0.9
47076,1,6.53,1.437,0,0,1,1,0,69,1,1.1,0.9
47077,1,2.91,0.349,0,0,1,1,0,69,1,1.1,0.9
47078,1,0,0,0,-255.905250604,1,1,0,345,1,1.1,0.9
47079,1,3.89,1.323,0,0,1,1,0,138,1,1.1,0.9
47080,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47081,1,0,0,0,88.291691891,1,1,0,345,1,1.1,0.9
47082,1,10.71,1.714,0,0,1,1,0,138,1,1.1,0.9
47083,1,4.87,1.656,0,0,1,1,0,138,1,1.1,0.9
47084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47085,1,6.47,2.07,0,0,1,1,0,69,1,1.1,0.9
47086,1,4.31,1.336,0,0,1,1,0,69,1,1.1,0.9
47087,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47090,1,7.77,0.932,0,0,1,1,0,69,1,1.1,0.9
47091,1,2.57,0.411,0,0,1,1,0,69,1,1.1,0.9
47092,1,4.73,1.44,0,0,1,1,0,69,1,1.1,0.9
47093,1,4.38,0.569,0,0,1,1,0,69,1,1.1,0.9
47094,1,1.5,0.315,0,0,1,1,0,69,1,1.1,0.9
47095,1,2.28,0.433,0,0,1,1,0,69,1,1.1,0.9
47097,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47098,1,2.66,0.532,0,0,1,1,0,69,1,1.1,0.9
47099,1,3.54,0.708,0,0,1,1,0,69,1,1.1,0.9
47100,1,12.59,2.14,0,0,1,1,0,69,1,1.1,0.9
47101,1,2.41,0.627,0,0,1,1,0,69,1,1.1,0.9
47102,1,11.65,3.611,0,0,1,1,0,69,1,1.1,0.9
47104,1,1.67,0.217,0,0,1,1,0,69,1,1.1,0.9
47105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47106,1,6.73,3.365,0,0,1,1,0,138,1,1.1,0.9
47107,1,2.45,0.784,0,0,1,1,0,69,1,1.1,0.9
47108,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47109,1,4.48,0.762,0,0,1,1,0,69,1,1.1,0.9
47110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47111,1,0,0,0,16.2539434989,1,1,0,230,1,1.1,0.9
47112,1,4.04,1.57,0,0,1,1,0,500,1,1.1,0.9
47113,1,1.95,0.507,0,0,1,1,0,69,1,1.1,0.9
47114,1,8.01,4.005,0,0,1,1,0,230,1,1.1,0.9
47115,1,0,0,0,-21.4002001661,1,1,0,230,1,1.1,0.9
47116,1,4.87,1.607,0,0,1,1,0,138,1,1.1,0.9
47117,1,0,0,0,67.2948353056,1,1,0,500,1,1.1,0.9
47118,1,13.14,3.154,0,0,1,1,0,230,1,1.1,0.9
47119,1,0,0,0,-199.987868275,1,1,0,500,1,1.1,0.9
47120,1,16.39,6.395,0,0,1,1,0,500,1,1.1,0.9
47121,1,7.16,1.933,0,0,1,1,0,69,1,1.1,0.9
47122,1,0,0,0,155.560116694,1,1,0,500,1,1.1,0.9
47123,1,3.36,1.042,0,0,1,1,0,69,1,1.1,0.9
47125,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47126,1,2.29,0.573,0,0,1,1,0,69,1,1.1,0.9
47127,1,0,0,0,25.7371813568,1,1,0,138,1,1.1,0.9
47128,1,6.22,1.306,0,0,1,1,0,69,1,1.1,0.9
47129,1,21.52,3.658,0,28.2714949218,1,1,0,69,1,1.1,0.9
47130,1,10.92,1.31,0,0,1,1,0,69,1,1.1,0.9
47131,1,7.93,2.617,0,0,1,1,0,69,1,1.1,0.9
47132,1,0,0,0,-24.4197661613,1,1,0,500,1,1.1,0.9
47133,1,12.9,5.013,0,-63.5396814009,1,1,0,500,1,1.1,0.9
47134,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47135,1,4.44,0.932,0,0,1,1,0,345,1,1.1,0.9
47137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47138,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47139,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47140,1,2.91,0.815,0,0,1,1,0,69,1,1.1,0.9
47142,1,6.57,1.577,0,0,1,1,0,69,1,1.1,0.9
47143,1,0,0,0,-67.7954218234,1,1,0,345,1,1.1,0.9
47144,1,4.5,0.72,0,0,1,1,0,69,1,1.1,0.9
47145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47146,1,3.4,0.51,0,0,1,1,0,69,1,1.1,0.9
47147,1,3.91,0.43,0,0,1,1,0,69,1,1.1,0.9
47149,1,4.63,1.111,0,0,1,1,0,69,1,1.1,0.9
47150,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47152,1,19.84,2.976,0,0,1,1,0,138,1,1.1,0.9
47153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47155,1,12.31,4.062,0,0,1,1,0,345,1,1.1,0.9
47156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47157,1,5.02,0.954,0,0,1,1,0,69,1,1.1,0.9
47158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47160,1,5.3,1.537,0,0,1,1,0,69,1,1.1,0.9
47161,1,3.38,0.913,0,0,1,1,0,69,1,1.1,0.9
47162,1,10.45,2.508,0,8.25007739105,1,1,0,138,1,1.1,0.9
47163,1,20.91,3.973,0,18.5764835295,1,1,0,69,1,1.1,0.9
47164,1,7.03,1.687,0,0,1,1,0,69,1,1.1,0.9
47165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47170,1,2.02,0.384,0,0,1,1,0,69,1,1.1,0.9
47174,1,101.92,39.607,0,-29.3573966182,1,1,0,500,1,1.1,0.9
47175,1,1.85,0.389,0,0,1,1,0,69,1,1.1,0.9
47176,1,6.15,1.599,0,0,1,1,0,138,1,1.1,0.9
47177,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47179,1,1.53,0.474,0,0,1,1,0,69,1,1.1,0.9
47180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47182,1,5.96,1.132,0,0,1,1,0,138,1,1.1,0.9
47183,1,1.85,0.314,0,0,1,1,0,69,1,1.1,0.9
47184,1,1.76,0.458,0,0,1,1,0,69,1,1.1,0.9
47186,1,2,0.4,0,0,1,1,0,69,1,1.1,0.9
47187,1,10.32,4.01,0,0,1,1,0,500,1,1.1,0.9
47188,1,2.55,0.536,0,0,1,1,0,69,1,1.1,0.9
47189,1,1.72,0.396,0,37.0347565195,1,1,0,69,1,1.1,0.9
47190,1,0,0,0,0.588532855458,1,1,0,500,1,1.1,0.9
47191,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47192,1,2.85,1.41,0,0,1,1,0,69,1,1.1,0.9
47193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47194,1,0,0,0,-56.5133133191,1,1,0,500,1,1.1,0.9
47195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47196,1,7.51,1.127,0,0,1,1,0,69,1,1.1,0.9
47197,1,2.1,0.462,0,0,1,1,0,69,1,1.1,0.9
47198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47199,1,6.79,2.241,0,0,1,1,0,138,1,1.1,0.9
47200,1,3.32,1.029,0,0,1,1,0,69,1,1.1,0.9
47201,1,5.73,1.719,0,0,1,1,0,69,1,1.1,0.9
47202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47203,1,6.35,1.333,0,0,1,1,0,69,1,1.1,0.9
47204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47205,1,3.5,0.735,0,0,1,1,0,69,1,1.1,0.9
47206,1,3.5,0.665,0,0,1,1,0,69,1,1.1,0.9
47207,1,2.57,0.694,0,0,1,1,0,69,1,1.1,0.9
47208,1,3.86,0.425,0,0,1,1,0,69,1,1.1,0.9
47209,1,6.54,2.027,0,0,1,1,0,69,1,1.1,0.9
47210,1,3.26,0.359,0,0,1,1,0,69,1,1.1,0.9
47211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47212,1,2.44,0.586,0,0,1,1,0,69,1,1.1,0.9
47213,1,1.38,0.4,0,0,1,1,0,69,1,1.1,0.9
47214,1,2.11,0.232,0,0,1,1,0,69,1,1.1,0.9
