bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
47215,1,3,0.87,0,0,1,1,0,69,1,1.1,0.9
47216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47217,1,10.36,2.486,0,0,1,1,0,69,1,1.1,0.9
47218,1,2.55,0.51,0,0,1,1,0,69,1,1.1,0.9
47219,1,4.61,0.784,0,0,1,1,0,69,1,1.1,0.9
47220,1,2.16,0.518,0,0,1,1,0,69,1,1.1,0.9
47221,1,2.78,2.83,0,0,1,1,0,69,1,1.1,0.9
47222,1,3.97,1.231,0,0,1,1,0,69,1,1.1,0.9
47223,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47224,1,2.66,0.346,0,0,1,1,0,69,1,1.1,0.9
47225,1,1.95,0.507,0,0,1,1,0,69,1,1.1,0.9
47226,1,3.58,0.788,0,0,1,1,0,69,1,1.1,0.9
47227,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47229,1,0,0,0,48.6460646392,1,1,0,345,1,1.1,0.9
47230,1,26.25,10.201,0,0,1,1,0,500,1,1.1,0.9
47231,1,66.26,25.179,0,-35.6078082697,1,1,0,345,1,1.1,0.9
47232,1,0,0,0,35.0635256082,1,1,0,138,1,1.1,0.9
47233,1,5.09,0.814,0,0,1,1,0,69,1,1.1,0.9
47234,1,15.39,5.981,0,-122.342803625,1,1,0,500,1,1.1,0.9
47236,1,26.12,10.15,0,-136.381439117,1,1,0,500,1,1.1,0.9
47237,1,63.46,24.661,0,0,1,1,0,500,1,1.1,0.9
47238,1,3.32,1.096,0,0,1,1,0,69,1,1.1,0.9
47239,1,0,0,0,-22.5678400219,1,1,0,138,1,1.1,0.9
47240,1,1.77,0.46,0,0,1,1,0,69,1,1.1,0.9
47241,1,3.02,0.332,0,0,1,1,0,69,1,1.1,0.9
47242,1,8.75,2.45,0,0,1,1,0,69,1,1.1,0.9
47243,1,5.96,1.728,0,0,1,1,0,69,1,1.1,0.9
47244,1,4.22,0.422,0,0,1,1,0,69,1,1.1,0.9
47245,1,4.67,1.214,0,0,1,1,0,69,1,1.1,0.9
47246,1,1.91,0.191,0,0,1,1,0,69,1,1.1,0.9
47247,1,2.93,0.498,0,0,1,1,0,69,1,1.1,0.9
47248,1,4.61,1.014,0,0,1,1,0,69,1,1.1,0.9
47249,1,3.84,0.499,0,73.3184313849,1,1,0,69,1,1.1,0.9
47250,1,8.86,2.038,0,8.39463040251,1,1,0,69,1,1.1,0.9
47251,1,3.88,0.892,0,0,1,1,0,69,1,1.1,0.9
47252,1,3.24,0.778,0,12.0680008035,1,1,0,69,1,1.1,0.9
47253,1,3.18,0.477,0,0,1,1,0,69,1,1.1,0.9
47254,1,6.41,2.491,0,0,1,1,0,500,1,1.1,0.9
47255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47257,1,5.81,1.046,0,0,1,1,0,69,1,1.1,0.9
47258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47259,1,0,0,0,-40.9213774306,1,1,0,345,1,1.1,0.9
47261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47262,1,16.12,6.287,0,27.3767416605,1,1,0,138,1,1.1,0.9
47263,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47264,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47266,1,13.47,2.963,0,0,1,1,0,138,1,1.1,0.9
47267,1,9.53,3.55,0,0,1,1,0,230,1,1.1,0.9
47268,1,0,0,0,51.9740772595,1,1,0,138,1,1.1,0.9
47269,1,2.59,19.38,0,0,1,1,0,69,1,1.1,0.9
47270,1,7.93,2.062,0,-37.1626217207,1,1,0,69,1,1.1,0.9
47271,1,14.77,4.283,0,-169.293652594,1,1,0,138,1,1.1,0.9
47272,1,0,0,0,163.150507413,1,1,0,138,1,1.1,0.9
47273,1,20.22,5.662,0,4.40569971175,1,1,0,69,1,1.1,0.9
47274,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47275,1,6.75,2.59,0,31.3968017375,1,1,0,345,1,1.1,0.9
47276,1,6.34,2.092,0,0,1,1,0,69,1,1.1,0.9
47278,1,0,0,0,16.4898570684,1,1,0,345,1,1.1,0.9
47279,1,4.8,1.44,0,0,1,1,0,69,1,1.1,0.9
47280,1,8.83,0.971,0,0,1,1,0,69,1,1.1,0.9
47281,1,12.4,3.968,0,11.1330475581,1,1,0,69,1,1.1,0.9
47282,1,10.77,2.692,0,6.39515691622,1,1,0,69,1,1.1,0.9
47283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47286,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47288,1,0,0,0,33.5339635031,1,1,0,230,1,1.1,0.9
47289,1,26.69,5.872,0,-52.7265903318,1,1,0,230,1,1.1,0.9
47290,1,4.18,0.68,0,0,1,1,0,69,1,1.1,0.9
47292,1,0,0,0,-78.5986903851,1,1,0,500,1,1.1,0.9
47293,1,2.62,0.288,0,0,1,1,0,69,1,1.1,0.9
47294,1,7.2,2.815,0,0,1,1,0,500,1,1.1,0.9
47295,1,3.62,0.434,0,0,1,1,0,69,1,1.1,0.9
47296,1,3.31,0.927,0,5.07482456941,1,1,0,69,1,1.1,0.9
47297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47299,1,5.21,1.355,0,0,1,1,0,230,1,1.1,0.9
47300,1,0.82,0.09,0,0,1,1,0,69,1,1.1,0.9
47301,1,0,0,0,-13.3913254406,1,1,0,500,1,1.1,0.9
47302,1,3.65,0.986,0,0,1,1,0,69,1,1.1,0.9
47303,1,0,0,0,-97.9613642924,1,1,0,230,1,1.1,0.9
47304,1,11.84,2.605,0,0,1,1,0,69,1,1.1,0.9
47305,1,7.26,2.396,0,0,1,1,0,138,1,1.1,0.9
47306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47307,1,1.56,0.203,0,0,1,1,0,69,1,1.1,0.9
47308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47309,1,2.98,0.775,0,0,1,1,0,69,1,1.1,0.9
47310,1,2.05,0.205,0,0,1,1,0,69,1,1.1,0.9
47311,1,2.32,0.534,0,0,1,1,0,69,1,1.1,0.9
47312,1,3.7,0.703,0,0,1,1,0,69,1,1.1,0.9
47313,1,1.92,0.346,0,0,1,1,0,69,1,1.1,0.9
47314,1,1.72,0.361,0,0,1,1,0,69,1,1.1,0.9
47315,1,1.81,0.26,0,0,1,1,0,69,1,1.1,0.9
47316,1,3.24,0.778,0,0,1,1,0,69,1,1.1,0.9
47317,1,1.77,0.407,0,0,1,1,0,69,1,1.1,0.9
47318,1,3.55,0.781,0,0,1,1,0,69,1,1.1,0.9
47319,1,10.43,4.053,0,0,1,1,0,500,1,1.1,0.9
47320,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47321,1,4.92,0.59,0,0,1,1,0,69,1,1.1,0.9
47322,1,53.06,20.62,0,-199.849686742,1,1,0,500,1,1.1,0.9
47323,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47324,1,22.23,8.639,0,-66.8119510224,1,1,0,500,1,1.1,0.9
47325,1,10.81,2.25,0,0,1,1,0,230,1,1.1,0.9
47326,1,2.14,0.514,0,0,1,1,0,69,1,1.1,0.9
47327,1,0,0,0,-43.0286095939,1,1,0,345,1,1.1,0.9
47328,1,10.4,2.46,0,0,1,1,0,69,1,1.1,0.9
47329,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47330,1,13.832,7,0,0,1,1,0,138,1,1.1,0.9
47331,1,5.29,0.846,0,0,1,1,0,69,1,1.1,0.9
47332,1,3.8,0.494,0,0,1,1,0,69,1,1.1,0.9
47333,1,4.51,0.767,0,0,1,1,0,69,1,1.1,0.9
47334,1,1.46,0.146,0,0,1,1,0,69,1,1.1,0.9
47335,1,1.41,0.169,0,0,1,1,0,69,1,1.1,0.9
47336,1,1.7,0.493,0,0,1,1,0,69,1,1.1,0.9
47337,1,4.31,0.991,0,0,1,1,0,69,1,1.1,0.9
47338,1,8.6,3.349,0,-199.964809628,1,1,0,500,1,1.1,0.9
47339,1,1.1,0.209,0,0,1,1,0,69,1,1.1,0.9
47340,1,0,0,0,-199.992021687,1,1,0,500,1,1.1,0.9
47341,1,1.3,0.143,0,0,1,1,0,69,1,1.1,0.9
47342,1,1.9,0.342,0,0,1,1,0,69,1,1.1,0.9
47343,1,2.55,0.332,0,0,1,1,0,69,1,1.1,0.9
47344,1,2.26,0.61,0,0,1,1,0,69,1,1.1,0.9
47345,1,3.72,0.595,0,0,1,1,0,69,1,1.1,0.9
47346,1,11.69,1.286,0,0,1,1,0,69,1,1.1,0.9
47347,1,4.46,1.16,0,0,1,1,0,69,1,1.1,0.9
47348,1,13.85,3.047,0,0,1,1,0,69,1,1.1,0.9
47349,1,1.95,0.565,0,0,1,1,0,69,1,1.1,0.9
47350,1,5.59,1.509,0,0,1,1,0,69,1,1.1,0.9
47351,1,3.85,1.001,0,0,1,1,0,69,1,1.1,0.9
47352,1,3.5,0.875,0,0,1,1,0,69,1,1.1,0.9
47353,1,4.25,1.275,0,0,1,1,0,69,1,1.1,0.9
47354,1,7.14,1.928,0,0,1,1,0,69,1,1.1,0.9
47355,1,1.78,0.516,0,0,1,1,0,69,1,1.1,0.9
47357,1,2.97,0.832,0,0,1,1,0,69,1,1.1,0.9
47358,1,2.79,0.614,0,0,1,1,0,69,1,1.1,0.9
47359,1,3.76,0.639,0,0,1,1,0,69,1,1.1,0.9
47360,1,6.77,2.631,0,131.848908892,1,1,0,500,1,1.1,0.9
47361,1,3.13,1.002,0,0,1,1,0,69,1,1.1,0.9
47362,1,0,0,0,-148.147543783,1,1,0,500,1,1.1,0.9
47363,1,2.69,0.78,0,0,1,1,0,69,1,1.1,0.9
47365,1,9.12,2.098,0,0,1,1,0,69,1,1.1,0.9
47366,1,3.39,1.085,0,0,1,1,0,69,1,1.1,0.9
47367,1,4.06,0.406,0,0,1,1,0,69,1,1.1,0.9
47368,1,5.43,1.412,0,0,1,1,0,69,1,1.1,0.9
47369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47370,1,3.82,0.993,0,0,1,1,0,69,1,1.1,0.9
47372,1,8.88,1.687,0,0,1,1,0,138,1,1.1,0.9
47373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47374,1,10.93,4.044,0,0,1,1,0,230,1,1.1,0.9
47375,1,3.85,0.577,0,0,1,1,0,69,1,1.1,0.9
47376,1,9.8,4.9,0,0,1,1,0,230,1,1.1,0.9
47378,1,20.1,5.628,0,-177.64525945,1,1,0,345,1,1.1,0.9
47379,1,3.01,0.512,0,0,1,1,0,69,1,1.1,0.9
47380,1,3.58,0.68,0,0,1,1,0,69,1,1.1,0.9
47381,1,1.76,0.422,0,0,1,1,0,69,1,1.1,0.9
47383,1,5.16,1.651,0,0,1,1,0,69,1,1.1,0.9
47384,1,2.75,0.302,0,0,1,1,0,69,1,1.1,0.9
47386,1,6.31,0.82,0,0,1,1,0,69,1,1.1,0.9
47387,1,4.98,0.697,0,0,1,1,0,69,1,1.1,0.9
47388,1,6.53,1.828,0,0,1,1,0,69,1,1.1,0.9
47389,1,9.89,2.176,0,0,1,1,0,69,1,1.1,0.9
47390,1,4.41,0.485,0,0,1,1,0,69,1,1.1,0.9
47392,1,2.57,0.283,0,0,1,1,0,69,1,1.1,0.9
47393,1,0,0,0,-106.196198879,1,1,0,500,1,1.1,0.9
47394,1,2.95,0.295,0,0,1,1,0,69,1,1.1,0.9
47395,1,4.21,1.137,0,0,1,1,0,69,1,1.1,0.9
47396,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47398,1,2.61,0.365,0,0,1,1,0,69,1,1.1,0.9
47399,1,41.66,20.83,0,-64.8076957886,1,1,0,500,1,1.1,0.9
47400,1,11.92,3.338,0,0,1,1,0,69,1,1.1,0.9
47401,1,25.23,12.615,0,-67.9525271895,1,1,0,345,1,1.1,0.9
47402,1,0,0,0,-34.7389566666,1,1,0,345,1,1.1,0.9
47403,1,2.83,0.424,0,0,1,1,0,69,1,1.1,0.9
47404,1,4.68,1.404,0,0,1,1,0,69,1,1.1,0.9
47405,1,2.18,0.698,0,0,1,1,0,69,1,1.1,0.9
47406,1,1.91,0.306,0,0,1,1,0,69,1,1.1,0.9
47407,1,3.17,0.729,0,0,1,1,0,69,1,1.1,0.9
47408,1,1.21,0.363,0,0,1,1,0,69,1,1.1,0.9
47409,1,3.16,0.537,0,25.3171111124,1,1,0,69,1,1.1,0.9
47410,1,1.83,0.256,0,0,1,1,0,69,1,1.1,0.9
47411,1,8.27,1.24,0,15.044703906,1,1,0,69,1,1.1,0.9
47412,1,2.04,0.51,0,0,1,1,0,69,1,1.1,0.9
47413,1,8.94,3.474,0,-120.135238692,1,1,0,500,1,1.1,0.9
47414,1,0,0,0,85.2765896528,1,1,0,500,1,1.1,0.9
47415,1,0,0,0,-58.1086877749,1,1,0,345,1,1.1,0.9
47416,1,1.44,0.76,0,0,1,1,0,69,1,1.1,0.9
47417,1,7.71,1.002,0,0,1,1,0,69,1,1.1,0.9
47418,1,2.66,0.532,0,0,1,1,0,69,1,1.1,0.9
47419,1,4.3,0.43,0,0,1,1,0,69,1,1.1,0.9
47420,1,5.07,1.673,0,0,1,1,0,69,1,1.1,0.9
47421,1,3.32,0.896,0,0,1,1,0,69,1,1.1,0.9
47422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47423,1,4.24,1.648,0,-81.4441751151,1,1,0,500,1,1.1,0.9
47424,1,7.32,2.884,0,0,1,1,0,500,1,1.1,0.9
47425,1,4.16,0.707,0,0,1,1,0,69,1,1.1,0.9
47426,1,36.47,14.398,0,0,1,1,0,500,1,1.1,0.9
47427,1,29.27,5.34,0,0,1,1,0,230,1,1.1,0.9
47428,1,59.91,23.745,0,-199.998799493,1,1,0,500,1,1.1,0.9
47429,1,0,0,0,-113.095685376,1,1,0,345,1,1.1,0.9
47430,1,5.43,0.977,0,0,1,1,0,69,1,1.1,0.9
47431,1,1.993,1,0,0,1,1,0,69,1,1.1,0.9
47432,1,4.078,2,0,0,1,1,0,69,1,1.1,0.9
47433,1,2.79,0.53,0,0,1,1,0,69,1,1.1,0.9
47435,1,0,0,0,-76.3737457967,1,1,0,500,1,1.1,0.9
47436,1,16.96,6.275,0,26.0320448,1,1,0,138,1,1.1,0.9
47437,1,0,0,0,-199.997293105,1,1,0,500,1,1.1,0.9
47438,1,2.09,0.334,0,0,1,1,0,69,1,1.1,0.9
47439,1,3.27,0.556,0,0,1,1,0,69,1,1.1,0.9
47440,1,6.01,0.902,0,0,1,1,0,69,1,1.1,0.9
47441,1,0,0,0,17.1305310645,1,1,0,138,1,1.1,0.9
47442,1,3.15,0.914,0,0,1,1,0,69,1,1.1,0.9
47443,1,3.29,0.757,0,0,1,1,0,69,1,1.1,0.9
47444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47447,1,4.48,1.344,0,0,1,1,0,69,1,1.1,0.9
47448,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47449,1,17.81,6.935,0,0,1,1,0,500,1,1.1,0.9
47450,1,3.06,0.887,0,0,1,1,0,69,1,1.1,0.9
47451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47452,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47453,1,4.22,0.506,0,0,1,1,0,69,1,1.1,0.9
47454,1,0,0,0,-2.6993222914,1,1,0,345,1,1.1,0.9
47456,1,54.66,18.038,0,0,1,1,0,345,1,1.1,0.9
47457,1,3.38,0.507,0,0,1,1,0,69,1,1.1,0.9
47458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47459,1,1.66,0.531,0,0,1,1,0,69,1,1.1,0.9
47460,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47461,1,1.77,0.372,0,0,1,1,0,69,1,1.1,0.9
47462,1,1.54,0.493,0,0,1,1,0,69,1,1.1,0.9
47463,1,2.19,0.69,0,0,1,1,0,69,1,1.1,0.9
47464,1,2.13,0.426,0,0,1,1,0,69,1,1.1,0.9
47465,1,2.1,0.525,0,0,1,1,0,69,1,1.1,0.9
47466,1,12.41,3.351,0,35.8240941609,1,1,0,138,1,1.1,0.9
47467,1,2.86,0.629,0,0,1,1,0,69,1,1.1,0.9
47468,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47469,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47470,1,4.64,0.974,0,0,1,1,0,69,1,1.1,0.9
47471,1,0,0,0,6.10694109065,1,1,0,500,1,1.1,0.9
47472,1,3.84,0.538,0,0,1,1,0,69,1,1.1,0.9
47473,1,3.53,0.388,0,0,1,1,0,69,1,1.1,0.9
47474,1,2.78,0.695,0,0,1,1,0,69,1,1.1,0.9
47475,1,3.29,0.559,0,0,1,1,0,69,1,1.1,0.9
47476,1,4.69,1.501,0,0,1,1,0,69,1,1.1,0.9
47478,1,2.33,0.326,0,0,1,1,0,69,1,1.1,0.9
47479,1,3.47,0.486,0,0,1,1,0,69,1,1.1,0.9
47480,1,2.19,0.241,0,0,1,1,0,69,1,1.1,0.9
47481,1,4.38,0.526,0,0,1,1,0,69,1,1.1,0.9
47482,1,4.31,1.164,0,0,1,1,0,69,1,1.1,0.9
47484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47485,1,4.33,1.429,0,0,1,1,0,69,1,1.1,0.9
47486,1,6.81,2.111,0,0,1,1,0,69,1,1.1,0.9
47487,1,17.46,4.19,0,14.5760836941,1,1,0,69,1,1.1,0.9
47488,1,8.95,1.074,0,0,1,1,0,69,1,1.1,0.9
47489,1,1.27,0.14,0,0,1,1,0,69,1,1.1,0.9
47491,1,1.78,0.285,0,0,1,1,0,69,1,1.1,0.9
47492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47496,1,10.91,3.709,0,0,1,1,0,138,1,1.1,0.9
47497,1,2.64,0.713,0,0,1,1,0,69,1,1.1,0.9
47498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47499,1,2.76,0.386,0,0,1,1,0,69,1,1.1,0.9
47502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47504,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47505,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47506,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47507,1,1.72,0.99,0,0,1,1,0,69,1,1.1,0.9
47508,1,2.86,0.944,0,0,1,1,0,69,1,1.1,0.9
47509,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47510,1,7.4,2.876,0,0,1,1,0,500,1,1.1,0.9
47511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47512,1,2.15,0.323,0,0,1,1,0,69,1,1.1,0.9
47513,1,0.59,0.13,0,0,1,1,0,69,1,1.1,0.9
47514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47517,1,7.79,1.792,0,0,1,1,0,138,1,1.1,0.9
47518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47519,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47521,1,17.36,5.729,0,16.5861941938,1,1,0,69,1,1.1,0.9
47522,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47524,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47525,1,0,0,0,-152.916627528,1,1,0,345,1,1.1,0.9
47526,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47527,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47528,1,4.17,1.001,0,0,1,1,0,69,1,1.1,0.9
47529,1,3.36,0.974,0,0,1,1,0,69,1,1.1,0.9
47530,1,5.88,1.176,0,0,1,1,0,69,1,1.1,0.9
47531,1,3.22,0.74,0,0,1,1,0,69,1,1.1,0.9
47532,1,1.37,0.247,0,0,1,1,0,69,1,1.1,0.9
47533,1,3.16,0.695,0,0,1,1,0,69,1,1.1,0.9
47534,1,2.04,0.224,0,0,1,1,0,69,1,1.1,0.9
47535,1,5.22,0.992,0,0,1,1,0,69,1,1.1,0.9
47536,1,3.42,0.65,0,0,1,1,0,69,1,1.1,0.9
47539,1,3.32,0.764,0,0,1,1,0,69,1,1.1,0.9
47540,1,4.24,0.509,0,0,1,1,0,69,1,1.1,0.9
47542,1,2.8,0.924,0,0,1,1,0,69,1,1.1,0.9
47543,1,5.32,0.745,0,0,1,1,0,69,1,1.1,0.9
47544,1,2.57,0.668,0,0,1,1,0,69,1,1.1,0.9
47546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47547,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47548,1,3.17,0.856,0,0,1,1,0,69,1,1.1,0.9
47550,1,5.32,1.702,0,0,1,1,0,69,1,1.1,0.9
47551,1,3.44,0.516,0,0,1,1,0,69,1,1.1,0.9
47552,1,2.03,0.487,0,0,1,1,0,69,1,1.1,0.9
47553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47555,1,27.58,10.718,0,49.3971610461,1,1,0,500,1,1.1,0.9
47556,1,4.05,0.689,0,0,1,1,0,69,1,1.1,0.9
47557,1,3.83,0.881,0,0,1,1,0,69,1,1.1,0.9
47558,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47559,1,8.36,3.249,0,-62.9832364906,1,1,0,500,1,1.1,0.9
47560,1,5.01,31.53,0,0,1,1,0,69,1,1.1,0.9
47562,1,0,0,0,39.5998148408,1,1,0,500,1,1.1,0.9
47563,1,2.68,0.348,0,29.7408615607,1,1,0,69,1,1.1,0.9
47564,1,0,0,0,13.0915888588,1,1,0,230,1,1.1,0.9
47565,1,3.65,0.73,0,0,1,1,0,69,1,1.1,0.9
47566,1,6.6,1.584,0,0,1,1,0,69,1,1.1,0.9
47567,1,10.77,1.939,0,0,1,1,0,69,1,1.1,0.9
47568,1,1.85,0.518,0,0,1,1,0,69,1,1.1,0.9
47569,1,2.4,0.528,0,0,1,1,0,69,1,1.1,0.9
47571,1,4.73,0.709,0,0,1,1,0,69,1,1.1,0.9
47572,1,9.03,3.509,0,0,1,1,0,500,1,1.1,0.9
47573,1,3.19,0.638,0,0,1,1,0,69,1,1.1,0.9
47574,1,8.13,0.894,0,0,1,1,0,69,1,1.1,0.9
47575,1,3.09,0.309,0,0,1,1,0,69,1,1.1,0.9
47576,1,1.48,0.414,0,0,1,1,0,69,1,1.1,0.9
47577,1,0,0,0,120.930181289,1,1,0,500,1,1.1,0.9
47578,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47579,1,1.85,0.351,0,0,1,1,0,69,1,1.1,0.9
47581,1,1.83,0.348,0,0,1,1,0,69,1,1.1,0.9
47582,1,6.22,1.804,0,0,1,1,0,69,1,1.1,0.9
47583,1,8.06,1.773,0,0,1,1,0,69,1,1.1,0.9
47584,1,1.5,0.495,0,0,1,1,0,69,1,1.1,0.9
47585,1,8.26,2.643,0,0,1,1,0,69,1,1.1,0.9
47586,1,4.52,0.497,0,0,1,1,0,69,1,1.1,0.9
47587,1,6.89,1.929,0,0,1,1,0,69,1,1.1,0.9
47588,1,1.07,0.31,0,0,1,1,0,69,1,1.1,0.9
47589,1,2.86,0.343,0,0,1,1,0,69,1,1.1,0.9
47590,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47591,1,1.55,0.45,0,0,1,1,0,69,1,1.1,0.9
47592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47593,1,20.61,5.977,0,0,1,1,0,69,1,1.1,0.9
47594,1,17.95,5.565,0,10.7762321498,1,1,0,69,1,1.1,0.9
47595,1,2.34,0.491,0,0,1,1,0,69,1,1.1,0.9
47596,1,2.95,3.22,0,0,1,1,0,69,1,1.1,0.9
47597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47598,1,4.23,1.1,0,0,1,1,0,69,1,1.1,0.9
47599,1,3.28,0.722,0,0,1,1,0,69,1,1.1,0.9
47600,1,3.53,0.565,0,0,1,1,0,69,1,1.1,0.9
47601,1,2.85,0.599,0,0,1,1,0,69,1,1.1,0.9
47602,1,2.94,0.706,0,0,1,1,0,69,1,1.1,0.9
47604,1,14.33,4.299,0,0,1,1,0,69,1,1.1,0.9
47605,1,4.36,0.698,0,0,1,1,0,69,1,1.1,0.9
47606,1,14.83,2.224,0,40.4132024707,1,1,0,69,1,1.1,0.9
47607,1,2.7,0.621,0,0,1,1,0,69,1,1.1,0.9
47608,1,0,0,0,63.4602031889,1,1,0,138,1,1.1,0.9
47609,1,18.53,2.038,0,0,1,1,0,69,1,1.1,0.9
47610,1,4.26,0.98,0,0,1,1,0,69,1,1.1,0.9
47611,1,2.6,0.572,0,0,1,1,0,69,1,1.1,0.9
47612,1,4.34,0.781,0,0,1,1,0,69,1,1.1,0.9
47613,1,4.08,1.306,0,0,1,1,0,69,1,1.1,0.9
47614,1,5.24,1.258,0,0,1,1,0,69,1,1.1,0.9
47616,1,5.5,0.55,0,0,1,1,0,69,1,1.1,0.9
47617,1,4.37,1.267,0,0,1,1,0,69,1,1.1,0.9
47618,1,2.71,0.379,0,0,1,1,0,69,1,1.1,0.9
47619,1,19.49,2.923,0,32.333807689,1,1,0,138,1,1.1,0.9
47620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47621,1,1.48,0.459,0,0,1,1,0,69,1,1.1,0.9
47622,1,2.9,0.87,0,0,1,1,0,69,1,1.1,0.9
47623,1,3.27,0.621,0,0,1,1,0,69,1,1.1,0.9
47624,1,2.29,0.275,0,0,1,1,0,69,1,1.1,0.9
47625,1,3.1,0.53,0,0,1,1,0,69,1,1.1,0.9
47626,1,3.1,0.868,0,0,1,1,0,69,1,1.1,0.9
47627,1,4.04,1.589,0,0,1,1,0,500,1,1.1,0.9
47628,1,7.45,2.235,0,0,1,1,0,69,1,1.1,0.9
47629,1,0,0,0,-34.7173341119,1,1,0,500,1,1.1,0.9
47630,1,0,0,0,136.729133792,1,1,0,345,1,1.1,0.9
47631,1,10.34,1.034,0,0,1,1,0,69,1,1.1,0.9
47632,1,0,0,0,28.8933141149,1,1,0,138,1,1.1,0.9
47633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47638,1,25.46,6.365,0,0,1,1,0,69,1,1.1,0.9
47639,1,0,0,0,-62.3183150655,1,1,0,500,1,1.1,0.9
47640,1,25.98,10.116,0,0,1,1,0,500,1,1.1,0.9
47641,1,6.37,2.475,0,-199.979634962,1,1,0,500,1,1.1,0.9
47642,1,14.36,5.58,0,80.2481383465,1,1,0,500,1,1.1,0.9
47643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47644,1,5.67,1.247,0,0,1,1,0,69,1,1.1,0.9
47645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47647,1,15.35,3.224,0,0,1,1,0,138,1,1.1,0.9
47648,1,12.96,2.76,0,0,1,1,0,230,1,1.1,0.9
47649,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47651,1,16.49,3.958,0,0,1,1,0,69,1,1.1,0.9
47652,1,15.96,4.628,0,36.3301078601,1,1,0,69,1,1.1,0.9
47653,1,4.57,1.508,0,0,1,1,0,69,1,1.1,0.9
47654,1,3.08,0.678,0,0,1,1,0,69,1,1.1,0.9
47655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47656,1,26.08,9.91,0,0,1,1,0,230,1,1.1,0.9
47657,1,9.06,1.268,0,0,1,1,0,69,1,1.1,0.9
47658,1,6.1,1.647,0,0,1,1,0,69,1,1.1,0.9
47659,1,27.44,7.8,0,0,1,1,0,345,1,1.1,0.9
47661,1,13.49,3.238,0,48.8062547946,1,1,0,138,1,1.1,0.9
47662,1,4.21,0.74,0,0,1,1,0,69,1,1.1,0.9
47663,1,3.4,1.088,0,0,1,1,0,69,1,1.1,0.9
47664,1,5.04,0.706,0,0,1,1,0,69,1,1.1,0.9
47665,1,5.25,1.68,0,0,1,1,0,69,1,1.1,0.9
47666,1,4.08,1.061,0,0,1,1,0,69,1,1.1,0.9
47667,1,28.74,8.335,0,-14.8444973335,1,1,0,345,1,1.1,0.9
47668,1,2.96,0.71,0,0,1,1,0,69,1,1.1,0.9
47669,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47670,1,2.56,0.614,0,0,1,1,0,69,1,1.1,0.9
47671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47673,1,2.19,0.285,0,0,1,1,0,69,1,1.1,0.9
47675,1,6.32,0.885,0,0,1,1,0,69,1,1.1,0.9
47676,1,3.44,0.482,0,0,1,1,0,69,1,1.1,0.9
47677,1,5.96,1.371,0,0,1,1,0,69,1,1.1,0.9
47678,1,0,0,0,-117.736212921,1,1,0,500,1,1.1,0.9
47681,1,7.5,1.425,0,0,1,1,0,69,1,1.1,0.9
47682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47683,1,3.78,0.416,0,0,1,1,0,69,1,1.1,0.9
47684,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47685,1,35.07,8.066,0,33.2578450928,1,1,0,230,1,1.1,0.9
47686,1,0,0,0,-168.010479942,1,1,0,500,1,1.1,0.9
47687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47688,1,5.94,1.723,0,0,1,1,0,69,1,1.1,0.9
47689,1,5.76,1.152,0,0,1,1,0,69,1,1.1,0.9
47691,1,17.46,4.889,0,0,1,1,0,230,1,1.1,0.9
47693,1,2.32,0.418,0,0,1,1,0,69,1,1.1,0.9
47694,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47695,1,5.74,1.55,0,0,1,1,0,69,1,1.1,0.9
47696,1,1.89,0.624,0,0,1,1,0,69,1,1.1,0.9
47697,1,15.12,4.687,0,0,1,1,0,69,1,1.1,0.9
47699,1,22.82,5.02,0,22.638371786,1,1,0,69,1,1.1,0.9
47700,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47701,1,0,0,0,36.745293913,1,1,0,138,1,1.1,0.9
47702,1,14.59,1.459,0,0,1,1,0,69,1,1.1,0.9
47703,1,17.84,2.498,0,0,1,1,0,69,1,1.1,0.9
47704,1,11.61,3.251,0,0,1,1,0,69,1,1.1,0.9
47705,1,0,0,0,0.94520033339,1,1,0,138,1,1.1,0.9
47706,1,0,0,0,72.4746993406,1,1,0,138,1,1.1,0.9
47708,1,4.86,0.923,0,0,1,1,0,69,1,1.1,0.9
47709,1,6.49,0.974,0,0,1,1,0,69,1,1.1,0.9
47710,1,18.73,5.432,0,24.904866689,1,1,0,69,1,1.1,0.9
47712,1,13.9,4.309,0,0,1,1,0,69,1,1.1,0.9
47713,1,20.36,3.054,0,30.9502041877,1,1,0,69,1,1.1,0.9
47714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47716,1,26.16,8.894,0,16.7308287732,1,1,0,138,1,1.1,0.9
47717,1,0,0,0,21.8319166146,1,1,0,138,1,1.1,0.9
47718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47719,1,18.76,1.876,0,19.2785512716,1,1,0,69,1,1.1,0.9
47720,1,14.55,3.638,0,0,1,1,0,69,1,1.1,0.9
47721,1,0,0,0,-51.975989865,1,1,0,345,1,1.1,0.9
47722,1,11.22,2.02,0,0,1,1,0,69,1,1.1,0.9
47723,1,11.66,1.283,0,0,1,1,0,69,1,1.1,0.9
47724,1,83.24,30.799,0,59.5508229067,1,1,0,138,1,1.1,0.9
47725,1,15.53,4.659,0,0,1,1,0,69,1,1.1,0.9
47726,1,12.87,3.089,0,0,1,1,0,69,1,1.1,0.9
47727,1,0,0,0,0.657460473319,1,1,0,138,1,1.1,0.9
47728,1,20.35,5.698,0,0,1,1,0,69,1,1.1,0.9
47729,1,7.58,1.44,0,11.378131999,1,1,0,69,1,1.1,0.9
47730,1,2.98,0.626,0,0,1,1,0,69,1,1.1,0.9
47731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47732,1,7.95,1.352,0,0,1,1,0,69,1,1.1,0.9
47733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47734,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47736,1,10.07,2.82,0,0,1,1,0,69,1,1.1,0.9
47739,1,9.75,2.145,0,0,1,1,0,69,1,1.1,0.9
47740,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47741,1,60.04,18.012,0,77.8730218924,1,1,0,230,1,1.1,0.9
47742,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47743,1,9.18,1.377,0,0,1,1,0,69,1,1.1,0.9
47744,1,6.66,0.799,0,0,1,1,0,69,1,1.1,0.9
47745,1,83.58,23.1,0,0,1,1,0,345,1,1.1,0.9
47746,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47748,1,12.52,4.132,0,0,1,1,0,69,1,1.1,0.9
47749,1,8.69,2.433,0,0,1,1,0,69,1,1.1,0.9
47750,1,0,0,0,77.962704474,1,1,0,138,1,1.1,0.9
47751,1,21.12,3.59,0,24.7007463883,1,1,0,69,1,1.1,0.9
47753,1,0,0,0,187.901958004,1,1,0,138,1,1.1,0.9
47755,1,7.3,1.606,0,0,1,1,0,69,1,1.1,0.9
47757,1,5.21,0.781,0,0,1,1,0,69,1,1.1,0.9
47758,1,8.85,1.947,0,0,1,1,0,69,1,1.1,0.9
47761,1,0,0,0,-146.173437667,1,1,0,500,1,1.1,0.9
47762,1,20.73,4.768,0,0,1,1,0,69,1,1.1,0.9
47763,1,9.97,3.091,0,12.8960982183,1,1,0,69,1,1.1,0.9
47764,1,8.56,1.37,0,0,1,1,0,69,1,1.1,0.9
47766,1,0,0,0,41.0990145077,1,1,0,230,1,1.1,0.9
47767,1,9.52,2.38,0,0,1,1,0,69,1,1.1,0.9
47768,1,15.82,2.689,0,0,1,1,0,69,1,1.1,0.9
47769,1,27.33,5.193,0,0,1,1,0,69,1,1.1,0.9
47771,1,9.22,3.043,0,0,1,1,0,69,1,1.1,0.9
47772,1,12.21,1.221,0,0,1,1,0,69,1,1.1,0.9
47773,1,0,0,0,-70.3308504897,1,1,0,138,1,1.1,0.9
47775,1,1.48,0.163,0,25.0260103503,1,1,0,69,1,1.1,0.9
47776,1,5.15,1.699,0,0,1,1,0,69,1,1.1,0.9
47777,1,4.44,1.465,0,0,1,1,0,69,1,1.1,0.9
47778,1,5.77,1.789,0,0,1,1,0,69,1,1.1,0.9
47779,1,5.09,1.629,0,0,1,1,0,69,1,1.1,0.9
47780,1,2.54,0.279,0,0,1,1,0,69,1,1.1,0.9
47781,1,4.2,0.966,0,0,1,1,0,69,1,1.1,0.9
47782,1,6.91,2.28,0,0,1,1,0,69,1,1.1,0.9
47783,1,15.15,1.667,0,32.1538620032,1,1,0,69,1,1.1,0.9
47784,1,9.85,1.871,0,0,1,1,0,69,1,1.1,0.9
47785,1,2.63,0.395,0,0,1,1,0,69,1,1.1,0.9
47786,1,2.17,0.412,0,14.9824184246,1,1,0,69,1,1.1,0.9
47787,1,7.4,1.924,0,0,1,1,0,69,1,1.1,0.9
47790,1,0,0,0,7.33549729771,1,1,0,230,1,1.1,0.9
47791,1,8.1,1.215,0,0,1,1,0,69,1,1.1,0.9
47792,1,4.03,0.806,0,0,1,1,0,69,1,1.1,0.9
47793,1,2.93,0.645,0,0,1,1,0,69,1,1.1,0.9
47794,1,5.63,1.802,0,0,1,1,0,69,1,1.1,0.9
47795,1,8.18,1.718,0,0,1,1,0,69,1,1.1,0.9
47796,1,6.35,0.889,0,0,1,1,0,69,1,1.1,0.9
47797,1,2.14,0.706,0,0,1,1,0,69,1,1.1,0.9
47798,1,2.56,0.41,0,0,1,1,0,69,1,1.1,0.9
47799,1,0,0,0,-14.1627032859,1,1,0,138,1,1.1,0.9
47800,1,10.55,3.271,0,0,1,1,0,69,1,1.1,0.9
47801,1,13.77,1.515,0,0,1,1,0,69,1,1.1,0.9
47803,1,75.08,29.281,0,52.2780211103,1,1,0,138,1,1.1,0.9
47804,1,0,0,0,20.0057266803,1,1,0,138,1,1.1,0.9
47805,1,0,0,0,34.1509205719,1,1,0,138,1,1.1,0.9
47806,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47807,1,7.85,1.413,0,0,1,1,0,69,1,1.1,0.9
47808,1,23.55,8.242,0,-26.2338036328,1,1,0,138,1,1.1,0.9
47809,1,0,0,0,13.9512905748,1,1,0,138,1,1.1,0.9
47810,1,6.19,0.867,0,0,1,1,0,69,1,1.1,0.9
47811,1,0,0,0,29.2213276375,1,1,0,230,1,1.1,0.9
47813,1,0,0,0,7.12661278534,1,1,0,138,1,1.1,0.9
47814,1,10.39,2.598,0,0,1,1,0,69,1,1.1,0.9
47815,1,4.97,1.242,0,0,1,1,0,69,1,1.1,0.9
47816,1,7.82,1.173,0,0,1,1,0,69,1,1.1,0.9
47817,1,14.57,1.748,0,0,1,1,0,69,1,1.1,0.9
47818,1,8.76,1.051,0,0,1,1,0,69,1,1.1,0.9
47819,1,12.11,1.938,0,0,1,1,0,69,1,1.1,0.9
47820,1,27.73,8.596,0,0,1,1,0,69,1,1.1,0.9
47821,1,24.81,3.97,0,21.5322206079,1,1,0,69,1,1.1,0.9
47824,1,24.28,4.37,0,58.9056845373,1,1,0,69,1,1.1,0.9
47828,1,6.69,2.141,0,0,1,1,0,69,1,1.1,0.9
47829,1,10.16,2.845,0,0,1,1,0,69,1,1.1,0.9
47830,1,9.67,0.967,0,0,1,1,0,69,1,1.1,0.9
47831,1,3.16,0.79,0,0,1,1,0,69,1,1.1,0.9
47832,1,2.55,0.536,0,33.4392166158,1,1,0,69,1,1.1,0.9
47833,1,8.88,4.42,0,0,1,1,0,69,1,1.1,0.9
47834,1,13.84,1.87,0,0,1,1,0,69,1,1.1,0.9
47835,1,6.15,1.968,0,0,1,1,0,69,1,1.1,0.9
47837,1,10.1,1.919,0,0,1,1,0,69,1,1.1,0.9
47838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47840,1,0,0,0,23.8352468935,1,1,0,138,1,1.1,0.9
47842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47843,1,0,0,0,125.232331297,1,1,0,230,1,1.1,0.9
47844,1,9.35,1.309,0,0,1,1,0,69,1,1.1,0.9
47845,1,11.18,3.354,0,0,1,1,0,69,1,1.1,0.9
47846,1,7.36,1.398,0,0,1,1,0,69,1,1.1,0.9
47850,1,9.61,1.826,0,0,1,1,0,69,1,1.1,0.9
47851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47852,1,6.2,0.682,0,0,1,1,0,69,1,1.1,0.9
47853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47854,1,19.24,4.81,0,23.0133994047,1,1,0,69,1,1.1,0.9
47855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47856,1,5.44,1.523,0,0,1,1,0,69,1,1.1,0.9
47857,1,10.59,1.271,0,0,1,1,0,69,1,1.1,0.9
47858,1,10.62,1.274,0,0,1,1,0,69,1,1.1,0.9
47859,1,75.9,22.77,0,26.5592129813,1,1,0,138,1,1.1,0.9
47860,1,19.8,7.694,0,0,1,1,0,500,1,1.1,0.9
47862,1,9.73,2.822,0,0,1,1,0,69,1,1.1,0.9
47863,1,11.68,2.102,0,15.4716736166,1,1,0,69,1,1.1,0.9
47864,1,39.81,15.526,0,0,1,1,0,345,1,1.1,0.9
47865,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47866,1,5.03,0.704,0,0,1,1,0,69,1,1.1,0.9
47867,1,0,0,0,-61.5007814525,1,1,0,230,1,1.1,0.9
47868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47869,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47870,1,3.85,1.001,0,0,1,1,0,69,1,1.1,0.9
47871,1,0,0,0,-63.5797643514,1,1,0,345,1,1.1,0.9
47872,1,58.15,21.516,0,62.5210689846,1,1,0,345,1,1.1,0.9
47873,1,0,0,0,-37.1668796126,1,1,0,345,1,1.1,0.9
47874,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47879,1,1.53,0.199,0,0,1,1,0,69,1,1.1,0.9
47880,1,1.08,0.151,0,0,1,1,0,69,1,1.1,0.9
47881,1,25.09,10.036,0,0,1,1,0,230,1,1.1,0.9
47882,1,4.76,1,0,0,1,1,0,69,1,1.1,0.9
47883,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47887,1,0,0,0,55.2199168345,1,1,0,345,1,1.1,0.9
47888,1,17.2,4.816,0,0,1,1,0,345,1,1.1,0.9
47889,1,13.85,2.493,0,0,1,1,0,69,1,1.1,0.9
47890,1,8.78,1.493,0,0,1,1,0,69,1,1.1,0.9
47891,1,7.95,2.544,0,0,1,1,0,69,1,1.1,0.9
47892,1,8.9,2.225,0,0,1,1,0,69,1,1.1,0.9
47893,1,3.8,1.254,0,0,1,1,0,69,1,1.1,0.9
47894,1,3.49,0.942,0,0,1,1,0,69,1,1.1,0.9
47895,1,7.78,2.567,0,0,1,1,0,69,1,1.1,0.9
47896,1,6.69,1.204,0,0,1,1,0,69,1,1.1,0.9
47897,1,11.23,1.797,0,0,1,1,0,69,1,1.1,0.9
47898,1,17.22,3.961,0,0,1,1,0,230,1,1.1,0.9
47899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47900,1,22.48,2.473,0,18.3784505041,1,1,0,69,1,1.1,0.9
47901,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47902,1,5.78,1.445,0,0,1,1,0,69,1,1.1,0.9
47903,1,8.28,2.07,0,0,1,1,0,69,1,1.1,0.9
47904,1,3.54,1.13,0,0,1,1,0,69,1,1.1,0.9
47905,1,3.36,0.47,0,0,1,1,0,69,1,1.1,0.9
47906,1,2.25,0.72,0,0,1,1,0,69,1,1.1,0.9
47907,1,19.81,5.6,0,0,1,1,0,69,1,1.1,0.9
47908,1,5.65,2.82,0,0,1,1,0,69,1,1.1,0.9
47909,1,4.6,0.506,0,28.2167272438,1,1,0,69,1,1.1,0.9
47910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47911,1,6.17,1.234,0,0,1,1,0,69,1,1.1,0.9
47912,1,10.1,1.414,0,0,1,1,0,69,1,1.1,0.9
47914,1,11.95,2.032,0,0,1,1,0,69,1,1.1,0.9
47915,1,7.18,0.862,0,0,1,1,0,69,1,1.1,0.9
47916,1,5.75,0.84,0,0,1,1,0,69,1,1.1,0.9
47917,1,21.22,4.032,0,0,1,1,0,69,1,1.1,0.9
47918,1,8.01,2.563,0,55.777947594,1,1,0,69,1,1.1,0.9
47919,1,9.11,1.64,0,0,1,1,0,69,1,1.1,0.9
47920,1,7.27,1.091,0,0,1,1,0,69,1,1.1,0.9
47921,1,0,0,0,101.093276098,1,1,0,230,1,1.1,0.9
47924,1,13.6,1.768,0,0,1,1,0,69,1,1.1,0.9
47925,1,6.53,2.547,0,-59.5184510236,1,1,0,345,1,1.1,0.9
47926,1,4.39,0.527,0,0,1,1,0,69,1,1.1,0.9
47927,1,9.54,2.29,0,0,1,1,0,69,1,1.1,0.9
47928,1,17.99,4.138,0,0,1,1,0,230,1,1.1,0.9
47929,1,7.74,1.78,0,0,1,1,0,69,1,1.1,0.9
47930,1,7.11,1.706,0,0,1,1,0,69,1,1.1,0.9
47931,1,2.55,0.434,0,0,1,1,0,69,1,1.1,0.9
47932,1,4.91,0.982,0,0,1,1,0,69,1,1.1,0.9
47933,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47934,1,0,0,0,-167.631162702,1,1,0,500,1,1.1,0.9
47935,1,5.52,1.214,0,0,1,1,0,69,1,1.1,0.9
47936,1,18.05,3.43,0,0,1,1,0,69,1,1.1,0.9
47937,1,9.77,3.224,0,0,1,1,0,69,1,1.1,0.9
47938,1,5.29,1.587,0,0,1,1,0,69,1,1.1,0.9
47939,1,15.36,8.98,0,0,1,1,0,69,1,1.1,0.9
47942,1,7.42,1.855,0,0,1,1,0,69,1,1.1,0.9
47943,1,9.6,2.784,0,0,1,1,0,69,1,1.1,0.9
47944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47945,1,7.98,1.756,0,0,1,1,0,69,1,1.1,0.9
47946,1,18.52,4.815,0,0,1,1,0,69,1,1.1,0.9
47947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47948,1,13.15,1.578,0,0,1,1,0,69,1,1.1,0.9
47949,1,9.68,2.614,0,0,1,1,0,69,1,1.1,0.9
47950,1,5.31,0.956,0,0,1,1,0,69,1,1.1,0.9
47951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47952,1,16.55,3.31,0,0,1,1,0,69,1,1.1,0.9
47953,1,13.35,3.738,0,0,1,1,0,69,1,1.1,0.9
47954,1,10.02,2.906,0,0,1,1,0,69,1,1.1,0.9
47955,1,12.89,3.094,0,0,1,1,0,69,1,1.1,0.9
47956,1,9.94,1.292,0,0,1,1,0,69,1,1.1,0.9
47957,1,15.98,3.995,0,82.3700895919,1,1,0,69,1,1.1,0.9
47958,1,10.36,1.14,0,0,1,1,0,69,1,1.1,0.9
47959,1,6.57,1.577,0,0,1,1,0,69,1,1.1,0.9
47960,1,8.73,1.309,0,0,1,1,0,69,1,1.1,0.9
47961,1,16.99,3.738,0,0,1,1,0,69,1,1.1,0.9
47962,1,11.47,3.326,0,0,1,1,0,69,1,1.1,0.9
47963,1,12.4,5.3,0,0,1,1,0,69,1,1.1,0.9
47964,1,162.48,24.43,0,65.9605170963,1,1,0,138,1,1.1,0.9
47966,1,10.79,1.942,0,0,1,1,0,69,1,1.1,0.9
47967,1,4.54,1.498,0,0,1,1,0,69,1,1.1,0.9
47968,1,0,0,0,199.99710316,1,1,0,230,1,1.1,0.9
47969,1,10.86,2.172,0,0,1,1,0,69,1,1.1,0.9
47970,1,0,0,0,76.8207564153,1,1,0,138,1,1.1,0.9
47971,1,0,0,0,31.1831370399,1,1,0,138,1,1.1,0.9
47972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47973,1,8.95,2.506,0,0,1,1,0,69,1,1.1,0.9
47974,1,8.19,2.457,0,0,1,1,0,69,1,1.1,0.9
47975,1,9.94,1.24,0,0,1,1,0,69,1,1.1,0.9
47976,1,9.38,2.064,0,0,1,1,0,69,1,1.1,0.9
47977,1,15.81,3.478,0,0,1,1,0,69,1,1.1,0.9
47978,1,9.54,2.862,0,0,1,1,0,69,1,1.1,0.9
47979,1,6.55,1.507,0,0,1,1,0,69,1,1.1,0.9
47980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47981,1,9.88,2.668,0,0,1,1,0,69,1,1.1,0.9
47982,1,12.66,1.393,0,0,1,1,0,69,1,1.1,0.9
47983,1,8.4,1.008,0,0,1,1,0,69,1,1.1,0.9
47984,1,9.57,2.01,0,0,1,1,0,69,1,1.1,0.9
47985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47986,1,8.8,1.232,0,0,1,1,0,69,1,1.1,0.9
47987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47988,1,23.4,3.45,0,0,1,1,0,230,1,1.1,0.9
47989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47992,1,6.01,1.142,0,0,1,1,0,69,1,1.1,0.9
47993,1,3.98,0.876,0,0,1,1,0,69,1,1.1,0.9
47994,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47995,1,4.54,1.09,0,0,1,1,0,69,1,1.1,0.9
47996,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47999,1,15.74,4.407,0,0,1,1,0,69,1,1.1,0.9
48000,1,3.46,0.865,0,0,1,1,0,69,1,1.1,0.9
48001,1,5.35,1.07,0,0,1,1,0,69,1,1.1,0.9
48002,1,8.61,1.033,0,0,1,1,0,69,1,1.1,0.9
48003,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48004,1,11.4,2.508,0,0,1,1,0,69,1,1.1,0.9
48005,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48006,1,8.52,1.108,0,0,1,1,0,69,1,1.1,0.9
48007,1,8.08,2.343,0,0,1,1,0,69,1,1.1,0.9
48008,1,7.9,1.58,0,0,1,1,0,69,1,1.1,0.9
48009,1,9.84,1.771,0,0,1,1,0,69,1,1.1,0.9
48010,1,5.82,1.804,0,0,1,1,0,69,1,1.1,0.9
48011,1,8.07,2.582,0,0,1,1,0,69,1,1.1,0.9
48012,1,0,0,0,-15.3305620567,1,1,0,345,1,1.1,0.9
48013,1,9.95,1.094,0,0,1,1,0,69,1,1.1,0.9
48014,1,7.78,2.256,0,0,1,1,0,69,1,1.1,0.9
48015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48016,1,10.92,1.529,0,0,1,1,0,69,1,1.1,0.9
48018,1,0,0,0,-4.16630697514,1,1,0,230,1,1.1,0.9
48019,1,4.49,0.449,0,0,1,1,0,69,1,1.1,0.9
48020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48021,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48022,1,13.87,6.935,0,-125.539961396,1,1,0,345,1,1.1,0.9
48023,1,36.24,10.872,0,14.053249229,1,1,0,230,1,1.1,0.9
48024,1,37.22,8.561,0,0,1,1,0,230,1,1.1,0.9
48025,1,22.11,3.98,0,12.1689643709,1,1,0,69,1,1.1,0.9
48026,1,18.01,4.863,0,0,1,1,0,69,1,1.1,0.9
48027,1,32.85,9.855,0,42.0378562883,1,1,0,69,1,1.1,0.9
48028,1,27.29,3.275,0,0,1,1,0,69,1,1.1,0.9
48029,1,0,0,0,176.715255264,1,1,0,230,1,1.1,0.9
48030,1,12.14,3.035,0,0,1,1,0,69,1,1.1,0.9
48031,1,8.42,1.768,0,0,1,1,0,69,1,1.1,0.9
48032,1,5.24,1.415,0,0,1,1,0,69,1,1.1,0.9
48033,1,3.78,0.643,0,0,1,1,0,69,1,1.1,0.9
48034,1,4.48,1.165,0,0,1,1,0,69,1,1.1,0.9
48035,1,5.59,1.174,0,0,1,1,0,69,1,1.1,0.9
48036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48038,1,0,0,0,-84.4700486808,1,1,0,345,1,1.1,0.9
48039,1,83.54,20.885,0,48.8015758937,1,1,0,230,1,1.1,0.9
48041,1,0,0,0,-50.7540375017,1,1,0,500,1,1.1,0.9
48044,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48045,1,0,0,0,-12.2718537463,1,1,0,500,1,1.1,0.9
48046,1,3.89,0.389,0,0,1,1,0,69,1,1.1,0.9
48047,1,29.06,4.359,0,56.8839376205,1,1,0,69,1,1.1,0.9
48048,1,7.34,0.734,0,0,1,1,0,69,1,1.1,0.9
48049,1,5.7,1.767,0,62.7613954437,1,1,0,69,1,1.1,0.9
48050,1,3.7,0.38,0,0,1,1,0,69,1,1.1,0.9
48052,1,4.24,0.721,0,0,1,1,0,69,1,1.1,0.9
48053,1,9.26,1.574,0,0,1,1,0,69,1,1.1,0.9
48054,1,5.78,1.907,0,0,1,1,0,69,1,1.1,0.9
48056,1,3.85,0.462,0,0,1,1,0,69,1,1.1,0.9
48057,1,7.81,1.874,0,0,1,1,0,69,1,1.1,0.9
48058,1,5.39,1.078,0,0,1,1,0,69,1,1.1,0.9
48059,1,3.74,0.636,0,0,1,1,0,69,1,1.1,0.9
48060,1,8.86,1.418,0,0,1,1,0,69,1,1.1,0.9
48061,1,3.01,0.963,0,0,1,1,0,69,1,1.1,0.9
48062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48063,1,5.37,1.665,0,0,1,1,0,69,1,1.1,0.9
48066,1,6.48,1.426,0,0,1,1,0,69,1,1.1,0.9
48067,1,7.87,2.204,0,0,1,1,0,69,1,1.1,0.9
48068,1,4.51,1.263,0,0,1,1,0,69,1,1.1,0.9
48070,1,5.82,0.757,0,0,1,1,0,69,1,1.1,0.9
48072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48073,1,15.81,3.004,0,0,1,1,0,69,1,1.1,0.9
48075,1,5.25,1.627,0,0,1,1,0,69,1,1.1,0.9
48076,1,7.44,2.232,0,0,1,1,0,69,1,1.1,0.9
48077,1,6.07,0.668,0,0,1,1,0,69,1,1.1,0.9
48078,1,2.52,0.504,0,0,1,1,0,69,1,1.1,0.9
48079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48080,1,8.81,2.643,0,0,1,1,0,69,1,1.1,0.9
48081,1,9.62,2.213,0,0,1,1,0,69,1,1.1,0.9
48082,1,11.12,3.558,0,0,1,1,0,69,1,1.1,0.9
48083,1,7.03,2.039,0,0,1,1,0,69,1,1.1,0.9
48084,1,7.56,1.814,0,0,1,1,0,69,1,1.1,0.9
48086,1,11.29,2.484,0,0,1,1,0,69,1,1.1,0.9
48087,1,3.1,0.744,0,0,1,1,0,69,1,1.1,0.9
48089,1,3.87,0.851,0,0,1,1,0,69,1,1.1,0.9
48090,1,5.74,0.746,0,0,1,1,0,69,1,1.1,0.9
48091,1,5.55,1.609,0,0,1,1,0,69,1,1.1,0.9
48092,1,3.06,0.459,0,0,1,1,0,69,1,1.1,0.9
48093,1,3.74,0.524,0,0,1,1,0,69,1,1.1,0.9
48094,1,4.47,1.028,0,0,1,1,0,69,1,1.1,0.9
48095,1,4.19,2.72,0,0,1,1,0,69,1,1.1,0.9
48096,1,4.87,1.315,0,0,1,1,0,69,1,1.1,0.9
48098,1,4.92,0.64,0,0,1,1,0,69,1,1.1,0.9
48099,1,3.54,0.46,0,0,1,1,0,69,1,1.1,0.9
48100,1,2.19,3.51,0,0,1,1,0,69,1,1.1,0.9
48101,1,5.58,1.228,0,0,1,1,0,69,1,1.1,0.9
48103,1,3.47,0.347,0,0,1,1,0,69,1,1.1,0.9
48104,1,6,1.68,0,0,1,1,0,69,1,1.1,0.9
48105,1,1.98,0.297,0,0,1,1,0,69,1,1.1,0.9
48106,1,3.76,0.94,0,0,1,1,0,69,1,1.1,0.9
48107,1,5.3,1.431,0,0,1,1,0,69,1,1.1,0.9
48108,1,7.1,2.201,0,0,1,1,0,69,1,1.1,0.9
48109,1,5.96,1.609,0,0,1,1,0,69,1,1.1,0.9
48110,1,10.29,1.338,0,0,1,1,0,69,1,1.1,0.9
48111,1,3.15,1.06,0,0,1,1,0,69,1,1.1,0.9
48112,1,2.93,0.645,0,0,1,1,0,69,1,1.1,0.9
48113,1,2.86,0.829,0,0,1,1,0,69,1,1.1,0.9
48114,1,0,0,0,-86.4192272411,1,1,0,230,1,1.1,0.9
48115,1,3.41,1.057,0,0,1,1,0,69,1,1.1,0.9
48116,1,5.18,0.829,0,0,1,1,0,69,1,1.1,0.9
48117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48118,1,11.23,2.358,0,0,1,1,0,69,1,1.1,0.9
48119,1,0,0,0,-149.97338223,1,1,0,345,1,1.1,0.9
48120,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48121,1,4.88,2.45,0,0,1,1,0,69,1,1.1,0.9
48122,1,14.75,5.31,0,9.34356460725,1,1,0,345,1,1.1,0.9
48123,1,11.25,3.95,0,0,1,1,0,69,1,1.1,0.9
48124,1,0,0,0,17.21320041,1,1,0,345,1,1.1,0.9
48125,1,11.2,2.49,0,0,1,1,0,69,1,1.1,0.9
48126,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48127,1,4.53,0.634,0,0,1,1,0,69,1,1.1,0.9
48128,1,6.24,0.78,0,0,1,1,0,69,1,1.1,0.9
48129,1,8.83,2.031,0,0,1,1,0,69,1,1.1,0.9
48131,1,6.51,1.497,0,24.9736209623,1,1,0,69,1,1.1,0.9
48132,1,3.77,0.829,0,0,1,1,0,69,1,1.1,0.9
48133,1,4.23,3.35,0,0,1,1,0,69,1,1.1,0.9
48134,1,4.93,0.592,0,0,1,1,0,69,1,1.1,0.9
48135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48136,1,11.3,6.18,0,0,1,1,0,69,1,1.1,0.9
48137,1,35.44,6.025,0,0,1,1,0,69,1,1.1,0.9
48138,1,12,1.8,0,0,1,1,0,69,1,1.1,0.9
48139,1,44.13,13.239,0,7.6832593127,1,1,0,69,1,1.1,0.9
48140,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48141,1,2.38,0.5,0,0,1,1,0,69,1,1.1,0.9
48142,1,5.93,1.186,0,0,1,1,0,69,1,1.1,0.9
48143,1,6.61,1.785,0,0,1,1,0,69,1,1.1,0.9
48144,1,4.86,0.778,0,0,1,1,0,69,1,1.1,0.9
48145,1,3.36,0.706,0,0,1,1,0,69,1,1.1,0.9
48146,1,26.43,6.84,0,0,1,1,0,69,1,1.1,0.9
48147,1,8.34,2.252,0,0,1,1,0,69,1,1.1,0.9
48148,1,9.96,1.295,0,0,1,1,0,69,1,1.1,0.9
48150,1,0,0,0,126.549589973,1,1,0,230,1,1.1,0.9
48155,1,9.84,1.378,0,0,1,1,0,69,1,1.1,0.9
48156,1,25.17,7.551,0,27.0806680702,1,1,0,69,1,1.1,0.9
48158,1,11.88,3.683,0,46.8572016162,1,1,0,69,1,1.1,0.9
48160,1,11.92,1.192,0,0,1,1,0,69,1,1.1,0.9
48161,1,0,0,0,28.533297516,1,1,0,345,1,1.1,0.9
48162,1,7.67,1.534,0,0,1,1,0,69,1,1.1,0.9
48163,1,6.96,1.114,0,0,1,1,0,69,1,1.1,0.9
48164,1,52.65,20.46,0,-52.0090572218,1,1,0,500,1,1.1,0.9
48165,1,53.55,26.775,0,2.56403650753,1,1,0,230,1,1.1,0.9
48166,1,22.48,4.271,0,13.0705588867,1,1,0,69,1,1.1,0.9
48167,1,12.48,3.37,0,22.4279655489,1,1,0,69,1,1.1,0.9
48170,1,8.28,2.236,0,0,1,1,0,69,1,1.1,0.9
48171,1,4.56,0.912,0,0,1,1,0,69,1,1.1,0.9
48172,1,6.62,1.125,0,0,1,1,0,69,1,1.1,0.9
48173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48174,1,9.31,1.303,0,0,1,1,0,69,1,1.1,0.9
48175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48177,1,9.15,5.9,0,0,1,1,0,69,1,1.1,0.9
48178,1,2.28,0.228,0,0,1,1,0,69,1,1.1,0.9
48179,1,0,0,0,58.7663568799,1,1,0,230,1,1.1,0.9
48180,1,8.01,1.34,0,0,1,1,0,69,1,1.1,0.9
48181,1,5.71,1.028,0,0,1,1,0,69,1,1.1,0.9
48182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48183,1,39.73,10.33,0,28.902900708,1,1,0,138,1,1.1,0.9
48184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48185,1,16.25,3.9,0,0,1,1,0,69,1,1.1,0.9
48186,1,9.46,1.135,0,0,1,1,0,69,1,1.1,0.9
48187,1,7.74,1.471,0,0,1,1,0,69,1,1.1,0.9
48188,1,11.62,2.208,0,0,1,1,0,69,1,1.1,0.9
48189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48191,1,31.34,5.641,0,-2.8885853427,1,1,0,138,1,1.1,0.9
48192,1,0,0,0,-26.6064327045,1,1,0,230,1,1.1,0.9
48193,1,21.19,4.026,0,16.6874306283,1,1,0,69,1,1.1,0.9
48194,1,58.11,5.811,0,-7.20700722378,1,1,0,69,1,1.1,0.9
48195,1,12.71,3.178,0,0,1,1,0,69,1,1.1,0.9
48196,1,12.53,4.761,0,55.8327241658,1,1,0,138,1,1.1,0.9
48197,1,10.13,3.242,0,0,1,1,0,69,1,1.1,0.9
48198,1,6.8,2.244,0,0,1,1,0,69,1,1.1,0.9
48199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48200,1,7.88,2.364,0,0,1,1,0,69,1,1.1,0.9
48201,1,17.68,5.481,0,0,1,1,0,69,1,1.1,0.9
48202,1,8.65,1.038,0,0,1,1,0,69,1,1.1,0.9
48203,1,6.85,1.302,0,0,1,1,0,69,1,1.1,0.9
48204,1,12.09,2.539,0,0,1,1,0,69,1,1.1,0.9
48205,1,8.95,1.432,0,0,1,1,0,69,1,1.1,0.9
48206,1,16.48,4.779,0,10.5663439058,1,1,0,69,1,1.1,0.9
48207,1,8.83,1.589,0,0,1,1,0,69,1,1.1,0.9
48208,1,9.9,1.287,0,0,1,1,0,69,1,1.1,0.9
48209,1,7.44,1.19,0,0,1,1,0,69,1,1.1,0.9
48210,1,17.65,5.119,0,49.1914626043,1,1,0,69,1,1.1,0.9
48211,1,15.1,2.869,0,107.664186773,1,1,0,69,1,1.1,0.9
48212,1,10.77,1.831,0,0,1,1,0,69,1,1.1,0.9
48213,1,0,0,0,5.67011530613,1,1,0,230,1,1.1,0.9
48214,1,0,0,0,9.31445368565,1,1,0,138,1,1.1,0.9
48215,1,30.95,4.024,0,18.7138771056,1,1,0,69,1,1.1,0.9
48216,1,16.74,5.189,0,0,1,1,0,69,1,1.1,0.9
48217,1,12.65,3.036,0,0,1,1,0,69,1,1.1,0.9
48218,1,61.09,13.44,0,11.4571141382,1,1,0,230,1,1.1,0.9
48219,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48220,1,40.48,13.763,0,24.0878439421,1,1,0,230,1,1.1,0.9
48221,1,6.49,1.168,0,0,1,1,0,69,1,1.1,0.9
48222,1,89.12,26.736,0,18.6885750312,1,1,0,230,1,1.1,0.9
48223,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48224,1,34.46,9.304,0,0,1,1,0,138,1,1.1,0.9
48225,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48226,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48227,1,10.81,2.919,0,0,1,1,0,69,1,1.1,0.9
48228,1,7.09,1.063,0,0,1,1,0,69,1,1.1,0.9
48229,1,4.85,0.679,0,0,1,1,0,69,1,1.1,0.9
48230,1,8.31,2.659,0,0,1,1,0,69,1,1.1,0.9
48231,1,85.31,23.034,0,58.1333704702,1,1,0,230,1,1.1,0.9
48233,1,57.36,16.634,0,13.6213305537,1,1,0,230,1,1.1,0.9
48234,1,11.6,2.668,0,0,1,1,0,69,1,1.1,0.9
48235,1,12.43,4.102,0,0,1,1,0,69,1,1.1,0.9
48237,1,12.4,1.86,0,0,1,1,0,69,1,1.1,0.9
48238,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48239,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48240,1,74.7,23.157,0,99.2386061677,1,1,0,138,1,1.1,0.9
48241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48242,1,28.46,9.676,0,0.0667406879987,1,1,0,230,1,1.1,0.9
48246,1,30.61,6.122,0,7.48160445053,1,1,0,138,1,1.1,0.9
48247,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48249,1,8.02,0.802,0,0,1,1,0,69,1,1.1,0.9
48250,1,3.63,0.907,0,0,1,1,0,69,1,1.1,0.9
48254,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48255,1,4,0.72,0,0,1,1,0,69,1,1.1,0.9
48256,1,14.47,4.196,0,0,1,1,0,69,1,1.1,0.9
48257,1,0,0,0,-3.22285578457,1,1,0,345,1,1.1,0.9
48258,1,5.99,1.378,0,0,1,1,0,69,1,1.1,0.9
48261,1,7.02,2.106,0,0,1,1,0,69,1,1.1,0.9
48262,1,0,0,0,44.0463634153,1,1,0,345,1,1.1,0.9
48263,1,8.35,7.15,0,0,1,1,0,69,1,1.1,0.9
48264,1,53.12,20.643,0,-199.940522153,1,1,0,500,1,1.1,0.9
48265,1,25.23,9.805,0,-68.5776794852,1,1,0,500,1,1.1,0.9
48266,1,0,0,0,199.986114724,1,1,0,500,1,1.1,0.9
48267,1,22.84,7.537,0,0,1,1,0,138,1,1.1,0.9
48268,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48269,1,40.58,13.391,0,0,1,1,0,230,1,1.1,0.9
48273,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48274,1,1.01,0.263,0,0,1,1,0,69,1,1.1,0.9
48275,1,3.34,3.47,0,0,1,1,0,69,1,1.1,0.9
48276,1,2.22,0.622,0,0,1,1,0,69,1,1.1,0.9
48277,1,5.15,1.648,0,0,1,1,0,69,1,1.1,0.9
48278,1,0,0,0,-139.857430712,1,1,0,500,1,1.1,0.9
48279,1,5.81,1.859,0,0,1,1,0,69,1,1.1,0.9
48280,1,5.54,1.163,0,0,1,1,0,69,1,1.1,0.9
48281,1,1.54,0.308,0,0,1,1,0,69,1,1.1,0.9
48282,1,2.48,0.248,0,0,1,1,0,69,1,1.1,0.9
48283,1,1.69,0.37,0,0,1,1,0,69,1,1.1,0.9
48284,1,0.89,0.27,0,0,1,1,0,69,1,1.1,0.9
48286,1,0.6,0.09,0,0,1,1,0,69,1,1.1,0.9
48287,1,1.3,0.26,0,0,1,1,0,69,1,1.1,0.9
48288,1,5.3,1.378,0,0,1,1,0,69,1,1.1,0.9
48289,1,3.3,0.363,0,0,1,1,0,69,1,1.1,0.9
48290,1,2.71,0.867,0,0,1,1,0,69,1,1.1,0.9
48291,1,1.48,0.488,0,0,1,1,0,69,1,1.1,0.9
48292,1,1.56,0.484,0,0,1,1,0,69,1,1.1,0.9
48293,1,2.34,0.445,0,0,1,1,0,69,1,1.1,0.9
48294,1,3.61,0.794,0,0,1,1,0,69,1,1.1,0.9
48295,1,0.01,0.002,0,0,1,1,0,69,1,1.1,0.9
48296,1,6.97,0.976,0,0,1,1,0,69,1,1.1,0.9
48297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48300,1,5.03,1.66,0,0,1,1,0,69,1,1.1,0.9
48301,1,7.17,1.577,0,0,1,1,0,69,1,1.1,0.9
48302,1,7.05,1.763,0,0,1,1,0,69,1,1.1,0.9
48303,1,1.92,0.23,0,0,1,1,0,69,1,1.1,0.9
48305,1,2.86,0.429,0,0,1,1,0,69,1,1.1,0.9
48306,1,5.32,1.224,0,0,1,1,0,69,1,1.1,0.9
48307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48308,1,2.18,0.89,0,0,1,1,0,69,1,1.1,0.9
48309,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48311,1,2.7,0.621,0,0,1,1,0,69,1,1.1,0.9
48312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48313,1,4.83,0.724,0,0,1,1,0,69,1,1.1,0.9
48314,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48315,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48316,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48318,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48319,1,2.87,0.631,0,0,1,1,0,69,1,1.1,0.9
48320,1,2.51,0.653,0,0,1,1,0,69,1,1.1,0.9
48321,1,2.34,0.538,0,0,1,1,0,69,1,1.1,0.9
48322,1,1.03,0.268,0,0,1,1,0,69,1,1.1,0.9
48323,1,1.42,0.412,0,0,1,1,0,69,1,1.1,0.9
48324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48325,1,2.09,0.439,0,0,1,1,0,69,1,1.1,0.9
48326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48327,1,2.47,0.618,0,0,1,1,0,69,1,1.1,0.9
48328,1,2.34,0.749,0,0,1,1,0,69,1,1.1,0.9
48330,1,2.74,0.685,0,0,1,1,0,69,1,1.1,0.9
48331,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48332,1,2.07,0.518,0,0,1,1,0,69,1,1.1,0.9
48333,1,2.01,0.442,0,0,1,1,0,69,1,1.1,0.9
48334,1,1.69,0.406,0,0,1,1,0,69,1,1.1,0.9
48335,1,1.31,0.38,0,0,1,1,0,69,1,1.1,0.9
48336,1,1.45,0.218,0,0,1,1,0,69,1,1.1,0.9
48337,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48338,1,3.47,1.11,0,0,1,1,0,69,1,1.1,0.9
48339,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48340,1,2.7,0.729,0,0,1,1,0,69,1,1.1,0.9
48341,1,1.42,0.412,0,0,1,1,0,69,1,1.1,0.9
48342,1,6.11,1.283,0,0,1,1,0,69,1,1.1,0.9
48343,1,1.77,0.389,0,0,1,1,0,69,1,1.1,0.9
48344,1,1.47,0.25,0,0,1,1,0,69,1,1.1,0.9
48345,1,1.79,0.251,0,0,1,1,0,69,1,1.1,0.9
48346,1,4.67,0.794,0,0,1,1,0,69,1,1.1,0.9
48347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48349,1,1.73,0.329,0,0,1,1,0,69,1,1.1,0.9
48350,1,2.53,0.734,0,0,1,1,0,69,1,1.1,0.9
48351,1,2.01,0.21,0,0,1,1,0,69,1,1.1,0.9
48352,1,1.62,0.243,0,0,1,1,0,69,1,1.1,0.9
48353,1,0.16,0.05,0,0,1,1,0,69,1,1.1,0.9
48354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48355,1,4,0.96,0,0,1,1,0,69,1,1.1,0.9
48356,1,1.48,0.488,0,0,1,1,0,69,1,1.1,0.9
48357,1,6.62,1.324,0,0,1,1,0,69,1,1.1,0.9
48358,1,12.64,3.918,0,94.436090419,1,1,0,230,1,1.1,0.9
48359,1,4.38,0.657,0,0,1,1,0,69,1,1.1,0.9
48360,1,4.1,0.984,0,0,1,1,0,69,1,1.1,0.9
48362,1,3.09,0.33,0,0,1,1,0,69,1,1.1,0.9
48363,1,1.5,0.495,0,0,1,1,0,69,1,1.1,0.9
48364,1,2.26,1.82,0,0,1,1,0,69,1,1.1,0.9
48365,1,6.77,1.896,0,0,1,1,0,69,1,1.1,0.9
48366,1,10.02,1.47,0,0,1,1,0,230,1,1.1,0.9
48367,1,3.76,0.376,0,0,1,1,0,69,1,1.1,0.9
48368,1,3.99,0.838,0,0,1,1,0,69,1,1.1,0.9
48369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48370,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48371,1,6.8,1.836,0,0,1,1,0,69,1,1.1,0.9
48372,1,34.11,12.28,0,-44.7676172145,1,1,0,230,1,1.1,0.9
48374,1,2.97,0.713,0,0,1,1,0,69,1,1.1,0.9
48376,1,2.9,0.638,0,0,1,1,0,69,1,1.1,0.9
48377,1,7,1.96,0,0,1,1,0,69,1,1.1,0.9
48378,1,21.68,5.42,0,0,1,1,0,345,1,1.1,0.9
48379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48380,1,2.47,0.321,0,0,1,1,0,69,1,1.1,0.9
48381,1,1.5,6.12,0,0,1,1,0,69,1,1.1,0.9
48382,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48383,1,1.32,0.198,0,0,1,1,0,69,1,1.1,0.9
48384,1,1.38,2.45,0,0,1,1,0,69,1,1.1,0.9
48385,1,2.02,0.586,0,0,1,1,0,69,1,1.1,0.9
48386,1,2.74,0.685,0,0,1,1,0,69,1,1.1,0.9
48387,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48388,1,1.32,0.238,0,0,1,1,0,69,1,1.1,0.9
48389,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48390,1,2.75,1.39,0,0,1,1,0,69,1,1.1,0.9
48392,1,8.35,1.336,0,0,1,1,0,69,1,1.1,0.9
48393,1,2.14,3.14,0,0,1,1,0,69,1,1.1,0.9
48394,1,2.48,4.28,0,0,1,1,0,69,1,1.1,0.9
48395,1,9.76,3.793,0,0,1,1,0,500,1,1.1,0.9
48396,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48397,1,1.71,0.547,0,0,1,1,0,69,1,1.1,0.9
48398,1,3.03,0.788,0,0,1,1,0,69,1,1.1,0.9
48399,1,1.69,3.91,0,0,1,1,0,69,1,1.1,0.9
48400,1,4.1,3.09,0,0,1,1,0,69,1,1.1,0.9
48401,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48402,1,1.84,1.55,0,0,1,1,0,69,1,1.1,0.9
48403,1,3.16,0.885,0,0,1,1,0,69,1,1.1,0.9
48404,1,1.8,0.3,0,0,1,1,0,69,1,1.1,0.9
48405,1,1.73,0.346,0,0,1,1,0,69,1,1.1,0.9
48406,1,3.49,5.96,0,0,1,1,0,69,1,1.1,0.9
48407,1,2.08,0.686,0,0,1,1,0,69,1,1.1,0.9
48408,1,3.48,0.47,0,0,1,1,0,69,1,1.1,0.9
48409,1,3.57,0.964,0,0,1,1,0,69,1,1.1,0.9
48410,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48412,1,2.4,0.672,0,0,1,1,0,69,1,1.1,0.9
48413,1,2.24,0.493,0,0,1,1,0,69,1,1.1,0.9
48415,1,2.93,0.82,0,0,1,1,0,69,1,1.1,0.9
48416,1,2.76,0.883,0,0,1,1,0,69,1,1.1,0.9
48417,1,2.58,0.593,0,0,1,1,0,69,1,1.1,0.9
48418,1,0,0,0,173.536831397,1,1,0,138,1,1.1,0.9
48420,1,1.7,0.34,0,0,1,1,0,69,1,1.1,0.9
48421,1,3.09,0.772,0,0,1,1,0,69,1,1.1,0.9
48422,1,4.12,0.412,0,0,1,1,0,69,1,1.1,0.9
48423,1,8.17,1.144,0,0,1,1,0,69,1,1.1,0.9
48424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48426,1,1.12,0.9,0,0,1,1,0,69,1,1.1,0.9
48427,1,10.67,1.067,0,0,1,1,0,69,1,1.1,0.9
48428,1,1.47,0.397,0,0,1,1,0,69,1,1.1,0.9
48429,1,5.57,0.557,0,0,1,1,0,69,1,1.1,0.9
48430,1,2.5,0.675,0,0,1,1,0,69,1,1.1,0.9
48431,1,5.33,1.173,0,0,1,1,0,69,1,1.1,0.9
48432,1,4.69,0.797,0,-1.62560604315,1,1,0,69,1,1.1,0.9
48433,1,1.43,0.243,0,0,1,1,0,69,1,1.1,0.9
48434,1,10.45,1.986,0,47.3967210956,1,1,0,69,1,1.1,0.9
48435,1,13.41,3.621,0,0,1,1,0,230,1,1.1,0.9
48436,1,1.08,0.292,0,0,1,1,0,69,1,1.1,0.9
48437,1,3.82,0.993,0,0,1,1,0,69,1,1.1,0.9
48438,1,7.04,1.05,0,0,1,1,0,69,1,1.1,0.9
48439,1,0,0,0,1.18164200417,1,1,0,138,1,1.1,0.9
48440,1,11.7,2.925,0,0,1,1,0,69,1,1.1,0.9
48441,1,4.28,0.46,0,0,1,1,0,69,1,1.1,0.9
48442,1,4.83,1.352,0,0,1,1,0,69,1,1.1,0.9
48443,1,13.36,2.138,0,0,1,1,0,69,1,1.1,0.9
48444,1,7.21,1.947,0,0,1,1,0,69,1,1.1,0.9
48446,1,3.86,1.158,0,0,1,1,0,69,1,1.1,0.9
48447,1,7.37,1.4,0,0,1,1,0,69,1,1.1,0.9
48448,1,2.78,0.667,0,0,1,1,0,69,1,1.1,0.9
48449,1,9.98,1.19,0,0,1,1,0,69,1,1.1,0.9
48450,1,2.68,0.76,0,0,1,1,0,69,1,1.1,0.9
48451,1,4.5,1.395,0,0,1,1,0,69,1,1.1,0.9
48452,1,4.84,1.404,0,90.8783880067,1,1,0,69,1,1.1,0.9
48453,1,18.09,1.99,0,0,1,1,0,69,1,1.1,0.9
48454,1,8.86,2.658,0,42.6901138674,1,1,0,69,1,1.1,0.9
48455,1,0,0,0,66.6249827986,1,1,0,138,1,1.1,0.9
48456,1,2.89,0.607,0,0,1,1,0,69,1,1.1,0.9
48457,1,9.43,1.037,0,53.0947112761,1,1,0,69,1,1.1,0.9
48458,1,16.44,2.137,0,57.2509874071,1,1,0,69,1,1.1,0.9
48459,1,4.07,0.773,0,65.463639999,1,1,0,69,1,1.1,0.9
48460,1,5.74,3.1,0,0,1,1,0,69,1,1.1,0.9
48461,1,24.38,7.558,0,14.3642210686,1,1,0,69,1,1.1,0.9
48463,1,17.71,4.428,0,30.2607575777,1,1,0,69,1,1.1,0.9
48464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48465,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48466,1,17.68,4.95,0,16.5368592665,1,1,0,69,1,1.1,0.9
48467,1,8.27,1.489,0,0,1,1,0,69,1,1.1,0.9
48468,1,2.17,0.651,0,0,1,1,0,69,1,1.1,0.9
48469,1,11.88,2.732,0,0,1,1,0,69,1,1.1,0.9
48470,1,0,0,0,25.6798523581,1,1,0,138,1,1.1,0.9
48471,1,0,0,0,33.9921408438,1,1,0,230,1,1.1,0.9
48472,1,4.5,1.125,0,0,1,1,0,69,1,1.1,0.9
48473,1,16.1,4.669,0,0,1,1,0,69,1,1.1,0.9
48474,1,7.04,1.83,0,0,1,1,0,69,1,1.1,0.9
48475,1,6.51,1.367,0,0,1,1,0,69,1,1.1,0.9
48476,1,0,0,0,-152.951879541,1,1,0,500,1,1.1,0.9
