bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
48477,1,1.54,0.246,0,0,1,1,0,69,1,1.1,0.9
48478,1,0,0,0,32.4745657862,1,1,0,138,1,1.1,0.9
48479,1,31.82,4.773,0,9.915447295,1,1,0,69,1,1.1,0.9
48480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48481,1,7.37,2.358,0,0,1,1,0,69,1,1.1,0.9
48482,1,15.99,3.358,0,41.7979481166,1,1,0,69,1,1.1,0.9
48483,1,4.32,0.994,0,3.65801649432,1,1,0,69,1,1.1,0.9
48484,1,0,0,0,3.81571273235,1,1,0,138,1,1.1,0.9
48485,1,17.06,3.071,0,0,1,1,0,69,1,1.1,0.9
48486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48488,1,5.52,1.711,0,0,1,1,0,69,1,1.1,0.9
48489,1,0,0,0,-15.3309500902,1,1,0,138,1,1.1,0.9
48490,1,11.38,1.138,0,0,1,1,0,69,1,1.1,0.9
48491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48492,1,4.67,5.96,0,0,1,1,0,69,1,1.1,0.9
48493,1,0,0,0,74.5502012104,1,1,0,345,1,1.1,0.9
48494,1,13.82,2.349,0,0,1,1,0,69,1,1.1,0.9
48495,1,5.24,1.153,0,0,1,1,0,69,1,1.1,0.9
48496,1,10.41,2.29,0,74.9668253505,1,1,0,69,1,1.1,0.9
48497,1,8.82,0.97,0,64.3709946567,1,1,0,69,1,1.1,0.9
48498,1,4.67,1.074,0,0,1,1,0,69,1,1.1,0.9
48499,1,7.31,0.731,0,67.2116149128,1,1,0,69,1,1.1,0.9
48500,1,7.58,2.198,0,0,1,1,0,69,1,1.1,0.9
48501,1,8.1,1.134,0,0,1,1,0,69,1,1.1,0.9
48502,1,9.78,2.934,0,0,1,1,0,69,1,1.1,0.9
48503,1,18.77,5.631,0,12.4224187807,1,1,0,69,1,1.1,0.9
48504,1,10.99,1.539,0,0,1,1,0,69,1,1.1,0.9
48505,1,16.05,4.975,0,5.4213574698,1,1,0,69,1,1.1,0.9
48506,1,0,0,0,31.2401173851,1,1,0,138,1,1.1,0.9
48507,1,3.89,0.739,0,25.3057656326,1,1,0,69,1,1.1,0.9
48508,1,4.97,1.59,0,0,1,1,0,69,1,1.1,0.9
48509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48511,1,19.05,6.096,0,15.0033725564,1,1,0,69,1,1.1,0.9
48512,1,5.35,1.766,0,0,1,1,0,69,1,1.1,0.9
48513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48515,1,40.4,8.08,0,-63.2556971433,1,1,0,345,1,1.1,0.9
48516,1,9.24,0.924,0,0,1,1,0,69,1,1.1,0.9
48517,1,15.99,1.61,0,0,1,1,0,69,1,1.1,0.9
48518,1,0,0,0,6.24816048116,1,1,0,138,1,1.1,0.9
48519,1,16.68,5.171,0,24.1932055547,1,1,0,69,1,1.1,0.9
48520,1,14.07,3.49,0,0,1,1,0,69,1,1.1,0.9
48521,1,0,0,0,81.1542076844,1,1,0,138,1,1.1,0.9
48522,1,20.19,6.663,0,11.1415312492,1,1,0,69,1,1.1,0.9
48524,1,4.4,0.44,0,0,1,1,0,69,1,1.1,0.9
48526,1,5.58,1.451,0,0,1,1,0,69,1,1.1,0.9
48527,1,7.13,1.141,0,0,1,1,0,69,1,1.1,0.9
48528,1,4.65,0.79,0,0,1,1,0,69,1,1.1,0.9
48529,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48533,1,4,1.2,0,0,1,1,0,69,1,1.1,0.9
48536,1,5.62,1.18,0,46.6958468973,1,1,0,69,1,1.1,0.9
48537,1,12.57,1.508,0,0,1,1,0,69,1,1.1,0.9
48538,1,2.08,0.395,0,6.21568310732,1,1,0,69,1,1.1,0.9
48539,1,3.31,0.331,0,0,1,1,0,69,1,1.1,0.9
48540,1,3.47,0.625,0,0,1,1,0,69,1,1.1,0.9
48541,1,0,0,0,14.123852542,1,1,0,138,1,1.1,0.9
48542,1,4.48,0.986,0,0,1,1,0,69,1,1.1,0.9
48543,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48544,1,1.94,0.213,0,0,1,1,0,69,1,1.1,0.9
48545,1,1.38,0.34,0,0,1,1,0,69,1,1.1,0.9
48546,1,7.88,0.867,0,0,1,1,0,69,1,1.1,0.9
48547,1,2.22,0.644,0,0,1,1,0,69,1,1.1,0.9
48548,1,3.47,1.23,0,0,1,1,0,69,1,1.1,0.9
48549,1,6.64,1.66,0,-3.74080799312,1,1,0,69,1,1.1,0.9
48550,1,2.44,0.732,0,15.2205395771,1,1,0,69,1,1.1,0.9
48551,1,24.08,7.465,0,76.6916317423,1,1,0,69,1,1.1,0.9
48552,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48555,1,29.53,4.03,0,0,1,1,0,230,1,1.1,0.9
48556,1,76.44,22.168,0,54.4934489374,1,1,0,138,1,1.1,0.9
48557,1,0,0,0,73.0587946638,1,1,0,345,1,1.1,0.9
48558,1,185.79,48.305,0,56.6772680686,1,1,0,138,1,1.1,0.9
48559,1,132.12,26.86,0,0,1,1,0,345,1,1.1,0.9
48560,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48561,1,5.37,1.45,0,0,1,1,0,69,1,1.1,0.9
48562,1,14.6,2.336,0,0,1,1,0,69,1,1.1,0.9
48563,1,4.92,0.64,0,0,1,1,0,69,1,1.1,0.9
48564,1,18.36,3.856,0,0,1,1,0,69,1,1.1,0.9
48565,1,17.07,4.609,0,0,1,1,0,69,1,1.1,0.9
48566,1,0,0,0,62.0898889356,1,1,0,138,1,1.1,0.9
48567,1,9.12,1.186,0,0,1,1,0,69,1,1.1,0.9
48568,1,12.03,1.684,0,0,1,1,0,69,1,1.1,0.9
48569,1,7.39,1.33,0,0,1,1,0,69,1,1.1,0.9
48570,1,4.92,1.033,0,0,1,1,0,69,1,1.1,0.9
48571,1,4.71,5.03,0,0,1,1,0,69,1,1.1,0.9
48572,1,9.04,1.718,0,0,1,1,0,69,1,1.1,0.9
48573,1,12.79,4.64,0,0,1,1,0,69,1,1.1,0.9
48577,1,11.59,1.854,0,0,1,1,0,69,1,1.1,0.9
48578,1,10.45,2.403,0,0,1,1,0,69,1,1.1,0.9
48579,1,4.78,0.813,0,0,1,1,0,69,1,1.1,0.9
48580,1,23.14,6.942,0,43.6762406568,1,1,0,138,1,1.1,0.9
48581,1,9.21,1.105,0,0,1,1,0,69,1,1.1,0.9
48582,1,13.65,3.276,0,0,1,1,0,69,1,1.1,0.9
48583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48586,1,5.77,1.212,0,0,1,1,0,69,1,1.1,0.9
48587,1,0,0,0,14.6794707565,1,1,0,138,1,1.1,0.9
48588,1,5.78,1.329,0,0,1,1,0,69,1,1.1,0.9
48589,1,2.3,0.759,0,0,1,1,0,69,1,1.1,0.9
48590,1,4.2,0.588,0,0,1,1,0,69,1,1.1,0.9
48591,1,24.24,5.575,0,34.184423697,1,1,0,69,1,1.1,0.9
48592,1,17.26,3.97,0,0,1,1,0,69,1,1.1,0.9
48593,1,5.16,0.722,0,0,1,1,0,69,1,1.1,0.9
48594,1,0,0,0,25.1018974425,1,1,0,138,1,1.1,0.9
48595,1,23.16,4.632,0,0,1,1,0,69,1,1.1,0.9
48596,1,11.78,1.767,0,0,1,1,0,69,1,1.1,0.9
48597,1,29.49,6.193,0,0,1,1,0,230,1,1.1,0.9
48598,1,0,0,0,91.6411291067,1,1,0,345,1,1.1,0.9
48599,1,3.13,0.72,0,0,1,1,0,69,1,1.1,0.9
48600,1,9.14,0.914,0,0,1,1,0,69,1,1.1,0.9
48601,1,3.21,0.642,0,0,1,1,0,69,1,1.1,0.9
48602,1,2.6,0.728,0,0,1,1,0,69,1,1.1,0.9
48604,1,7.78,0.778,0,0,1,1,0,69,1,1.1,0.9
48605,1,44.24,10.618,0,-0.52979052007,1,1,0,138,1,1.1,0.9
48606,1,14.33,1.433,0,0,1,1,0,69,1,1.1,0.9
48607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48608,1,16.02,2.723,0,0,1,1,0,69,1,1.1,0.9
48609,1,11.59,2.086,0,0,1,1,0,69,1,1.1,0.9
48610,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48611,1,37.32,8.21,0,-28.2177016758,1,1,0,230,1,1.1,0.9
48612,1,30.12,9.94,0,0,1,1,0,230,1,1.1,0.9
48613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48614,1,12.65,3.036,0,0,1,1,0,69,1,1.1,0.9
48615,1,14.46,3.615,0,0,1,1,0,138,1,1.1,0.9
48616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48618,1,0,0,0,-100.292190929,1,1,0,500,1,1.1,0.9
48619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48620,1,8.36,2.508,0,0,1,1,0,69,1,1.1,0.9
48621,1,9.04,2.441,0,0,1,1,0,69,1,1.1,0.9
48623,1,10.33,2.376,0,0,1,1,0,69,1,1.1,0.9
48624,1,11.57,1.388,0,0,1,1,0,69,1,1.1,0.9
48625,1,8.43,1.18,0,0,1,1,0,69,1,1.1,0.9
48626,1,8.4,2.436,0,0,1,1,0,69,1,1.1,0.9
48628,1,10.86,3.258,0,0,1,1,0,69,1,1.1,0.9
48629,1,6.78,1.288,0,0,1,1,0,69,1,1.1,0.9
48630,1,8.29,1.409,0,0,1,1,0,69,1,1.1,0.9
48631,1,6.91,2.211,0,0,1,1,0,69,1,1.1,0.9
48633,1,0,0,0,199.999549479,1,1,0,345,1,1.1,0.9
48634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48635,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48637,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48638,1,7.17,1.506,0,0,1,1,0,69,1,1.1,0.9
48639,1,6.47,1.812,0,0,1,1,0,69,1,1.1,0.9
48640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48641,1,3.58,1.074,0,0,1,1,0,69,1,1.1,0.9
48642,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48644,1,12.3,2.214,0,0,1,1,0,69,1,1.1,0.9
48645,1,0.55,0.176,0,0,1,1,0,345,1,1.1,0.9
48646,1,12.82,3.81,0,0,1,1,0,230,1,1.1,0.9
48647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48648,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48649,1,33,12.21,0,34.0226295448,1,1,0,138,1,1.1,0.9
48650,1,71.64,19.343,0,7.12433428394,1,1,0,230,1,1.1,0.9
48651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48652,1,73.52,23.526,0,23.5444331754,1,1,0,230,1,1.1,0.9
48653,1,14.66,1.466,0,0,1,1,0,69,1,1.1,0.9
48654,1,7.53,1.958,0,0,1,1,0,69,1,1.1,0.9
48655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48656,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48657,1,0,0,0,38.9084733127,1,1,0,230,1,1.1,0.9
48658,1,6.72,1.814,0,0,1,1,0,69,1,1.1,0.9
48659,1,7.83,2.427,0,0,1,1,0,69,1,1.1,0.9
48660,1,6.64,0.863,0,0,1,1,0,69,1,1.1,0.9
48661,1,0,0,0,22.1823939666,1,1,0,230,1,1.1,0.9
48662,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48663,1,14.3,4.147,0,0,1,1,0,69,1,1.1,0.9
48664,1,6.39,2.98,0,0,1,1,0,69,1,1.1,0.9
48665,1,30.71,6.29,0,0,1,1,0,345,1,1.1,0.9
48666,1,2.83,0.594,0,0,1,1,0,69,1,1.1,0.9
48667,1,1.93,0.598,0,0,1,1,0,69,1,1.1,0.9
48668,1,2.59,0.285,0,0,1,1,0,69,1,1.1,0.9
48669,1,18.16,4.54,0,47.7846103945,1,1,0,69,1,1.1,0.9
48670,1,17.59,4.925,0,0,1,1,0,69,1,1.1,0.9
48675,1,0,0,0,4.87728454714,1,1,0,500,1,1.1,0.9
48676,1,8.7,1.479,0,0,1,1,0,69,1,1.1,0.9
48677,1,3.53,0.706,0,0,1,1,0,69,1,1.1,0.9
48678,1,5.92,0.829,0,0,1,1,0,69,1,1.1,0.9
48679,1,9.2,2.3,0,0,1,1,0,69,1,1.1,0.9
48680,1,4.16,0.582,0,0,1,1,0,69,1,1.1,0.9
48681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48685,1,13.69,3.696,0,0,1,1,0,69,1,1.1,0.9
48686,1,11.23,2.583,0,0,1,1,0,69,1,1.1,0.9
48687,1,7.21,1.514,0,0,1,1,0,69,1,1.1,0.9
48688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48689,1,18.15,3.267,0,0,1,1,0,69,1,1.1,0.9
48690,1,5.33,1.119,0,0,1,1,0,69,1,1.1,0.9
48691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48692,1,18.33,5.132,0,17.8062234489,1,1,0,69,1,1.1,0.9
48693,1,8.35,0.919,0,0,1,1,0,69,1,1.1,0.9
48694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48695,1,6.3,0.693,0,0,1,1,0,69,1,1.1,0.9
48696,1,29.06,8.427,0,65.4957334293,1,1,0,138,1,1.1,0.9
48697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48698,1,8.2,2.46,0,0,1,1,0,69,1,1.1,0.9
48699,1,21.92,2.85,0,0,1,1,0,69,1,1.1,0.9
48700,1,14.85,3.564,0,0,1,1,0,138,1,1.1,0.9
48701,1,3.42,0.958,0,0,1,1,0,69,1,1.1,0.9
48702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48704,1,38.72,9.293,0,0.321872373851,1,1,0,138,1,1.1,0.9
48706,1,0,0,0,-199.988302848,1,1,0,500,1,1.1,0.9
48707,1,42.37,21.185,0,-372.979803803,1,1,0,500,1,1.1,0.9
48708,1,5.68,0.852,0,0,1,1,0,69,1,1.1,0.9
48709,1,0,0,0,-199.98718729,1,1,0,500,1,1.1,0.9
48710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48711,1,7.6,2.204,0,0,1,1,0,69,1,1.1,0.9
48712,1,8.33,1.749,0,0,1,1,0,69,1,1.1,0.9
48714,1,0,0,0,-8.70226623152,1,1,0,500,1,1.1,0.9
48715,1,7.63,0.916,0,0,1,1,0,69,1,1.1,0.9
48716,1,2.56,0.538,0,0,1,1,0,69,1,1.1,0.9
48717,1,24.41,2.685,0,0,1,1,0,69,1,1.1,0.9
48718,1,7.04,1.126,0,0,1,1,0,69,1,1.1,0.9
48719,1,17.46,5.762,0,29.2519389347,1,1,0,69,1,1.1,0.9
48720,1,69.47,24.315,0,-19.2768265879,1,1,0,230,1,1.1,0.9
48721,1,4.79,0.65,0,0,1,1,0,69,1,1.1,0.9
48722,1,62.51,14.377,0,14.3993835007,1,1,0,230,1,1.1,0.9
48724,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48725,1,21.07,5.057,0,0,1,1,0,230,1,1.1,0.9
48726,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48727,1,12.97,3.891,0,32.3750545048,1,1,0,69,1,1.1,0.9
48728,1,0,0,0,-107.084615807,1,1,0,230,1,1.1,0.9
48730,1,57.48,14.945,0,44.5521754517,1,1,0,69,1,1.1,0.9
48731,1,198.52,55.586,0,109.657320593,1,1,0,138,1,1.1,0.9
48732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48733,1,5.99,1.138,0,0,1,1,0,69,1,1.1,0.9
48734,1,4.97,1.044,0,0,1,1,0,69,1,1.1,0.9
48735,1,0,0,0,-85.5368657599,1,1,0,345,1,1.1,0.9
48737,1,80.03,20.008,0,0,1,1,0,345,1,1.1,0.9
48738,1,0,0,0,66.9962413461,1,1,0,138,1,1.1,0.9
48739,1,9.03,1.535,0,0,1,1,0,69,1,1.1,0.9
48740,1,11.49,2.873,0,0,1,1,0,69,1,1.1,0.9
48741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48743,1,3.4,1.088,0,0,1,1,0,69,1,1.1,0.9
48744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48745,1,3.82,0.497,0,0,1,1,0,69,1,1.1,0.9
48746,1,12.75,2.295,0,0,1,1,0,69,1,1.1,0.9
48749,1,18.6,4.65,0,0,1,1,0,138,1,1.1,0.9
48750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48752,1,4.11,1.233,0,28.5953737691,1,1,0,69,1,1.1,0.9
48753,1,0,0,0,52.403020393,1,1,0,138,1,1.1,0.9
48754,1,4.94,0.79,0,0,1,1,0,69,1,1.1,0.9
48755,1,42.15,21.075,0,72.4860800502,1,1,0,138,1,1.1,0.9
48756,1,51.56,8.765,0,78.6615331033,1,1,0,138,1,1.1,0.9
48758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48759,1,7.17,0.789,0,0,1,1,0,69,1,1.1,0.9
48760,1,6.26,2.066,0,0,1,1,0,69,1,1.1,0.9
48761,1,7.56,2.041,0,0,1,1,0,69,1,1.1,0.9
48762,1,6.47,1.553,0,0,1,1,0,69,1,1.1,0.9
48763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48765,1,3.67,1.101,0,0,1,1,0,69,1,1.1,0.9
48766,1,5.52,0.662,0,0,1,1,0,69,1,1.1,0.9
48767,1,8.79,2.813,0,0,1,1,0,69,1,1.1,0.9
48768,1,2.75,0.852,0,0,1,1,0,69,1,1.1,0.9
48770,1,34.78,11.13,0,0,1,1,0,345,1,1.1,0.9
48771,1,12.57,1.508,0,0,1,1,0,69,1,1.1,0.9
48772,1,27.95,8.106,0,43.7811920854,1,1,0,138,1,1.1,0.9
48774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48775,1,12.09,1.814,0,0,1,1,0,138,1,1.1,0.9
48776,1,5.73,1.662,0,0,1,1,0,69,1,1.1,0.9
48777,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48778,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48779,1,1.99,0.239,0,0,1,1,0,69,1,1.1,0.9
48780,1,12.82,3.205,0,0,1,1,0,138,1,1.1,0.9
48781,1,0,0,0,-125.878044355,1,1,0,500,1,1.1,0.9
48782,1,20.06,7.422,0,28.6800396613,1,1,0,138,1,1.1,0.9
48783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48785,1,2.02,0.364,0,0,1,1,0,69,1,1.1,0.9
48786,1,5.81,1.104,0,0,1,1,0,69,1,1.1,0.9
48790,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48792,1,11.62,1.743,0,0,1,1,0,69,1,1.1,0.9
48794,1,7.99,1.119,0,0,1,1,0,69,1,1.1,0.9
48795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48796,1,8.02,0.882,0,0,1,1,0,69,1,1.1,0.9
48799,1,0,0,0,28.1106385324,1,1,0,345,1,1.1,0.9
48800,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48801,1,11.68,45.38,0,0,1,1,0,69,1,1.1,0.9
48802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48803,1,41.9,16.341,0,27.1545642527,1,1,0,138,1,1.1,0.9
48804,1,6.01,1.503,0,0,1,1,0,69,1,1.1,0.9
48805,1,8.69,1.564,0,0,1,1,0,69,1,1.1,0.9
48806,1,5.45,1.144,0,0,1,1,0,69,1,1.1,0.9
48808,1,8.57,2.571,0,0,1,1,0,69,1,1.1,0.9
48810,1,14.18,10.89,0,0,1,1,0,69,1,1.1,0.9
48811,1,14.72,3.238,0,27.7471938463,1,1,0,69,1,1.1,0.9
48813,1,10.59,1.377,0,0,1,1,0,69,1,1.1,0.9
48814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48815,1,4.26,0.809,0,0,1,1,0,69,1,1.1,0.9
48816,1,0,0,0,20.6683745812,1,1,0,138,1,1.1,0.9
48817,1,1.85,0.185,0,0,1,1,0,69,1,1.1,0.9
48819,1,11.28,3.497,0,0,1,1,0,69,1,1.1,0.9
48820,1,17.33,2.426,0,0,1,1,0,69,1,1.1,0.9
48821,1,12.66,3.418,0,0,1,1,0,69,1,1.1,0.9
48822,1,7.6,2.508,0,0,1,1,0,69,1,1.1,0.9
48823,1,5.78,1.098,0,0,1,1,0,69,1,1.1,0.9
48825,1,11.2,3.136,0,0,1,1,0,69,1,1.1,0.9
48826,1,5.04,1.45,0,0,1,1,0,69,1,1.1,0.9
48827,1,4.73,0.568,0,0,1,1,0,69,1,1.1,0.9
48829,1,4.38,0.745,0,0,1,1,0,69,1,1.1,0.9
48830,1,4.31,0.96,0,0,1,1,0,69,1,1.1,0.9
48831,1,6.1,0.793,0,0,1,1,0,69,1,1.1,0.9
48833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48835,1,7.82,-1.877,0,0,1,1,0,69,1,1.1,0.9
48836,1,15.59,4.365,0,0,1,1,0,69,1,1.1,0.9
48837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48838,1,0,0,0,99.0516973105,1,1,0,138,1,1.1,0.9
48840,1,0,0,0,-199.991413682,1,1,0,500,1,1.1,0.9
48841,1,4.6,1.058,0,0,1,1,0,69,1,1.1,0.9
48842,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48843,1,3.32,0.896,0,26.6207056316,1,1,0,69,1,1.1,0.9
48846,1,0,0,0,196.359250871,1,1,0,500,1,1.1,0.9
48847,1,8.77,1.403,0,0,1,1,0,69,1,1.1,0.9
48848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48849,1,5,1.55,0,0,1,1,0,69,1,1.1,0.9
48850,1,10.06,2.716,0,15.9866584147,1,1,0,69,1,1.1,0.9
48853,1,58.23,29.115,0,0,1,1,0,230,1,1.1,0.9
48854,1,0,0,0,-148.068932565,1,1,0,345,1,1.1,0.9
48855,1,0,0,0,41.196942057,1,1,0,345,1,1.1,0.9
48856,1,7.32,1.171,0,0,1,1,0,69,1,1.1,0.9
48857,1,7.07,2.192,0,0,1,1,0,69,1,1.1,0.9
48858,1,7.87,2.282,0,0,1,1,0,69,1,1.1,0.9
48859,1,20.91,4.6,0,0,1,1,0,230,1,1.1,0.9
48860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48861,1,13.1,4.061,0,0,1,1,0,230,1,1.1,0.9
48862,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48866,1,30.52,6.409,0,0,1,1,0,345,1,1.1,0.9
48868,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48869,1,3.61,0.686,0,0,1,1,0,69,1,1.1,0.9
48870,1,0,0,0,-1.02047647467,1,1,0,345,1,1.1,0.9
48872,1,4.47,0.805,0,0,1,1,0,69,1,1.1,0.9
48873,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48874,1,46.73,11.215,0,-32.7936462169,1,1,0,345,1,1.1,0.9
48875,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48876,1,3.82,0.535,0,0,1,1,0,69,1,1.1,0.9
48877,1,11.4,2.28,0,0,1,1,0,69,1,1.1,0.9
48880,1,10.12,1.316,0,0,1,1,0,69,1,1.1,0.9
48882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48883,1,0,0,0,-28.6391732888,1,1,0,345,1,1.1,0.9
48885,1,4.24,0.933,0,0,1,1,0,69,1,1.1,0.9
48886,1,20.97,4.823,0,-39.7450413321,1,1,0,230,1,1.1,0.9
48887,1,14.34,3.298,0,0,1,1,0,69,1,1.1,0.9
48888,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48889,1,5.14,1.336,0,0,1,1,0,69,1,1.1,0.9
48890,1,3.8,0.684,0,0,1,1,0,69,1,1.1,0.9
48891,1,5.33,0.693,0,0,1,1,0,69,1,1.1,0.9
48893,1,9.16,1.832,0,0,1,1,0,69,1,1.1,0.9
48895,1,4.21,0.631,0,0,1,1,0,69,1,1.1,0.9
48896,1,9.18,1.652,0,0,1,1,0,69,1,1.1,0.9
48897,1,7.95,2.385,0,0,1,1,0,69,1,1.1,0.9
48898,1,3.99,0.838,0,0,1,1,0,69,1,1.1,0.9
48899,1,4.14,0.911,0,0,1,1,0,69,1,1.1,0.9
48901,1,0,0,0,-113.313493426,1,1,0,345,1,1.1,0.9
48902,1,3.72,0.856,0,0,1,1,0,69,1,1.1,0.9
48903,1,11.49,3.447,0,14.2490379019,1,1,0,69,1,1.1,0.9
48904,1,0,0,0,49.4040634931,1,1,0,345,1,1.1,0.9
48905,1,4.69,0.938,0,26.5428596374,1,1,0,69,1,1.1,0.9
48906,1,10.86,1.955,0,54.3265680581,1,1,0,69,1,1.1,0.9
48908,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48909,1,7.66,1.072,0,0,1,1,0,69,1,1.1,0.9
48910,1,0,0,0,-55.0908746681,1,1,0,345,1,1.1,0.9
48911,1,18.66,5.785,0,0,1,1,0,230,1,1.1,0.9
48912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48913,1,19.13,3,0,0,1,1,0,230,1,1.1,0.9
48914,1,4.2,1.176,0,0,1,1,0,69,1,1.1,0.9
48915,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48916,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48917,1,4.98,1.195,0,0,1,1,0,69,1,1.1,0.9
48918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48919,1,4.11,1.11,0,0,1,1,0,69,1,1.1,0.9
48920,1,8.81,1.057,0,0,1,1,0,69,1,1.1,0.9
48921,1,6,1.14,0,0,1,1,0,69,1,1.1,0.9
48922,1,3.97,0.476,0,0,1,1,0,69,1,1.1,0.9
48923,1,6.35,0.953,0,0,1,1,0,69,1,1.1,0.9
48924,1,5.47,0.766,0,0,1,1,0,69,1,1.1,0.9
48925,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48926,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48927,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48928,1,8.39,2.265,0,0,1,1,0,69,1,1.1,0.9
48930,1,22.86,8.884,0,0,1,1,0,500,1,1.1,0.9
48933,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48938,1,8.17,1.307,0,0,1,1,0,69,1,1.1,0.9
48939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48942,1,11.67,3.734,0,0,1,1,0,69,1,1.1,0.9
48943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48952,1,6.16,1.355,0,0,1,1,0,69,1,1.1,0.9
48953,1,7.4,2.146,0,0,1,1,0,69,1,1.1,0.9
48957,1,6.77,1.692,0,0,1,1,0,69,1,1.1,0.9
48958,1,6.12,0.918,0,0,1,1,0,69,1,1.1,0.9
48961,1,5.79,1.216,0,0,1,1,0,69,1,1.1,0.9
48962,1,12.98,1.558,0,0,1,1,0,69,1,1.1,0.9
48965,1,0,0,0,40.9848933535,1,1,0,138,1,1.1,0.9
48966,1,8.71,2.439,0,0,1,1,0,69,1,1.1,0.9
48967,1,8.85,1.151,0,34.3473214651,1,1,0,69,1,1.1,0.9
48968,1,6.83,1.093,0,0,1,1,0,69,1,1.1,0.9
48969,1,8.38,2.011,0,0,1,1,0,69,1,1.1,0.9
48972,1,5.58,1.841,0,0,1,1,0,69,1,1.1,0.9
48973,1,9.17,2.934,0,0,1,1,0,69,1,1.1,0.9
48974,1,0,0,0,-193.593965823,1,1,0,345,1,1.1,0.9
48975,1,0,0,0,116.264002138,1,1,0,230,1,1.1,0.9
48976,1,2.72,0.816,0,0,1,1,0,69,1,1.1,0.9
48977,1,11.52,1.613,0,0,1,1,0,69,1,1.1,0.9
48978,1,16.81,4.875,0,0,1,1,0,69,1,1.1,0.9
48979,1,7.04,1.197,0,0,1,1,0,69,1,1.1,0.9
48980,1,6.5,-1.995,0,0,1,1,0,69,1,1.1,0.9
48981,1,4.35,-0.478,0,0,1,1,0,69,1,1.1,0.9
48982,1,7.65,1.53,0,0,1,1,0,69,1,1.1,0.9
48983,1,7.13,0.93,0,0,1,1,0,69,1,1.1,0.9
48984,1,0,0,0,179.948570526,1,1,0,345,1,1.1,0.9
48985,1,11.54,2.077,0,0,1,1,0,69,1,1.1,0.9
48986,1,14.26,4.706,0,0,1,1,0,69,1,1.1,0.9
48987,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48988,1,15.83,2.691,0,0,1,1,0,69,1,1.1,0.9
48989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48990,1,0,0,0,-199.998223717,1,1,0,345,1,1.1,0.9
48991,1,4.06,1.259,0,0,1,1,0,69,1,1.1,0.9
48992,1,3.19,0.351,0,0,1,1,0,69,1,1.1,0.9
48993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48994,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48996,1,11.4,2.622,0,0,1,1,0,69,1,1.1,0.9
48997,1,5.73,1.547,0,0,1,1,0,69,1,1.1,0.9
48998,1,6.19,1.733,0,0,1,1,0,69,1,1.1,0.9
48999,1,20.22,2.022,0,29.5039503174,1,1,0,69,1,1.1,0.9
49000,1,5.27,0.949,0,0,1,1,0,69,1,1.1,0.9
49001,1,10.63,2.445,0,0,1,1,0,69,1,1.1,0.9
49002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49003,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49004,1,3.99,1.037,0,0,1,1,0,69,1,1.1,0.9
49005,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49006,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49007,1,7.4,2.146,0,0,1,1,0,69,1,1.1,0.9
49008,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49009,1,16.06,8.03,0,0,1,1,0,230,1,1.1,0.9
49010,1,0,0,0,-110.91163116,1,1,0,345,1,1.1,0.9
49011,1,22.53,6.54,0,0,1,1,0,230,1,1.1,0.9
49012,1,21.42,4.284,0,0,1,1,0,230,1,1.1,0.9
49013,1,8.9,0.979,0,0,1,1,0,69,1,1.1,0.9
49015,1,13.77,6.51,0,0,1,1,0,69,1,1.1,0.9
49017,1,4.7,1.222,0,0,1,1,0,69,1,1.1,0.9
49019,1,7.01,2.313,0,0,1,1,0,69,1,1.1,0.9
49020,1,5.92,0.651,0,0,1,1,0,69,1,1.1,0.9
49021,1,3.26,0.522,0,0,1,1,0,69,1,1.1,0.9
49022,1,4.97,1.292,0,0,1,1,0,69,1,1.1,0.9
49023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49024,1,3.98,0.876,0,0,1,1,0,69,1,1.1,0.9
49025,1,5.17,0.879,0,0,1,1,0,69,1,1.1,0.9
49026,1,5.6,1.288,0,57.6272518067,1,1,0,69,1,1.1,0.9
49027,1,5.69,1.309,0,0,1,1,0,69,1,1.1,0.9
49028,1,2.89,0.78,0,5.11321132492,1,1,0,69,1,1.1,0.9
49029,1,14.38,2.157,0,0.0553476281116,1,1,0,69,1,1.1,0.9
49030,1,9.69,1.357,0,3.96045198819,1,1,0,69,1,1.1,0.9
49031,1,2.21,0.641,0,8.75015414262,1,1,0,69,1,1.1,0.9
49032,1,0,0,0,68.1179132284,1,1,0,500,1,1.1,0.9
49033,1,1.94,0.194,0,0,1,1,0,69,1,1.1,0.9
49034,1,0,0,0,199.741303263,1,1,0,345,1,1.1,0.9
49035,1,44.07,17.187,0,21.3963857827,1,1,0,345,1,1.1,0.9
49036,1,41.8,20.9,0,76.2904095306,1,1,0,345,1,1.1,0.9
49037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49038,1,17.16,5.148,0,36.4476025864,1,1,0,69,1,1.1,0.9
49039,1,11.79,2.358,0,0,1,1,0,69,1,1.1,0.9
49040,1,9.83,1.573,0,0,1,1,0,69,1,1.1,0.9
49041,1,0,0,0,-92.7292736952,1,1,0,345,1,1.1,0.9
49042,1,40.63,4.93,0,0,1,1,0,230,1,1.1,0.9
49043,1,98.04,33.334,0,-65.997599659,1,1,0,345,1,1.1,0.9
49044,1,2.95,0.767,0,0,1,1,0,69,1,1.1,0.9
49045,1,0,0,0,-142.682991964,1,1,0,500,1,1.1,0.9
49046,1,17.14,5.828,0,52.3567610586,1,1,0,138,1,1.1,0.9
49047,1,0,0,0,61.3432237526,1,1,0,500,1,1.1,0.9
49048,1,13.14,2.628,0,0,1,1,0,230,1,1.1,0.9
49049,1,12.38,1.981,0,0,1,1,0,69,1,1.1,0.9
49050,1,13.22,1.34,0,0,1,1,0,69,1,1.1,0.9
49051,1,6.72,0.739,0,0,1,1,0,69,1,1.1,0.9
49052,1,3.24,1.069,0,0,1,1,0,69,1,1.1,0.9
49053,1,3.97,1.31,0,0,1,1,0,69,1,1.1,0.9
49054,1,11.53,3.69,0,0,1,1,0,69,1,1.1,0.9
49055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49056,1,6.96,2.227,0,0,1,1,0,69,1,1.1,0.9
49057,1,5.87,1.057,0,0,1,1,0,69,1,1.1,0.9
49058,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49059,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49060,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49061,1,5.73,1.261,0,0,1,1,0,69,1,1.1,0.9
49062,1,2.3,0.575,0,0,1,1,0,69,1,1.1,0.9
49063,1,4.69,1.313,0,0,1,1,0,69,1,1.1,0.9
49064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49065,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49066,1,12.17,1.46,0,0,1,1,0,69,1,1.1,0.9
49067,1,7.25,1.76,0,0,1,1,0,69,1,1.1,0.9
49068,1,8.68,0.955,0,0,1,1,0,69,1,1.1,0.9
49069,1,6.84,1.231,0,0,1,1,0,69,1,1.1,0.9
49070,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49071,1,9.29,3.61,0,0,1,1,0,500,1,1.1,0.9
49072,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49073,1,7.08,0.779,0,0,1,1,0,69,1,1.1,0.9
49074,1,5.68,0.738,0,0,1,1,0,69,1,1.1,0.9
49075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49076,1,9.65,2.702,0,0,1,1,0,69,1,1.1,0.9
49078,1,37.49,7.873,0,33.4572444398,1,1,0,69,1,1.1,0.9
49079,1,15.73,4.719,0,0,1,1,0,69,1,1.1,0.9
49080,1,22.35,8.269,0,30.9380383105,1,1,0,230,1,1.1,0.9
49081,1,19.57,7.045,0,0,1,1,0,138,1,1.1,0.9
49082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49085,1,7.08,1.062,0,0,1,1,0,69,1,1.1,0.9
49086,1,19.54,5.08,0,0,1,1,0,69,1,1.1,0.9
49088,1,39.83,9.559,0,36.2311921387,1,1,0,138,1,1.1,0.9
49089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49090,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49091,1,79.99,18.398,0,2.26765794978,1,1,0,230,1,1.1,0.9
49092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49093,1,4.36,0.785,0,0,1,1,0,69,1,1.1,0.9
49094,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49095,1,3.14,2.18,0,0,1,1,0,69,1,1.1,0.9
49096,1,4.21,1.179,0,0,1,1,0,69,1,1.1,0.9
49097,1,7.38,1.328,0,0,1,1,0,69,1,1.1,0.9
49098,1,6.46,1.421,0,0,1,1,0,69,1,1.1,0.9
49099,1,5.94,0.653,0,0,1,1,0,69,1,1.1,0.9
49102,1,7.37,1.179,0,0,1,1,0,69,1,1.1,0.9
49103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49104,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49105,1,3.24,0.324,0,0,1,1,0,69,1,1.1,0.9
49106,1,28.37,6.525,0,15.6488123316,1,1,0,138,1,1.1,0.9
49108,1,10.93,2.842,0,0,1,1,0,69,1,1.1,0.9
49109,1,23.73,6.882,0,32.6775583055,1,1,0,138,1,1.1,0.9
49110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49112,1,20.49,4.508,0,0,1,1,0,138,1,1.1,0.9
49113,1,21.72,5.43,0,0,1,1,0,230,1,1.1,0.9
49114,1,24.05,8.899,0,-24.2543392176,1,1,0,230,1,1.1,0.9
49115,1,0,0,0,-199.859652847,1,1,0,500,1,1.1,0.9
49116,1,22.31,8.67,0,-2.70885264453,1,1,0,500,1,1.1,0.9
49118,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49119,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49120,1,5.03,1.408,0,0,1,1,0,69,1,1.1,0.9
49121,1,1.83,0.311,0,0,1,1,0,69,1,1.1,0.9
49122,1,4.65,0.79,0,0,1,1,0,69,1,1.1,0.9
49123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49126,1,4.87,0.633,0,0,1,1,0,69,1,1.1,0.9
49127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49132,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49133,1,9.53,4.765,0,0,1,1,0,345,1,1.1,0.9
49134,1,8.54,2.23,0,0,1,1,0,345,1,1.1,0.9
49135,1,14.85,5.771,0,-12.9285852714,1,1,0,500,1,1.1,0.9
49136,1,5,1.5,0,0,1,1,0,69,1,1.1,0.9
49137,1,4.16,1.29,0,0,1,1,0,69,1,1.1,0.9
49138,1,5.74,1.32,0,0,1,1,0,69,1,1.1,0.9
49139,1,14.66,2.199,0,1.60707141914,1,1,0,69,1,1.1,0.9
49140,1,6.07,1.13,0,0,1,1,0,69,1,1.1,0.9
49142,1,28.35,11.017,0,-199.992737975,1,1,0,500,1,1.1,0.9
49143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49145,1,4.37,1.092,0,0,1,1,0,69,1,1.1,0.9
49146,1,0,0,0,116.332179649,1,1,0,500,1,1.1,0.9
49147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49148,1,12.29,3.687,0,43.1315388348,1,1,0,69,1,1.1,0.9
49149,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49150,1,6.65,1.463,0,0,1,1,0,69,1,1.1,0.9
49151,1,2.92,0.467,0,0,1,1,0,69,1,1.1,0.9
49152,1,4.15,1.204,0,0,1,1,0,69,1,1.1,0.9
49153,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49154,1,3.64,0.437,0,0,1,1,0,69,1,1.1,0.9
49155,1,4.34,1.432,0,0,1,1,0,69,1,1.1,0.9
49156,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49157,1,15.64,3.754,0,0,1,1,0,230,1,1.1,0.9
49159,1,0,0,0,-199.942151988,1,1,0,345,1,1.1,0.9
49160,1,1.75,1.17,0,0,1,1,0,69,1,1.1,0.9
49161,1,3.86,0.849,0,0,1,1,0,69,1,1.1,0.9
49162,1,6.8,0.816,0,0,1,1,0,69,1,1.1,0.9
49166,1,5.17,3.07,0,0,1,1,0,69,1,1.1,0.9
49167,1,3.8,0.38,0,0,1,1,0,69,1,1.1,0.9
49169,1,1.65,0.28,0,0,1,1,0,69,1,1.1,0.9
49170,1,9.41,2.258,0,0,1,1,0,69,1,1.1,0.9
49171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49174,1,1.88,0.414,0,0,1,1,0,69,1,1.1,0.9
49175,1,1.53,0.474,0,0,1,1,0,69,1,1.1,0.9
49177,1,0.94,0.188,0,0,1,1,0,69,1,1.1,0.9
49178,1,1.78,0.498,0,0,1,1,0,69,1,1.1,0.9
49179,1,2.76,0.745,0,0,1,1,0,69,1,1.1,0.9
49180,1,4.67,1.541,0,0,1,1,0,69,1,1.1,0.9
49181,1,6.46,1.744,0,0,1,1,0,69,1,1.1,0.9
49183,1,2.4,0.528,0,0,1,1,0,69,1,1.1,0.9
49184,1,3.08,0.616,0,0,1,1,0,69,1,1.1,0.9
49185,1,4.53,1.404,0,0,1,1,0,69,1,1.1,0.9
49187,1,5,1.25,0,0,1,1,0,69,1,1.1,0.9
49191,1,5.09,1.222,0,0,1,1,0,69,1,1.1,0.9
49192,1,0,0,0,76.0570226243,1,1,0,138,1,1.1,0.9
49193,1,2.56,0.845,0,0,1,1,0,69,1,1.1,0.9
49194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49196,1,5.11,0.92,0,0,1,1,0,69,1,1.1,0.9
49197,1,4.77,0.859,0,0,1,1,0,69,1,1.1,0.9
49198,1,0,0,0,12.4416780964,1,1,0,138,1,1.1,0.9
49199,1,2.42,0.799,0,0,1,1,0,69,1,1.1,0.9
49200,1,3.43,0.995,0,0,1,1,0,69,1,1.1,0.9
49201,1,3.5,0.735,0,0,1,1,0,69,1,1.1,0.9
49204,1,8.65,1.557,0,0,1,1,0,69,1,1.1,0.9
49205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49206,1,3.32,1.096,0,0,1,1,0,69,1,1.1,0.9
49207,1,1.91,0.554,0,0,1,1,0,69,1,1.1,0.9
49208,1,18.86,6.978,0,-64.261092345,1,1,0,138,1,1.1,0.9
49209,1,8.91,1.782,0,0,1,1,0,69,1,1.1,0.9
49210,1,5.79,1.795,0,0,1,1,0,69,1,1.1,0.9
49211,1,7.29,2.187,0,0,1,1,0,69,1,1.1,0.9
49212,1,8.06,1.209,0,0,1,1,0,69,1,1.1,0.9
49213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49214,1,0,0,0,189.098200325,1,1,0,138,1,1.1,0.9
49215,1,3.82,0.917,0,0,1,1,0,69,1,1.1,0.9
49216,1,5.41,1.082,0,0,1,1,0,69,1,1.1,0.9
49218,1,7.42,2.226,0,0,1,1,0,69,1,1.1,0.9
49219,1,7.08,1.416,0,0,1,1,0,69,1,1.1,0.9
49220,1,2.66,0.692,0,0,1,1,0,69,1,1.1,0.9
49221,1,6.64,1.859,0,0,1,1,0,69,1,1.1,0.9
49222,1,1.6,0.224,0,0,1,1,0,69,1,1.1,0.9
49223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49224,1,22.78,5.467,0,75.046040254,1,1,0,138,1,1.1,0.9
49225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49227,1,5.76,1.094,0,0,1,1,0,69,1,1.1,0.9
49228,1,7.45,1.863,0,0,1,1,0,69,1,1.1,0.9
49229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49231,1,5.28,1.003,0,0,1,1,0,69,1,1.1,0.9
49232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49234,1,0,0,0,5.11772733161,1,1,0,138,1,1.1,0.9
49237,1,11.96,2.99,0,0,1,1,0,69,1,1.1,0.9
49238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49240,1,2.95,0.649,0,0,1,1,0,69,1,1.1,0.9
49241,1,8.39,0.923,0,0,1,1,0,69,1,1.1,0.9
49242,1,15.48,2.477,0,0,1,1,0,69,1,1.1,0.9
49243,1,3.38,0.608,0,0,1,1,0,69,1,1.1,0.9
49245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49246,1,12.82,1.47,0,0,1,1,0,138,1,1.1,0.9
49247,1,7.45,1.639,0,0,1,1,0,69,1,1.1,0.9
49248,1,10.29,1.029,0,0,1,1,0,69,1,1.1,0.9
49249,1,5.9,1.888,0,0,1,1,0,69,1,1.1,0.9
49251,1,5.59,1.565,0,0,1,1,0,69,1,1.1,0.9
49252,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49253,1,2.35,0.635,0,0,1,1,0,69,1,1.1,0.9
49254,1,0,0,0,66.0117816348,1,1,0,230,1,1.1,0.9
49255,1,10.35,3.105,0,0,1,1,0,69,1,1.1,0.9
49256,1,11.08,2.327,0,0,1,1,0,69,1,1.1,0.9
49257,1,6.83,1.093,0,0,1,1,0,69,1,1.1,0.9
49258,1,3.05,0.549,0,0,1,1,0,69,1,1.1,0.9
49259,1,2.77,0.831,0,0,1,1,0,69,1,1.1,0.9
49260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49262,1,7.36,1.325,0,0,1,1,0,69,1,1.1,0.9
49263,1,4.73,0.946,0,0,1,1,0,69,1,1.1,0.9
49264,1,11.07,2.325,0,0,1,1,0,69,1,1.1,0.9
49265,1,12.42,1.366,0,0,1,1,0,69,1,1.1,0.9
49266,1,5.51,1.267,0,0,1,1,0,69,1,1.1,0.9
49267,1,5.73,0.688,0,0,1,1,0,69,1,1.1,0.9
49268,1,3.44,1.101,0,0,1,1,0,69,1,1.1,0.9
49269,1,1.84,0.386,0,0,1,1,0,69,1,1.1,0.9
49271,1,2.97,0.594,0,0,1,1,0,69,1,1.1,0.9
49272,1,10.69,2.993,0,141.492700934,1,1,0,345,1,1.1,0.9
49273,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49274,1,6.01,0.78,0,0,1,1,0,69,1,1.1,0.9
49275,1,9.77,2.931,0,0,1,1,0,69,1,1.1,0.9
49276,1,0,0,0,19.4919329141,1,1,0,345,1,1.1,0.9
49278,1,0,0,0,-76.2874869211,1,1,0,500,1,1.1,0.9
49279,1,33.47,7.029,0,-91.9329907442,1,1,0,230,1,1.1,0.9
49280,1,4.24,1.23,0,108.613300441,1,1,0,230,1,1.1,0.9
49281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49282,1,5.17,1.034,0,0,1,1,0,69,1,1.1,0.9
49283,1,1.98,0.554,0,0,1,1,0,69,1,1.1,0.9
49284,1,3.27,0.85,0,28.5548876684,1,1,0,69,1,1.1,0.9
49285,1,5.69,1.878,0,0,1,1,0,69,1,1.1,0.9
49286,1,5.43,1.792,0,0,1,1,0,69,1,1.1,0.9
49288,1,0,0,0,21.8948869126,1,1,0,138,1,1.1,0.9
49289,1,7.63,0.992,0,0,1,1,0,69,1,1.1,0.9
49290,1,7.77,0.855,0,0,1,1,0,69,1,1.1,0.9
49291,1,3.27,0.916,0,0,1,1,0,69,1,1.1,0.9
49292,1,0.78,0.195,0,0,1,1,0,69,1,1.1,0.9
49293,1,6.66,0.932,0,0,1,1,0,69,1,1.1,0.9
49294,1,2.42,0.726,0,0,1,1,0,69,1,1.1,0.9
49295,1,4.08,1.102,0,0,1,1,0,69,1,1.1,0.9
49296,1,9.57,2.967,0,0,1,1,0,69,1,1.1,0.9
49297,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49299,1,3.96,1.307,0,0,1,1,0,69,1,1.1,0.9
49300,1,7.15,2.359,0,47.8954043507,1,1,0,69,1,1.1,0.9
49301,1,7.83,2.427,0,0,1,1,0,69,1,1.1,0.9
49302,1,3.2,0.48,0,0,1,1,0,69,1,1.1,0.9
49303,1,5.69,1.821,0,0,1,1,0,69,1,1.1,0.9
49305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49306,1,0,0,0,63.5231471826,1,1,0,138,1,1.1,0.9
49307,1,4.15,0.415,0,0,1,1,0,69,1,1.1,0.9
49309,1,6.67,0.73,0,0,1,1,0,69,1,1.1,0.9
49310,1,5.85,0.936,0,0,1,1,0,69,1,1.1,0.9
49312,1,33.47,8.033,0,7.49619285046,1,1,0,138,1,1.1,0.9
49313,1,19.05,3.429,0,33.6161105104,1,1,0,69,1,1.1,0.9
49314,1,27.5,6.05,0,22.2712905308,1,1,0,69,1,1.1,0.9
49316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49317,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49318,1,3.78,0.68,0,0,1,1,0,69,1,1.1,0.9
49319,1,12.23,1.223,0,0,1,1,0,69,1,1.1,0.9
49320,1,0,0,0,-98.3936995795,1,1,0,138,1,1.1,0.9
49321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49322,1,4.88,4.43,0,0,1,1,0,69,1,1.1,0.9
49323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49324,1,2.23,3.34,0,0,1,1,0,69,1,1.1,0.9
49325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49326,1,4.65,0.49,0,0,1,1,0,69,1,1.1,0.9
49327,1,2.19,0.241,0,0,1,1,0,69,1,1.1,0.9
49328,1,1.88,0.226,0,0,1,1,0,69,1,1.1,0.9
49330,1,9.38,2.72,0,0,1,1,0,69,1,1.1,0.9
49331,1,2.41,0.675,0,0,1,1,0,69,1,1.1,0.9
49333,1,10.83,1.841,0,0,1,1,0,69,1,1.1,0.9
49334,1,28.86,9.812,0,-69.4682541099,1,1,0,230,1,1.1,0.9
49338,1,18.72,4.306,0,-29.8374485173,1,1,0,345,1,1.1,0.9
49339,1,14.72,3.238,0,0,1,1,0,69,1,1.1,0.9
49340,1,8.49,1.189,0,0,1,1,0,69,1,1.1,0.9
49341,1,10.98,3.404,0,0,1,1,0,69,1,1.1,0.9
49343,1,5.82,1.746,0,0,1,1,0,69,1,1.1,0.9
49350,1,0.09,0.018,0,0,1,1,0,69,1,1.1,0.9
49351,1,0.26,0.026,0,0,1,1,0,69,1,1.1,0.9
49352,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49353,1,7.61,2.207,0,0,1,1,0,69,1,1.1,0.9
49354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49355,1,18.4,4.968,0,21.9588333187,1,1,0,69,1,1.1,0.9
49356,1,6.58,1.645,0,0,1,1,0,69,1,1.1,0.9
49357,1,8.66,1.126,0,0,1,1,0,69,1,1.1,0.9
49358,1,9.99,1.698,0,0,1,1,0,69,1,1.1,0.9
49359,1,8.51,2.298,0,0,1,1,0,69,1,1.1,0.9
49360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49361,1,11.7,3.159,0,0,1,1,0,69,1,1.1,0.9
49362,1,2.21,0.332,0,0,1,1,0,69,1,1.1,0.9
49363,1,42.35,4.73,0,0,1,1,0,138,1,1.1,0.9
49364,1,30.55,7.943,0,6.6447436084,1,1,0,138,1,1.1,0.9
49365,1,6.11,1.405,0,0,1,1,0,69,1,1.1,0.9
49366,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49367,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49368,1,29.96,6.591,0,0,1,1,0,345,1,1.1,0.9
49369,1,8.44,2.616,0,0,1,1,0,69,1,1.1,0.9
49370,1,23.29,3.261,0,8.97933406189,1,1,0,69,1,1.1,0.9
49371,1,21.26,3.72,0,0,1,1,0,230,1,1.1,0.9
49373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49375,1,13.17,2.766,0,0,1,1,0,69,1,1.1,0.9
49376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49377,1,9.83,7.44,0,0,1,1,0,69,1,1.1,0.9
49379,1,8.47,1.101,0,0,1,1,0,69,1,1.1,0.9
49383,1,9.41,0.941,0,0,1,1,0,69,1,1.1,0.9
49385,1,5.94,1.247,0,0,1,1,0,69,1,1.1,0.9
49386,1,5.41,1.569,0,0,1,1,0,69,1,1.1,0.9
49387,1,4.39,0.834,0,0,1,1,0,69,1,1.1,0.9
49388,1,5.26,1.262,0,0,1,1,0,69,1,1.1,0.9
49389,1,4.97,1.541,0,0,1,1,0,69,1,1.1,0.9
49391,1,6.84,2.12,0,0,1,1,0,69,1,1.1,0.9
49392,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49393,1,13.88,4.58,0,32.4834782421,1,1,0,69,1,1.1,0.9
49394,1,32.61,12.673,0,28.5060537836,1,1,0,500,1,1.1,0.9
49395,1,4.77,0.572,0,0,1,1,0,69,1,1.1,0.9
49397,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49399,1,0,0,0,-111.35793905,1,1,0,500,1,1.1,0.9
49400,1,59.1,15.957,0,34.4825870822,1,1,0,345,1,1.1,0.9
49401,1,6.15,0.922,0,0,1,1,0,69,1,1.1,0.9
49403,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49404,1,13.17,2.897,0,0,1,1,0,69,1,1.1,0.9
49405,1,9.68,1.355,0,0,1,1,0,69,1,1.1,0.9
49406,1,8.92,2.23,0,0,1,1,0,69,1,1.1,0.9
49407,1,7.85,0.864,0,0,1,1,0,69,1,1.1,0.9
49408,1,0,0,0,-138.742547522,1,1,0,500,1,1.1,0.9
49409,1,4.21,0.589,0,0,1,1,0,69,1,1.1,0.9
49410,1,5.6,1.008,0,0,1,1,0,69,1,1.1,0.9
49411,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49413,1,3.6,0.864,0,0,1,1,0,69,1,1.1,0.9
49415,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49416,1,38.25,8.032,0,17.830563701,1,1,0,230,1,1.1,0.9
49417,1,62.51,20.003,0,39.9938362211,1,1,0,138,1,1.1,0.9
49418,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49419,1,0,0,0,-30.334901542,1,1,0,345,1,1.1,0.9
49420,1,12.58,1.51,0,0,1,1,0,69,1,1.1,0.9
49423,1,33.69,11.455,0,-12.2741098884,1,1,0,230,1,1.1,0.9
49424,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49425,1,2.86,0.829,0,0,1,1,0,69,1,1.1,0.9
49426,1,3.78,1.096,0,0,1,1,0,69,1,1.1,0.9
49428,1,20.2,7.676,0,48.8033377281,1,1,0,345,1,1.1,0.9
49429,1,41.88,16.752,0,-23.955838745,1,1,0,345,1,1.1,0.9
49431,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49432,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49434,1,11.87,1.781,0,21.013574767,1,1,0,69,1,1.1,0.9
49435,1,11.23,3.144,0,0,1,1,0,69,1,1.1,0.9
49436,1,21.39,2.139,0,4.86864255345,1,1,0,69,1,1.1,0.9
49437,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49438,1,11.43,1.6,0,11.5285403754,1,1,0,69,1,1.1,0.9
49439,1,3.56,1.139,0,0,1,1,0,69,1,1.1,0.9
49441,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49443,1,7.42,2.374,0,0,1,1,0,69,1,1.1,0.9
49444,1,7.56,1.361,0,0,1,1,0,69,1,1.1,0.9
49445,1,14.28,1.428,0,0,1,1,0,69,1,1.1,0.9
49446,1,5.96,1.013,0,0,1,1,0,69,1,1.1,0.9
49447,1,7.46,1.716,0,0,1,1,0,69,1,1.1,0.9
49448,1,4.87,1.461,0,0,1,1,0,69,1,1.1,0.9
49450,1,4.97,1.292,0,0,1,1,0,69,1,1.1,0.9
49451,1,10.06,1.006,0,0,1,1,0,69,1,1.1,0.9
49453,1,0,0,0,6.4472846134,1,1,0,138,1,1.1,0.9
49454,1,20.04,5.01,0,45.2564420421,1,1,0,69,1,1.1,0.9
49455,1,8.55,2.138,0,0,1,1,0,69,1,1.1,0.9
49456,1,9.48,3.034,0,0,1,1,0,69,1,1.1,0.9
49457,1,10.75,3.44,0,0,1,1,0,69,1,1.1,0.9
49459,1,6.36,1.908,0,0,1,1,0,69,1,1.1,0.9
49461,1,12.84,3.1,0,0,1,1,0,69,1,1.1,0.9
49462,1,9.36,2.4,0,0,1,1,0,69,1,1.1,0.9
49463,1,10.41,3.019,0,0,1,1,0,69,1,1.1,0.9
49464,1,3.89,0.856,0,0,1,1,0,69,1,1.1,0.9
49467,1,15.51,3.102,0,0,1,1,0,69,1,1.1,0.9
49468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49469,1,14.95,5.232,0,0,1,1,0,138,1,1.1,0.9
49470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49472,1,4.68,1.17,0,0,1,1,0,69,1,1.1,0.9
49474,1,11.58,1.39,0,0,1,1,0,69,1,1.1,0.9
49475,1,9.9,1.782,0,0,1,1,0,69,1,1.1,0.9
49476,1,10.78,2.98,0,0,1,1,0,69,1,1.1,0.9
49477,1,18.36,2.4,0,0,1,1,0,138,1,1.1,0.9
49478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49480,1,7.27,1.89,0,0,1,1,0,69,1,1.1,0.9
49481,1,4.06,0.893,0,0,1,1,0,69,1,1.1,0.9
49482,1,3.66,1.098,0,0,1,1,0,69,1,1.1,0.9
49483,1,23.95,6.706,0,43.15132259,1,1,0,69,1,1.1,0.9
49486,1,6.29,1.698,0,0,1,1,0,69,1,1.1,0.9
49489,1,13.33,3.333,0,0,1,1,0,69,1,1.1,0.9
49490,1,8.83,1.943,0,0,1,1,0,69,1,1.1,0.9
49491,1,2.34,0.421,0,0,1,1,0,69,1,1.1,0.9
49492,1,2.48,0.57,0,0,1,1,0,69,1,1.1,0.9
49493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49494,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49496,1,13.27,3.45,0,0,1,1,0,69,1,1.1,0.9
49497,1,38.05,12.176,0,37.1634748843,1,1,0,230,1,1.1,0.9
49501,1,5.44,1.088,0,0,1,1,0,69,1,1.1,0.9
49502,1,6.16,1.786,0,0,1,1,0,69,1,1.1,0.9
49503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49504,1,11.72,4.336,0,0,1,1,0,138,1,1.1,0.9
49505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49506,1,8.5,1.53,0,0,1,1,0,69,1,1.1,0.9
49507,1,6.45,1.742,0,0,1,1,0,69,1,1.1,0.9
49508,1,2.66,0.5,0,0,1,1,0,69,1,1.1,0.9
49509,1,5.1,0.663,0,0,1,1,0,69,1,1.1,0.9
49510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49511,1,6.01,1.803,0,0,1,1,0,69,1,1.1,0.9
49512,1,8.08,1.293,0,0,1,1,0,69,1,1.1,0.9
49513,1,22.66,7.931,0,29.399405604,1,1,0,138,1,1.1,0.9
49514,1,4.21,0.884,0,0,1,1,0,69,1,1.1,0.9
49515,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49517,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49518,1,0,0,0,-113.873798324,1,1,0,500,1,1.1,0.9
49519,1,5.77,0.865,0,0,1,1,0,69,1,1.1,0.9
49520,1,0,0,0,-17.1640492982,1,1,0,345,1,1.1,0.9
49521,1,0,0,0,18.0032312376,1,1,0,345,1,1.1,0.9
49522,1,3.43,0.514,0,0,1,1,0,69,1,1.1,0.9
49523,1,21.54,8.387,0,0,1,1,0,500,1,1.1,0.9
49524,1,10.37,1.244,0,0,1,1,0,69,1,1.1,0.9
49525,1,4.55,1.274,0,0,1,1,0,69,1,1.1,0.9
49526,1,3.93,0.747,0,0,1,1,0,69,1,1.1,0.9
49527,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49529,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49530,1,5.01,1.453,0,0,1,1,0,69,1,1.1,0.9
49531,1,5.27,0.738,0,0,1,1,0,69,1,1.1,0.9
49532,1,20.79,3.118,0,0,1,1,0,138,1,1.1,0.9
49533,1,23.56,6.126,0,32.1175457091,1,1,0,69,1,1.1,0.9
49534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49535,1,12.64,4.424,0,0,1,1,0,138,1,1.1,0.9
49537,1,6.95,1.251,0,0,1,1,0,69,1,1.1,0.9
49538,1,12.82,3.59,0,0,1,1,0,69,1,1.1,0.9
49539,1,19.92,5.179,0,0,1,1,0,69,1,1.1,0.9
49540,1,0,0,0,48.941605048,1,1,0,230,1,1.1,0.9
49541,1,3.52,0.563,0,0,1,1,0,69,1,1.1,0.9
49542,1,5.86,1.934,0,0,1,1,0,69,1,1.1,0.9
49543,1,2.32,0.278,0,0,1,1,0,69,1,1.1,0.9
49545,1,6.38,0.957,0,0,1,1,0,69,1,1.1,0.9
49546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49547,1,3.92,1.294,0,0,1,1,0,69,1,1.1,0.9
49548,1,5.74,1.205,0,0,1,1,0,69,1,1.1,0.9
49549,1,4.68,1.544,0,0,1,1,0,69,1,1.1,0.9
49550,1,12.11,4.706,0,-102.596829299,1,1,0,500,1,1.1,0.9
49551,1,0,0,0,-68.2018060624,1,1,0,500,1,1.1,0.9
49554,1,42.23,16.411,0,0,1,1,0,500,1,1.1,0.9
49555,1,10.73,4.17,0,0,1,1,0,500,1,1.1,0.9
49557,1,0,0,0,20.2542831361,1,1,0,345,1,1.1,0.9
49558,1,10.33,1.446,0,0,1,1,0,69,1,1.1,0.9
49559,1,5.24,1.31,0,0,1,1,0,69,1,1.1,0.9
49560,1,6.19,1.609,0,0,1,1,0,69,1,1.1,0.9
49561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49562,1,65.29,26.116,0,59.0379153176,1,1,0,138,1,1.1,0.9
49563,1,15.98,4.155,0,8.27619488397,1,1,0,230,1,1.1,0.9
49567,1,0,0,0,-18.0330594559,1,1,0,345,1,1.1,0.9
49571,1,20.16,10.08,0,0,1,1,0,345,1,1.1,0.9
49572,1,31.92,12.404,0,0,1,1,0,500,1,1.1,0.9
49573,1,28.4,11.037,0,0,1,1,0,500,1,1.1,0.9
49574,1,0,0,0,-95.2161694023,1,1,0,345,1,1.1,0.9
49575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49576,1,3.47,0.972,0,0,1,1,0,69,1,1.1,0.9
49577,1,9.41,3.657,0,-179.789918759,1,1,0,500,1,1.1,0.9
49578,1,17.36,6.746,0,0,1,1,0,500,1,1.1,0.9
49579,1,39.08,15.187,0,0,1,1,0,500,1,1.1,0.9
49580,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49581,1,5.4,1.026,0,0,1,1,0,69,1,1.1,0.9
49584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49586,1,21.99,5.058,0,15.1730123248,1,1,0,69,1,1.1,0.9
49589,1,12.55,3.81,0,0,1,1,0,69,1,1.1,0.9
49591,1,8.77,2.543,0,0,1,1,0,69,1,1.1,0.9
49592,1,9.6,3.168,0,0,1,1,0,69,1,1.1,0.9
49595,1,2.33,0.746,0,0,1,1,0,69,1,1.1,0.9
49596,1,8.54,1.708,0,0,1,1,0,69,1,1.1,0.9
49598,1,10.06,1.811,0,0,1,1,0,69,1,1.1,0.9
49601,1,11.92,2.146,0,0,1,1,0,69,1,1.1,0.9
49602,1,8.21,1.478,0,0,1,1,0,69,1,1.1,0.9
49604,1,7.05,2.256,0,0,1,1,0,69,1,1.1,0.9
49605,1,10.08,1.613,0,0,1,1,0,69,1,1.1,0.9
49607,1,26.69,4.804,0,0,1,1,0,138,1,1.1,0.9
49608,1,26.61,10.341,0,4.79777860799,1,1,0,500,1,1.1,0.9
49609,1,11.04,1.766,0,0,1,1,0,69,1,1.1,0.9
49610,1,12.71,3.686,0,0,1,1,0,69,1,1.1,0.9
49611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49614,1,33.32,12.995,0,4.31255887571,1,1,0,230,1,1.1,0.9
49615,1,7.39,0.961,0,0,1,1,0,69,1,1.1,0.9
49616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49620,1,5.26,1.18,0,0,1,1,0,69,1,1.1,0.9
49622,1,15.03,2.104,0,0,1,1,0,69,1,1.1,0.9
49623,1,14.26,2.852,0,0,1,1,0,69,1,1.1,0.9
49624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49627,1,0,0,0,-94.9525467672,1,1,0,230,1,1.1,0.9
49632,1,13.01,3.252,0,0,1,1,0,69,1,1.1,0.9
49634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49637,1,16.33,6.359,0,0,1,1,0,500,1,1.1,0.9
49639,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49644,1,4.13,0.95,0,0,1,1,0,69,1,1.1,0.9
49645,1,6.02,0.662,0,0,1,1,0,69,1,1.1,0.9
49646,1,8.02,1.764,0,0,1,1,0,69,1,1.1,0.9
49647,1,13.35,1.335,0,0,1,1,0,69,1,1.1,0.9
49649,1,3.97,1.112,0,0,1,1,0,69,1,1.1,0.9
49650,1,6.24,0.811,0,0,1,1,0,69,1,1.1,0.9
49651,1,15.93,3.823,0,0,1,1,0,69,1,1.1,0.9
49652,1,7.72,1.55,0,0,1,1,0,69,1,1.1,0.9
49653,1,8.44,0.928,0,0,1,1,0,69,1,1.1,0.9
49655,1,9.63,2.985,0,0,1,1,0,69,1,1.1,0.9
49656,1,4.49,1.212,0,0,1,1,0,69,1,1.1,0.9
49657,1,14.53,2.325,0,0,1,1,0,69,1,1.1,0.9
49659,1,5.26,0.684,0,0,1,1,0,69,1,1.1,0.9
49660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49661,1,22.57,3.385,0,0,1,1,0,138,1,1.1,0.9
49662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49667,1,5.54,0.72,0,0,1,1,0,69,1,1.1,0.9
49668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49669,1,5.5,1.265,0,0,1,1,0,69,1,1.1,0.9
49670,1,4.16,0.749,0,0,1,1,0,69,1,1.1,0.9
49671,1,6.26,1.815,0,0,1,1,0,69,1,1.1,0.9
49672,1,4.41,0.794,0,0,1,1,0,69,1,1.1,0.9
49674,1,4.35,1.175,0,0,1,1,0,69,1,1.1,0.9
49675,1,7.25,1.305,0,0,1,1,0,69,1,1.1,0.9
49676,1,4.93,1.43,0,0,1,1,0,69,1,1.1,0.9
49677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49679,1,5.99,0.839,0,0,1,1,0,69,1,1.1,0.9
49681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49682,1,7.36,1.693,0,0,1,1,0,69,1,1.1,0.9
49683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49684,1,15.76,4.728,0,-107.906680943,1,1,0,230,1,1.1,0.9
49685,1,15.35,3.838,0,24.2847167226,1,1,0,230,1,1.1,0.9
49687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49688,1,5.2,1.612,0,0,1,1,0,69,1,1.1,0.9
49689,1,0,0,0,-23.8670112636,1,1,0,138,1,1.1,0.9
49690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49691,1,4.1,1.107,0,0,1,1,0,69,1,1.1,0.9
49692,1,25.88,3.882,0,42.7240041633,1,1,0,138,1,1.1,0.9
49693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49694,1,3.43,0.892,0,0,1,1,0,69,1,1.1,0.9
49695,1,4.14,0.662,0,0,1,1,0,69,1,1.1,0.9
49696,1,5.63,0.845,0,0,1,1,0,69,1,1.1,0.9
49697,1,5.84,1.752,0,0,1,1,0,69,1,1.1,0.9
49699,1,0,0,0,199.998838445,1,1,0,230,1,1.1,0.9
49700,1,10.45,1.777,0,0,1,1,0,69,1,1.1,0.9
49701,1,5.69,1.764,0,0,1,1,0,69,1,1.1,0.9
49702,1,5.99,1.797,0,0,1,1,0,69,1,1.1,0.9
49703,1,2.9,0.551,0,0,1,1,0,69,1,1.1,0.9
49704,1,4.9,1.519,0,0,1,1,0,69,1,1.1,0.9
49705,1,2.19,0.591,0,0,1,1,0,69,1,1.1,0.9
49706,1,4.25,0.552,0,0,1,1,0,69,1,1.1,0.9
49707,1,14.75,4.72,0,0,1,1,0,69,1,1.1,0.9
49708,1,5.97,1.851,0,0,1,1,0,69,1,1.1,0.9
49709,1,8.97,2.422,0,0,1,1,0,69,1,1.1,0.9
49710,1,5.21,1.355,0,0,1,1,0,69,1,1.1,0.9
49711,1,5.44,1.197,0,0,1,1,0,69,1,1.1,0.9
49712,1,4.5,1.035,0,0,1,1,0,69,1,1.1,0.9
49713,1,6.02,1.023,0,0,1,1,0,69,1,1.1,0.9
49714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49716,1,5.45,0.545,0,0,1,1,0,69,1,1.1,0.9
49717,1,2.53,0.278,0,0,1,1,0,69,1,1.1,0.9
49718,1,0,0,0,-15.3945299292,1,1,0,138,1,1.1,0.9
49719,1,6.64,1.992,0,0,1,1,0,69,1,1.1,0.9
49720,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49721,1,2.83,0.396,0,0,1,1,0,69,1,1.1,0.9
49722,1,10.18,1.731,0,0,1,1,0,138,1,1.1,0.9
49723,1,0,0,0,12.2756732625,1,1,0,500,1,1.1,0.9
49724,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49725,1,8.9,2.492,0,0,1,1,0,69,1,1.1,0.9
49726,1,4.78,1.53,0,0,1,1,0,69,1,1.1,0.9
49727,1,5.08,1.016,0,0,1,1,0,69,1,1.1,0.9
49728,1,6.69,1.873,0,0,1,1,0,69,1,1.1,0.9
49729,1,11.09,2.218,0,0,1,1,0,69,1,1.1,0.9
49730,1,12.88,2.962,0,0,1,1,0,69,1,1.1,0.9
49731,1,3.76,0.414,0,0,1,1,0,69,1,1.1,0.9
49732,1,25.27,5.559,0,-179.796195111,1,1,0,345,1,1.1,0.9
49734,1,18.84,7.321,0,0,1,1,0,500,1,1.1,0.9
49735,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49736,1,8.25,2.228,0,0,1,1,0,69,1,1.1,0.9
49737,1,13.98,1.678,0,0,1,1,0,69,1,1.1,0.9
49739,1,7.98,1.676,0,0,1,1,0,69,1,1.1,0.9
49740,1,4.01,1.043,0,0,1,1,0,69,1,1.1,0.9
49741,1,4.33,1.65,0,0,1,1,0,69,1,1.1,0.9
49742,1,4.34,1.302,0,0,1,1,0,69,1,1.1,0.9
49743,1,4.55,1.092,0,0,1,1,0,69,1,1.1,0.9
49744,1,10.67,4.1,0,0,1,1,0,69,1,1.1,0.9
49745,1,0,0,0,76.1986899441,1,1,0,138,1,1.1,0.9
49749,1,11.13,2.1,0,0,1,1,0,69,1,1.1,0.9
49750,1,9.84,2.952,0,0,1,1,0,69,1,1.1,0.9
49751,1,6.01,0.902,0,0,1,1,0,69,1,1.1,0.9
49752,1,9.73,2.627,0,42.0311890656,1,1,0,69,1,1.1,0.9
49753,1,3.71,1.076,0,0,1,1,0,69,1,1.1,0.9
49754,1,4.81,0.866,0,0,1,1,0,69,1,1.1,0.9
49755,1,5.01,1.152,0,0,1,1,0,69,1,1.1,0.9
49756,1,7.64,1.01,0,0,1,1,0,69,1,1.1,0.9
49757,1,2.36,0.425,0,0,1,1,0,69,1,1.1,0.9
49758,1,0,0,0,-20.6497681137,1,1,0,138,1,1.1,0.9
49759,1,6.64,0.73,0,0,1,1,0,69,1,1.1,0.9
49760,1,9.25,0.925,0,0,1,1,0,69,1,1.1,0.9
49761,1,7.92,1.901,0,0,1,1,0,69,1,1.1,0.9
49762,1,11.61,2.554,0,0,1,1,0,69,1,1.1,0.9
49763,1,9.78,1.271,0,0,1,1,0,69,1,1.1,0.9
49765,1,11.37,1.251,0,32.7893680719,1,1,0,69,1,1.1,0.9
49766,1,7.23,3.4,0,0,1,1,0,69,1,1.1,0.9
49767,1,8.54,2.647,0,0,1,1,0,69,1,1.1,0.9
49768,1,5.09,0.967,0,0,1,1,0,69,1,1.1,0.9
49770,1,9.24,1.478,0,0,1,1,0,69,1,1.1,0.9
49771,1,18.17,5.088,0,23.0802978192,1,1,0,69,1,1.1,0.9
49772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49773,1,0,0,0,15.5674336388,1,1,0,138,1,1.1,0.9
49774,1,5.25,0.735,0,0,1,1,0,69,1,1.1,0.9
49775,1,4.81,1.587,0,0,1,1,0,69,1,1.1,0.9
49776,1,9.8,2.45,0,0,1,1,0,69,1,1.1,0.9
49777,1,8.29,2.57,0,0,1,1,0,69,1,1.1,0.9
49778,1,12.13,3.76,0,0,1,1,0,69,1,1.1,0.9
49779,1,6.05,1.997,0,0,1,1,0,69,1,1.1,0.9
49780,1,8.11,1.379,0,0,1,1,0,69,1,1.1,0.9
49781,1,3.22,0.902,0,0,1,1,0,69,1,1.1,0.9
49782,1,11.16,3.571,0,0,1,1,0,69,1,1.1,0.9
49783,1,7.51,1.727,0,0,1,1,0,69,1,1.1,0.9
49784,1,4.11,1.233,0,0,1,1,0,69,1,1.1,0.9
49785,1,12.17,3.286,0,0,1,1,0,69,1,1.1,0.9
49786,1,7.35,1.617,0,0,1,1,0,69,1,1.1,0.9
49787,1,10.58,3.386,0,0,1,1,0,69,1,1.1,0.9
49788,1,15.74,2.991,0,0,1,1,0,69,1,1.1,0.9
49789,1,0,0,0,118.703016931,1,1,0,230,1,1.1,0.9
49791,1,5.75,0.977,0,0,1,1,0,69,1,1.1,0.9
49792,1,4.14,0.621,0,0,1,1,0,69,1,1.1,0.9
49793,1,11.66,3.498,0,0,1,1,0,69,1,1.1,0.9
49794,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49795,1,19.33,5.992,0,-74.1222750793,1,1,0,230,1,1.1,0.9
49796,1,8.07,1.85,0,0,1,1,0,69,1,1.1,0.9
49797,1,0,0,0,160.713041048,1,1,0,138,1,1.1,0.9
49798,1,9.63,2.889,0,0,1,1,0,69,1,1.1,0.9
49799,1,0,0,0,199.960416673,1,1,0,345,1,1.1,0.9
49800,1,0,0,0,120.821756775,1,1,0,345,1,1.1,0.9
49801,1,27.08,8.666,0,-57.9960245794,1,1,0,230,1,1.1,0.9
49802,1,0,0,0,10.4328549768,1,1,0,230,1,1.1,0.9
49803,1,42.27,10.145,0,127.478768736,1,1,0,230,1,1.1,0.9
49804,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49806,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49808,1,11.4,2.166,0,0,1,1,0,69,1,1.1,0.9
49809,1,8.61,1.722,0,0,1,1,0,69,1,1.1,0.9
49810,1,0,0,0,27.2611826735,1,1,0,138,1,1.1,0.9
49811,1,12.18,2.192,0,19.6844061408,1,1,0,69,1,1.1,0.9
49814,1,5.66,1.472,0,0,1,1,0,69,1,1.1,0.9
49815,1,5.99,1.318,0,0,1,1,0,69,1,1.1,0.9
49816,1,3.12,0.624,0,0,1,1,0,69,1,1.1,0.9
49817,1,3.67,0.44,0,0,1,1,0,69,1,1.1,0.9
49818,1,10.85,3.472,0,0,1,1,0,69,1,1.1,0.9
49819,1,0,0,0,57.8535704978,1,1,0,138,1,1.1,0.9
49820,1,6.91,1.589,0,0,1,1,0,69,1,1.1,0.9
49821,1,17.2,2.064,0,0,1,1,0,69,1,1.1,0.9
49822,1,17.32,3.637,0,0,1,1,0,69,1,1.1,0.9
49823,1,9.16,1.832,0,0,1,1,0,69,1,1.1,0.9
49824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49825,1,14.43,2.453,0,0,1,1,0,69,1,1.1,0.9
49827,1,11.04,3.533,0,0,1,1,0,69,1,1.1,0.9
49828,1,12.73,3.692,0,0,1,1,0,69,1,1.1,0.9
49829,1,0,0,0,-96.5794084364,1,1,0,345,1,1.1,0.9
49830,1,12.84,3.21,0,0,1,1,0,69,1,1.1,0.9
49831,1,13.14,4.336,0,15.1530852966,1,1,0,69,1,1.1,0.9
49834,1,7.38,0.812,0,0,1,1,0,69,1,1.1,0.9
49835,1,12.7,3.81,0,0,1,1,0,69,1,1.1,0.9
49837,1,26.63,5.326,0,22.8031438752,1,1,0,345,1,1.1,0.9
49838,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49839,1,2.99,0.598,0,0,1,1,0,69,1,1.1,0.9
49841,1,0,0,0,87.0377521352,1,1,0,345,1,1.1,0.9
49843,1,17.08,3.758,0,0,1,1,0,69,1,1.1,0.9
49844,1,4.37,0.568,0,0,1,1,0,69,1,1.1,0.9
49845,1,17.54,5.788,0,0.489693682075,1,1,0,69,1,1.1,0.9
49846,1,6.56,1.27,0,0,1,1,0,69,1,1.1,0.9
49847,1,12.89,3.351,0,0,1,1,0,69,1,1.1,0.9
49848,1,13.66,2.049,0,0,1,1,0,69,1,1.1,0.9
49849,1,15,3.3,0,24.4423178893,1,1,0,69,1,1.1,0.9
49850,1,17.21,4.475,0,0,1,1,0,69,1,1.1,0.9
