bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
49851,1,0,0,0,-57.503350383,1,1,0,138,1,1.1,0.9
49852,1,0,0,0,17.1094590707,1,1,0,230,1,1.1,0.9
49854,1,4.96,1.19,0,0,1,1,0,69,1,1.1,0.9
49855,1,31.78,7.309,0,125.420071546,1,1,0,138,1,1.1,0.9
49856,1,4.08,0.653,0,0,1,1,0,69,1,1.1,0.9
49857,1,8.44,2.448,0,0,1,1,0,69,1,1.1,0.9
49858,1,6.6,1.716,0,0,1,1,0,69,1,1.1,0.9
49859,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49860,1,9.2,2.852,0,0,1,1,0,69,1,1.1,0.9
49861,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49862,1,9.65,1.737,0,0,1,1,0,69,1,1.1,0.9
49863,1,5.39,0.58,0,0,1,1,0,69,1,1.1,0.9
49864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49865,1,65.9,17.9,0,0,1,1,0,230,1,1.1,0.9
49866,1,8.54,1.623,0,0,1,1,0,69,1,1.1,0.9
49867,1,11.95,2.39,0,0,1,1,0,69,1,1.1,0.9
49868,1,5.78,1.74,0,0,1,1,0,69,1,1.1,0.9
49869,1,3.22,0.708,0,0,1,1,0,69,1,1.1,0.9
49870,1,0,0,0,46.800745845,1,1,0,138,1,1.1,0.9
49871,1,5.54,0.72,0,0,1,1,0,69,1,1.1,0.9
49872,1,5.26,1.578,0,0,1,1,0,69,1,1.1,0.9
49873,1,7.65,0.765,0,0,1,1,0,69,1,1.1,0.9
49874,1,9.95,1.293,0,0,1,1,0,69,1,1.1,0.9
49875,1,9.17,1.834,0,0,1,1,0,69,1,1.1,0.9
49876,1,12.19,4.023,0,0,1,1,0,69,1,1.1,0.9
49877,1,6.69,1.739,0,0,1,1,0,69,1,1.1,0.9
49878,1,32.42,7.457,0,151.883496603,1,1,0,69,1,1.1,0.9
49879,1,7.45,1.863,0,0,1,1,0,69,1,1.1,0.9
49880,1,6.33,2.089,0,0,1,1,0,69,1,1.1,0.9
49881,1,4.2,0.882,0,0,1,1,0,69,1,1.1,0.9
49883,1,8.35,1.336,0,0,1,1,0,69,1,1.1,0.9
49884,1,9.91,3.171,0,0,1,1,0,69,1,1.1,0.9
49885,1,12.04,1.565,0,0,1,1,0,69,1,1.1,0.9
49886,1,13.15,3.025,0,0,1,1,0,69,1,1.1,0.9
49887,1,9.14,1.554,0,0,1,1,0,69,1,1.1,0.9
49888,1,4.37,0.83,0,0,1,1,0,69,1,1.1,0.9
49889,1,3.35,0.636,0,0,1,1,0,69,1,1.1,0.9
49890,1,0,0,0,130.275916062,1,1,0,230,1,1.1,0.9
49892,1,30.26,8.775,0,0,1,1,0,230,1,1.1,0.9
49893,1,11.13,1.447,0,0,1,1,0,69,1,1.1,0.9
49894,1,8.54,2.306,0,0,1,1,0,69,1,1.1,0.9
49895,1,7.76,1.552,0,0,1,1,0,69,1,1.1,0.9
49896,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49897,1,4.15,1.369,0,0,1,1,0,69,1,1.1,0.9
49898,1,0,0,0,38.7456839268,1,1,0,138,1,1.1,0.9
49899,1,4.75,0.68,0,0,1,1,0,69,1,1.1,0.9
49901,1,20.04,6.613,0,-5.92229464395,1,1,0,230,1,1.1,0.9
49902,1,8.7,2.349,0,0,1,1,0,69,1,1.1,0.9
49903,1,14.26,2.995,0,0,1,1,0,69,1,1.1,0.9
49904,1,12.14,2.99,0,0,1,1,0,69,1,1.1,0.9
49905,1,3.92,0.47,0,0,1,1,0,69,1,1.1,0.9
49906,1,7.88,0.867,0,0,1,1,0,69,1,1.1,0.9
49907,1,6.57,0.854,0,0,1,1,0,69,1,1.1,0.9
49908,1,11.45,2.176,0,0,1,1,0,69,1,1.1,0.9
49909,1,7.51,1.427,0,0,1,1,0,69,1,1.1,0.9
49910,1,7.86,1.336,0,0,1,1,0,69,1,1.1,0.9
49911,1,0,0,0,33.7547359474,1,1,0,138,1,1.1,0.9
49912,1,2.19,0.219,0,0,1,1,0,69,1,1.1,0.9
49913,1,8.46,2.03,0,0,1,1,0,69,1,1.1,0.9
49915,1,10.94,1.422,0,0,1,1,0,69,1,1.1,0.9
49916,1,8.62,1.724,0,0,1,1,0,69,1,1.1,0.9
49918,1,5.98,1.794,0,0,1,1,0,69,1,1.1,0.9
49919,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49920,1,16.16,4.686,0,0,1,1,0,69,1,1.1,0.9
49921,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49923,1,11.2,2.128,0,0,1,1,0,69,1,1.1,0.9
49924,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49926,1,4.16,1.29,0,0,1,1,0,69,1,1.1,0.9
49927,1,4.06,0.406,0,0,1,1,0,69,1,1.1,0.9
49928,1,6.92,2.076,0,0,1,1,0,69,1,1.1,0.9
49929,1,6.07,1.093,0,0,1,1,0,69,1,1.1,0.9
49930,1,6.12,1.04,0,0,1,1,0,69,1,1.1,0.9
49931,1,10.81,2.811,0,0,1,1,0,69,1,1.1,0.9
49932,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49933,1,51.5,12.3,0,-60.1977677437,1,1,0,230,1,1.1,0.9
49934,1,11.76,2.47,0,0,1,1,0,69,1,1.1,0.9
49936,1,5.11,0.92,0,0,1,1,0,69,1,1.1,0.9
49937,1,6.37,1.911,0,0,1,1,0,69,1,1.1,0.9
49938,1,9.5,2.47,0,0,1,1,0,69,1,1.1,0.9
49939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49941,1,5.81,1.685,0,0,1,1,0,69,1,1.1,0.9
49942,1,4.01,1.243,0,0,1,1,0,69,1,1.1,0.9
49943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49944,1,2.67,0.427,0,0,1,1,0,69,1,1.1,0.9
49949,1,16.31,5.382,0,0,1,1,0,69,1,1.1,0.9
49950,1,8.24,2.06,0,0,1,1,0,69,1,1.1,0.9
49951,1,7.87,1.102,0,0,1,1,0,69,1,1.1,0.9
49952,1,8,2.16,0,0,1,1,0,69,1,1.1,0.9
49953,1,7.9,1.185,0,0,1,1,0,69,1,1.1,0.9
49954,1,12.39,4.815,0,-199.990021656,1,1,0,500,1,1.1,0.9
49955,1,5.74,0.804,0,0,1,1,0,69,1,1.1,0.9
49956,1,3.14,0.345,0,0,1,1,0,69,1,1.1,0.9
49957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49958,1,6.96,1.044,0,0,1,1,0,69,1,1.1,0.9
49959,1,3.31,0.927,0,0,1,1,0,69,1,1.1,0.9
49960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49962,1,9.19,3.033,0,0,1,1,0,69,1,1.1,0.9
49964,1,12.52,11.68,0,0,1,1,0,69,1,1.1,0.9
49965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49966,1,4.41,1.367,0,0,1,1,0,69,1,1.1,0.9
49967,1,13.44,3.25,0,0,1,1,0,69,1,1.1,0.9
49968,1,6.68,13.06,0,0,1,1,0,69,1,1.1,0.9
49969,1,0,0,0,15.7055442711,1,1,0,345,1,1.1,0.9
49970,1,18.98,2.43,0,0,1,1,0,345,1,1.1,0.9
49971,1,2.66,0.878,0,21.4471036936,1,1,0,69,1,1.1,0.9
49972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49973,1,4.42,0.486,0,0,1,1,0,69,1,1.1,0.9
49974,1,4.9,1.274,0,0,1,1,0,69,1,1.1,0.9
49975,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49976,1,3.8,0.684,0,0,1,1,0,69,1,1.1,0.9
49977,1,18.86,7.167,0,0,1,1,0,138,1,1.1,0.9
49978,1,2.11,0.232,0,0,1,1,0,69,1,1.1,0.9
49979,1,3.05,0.671,0,0,1,1,0,69,1,1.1,0.9
49980,1,14.18,1.61,0,0,1,1,0,69,1,1.1,0.9
49981,1,5.89,1.001,0,0,1,1,0,69,1,1.1,0.9
49982,1,2.37,0.569,0,0,1,1,0,69,1,1.1,0.9
49983,1,0,0,0,-199.964062244,1,1,0,500,1,1.1,0.9
49984,1,0,0,0,172.482534133,1,1,0,500,1,1.1,0.9
49986,1,3.92,0.627,0,0,1,1,0,69,1,1.1,0.9
49987,1,6.15,0.615,0,0,1,1,0,69,1,1.1,0.9
49988,1,2.27,0.499,0,0,1,1,0,69,1,1.1,0.9
49989,1,4.52,0.904,0,0,1,1,0,69,1,1.1,0.9
49990,1,18.6,5.022,0,18.2603899559,1,1,0,69,1,1.1,0.9
49991,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49992,1,6.18,0.989,0,0,1,1,0,69,1,1.1,0.9
49993,1,29.43,11.528,0,0,1,1,0,500,1,1.1,0.9
49994,1,0,0,0,159.113620304,1,1,0,500,1,1.1,0.9
49995,1,8.98,2.065,0,0,1,1,0,69,1,1.1,0.9
49996,1,18.66,5.411,0,0,1,1,0,138,1,1.1,0.9
49997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49999,1,25.9,5.439,0,30.161969433,1,1,0,230,1,1.1,0.9
50000,1,16.9,3.718,0,0,1,1,0,138,1,1.1,0.9
50001,1,9.88,1.581,0,0,1,1,0,69,1,1.1,0.9
50002,1,16.64,2.829,0,36.1190282961,1,1,0,69,1,1.1,0.9
50003,1,11.06,2.544,0,0,1,1,0,69,1,1.1,0.9
50004,1,2.77,0.388,0,0,1,1,0,69,1,1.1,0.9
50005,1,11.17,3.574,0,0,1,1,0,69,1,1.1,0.9
50006,1,0,0,0,-62.7457016529,1,1,0,500,1,1.1,0.9
50007,1,4.45,0.757,0,0,1,1,0,69,1,1.1,0.9
50008,1,8.11,0.811,0,0,1,1,0,69,1,1.1,0.9
50009,1,6.11,1.65,0,0,1,1,0,69,1,1.1,0.9
50010,1,4.16,1.01,0,0,1,1,0,69,1,1.1,0.9
50011,1,11.11,3.889,0,0,1,1,0,138,1,1.1,0.9
50012,1,4.95,0.594,0,0,1,1,0,69,1,1.1,0.9
50013,1,0,0,0,-155.110159888,1,1,0,500,1,1.1,0.9
50014,1,2.41,0.41,0,0,1,1,0,69,1,1.1,0.9
50015,1,14.54,7.27,0,-43.3443951181,1,1,0,230,1,1.1,0.9
50017,1,34.91,8.029,0,52.2643781609,1,1,0,230,1,1.1,0.9
50018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50019,1,21.05,4.21,0,26.8262451358,1,1,0,138,1,1.1,0.9
50020,1,16.81,2.858,0,0,1,1,0,138,1,1.1,0.9
50021,1,16.35,3.76,0,0,1,1,0,138,1,1.1,0.9
50022,1,11.26,2.365,0,0,1,1,0,138,1,1.1,0.9
50024,1,12.62,4.291,0,0,1,1,0,138,1,1.1,0.9
50025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50026,1,9.57,2.201,0,0,1,1,0,69,1,1.1,0.9
50027,1,9.61,1.826,0,0,1,1,0,69,1,1.1,0.9
50030,1,7.22,0.939,0,0,1,1,0,69,1,1.1,0.9
50031,1,3.37,0.86,0,0,1,1,0,69,1,1.1,0.9
50032,1,11.61,3.37,0,0,1,1,0,69,1,1.1,0.9
50033,1,0,0,0,-199.99316652,1,1,0,500,1,1.1,0.9
50034,1,2.77,0.803,0,0,1,1,0,69,1,1.1,0.9
50035,1,7.94,1.032,0,0,1,1,0,69,1,1.1,0.9
50038,1,3.02,0.664,0,0,1,1,0,69,1,1.1,0.9
50040,1,10.57,3.171,0,0,1,1,0,138,1,1.1,0.9
50041,1,13.19,2.902,0,0,1,1,0,69,1,1.1,0.9
50042,1,16.04,5.935,0,0,1,1,0,138,1,1.1,0.9
50043,1,4.06,0.853,0,0,1,1,0,69,1,1.1,0.9
50044,1,3.06,0.49,0,0,1,1,0,69,1,1.1,0.9
50045,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50046,1,12.31,1.97,0,0,1,1,0,69,1,1.1,0.9
50047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50048,1,9.45,2.835,0,0,1,1,0,138,1,1.1,0.9
50049,1,8.9,2.848,0,-199.94333907,1,1,0,345,1,1.1,0.9
50052,1,2.96,0.858,0,0,1,1,0,69,1,1.1,0.9
50053,1,4,0.99,0,0,1,1,0,69,1,1.1,0.9
50054,1,3.1,0.682,0,0,1,1,0,69,1,1.1,0.9
50055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50056,1,13.87,6.935,0,0,1,1,0,138,1,1.1,0.9
50057,1,3.49,0.768,0,0,1,1,0,69,1,1.1,0.9
50058,1,1.61,0.29,0,0,1,1,0,69,1,1.1,0.9
50059,1,7.56,0.832,0,0,1,1,0,69,1,1.1,0.9
50060,1,2.52,0.706,0,0,1,1,0,69,1,1.1,0.9
50061,1,2.96,0.799,0,0,1,1,0,69,1,1.1,0.9
50062,1,5.01,0.551,0,0,1,1,0,69,1,1.1,0.9
50063,1,5.78,1.618,0,0,1,1,0,69,1,1.1,0.9
50065,1,2.99,0.568,0,0,1,1,0,69,1,1.1,0.9
50067,1,0,0,0,-129.006091323,1,1,0,230,1,1.1,0.9
50068,1,5.37,1.557,0,0,1,1,0,69,1,1.1,0.9
50070,1,3.31,0.894,0,0,1,1,0,69,1,1.1,0.9
50071,1,3.52,0.774,0,0,1,1,0,69,1,1.1,0.9
50074,1,3.47,0.972,0,0,1,1,0,69,1,1.1,0.9
50075,1,3.47,0.937,0,0,1,1,0,69,1,1.1,0.9
50076,1,4.26,1.022,0,0,1,1,0,69,1,1.1,0.9
50078,1,35.88,7.894,0,-97.6979195759,1,1,0,230,1,1.1,0.9
50079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50080,1,2.87,0.603,0,0,1,1,0,69,1,1.1,0.9
50081,1,9.37,2.061,0,0,1,1,0,69,1,1.1,0.9
50083,1,5.87,1.467,0,0,1,1,0,69,1,1.1,0.9
50084,1,12.13,3.396,0,0,1,1,0,69,1,1.1,0.9
50085,1,6.11,1.08,0,0,1,1,0,69,1,1.1,0.9
50086,1,7.14,1,0,0,1,1,0,69,1,1.1,0.9
50087,1,9.86,1.479,0,0,1,1,0,69,1,1.1,0.9
50088,1,13.22,3.702,0,0,1,1,0,69,1,1.1,0.9
50089,1,10.15,1.421,0,0,1,1,0,69,1,1.1,0.9
50090,1,3.72,0.93,0,0,1,1,0,69,1,1.1,0.9
50091,1,6.47,1.553,0,0,1,1,0,69,1,1.1,0.9
50092,1,8.4,2.352,0,0,1,1,0,69,1,1.1,0.9
50093,1,9.54,2.671,0,0,1,1,0,69,1,1.1,0.9
50094,1,6.71,1.141,0,0,1,1,0,69,1,1.1,0.9
50095,1,7.22,2.166,0,0,1,1,0,69,1,1.1,0.9
50097,1,4.47,0.76,0,0,1,1,0,69,1,1.1,0.9
50098,1,7.02,1.755,0,0,1,1,0,69,1,1.1,0.9
50100,1,5.14,0.925,0,0,1,1,0,69,1,1.1,0.9
50101,1,7.07,1.414,0,0,1,1,0,69,1,1.1,0.9
50103,1,21.88,5.908,0,63.4811174811,1,1,0,69,1,1.1,0.9
50104,1,12.33,1.85,0,0,1,1,0,69,1,1.1,0.9
50105,1,0,0,0,-20.5406459034,1,1,0,138,1,1.1,0.9
50111,1,11.08,2.327,0,0,1,1,0,69,1,1.1,0.9
50112,1,4.21,0.842,0,0,1,1,0,69,1,1.1,0.9
50113,1,9.53,0.953,0,0,1,1,0,69,1,1.1,0.9
50114,1,3.58,1.11,0,0,1,1,0,69,1,1.1,0.9
50115,1,6.24,1.872,0,0,1,1,0,69,1,1.1,0.9
50116,1,13.21,4.095,0,0,1,1,0,69,1,1.1,0.9
50118,1,5.5,1.04,0,0,1,1,0,69,1,1.1,0.9
50119,1,0,0,0,199.998046788,1,1,0,138,1,1.1,0.9
50120,1,13.89,4.028,0,0,1,1,0,69,1,1.1,0.9
50121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50122,1,5.37,1.289,0,0,1,1,0,69,1,1.1,0.9
50123,1,24.94,4.739,0,54.8555700494,1,1,0,69,1,1.1,0.9
50124,1,26.8,7.236,0,0,1,1,0,69,1,1.1,0.9
50125,1,0,0,0,-109.215785524,1,1,0,345,1,1.1,0.9
50126,1,0,0,0,103.770035684,1,1,0,138,1,1.1,0.9
50127,1,0,0,0,142.204972608,1,1,0,230,1,1.1,0.9
50128,1,7.93,1.745,0,0,1,1,0,69,1,1.1,0.9
50129,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50131,1,0,0,0,-50.6755938063,1,1,0,345,1,1.1,0.9
50132,1,13.41,3.353,0,0,1,1,0,69,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75435,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75437,1,24.649,7.85,0,0,1,1,0,69,1,1.1,0.9
75439,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75440,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75442,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75444,1,12.654,4.03,0,0,1,1,0,69,1,1.1,0.9
75445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75446,1,44,35,0,0,1,1,0,69,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75448,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,230,2,1.1,0.9
75450,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75451,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75452,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75453,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75454,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75455,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75456,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75458,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75459,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75460,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75461,1,173.516,55.26,0,0,1,1,0,69,1,1.1,0.9
75462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75463,1,211.291,67.29,0,0,1,1,0,69,1,1.1,0.9
75464,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75465,1,132.571,42.22,0,0,1,1,0,69,1,1.1,0.9
75466,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75467,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75468,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75469,1,629.51,127.87,0,0,1,1,0,69,1,1.1,0.9
75470,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75471,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75473,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75474,1,25.34,8.07,0,0,1,1,0,69,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75476,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75477,1,14.099,4.49,0,0,1,1,0,69,1,1.1,0.9
75478,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75479,1,21.226,6.76,0,0,1,1,0,69,2,1.1,0.9
75480,1,27.381,8.72,0,0,1,1,0,69,1,1.1,0.9
75481,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75482,1,27.444,8.74,0,0,1,1,0,69,1,1.1,0.9
75483,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75485,1,23.142,7.37,0,0,1,1,0,69,1,1.1,0.9
75486,1,12.78,4.07,0,0,1,1,0,69,1,1.1,0.9
75487,1,20.787,6.62,0,0,1,1,0,69,1,1.1,0.9
75488,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75489,1,2.638,0.84,0,0,1,1,0,69,1,1.1,0.9
75490,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75491,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75492,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75493,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75494,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75495,1,13.251,4.22,0,0,1,1,0,69,1,1.1,0.9
75496,1,17.207,5.48,0,0,1,1,0,69,1,1.1,0.9
75497,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75498,1,3.548,1.13,0,0,1,1,0,69,1,1.1,0.9
75499,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75500,1,2.983,0.95,0,0,1,1,0,69,1,1.1,0.9
75501,1,47.634,15.17,0,0,1,1,0,69,1,1.1,0.9
75502,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75503,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75504,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75505,1,272.404,78.6,0,0,1,1,0,69,1,1.1,0.9
75506,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75507,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75508,1,157,50,0,0,1,1,0,69,2,1.1,0.9
75509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75510,1,16.862,5.37,0,0,1,1,0,69,1,1.1,0.9
75511,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75512,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75515,1,19.97,6.36,0,0,1,1,0,69,1,1.1,0.9
75516,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75518,1,55.044,17.53,0,0,1,1,0,69,1,1.1,0.9
75519,1,170.628,54.34,0,0,1,1,0,69,1,1.1,0.9
75520,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75521,1,42.39,13.5,0,0,1,1,0,69,1,1.1,0.9
75522,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75523,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75525,1,15.166,4.83,0,0,1,1,0,69,1,1.1,0.9
75526,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75527,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75529,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75530,1,6.186,1.97,0,0,1,1,0,69,1,1.1,0.9
75531,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75533,1,0,0,0,0,1,1,0,500,2,1.1,0.9
75534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75535,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75536,1,0,0,0,0,1,1,0,345,2,1.1,0.9
75537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75539,1,32.687,10.41,0,0,1,1,0,69,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75541,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75542,1,12.937,4.12,0,0,1,1,0,69,1,1.1,0.9
75543,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75544,1,0,0,0,0,1,1,0,345,2,1.1,0.9
75545,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75547,1,3.109,0.99,0,0,1,1,0,69,1,1.1,0.9
75548,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75549,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75550,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75551,1,549.34,174.95,0,0,1,1,0,69,1,1.1,0.9
75552,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75553,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75554,1,27.475,8.75,0,0,1,1,0,69,1,1.1,0.9
75555,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75556,1,421.043,134.09,0,0,1,1,0,69,1,1.1,0.9
75557,1,0,0,0,0,1,1,0,69,2,1.1,0.9
75558,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75559,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75560,1,165.29,52.64,0,0,1,1,0,69,1,1.1,0.9
75561,1,78.783,25.09,0,0,1,1,0,69,1,1.1,0.9
75562,1,4.019,1.28,0,0,1,1,0,69,1,1.1,0.9
75563,1,30.018,9.56,0,0,1,1,0,69,1,1.1,0.9
75564,1,15.449,4.92,0,0,1,1,0,69,1,1.1,0.9
75565,1,7.976,2.54,0,0,1,1,0,69,1,1.1,0.9
75566,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75567,2,80.07,25.5,0,0,1,1,0,69,2,1.1,0.9
75568,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75569,1,22.608,7.2,0,0,1,1,0,69,1,1.1,0.9
75570,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75571,2,34.383,10.95,0,0,1,1,0,69,2,1.1,0.9
75572,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75574,1,33.033,10.52,0,0,1,1,0,69,1,1.1,0.9
75575,1,0,0,0,0,1,1,0,230,2,1.1,0.9
75576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75577,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75578,1,92.442,29.44,0,0,1,1,0,69,1,1.1,0.9
75579,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75580,1,3.705,1.18,0,0,1,1,0,69,1,1.1,0.9
75581,1,7.034,2.24,0,0,1,1,0,69,1,1.1,0.9
75582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75584,1,46.001,14.65,0,0,1,1,0,69,1,1.1,0.9
75585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75586,1,244.543,77.88,0,0,1,1,0,69,1,1.1,0.9
75587,1,98.251,31.29,0,0,1,1,0,69,1,1.1,0.9
75588,1,28.668,9.13,0,0,1,1,0,69,1,1.1,0.9
75589,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75591,1,9.671,3.08,0,0,1,1,0,69,1,1.1,0.9
75592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75593,1,128.52,40.93,0,0,1,1,0,69,1,1.1,0.9
75594,1,14.758,4.7,0,0,1,1,0,69,1,1.1,0.9
75595,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75596,1,23.205,7.39,0,0,1,1,0,69,1,1.1,0.9
75597,1,127.35,33.96,0,0,1,1,0,69,1,1.1,0.9
75598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75599,1,2.732,0.87,0,0,1,1,0,69,1,1.1,0.9
75600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75601,1,23.048,7.34,0,0,1,1,0,69,1,1.1,0.9
75602,1,11.398,3.63,0,0,1,1,0,69,1,1.1,0.9
75603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75604,2,0,0,0,0,1,1,0,69,2,1.1,0.9
75605,1,54.102,17.23,0,0,1,1,0,69,2,1.1,0.9
75606,1,12.089,3.85,0,0,1,1,0,69,1,1.1,0.9
75607,1,11.524,3.67,0,0,1,1,0,69,1,1.1,0.9
75608,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75609,1,171.55,66.48,0,0,1,1,0,69,1,1.1,0.9
75610,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75611,1,11.398,3.63,0,0,1,1,0,69,1,1.1,0.9
75612,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75613,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75614,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75615,1,526.18,199.42,0,0,1,1,0,69,1,1.1,0.9
75616,2,0,0,0,0,1,1,0,500,2,1.1,0.9
75617,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75619,1,68.264,21.74,0,0,1,1,0,69,1,1.1,0.9
75620,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75621,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75622,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75623,1,124.658,39.7,0,0,1,1,0,69,1,1.1,0.9
75624,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75625,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75626,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75627,1,357.62,111.28,0,0,1,1,0,69,1,1.1,0.9
75628,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75629,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75630,1,251.54,175.65,0,0,1,1,0,69,1,1.1,0.9
75631,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75632,1,36.895,11.75,0,0,1,1,0,69,1,1.1,0.9
75633,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75634,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75635,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75637,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75639,1,297.17,94.64,0,0,1,1,0,69,1,1.1,0.9
75640,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75641,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75642,1,633.84,129.25,0,0,1,1,0,69,1,1.1,0.9
75643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75645,1,5.526,1.76,0,0,1,1,0,69,1,1.1,0.9
75646,1,0,0,0,0,1,1,0,138,2,1.1,0.9
75647,1,54.196,17.26,0,0,1,1,0,69,1,1.1,0.9
75648,1,7.002,2.23,0,0,1,1,0,69,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75650,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75651,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75652,2,23.142,7.37,0,0,1,1,0,69,2,1.1,0.9
75653,1,129.933,41.38,0,0,1,1,0,69,1,1.1,0.9
75654,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75655,1,0,0,0,0,1,1,0,345,2,1.1,0.9
75656,1,44.682,14.23,0,0,1,1,0,69,1,1.1,0.9
75657,1,9.357,2.98,0,0,1,1,0,69,1,1.1,0.9
75658,1,18.024,5.74,0,0,1,1,0,69,1,1.1,0.9
75659,1,4.396,1.4,0,0,1,1,0,69,1,1.1,0.9
75660,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75661,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75662,1,12.403,3.95,0,0,1,1,0,69,1,1.1,0.9
75663,2,123.496,39.33,0,0,1,1,0,69,2,1.1,0.9
75664,2,18.526,5.9,0,0,1,1,0,69,2,1.1,0.9
75665,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75666,1,1.319,0.42,0,0,1,1,0,69,1,1.1,0.9
75667,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75668,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75669,1,23.393,7.45,0,0,1,1,0,69,1,1.1,0.9
75670,1,16.548,5.27,0,0,1,1,0,69,1,1.1,0.9
75671,1,12.748,4.06,0,0,1,1,0,69,1,1.1,0.9
75672,2,0,0,0,0,1,1,0,138,2,1.1,0.9
75673,1,12.811,4.08,0,0,1,1,0,69,1,1.1,0.9
75674,2,113.668,36.2,0,0,1,1,0,69,2,1.1,0.9
75675,1,4.93,1.57,0,0,1,1,0,69,1,1.1,0.9
75676,1,14.538,4.63,0,0,1,1,0,69,1,1.1,0.9
75677,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75678,1,3.81,0.876,0,0,1,1,0,69,1,1.1,0.9
75679,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75681,1,6.99,2.81,0,0,1,1,0,69,1,1.1,0.9
75682,1,0,0,0,-55.9702098232,1,1,0,230,1,1.1,0.9
75683,1,0,0,0,-47.4405272367,1,1,0,138,1,1.1,0.9
75684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75685,1,3.95,0.395,0,0,1,1,0,69,1,1.1,0.9
75686,1,2.31,1.63,0,0,1,1,0,69,1,1.1,0.9
75687,1,0,0,0,-27.376274173,1,1,0,230,1,1.1,0.9
75688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75689,1,0,0,0,14.9926237233,1,1,0,230,1,1.1,0.9
75690,1,0,0,0,-9.03043462801,1,1,0,230,1,1.1,0.9
75691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75692,1,17.21,2.03,0,0,1,1,0,69,1,1.1,0.9
75693,1,15.41,2.466,0,0,1,1,0,69,1,1.1,0.9
75694,1,6.94,0.83,0,0,1,1,0,69,1,1.1,0.9
75695,1,8.76,2.365,0,0,1,1,0,69,1,1.1,0.9
75696,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75699,1,3.85,2.89,0,0,1,1,0,69,1,1.1,0.9
75700,1,3.83,1.37,0,0,1,1,0,69,1,1.1,0.9
75701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75702,1,0,0,0,-20.2346159824,1,1,0,230,1,1.1,0.9
75703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75704,1,23.47,3.051,0,0,1,1,0,69,1,1.1,0.9
75705,1,14.09,3.523,0,0,1,1,0,69,1,1.1,0.9
75706,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75708,1,6.01,1.98,0,0,1,1,0,69,1,1.1,0.9
75709,1,13.01,2.732,0,0,1,1,0,69,1,1.1,0.9
75710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75713,1,22.08,3.312,0,0,1,1,0,69,1,1.1,0.9
75714,1,4.87,2.73,0,0,1,1,0,69,1,1.1,0.9
75715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75716,1,13.22,1.81,0,0,1,1,0,69,1,1.1,0.9
75717,1,9.45,2.551,0,0,1,1,0,69,1,1.1,0.9
75718,1,12.19,2.194,0,0,1,1,0,69,1,1.1,0.9
75719,1,4.3,1.161,0,0,1,1,0,69,1,1.1,0.9
75720,1,2.73,1.12,0,0,1,1,0,69,1,1.1,0.9
75721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75722,1,9.58,1.437,0,0,1,1,0,69,1,1.1,0.9
75723,1,1.78,1.73,0,0,1,1,0,69,1,1.1,0.9
75724,1,5.12,0.93,0,0,1,1,0,69,1,1.1,0.9
75725,1,2.37,0.45,0,0,1,1,0,69,1,1.1,0.9
75726,1,5.83,0.816,0,0,1,1,0,69,1,1.1,0.9
75727,1,13.55,3.794,0,0,1,1,0,69,1,1.1,0.9
75728,1,0.98,1.26,0,0,1,1,0,69,1,1.1,0.9
75729,1,2.92,0.584,0,0,1,1,0,69,1,1.1,0.9
75730,1,23.41,6.321,0,0,1,1,0,69,1,1.1,0.9
75731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75733,1,9.52,1.57,0,0,1,1,0,69,1,1.1,0.9
75734,1,12.64,2.7,0,0,1,1,0,69,1,1.1,0.9
75735,1,3.36,3.47,0,0,1,1,0,69,1,1.1,0.9
75736,1,0,0,0,-43.2447102966,1,1,0,230,1,1.1,0.9
75737,1,0,0,0,-19.6979889133,1,1,0,138,1,1.1,0.9
75738,1,8.25,5.38,0,0,1,1,0,69,1,1.1,0.9
75739,1,12.18,2.923,0,0,1,1,0,69,1,1.1,0.9
75740,1,6.3,1.97,0,0,1,1,0,69,1,1.1,0.9
75741,1,6.63,1.724,0,0,1,1,0,69,1,1.1,0.9
75742,1,9.34,2.242,0,0,1,1,0,69,1,1.1,0.9
75743,1,3.49,1.85,0,0,1,1,0,69,1,1.1,0.9
75744,1,4.57,1.234,0,0,1,1,0,69,1,1.1,0.9
75745,1,10.81,3.243,0,0,1,1,0,69,1,1.1,0.9
75746,1,76.46,19.88,0,76.5774294018,1,1,0,69,1,1.1,0.9
75747,1,2.56,0.88,0,0,1,1,0,69,1,1.1,0.9
75748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75749,1,16.46,28.22,0,0,1,1,0,69,1,1.1,0.9
75750,1,4.81,1.587,0,0,1,1,0,69,1,1.1,0.9
75751,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75754,1,0,0,0,7.66499328072,1,1,0,138,1,1.1,0.9
75755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75757,1,0,0,0,41.1687417917,1,1,0,138,1,1.1,0.9
75758,1,34.46,3.74,0,0,1,1,0,69,1,1.1,0.9
75759,1,7.86,1.965,0,0,1,1,0,69,1,1.1,0.9
75760,1,2.36,2.54,0,0,1,1,0,69,1,1.1,0.9
75761,1,0.93,2.98,0,0,1,1,0,69,1,1.1,0.9
75762,1,3.32,0.664,0,0,1,1,0,69,1,1.1,0.9
75763,1,0,0,0,-24.5909215652,1,1,0,138,1,1.1,0.9
75764,1,21.97,3.295,0,0,1,1,0,69,1,1.1,0.9
75765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75766,1,22.22,6.888,0,0,1,1,0,69,1,1.1,0.9
75767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75768,1,8.91,1.693,0,17.9432230967,1,1,0,69,1,1.1,0.9
75769,1,1.81,0.29,0,0,1,1,0,69,1,1.1,0.9
75770,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75771,1,7.98,8.98,0,0,1,1,0,69,1,1.1,0.9
75772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75773,1,10.07,4.06,0,0,1,1,0,69,1,1.1,0.9
75774,1,12.53,2.09,0,0,1,1,0,69,1,1.1,0.9
75775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75776,1,13.44,1.55,0,0,1,1,0,69,1,1.1,0.9
75777,1,0,0,0,26.9536072925,1,1,0,138,1,1.1,0.9
75778,1,6.81,3.22,0,0,1,1,0,69,1,1.1,0.9
75779,1,0,0,0,143.478116356,1,1,0,345,1,1.1,0.9
75780,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75781,1,0,0,0,-20.1617880863,1,1,0,345,1,1.1,0.9
75782,1,0,0,0,14.2991162824,1,1,0,230,1,1.1,0.9
75783,1,0,0,0,-14.3933184523,1,1,0,230,1,1.1,0.9
75784,1,0,0,0,-16.4497625526,1,1,0,138,1,1.1,0.9
75785,1,1.26,0.87,0,0,1,1,0,69,1,1.1,0.9
75786,1,7.91,0.791,0,0,1,1,0,69,1,1.1,0.9
75787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75788,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75789,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75791,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75793,1,4.6,1.76,0,0,1,1,0,69,1,1.1,0.9
75794,1,8.33,1.749,0,0,1,1,0,69,1,1.1,0.9
75795,1,4.23,1.396,0,0,1,1,0,69,1,1.1,0.9
75796,1,2.6,1.04,0,0,1,1,0,69,1,1.1,0.9
75797,1,1.31,2.45,0,0,1,1,0,69,1,1.1,0.9
75798,1,6.42,0.84,0,0,1,1,0,69,1,1.1,0.9
75799,1,2.91,0.815,0,0,1,1,0,69,1,1.1,0.9
75800,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75801,1,0,0,0,-30.6769898983,1,1,0,138,1,1.1,0.9
75802,1,25.17,5.31,0,0,1,1,0,69,1,1.1,0.9
75803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75804,1,3.41,1.74,0,0,1,1,0,69,1,1.1,0.9
75805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75806,1,17.02,3.95,0,0,1,1,0,69,1,1.1,0.9
75807,1,0,0,0,-126.789713649,1,1,0,230,1,1.1,0.9
75808,1,0,0,0,-2.05357152134,1,1,0,138,1,1.1,0.9
75809,1,61.32,7.972,0,0,1,1,0,69,1,1.1,0.9
75810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75811,1,9.23,1.015,0,0,1,1,0,69,1,1.1,0.9
75812,1,1.85,1.71,0,0,1,1,0,69,1,1.1,0.9
75813,1,2.05,0.656,0,0,1,1,0,69,1,1.1,0.9
75814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75815,1,3.41,1.51,0,0,1,1,0,69,1,1.1,0.9
75816,1,5.26,1.13,0,0,1,1,0,69,1,1.1,0.9
75817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75818,1,2.3,0.45,0,0,1,1,0,69,1,1.1,0.9
75819,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75821,1,40.56,7.301,0,0,1,1,0,69,1,1.1,0.9
75822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75823,1,4.86,1.312,0,0,1,1,0,69,1,1.1,0.9
75824,1,0,0,0,18.7039753584,1,1,0,138,1,1.1,0.9
75825,1,13.97,2.794,0,0,1,1,0,69,1,1.1,0.9
75826,1,4.77,0.763,0,0,1,1,0,69,1,1.1,0.9
75827,1,2.15,0.602,0,0,1,1,0,69,1,1.1,0.9
75828,1,5.36,1.554,0,11.7047197758,1,1,0,69,1,1.1,0.9
75829,1,9.39,2.629,0,0,1,1,0,69,1,1.1,0.9
75830,1,3.95,0.514,0,0,1,1,0,69,1,1.1,0.9
75831,1,4.45,1.335,0,0,1,1,0,69,1,1.1,0.9
75832,1,6.41,1.795,0,0,1,1,0,69,1,1.1,0.9
75833,1,10.43,1.982,0,0,1,1,0,69,1,1.1,0.9
75834,1,16.64,4.659,0,0,1,1,0,69,1,1.1,0.9
75835,1,9.63,1.541,0,0,1,1,0,69,1,1.1,0.9
75836,1,10.91,13.83,0,0,1,1,0,69,1,1.1,0.9
75837,1,8.95,7.61,0,0,1,1,0,69,1,1.1,0.9
75838,1,6.76,0.676,0,0,1,1,0,69,1,1.1,0.9
75839,1,6.76,1.284,0,0,1,1,0,69,1,1.1,0.9
75840,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75841,1,5.43,1.575,0,0,1,1,0,69,1,1.1,0.9
75842,1,28.1,5.058,0,0,1,1,0,69,1,1.1,0.9
75843,1,4.79,0.718,0,0,1,1,0,69,1,1.1,0.9
75844,1,15.94,2.232,0,0,1,1,0,69,1,1.1,0.9
75845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75846,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75847,1,0,0,0,8.02875591663,1,1,0,138,1,1.1,0.9
75848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75849,1,0,0,0,-9.21853015341,1,1,0,138,1,1.1,0.9
75850,1,3.35,1.38,0,0,1,1,0,69,1,1.1,0.9
75851,1,10.01,1.401,0,0,1,1,0,69,1,1.1,0.9
75852,1,5.21,1.042,0,0,1,1,0,69,1,1.1,0.9
75853,1,9.07,1.93,0,0,1,1,0,69,1,1.1,0.9
75854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75855,1,11.49,2.26,0,0,1,1,0,69,1,1.1,0.9
75856,1,12.19,3.535,0,0,1,1,0,69,1,1.1,0.9
75857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75858,1,18.77,6.03,0,0,1,1,0,69,1,1.1,0.9
75859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75860,1,4.84,7.23,0,0,1,1,0,69,1,1.1,0.9
75861,1,14.3,3.575,0,0,1,1,0,69,1,1.1,0.9
75862,1,2.06,4.19,0,0,1,1,0,69,1,1.1,0.9
75863,1,11.88,3.208,0,0,1,1,0,69,1,1.1,0.9
75864,1,3.72,1.36,0,0,1,1,0,69,1,1.1,0.9
75865,1,3.81,0.381,0,0,1,1,0,69,1,1.1,0.9
75866,1,2.55,0.408,0,0,1,1,0,69,1,1.1,0.9
75867,1,1.31,0.275,0,0,1,1,0,69,1,1.1,0.9
75868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75870,1,14.64,4.246,0,0,1,1,0,69,1,1.1,0.9
75871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75872,1,9.69,2.907,0,0,1,1,0,69,1,1.1,0.9
75873,1,4.5,0.96,0,0,1,1,0,69,1,1.1,0.9
75874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75875,1,11.71,1.991,0,0,1,1,0,69,1,1.1,0.9
75876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75878,1,10.87,2.826,0,0,1,1,0,69,1,1.1,0.9
75879,1,3.11,0.466,0,0,1,1,0,69,1,1.1,0.9
75880,1,2.62,0.82,0,0,1,1,0,69,1,1.1,0.9
75881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75882,1,7.4,11.29,0,0,1,1,0,69,1,1.1,0.9
75883,1,1.1,0.209,0,0,1,1,0,69,1,1.1,0.9
75884,1,1.11,3.02,0,0,1,1,0,69,1,1.1,0.9
75885,1,0,0,0,5.11613765037,1,1,0,138,1,1.1,0.9
75886,1,5.79,0.753,0,0,1,1,0,69,1,1.1,0.9
75887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75889,1,2.7,3.65,0,0,1,1,0,69,1,1.1,0.9
75890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75891,1,11.36,1.65,0,0,1,1,0,69,1,1.1,0.9
75892,1,22.11,10.04,0,0,1,1,0,69,1,1.1,0.9
75893,1,11.27,3.719,0,0,1,1,0,69,1,1.1,0.9
75894,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75896,1,0,0,0,75.8179514858,1,1,0,230,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75898,1,29.99,7.797,0,0,1,1,0,69,1,1.1,0.9
75899,1,2.88,1.65,0,0,1,1,0,69,1,1.1,0.9
75900,1,10.02,2.806,0,0,1,1,0,69,1,1.1,0.9
75901,1,5.45,1.8,0,0,1,1,0,69,1,1.1,0.9
75902,1,5.4,2.92,0,0,1,1,0,69,1,1.1,0.9
75903,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75904,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75905,1,0,0,0,-38.2034691938,1,1,0,138,1,1.1,0.9
75906,1,0,0,0,-44.3719180633,1,1,0,345,1,1.1,0.9
75907,1,0,0,0,-12.6705603718,1,1,0,138,1,1.1,0.9
75908,1,5.57,5.59,0,0,1,1,0,69,1,1.1,0.9
75909,1,5.8,0.754,0,0,1,1,0,69,1,1.1,0.9
75910,1,18.01,1.981,0,0,1,1,0,69,1,1.1,0.9
75911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75912,1,20.42,3.676,0,0,1,1,0,69,1,1.1,0.9
75913,1,7.74,2.477,0,0,1,1,0,69,1,1.1,0.9
75914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75915,1,39.42,6.701,0,26.2697739963,1,1,0,69,1,1.1,0.9
75916,1,4.31,0.67,0,0,1,1,0,69,1,1.1,0.9
75917,1,5.03,0.553,0,0,1,1,0,69,1,1.1,0.9
75918,1,50.81,13.211,0,28.4944835292,1,1,0,69,1,1.1,0.9
75919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75920,1,5.48,6.83,0,0,1,1,0,69,1,1.1,0.9
75921,1,3.26,0.39,0,0,1,1,0,69,1,1.1,0.9
75922,1,4.65,0.465,0,0,1,1,0,69,1,1.1,0.9
75923,1,7.1,2.02,0,0,1,1,0,69,1,1.1,0.9
75924,1,4.48,1.434,0,0,1,1,0,69,1,1.1,0.9
75925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75926,1,7.7,4.94,0,0,1,1,0,69,1,1.1,0.9
75927,1,20.95,3.771,0,13.8503433054,1,1,0,69,1,1.1,0.9
75928,1,4.85,1.26,0,0,1,1,0,69,1,1.1,0.9
75929,1,1.3,0.13,0,0,1,1,0,69,1,1.1,0.9
75930,1,1.7,1.91,0,0,1,1,0,69,1,1.1,0.9
75931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75933,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75934,1,8.83,2.296,0,0,1,1,0,69,1,1.1,0.9
75935,1,2.41,1.45,0,0,1,1,0,69,1,1.1,0.9
75936,1,0,0,0,-52.9930909626,1,1,0,345,1,1.1,0.9
75937,1,0,0,0,-43.0839954956,1,1,0,138,1,1.1,0.9
75938,1,42.65,11.515,0,10.9179138445,1,1,0,69,1,1.1,0.9
75939,1,8.14,0.977,0,0,1,1,0,69,1,1.1,0.9
75940,1,3.77,1.169,0,0,1,1,0,69,1,1.1,0.9
75941,1,5.93,3.2,0,0,1,1,0,69,1,1.1,0.9
75942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75943,1,4.58,5.01,0,0,1,1,0,69,1,1.1,0.9
75944,1,5.35,0.963,0,0,1,1,0,69,1,1.1,0.9
75945,1,5.25,1.417,0,0,1,1,0,69,1,1.1,0.9
75946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75948,1,3.64,2.85,0,0,1,1,0,69,1,1.1,0.9
75949,1,5.29,3.64,0,0,1,1,0,69,1,1.1,0.9
75950,1,15.65,3.756,0,0,1,1,0,69,1,1.1,0.9
75951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75952,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75953,1,13.78,2.894,0,74.1655161927,1,1,0,69,1,1.1,0.9
75954,1,7.85,1.1,0,0,1,1,0,69,1,1.1,0.9
75955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75957,1,20.21,2.829,0,0,1,1,0,69,1,1.1,0.9
75958,1,4.3,0.817,0,0,1,1,0,69,1,1.1,0.9
75959,1,6.53,1.045,0,0,1,1,0,69,1,1.1,0.9
75960,1,24.87,6.715,0,0,1,1,0,69,1,1.1,0.9
75961,1,6.26,1.79,0,0,1,1,0,69,1,1.1,0.9
75962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75963,1,30.33,10.009,0,0,1,1,0,69,1,1.1,0.9
75964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75965,1,13.47,1.86,0,0,1,1,0,69,1,1.1,0.9
75966,1,5.21,1.146,0,0,1,1,0,69,1,1.1,0.9
75967,1,9.64,28.27,0,0,1,1,0,69,1,1.1,0.9
75968,1,8.14,1.872,0,0,1,1,0,69,1,1.1,0.9
75969,1,6.12,1.56,0,0,1,1,0,69,1,1.1,0.9
75970,1,4.49,4.4,0,0,1,1,0,69,1,1.1,0.9
75971,1,3.6,2.39,0,0,1,1,0,69,1,1.1,0.9
75972,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75973,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75975,1,60.11,17.432,0,39.2355740874,1,1,0,69,1,1.1,0.9
75976,1,0,0,0,-12.6222605952,1,1,0,138,1,1.1,0.9
75977,1,0,0,0,-98.9250290678,1,1,0,345,1,1.1,0.9
75978,1,0,0,0,-38.9463803118,1,1,0,138,1,1.1,0.9
75979,1,0,0,0,-4.55709899478,1,1,0,138,1,1.1,0.9
75980,1,0,0,0,-40.350038233,1,1,0,230,1,1.1,0.9
75981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75982,1,9.12,4.11,0,0,1,1,0,69,1,1.1,0.9
75983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75984,1,5.78,3.19,0,0,1,1,0,69,1,1.1,0.9
75985,1,0,0,0,-15.8801359756,1,1,0,138,1,1.1,0.9
75986,1,3.61,6.08,0,0,1,1,0,69,1,1.1,0.9
75987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75988,1,28.26,6.782,0,0,1,1,0,69,1,1.1,0.9
75989,1,0,0,0,-39.4238638095,1,1,0,230,1,1.1,0.9
75990,1,4.91,1.95,0,0,1,1,0,69,1,1.1,0.9
75991,1,0,0,0,-12.5972280809,1,1,0,230,1,1.1,0.9
75992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75993,1,2.17,1.09,0,0,1,1,0,69,1,1.1,0.9
75994,1,4.56,1.505,0,0,1,1,0,69,1,1.1,0.9
75995,1,4.37,1.94,0,0,1,1,0,69,1,1.1,0.9
75996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75997,1,7.88,2.443,0,0,1,1,0,69,1,1.1,0.9
75998,1,5.84,1.869,0,0,1,1,0,69,1,1.1,0.9
75999,1,0,0,0,-26.0197469471,1,1,0,230,1,1.1,0.9
76000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76001,1,54.39,10.334,0,0,1,1,0,69,1,1.1,0.9
76002,1,19.88,3.38,0,0,1,1,0,69,1,1.1,0.9
76003,1,31.11,9.022,0,17.5885359386,1,1,0,69,1,1.1,0.9
76004,1,3.49,1.88,0,0,1,1,0,69,1,1.1,0.9
76005,1,12.23,2.446,0,0,1,1,0,69,1,1.1,0.9
76006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76007,1,14.81,1.91,0,0,1,1,0,69,1,1.1,0.9
76008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76009,1,5.97,1.254,0,0,1,1,0,69,1,1.1,0.9
76010,1,5.99,1.078,0,0,1,1,0,69,1,1.1,0.9
76011,1,0,0,0,-21.015073052,1,1,0,230,1,1.1,0.9
76012,1,0,0,0,2.13953738513,1,1,0,138,1,1.1,0.9
76013,1,0,0,0,-82.3226077671,1,1,0,230,1,1.1,0.9
76014,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76015,1,8.06,1.13,0,0,1,1,0,69,1,1.1,0.9
76016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76017,1,0,0,0,-4.65939962047,1,1,0,138,1,1.1,0.9
76018,1,0,0,0,-5.61736080389,1,1,0,138,1,1.1,0.9
76019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76020,1,14.26,1.711,0,0,1,1,0,69,1,1.1,0.9
76021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76022,1,6.43,0.707,0,4.1027335278,1,1,0,69,1,1.1,0.9
76023,1,15.4,8.95,0,0,1,1,0,69,1,1.1,0.9
76024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76026,1,1.76,6.86,0,0,1,1,0,69,1,1.1,0.9
76027,1,4.77,1.78,0,0,1,1,0,69,1,1.1,0.9
76028,1,5.36,5.66,0,0,1,1,0,69,1,1.1,0.9
76029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76031,1,22.53,5.632,0,0,1,1,0,69,1,1.1,0.9
76032,1,7,1.45,0,0,1,1,0,69,1,1.1,0.9
76033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76034,1,10.21,2.859,0,0,1,1,0,69,1,1.1,0.9
76035,1,14.44,3.61,0,0,1,1,0,69,1,1.1,0.9
76036,1,9.11,2.642,0,0,1,1,0,69,1,1.1,0.9
76037,1,5.94,0.653,0,0,1,1,0,69,1,1.1,0.9
76038,1,20.65,4.75,0,22.0583840969,1,1,0,69,1,1.1,0.9
76039,1,7.66,0.996,0,0,1,1,0,69,1,1.1,0.9
76040,1,10.68,1.068,0,0,1,1,0,69,1,1.1,0.9
76041,1,29.29,3.72,0,0,1,1,0,69,1,1.1,0.9
76042,1,0,0,0,-44.3477389102,1,1,0,230,1,1.1,0.9
76043,1,0,0,0,-2.7729787244,1,1,0,138,1,1.1,0.9
76044,1,0,0,0,4.4326729124,1,1,0,138,1,1.1,0.9
76045,1,5.37,5.75,0,0,1,1,0,69,1,1.1,0.9
76046,1,7.08,1.912,0,0,1,1,0,69,1,1.1,0.9
76047,1,0,0,0,-7.87039903097,1,1,0,138,1,1.1,0.9
76048,1,3.61,3.18,0,0,1,1,0,69,1,1.1,0.9
76049,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76050,1,5.33,3.51,0,0,1,1,0,69,1,1.1,0.9
76051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76053,1,3.89,2.86,0,0,1,1,0,69,1,1.1,0.9
76054,1,2.02,2.15,0,0,1,1,0,69,1,1.1,0.9
76055,1,7.64,0.84,0,0,1,1,0,69,1,1.1,0.9
76056,1,6.74,3.98,0,0,1,1,0,69,1,1.1,0.9
76057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76059,1,24.04,7.693,0,0,1,1,0,69,1,1.1,0.9
76060,1,2.55,0.587,0,0,1,1,0,69,1,1.1,0.9
76061,1,1.85,0.444,0,13.0914872285,1,1,0,69,1,1.1,0.9
76062,1,37.03,11.109,0,0,1,1,0,69,1,1.1,0.9
76063,1,1.51,0.332,0,0,1,1,0,69,1,1.1,0.9
76064,1,10.07,2.63,0,0,1,1,0,69,1,1.1,0.9
76065,1,5.18,2.17,0,0,1,1,0,69,1,1.1,0.9
76066,1,3.38,1.7,0,0,1,1,0,69,1,1.1,0.9
76067,1,0,0,0,136.113550156,1,1,0,138,1,1.1,0.9
76068,1,5.09,1.02,0,0,1,1,0,69,1,1.1,0.9
76069,1,1.59,4.07,0,0,1,1,0,69,1,1.1,0.9
76070,1,3.85,0.57,0,0,1,1,0,69,1,1.1,0.9
76071,1,10.21,1.29,0,0,1,1,0,69,1,1.1,0.9
76072,1,10.89,2.22,0,0,1,1,0,69,1,1.1,0.9
76073,1,9.72,4.84,0,0,1,1,0,69,1,1.1,0.9
76074,1,8.09,6.63,0,0,1,1,0,69,1,1.1,0.9
76075,1,6.29,1.069,0,0,1,1,0,69,1,1.1,0.9
76076,1,4.19,0.419,0,0,1,1,0,69,1,1.1,0.9
76077,1,5.2,1,0,0,1,1,0,69,1,1.1,0.9
76078,1,15.24,1.676,0,0,1,1,0,69,1,1.1,0.9
76079,1,4.07,1.099,0,0,1,1,0,69,1,1.1,0.9
76080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76082,1,7.74,1.9,0,0,1,1,0,69,1,1.1,0.9
76083,1,4.42,3.9,0,0,1,1,0,69,1,1.1,0.9
76084,1,6.07,1.517,0,0,1,1,0,69,1,1.1,0.9
76085,1,8.29,1.29,0,0,1,1,0,69,1,1.1,0.9
76086,1,10.05,3.98,0,0,1,1,0,69,1,1.1,0.9
76087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76088,1,92.44,15.715,0,0,1,1,0,69,1,1.1,0.9
76089,1,6.86,2.54,0,0,1,1,0,69,1,1.1,0.9
76090,1,17.16,3.26,0,0,1,1,0,69,1,1.1,0.9
76091,1,12.48,3.37,0,0,1,1,0,69,1,1.1,0.9
76092,1,1.98,5.33,0,0,1,1,0,69,1,1.1,0.9
76093,1,1.7,0.493,0,0,1,1,0,69,1,1.1,0.9
76094,1,23.74,3.086,0,0,1,1,0,69,1,1.1,0.9
76095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76097,1,14.77,3.988,0,0,1,1,0,69,1,1.1,0.9
76098,1,14.74,3.095,0,0,1,1,0,69,1,1.1,0.9
76099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76100,1,3.46,0.657,0,0,1,1,0,69,1,1.1,0.9
76101,1,5.18,0.932,0,0,1,1,0,69,1,1.1,0.9
76102,1,7.23,2.01,0,0,1,1,0,69,1,1.1,0.9
76103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76105,1,6.21,1.615,0,0,1,1,0,69,1,1.1,0.9
76106,1,12.3,2.583,0,0,1,1,0,69,1,1.1,0.9
76107,1,12.79,1.663,0,0,1,1,0,69,1,1.1,0.9
76108,1,0,0,0,-26.6431252277,1,1,0,230,1,1.1,0.9
76109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76110,1,22.75,2.957,0,0,1,1,0,69,1,1.1,0.9
76111,1,0,0,0,-28.4371734693,1,1,0,138,1,1.1,0.9
76112,1,6.91,2.142,0,0,1,1,0,69,1,1.1,0.9
76113,1,6.03,5.35,0,0,1,1,0,69,1,1.1,0.9
76114,1,1.64,2.19,0,0,1,1,0,69,1,1.1,0.9
76115,1,0,0,0,161.657271996,1,1,0,138,1,1.1,0.9
76116,1,8.89,2.59,0,0,1,1,0,69,1,1.1,0.9
76117,1,1.5,1.75,0,0,1,1,0,69,1,1.1,0.9
76118,1,2.46,0.664,0,0,1,1,0,69,1,1.1,0.9
76119,1,2.51,0.9,0,0,1,1,0,69,1,1.1,0.9
76120,1,6.89,1.998,0,0,1,1,0,69,1,1.1,0.9
76121,1,14.55,2.037,0,0,1,1,0,69,1,1.1,0.9
76122,1,5.59,2.24,0,0,1,1,0,69,1,1.1,0.9
76123,1,4.94,2.5,0,0,1,1,0,69,1,1.1,0.9
76124,1,7.11,0.74,0,0,1,1,0,69,1,1.1,0.9
76125,1,2.05,2.49,0,0,1,1,0,69,1,1.1,0.9
76126,1,6.19,1.362,0,0,1,1,0,69,1,1.1,0.9
76127,1,3.49,0.593,0,0,1,1,0,69,1,1.1,0.9
76128,1,5.74,1.92,0,0,1,1,0,69,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76130,1,6.62,0.88,0,0,1,1,0,69,1,1.1,0.9
76131,1,4.81,0.61,0,0,1,1,0,69,1,1.1,0.9
76132,1,4.16,1.1,0,0,1,1,0,69,1,1.1,0.9
76133,1,3.09,0.7,0,0,1,1,0,69,1,1.1,0.9
76134,1,3.5,2.72,0,0,1,1,0,69,1,1.1,0.9
76135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76136,1,5.17,3.29,0,0,1,1,0,69,1,1.1,0.9
76137,1,4.48,0.582,0,0,1,1,0,69,1,1.1,0.9
76138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76139,1,15.92,1.77,0,0,1,1,0,69,1,1.1,0.9
76140,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76141,1,5.56,0.945,0,0,1,1,0,69,1,1.1,0.9
76142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76143,1,2.8,3.05,0,0,1,1,0,69,1,1.1,0.9
76144,1,13.91,1.391,0,0,1,1,0,69,1,1.1,0.9
76145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76146,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76147,1,0,0,0,82.4929192464,1,1,0,138,1,1.1,0.9
76148,1,0,0,0,98.7259198159,1,1,0,230,1,1.1,0.9
76149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76150,1,11.58,2.88,0,0,1,1,0,69,1,1.1,0.9
76151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76152,1,9.52,2.761,0,0,1,1,0,69,1,1.1,0.9
76153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76158,1,12.15,3.91,0,0,1,1,0,69,1,1.1,0.9
76159,1,8.17,2.06,0,0,1,1,0,69,1,1.1,0.9
76160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76161,1,6.72,2.19,0,0,1,1,0,69,1,1.1,0.9
76162,1,0,0,0,-17.1762659254,1,1,0,230,1,1.1,0.9
76163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76164,1,28.6,4.29,0,0,1,1,0,69,1,1.1,0.9
76165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76166,1,91.9,24.813,0,58.8973523127,1,1,0,69,1,1.1,0.9
76167,1,24.71,16.29,0,0,1,1,0,69,1,1.1,0.9
76168,1,22.06,3.75,0,0,1,1,0,69,1,1.1,0.9
76169,1,17.29,2.248,0,0,1,1,0,69,1,1.1,0.9
76170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76171,1,22.73,4.091,0,0,1,1,0,69,1,1.1,0.9
76172,1,7.02,1.544,0,0,1,1,0,69,1,1.1,0.9
76173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76174,1,6.2,1.01,0,0,1,1,0,69,1,1.1,0.9
76175,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76176,1,0,0,0,100.084605804,1,1,0,138,1,1.1,0.9
76177,1,8.3,5.8,0,0,1,1,0,69,1,1.1,0.9
76178,1,5.06,1.14,0,0,1,1,0,69,1,1.1,0.9
76179,1,3.27,1.68,0,0,1,1,0,69,1,1.1,0.9
76180,1,2.25,1.57,0,0,1,1,0,69,1,1.1,0.9
76181,1,5.33,1.98,0,0,1,1,0,69,1,1.1,0.9
76182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76183,1,3.91,0.665,0,0,1,1,0,69,1,1.1,0.9
76184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76185,1,3.96,2.02,0,0,1,1,0,69,1,1.1,0.9
76186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76187,1,8.31,3.24,0,0,1,1,0,69,1,1.1,0.9
76188,1,6.82,2.14,0,0,1,1,0,69,1,1.1,0.9
76189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76190,1,4.11,1.22,0,0,1,1,0,69,1,1.1,0.9
76191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76192,1,25.3,6.54,0,0,1,1,0,69,1,1.1,0.9
76193,1,10.92,2.41,0,0,1,1,0,69,1,1.1,0.9
76194,1,9.74,2.825,0,0,1,1,0,69,1,1.1,0.9
76195,1,3.99,0.519,0,0,1,1,0,69,1,1.1,0.9
76196,1,3.66,0.55,0,0,1,1,0,69,1,1.1,0.9
76197,1,2.18,1.42,0,0,1,1,0,69,1,1.1,0.9
76198,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76200,1,0,0,0,39.3720891509,1,1,0,345,1,1.1,0.9
76201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76205,1,22.65,4.17,0,0,1,1,0,69,1,1.1,0.9
76206,1,0,0,0,-20.0665105738,1,1,0,138,1,1.1,0.9
76207,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76209,1,7.32,1.757,0,0,1,1,0,69,1,1.1,0.9
76210,1,3.01,4.04,0,0,1,1,0,69,1,1.1,0.9
76211,1,0,0,0,-143.808830632,1,1,0,345,1,1.1,0.9
76212,1,0,0,0,-5.78152752512,1,1,0,138,1,1.1,0.9
76213,1,4.48,5.43,0,0,1,1,0,69,1,1.1,0.9
76214,1,3.23,2.92,0,0,1,1,0,69,1,1.1,0.9
76215,1,7.55,0.906,0,0,1,1,0,69,1,1.1,0.9
76216,1,4.43,3.96,0,0,1,1,0,69,1,1.1,0.9
76217,1,9.22,2.397,0,0,1,1,0,69,1,1.1,0.9
76218,1,4.3,4.9,0,0,1,1,0,69,1,1.1,0.9
76219,1,5.64,0.62,0,0,1,1,0,69,1,1.1,0.9
76220,1,16.32,3.264,0,0,1,1,0,69,1,1.1,0.9
76221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76223,1,6.02,1.79,0,0,1,1,0,69,1,1.1,0.9
76224,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76226,1,28.91,4.626,0,0,1,1,0,69,1,1.1,0.9
76227,1,3.43,4.22,0,0,1,1,0,69,1,1.1,0.9
76228,1,4.35,0.6,0,0,1,1,0,69,1,1.1,0.9
76229,1,11.83,1.42,0,0,1,1,0,69,1,1.1,0.9
76230,1,4.09,0.777,0,0,1,1,0,69,1,1.1,0.9
76231,1,4.07,1.058,0,0,1,1,0,69,1,1.1,0.9
76232,1,3.66,0.769,0,0,1,1,0,69,1,1.1,0.9
76233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76234,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76235,1,0,0,0,-3.25719025649,1,1,0,138,1,1.1,0.9
76236,1,11.56,2.89,0,0,1,1,0,69,1,1.1,0.9
76237,1,8.36,2.508,0,0,1,1,0,69,1,1.1,0.9
76238,1,8.58,1.201,0,0,1,1,0,69,1,1.1,0.9
76239,1,8.29,4.07,0,0,1,1,0,69,1,1.1,0.9
76240,1,62.2,7.464,0,21.9584925683,1,1,0,69,1,1.1,0.9
76241,1,8.47,2.27,0,0,1,1,0,69,1,1.1,0.9
76242,1,11.46,1.94,0,0,1,1,0,69,1,1.1,0.9
76243,1,0,0,0,-83.314725983,1,1,0,230,1,1.1,0.9
76244,1,0,0,0,-15.3528498539,1,1,0,138,1,1.1,0.9
76245,1,0,0,0,-67.9494865527,1,1,0,230,1,1.1,0.9
76246,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76247,1,0,0,0,20.9466516575,1,1,0,230,1,1.1,0.9
76248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76249,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76251,1,6.41,1.154,0,0,1,1,0,69,1,1.1,0.9
76252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76253,1,4.82,1.494,0,0,1,1,0,69,1,1.1,0.9
76254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76255,1,4.53,1.6,0,0,1,1,0,69,1,1.1,0.9
76256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76257,1,15.02,2.704,0,0,1,1,0,69,1,1.1,0.9
76258,1,0,0,0,-73.9506254679,1,1,0,230,1,1.1,0.9
76259,1,0,0,0,-16.1061409827,1,1,0,138,1,1.1,0.9
76260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76261,1,4.74,2.43,0,0,1,1,0,69,1,1.1,0.9
76262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76263,1,3.7,2.78,0,0,1,1,0,69,1,1.1,0.9
76264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76265,1,2.56,0.742,0,0,1,1,0,69,1,1.1,0.9
76266,1,0,0,0,-23.5063503477,1,1,0,230,1,1.1,0.9
76267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76268,1,9.28,4.78,0,0,1,1,0,69,1,1.1,0.9
76269,1,7.21,1.73,0,0,1,1,0,69,1,1.1,0.9
76270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76272,1,3.52,7.03,0,0,1,1,0,69,1,1.1,0.9
76273,1,27.47,3.846,0,0,1,1,0,69,1,1.1,0.9
76274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76275,1,4.87,0.89,0,0,1,1,0,69,1,1.1,0.9
76276,1,8.18,2.29,0,0,1,1,0,69,1,1.1,0.9
76277,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76278,1,4.06,6.43,0,0,1,1,0,69,1,1.1,0.9
76279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76280,1,16.44,1.808,0,0,1,1,0,69,1,1.1,0.9
76281,1,10.8,3.22,0,0,1,1,0,69,1,1.1,0.9
76282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76283,1,0,0,0,-43.1019187317,1,1,0,230,1,1.1,0.9
76284,1,2.04,3.57,0,0,1,1,0,69,1,1.1,0.9
76285,1,4.61,1.199,0,0,1,1,0,69,1,1.1,0.9
76286,1,2.88,0.634,0,0,1,1,0,69,1,1.1,0.9
76287,1,3.6,1.116,0,0,1,1,0,69,1,1.1,0.9
76288,1,15.04,1.504,0,0,1,1,0,69,1,1.1,0.9
76289,1,11.03,6.12,0,0,1,1,0,69,1,1.1,0.9
76290,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76291,1,7.93,0.872,0,0,1,1,0,69,1,1.1,0.9
76292,1,19.2,5.76,0,15.5517856733,1,1,0,69,1,1.1,0.9
76293,1,2.16,3.98,0,0,1,1,0,69,1,1.1,0.9
76294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76297,1,6.45,1.9,0,0,1,1,0,69,1,1.1,0.9
76298,1,11.34,1.701,0,0,1,1,0,69,1,1.1,0.9
76299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76300,1,3.45,37.32,0,0,1,1,0,69,1,1.1,0.9
76301,1,0,0,0,-17.4189041766,1,1,0,230,1,1.1,0.9
76302,1,2.05,1.47,0,0,1,1,0,69,1,1.1,0.9
76303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76305,1,2.4,0.24,0,0,1,1,0,69,1,1.1,0.9
76306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76307,1,7.44,1.15,0,0,1,1,0,69,1,1.1,0.9
76308,1,5.96,1.371,0,0,1,1,0,69,1,1.1,0.9
76309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76310,1,4.08,0.53,0,0,1,1,0,69,1,1.1,0.9
76311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76312,1,12.74,2.166,0,0,1,1,0,69,1,1.1,0.9
76313,1,11.38,3.755,0,0,1,1,0,69,1,1.1,0.9
76314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76315,1,17.61,3.28,0,0,1,1,0,69,1,1.1,0.9
76316,1,12.78,2.3,0,0,1,1,0,69,1,1.1,0.9
76317,1,6.13,0.73,0,0,1,1,0,69,1,1.1,0.9
76318,1,4.12,0.783,0,0,1,1,0,69,1,1.1,0.9
76319,1,12.43,2.859,0,0,1,1,0,69,1,1.1,0.9
76320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76321,1,9.45,2.929,0,0,1,1,0,69,1,1.1,0.9
76322,1,0,0,0,-98.1096150648,1,1,0,230,1,1.1,0.9
76323,1,0,0,0,46.4915817383,1,1,0,138,1,1.1,0.9
76324,1,30.07,3.13,0,0,1,1,0,69,1,1.1,0.9
76325,1,11.09,2.662,0,0,1,1,0,69,1,1.1,0.9
76326,1,4.12,1.03,0,0,1,1,0,69,1,1.1,0.9
76327,1,3.34,0.367,0,0,1,1,0,69,1,1.1,0.9
76328,1,3.91,0.86,0,0,1,1,0,69,1,1.1,0.9
76329,1,3.69,0.886,0,0,1,1,0,69,1,1.1,0.9
76330,1,2.4,2.48,0,0,1,1,0,69,1,1.1,0.9
76331,1,4.01,1.72,0,0,1,1,0,69,1,1.1,0.9
76332,1,6.93,1.91,0,0,1,1,0,69,1,1.1,0.9
76333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76334,1,7.33,3.97,0,0,1,1,0,69,1,1.1,0.9
76335,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76336,1,0,0,0,-3.66347182787,1,1,0,138,1,1.1,0.9
76337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76338,1,2.21,2.05,0,0,1,1,0,69,1,1.1,0.9
76339,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76340,1,0,0,0,-23.9534900642,1,1,0,138,1,1.1,0.9
76341,1,0,0,0,-24.7417924681,1,1,0,138,1,1.1,0.9
76342,1,0.91,3.84,0,0,1,1,0,69,1,1.1,0.9
76343,1,28.66,14.06,0,0,1,1,0,69,1,1.1,0.9
76344,1,1.54,0.493,0,0,1,1,0,69,1,1.1,0.9
76345,1,9.5,3.135,0,0,1,1,0,69,1,1.1,0.9
76346,1,4.54,0.953,0,0,1,1,0,69,1,1.1,0.9
76347,1,4.65,3.69,0,0,1,1,0,69,1,1.1,0.9
76348,1,7.15,1.001,0,0,1,1,0,69,1,1.1,0.9
76349,1,0,0,0,-0.776765261956,1,1,0,138,1,1.1,0.9
76350,1,12.23,2.079,0,0,1,1,0,69,1,1.1,0.9
76351,1,2.05,6.89,0,0,1,1,0,69,1,1.1,0.9
76352,1,21.25,6.8,0,13.3832180682,1,1,0,69,1,1.1,0.9
76353,1,13.78,1.516,0,0,1,1,0,69,1,1.1,0.9
76354,1,41.73,13.771,0,20.9553713051,1,1,0,69,1,1.1,0.9
76355,1,8.24,1.83,0,0,1,1,0,69,1,1.1,0.9
76356,1,0,0,0,43.2499996903,1,1,0,345,1,1.1,0.9
76357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76358,1,44.2,4.42,0,0,1,1,0,69,1,1.1,0.9
76359,1,0,0,0,49.028441959,1,1,0,345,1,1.1,0.9
76360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76362,1,46.51,9.302,0,0,1,1,0,69,1,1.1,0.9
76363,1,22.97,6.891,0,0,1,1,0,69,1,1.1,0.9
76364,1,10.41,3.17,0,0,1,1,0,69,1,1.1,0.9
76365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
