bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
76366,1,29.48,6.14,0,0,1,1,0,69,1,1.1,0.9
76367,1,4.83,1.11,0,0,1,1,0,69,1,1.1,0.9
76368,1,4.24,3.93,0,0,1,1,0,69,1,1.1,0.9
76369,1,18.07,4.73,0,0,1,1,0,69,1,1.1,0.9
76370,1,2.8,5.64,0,0,1,1,0,69,1,1.1,0.9
76371,1,14.14,2.93,0,0,1,1,0,69,1,1.1,0.9
76372,1,11.13,5.01,0,0,1,1,0,69,1,1.1,0.9
76373,1,0,0,0,-50.3729258576,1,1,0,138,1,1.1,0.9
76374,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76375,1,0,0,0,199.991678095,1,1,0,345,1,1.1,0.9
76376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76377,1,149.85,16.484,0,0,1,1,0,69,1,1.1,0.9
76378,1,14.4,3.17,0,0,1,1,0,69,1,1.1,0.9
76379,1,13.16,1.33,0,0,1,1,0,69,1,1.1,0.9
76380,1,0,0,0,90.5552116384,1,1,0,138,1,1.1,0.9
76382,1,5.1,1.071,0,0,1,1,0,69,1,1.1,0.9
76383,1,24.91,5.729,0,12.2839949258,1,1,0,69,1,1.1,0.9
76384,1,8.66,2.685,0,0,1,1,0,69,1,1.1,0.9
76385,1,9.4,1.034,0,0,1,1,0,69,1,1.1,0.9
76386,1,8.93,1.875,0,0,1,1,0,69,1,1.1,0.9
76387,1,22.44,6.94,0,0,1,1,0,69,1,1.1,0.9
76388,1,35.99,5.398,0,0,1,1,0,69,1,1.1,0.9
76389,1,38.37,5.372,0,0,1,1,0,69,1,1.1,0.9
76390,1,5.1,5.94,0,0,1,1,0,69,1,1.1,0.9
76391,1,12.77,4.38,0,0,1,1,0,69,1,1.1,0.9
76392,1,0,0,0,-6.7052680838,1,1,0,230,1,1.1,0.9
76393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76395,1,13.01,8.54,0,0,1,1,0,69,1,1.1,0.9
76396,1,13.17,1.63,0,0,1,1,0,69,1,1.1,0.9
76397,1,0,0,0,-199.989583404,1,1,0,500,1,1.1,0.9
76398,1,0,0,0,132.242967321,1,1,0,138,1,1.1,0.9
76399,1,69.71,23.004,0,0,1,1,0,69,1,1.1,0.9
76400,1,7.08,2.32,0,0,1,1,0,69,1,1.1,0.9
76401,1,0,0,0,-9.18958566987,1,1,0,230,1,1.1,0.9
76402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76403,1,2.97,11.59,0,0,1,1,0,69,1,1.1,0.9
76404,1,3.24,0.616,0,0,1,1,0,69,1,1.1,0.9
76405,1,7.48,2.094,0,0,1,1,0,69,1,1.1,0.9
76406,1,1.42,5.94,0,0,1,1,0,69,1,1.1,0.9
76407,1,2.95,1.72,0,0,1,1,0,69,1,1.1,0.9
76408,1,8.01,1.922,0,0,1,1,0,69,1,1.1,0.9
76409,1,5.89,1.66,0,0,1,1,0,69,1,1.1,0.9
76410,1,16.38,4.423,0,0,1,1,0,69,1,1.1,0.9
76411,1,7.92,1.109,0,0,1,1,0,69,1,1.1,0.9
76412,1,4.2,0.62,0,0,1,1,0,69,1,1.1,0.9
76413,1,5.18,3.23,0,0,1,1,0,69,1,1.1,0.9
76414,1,8.38,1.95,0,0,1,1,0,69,1,1.1,0.9
76415,1,9.87,1.52,0,0,1,1,0,69,1,1.1,0.9
76416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76417,1,18.55,4.04,0,0,1,1,0,69,1,1.1,0.9
76418,1,1.7,2.88,0,0,1,1,0,69,1,1.1,0.9
76419,1,22.59,2.259,0,0,1,1,0,69,1,1.1,0.9
76420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76421,1,24.02,3.843,0,0,1,1,0,69,1,1.1,0.9
76422,1,14.43,4.473,0,0,1,1,0,69,1,1.1,0.9
76423,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76424,1,9.76,8.29,0,0,1,1,0,69,1,1.1,0.9
76425,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76427,1,42.35,10.164,0,35.0030073507,1,1,0,69,1,1.1,0.9
76428,1,15.94,2.55,0,0,1,1,0,69,1,1.1,0.9
76429,1,7.6,3.24,0,0,1,1,0,69,1,1.1,0.9
76430,1,13.86,1.73,0,0,1,1,0,69,1,1.1,0.9
76431,1,16.43,3.45,0,0,1,1,0,69,1,1.1,0.9
76432,1,16.54,4.3,0,0,1,1,0,69,1,1.1,0.9
76433,1,12.93,3.362,0,0,1,1,0,69,1,1.1,0.9
76434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76435,1,40.23,9.655,0,0,1,1,0,69,1,1.1,0.9
76436,1,0,0,0,-104.666226984,1,1,0,500,1,1.1,0.9
76437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76438,1,122.33,28.136,0,40.2844327614,1,1,0,69,1,1.1,0.9
76439,1,7.38,2.14,0,0,1,1,0,69,1,1.1,0.9
76440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76441,1,5.96,7.15,0,0,1,1,0,69,1,1.1,0.9
76442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76443,1,9.23,3.24,0,0,1,1,0,69,1,1.1,0.9
76444,1,0,0,0,17.5853932881,1,1,0,230,1,1.1,0.9
76445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76446,1,1.83,2.73,0,0,1,1,0,69,1,1.1,0.9
76447,1,10.45,4.38,0,0,1,1,0,69,1,1.1,0.9
76448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76449,1,11.66,1.399,0,0,1,1,0,69,1,1.1,0.9
76450,1,0,0,0,77.9896366222,1,1,0,345,1,1.1,0.9
76451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76452,1,75.38,15.076,0,0,1,1,0,69,1,1.1,0.9
76453,1,5.17,8.23,0,0,1,1,0,69,1,1.1,0.9
76454,1,0,0,0,77.4773113028,1,1,0,230,1,1.1,0.9
76455,1,0,0,0,-78.5201015395,1,1,0,138,1,1.1,0.9
76456,1,61.72,15.43,0,33.1135308621,1,1,0,69,1,1.1,0.9
76457,1,18.23,3.92,0,0,1,1,0,69,1,1.1,0.9
76458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76459,1,2.21,4,0,0,1,1,0,69,1,1.1,0.9
76460,1,12.89,1.418,0,0,1,1,0,69,1,1.1,0.9
76461,1,8.51,7.75,0,0,1,1,0,69,1,1.1,0.9
76462,1,11.13,2.48,0,0,1,1,0,69,1,1.1,0.9
76463,1,5.82,0.77,0,0,1,1,0,69,1,1.1,0.9
76464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76465,1,57.01,14.253,0,22.6239029835,1,1,0,69,1,1.1,0.9
76466,1,8.17,1.716,0,33.8536639889,1,1,0,69,1,1.1,0.9
76467,1,62.37,60.4,0,0,1,1,0,69,1,1.1,0.9
76468,1,18.11,5.071,0,0,1,1,0,69,1,1.1,0.9
76469,1,8.85,0.974,0,0,1,1,0,69,1,1.1,0.9
76470,1,48.72,8.282,0,12.8837215862,1,1,0,69,1,1.1,0.9
76471,1,31.54,8.831,0,2.5810704745,1,1,0,69,1,1.1,0.9
76472,1,3.85,1.001,0,0,1,1,0,69,1,1.1,0.9
76473,1,7.9,2.212,0,0,1,1,0,69,1,1.1,0.9
76474,1,22.66,4.079,0,0,1,1,0,69,1,1.1,0.9
76475,1,5.7,1.51,0,0,1,1,0,69,1,1.1,0.9
76476,1,2.77,2.75,0,0,1,1,0,69,1,1.1,0.9
76477,1,18.5,2.28,0,0,1,1,0,69,1,1.1,0.9
76478,1,7.66,3.18,0,0,1,1,0,69,1,1.1,0.9
76479,1,16.98,4.075,0,0,1,1,0,69,1,1.1,0.9
76480,1,7.14,2.83,0,0,1,1,0,69,1,1.1,0.9
76481,1,6.33,0.696,0,0,1,1,0,69,1,1.1,0.9
76482,1,0,0,0,40.0115581844,1,1,0,138,1,1.1,0.9
76483,1,15.44,10.1,0,0,1,1,0,69,1,1.1,0.9
76484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76485,1,45.7,12.339,0,0,1,1,0,69,1,1.1,0.9
76486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76487,1,32.11,4.495,0,0,1,1,0,69,1,1.1,0.9
76488,1,6.84,0.77,0,0,1,1,0,69,1,1.1,0.9
76489,1,9.49,3.03,0,0,1,1,0,69,1,1.1,0.9
76490,1,6.7,2.11,0,0,1,1,0,69,1,1.1,0.9
76491,1,5.39,1.294,0,0,1,1,0,69,1,1.1,0.9
76492,1,2.11,5.89,0,0,1,1,0,69,1,1.1,0.9
76493,1,9.8,3.136,0,0,1,1,0,69,1,1.1,0.9
76494,1,9.41,1.57,0,0,1,1,0,69,1,1.1,0.9
76495,1,5.6,1.12,0,0,1,1,0,69,1,1.1,0.9
76496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76497,1,5.03,4.31,0,0,1,1,0,69,1,1.1,0.9
76498,1,7.51,5.01,0,0,1,1,0,69,1,1.1,0.9
76499,1,32.2,8.372,0,9.87511954597,1,1,0,69,1,1.1,0.9
76500,1,18.33,3.849,0,0,1,1,0,69,1,1.1,0.9
76501,1,0,0,0,-115.600862207,1,1,0,230,1,1.1,0.9
76502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76503,1,45.12,14.89,0,16.0339279585,1,1,0,69,1,1.1,0.9
76504,1,11.38,1.707,0,0,1,1,0,69,1,1.1,0.9
76505,1,7.16,2.363,0,0,1,1,0,69,1,1.1,0.9
76506,1,34.09,10.227,0,33.4718513412,1,1,0,69,1,1.1,0.9
76507,1,3.01,4.91,0,0,1,1,0,69,1,1.1,0.9
76508,1,10.31,3.859,0,0,1,1,0,69,1,1.1,0.9
76509,1,8.08,2.424,0,0,1,1,0,69,1,1.1,0.9
76510,1,5.8,0.58,0,0,1,1,0,69,1,1.1,0.9
76511,1,64.75,7.123,0,0,1,1,0,69,1,1.1,0.9
76512,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76513,1,0,0,0,-119.929964932,1,1,0,138,1,1.1,0.9
76514,1,6.12,6.69,0,0,1,1,0,69,1,1.1,0.9
76515,1,2,6.8,0,0,1,1,0,69,1,1.1,0.9
76516,1,4.05,2.43,0,0,1,1,0,69,1,1.1,0.9
76517,1,0,0,0,-46.7082107342,1,1,0,230,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76519,1,8.95,6.46,0,0,1,1,0,69,1,1.1,0.9
76520,1,10.13,2.76,0,0,1,1,0,69,1,1.1,0.9
76521,1,0,0,0,-51.9882802705,1,1,0,138,1,1.1,0.9
76522,1,8.51,4.85,0,0,1,1,0,69,1,1.1,0.9
76523,1,10.24,1.38,0,0,1,1,0,69,1,1.1,0.9
76524,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76525,1,0,0,0,-40.8886447614,1,1,0,230,1,1.1,0.9
76526,1,4.82,0.819,0,0,1,1,0,69,1,1.1,0.9
76527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76528,1,7.71,1.156,0,0,1,1,0,69,1,1.1,0.9
76529,1,4.08,1.306,0,0,1,1,0,69,1,1.1,0.9
76530,1,15.1,1.69,0,0,1,1,0,69,1,1.1,0.9
76531,1,4.12,2.56,0,0,1,1,0,69,1,1.1,0.9
76532,1,15.66,3.445,0,0,1,1,0,69,1,1.1,0.9
76533,1,14.95,4.933,0,14.4142534543,1,1,0,69,1,1.1,0.9
76534,1,0,0,0,24.1519791275,1,1,0,138,1,1.1,0.9
76535,1,18.91,3.45,0,0,1,1,0,69,1,1.1,0.9
76536,1,12.47,2.369,0,0,1,1,0,69,1,1.1,0.9
76537,1,16.34,1.961,0,0,1,1,0,69,1,1.1,0.9
76538,1,10.47,3.141,0,0,1,1,0,69,1,1.1,0.9
76539,1,14.71,3.678,0,0,1,1,0,69,1,1.1,0.9
76541,1,13.88,2.221,0,0,1,1,0,69,1,1.1,0.9
76542,1,19.73,6.116,0,0,1,1,0,69,1,1.1,0.9
76543,1,0,0,0,14.9987205597,1,1,0,230,1,1.1,0.9
76544,1,0,0,0,-20.5122062019,1,1,0,138,1,1.1,0.9
76545,1,7.06,29.98,0,0,1,1,0,69,1,1.1,0.9
76546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76547,1,25.59,9.46,0,0,1,1,0,69,1,1.1,0.9
76548,1,20.33,3.253,0,0,1,1,0,69,1,1.1,0.9
76549,1,11.17,2.792,0,0,1,1,0,69,1,1.1,0.9
76550,1,5.07,0.963,0,0,1,1,0,69,1,1.1,0.9
76551,1,21.49,6.232,0,0,1,1,0,69,1,1.1,0.9
76552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76553,1,4.31,4.24,0,0,1,1,0,69,1,1.1,0.9
76554,1,32.11,4.495,0,0,1,1,0,69,1,1.1,0.9
76555,1,22.36,4.472,0,0,1,1,0,69,1,1.1,0.9
76556,1,8.15,2.16,0,0,1,1,0,69,1,1.1,0.9
76557,1,10.06,1.27,0,0,1,1,0,69,1,1.1,0.9
76558,1,8.08,4.19,0,0,1,1,0,69,1,1.1,0.9
76559,1,48.15,10.112,0,0,1,1,0,69,1,1.1,0.9
76560,1,60.17,7.22,0,22.0478951266,1,1,0,69,1,1.1,0.9
76561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76562,1,45.88,7.341,0,0,1,1,0,69,1,1.1,0.9
76563,1,27.26,21.25,0,0,1,1,0,69,1,1.1,0.9
76564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76565,1,12.7,3.43,0,0,1,1,0,69,1,1.1,0.9
76566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76567,1,0,0,0,-37.0734492227,1,1,0,230,1,1.1,0.9
76568,1,8.66,1.83,0,0,1,1,0,69,1,1.1,0.9
76569,1,18.48,3.696,0,0,1,1,0,69,1,1.1,0.9
76570,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76571,1,11.11,2,0,0,1,1,0,69,1,1.1,0.9
76572,1,33.71,9.439,0,0,1,1,0,69,1,1.1,0.9
76573,1,11.43,2.89,0,0,1,1,0,69,1,1.1,0.9
76574,1,0,0,0,93.9179374286,1,1,0,230,1,1.1,0.9
76575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76576,1,52.54,16.813,0,0,1,1,0,69,1,1.1,0.9
76577,1,49.36,10.366,0,19.6474636977,1,1,0,69,1,1.1,0.9
76578,1,10.88,3.482,0,0,1,1,0,69,1,1.1,0.9
76579,1,6.03,3.35,0,0,1,1,0,69,1,1.1,0.9
76580,1,10.31,2.474,0,0,1,1,0,69,1,1.1,0.9
76581,1,30.99,5.888,0,18.0357913182,1,1,0,69,1,1.1,0.9
76582,1,27.76,3.886,0,0,1,1,0,69,1,1.1,0.9
76583,1,39.68,4.762,0,0,1,1,0,69,1,1.1,0.9
76584,1,0,0,0,-54.7922442061,1,1,0,138,1,1.1,0.9
76585,1,6,1.22,0,0,1,1,0,69,1,1.1,0.9
76586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76587,1,23.83,5.004,0,0,1,1,0,69,1,1.1,0.9
76588,1,13.32,4.129,0,0,1,1,0,69,1,1.1,0.9
76589,1,13.03,5.35,0,0,1,1,0,69,1,1.1,0.9
76590,1,5.1,0.714,0,0,1,1,0,69,1,1.1,0.9
76591,1,7.99,1.119,0,0,1,1,0,69,1,1.1,0.9
76592,1,10.82,1.082,0,0,1,1,0,69,1,1.1,0.9
76593,1,9.85,1,0,0,1,1,0,69,1,1.1,0.9
76594,1,8.71,2.265,0,0,1,1,0,69,1,1.1,0.9
76595,1,5.74,5.33,0,0,1,1,0,69,1,1.1,0.9
76596,1,12.77,3.576,0,0,1,1,0,69,1,1.1,0.9
76597,1,7.38,1.29,0,0,1,1,0,69,1,1.1,0.9
76598,1,5.01,1.202,0,0,1,1,0,69,1,1.1,0.9
76599,1,10.96,1.206,0,0,1,1,0,69,1,1.1,0.9
76600,1,13.58,3.531,0,0,1,1,0,69,1,1.1,0.9
76601,1,16.1,4.347,0,0,1,1,0,69,1,1.1,0.9
76602,1,15.32,11.17,0,0,1,1,0,69,1,1.1,0.9
76603,1,14.18,5.28,0,0,1,1,0,69,1,1.1,0.9
76604,1,0,0,0,56.5324725459,1,1,0,138,1,1.1,0.9
76605,1,76.19,7.619,0,0,1,1,0,69,1,1.1,0.9
76606,1,18.07,3.614,0,0,1,1,0,69,1,1.1,0.9
76607,1,9.7,1.843,0,0,1,1,0,69,1,1.1,0.9
76608,1,7.19,2.229,0,0,1,1,0,69,1,1.1,0.9
76609,1,35.62,7.836,0,16.3051964442,1,1,0,69,1,1.1,0.9
76610,1,13.87,3.19,0,0,1,1,0,69,1,1.1,0.9
76611,1,8.72,1.3,0,0,1,1,0,69,1,1.1,0.9
76612,1,5.48,4.65,0,0,1,1,0,69,1,1.1,0.9
76613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76614,1,24.8,7.65,0,0,1,1,0,69,1,1.1,0.9
76615,1,21.95,5.268,0,0,1,1,0,69,1,1.1,0.9
76616,1,44.97,6.296,0,29.6917404702,1,1,0,69,1,1.1,0.9
76617,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76618,1,30.06,4.42,0,0,1,1,0,69,1,1.1,0.9
76619,1,15.58,2.493,0,0,1,1,0,69,1,1.1,0.9
76620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76621,1,8.86,4.44,0,0,1,1,0,69,1,1.1,0.9
76622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76624,1,4.21,3.25,0,0,1,1,0,69,1,1.1,0.9
76625,1,2.59,2.48,0,0,1,1,0,69,1,1.1,0.9
76626,1,14.24,1.95,0,0,1,1,0,69,1,1.1,0.9
76627,1,6.49,2.62,0,0,1,1,0,69,1,1.1,0.9
76628,1,6.41,4.33,0,0,1,1,0,69,1,1.1,0.9
76629,1,10.24,2.6,0,0,1,1,0,69,1,1.1,0.9
76630,1,68.77,8.94,0,22.6200436662,1,1,0,69,1,1.1,0.9
76631,1,19.16,5.748,0,0,1,1,0,69,1,1.1,0.9
76632,1,0,0,0,-17.8960565601,1,1,0,230,1,1.1,0.9
76633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76634,1,5.33,4.1,0,0,1,1,0,69,1,1.1,0.9
76635,1,5.05,1.06,0,0,1,1,0,69,1,1.1,0.9
76636,1,4.87,1.12,0,0,1,1,0,69,1,1.1,0.9
76637,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76638,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76639,1,7.93,27.67,0,0,1,1,0,69,1,1.1,0.9
76640,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76641,1,0,0,0,5.74908664613,1,1,0,138,1,1.1,0.9
76642,1,6.19,4.56,0,0,1,1,0,69,1,1.1,0.9
76643,1,9.21,1.75,0,0,1,1,0,69,1,1.1,0.9
76644,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76645,1,0,0,0,65.3885008216,1,1,0,138,1,1.1,0.9
76646,1,33.02,6.934,0,0,1,1,0,69,1,1.1,0.9
76647,1,5.91,0.886,0,0,1,1,0,69,1,1.1,0.9
76648,1,7.91,2.294,0,0,1,1,0,69,1,1.1,0.9
76649,1,17.5,2.1,0,0,1,1,0,69,1,1.1,0.9
76650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76651,1,11.93,5.23,0,0,1,1,0,69,1,1.1,0.9
76652,1,0,0,0,-28.251823614,1,1,0,230,1,1.1,0.9
76653,1,0,0,0,-28.5671897842,1,1,0,138,1,1.1,0.9
76654,1,6.8,0.952,0,0,1,1,0,69,1,1.1,0.9
76655,1,42.58,10.219,0,36.7776771152,1,1,0,69,1,1.1,0.9
76656,1,11.73,1.76,0,0,1,1,0,69,1,1.1,0.9
76657,1,7.76,3.65,0,0,1,1,0,69,1,1.1,0.9
76658,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76660,1,73.32,19.063,0,39.2745387156,1,1,0,69,1,1.1,0.9
76661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76662,1,8.96,1.254,0,0,1,1,0,69,1,1.1,0.9
76663,1,47.19,14.629,0,38.2068862576,1,1,0,69,1,1.1,0.9
76664,1,9.6,6.3,0,0,1,1,0,69,1,1.1,0.9
76665,1,7.19,1.35,0,0,1,1,0,69,1,1.1,0.9
76666,1,7.48,3.07,0,0,1,1,0,69,1,1.1,0.9
76667,1,6.55,1.834,0,0,1,1,0,69,1,1.1,0.9
76668,1,5.54,2.82,0,0,1,1,0,69,1,1.1,0.9
76669,1,4.82,1.542,0,0,1,1,0,69,1,1.1,0.9
76670,1,5.77,1.212,0,0,1,1,0,69,1,1.1,0.9
76671,1,5.55,1.832,0,0,1,1,0,69,1,1.1,0.9
76672,1,7.32,1.79,0,0,1,1,0,69,1,1.1,0.9
76673,1,6.31,2.17,0,0,1,1,0,69,1,1.1,0.9
76674,1,9.16,3.023,0,0,1,1,0,69,1,1.1,0.9
76675,1,5.15,1.596,0,0,1,1,0,69,1,1.1,0.9
76676,1,4.47,0.447,0,0,1,1,0,69,1,1.1,0.9
76677,1,15.55,4.976,0,0,1,1,0,69,1,1.1,0.9
76678,1,19.15,4.8,0,0,1,1,0,69,1,1.1,0.9
76679,1,0,0,0,-21.2533078657,1,1,0,138,1,1.1,0.9
76680,1,22.83,4.338,0,0,1,1,0,69,1,1.1,0.9
76681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76682,1,7.89,3.27,0,0,1,1,0,69,1,1.1,0.9
76683,1,9.71,6.39,0,0,1,1,0,69,1,1.1,0.9
76684,1,9,0.9,0,0,1,1,0,69,1,1.1,0.9
76685,1,3.63,1.49,0,0,1,1,0,69,1,1.1,0.9
76686,1,7.08,1.912,0,0,1,1,0,69,1,1.1,0.9
76687,1,6.6,1.39,0,0,1,1,0,69,1,1.1,0.9
76688,1,3.84,1.152,0,0,1,1,0,69,1,1.1,0.9
76689,1,7.87,5.8,0,0,1,1,0,69,1,1.1,0.9
76690,1,12.86,1.6,0,0,1,1,0,69,1,1.1,0.9
76691,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76694,1,33.71,9.02,0,0,1,1,0,69,1,1.1,0.9
76695,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76696,1,23.676,7.54,0,0,1,1,0,69,1,1.1,0.9
76697,1,0,0,0,61.8802939521,1,1,0,345,1,1.1,0.9
76698,1,0,0,0,-44.3054239902,1,1,0,138,1,1.1,0.9
76699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76700,1,69.22,8.999,0,32.3430568399,1,1,0,69,1,1.1,0.9
76701,1,21.97,3.85,0,0,1,1,0,69,1,1.1,0.9
76702,1,25.42,2.796,0,0,1,1,0,69,1,1.1,0.9
76703,1,2.46,9.38,0,0,1,1,0,69,1,1.1,0.9
76704,1,0,0,0,116.309029986,1,1,0,138,1,1.1,0.9
76705,1,84.23,18.531,0,0,1,1,0,69,1,1.1,0.9
76706,1,0,0,0,-76.2285213078,1,1,0,500,1,1.1,0.9
76707,1,0,0,0,-61.4223313422,1,1,0,138,1,1.1,0.9
76708,1,24.63,2.956,0,0,1,1,0,69,1,1.1,0.9
76709,1,13.4,3.04,0,0,1,1,0,69,1,1.1,0.9
76710,1,3.95,1.26,0,0,1,1,0,69,1,1.1,0.9
76711,1,14.18,2.13,0,0,1,1,0,69,1,1.1,0.9
76712,1,17.76,5.506,0,0,1,1,0,69,1,1.1,0.9
76713,1,6.12,0.81,0,0,1,1,0,69,1,1.1,0.9
76714,1,5.95,0.654,0,0,1,1,0,69,1,1.1,0.9
76715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76716,1,4.39,5.79,0,0,1,1,0,69,1,1.1,0.9
76717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76718,1,16.84,3.67,0,0,1,1,0,69,1,1.1,0.9
76719,1,10.18,1.222,0,0,1,1,0,69,1,1.1,0.9
76720,1,13.05,3.393,0,0,1,1,0,69,1,1.1,0.9
76721,1,16.04,3.368,0,0,1,1,0,69,1,1.1,0.9
76722,1,1.89,0.34,0,0,1,1,0,69,1,1.1,0.9
76723,1,30.53,6.411,0,0,1,1,0,69,1,1.1,0.9
76724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76725,1,12.99,3.19,0,0,1,1,0,69,1,1.1,0.9
76726,1,8.32,1.331,0,0,1,1,0,69,1,1.1,0.9
76727,1,11.31,2.036,0,0,1,1,0,69,1,1.1,0.9
76728,1,13.76,3.08,0,0,1,1,0,69,1,1.1,0.9
76729,1,15.31,3.368,0,0,1,1,0,69,1,1.1,0.9
76730,1,7.59,1.518,0,0,1,1,0,69,1,1.1,0.9
76731,1,3.82,3.22,0,0,1,1,0,69,1,1.1,0.9
76732,1,32.44,6.812,0,0,1,1,0,69,1,1.1,0.9
76733,1,7.52,5.03,0,0,1,1,0,69,1,1.1,0.9
76734,1,10.66,2.08,0,0,1,1,0,69,1,1.1,0.9
76735,1,21.9,7.227,0,0,1,1,0,69,1,1.1,0.9
76736,1,8.61,2.755,0,0,1,1,0,69,1,1.1,0.9
76737,1,4.79,1.197,0,0,1,1,0,69,1,1.1,0.9
76738,1,5.45,1.16,0,0,1,1,0,69,1,1.1,0.9
76739,1,6.73,8.67,0,0,1,1,0,69,1,1.1,0.9
76740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76741,1,16.94,6.49,0,0,1,1,0,69,1,1.1,0.9
76742,1,9.29,1.951,0,0,1,1,0,69,1,1.1,0.9
76743,1,3.37,0.97,0,0,1,1,0,69,1,1.1,0.9
76744,1,12.08,3.745,0,0,1,1,0,69,1,1.1,0.9
76745,1,9.94,1.889,0,0,1,1,0,69,1,1.1,0.9
76746,1,17.44,2.093,0,0,1,1,0,69,1,1.1,0.9
76747,1,14.08,4.224,0,0,1,1,0,69,1,1.1,0.9
76748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76750,1,14.56,3.203,0,0,1,1,0,69,1,1.1,0.9
76751,1,4.28,22.69,0,0,1,1,0,69,1,1.1,0.9
76752,1,6.79,2.241,0,0,1,1,0,69,1,1.1,0.9
76753,1,2.14,0.29,0,0,1,1,0,69,1,1.1,0.9
76754,1,0,0,0,123.594045618,1,1,0,138,1,1.1,0.9
76755,1,8.67,45.97,0,0,1,1,0,69,1,1.1,0.9
76756,1,2.33,0.303,0,0,1,1,0,69,1,1.1,0.9
76757,1,11.23,1.14,0,0,1,1,0,69,1,1.1,0.9
76758,1,7.83,0.861,0,0,1,1,0,69,1,1.1,0.9
76759,1,9.43,1.33,0,0,1,1,0,69,1,1.1,0.9
76760,1,8.67,0.867,0,0,1,1,0,69,1,1.1,0.9
76761,1,17.57,5.87,0,0,1,1,0,69,1,1.1,0.9
76762,1,0,0,0,-94.9981101347,1,1,0,230,1,1.1,0.9
76763,1,0,0,0,-79.4770825202,1,1,0,230,1,1.1,0.9
76764,1,0,0,0,-26.4511467721,1,1,0,138,1,1.1,0.9
76765,1,40.99,4.099,0,0,1,1,0,69,1,1.1,0.9
76766,1,5.81,2.59,0,0,1,1,0,69,1,1.1,0.9
76767,1,23.88,6.209,0,14.5433640934,1,1,0,69,1,1.1,0.9
76768,1,13.3,2.261,0,0,1,1,0,69,1,1.1,0.9
76769,1,11.92,2.861,0,0,1,1,0,69,1,1.1,0.9
76770,1,0,0,0,-199.979295666,1,1,0,500,1,1.1,0.9
76771,1,0,0,0,-157.52171997,1,1,0,345,1,1.1,0.9
76772,1,0,0,0,-13.8029470211,1,1,0,230,1,1.1,0.9
76773,1,0,0,0,129.041428493,1,1,0,138,1,1.1,0.9
76774,1,12.52,6.13,0,0,1,1,0,69,1,1.1,0.9
76775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76777,1,10.36,4.75,0,0,1,1,0,69,1,1.1,0.9
76778,1,0,0,0,-32.6658087722,1,1,0,138,1,1.1,0.9
76779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76780,1,9.72,1.02,0,0,1,1,0,69,1,1.1,0.9
76781,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76782,1,0,0,0,-0.358272750413,1,1,0,138,1,1.1,0.9
76784,1,10.53,1.83,0,0,1,1,0,69,1,1.1,0.9
76785,1,5.66,6.72,0,0,1,1,0,69,1,1.1,0.9
76786,1,10.67,3.11,0,0,1,1,0,69,1,1.1,0.9
76787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76788,1,27.5,5.225,0,0,1,1,0,69,1,1.1,0.9
76789,1,26.25,5.25,0,0,1,1,0,69,1,1.1,0.9
76790,1,31.62,7.589,0,14.9585598118,1,1,0,69,1,1.1,0.9
76791,1,36.33,10.172,0,13.2349961424,1,1,0,69,1,1.1,0.9
76792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76793,1,9.64,2.699,0,0,1,1,0,69,1,1.1,0.9
76794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76795,1,47.68,14.781,0,0,1,1,0,69,1,1.1,0.9
76796,1,11.15,5.1,0,0,1,1,0,69,1,1.1,0.9
76797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76798,1,16.17,5,0,0,1,1,0,69,1,1.1,0.9
76799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76800,1,4.19,0.67,0,0,1,1,0,69,1,1.1,0.9
76801,1,2.36,2.68,0,0,1,1,0,69,1,1.1,0.9
76802,1,14.32,1.74,0,0,1,1,0,69,1,1.1,0.9
76803,1,3.23,0.581,0,0,1,1,0,69,1,1.1,0.9
76804,1,5.51,3.57,0,0,1,1,0,69,1,1.1,0.9
76805,1,2,6.7,0,0,1,1,0,69,1,1.1,0.9
76806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76807,1,47.81,5.04,0,0,1,1,0,69,1,1.1,0.9
76808,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76809,1,0,0,0,-39.5050458549,1,1,0,230,1,1.1,0.9
76810,1,0,0,0,-11.9503892652,1,1,0,138,1,1.1,0.9
76811,1,13.35,23.81,0,0,1,1,0,69,1,1.1,0.9
76812,1,0,0,0,-3.24981590732,1,1,0,138,1,1.1,0.9
76813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76814,1,0,0,0,-76.6133188516,1,1,0,345,1,1.1,0.9
76815,1,0,0,0,22.7858207828,1,1,0,138,1,1.1,0.9
76817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76818,1,21.35,2.67,0,0,1,1,0,69,1,1.1,0.9
76819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76820,1,20.63,19.04,0,0,1,1,0,69,1,1.1,0.9
76821,1,0,0,0,-30.1960965835,1,1,0,138,1,1.1,0.9
76822,1,18.03,2.61,0,0,1,1,0,69,1,1.1,0.9
76823,1,3.55,0.4,0,0,1,1,0,69,1,1.1,0.9
76824,1,40.76,8.56,0,15.2835878943,1,1,0,69,1,1.1,0.9
76825,1,0,0,0,26.6058324536,1,1,0,138,1,1.1,0.9
76826,1,3.98,2.86,0,0,1,1,0,69,1,1.1,0.9
76827,1,0.01,0.7,0,0,1,1,0,69,1,1.1,0.9
76828,1,18.91,6.051,0,0,1,1,0,69,1,1.1,0.9
76829,1,15.49,6.36,0,0,1,1,0,69,1,1.1,0.9
76830,1,32.23,10.636,0,27.1384660204,1,1,0,69,1,1.1,0.9
76831,1,18.2,6.006,0,12.9645880073,1,1,0,69,1,1.1,0.9
76832,1,16.7,2.171,0,0,1,1,0,69,1,1.1,0.9
76833,1,13.62,2.043,0,0,1,1,0,69,1,1.1,0.9
76834,1,3.06,2.26,0,0,1,1,0,69,1,1.1,0.9
76835,1,19.68,2.87,0,0,1,1,0,69,1,1.1,0.9
76836,1,34.78,5.565,0,0,1,1,0,69,1,1.1,0.9
76837,1,6.51,1.497,0,0,1,1,0,69,1,1.1,0.9
76838,1,5.53,2.26,0,0,1,1,0,69,1,1.1,0.9
76839,1,0,0,0,-91.5801699162,1,1,0,230,1,1.1,0.9
76840,1,0,0,0,7.50826524486,1,1,0,230,1,1.1,0.9
76841,1,2.58,5.39,0,0,1,1,0,69,1,1.1,0.9
76842,1,4.98,1.7,0,0,1,1,0,69,1,1.1,0.9
76843,1,10.63,1.807,0,0,1,1,0,69,1,1.1,0.9
76844,1,31.5,9.45,0,30.7518331188,1,1,0,69,1,1.1,0.9
76845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76846,1,33.41,6.348,0,0,1,1,0,69,1,1.1,0.9
76847,1,19.11,5.351,0,0,1,1,0,69,1,1.1,0.9
76848,1,11.02,1.763,0,0,1,1,0,69,1,1.1,0.9
76849,1,11.76,3.66,0,0,1,1,0,69,1,1.1,0.9
76850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76851,1,37.28,5.69,0,0,1,1,0,69,1,1.1,0.9
76852,1,1.95,0.36,0,0,1,1,0,69,1,1.1,0.9
76853,1,0,0,0,-126.28256148,1,1,0,345,1,1.1,0.9
76854,1,23.19,3.14,0,0,1,1,0,69,1,1.1,0.9
76855,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76857,1,0,0,0,-58.9048561821,1,1,0,230,1,1.1,0.9
76858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76859,1,15.64,2.659,0,0,1,1,0,69,1,1.1,0.9
76860,1,5.08,1.168,0,0,1,1,0,69,1,1.1,0.9
76861,1,7.97,1.913,0,0,1,1,0,69,1,1.1,0.9
76862,1,15.55,2.644,0,0,1,1,0,69,1,1.1,0.9
76863,1,0,0,0,17.4970671697,1,1,0,138,1,1.1,0.9
76864,1,42.84,8.996,0,13.995721658,1,1,0,69,1,1.1,0.9
76865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76866,1,12.18,3.21,0,0,1,1,0,69,1,1.1,0.9
76867,1,11.82,2.43,0,0,1,1,0,69,1,1.1,0.9
76868,1,12.11,1.62,0,0,1,1,0,69,1,1.1,0.9
76869,1,1.96,4.33,0,0,1,1,0,69,1,1.1,0.9
76870,1,6.92,2.97,0,0,1,1,0,69,1,1.1,0.9
76871,1,0,0,0,-61.3218107464,1,1,0,345,1,1.1,0.9
76872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76873,1,18.59,3.26,0,0,1,1,0,69,1,1.1,0.9
76874,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76875,1,10.25,2.255,0,40.7491901794,1,1,0,69,1,1.1,0.9
76876,1,5.77,34.7,0,0,1,1,0,69,1,1.1,0.9
76877,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76878,1,4.68,112.18,0,0,1,1,0,69,1,1.1,0.9
76879,1,7.96,2.468,0,3.44132621564,1,1,0,69,1,1.1,0.9
76880,1,26.2,7.598,0,49.3108807989,1,1,0,69,1,1.1,0.9
76881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76882,1,19.66,5.701,0,0,1,1,0,69,1,1.1,0.9
76883,1,20.24,3.56,0,0,1,1,0,69,1,1.1,0.9
76884,1,14.1,1.93,0,0,1,1,0,69,1,1.1,0.9
76885,1,0,0,0,71.7986481347,1,1,0,138,1,1.1,0.9
76886,1,40.78,4.894,0,0,1,1,0,69,1,1.1,0.9
76887,1,8.84,30.41,0,0,1,1,0,69,1,1.1,0.9
76888,1,7.63,5.34,0,0,1,1,0,69,1,1.1,0.9
76889,1,2.9,2.45,0,0,1,1,0,69,1,1.1,0.9
76890,1,24.87,6.217,0,0,1,1,0,69,1,1.1,0.9
76891,1,9.32,3.91,0,0,1,1,0,69,1,1.1,0.9
76892,1,14.05,4.7,0,0,1,1,0,69,1,1.1,0.9
76893,1,22.98,7.124,0,0,1,1,0,69,1,1.1,0.9
76894,1,0,0,0,-105.372984586,1,1,0,345,1,1.1,0.9
76895,1,0,0,0,-4.74400430063,1,1,0,230,1,1.1,0.9
76896,1,0,0,0,71.5911338491,1,1,0,138,1,1.1,0.9
76897,1,50.04,15.67,0,0,1,1,0,69,1,1.1,0.9
76898,1,20.52,2.052,0,0,1,1,0,69,1,1.1,0.9
76899,1,15.49,2.169,0,0,1,1,0,69,1,1.1,0.9
76900,1,4.26,3.96,0,0,1,1,0,69,1,1.1,0.9
76901,1,4.37,0.787,0,0,1,1,0,69,1,1.1,0.9
76902,1,6.35,7.01,0,0,1,1,0,69,1,1.1,0.9
76903,1,13.51,1.486,0,0,1,1,0,69,1,1.1,0.9
76904,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76906,1,79.01,24.493,0,40.6190887981,1,1,0,69,1,1.1,0.9
76907,1,0,0,0,32.8798821857,1,1,0,230,1,1.1,0.9
76908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76909,1,47.28,9.929,0,0,1,1,0,69,1,1.1,0.9
76910,1,20.38,3.465,0,0,1,1,0,69,1,1.1,0.9
76911,1,7.22,1.59,0,0,1,1,0,69,1,1.1,0.9
76912,1,15.88,4.764,0,0,1,1,0,69,1,1.1,0.9
76913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76914,1,29.58,5.45,0,0,1,1,0,69,1,1.1,0.9
76915,1,33.23,3.988,0,0,1,1,0,69,1,1.1,0.9
76916,1,3.57,1.18,0,0,1,1,0,69,1,1.1,0.9
76917,1,15.08,4.222,0,0,1,1,0,69,1,1.1,0.9
76918,1,16.55,2.813,0,0,1,1,0,69,1,1.1,0.9
76919,1,20.67,3.307,0,0,1,1,0,69,1,1.1,0.9
76920,1,24.63,2.956,0,0,1,1,0,69,1,1.1,0.9
76921,1,14.38,4.602,0,0,1,1,0,69,1,1.1,0.9
76922,1,19.6,2.94,0,0,1,1,0,69,1,1.1,0.9
76923,1,8.89,1.956,0,0,1,1,0,69,1,1.1,0.9
76924,1,15.06,3.012,0,0,1,1,0,69,1,1.1,0.9
76925,1,13.86,2.911,0,0,1,1,0,69,1,1.1,0.9
76926,1,8.09,0.971,0,0,1,1,0,69,1,1.1,0.9
76927,1,11.99,3.85,0,0,1,1,0,69,1,1.1,0.9
76928,1,6.43,3.68,0,0,1,1,0,69,1,1.1,0.9
76929,1,0,0,0,52.9763581151,1,1,0,138,1,1.1,0.9
76930,1,0,0,0,6.63628812565,1,1,0,345,1,1.1,0.9
76931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76932,1,0,0,0,-399.990863894,1,1,0,500,1,1.1,0.9
76933,1,0,0,0,107.852647694,1,1,0,230,1,1.1,0.9
76934,1,60.11,8.415,0,0,1,1,0,69,1,1.1,0.9
76935,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76936,1,0,0,0,-36.7896425255,1,1,0,138,1,1.1,0.9
76937,1,52.35,5.235,0,0,1,1,0,69,1,1.1,0.9
76938,1,7.82,1.564,0,0,1,1,0,69,1,1.1,0.9
76939,1,0,0,0,94.5487419028,1,1,0,138,1,1.1,0.9
76940,1,28.56,3.75,0,0,1,1,0,69,1,1.1,0.9
76941,1,3.63,0.89,0,0,1,1,0,69,1,1.1,0.9
76942,1,43.08,6.462,0,16.865460991,1,1,0,69,1,1.1,0.9
76943,1,2.66,0.92,0,0,1,1,0,69,1,1.1,0.9
76944,1,14.31,2.862,0,0,1,1,0,69,1,1.1,0.9
76945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76946,1,23.16,5.21,0,0,1,1,0,69,1,1.1,0.9
76947,1,12.56,3.768,0,0,1,1,0,69,1,1.1,0.9
76948,1,9.75,2.145,0,0,1,1,0,69,1,1.1,0.9
76949,1,0,0,0,34.3114189033,1,1,0,345,1,1.1,0.9
76950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76951,1,17.93,4.35,0,0,1,1,0,69,1,1.1,0.9
76952,1,5.81,1.162,0,0,1,1,0,69,1,1.1,0.9
76953,1,23.59,5.426,0,0,1,1,0,69,1,1.1,0.9
76954,1,40.42,7.68,0,24.9538268176,1,1,0,69,1,1.1,0.9
76955,1,6.42,5.57,0,0,1,1,0,69,1,1.1,0.9
76956,1,1.11,1.98,0,0,1,1,0,69,1,1.1,0.9
76957,1,21.27,57.9,0,0,1,1,0,69,1,1.1,0.9
76958,1,11.76,2.16,0,0,1,1,0,69,1,1.1,0.9
76959,1,0,0,0,-85.8865004574,1,1,0,230,1,1.1,0.9
76960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76961,1,20.64,2.6,0,0,1,1,0,69,1,1.1,0.9
76962,1,4.35,0.435,0,0,1,1,0,69,1,1.1,0.9
76963,1,2.98,0.56,0,0,1,1,0,69,1,1.1,0.9
76964,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76965,1,5.81,4.24,0,0,1,1,0,69,1,1.1,0.9
76966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76967,1,0,0,0,-24.8227004366,1,1,0,138,1,1.1,0.9
76968,1,3.06,1.04,0,0,1,1,0,69,1,1.1,0.9
76969,1,0,0,0,-20.00441411,1,1,0,345,1,1.1,0.9
76970,1,0,0,0,-45.6434944291,1,1,0,230,1,1.1,0.9
76971,1,0,0,0,-9.08478637791,1,1,0,138,1,1.1,0.9
76972,1,11.35,3.519,0,0,1,1,0,69,1,1.1,0.9
76973,1,4.88,0.878,0,0,1,1,0,69,1,1.1,0.9
76974,1,1.77,1.19,0,0,1,1,0,69,1,1.1,0.9
76975,1,8.83,0.883,0,0,1,1,0,69,1,1.1,0.9
76976,1,2.83,0.66,0,0,1,1,0,69,1,1.1,0.9
76977,1,3.73,3.01,0,0,1,1,0,69,1,1.1,0.9
76978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76980,1,6.91,2.073,0,0,1,1,0,69,1,1.1,0.9
76981,1,0,0,0,-39.6142535196,1,1,0,138,1,1.1,0.9
76982,1,0,0,0,-8.85385411805,1,1,0,230,1,1.1,0.9
76983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76986,1,6.05,0.786,0,0,1,1,0,69,1,1.1,0.9
76987,1,2.48,0.84,0,0,1,1,0,69,1,1.1,0.9
76988,1,5.03,1.107,0,0,1,1,0,69,1,1.1,0.9
76989,1,9.19,3.49,0,0,1,1,0,69,1,1.1,0.9
76990,1,7.88,2.364,0,0,1,1,0,69,1,1.1,0.9
76991,1,8.24,2.71,0,0,1,1,0,69,1,1.1,0.9
76992,1,8.94,0.99,0,0,1,1,0,69,1,1.1,0.9
76993,1,0,0,0,-13.2557731388,1,1,0,138,1,1.1,0.9
76994,1,36.56,9.14,0,0,1,1,0,69,1,1.1,0.9
76995,1,36.4,4.004,0,0,1,1,0,69,1,1.1,0.9
76996,1,4.37,23.67,0,0,1,1,0,69,1,1.1,0.9
76997,1,4.34,1.432,0,0,1,1,0,69,1,1.1,0.9
76998,1,5.36,0.61,0,0,1,1,0,69,1,1.1,0.9
76999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77001,1,4.04,3.89,0,0,1,1,0,69,1,1.1,0.9
77002,1,4.22,7.74,0,0,1,1,0,69,1,1.1,0.9
77003,1,5.69,0.797,0,0,1,1,0,69,1,1.1,0.9
77004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77005,1,6.11,2.1,0,0,1,1,0,69,1,1.1,0.9
77006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77007,1,20.97,7.77,0,0,1,1,0,69,1,1.1,0.9
77008,1,8.38,2.179,0,0,1,1,0,69,1,1.1,0.9
77009,1,13.99,2.378,0,0,1,1,0,69,1,1.1,0.9
77010,1,4.58,1.374,0,0,1,1,0,69,1,1.1,0.9
77011,1,4.53,0.68,0,0,1,1,0,69,1,1.1,0.9
77012,1,5.71,1.142,0,0,1,1,0,69,1,1.1,0.9
77013,1,0,0,0,-18.3259531081,1,1,0,138,1,1.1,0.9
77014,1,14.24,8.36,0,0,1,1,0,69,1,1.1,0.9
77015,1,3.21,0.674,0,0,1,1,0,69,1,1.1,0.9
77016,1,11.05,1.71,0,0,1,1,0,69,1,1.1,0.9
77017,1,8.81,4.32,0,0,1,1,0,69,1,1.1,0.9
77018,1,6.51,3.54,0,0,1,1,0,69,1,1.1,0.9
77019,1,1.7,0.76,0,0,1,1,0,69,1,1.1,0.9
77020,1,5.77,1.385,0,0,1,1,0,69,1,1.1,0.9
77021,1,16.96,5.088,0,0,1,1,0,69,1,1.1,0.9
77022,1,9.51,2.1,0,0,1,1,0,69,1,1.1,0.9
77023,1,10.87,3.478,0,0,1,1,0,69,1,1.1,0.9
77024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77025,1,28.45,7.43,0,0,1,1,0,69,1,1.1,0.9
77026,1,26.36,7.644,0,0,1,1,0,69,1,1.1,0.9
77027,1,6.56,2.22,0,0,1,1,0,69,1,1.1,0.9
77028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77029,1,3.6,2.26,0,0,1,1,0,69,1,1.1,0.9
77030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77031,1,8.08,0.89,0,0,1,1,0,69,1,1.1,0.9
77032,1,3.69,0.922,0,0,1,1,0,69,1,1.1,0.9
77033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77034,1,10.55,6.55,0,0,1,1,0,69,1,1.1,0.9
77035,1,4.63,0.509,0,0,1,1,0,69,1,1.1,0.9
77036,1,22.55,4.51,0,0,1,1,0,69,1,1.1,0.9
77037,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77038,1,6.08,3.36,0,0,1,1,0,69,1,1.1,0.9
77039,1,7.38,1.107,0,6.86488253566,1,1,0,69,1,1.1,0.9
77040,1,0,0,0,125.463419608,1,1,0,230,1,1.1,0.9
77041,1,0,0,0,199.949796466,1,1,0,230,1,1.1,0.9
77042,1,2.25,0.563,0,-0.972352444831,1,1,0,69,1,1.1,0.9
77043,1,3.36,1.33,0,0,1,1,0,69,1,1.1,0.9
77044,1,18.59,5.391,0,0,1,1,0,69,1,1.1,0.9
77045,1,7.04,0.97,0,0,1,1,0,69,1,1.1,0.9
77046,1,1.07,1.74,0,0,1,1,0,69,1,1.1,0.9
77047,1,22.56,10.79,0,0,1,1,0,69,1,1.1,0.9
77048,1,3.22,1.9,0,0,1,1,0,69,1,1.1,0.9
77049,1,7.79,2.259,0,0,1,1,0,69,1,1.1,0.9
77050,1,5.17,6.17,0,0,1,1,0,69,1,1.1,0.9
77051,1,3.01,3.82,0,0,1,1,0,69,1,1.1,0.9
77052,1,1.73,4.38,0,0,1,1,0,69,1,1.1,0.9
77053,1,2.43,1.94,0,0,1,1,0,69,1,1.1,0.9
77054,1,9.81,2.256,0,19.0895245413,1,1,0,69,1,1.1,0.9
77055,1,13.12,1.48,0,0,1,1,0,69,1,1.1,0.9
77056,1,4.19,0.54,0,0,1,1,0,69,1,1.1,0.9
77057,1,6.09,4.49,0,0,1,1,0,69,1,1.1,0.9
77058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77059,1,6.62,1.655,0,0,1,1,0,69,1,1.1,0.9
77060,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77062,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77063,1,1.99,1.13,0,0,1,1,0,69,1,1.1,0.9
77064,1,2.51,0.78,0,0,1,1,0,69,1,1.1,0.9
77065,1,4.46,0.624,0,0,1,1,0,69,1,1.1,0.9
77066,1,6.68,1.804,0,0,1,1,0,69,1,1.1,0.9
77067,1,5.25,0.84,0,0,1,1,0,69,1,1.1,0.9
77068,1,0,0,0,104.338954922,1,1,0,138,1,1.1,0.9
77069,1,20.68,4.68,0,0,1,1,0,69,1,1.1,0.9
77070,1,7.19,1.15,0,0,1,1,0,69,1,1.1,0.9
77071,1,1.8,0.396,0,0,1,1,0,69,1,1.1,0.9
77072,1,5.96,1.49,0,0,1,1,0,69,1,1.1,0.9
77073,1,7.8,2.19,0,0,1,1,0,69,1,1.1,0.9
77074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77075,1,8.25,1.24,0,0,1,1,0,69,1,1.1,0.9
77076,1,4.12,2.52,0,0,1,1,0,69,1,1.1,0.9
77077,1,0,0,0,114.190484519,1,1,0,138,1,1.1,0.9
77078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77079,1,11.05,2.71,0,0,1,1,0,69,1,1.1,0.9
77080,1,7.75,1.68,0,0,1,1,0,69,1,1.1,0.9
77081,1,3.78,1.247,0,0,1,1,0,69,1,1.1,0.9
77082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77083,1,2.23,2.03,0,0,1,1,0,69,1,1.1,0.9
77084,1,7.21,1.13,0,0,1,1,0,69,1,1.1,0.9
77085,1,4.62,1.07,0,0,1,1,0,69,1,1.1,0.9
77086,1,5.35,2.65,0,0,1,1,0,69,1,1.1,0.9
77087,1,70.62,19.774,0,33.255952657,1,1,0,69,1,1.1,0.9
77088,1,13.88,4.025,0,0,1,1,0,69,1,1.1,0.9
77089,1,8.62,1.8,0,0,1,1,0,69,1,1.1,0.9
77090,1,9.6,1.536,0,0,1,1,0,69,1,1.1,0.9
77091,1,7.21,3.83,0,0,1,1,0,69,1,1.1,0.9
77092,1,24.11,5.304,0,0,1,1,0,69,1,1.1,0.9
77093,1,2.56,6.68,0,0,1,1,0,69,1,1.1,0.9
77094,1,3.37,0.506,0,0,1,1,0,69,1,1.1,0.9
77095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77096,1,21.34,3.841,0,0,1,1,0,69,1,1.1,0.9
77097,1,16.24,3.573,0,0,1,1,0,69,1,1.1,0.9
77098,1,5.89,1.531,0,0,1,1,0,69,1,1.1,0.9
77099,1,5.36,2.51,0,0,1,1,0,69,1,1.1,0.9
77100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77101,1,38.84,22.17,0,0,1,1,0,69,1,1.1,0.9
77102,1,3.49,4.04,0,0,1,1,0,69,1,1.1,0.9
77103,1,14.86,2.823,0,0,1,1,0,69,1,1.1,0.9
77104,1,5.25,1.365,0,0,1,1,0,69,1,1.1,0.9
77105,1,4.61,0.83,0,0,1,1,0,69,1,1.1,0.9
77106,1,10.62,2.443,0,0,1,1,0,69,1,1.1,0.9
77107,1,34.44,8.61,0,64.1845177763,1,1,0,69,1,1.1,0.9
77108,1,2.92,3.58,0,0,1,1,0,69,1,1.1,0.9
77109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77110,1,4.02,4.62,0,0,1,1,0,69,1,1.1,0.9
77111,1,0,0,0,27.9602597422,1,1,0,230,1,1.1,0.9
77112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77113,1,22.41,5.378,0,0,1,1,0,69,1,1.1,0.9
77114,1,5.01,1.152,0,0,1,1,0,69,1,1.1,0.9
77115,1,11.87,3.324,0,19.3904057591,1,1,0,69,1,1.1,0.9
77116,1,14.66,3.518,0,0,1,1,0,69,1,1.1,0.9
77117,1,12.27,4.39,0,0,1,1,0,69,1,1.1,0.9
77118,1,4.31,4.9,0,0,1,1,0,69,1,1.1,0.9
77119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77121,1,7.51,1.427,0,0,1,1,0,69,1,1.1,0.9
77122,1,6.89,1.722,0,0,1,1,0,69,1,1.1,0.9
77123,1,3.8,0.96,0,0,1,1,0,69,1,1.1,0.9
77124,1,3.03,1.78,0,0,1,1,0,69,1,1.1,0.9
77125,1,3.5,1.05,0,0,1,1,0,69,1,1.1,0.9
77126,1,2.68,1.68,0,0,1,1,0,69,1,1.1,0.9
77127,1,31.59,6.002,0,0,1,1,0,69,1,1.1,0.9
77128,1,7.3,2.263,0,0,1,1,0,69,1,1.1,0.9
77129,1,3,0.69,0,0,1,1,0,69,1,1.1,0.9
77130,1,3.68,1.2,0,0,1,1,0,69,1,1.1,0.9
77131,1,6.23,1.869,0,0,1,1,0,69,1,1.1,0.9
77132,1,8.4,1.512,0,0,1,1,0,69,1,1.1,0.9
77133,1,9.05,1.177,0,0,1,1,0,69,1,1.1,0.9
77134,1,6.44,0.89,0,0,1,1,0,69,1,1.1,0.9
77135,1,5.81,0.872,0,0,1,1,0,69,1,1.1,0.9
77136,1,4.08,0.775,0,0,1,1,0,69,1,1.1,0.9
77137,1,8.32,5.88,0,0,1,1,0,69,1,1.1,0.9
77138,1,7.31,2.266,0,0,1,1,0,69,1,1.1,0.9
77139,1,3.28,1.5,0,0,1,1,0,69,1,1.1,0.9
77140,1,18.65,1.865,0,0,1,1,0,69,1,1.1,0.9
77141,1,5.64,1.13,0,0,1,1,0,69,1,1.1,0.9
77142,1,17.33,3.12,0,0,1,1,0,69,1,1.1,0.9
77143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77144,1,18.47,2.032,0,0,1,1,0,69,1,1.1,0.9
77145,1,19.32,3.478,0,0,1,1,0,69,1,1.1,0.9
77146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77147,1,4.97,4.26,0,0,1,1,0,69,1,1.1,0.9
77148,1,4.08,4.34,0,0,1,1,0,69,1,1.1,0.9
77149,1,4.08,1.68,0,0,1,1,0,69,1,1.1,0.9
77150,1,4.03,1.008,0,0,1,1,0,69,1,1.1,0.9
77151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77152,1,6.6,1.782,0,0,1,1,0,69,1,1.1,0.9
77153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77155,1,6.15,1.75,0,0,1,1,0,69,1,1.1,0.9
77156,1,1.19,1.06,0,0,1,1,0,69,1,1.1,0.9
77157,1,2.9,0.841,0,0,1,1,0,69,1,1.1,0.9
77158,1,3.8,0.988,0,0,1,1,0,69,1,1.1,0.9
77159,1,4.88,1.269,0,0,1,1,0,69,1,1.1,0.9
77160,1,3.01,0.72,0,0,1,1,0,69,1,1.1,0.9
77161,1,0,0,0,21.4967506159,1,1,0,230,1,1.1,0.9
77162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77163,1,10.64,4.12,0,0,1,1,0,69,1,1.1,0.9
77164,1,2.82,1.4,0,0,1,1,0,69,1,1.1,0.9
77165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77166,1,4.84,0.678,0,0,1,1,0,69,1,1.1,0.9
77167,1,0,0,0,-30.5568399936,1,1,0,138,1,1.1,0.9
77168,1,0,0,0,-36.6249653818,1,1,0,138,1,1.1,0.9
77169,1,0,0,0,1.21283525895,1,1,0,230,1,1.1,0.9
77170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77171,1,23.36,6.57,0,0,1,1,0,69,1,1.1,0.9
77172,1,14.5,1.69,0,0,1,1,0,69,1,1.1,0.9
77173,1,3.74,0.86,0,0,1,1,0,69,1,1.1,0.9
77174,1,11.74,2.818,0,0,1,1,0,69,1,1.1,0.9
77175,1,5.92,0.61,0,0,1,1,0,69,1,1.1,0.9
77176,1,4.28,0.92,0,0,1,1,0,69,1,1.1,0.9
77177,1,9.1,1.365,0,0,1,1,0,69,1,1.1,0.9
77178,1,3.04,1.41,0,0,1,1,0,69,1,1.1,0.9
77179,1,11.77,3.178,0,0,1,1,0,69,1,1.1,0.9
77180,1,6.09,1.583,0,0,1,1,0,69,1,1.1,0.9
77181,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77182,1,0,0,0,-11.5622324556,1,1,0,138,1,1.1,0.9
77183,1,12.6,41.39,0,0,1,1,0,69,1,1.1,0.9
77184,1,4.31,1.43,0,0,1,1,0,69,1,1.1,0.9
77185,1,7.83,1.26,0,0,1,1,0,69,1,1.1,0.9
77186,1,0,0,0,199.999310524,1,1,0,138,1,1.1,0.9
77187,1,0,0,0,-71.0290528132,1,1,0,230,1,1.1,0.9
77188,1,4.23,1.311,0,0,1,1,0,69,1,1.1,0.9
77189,1,3.59,3.26,0,0,1,1,0,69,1,1.1,0.9
77190,1,10.24,2.15,0,0,1,1,0,69,1,1.1,0.9
77191,1,8.58,1.802,0,0,1,1,0,69,1,1.1,0.9
77192,1,14.45,1.734,0,0,1,1,0,69,1,1.1,0.9
77193,1,6.04,1.39,0,0,1,1,0,69,1,1.1,0.9
77194,1,17.8,3.916,0,0,1,1,0,69,1,1.1,0.9
77195,1,6.25,1.75,0,0,1,1,0,69,1,1.1,0.9
77196,1,8.6,1.634,0,0,1,1,0,69,1,1.1,0.9
77197,1,17.07,2.731,0,0,1,1,0,69,1,1.1,0.9
77198,1,11.51,1.151,0,0,1,1,0,69,1,1.1,0.9
77199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77200,1,13.87,5.02,0,0,1,1,0,69,1,1.1,0.9
77201,1,4.81,2.69,0,0,1,1,0,69,1,1.1,0.9
77202,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77203,1,9.95,5.59,0,0,1,1,0,69,1,1.1,0.9
77204,1,3.62,1.014,0,0,1,1,0,69,1,1.1,0.9
77205,1,3.82,0.535,0,0,1,1,0,69,1,1.1,0.9
77206,1,3.2,2.86,0,0,1,1,0,69,1,1.1,0.9
77207,1,12.39,1.859,0,0,1,1,0,69,1,1.1,0.9
77208,1,5.01,1.152,0,0,1,1,0,69,1,1.1,0.9
77209,1,5.11,0.93,0,0,1,1,0,69,1,1.1,0.9
77210,1,2.95,0.325,0,0,1,1,0,69,1,1.1,0.9
77211,1,1.29,0.245,0,0,1,1,0,69,1,1.1,0.9
77212,1,18.41,2.577,0,27.2112652599,1,1,0,69,1,1.1,0.9
77213,1,17.85,3.213,0,0,1,1,0,69,1,1.1,0.9
77214,1,6.97,1.9,0,0,1,1,0,69,1,1.1,0.9
77215,1,4.92,1.082,0,0,1,1,0,69,1,1.1,0.9
77216,1,8.2,1.148,0,0,1,1,0,69,1,1.1,0.9
77217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77219,1,7.79,0.779,0,0,1,1,0,69,1,1.1,0.9
77220,1,42.51,6.376,0,6.79880465481,1,1,0,69,1,1.1,0.9
77221,1,13.4,1.34,0,0,1,1,0,69,1,1.1,0.9
77222,1,4.15,0.955,0,0,1,1,0,69,1,1.1,0.9
77223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77224,1,9.33,2.88,0,0,1,1,0,69,1,1.1,0.9
77225,1,3.62,1.37,0,0,1,1,0,69,1,1.1,0.9
77226,1,3.12,1.56,0,0,1,1,0,69,1,1.1,0.9
77227,1,1.59,1.01,0,0,1,1,0,69,1,1.1,0.9
77228,1,5.84,5.15,0,0,1,1,0,69,1,1.1,0.9
77229,1,6.04,0.966,0,0,1,1,0,69,1,1.1,0.9
77230,1,5.91,1.95,0,0,1,1,0,69,1,1.1,0.9
77231,1,18.47,3.509,0,0,1,1,0,69,1,1.1,0.9
77232,1,5.5,1.43,0,0,1,1,0,69,1,1.1,0.9
77233,1,0,0,0,-19.7270957583,1,1,0,230,1,1.1,0.9
77234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77235,1,9.24,1.386,0,0,1,1,0,69,1,1.1,0.9
77236,1,5.19,2.07,0,0,1,1,0,69,1,1.1,0.9
77237,1,0,0,0,-28.3547977399,1,1,0,138,1,1.1,0.9
77238,1,9.22,4.1,0,0,1,1,0,69,1,1.1,0.9
77239,1,3.13,0.88,0,0,1,1,0,69,1,1.1,0.9
77240,1,2.03,1.07,0,0,1,1,0,69,1,1.1,0.9
77241,1,7.47,1.5,0,0,1,1,0,69,1,1.1,0.9
77242,1,0,0,0,56.07694697,1,1,0,138,1,1.1,0.9
77243,1,37,8.51,0,0,1,1,0,69,1,1.1,0.9
77244,1,9,2.5,0,0,1,1,0,69,1,1.1,0.9
77245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77246,1,26.22,7.23,0,0,1,1,0,69,1,1.1,0.9
77247,1,5.97,1.84,0,0,1,1,0,69,1,1.1,0.9
77248,1,0,0,0,-3.63743130151,1,1,0,138,1,1.1,0.9
77249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77250,1,7.22,1.011,0,0,1,1,0,69,1,1.1,0.9
77251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77252,1,6.13,4.05,0,0,1,1,0,69,1,1.1,0.9
77253,1,13.51,2.08,0,0,1,1,0,69,1,1.1,0.9
77254,1,2.15,0.79,0,0,1,1,0,69,1,1.1,0.9
77255,1,2.51,0.753,0,0,1,1,0,69,1,1.1,0.9
77256,1,0,0,0,-36.1004263094,1,1,0,138,1,1.1,0.9
77257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77258,1,2.28,0.661,0,0,1,1,0,69,1,1.1,0.9
77259,1,1.16,0.75,0,0,1,1,0,69,1,1.1,0.9
77260,1,12.67,2.027,0,0,1,1,0,69,1,1.1,0.9
77261,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77262,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77264,1,2.1,1.16,0,0,1,1,0,69,1,1.1,0.9
77265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77266,1,22.13,5.09,0,0,1,1,0,69,1,1.1,0.9
77267,1,8.78,0.966,0,0,1,1,0,69,1,1.1,0.9
77268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77269,1,3.04,1.003,0,0,1,1,0,69,1,1.1,0.9
77270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77271,1,19.56,2.33,0,0,1,1,0,69,1,1.1,0.9
77272,1,5,1.5,0,0,1,1,0,69,1,1.1,0.9
77273,1,1.32,0.304,0,0,1,1,0,69,1,1.1,0.9
77274,1,8.46,1.1,0,37.9273968535,1,1,0,69,1,1.1,0.9
77275,1,5.75,24.44,0,0,1,1,0,69,1,1.1,0.9
77276,1,13.24,3.84,0,32.7185273452,1,1,0,69,1,1.1,0.9
77277,1,24.03,5.046,0,14.8553276073,1,1,0,69,1,1.1,0.9
77278,1,0,0,0,-29.3631616527,1,1,0,345,1,1.1,0.9
77279,1,5.55,1.498,0,0,1,1,0,69,1,1.1,0.9
77280,1,5.58,1.395,0,0,1,1,0,69,1,1.1,0.9
77281,1,16.28,2.605,0,34.8940573705,1,1,0,69,1,1.1,0.9
77282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77283,1,5.66,1.075,0,0,1,1,0,69,1,1.1,0.9
77284,1,7.87,3.67,0,0,1,1,0,69,1,1.1,0.9
77285,1,0,0,0,-199.930345601,1,1,0,500,1,1.1,0.9
77286,1,0,0,0,-45.2703763904,1,1,0,138,1,1.1,0.9
77287,1,3.62,0.796,0,0,1,1,0,69,1,1.1,0.9
77288,1,15.28,1.986,0,0,1,1,0,69,1,1.1,0.9
77289,1,12.47,3.74,0,0,1,1,0,69,1,1.1,0.9
77290,1,3.65,3.98,0,0,1,1,0,69,1,1.1,0.9
77291,1,3.19,0.766,0,0,1,1,0,69,1,1.1,0.9
77292,1,16.97,4.85,0,0,1,1,0,69,1,1.1,0.9
77293,1,5.4,2.42,0,0,1,1,0,69,1,1.1,0.9
77294,1,11.13,1.89,0,0,1,1,0,69,1,1.1,0.9
77295,1,12.98,1.817,0,0,1,1,0,69,1,1.1,0.9
77296,1,13.48,4.314,0,0,1,1,0,69,1,1.1,0.9
77297,1,5.17,3.41,0,0,1,1,0,69,1,1.1,0.9
77298,1,8.24,1.24,0,0,1,1,0,69,1,1.1,0.9
77299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77300,1,34.18,3.418,0,0,1,1,0,69,1,1.1,0.9
77301,1,3.91,0.977,0,0,1,1,0,69,1,1.1,0.9
77302,1,6.51,0.781,0,0,1,1,0,69,1,1.1,0.9
77303,1,19.62,3.728,0,0,1,1,0,69,1,1.1,0.9
77304,1,4.1,0.67,0,0,1,1,0,69,1,1.1,0.9
77305,1,3.7,1.66,0,0,1,1,0,69,1,1.1,0.9
77306,1,12.31,3.939,0,0,1,1,0,69,1,1.1,0.9
77307,1,15.29,2.752,0,0,1,1,0,69,1,1.1,0.9
77308,1,17.45,2.094,0,0,1,1,0,69,1,1.1,0.9
77309,1,0,0,0,35.3223761521,1,1,0,138,1,1.1,0.9
77310,1,21.16,3.98,0,0,1,1,0,69,1,1.1,0.9
77311,1,7.74,1.79,0,0,1,1,0,69,1,1.1,0.9
77312,1,22.82,3.195,0,0,1,1,0,69,1,1.1,0.9
77313,1,10.02,2.906,0,0,1,1,0,69,1,1.1,0.9
77314,1,14.34,3.011,0,0,1,1,0,69,1,1.1,0.9
77315,1,6.72,0.941,0,0,1,1,0,69,1,1.1,0.9
77316,1,3.01,5.5,0,0,1,1,0,69,1,1.1,0.9
77317,1,1.91,0.286,0,0,1,1,0,69,1,1.1,0.9
77318,1,11.12,7.84,0,0,1,1,0,69,1,1.1,0.9
77319,1,9.39,2.441,0,0,1,1,0,69,1,1.1,0.9
77320,1,5.78,0.67,0,0,1,1,0,69,1,1.1,0.9
77321,1,9.46,4.68,0,0,1,1,0,69,1,1.1,0.9
77322,1,7.11,0.94,0,0,1,1,0,69,1,1.1,0.9
77323,1,3.21,0.931,0,0,1,1,0,69,1,1.1,0.9
77324,1,3.72,2.23,0,0,1,1,0,69,1,1.1,0.9
77325,1,8.64,1.296,0,0,1,1,0,69,1,1.1,0.9
77326,1,4.38,0.6,0,0,1,1,0,69,1,1.1,0.9
77327,1,0,0,0,39.2320618518,1,1,0,138,1,1.1,0.9
77328,1,26.21,4.456,0,0,1,1,0,69,1,1.1,0.9
77329,1,9.71,3.107,0,0,1,1,0,69,1,1.1,0.9
77330,1,8.28,2.567,0,0,1,1,0,69,1,1.1,0.9
77331,1,2.87,0.43,0,0,1,1,0,69,1,1.1,0.9
77332,1,1.99,5.15,0,0,1,1,0,69,1,1.1,0.9
77333,1,6.98,22.69,0,0,1,1,0,69,1,1.1,0.9
77334,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77335,1,16.2,4.38,0,0,1,1,0,69,1,1.1,0.9
77336,1,5.07,1.166,0,0,1,1,0,69,1,1.1,0.9
77337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77338,1,2.21,1.52,0,0,1,1,0,69,1,1.1,0.9
77339,1,7.36,1.251,0,0,1,1,0,69,1,1.1,0.9
77340,1,8.49,1.783,0,0,1,1,0,69,1,1.1,0.9
77341,1,5.89,6.11,0,0,1,1,0,69,1,1.1,0.9
77342,1,1.61,1.98,0,0,1,1,0,69,1,1.1,0.9
77343,1,19.69,3.58,0,0,1,1,0,69,1,1.1,0.9
77344,1,10.68,2.4,0,0,1,1,0,69,1,1.1,0.9
77345,1,0,0,0,84.380671842,1,1,0,138,1,1.1,0.9
77346,1,16.72,2.842,0,0,1,1,0,69,1,1.1,0.9
77347,1,13.67,5.27,0,0,1,1,0,69,1,1.1,0.9
77348,1,0,0,0,-107.763140006,1,1,0,345,1,1.1,0.9
77349,1,0,0,0,163.567238397,1,1,0,138,1,1.1,0.9
77350,1,30.14,7.836,0,0,1,1,0,69,1,1.1,0.9
77351,1,3.02,4.81,0,0,1,1,0,69,1,1.1,0.9
77352,1,7.07,0.848,0,0,1,1,0,69,1,1.1,0.9
77353,1,0,0,0,36.3037969722,1,1,0,138,1,1.1,0.9
77354,1,25.06,7.3,0,0,1,1,0,69,1,1.1,0.9
77355,1,1.98,2.49,0,0,1,1,0,69,1,1.1,0.9
77356,1,4.83,1.594,0,0,1,1,0,69,1,1.1,0.9
77357,1,0,0,0,-22.4526279173,1,1,0,230,1,1.1,0.9
77358,1,9.68,1.162,0,0,1,1,0,69,1,1.1,0.9
77359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77360,1,45.92,6.84,0,0,1,1,0,69,1,1.1,0.9
77361,1,41.71,11.262,0,19.6548145073,1,1,0,69,1,1.1,0.9
77362,1,15.66,3.84,0,0,1,1,0,69,1,1.1,0.9
77363,1,4.63,4.02,0,0,1,1,0,69,1,1.1,0.9
77364,1,10.01,1.33,0,0,1,1,0,69,1,1.1,0.9
77365,1,5.43,1.738,0,0,1,1,0,69,1,1.1,0.9
77366,1,12.08,1.25,0,0,1,1,0,69,1,1.1,0.9
77367,1,7,0.76,0,0,1,1,0,69,1,1.1,0.9
77368,1,7.18,1.939,0,0,1,1,0,69,1,1.1,0.9
77369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77370,1,19.65,3.734,0,0,1,1,0,69,1,1.1,0.9
77371,1,6.36,5.15,0,0,1,1,0,69,1,1.1,0.9
77372,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77373,1,0,0,0,-17.2585480004,1,1,0,230,1,1.1,0.9
77374,1,0,0,0,0.816569944837,1,1,0,138,1,1.1,0.9
77375,1,0,0,0,-199.972721154,1,1,0,500,1,1.1,0.9
77376,1,0,0,0,-58.0669342713,1,1,0,345,1,1.1,0.9
77377,1,0,0,0,37.8511394503,1,1,0,230,1,1.1,0.9
77378,1,0,0,0,-8.35965825582,1,1,0,138,1,1.1,0.9
77379,1,103.05,22.671,0,26.1902907786,1,1,0,69,1,1.1,0.9
77380,1,11.68,1.9,0,0,1,1,0,69,1,1.1,0.9
77381,1,13.44,5.04,0,0,1,1,0,69,1,1.1,0.9
77382,1,3.1,1.61,0,0,1,1,0,69,1,1.1,0.9
77383,1,8.9,2.53,0,0,1,1,0,69,1,1.1,0.9
77384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77385,1,15.53,3.417,0,0,1,1,0,69,1,1.1,0.9
77386,1,2.24,3.06,0,0,1,1,0,69,1,1.1,0.9
77387,1,12.82,1.667,0,0,1,1,0,69,1,1.1,0.9
77388,1,11.25,4.28,0,0,1,1,0,69,1,1.1,0.9
77389,1,9.07,1.2,0,0,1,1,0,69,1,1.1,0.9
77390,1,14.78,1.76,0,0,1,1,0,69,1,1.1,0.9
77391,1,37.75,15.96,0,0,1,1,0,69,1,1.1,0.9
77392,1,14.77,11.27,0,0,1,1,0,69,1,1.1,0.9
77393,1,2.95,1.96,0,0,1,1,0,69,1,1.1,0.9
77394,1,8.87,1.242,0,0,1,1,0,69,1,1.1,0.9
77395,1,13.46,1.481,0,0,1,1,0,69,1,1.1,0.9
77396,1,20.36,4.886,0,0,1,1,0,69,1,1.1,0.9
77397,1,7.71,1.25,0,0,1,1,0,69,1,1.1,0.9
77398,1,0,0,0,-138.259764537,1,1,0,230,1,1.1,0.9
77399,1,47.68,10.013,0,0,1,1,0,69,1,1.1,0.9
77400,1,22.91,6.186,0,0,1,1,0,69,1,1.1,0.9
77401,1,10.63,1.66,0,0,1,1,0,69,1,1.1,0.9
77402,1,21.7,5.859,0,0,1,1,0,69,1,1.1,0.9
77403,1,41.01,6.562,0,26.7348850158,1,1,0,69,1,1.1,0.9
77404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77405,1,13.73,2.45,0,0,1,1,0,69,1,1.1,0.9
77406,1,9.93,3.33,0,0,1,1,0,69,1,1.1,0.9
77407,1,23.9,6.214,0,0,1,1,0,69,1,1.1,0.9
77408,1,24.19,7.741,0,46.9180934739,1,1,0,69,1,1.1,0.9
77409,1,25.03,7.16,0,0,1,1,0,69,1,1.1,0.9
77410,1,6.11,2.99,0,0,1,1,0,69,1,1.1,0.9
77411,1,6.46,1.38,0,0,1,1,0,69,1,1.1,0.9
77412,1,3.72,2.34,0,0,1,1,0,69,1,1.1,0.9
77413,1,11.49,3.677,0,0,1,1,0,69,1,1.1,0.9
77414,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77415,1,0,0,0,-87.3610305251,1,1,0,345,1,1.1,0.9
77416,1,0,0,0,-32.9777490514,1,1,0,230,1,1.1,0.9
77417,1,0,0,0,-34.9320408403,1,1,0,138,1,1.1,0.9
77418,1,19.43,3.886,0,21.5791134305,1,1,0,69,1,1.1,0.9
77419,1,0,0,0,-31.8318671373,1,1,0,500,1,1.1,0.9
77420,1,7,81.54,0,0,1,1,0,69,1,1.1,0.9
77421,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77422,1,0,0,0,-16.0435047652,1,1,0,230,1,1.1,0.9
77423,1,0,0,0,85.8574020724,1,1,0,138,1,1.1,0.9
77424,1,15.41,4.777,0,0,1,1,0,69,1,1.1,0.9
77425,1,13.75,1.925,0,0,1,1,0,69,1,1.1,0.9
77426,1,8.21,2.94,0,0,1,1,0,69,1,1.1,0.9
77427,1,7.56,1.82,0,0,1,1,0,69,1,1.1,0.9
77428,1,56.82,13.637,0,43.2953343308,1,1,0,69,1,1.1,0.9
77429,1,36.31,6.536,0,13.722916717,1,1,0,69,1,1.1,0.9
77430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77431,1,53.98,6.41,0,0,1,1,0,69,1,1.1,0.9
77432,1,0,0,0,-199.959952934,1,1,0,500,1,1.1,0.9
77433,1,0,0,0,183.634691317,1,1,0,138,1,1.1,0.9
77434,1,82.77,26.486,0,0,1,1,0,69,1,1.1,0.9
77435,1,0,0,0,-199.995425606,1,1,0,345,1,1.1,0.9
77436,1,0,0,0,110.075441017,1,1,0,138,1,1.1,0.9
77437,1,39.27,10.76,0,0,1,1,0,69,1,1.1,0.9
77438,1,21.08,4.848,0,0,1,1,0,69,1,1.1,0.9
77439,1,9.76,1.757,0,0,1,1,0,69,1,1.1,0.9
77440,1,3.98,3.57,0,0,1,1,0,69,1,1.1,0.9
77441,1,19.18,5.946,0,0,1,1,0,69,1,1.1,0.9
77442,1,7.14,0.714,0,0,1,1,0,69,1,1.1,0.9
77443,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77444,1,10.93,9.15,0,0,1,1,0,69,1,1.1,0.9
77445,1,0,0,0,-22.2151320147,1,1,0,138,1,1.1,0.9
77446,1,0,0,0,-10.4018775962,1,1,0,345,1,1.1,0.9
77447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77448,1,11.49,1.73,0,0,1,1,0,69,1,1.1,0.9
77449,1,5.32,1.702,0,0,1,1,0,69,1,1.1,0.9
77450,1,0,0,0,12.3835976548,1,1,0,230,1,1.1,0.9
77451,1,18.44,2.95,0,0,1,1,0,69,1,1.1,0.9
77452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77453,1,22.39,5.88,0,0,1,1,0,69,1,1.1,0.9
77454,1,7.03,5.53,0,0,1,1,0,69,1,1.1,0.9
77455,1,8.32,1.997,0,0,1,1,0,69,1,1.1,0.9
77456,1,5.86,1.465,0,0,1,1,0,69,1,1.1,0.9
77457,1,10.59,3.283,0,0,1,1,0,69,1,1.1,0.9
77458,1,11.36,4.43,0,0,1,1,0,69,1,1.1,0.9
77459,1,8.26,0.991,0,0,1,1,0,69,1,1.1,0.9
77460,1,4.88,3.16,0,0,1,1,0,69,1,1.1,0.9
77461,1,3.35,2.32,0,0,1,1,0,69,1,1.1,0.9
77462,1,9.5,2.755,0,0,1,1,0,69,1,1.1,0.9
77463,1,20.74,2.281,0,0,1,1,0,69,1,1.1,0.9
77464,1,6.45,1.935,0,0,1,1,0,69,1,1.1,0.9
77465,1,16.24,4.872,0,0,1,1,0,69,1,1.1,0.9
77466,1,8.61,0.947,0,0,1,1,0,69,1,1.1,0.9
77467,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77469,1,31.61,8.851,0,0,1,1,0,69,1,1.1,0.9
77470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77471,1,12.13,4.61,0,0,1,1,0,69,1,1.1,0.9
77472,1,11.12,3.558,0,0,1,1,0,69,1,1.1,0.9
77473,1,11.88,3.1,0,0,1,1,0,69,1,1.1,0.9
77474,1,4.78,4.02,0,0,1,1,0,69,1,1.1,0.9
77475,1,2.13,1.81,0,0,1,1,0,69,1,1.1,0.9
77476,1,5.7,1.539,0,0,1,1,0,69,1,1.1,0.9
77477,1,9.06,4.08,0,0,1,1,0,69,1,1.1,0.9
77478,1,12.04,1.806,0,0,1,1,0,69,1,1.1,0.9
77479,1,20.48,6.349,0,0,1,1,0,69,1,1.1,0.9
77480,1,0,0,0,-73.0372124858,1,1,0,345,1,1.1,0.9
77481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77482,1,36.4,8.54,0,0,1,1,0,69,1,1.1,0.9
77483,1,4.78,0.813,0,0,1,1,0,69,1,1.1,0.9
77484,1,20.66,3.512,0,0,1,1,0,69,1,1.1,0.9
77485,1,16.65,1.998,0,0,1,1,0,69,1,1.1,0.9
77486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77487,1,8.7,17.21,0,0,1,1,0,69,1,1.1,0.9
77488,1,12.63,7.09,0,0,1,1,0,69,1,1.1,0.9
77489,1,7.09,6.85,0,0,1,1,0,69,1,1.1,0.9
77490,1,21.34,5.762,0,0,1,1,0,69,1,1.1,0.9
77491,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77492,1,39.53,8.697,0,0,1,1,0,69,1,1.1,0.9
77493,1,20.81,2.39,0,0,1,1,0,69,1,1.1,0.9
77494,1,14.59,1.66,0,0,1,1,0,69,1,1.1,0.9
77495,1,6.76,7.04,0,0,1,1,0,69,1,1.1,0.9
77496,1,12.06,2.412,0,0,1,1,0,69,1,1.1,0.9
77497,1,3.01,0.933,0,0,1,1,0,69,1,1.1,0.9
77498,1,0,0,0,-13.8072958835,1,1,0,138,1,1.1,0.9
77499,1,3.73,0.485,0,0,1,1,0,69,1,1.1,0.9
77500,1,10.81,3.135,0,0,1,1,0,69,1,1.1,0.9
77501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77502,1,6.43,1.86,0,0,1,1,0,69,1,1.1,0.9
77503,1,4.97,1.54,0,0,1,1,0,69,1,1.1,0.9
77504,1,0,0,0,0,1,1,0,230,1,1.1,0.9
