bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
77505,1,10.74,3.007,0,0,1,1,0,69,1,1.1,0.9
77506,1,6.36,3.73,0,0,1,1,0,69,1,1.1,0.9
77507,1,17.29,6.23,0,0,1,1,0,69,1,1.1,0.9
77508,1,0,0,0,-48.1823874139,1,1,0,138,1,1.1,0.9
77509,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77510,1,0,0,0,-105.085178869,1,1,0,230,1,1.1,0.9
77511,1,17.02,12.28,0,0,1,1,0,69,1,1.1,0.9
77512,1,9.88,1.877,0,0,1,1,0,69,1,1.1,0.9
77513,1,21.74,2.48,0,0,1,1,0,69,1,1.1,0.9
77514,1,7.66,6.05,0,0,1,1,0,69,1,1.1,0.9
77515,1,26.52,3.448,0,0,1,1,0,69,1,1.1,0.9
77516,1,21.04,6.62,0,0,1,1,0,69,1,1.1,0.9
77517,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77518,1,0,0,0,129.324910241,1,1,0,138,1,1.1,0.9
77519,1,40.29,4.029,0,0,1,1,0,69,1,1.1,0.9
77520,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77521,1,23.07,6.69,0,0,1,1,0,69,1,1.1,0.9
77522,1,14.35,2.583,0,0,1,1,0,69,1,1.1,0.9
77523,1,97.02,22.315,0,30.3627795698,1,1,0,69,1,1.1,0.9
77524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77525,1,27.03,12.63,0,0,1,1,0,69,1,1.1,0.9
77526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77527,1,18.28,3.839,0,0,1,1,0,69,1,1.1,0.9
77528,1,8.16,4.09,0,0,1,1,0,69,1,1.1,0.9
77529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77530,1,14.74,2.358,0,0,1,1,0,69,1,1.1,0.9
77531,1,13.77,4.544,0,0,1,1,0,69,1,1.1,0.9
77532,1,19.54,2.149,0,0,1,1,0,69,1,1.1,0.9
77533,1,9.2,2.3,0,0,1,1,0,69,1,1.1,0.9
77534,1,48.2,8.676,0,19.1896178708,1,1,0,69,1,1.1,0.9
77535,1,6.98,1.96,0,0,1,1,0,69,1,1.1,0.9
77536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77538,1,11.42,5.01,0,0,1,1,0,69,1,1.1,0.9
77539,1,22.27,3.84,0,0,1,1,0,69,1,1.1,0.9
77540,1,11.63,2.791,0,0,1,1,0,69,1,1.1,0.9
77541,1,9.48,5.03,0,0,1,1,0,69,1,1.1,0.9
77542,1,20.75,10.56,0,0,1,1,0,69,1,1.1,0.9
77543,1,6.51,0.911,0,0,1,1,0,69,1,1.1,0.9
77544,1,2.24,0.739,0,0,1,1,0,69,1,1.1,0.9
77545,1,7.08,13.77,0,0,1,1,0,69,1,1.1,0.9
77546,1,0,0,0,-399.996048184,1,1,0,500,1,1.1,0.9
77547,1,0,0,0,-60.2525162946,1,1,0,230,1,1.1,0.9
77548,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77549,1,10.8,2.09,0,0,1,1,0,69,1,1.1,0.9
77550,1,3.33,2.96,0,0,1,1,0,69,1,1.1,0.9
77551,1,0,0,0,-254.00856058,1,1,0,500,1,1.1,0.9
77552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77553,1,24.12,6.271,0,0,1,1,0,69,1,1.1,0.9
77554,1,1.94,5.65,0,0,1,1,0,69,1,1.1,0.9
77555,1,5.96,1.609,0,0,1,1,0,69,1,1.1,0.9
77556,1,6.67,2.201,0,0,1,1,0,69,1,1.1,0.9
77557,1,15.16,3.6,0,0,1,1,0,69,1,1.1,0.9
77558,1,3.73,3.76,0,0,1,1,0,69,1,1.1,0.9
77559,1,5.52,0.994,0,0,1,1,0,69,1,1.1,0.9
77560,1,6.25,2.51,0,0,1,1,0,69,1,1.1,0.9
77561,1,8.31,23.01,0,0,1,1,0,69,1,1.1,0.9
77562,1,16.98,2.377,0,0,1,1,0,69,1,1.1,0.9
77563,1,11.12,2.4,0,0,1,1,0,69,1,1.1,0.9
77564,1,4.48,1.85,0,0,1,1,0,69,1,1.1,0.9
77565,1,6.61,3.35,0,0,1,1,0,69,1,1.1,0.9
77566,1,8.89,2.53,0,0,1,1,0,69,1,1.1,0.9
77567,1,5.65,3.6,0,0,1,1,0,69,1,1.1,0.9
77568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77569,1,15.82,2.057,0,0,1,1,0,69,1,1.1,0.9
77570,1,7.15,1.788,0,0,1,1,0,69,1,1.1,0.9
77571,1,12.8,2.56,0,0,1,1,0,69,1,1.1,0.9
77572,1,0,0,0,187.623511958,1,1,0,138,1,1.1,0.9
77573,1,30.39,9.421,0,0,1,1,0,69,1,1.1,0.9
77574,1,0,0,0,-199.864878478,1,1,0,500,1,1.1,0.9
77575,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77577,1,60.81,9.121,0,0,1,1,0,69,1,1.1,0.9
77578,1,9.03,1.66,0,0,1,1,0,69,1,1.1,0.9
77579,1,6.94,3.24,0,0,1,1,0,69,1,1.1,0.9
77580,1,4.9,1.47,0,0,1,1,0,69,1,1.1,0.9
77581,1,12.56,1.507,0,0,1,1,0,69,1,1.1,0.9
77582,1,6.16,1.86,0,0,1,1,0,69,1,1.1,0.9
77583,1,5.62,12.18,0,0,1,1,0,69,1,1.1,0.9
77584,1,4.18,1.7,0,0,1,1,0,69,1,1.1,0.9
77585,1,15.09,4.527,0,0,1,1,0,69,1,1.1,0.9
77586,1,18.77,6.194,0,0,1,1,0,69,1,1.1,0.9
77587,1,9.38,1.83,0,0,1,1,0,69,1,1.1,0.9
77588,1,0,0,0,-122.683487267,1,1,0,345,1,1.1,0.9
77589,1,0,0,0,57.381985882,1,1,0,138,1,1.1,0.9
77590,1,55.09,13.772,0,0,1,1,0,69,1,1.1,0.9
77591,1,3.95,1.72,0,0,1,1,0,69,1,1.1,0.9
77592,1,11.28,5.52,0,0,1,1,0,69,1,1.1,0.9
77593,1,2.83,2.33,0,0,1,1,0,69,1,1.1,0.9
77594,1,5.66,2.63,0,0,1,1,0,69,1,1.1,0.9
77595,1,6.68,2.071,0,0,1,1,0,69,1,1.1,0.9
77596,1,10.86,2.281,0,0,1,1,0,69,1,1.1,0.9
77597,1,14.43,1.79,0,0,1,1,0,69,1,1.1,0.9
77598,1,7.78,1.945,0,0,1,1,0,69,1,1.1,0.9
77599,1,3.79,8.87,0,0,1,1,0,69,1,1.1,0.9
77600,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77601,1,0,0,0,199.999516022,1,1,0,138,1,1.1,0.9
77602,1,19.8,5.148,0,0,1,1,0,69,1,1.1,0.9
77603,1,7.38,2.435,0,0,1,1,0,69,1,1.1,0.9
77604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77605,1,7.7,2.95,0,0,1,1,0,69,1,1.1,0.9
77606,1,7.03,1.25,0,0,1,1,0,69,1,1.1,0.9
77607,1,4.58,7.59,0,0,1,1,0,69,1,1.1,0.9
77608,1,12.22,2.444,0,0,1,1,0,69,1,1.1,0.9
77609,1,0,0,0,9.63542564057,1,1,0,138,1,1.1,0.9
77610,1,20.59,10.19,0,0,1,1,0,69,1,1.1,0.9
77611,1,4.29,1.63,0,0,1,1,0,69,1,1.1,0.9
77612,1,24.15,3.381,0,0,1,1,0,69,1,1.1,0.9
77613,1,2.71,1.75,0,0,1,1,0,69,1,1.1,0.9
77614,1,5.43,0.977,0,0,1,1,0,69,1,1.1,0.9
77615,1,18.37,2.021,0,36.422615364,1,1,0,69,1,1.1,0.9
77616,1,3.76,1.241,0,0,1,1,0,69,1,1.1,0.9
77617,1,5.67,1.077,0,0,1,1,0,69,1,1.1,0.9
77618,1,5.91,1.596,0,0,1,1,0,69,1,1.1,0.9
77619,1,5.3,1.696,0,0,1,1,0,69,1,1.1,0.9
77620,1,12.42,2.111,0,0,1,1,0,69,1,1.1,0.9
77621,1,2.07,0.435,0,0,1,1,0,69,1,1.1,0.9
77622,1,15.49,1.704,0,0,1,1,0,69,1,1.1,0.9
77623,1,12.76,2.424,0,0,1,1,0,69,1,1.1,0.9
77624,1,4.65,0.883,0,0,1,1,0,69,1,1.1,0.9
77625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77629,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77631,1,0,0,0,-70.8878952739,1,1,0,345,1,1.1,0.9
77632,1,0,0,0,20.704294729,1,1,0,138,1,1.1,0.9
77633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77634,1,16.42,1.76,0,0,1,1,0,69,1,1.1,0.9
77635,1,5.67,3.41,0,0,1,1,0,69,1,1.1,0.9
77636,1,12.01,3.843,0,0,1,1,0,69,1,1.1,0.9
77637,1,25.89,2.9,0,0,1,1,0,69,1,1.1,0.9
77638,1,22.26,2.449,0,0,1,1,0,69,1,1.1,0.9
77639,1,20.22,5.46,0,0,1,1,0,69,1,1.1,0.9
77640,1,2.82,15.12,0,0,1,1,0,69,1,1.1,0.9
77641,1,13.36,5.83,0,0,1,1,0,69,1,1.1,0.9
77642,1,13.65,4.74,0,0,1,1,0,69,1,1.1,0.9
77643,1,8.27,1.24,0,0,1,1,0,69,1,1.1,0.9
77644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77645,1,6.52,0.84,0,0,1,1,0,69,1,1.1,0.9
77646,1,10.07,1.02,0,0,1,1,0,69,1,1.1,0.9
77647,1,0,0,0,-66.5778142023,1,1,0,345,1,1.1,0.9
77648,1,24.8,3.04,0,0,1,1,0,69,1,1.1,0.9
77649,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77651,1,22.23,7.18,0,0,1,1,0,69,1,1.1,0.9
77652,1,2.03,0.61,0,0,1,1,0,69,1,1.1,0.9
77653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77654,1,7.02,5.25,0,0,1,1,0,69,1,1.1,0.9
77655,1,4.9,0.735,0,0,1,1,0,69,1,1.1,0.9
77656,1,5.98,0.658,0,0,1,1,0,69,1,1.1,0.9
77657,1,21.11,5.7,0,0,1,1,0,69,1,1.1,0.9
77658,1,11.61,4.18,0,0,1,1,0,69,1,1.1,0.9
77659,1,7.05,2.256,0,2.58259543388,1,1,0,69,1,1.1,0.9
77660,1,8.02,3.74,0,0,1,1,0,69,1,1.1,0.9
77661,1,33.41,8.018,0,22.7533847845,1,1,0,69,1,1.1,0.9
77662,1,7.01,0.911,0,0,1,1,0,69,1,1.1,0.9
77663,1,4.1,0.574,0,0,1,1,0,69,1,1.1,0.9
77664,1,10.58,3.068,0,0,1,1,0,69,1,1.1,0.9
77665,1,13.03,2.345,0,0,1,1,0,69,1,1.1,0.9
77666,1,0,0,0,-10.1656366528,1,1,0,138,1,1.1,0.9
77667,1,14.38,2.445,0,0,1,1,0,69,1,1.1,0.9
77668,1,14.39,5.54,0,0,1,1,0,69,1,1.1,0.9
77669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77670,1,0,0,0,120.406647589,1,1,0,138,1,1.1,0.9
77671,1,23.1,3.927,0,0,1,1,0,69,1,1.1,0.9
77672,1,7.42,2.67,0,0,1,1,0,69,1,1.1,0.9
77673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77674,1,11.8,3.776,0,13.0603610513,1,1,0,69,1,1.1,0.9
77675,1,3.74,0.935,0,0,1,1,0,69,1,1.1,0.9
77676,1,29.39,4.702,0,0,1,1,0,69,1,1.1,0.9
77677,1,0,0,0,-9.74639769929,1,1,0,230,1,1.1,0.9
77678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77679,1,11.11,2.555,0,0,1,1,0,69,1,1.1,0.9
77680,1,8.21,2.052,0,0,1,1,0,69,1,1.1,0.9
77681,1,15.03,2.856,0,0,1,1,0,69,1,1.1,0.9
77682,1,0,0,0,-8.79974544951,1,1,0,138,1,1.1,0.9
77683,1,13.42,9.71,0,0,1,1,0,69,1,1.1,0.9
77684,1,3.13,2.93,0,0,1,1,0,69,1,1.1,0.9
77685,1,8.14,2.48,0,0,1,1,0,69,1,1.1,0.9
77686,1,0,0,0,-22.2487424911,1,1,0,138,1,1.1,0.9
77687,1,4.35,0.522,0,0,1,1,0,69,1,1.1,0.9
77688,1,21.84,2.839,0,0,1,1,0,69,1,1.1,0.9
77689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77690,1,11.7,8.08,0,0,1,1,0,69,1,1.1,0.9
77691,1,7.14,1.285,0,0,1,1,0,69,1,1.1,0.9
77692,1,7.77,1.632,0,0,1,1,0,69,1,1.1,0.9
77693,1,21.27,6.594,0,0,1,1,0,69,1,1.1,0.9
77694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77695,1,0,0,0,-38.9628129945,1,1,0,138,1,1.1,0.9
77696,1,13.43,4.08,0,0,1,1,0,69,1,1.1,0.9
77697,1,8.67,4.86,0,0,1,1,0,69,1,1.1,0.9
77698,1,7.18,2.29,0,0,1,1,0,69,1,1.1,0.9
77699,1,16.23,2.99,0,0,1,1,0,69,1,1.1,0.9
77700,1,9.38,2.75,0,0,1,1,0,69,1,1.1,0.9
77701,1,15.07,3.75,0,0,1,1,0,69,1,1.1,0.9
77702,1,1.78,0.267,0,0,1,1,0,69,1,1.1,0.9
77703,1,7.52,1.429,0,0,1,1,0,69,1,1.1,0.9
77704,1,9.77,1.71,0,0,1,1,0,69,1,1.1,0.9
77705,1,1.37,0.37,0,0,1,1,0,69,1,1.1,0.9
77706,1,18.07,5.421,0,0,1,1,0,69,1,1.1,0.9
77707,1,6.84,1.573,0,0,1,1,0,69,1,1.1,0.9
77708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77709,1,20.51,5.333,0,0,1,1,0,69,1,1.1,0.9
77710,1,15.74,4.879,0,0,1,1,0,69,1,1.1,0.9
77711,1,3.49,3.55,0,0,1,1,0,69,1,1.1,0.9
77712,1,0,0,0,-88.6158587964,1,1,0,230,1,1.1,0.9
77713,1,25.09,5.02,0,0,1,1,0,69,1,1.1,0.9
77714,1,7.77,1.48,0,0,1,1,0,69,1,1.1,0.9
77715,1,0,0,0,-99.3308005828,1,1,0,345,1,1.1,0.9
77716,1,0,0,0,-48.4324206005,1,1,0,138,1,1.1,0.9
77717,1,26.41,3.962,0,0,1,1,0,69,1,1.1,0.9
77718,1,0,0,0,-46.5880464276,1,1,0,345,1,1.1,0.9
77719,1,6.57,1.971,0,0,1,1,0,69,1,1.1,0.9
77720,1,25.88,4.4,0,0,1,1,0,69,1,1.1,0.9
77721,1,0,0,0,-95.0504250716,1,1,0,500,1,1.1,0.9
77722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77723,1,8.24,4.35,0,0,1,1,0,69,1,1.1,0.9
77724,1,0,0,0,199.992615494,1,1,0,138,1,1.1,0.9
77725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77726,1,0,0,0,82.7153607647,1,1,0,138,1,1.1,0.9
77727,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77729,1,11.39,3.72,0,0,1,1,0,69,1,1.1,0.9
77730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77732,1,10.07,3.28,0,0,1,1,0,69,1,1.1,0.9
77733,1,5.37,0.805,0,0,1,1,0,69,1,1.1,0.9
77734,1,11.02,3.306,0,0,1,1,0,69,1,1.1,0.9
77735,1,9.38,1.876,0,0,1,1,0,69,1,1.1,0.9
77736,1,9.87,1.086,0,0,1,1,0,69,1,1.1,0.9
77737,1,7.6,1.12,0,0,1,1,0,69,1,1.1,0.9
77738,1,35.03,3.853,0,20.9731223288,1,1,0,69,1,1.1,0.9
77739,1,2.15,0.516,0,0,1,1,0,69,1,1.1,0.9
77740,1,8.32,6.37,0,0,1,1,0,69,1,1.1,0.9
77741,1,0,0,0,92.0013520458,1,1,0,138,1,1.1,0.9
77742,1,5.98,8.83,0,0,1,1,0,69,1,1.1,0.9
77743,1,7.98,2.075,0,0,1,1,0,69,1,1.1,0.9
77744,1,4.37,5.33,0,0,1,1,0,69,1,1.1,0.9
77745,1,5.83,1.97,0,0,1,1,0,69,1,1.1,0.9
77746,1,10.94,1.75,0,0,1,1,0,69,1,1.1,0.9
77747,1,8.93,2.947,0,0,1,1,0,69,1,1.1,0.9
77748,1,14.16,4.248,0,0,1,1,0,69,1,1.1,0.9
77749,1,10.8,3.132,0,0,1,1,0,69,1,1.1,0.9
77750,1,13.61,1.52,0,0,1,1,0,69,1,1.1,0.9
77751,1,0,0,0,-32.5634619446,1,1,0,230,1,1.1,0.9
77752,1,0,0,0,199.995052101,1,1,0,138,1,1.1,0.9
77753,1,36.37,6.547,0,0,1,1,0,69,1,1.1,0.9
77754,1,5.18,2.11,0,0,1,1,0,69,1,1.1,0.9
77755,1,8.93,2.232,0,0,1,1,0,69,1,1.1,0.9
77756,1,21.38,3.635,0,0,1,1,0,69,1,1.1,0.9
77757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77758,1,13.23,9.26,0,0,1,1,0,69,1,1.1,0.9
77759,1,15.04,4.963,0,0,1,1,0,69,1,1.1,0.9
77760,1,6.98,0.838,0,0,1,1,0,69,1,1.1,0.9
77761,1,13,4.16,0,0,1,1,0,69,1,1.1,0.9
77762,1,7.51,3.96,0,0,1,1,0,69,1,1.1,0.9
77763,1,6.33,1.05,0,0,1,1,0,69,1,1.1,0.9
77764,1,6.81,3.08,0,0,1,1,0,69,1,1.1,0.9
77765,1,7.97,1.514,0,0,1,1,0,69,1,1.1,0.9
77766,1,7.74,3.34,0,0,1,1,0,69,1,1.1,0.9
77767,1,3,2.84,0,0,1,1,0,69,1,1.1,0.9
77768,1,12.83,1.78,0,0,1,1,0,69,1,1.1,0.9
77769,1,7.27,1.47,0,0,1,1,0,69,1,1.1,0.9
77770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77771,1,9.61,3.86,0,0,1,1,0,69,1,1.1,0.9
77772,1,4.04,1.08,0,0,1,1,0,69,1,1.1,0.9
77773,1,2.85,5.19,0,0,1,1,0,69,1,1.1,0.9
77774,1,7.09,9.38,0,0,1,1,0,69,1,1.1,0.9
77775,1,7.41,2.98,0,0,1,1,0,69,1,1.1,0.9
77776,1,7.28,2.01,0,0,1,1,0,69,1,1.1,0.9
77777,1,5.18,1.43,0,0,1,1,0,69,1,1.1,0.9
77778,1,12.1,3.146,0,0,1,1,0,69,1,1.1,0.9
77779,1,3.74,2.06,0,0,1,1,0,69,1,1.1,0.9
77780,1,1.98,0.594,0,0,1,1,0,69,1,1.1,0.9
77781,1,23.18,3.709,0,62.6068626598,1,1,0,69,1,1.1,0.9
77782,1,14.39,12.33,0,0,1,1,0,69,1,1.1,0.9
77783,1,17.33,2.426,0,0,1,1,0,69,1,1.1,0.9
77784,1,4.12,0.906,0,0,1,1,0,69,1,1.1,0.9
77785,1,7.57,4.54,0,0,1,1,0,69,1,1.1,0.9
77786,1,2.36,2.93,0,0,1,1,0,69,1,1.1,0.9
77787,1,15.75,9.73,0,0,1,1,0,69,1,1.1,0.9
77788,1,1.39,0.25,0,0,1,1,0,69,1,1.1,0.9
77789,1,15.68,3.45,0,0,1,1,0,69,1,1.1,0.9
77790,1,6.83,5.52,0,0,1,1,0,69,1,1.1,0.9
77791,1,2.79,1.97,0,0,1,1,0,69,1,1.1,0.9
77792,1,3.09,0.47,0,0,1,1,0,69,1,1.1,0.9
77793,1,14.48,4.344,0,0,1,1,0,69,1,1.1,0.9
77794,1,8.64,2.506,0,0,1,1,0,69,1,1.1,0.9
77795,1,9.1,0.92,0,0,1,1,0,69,1,1.1,0.9
77796,1,10.9,1.45,0,0,1,1,0,69,1,1.1,0.9
77797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77799,1,51.99,13.517,0,59.4940861178,1,1,0,69,1,1.1,0.9
77800,1,9.45,2.551,0,0,1,1,0,69,1,1.1,0.9
77801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77802,1,23.36,3.037,0,0,1,1,0,69,1,1.1,0.9
77803,1,3.06,3.34,0,0,1,1,0,69,1,1.1,0.9
77804,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77806,1,36.58,6.584,0,0,1,1,0,69,1,1.1,0.9
77807,1,6.15,4.06,0,0,1,1,0,69,1,1.1,0.9
77808,1,6.86,1.07,0,0,1,1,0,69,1,1.1,0.9
77809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77810,1,100.92,30.276,0,59.9178860477,1,1,0,69,1,1.1,0.9
77811,1,19.84,2.778,0,0,1,1,0,69,1,1.1,0.9
77812,1,3.65,5.64,0,0,1,1,0,69,1,1.1,0.9
77813,1,5.7,3.48,0,0,1,1,0,69,1,1.1,0.9
77814,1,17.22,3,0,0,1,1,0,69,1,1.1,0.9
77815,1,0,0,0,54.8542758993,1,1,0,500,1,1.1,0.9
77816,1,0,0,0,117.891682445,1,1,0,138,1,1.1,0.9
77817,1,4,6.35,0,0,1,1,0,69,1,1.1,0.9
77818,1,7.75,2.11,0,0,1,1,0,69,1,1.1,0.9
77819,1,8.35,3.59,0,0,1,1,0,69,1,1.1,0.9
77820,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77821,1,9.64,5.12,0,0,1,1,0,69,1,1.1,0.9
77822,1,0,0,0,-44.9511795875,1,1,0,345,1,1.1,0.9
77823,1,0,0,0,199.999172283,1,1,0,345,1,1.1,0.9
77824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77825,1,20.3,10,0,0,1,1,0,69,1,1.1,0.9
77826,1,14.72,6.49,0,0,1,1,0,69,1,1.1,0.9
77827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77828,1,10.33,8.66,0,0,1,1,0,69,1,1.1,0.9
77829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77830,1,6.88,7.97,0,0,1,1,0,69,1,1.1,0.9
77831,1,3.59,0.6,0,0,1,1,0,69,1,1.1,0.9
77832,1,6.11,4.43,0,0,1,1,0,69,1,1.1,0.9
77833,1,8.32,0.832,0,0,1,1,0,69,1,1.1,0.9
77834,1,4.75,1.472,0,0,1,1,0,69,1,1.1,0.9
77835,1,7.4,2.34,0,0,1,1,0,69,1,1.1,0.9
77836,1,0,0,0,-102.964113586,1,1,0,345,1,1.1,0.9
77837,1,11.29,7.27,0,0,1,1,0,69,1,1.1,0.9
77838,1,0,0,0,101.444988265,1,1,0,138,1,1.1,0.9
77839,1,9.4,1.974,0,0,1,1,0,69,1,1.1,0.9
77840,1,3.63,2.54,0,0,1,1,0,69,1,1.1,0.9
77841,1,6.12,1.43,0,0,1,1,0,69,1,1.1,0.9
77842,1,4.5,1.87,0,0,1,1,0,69,1,1.1,0.9
77843,1,11.23,3.594,0,0,1,1,0,69,1,1.1,0.9
77844,1,6.7,2.19,0,0,1,1,0,69,1,1.1,0.9
77845,1,5.17,1.69,0,0,1,1,0,69,1,1.1,0.9
77846,1,4.12,2.11,0,0,1,1,0,69,1,1.1,0.9
77847,1,4.19,1.26,0,0,1,1,0,69,1,1.1,0.9
77848,1,7.72,0.926,0,0,1,1,0,69,1,1.1,0.9
77849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77850,1,10.95,1.424,0,0,1,1,0,69,1,1.1,0.9
77851,1,9.59,1.63,0,0,1,1,0,69,1,1.1,0.9
77852,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77854,1,5.92,4.24,0,0,1,1,0,69,1,1.1,0.9
77855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77856,1,40.35,9.28,0,0,1,1,0,69,1,1.1,0.9
77857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77858,1,80.82,25.054,0,92.8444429176,1,1,0,69,1,1.1,0.9
77859,1,0,0,0,199.992789538,1,1,0,500,1,1.1,0.9
77860,1,147.44,55.21,0,0,1,1,0,69,1,1.1,0.9
77861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77862,1,17.46,4.1,0,0,1,1,0,69,1,1.1,0.9
77863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77864,1,171.82,37.8,0,129.488991828,1,1,0,69,1,1.1,0.9
77865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77867,1,5.37,1.34,0,0,1,1,0,69,1,1.1,0.9
77868,1,11.41,1.51,0,0,1,1,0,69,1,1.1,0.9
77869,1,8.47,3.27,0,0,1,1,0,69,1,1.1,0.9
77870,1,7.19,1.941,0,0,1,1,0,69,1,1.1,0.9
77871,1,0,0,0,63.2909234637,1,1,0,345,1,1.1,0.9
77872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77873,1,4.16,10.59,0,0,1,1,0,69,1,1.1,0.9
77874,1,6.57,2.19,0,0,1,1,0,69,1,1.1,0.9
77875,1,7.07,37.05,0,0,1,1,0,69,1,1.1,0.9
77876,1,5.51,41.95,0,0,1,1,0,69,1,1.1,0.9
77877,1,0,0,0,-30.0390282272,1,1,0,230,1,1.1,0.9
77878,1,9.95,1.393,0,0,1,1,0,69,1,1.1,0.9
77879,1,15.91,1.909,0,0,1,1,0,69,1,1.1,0.9
77880,1,2.72,22.24,0,0,1,1,0,69,1,1.1,0.9
77881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77882,1,26.23,3.41,0,0,1,1,0,69,1,1.1,0.9
77883,1,5.04,3.51,0,0,1,1,0,69,1,1.1,0.9
77884,1,14.08,3.238,0,0,1,1,0,69,1,1.1,0.9
77885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77886,1,25.76,3.349,0,0,1,1,0,69,1,1.1,0.9
77887,1,23.97,4.315,0,0,1,1,0,69,1,1.1,0.9
77888,1,3.59,13.62,0,0,1,1,0,69,1,1.1,0.9
77889,1,8.12,7.37,0,0,1,1,0,69,1,1.1,0.9
77890,1,18.71,6.174,0,0,1,1,0,69,1,1.1,0.9
77891,1,24.87,2.736,0,0,1,1,0,69,1,1.1,0.9
77892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77893,1,32.53,7.157,0,0,1,1,0,69,1,1.1,0.9
77894,1,0,0,0,-87.3518207792,1,1,0,345,1,1.1,0.9
77895,1,0,0,0,37.3060113411,1,1,0,138,1,1.1,0.9
77896,1,8.54,5.15,0,0,1,1,0,69,1,1.1,0.9
77897,1,22.96,6.199,0,0,1,1,0,69,1,1.1,0.9
77898,1,14.79,7.89,0,0,1,1,0,69,1,1.1,0.9
77899,1,6.97,11,0,0,1,1,0,69,1,1.1,0.9
77900,1,6.16,3.01,0,0,1,1,0,69,1,1.1,0.9
77901,1,5.81,2.84,0,0,1,1,0,69,1,1.1,0.9
77902,1,16.18,3.58,0,0,1,1,0,69,1,1.1,0.9
77903,1,14.84,2.02,0,0,1,1,0,69,1,1.1,0.9
77904,1,10.92,5.25,0,0,1,1,0,69,1,1.1,0.9
77905,1,13.22,6.05,0,0,1,1,0,69,1,1.1,0.9
77906,1,9.99,3.53,0,0,1,1,0,69,1,1.1,0.9
77907,1,4.04,0.444,0,0,1,1,0,69,1,1.1,0.9
77908,1,2.22,6.4,0,0,1,1,0,69,1,1.1,0.9
77909,1,8.51,6.3,0,0,1,1,0,69,1,1.1,0.9
77910,1,7.34,6.87,0,0,1,1,0,69,1,1.1,0.9
77911,1,1.6,0.16,0,0,1,1,0,69,1,1.1,0.9
77912,1,7.99,1.59,0,0,1,1,0,69,1,1.1,0.9
77913,1,9.88,1.087,0,0,1,1,0,69,1,1.1,0.9
77914,1,20.95,2.095,0,23.4512435435,1,1,0,69,1,1.1,0.9
77915,1,5.58,0.85,0,0,1,1,0,69,1,1.1,0.9
77916,1,4.15,1.162,0,0,1,1,0,69,1,1.1,0.9
77917,1,11.83,3.312,0,0,1,1,0,69,1,1.1,0.9
77918,1,6.55,0.75,0,0,1,1,0,69,1,1.1,0.9
77919,1,12.1,1.331,0,0,1,1,0,69,1,1.1,0.9
77920,1,18.5,5.18,0,0,1,1,0,69,1,1.1,0.9
77921,1,4.79,4.1,0,0,1,1,0,69,1,1.1,0.9
77922,1,6.49,1.168,0,0,1,1,0,69,1,1.1,0.9
77923,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77924,1,8.83,6.42,0,0,1,1,0,69,1,1.1,0.9
77925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77926,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77929,1,5.86,4.67,0,0,1,1,0,69,1,1.1,0.9
77930,1,4.75,4.29,0,0,1,1,0,69,1,1.1,0.9
77931,1,1.57,2.86,0,0,1,1,0,69,1,1.1,0.9
77932,1,5.25,4.49,0,0,1,1,0,69,1,1.1,0.9
77933,1,18.47,3.02,0,0,1,1,0,69,1,1.1,0.9
77934,1,5.71,0.799,0,13.9644169603,1,1,0,69,1,1.1,0.9
77935,1,0,0,0,-10.6875568859,1,1,0,138,1,1.1,0.9
77936,1,5.07,0.507,0,0,1,1,0,69,1,1.1,0.9
77937,1,0,0,0,-52.6761161428,1,1,0,138,1,1.1,0.9
77938,1,20.56,4.47,0,0,1,1,0,69,1,1.1,0.9
77939,1,5.02,1.155,0,0,1,1,0,69,1,1.1,0.9
77940,1,16.87,2.46,0,0,1,1,0,69,1,1.1,0.9
77941,1,9.72,2.916,0,0,1,1,0,69,1,1.1,0.9
77942,1,11.31,1.244,0,0,1,1,0,69,1,1.1,0.9
77943,1,12.77,3.32,0,0,1,1,0,69,1,1.1,0.9
77944,1,8.36,1.338,0,0,1,1,0,69,1,1.1,0.9
77945,1,7.39,3.16,0,0,1,1,0,69,1,1.1,0.9
77946,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77947,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77948,1,14.42,2.596,0,0,1,1,0,69,1,1.1,0.9
77949,1,4.78,4.09,0,0,1,1,0,69,1,1.1,0.9
77950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77951,1,11.57,1.157,0,0,1,1,0,69,1,1.1,0.9
77952,1,9.76,3.19,0,0,1,1,0,69,1,1.1,0.9
77953,1,7.32,4.74,0,0,1,1,0,69,1,1.1,0.9
77954,1,13.71,4.524,0,0,1,1,0,69,1,1.1,0.9
77955,1,12.37,3.216,0,0,1,1,0,69,1,1.1,0.9
77956,1,7.33,0.88,0,0,1,1,0,69,1,1.1,0.9
77957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77958,1,53.097,16.91,0,0,1,1,0,69,1,1.1,0.9
77959,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77961,1,11.4,2.77,0,0,1,1,0,69,1,1.1,0.9
77962,1,162.118,51.63,0,0,1,1,0,69,1,1.1,0.9
77963,1,13.596,4.33,0,0,1,1,0,69,1,1.1,0.9
77964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77965,1,0,0,0,0,1,1,0,69,1,1.1,0.9
77966,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77967,2,0,0,0,0,1,1,0,138,2,1.1,0.9
77968,1,4.522,1.44,0,0,1,1,0,69,1,1.1,0.9
77969,1,7.442,2.37,0,0,1,1,0,69,1,1.1,0.9
77970,1,0,0,0,0,1,1,0,69,1,1.1,0.9
77971,1,9.483,3.02,0,0,1,1,0,69,1,1.1,0.9
77972,1,9.546,3.04,0,0,1,1,0,69,1,1.1,0.9
77973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77974,1,0,0,0,0,1,1,0,69,2,1.1,0.9
77975,1,33.975,10.82,0,0,1,1,0,69,2,1.1,0.9
77976,2,34.414,10.96,0,0,1,1,0,69,2,1.1,0.9
77977,1,16.077,5.12,0,0,1,1,0,69,1,1.1,0.9
77978,1,46.001,14.65,0,0,1,1,0,69,1,1.1,0.9
77979,1,13.659,4.35,0,0,1,1,0,69,1,1.1,0.9
77980,1,5.683,1.81,0,0,1,1,0,69,1,1.1,0.9
77981,1,13.753,4.38,0,0,1,1,0,69,1,1.1,0.9
77982,1,2.512,0.8,0,0,1,1,0,69,1,1.1,0.9
77983,1,7.285,2.32,0,0,1,1,0,69,2,1.1,0.9
77984,1,12.8,3.63,0,0,1,1,0,69,2,1.1,0.9
77985,1,0,0,0,0,1,1,0,69,2,1.1,0.9
77986,2,18.683,5.95,0,0,1,1,0,69,2,1.1,0.9
77987,1,6.343,2.02,0,0,1,1,0,69,1,1.1,0.9
77988,1,180.864,57.6,0,0,1,1,0,69,1,1.1,0.9
77989,1,33.912,10.8,0,0,1,1,0,69,2,1.1,0.9
77990,1,48.419,15.42,0,0,1,1,0,69,2,1.1,0.9
77991,1,0,0,0,0,1,1,0,69,2,1.1,0.9
77992,1,13.094,4.17,0,0,1,1,0,69,1,1.1,0.9
77993,1,8.98,2.86,0,0,1,1,0,69,1,1.1,0.9
77994,1,9.577,3.05,0,0,1,1,0,69,1,1.1,0.9
77995,1,20.567,6.55,0,0,1,1,0,69,2,1.1,0.9
77996,1,6.688,2.13,0,0,1,1,0,69,1,1.1,0.9
77998,1,33.347,10.62,0,0,1,1,0,69,2,1.1,0.9
77999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78002,1,0,0,0,0,1,1,0,69,2,1.1,0.9
78003,1,0,0,0,0,1,1,0,69,2,1.1,0.9
78004,2,20.473,6.52,0,0,1,1,0,69,2,1.1,0.9
78005,1,61.31,13.22,0,0,1,1,0,69,1,1.1,0.9
78006,1,23.33,7.43,0,0,1,1,0,69,2,1.1,0.9
78007,2,4.836,1.54,0,0,1,1,0,69,2,1.1,0.9
78008,1,23.142,7.37,0,0,1,1,0,69,1,1.1,0.9
78009,1,3.328,1.06,0,0,1,1,0,69,1,1.1,0.9
78010,1,12.529,3.99,0,0,1,1,0,69,2,1.1,0.9
78011,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78012,1,22.671,7.22,0,0,1,1,0,69,2,1.1,0.9
78013,2,76.804,24.46,0,0,1,1,0,69,2,1.1,0.9
78014,2,231.481,73.72,0,0,1,1,0,69,2,1.1,0.9
78015,1,13.062,4.16,0,0,1,1,0,69,1,1.1,0.9
78016,1,8.038,2.56,0,0,1,1,0,69,1,1.1,0.9
78017,1,18.055,5.75,0,0,1,1,0,69,2,1.1,0.9
78019,1,1.225,0.39,0,0,1,1,0,69,2,1.1,0.9
78020,2,0.22,0.07,0,0,1,1,0,69,2,1.1,0.9
78021,1,0,0,0,0,1,1,0,500,1,1.1,0.9
78022,2,0,0,0,0,1,1,0,500,2,1.1,0.9
78023,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78025,1,48.45,15.43,0,0,1,1,0,69,1,1.1,0.9
78026,2,0,0,0,0,1,1,0,345,2,1.1,0.9
78027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78028,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78031,1,20.41,6.5,0,0,1,1,0,69,1,1.1,0.9
78032,2,0,0,0,0,1,1,0,345,2,1.1,0.9
78033,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78035,2,0,0,0,0,1,1,0,500,2,1.1,0.9
78036,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78040,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78042,1,11.649,3.71,0,0,1,1,0,69,1,1.1,0.9
78043,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78045,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78046,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78048,1,9.765,3.11,0,0,1,1,0,69,1,1.1,0.9
78049,1,29.076,9.26,0,0,1,1,0,69,1,1.1,0.9
78050,1,172.606,54.97,0,0,1,1,0,69,1,1.1,0.9
78051,2,0,0,0,0,1,1,0,345,2,1.1,0.9
78052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78053,1,18.495,5.89,0,0,1,1,0,69,1,1.1,0.9
78054,1,18.432,5.87,0,0,1,1,0,69,1,1.1,0.9
78055,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78056,1,30.395,9.68,0,0,1,1,0,69,1,1.1,0.9
78057,1,0,0,0,0,1,1,0,500,1,1.1,0.9
78058,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78059,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78060,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78061,1,5.244,1.67,0,0,1,1,0,69,1,1.1,0.9
78062,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78063,1,38.559,12.28,0,0,1,1,0,69,1,1.1,0.9
78064,1,91.266,32.76,0,0,1,1,0,69,1,1.1,0.9
78065,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78068,1,8.478,2.7,0,0,1,1,0,69,1,1.1,0.9
78069,1,11.649,3.71,0,0,1,1,0,69,1,1.1,0.9
78070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78071,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78072,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78073,1,21.572,6.87,0,0,1,1,0,69,1,1.1,0.9
78074,2,0,0,0,0,1,1,0,500,2,1.1,0.9
78075,1,0,0,0,0,1,1,0,345,2,1.1,0.9
78076,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78077,1,171.758,54.7,0,0,1,1,0,69,1,1.1,0.9
78078,1,9.075,2.89,0,0,1,1,0,69,1,1.1,0.9
78079,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78080,1,23.267,7.41,0,0,1,1,0,69,1,1.1,0.9
78081,1,15.512,4.94,0,0,1,1,0,69,1,1.1,0.9
78082,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78083,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78084,1,14.3,3.74,0,0,1,1,0,69,1,1.1,0.9
78085,1,16.611,5.29,0,0,1,1,0,69,1,1.1,0.9
78086,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78087,1,28.134,8.96,0,0,1,1,0,69,1,1.1,0.9
78088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78090,1,5.84,1.86,0,0,1,1,0,69,1,1.1,0.9
78091,1,18.652,5.94,0,0,1,1,0,69,1,1.1,0.9
78092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78093,1,38.151,12.15,0,0,1,1,0,69,1,1.1,0.9
78094,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78095,1,51.245,16.32,0,0,1,1,0,69,1,1.1,0.9
78096,1,20.159,6.42,0,0,1,1,0,69,1,1.1,0.9
78097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78098,1,8.478,2.7,0,0,1,1,0,69,2,1.1,0.9
78099,1,168.084,53.53,0,0,1,1,0,69,1,1.1,0.9
78100,1,11.21,3.57,0,0,1,1,0,69,1,1.1,0.9
78101,1,23.016,7.33,0,0,1,1,0,69,2,1.1,0.9
78102,1,0,0,0,0,1,1,0,230,2,1.1,0.9
78103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78104,1,9.42,3,0,0,1,1,0,69,1,1.1,0.9
78105,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78106,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78107,1,48.168,15.34,0,0,1,1,0,69,1,1.1,0.9
78108,1,14.287,4.55,0,0,1,1,0,69,1,1.1,0.9
78109,1,0,0,0,0,1,1,0,500,1,1.1,0.9
78110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78111,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78112,1,13.502,4.3,0,0,1,1,0,69,1,1.1,0.9
78113,1,78.312,24.94,0,0,1,1,0,69,1,1.1,0.9
78114,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78115,1,24.304,7.74,0,0,1,1,0,69,1,1.1,0.9
78116,1,7.473,2.38,0,0,1,1,0,69,1,1.1,0.9
78117,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78118,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78119,1,20.316,6.47,0,0,1,1,0,69,1,1.1,0.9
78120,1,0,0,0,0,1,1,0,345,2,1.1,0.9
78121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78122,1,21.352,6.8,0,0,1,1,0,69,1,1.1,0.9
78123,1,0,0,0,0,1,1,0,345,2,1.1,0.9
78124,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78125,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78126,1,0,0,0,0,1,1,0,500,1,1.1,0.9
78127,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78128,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78129,1,31.714,10.1,0,0,1,1,0,69,1,1.1,0.9
78130,1,10.613,3.38,0,0,1,1,0,69,1,1.1,0.9
78131,1,16.893,5.38,0,0,1,1,0,69,1,1.1,0.9
78132,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78133,1,0,0,0,0,1,1,0,69,2,1.1,0.9
78134,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78135,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78137,1,20.724,6.6,0,0,1,1,0,69,1,1.1,0.9
78138,1,60.414,19.24,0,0,1,1,0,69,1,1.1,0.9
78139,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78141,1,49.11,15.64,0,0,1,1,0,69,1,1.1,0.9
78142,1,29.736,9.47,0,0,1,1,0,69,1,1.1,0.9
78143,1,0,0,0,0,1,1,0,345,2,1.1,0.9
78144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78145,1,58.53,18.64,0,0,1,1,0,69,1,1.1,0.9
78146,1,1.413,0.45,0,0,1,1,0,69,1,1.1,0.9
78147,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78148,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78149,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78150,1,6.877,2.19,0,0,1,1,0,69,1,1.1,0.9
78151,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78152,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78153,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78154,1,66.285,21.11,0,0,1,1,0,69,1,1.1,0.9
78155,1,59.158,18.84,0,0,1,1,0,69,1,1.1,0.9
78156,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78157,1,37.397,11.91,0,0,1,1,0,69,1,1.1,0.9
78158,2,0,0,0,0,1,1,0,345,2,1.1,0.9
78159,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78160,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78161,2,2.92,0.93,0,0,1,1,0,69,2,1.1,0.9
78162,1,0,0,0,0,1,1,0,69,2,1.1,0.9
78164,1,16.359,5.21,0,0,1,1,0,69,1,1.1,0.9
78165,1,9.357,2.98,0,0,1,1,0,69,1,1.1,0.9
78166,1,10.079,3.21,0,0,1,1,0,69,1,1.1,0.9
78167,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78169,1,10.613,3.38,0,0,1,1,0,69,1,1.1,0.9
78170,1,171.224,54.53,0,0,1,1,0,69,1,1.1,0.9
78171,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78172,1,16.202,5.16,0,0,1,1,0,69,1,1.1,0.9
78173,2,0,0,0,0,1,1,0,230,2,1.1,0.9
78174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78175,1,9.734,3.1,0,0,1,1,0,69,1,1.1,0.9
78176,1,4.804,1.53,0,0,1,1,0,69,1,1.1,0.9
78177,1,33.629,10.71,0,0,1,1,0,69,1,1.1,0.9
78178,1,17.647,5.62,0,0,1,1,0,69,2,1.1,0.9
78179,1,8.038,2.56,0,0,1,1,0,69,1,1.1,0.9
78180,1,6.06,1.93,0,0,1,1,0,69,1,1.1,0.9
78181,1,0,0,0,0,1,1,0,500,2,1.1,0.9
78182,1,215.153,68.52,0,0,1,1,0,69,1,1.1,0.9
78183,1,12.12,3.86,0,0,1,1,0,69,1,1.1,0.9
78184,1,23.46,7.84,0,0,1,1,0,69,1,1.1,0.9
78185,1,17.207,5.48,0,0,1,1,0,69,1,1.1,0.9
78186,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78187,1,1.884,0.6,0,0,1,1,0,69,1,1.1,0.9
78188,2,0,0,0,0,1,1,0,69,2,1.1,0.9
78189,1,4.616,1.47,0,0,1,1,0,69,1,1.1,0.9
78190,1,172.009,54.78,0,0,1,1,0,69,1,1.1,0.9
78191,1,2.449,0.78,0,0,1,1,0,69,1,1.1,0.9
78192,2,18.463,5.88,0,0,1,1,0,69,2,1.1,0.9
78193,1,11.681,3.72,0,0,1,1,0,69,2,1.1,0.9
78194,1,11.775,1.75,0,0,1,1,0,69,2,1.1,0.9
78195,1,5.275,1.68,0,0,1,1,0,69,2,1.1,0.9
78196,1,125.192,39.87,0,0,1,1,0,69,2,1.1,0.9
78197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78198,1,32.939,10.49,0,0,1,1,0,69,1,1.1,0.9
78199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78200,1,9.828,3.13,0,0,1,1,0,69,1,1.1,0.9
78201,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78202,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78203,1,13.816,4.4,0,0,1,1,0,69,1,1.1,0.9
78204,1,130.687,41.62,0,0,1,1,0,69,1,1.1,0.9
78205,2,0,0,0,0,1,1,0,230,2,1.1,0.9
78206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78207,1,9.828,3.13,0,0,1,1,0,69,1,1.1,0.9
78208,1,0,0,0,0,1,1,0,345,2,1.1,0.9
78209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78210,1,16.297,5.19,0,0,1,1,0,69,1,1.1,0.9
78211,1,33.881,10.79,0,0,1,1,0,69,1,1.1,0.9
78212,1,323.891,103.15,0,0,1,1,0,69,1,1.1,0.9
78213,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78214,1,284.767,90.69,0,0,1,1,0,69,1,1.1,0.9
78215,1,57.274,18.24,0,0,1,1,0,69,1,1.1,0.9
78217,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78218,2,0,0,0,0,1,1,0,230,2,1.1,0.9
78219,1,8.635,2.75,0,0,1,1,0,69,1,1.1,0.9
78220,1,4.679,1.49,0,0,1,1,0,69,1,1.1,0.9
78221,1,20.63,6.57,0,0,1,1,0,69,1,1.1,0.9
78222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78223,2,68.358,21.77,0,0,1,1,0,69,2,1.1,0.9
78224,1,48.9,10.9,0,0,1,1,0,69,1,1.1,0.9
78225,1,47.759,15.21,0,0,1,1,0,69,1,1.1,0.9
78226,1,6.123,1.95,0,0,1,1,0,69,1,1.1,0.9
78228,1,24.963,7.95,0,0,1,1,0,69,1,1.1,0.9
78229,1,2.041,0.65,0,0,1,1,0,69,1,1.1,0.9
78230,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78231,1,12.874,4.1,0,0,1,1,0,69,1,1.1,0.9
78232,1,5.432,1.73,0,0,1,1,0,69,1,1.1,0.9
78233,2,41.542,13.23,0,0,1,1,0,69,2,1.1,0.9
78235,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78236,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78237,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78238,1,14.381,4.58,0,0,1,1,0,69,1,1.1,0.9
78239,1,13.219,4.21,0,0,1,1,0,69,1,1.1,0.9
78240,2,0,0,0,0,1,1,0,138,2,1.1,0.9
78241,1,7.002,2.23,0,0,1,1,0,69,1,1.1,0.9
78242,2,18.086,5.76,0,0,1,1,0,69,2,1.1,0.9
78243,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78244,1,0,0,0,0,1,1,0,138,2,1.1,0.9
78245,1,9.828,3.13,0,0,1,1,0,69,1,1.1,0.9
78246,1,8.227,2.62,0,0,1,1,0,69,1,1.1,0.9
78247,1,18.086,5.76,0,0,1,1,0,69,1,1.1,0.9
78248,1,23.456,7.47,0,0,1,1,0,69,2,1.1,0.9
78249,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78250,1,30.552,9.73,0,0,1,1,0,69,2,1.1,0.9
78251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78252,1,8.29,2.64,0,0,1,1,0,69,2,1.1,0.9
78253,2,14.287,4.55,0,0,1,1,0,69,2,1.1,0.9
78254,2,114.453,36.45,0,0,1,1,0,69,2,1.1,0.9
78255,2,36.141,11.51,0,0,1,1,0,69,2,1.1,0.9
78256,1,26.19,8.119,0,0,1,1,0,69,1,1.1,0.9
78257,1,10.52,2.42,0,0,1,1,0,69,1,1.1,0.9
78258,1,7.55,2.05,0,0,1,1,0,69,1,1.1,0.9
78259,1,7.38,2.435,0,0,1,1,0,69,1,1.1,0.9
78260,1,20.22,2.224,0,0,1,1,0,69,1,1.1,0.9
78261,1,7.67,28.09,0,0,1,1,0,69,1,1.1,0.9
78262,1,11.94,3.94,0,0,1,1,0,69,1,1.1,0.9
78263,1,16.34,2.941,0,0,1,1,0,69,1,1.1,0.9
78264,1,14.69,1.5,0,0,1,1,0,69,1,1.1,0.9
78265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78266,1,26.32,5.17,0,0,1,1,0,69,1,1.1,0.9
78267,1,9.37,2.717,0,0,1,1,0,69,1,1.1,0.9
78268,1,0,0,0,3.4873142392,1,1,0,138,1,1.1,0.9
78269,1,3.69,0.54,0,0,1,1,0,69,1,1.1,0.9
78270,1,15.98,3.356,0,0,1,1,0,69,1,1.1,0.9
78271,1,8.68,1.21,0,0,1,1,0,69,1,1.1,0.9
78272,1,4.65,1.44,0,0,1,1,0,69,1,1.1,0.9
78273,1,7.71,0.848,0,0,1,1,0,69,1,1.1,0.9
78274,1,6.01,0.962,0,0,1,1,0,69,1,1.1,0.9
78275,1,19.78,2.374,0,0,1,1,0,69,1,1.1,0.9
78276,1,4.14,1.366,0,0,1,1,0,69,1,1.1,0.9
78277,1,3.44,2.29,0,0,1,1,0,69,1,1.1,0.9
78278,1,3.47,2.55,0,0,1,1,0,69,1,1.1,0.9
78279,1,17.5,4.39,0,0,1,1,0,69,1,1.1,0.9
78280,1,2.67,2.41,0,0,1,1,0,69,1,1.1,0.9
78281,1,25.01,7.253,0,58.6626803484,1,1,0,69,1,1.1,0.9
78282,1,12.3,4.059,0,0,1,1,0,69,1,1.1,0.9
78283,1,3.35,0.804,0,0,1,1,0,69,1,1.1,0.9
78284,1,28.39,6.246,0,0,1,1,0,69,1,1.1,0.9
78285,1,0,0,0,77.5836175211,1,1,0,138,1,1.1,0.9
78286,1,25.68,3.92,0,0,1,1,0,69,1,1.1,0.9
78287,1,20.9,3.37,0,0,1,1,0,69,1,1.1,0.9
78288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78289,1,0,0,0,-81.3393173036,1,1,0,138,1,1.1,0.9
78290,1,15.31,4.593,0,0,1,1,0,69,1,1.1,0.9
78291,1,10.6,3.286,0,0,1,1,0,69,1,1.1,0.9
78292,1,22.69,7.488,0,0,1,1,0,69,1,1.1,0.9
78293,1,4.81,1.491,0,0,1,1,0,69,1,1.1,0.9
78294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78295,1,0,0,0,-199.997424129,1,1,0,138,1,1.1,0.9
78296,1,8.94,3.77,0,0,1,1,0,69,1,1.1,0.9
78297,1,20.89,4.596,0,0,1,1,0,69,1,1.1,0.9
78298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78299,1,3.18,3.2,0,0,1,1,0,69,1,1.1,0.9
78300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78301,1,18.6,5.11,0,0,1,1,0,69,1,1.1,0.9
78302,1,18.08,2.85,0,0,1,1,0,69,1,1.1,0.9
78303,1,5.48,0.74,0,0,1,1,0,69,1,1.1,0.9
78304,1,15.9,3.08,0,0,1,1,0,69,1,1.1,0.9
78305,1,17.04,4.942,0,0,1,1,0,69,1,1.1,0.9
78306,1,16.9,4.056,0,0,1,1,0,69,1,1.1,0.9
78307,1,21.8,5.09,0,0,1,1,0,69,1,1.1,0.9
78308,1,3.72,3.7,0,0,1,1,0,69,1,1.1,0.9
78309,1,2.86,4.41,0,0,1,1,0,69,1,1.1,0.9
78310,1,1.71,4.01,0,0,1,1,0,69,1,1.1,0.9
78311,1,3.29,1.22,0,0,1,1,0,69,1,1.1,0.9
78312,1,5.02,2.25,0,0,1,1,0,69,1,1.1,0.9
78313,1,3.42,3.36,0,0,1,1,0,69,1,1.1,0.9
78314,1,4.6,4.92,0,0,1,1,0,69,1,1.1,0.9
78315,1,4.79,3,0,0,1,1,0,69,1,1.1,0.9
78316,1,4.31,2.29,0,0,1,1,0,69,1,1.1,0.9
78317,1,5.41,4.11,0,0,1,1,0,69,1,1.1,0.9
78318,1,3.91,3.16,0,0,1,1,0,69,1,1.1,0.9
78319,1,2.81,4.22,0,0,1,1,0,69,1,1.1,0.9
78320,1,3.13,2.31,0,0,1,1,0,69,1,1.1,0.9
78321,1,8.33,3.33,0,0,1,1,0,69,1,1.1,0.9
78322,1,3.4,1.77,0,0,1,1,0,69,1,1.1,0.9
78323,1,3.1,0.372,0,0,1,1,0,69,1,1.1,0.9
78324,1,3.35,0.871,0,0,1,1,0,69,1,1.1,0.9
78325,1,5.16,0.516,0,0,1,1,0,69,1,1.1,0.9
78326,1,10.62,1.062,0,0,1,1,0,69,1,1.1,0.9
78327,1,8.03,1.847,0,0,1,1,0,69,1,1.1,0.9
78328,1,11.66,9.3,0,0,1,1,0,69,1,1.1,0.9
78329,1,7.9,1.62,0,0,1,1,0,69,1,1.1,0.9
78330,1,3.94,1.01,0,0,1,1,0,69,1,1.1,0.9
78331,1,8.02,0.962,0,0,1,1,0,69,1,1.1,0.9
78332,1,4.97,1.02,0,0,1,1,0,69,1,1.1,0.9
78333,1,2.85,3.21,0,0,1,1,0,69,1,1.1,0.9
78334,1,3.65,7.01,0,0,1,1,0,69,1,1.1,0.9
78335,1,3.84,2.23,0,0,1,1,0,69,1,1.1,0.9
78336,1,4.72,3.43,0,0,1,1,0,69,1,1.1,0.9
78337,1,4.76,1.22,0,0,1,1,0,69,1,1.1,0.9
78338,1,5.78,0.9,0,0,1,1,0,69,1,1.1,0.9
78339,1,3.54,1.01,0,0,1,1,0,69,1,1.1,0.9
78340,1,8.73,1.833,0,0,1,1,0,69,1,1.1,0.9
78341,1,10.13,2.96,0,0,1,1,0,69,1,1.1,0.9
78342,1,5.7,1.881,0,0,1,1,0,69,1,1.1,0.9
78343,1,2.42,3.24,0,0,1,1,0,69,1,1.1,0.9
78344,1,3.1,2.34,0,0,1,1,0,69,1,1.1,0.9
78345,1,2.53,1.14,0,0,1,1,0,69,1,1.1,0.9
78346,1,2.85,0.285,0,0,1,1,0,69,1,1.1,0.9
78347,1,6.31,0.883,0,0,1,1,0,69,1,1.1,0.9
78348,1,3.05,0.854,0,0,1,1,0,69,1,1.1,0.9
78349,1,2.55,4.6,0,0,1,1,0,69,1,1.1,0.9
78350,1,1.62,0.259,0,0,1,1,0,69,1,1.1,0.9
78351,1,2.12,0.8,0,0,1,1,0,69,1,1.1,0.9
78352,1,7.99,1.918,0,0,1,1,0,69,1,1.1,0.9
78353,1,6.45,3.78,0,0,1,1,0,69,1,1.1,0.9
78354,1,3.37,0.472,0,0,1,1,0,69,1,1.1,0.9
78355,1,3.28,3.44,0,0,1,1,0,69,1,1.1,0.9
78356,1,3.7,5.51,0,0,1,1,0,69,1,1.1,0.9
78357,1,4.13,1.363,0,0,1,1,0,69,1,1.1,0.9
78358,1,5.88,1.49,0,0,1,1,0,69,1,1.1,0.9
78359,1,7.02,1.34,0,0,1,1,0,69,1,1.1,0.9
78360,1,8.82,2.734,0,0,1,1,0,69,1,1.1,0.9
78361,1,3.5,1.13,0,0,1,1,0,69,1,1.1,0.9
78362,1,4.01,0.97,0,0,1,1,0,69,1,1.1,0.9
78363,1,3.84,1.54,0,0,1,1,0,69,1,1.1,0.9
78364,1,4.32,1.71,0,0,1,1,0,69,1,1.1,0.9
78365,1,2.97,0.94,0,0,1,1,0,69,1,1.1,0.9
78366,1,4.05,1.47,0,0,1,1,0,69,1,1.1,0.9
78367,1,5.3,1.749,0,0,1,1,0,69,1,1.1,0.9
78368,1,3.48,0.39,0,0,1,1,0,69,1,1.1,0.9
78369,1,4.47,1.341,0,0,1,1,0,69,1,1.1,0.9
78370,1,1.53,0.59,0,0,1,1,0,69,1,1.1,0.9
78371,1,2.36,3.55,0,0,1,1,0,69,1,1.1,0.9
78372,1,7.07,3.64,0,0,1,1,0,69,1,1.1,0.9
78373,1,4.94,1.136,0,0,1,1,0,69,1,1.1,0.9
78374,1,14.61,3.36,0,0,1,1,0,69,1,1.1,0.9
78375,1,2.85,2.77,0,0,1,1,0,69,1,1.1,0.9
78376,1,3.17,3.67,0,0,1,1,0,69,1,1.1,0.9
78377,1,17.58,5.626,0,0,1,1,0,69,1,1.1,0.9
78378,1,10.9,1.24,0,0,1,1,0,69,1,1.1,0.9
78379,1,5.7,0.684,0,19.7214601707,1,1,0,69,1,1.1,0.9
78380,1,22.26,6.901,0,0,1,1,0,69,1,1.1,0.9
78381,1,1.66,0.199,0,0,1,1,0,69,1,1.1,0.9
78382,1,2.31,3.87,0,0,1,1,0,69,1,1.1,0.9
78383,1,2.53,4.22,0,0,1,1,0,69,1,1.1,0.9
78384,1,2.33,2.71,0,0,1,1,0,69,1,1.1,0.9
78385,1,4.04,8.18,0,0,1,1,0,69,1,1.1,0.9
78386,1,1.04,0.312,0,0,1,1,0,69,1,1.1,0.9
78387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78388,1,12.2,1.952,0,0,1,1,0,69,1,1.1,0.9
78389,1,9.11,4.09,0,0,1,1,0,69,1,1.1,0.9
78390,1,5.81,0.77,0,0,1,1,0,69,1,1.1,0.9
78391,1,3.51,0.4,0,0,1,1,0,69,1,1.1,0.9
78392,1,3.99,4.08,0,0,1,1,0,69,1,1.1,0.9
78393,1,3.95,4.88,0,0,1,1,0,69,1,1.1,0.9
78394,1,17.19,3.61,0,0,1,1,0,69,1,1.1,0.9
78395,1,10.54,1.16,0,0,1,1,0,69,1,1.1,0.9
78396,1,3.84,1.229,0,0,1,1,0,69,1,1.1,0.9
78397,1,2,2.02,0,0,1,1,0,69,1,1.1,0.9
78398,1,2.67,0.48,0,0,1,1,0,69,1,1.1,0.9
78399,1,2.36,2.64,0,0,1,1,0,69,1,1.1,0.9
78400,1,0,0,0,-132.273157477,1,1,0,345,1,1.1,0.9
78401,1,0,0,0,-79.1243698699,1,1,0,138,1,1.1,0.9
78402,1,16.63,5.322,0,0,1,1,0,69,1,1.1,0.9
78403,1,7.7,1.64,0,0,1,1,0,69,1,1.1,0.9
78404,1,2.22,1.04,0,0,1,1,0,69,1,1.1,0.9
78405,1,5.29,2.52,0,0,1,1,0,69,1,1.1,0.9
78406,1,4.47,1.78,0,0,1,1,0,69,1,1.1,0.9
78407,1,2.93,4.26,0,0,1,1,0,69,1,1.1,0.9
78408,1,10.97,2.084,0,0,1,1,0,69,1,1.1,0.9
78409,1,4.28,4.35,0,0,1,1,0,69,1,1.1,0.9
78410,1,4.09,6.26,0,0,1,1,0,69,1,1.1,0.9
78411,1,2,2.73,0,0,1,1,0,69,1,1.1,0.9
78412,1,20.1,4.221,0,0,1,1,0,69,1,1.1,0.9
78413,1,2.08,1.99,0,0,1,1,0,69,1,1.1,0.9
78414,1,2.63,0.78,0,0,1,1,0,69,1,1.1,0.9
78415,1,4.13,0.53,0,0,1,1,0,69,1,1.1,0.9
78416,1,5.58,0.88,0,0,1,1,0,69,1,1.1,0.9
78417,1,4.6,0.69,0,0,1,1,0,69,1,1.1,0.9
78418,1,4,1.6,0,0,1,1,0,69,1,1.1,0.9
78419,1,3.21,1.51,0,0,1,1,0,69,1,1.1,0.9
78420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78422,1,15.02,3.94,0,0,1,1,0,69,1,1.1,0.9
78423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78424,1,5.86,2.32,0,0,1,1,0,69,1,1.1,0.9
78425,1,4.07,0.75,0,0,1,1,0,69,1,1.1,0.9
78426,1,3.16,0.44,0,0,1,1,0,69,1,1.1,0.9
78427,1,4.35,1.044,0,0,1,1,0,69,1,1.1,0.9
78428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78429,1,15.05,2.23,0,0,1,1,0,69,1,1.1,0.9
78430,1,3.74,3.32,0,0,1,1,0,69,1,1.1,0.9
78431,1,1.27,4.36,0,0,1,1,0,69,1,1.1,0.9
78432,1,4.83,3.3,0,0,1,1,0,69,1,1.1,0.9
78433,1,4.03,2.67,0,0,1,1,0,69,1,1.1,0.9
78434,1,2.37,0.521,0,0,1,1,0,69,1,1.1,0.9
78435,1,3.76,1.49,0,0,1,1,0,69,1,1.1,0.9
78436,1,5.07,2,0,0,1,1,0,69,1,1.1,0.9
78437,1,4.74,1.94,0,0,1,1,0,69,1,1.1,0.9
78438,1,2.17,1.47,0,0,1,1,0,69,1,1.1,0.9
78439,1,3.25,3.26,0,0,1,1,0,69,1,1.1,0.9
78440,1,4.03,3.84,0,0,1,1,0,69,1,1.1,0.9
78441,1,3.3,2.54,0,0,1,1,0,69,1,1.1,0.9
78442,1,3.69,1.55,0,0,1,1,0,69,1,1.1,0.9
78443,1,7.52,0.752,0,0,1,1,0,69,1,1.1,0.9
78444,1,0,0,0,-48.9811502142,1,1,0,230,1,1.1,0.9
78445,1,0,0,0,-92.1454298251,1,1,0,138,1,1.1,0.9
78446,1,66.44,10.63,0,37.8054946497,1,1,0,69,1,1.1,0.9
78447,1,43.81,6.572,0,0,1,1,0,69,1,1.1,0.9
78448,1,0,0,0,47.3776723175,1,1,0,345,1,1.1,0.9
78449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78450,1,12.51,2.28,0,0,1,1,0,69,1,1.1,0.9
78451,1,35.55,4.622,0,0,1,1,0,69,1,1.1,0.9
78452,1,13.77,3.856,0,0,1,1,0,69,1,1.1,0.9
78453,1,18.86,7.88,0,0,1,1,0,69,1,1.1,0.9
78454,1,6.76,4.41,0,0,1,1,0,69,1,1.1,0.9
78455,1,4.08,1.346,0,0,1,1,0,69,1,1.1,0.9
78456,1,6.59,1.384,0,0,1,1,0,69,1,1.1,0.9
78457,1,6.7,3.76,0,0,1,1,0,69,1,1.1,0.9
78458,1,6.04,2.63,0,0,1,1,0,69,1,1.1,0.9
78459,1,19.27,2.32,0,0,1,1,0,69,1,1.1,0.9
78460,1,0,0,0,199.996051348,1,1,0,138,1,1.1,0.9
78461,1,46.97,14.99,0,0,1,1,0,69,1,1.1,0.9
78462,1,13.55,2.846,0,0,1,1,0,69,1,1.1,0.9
78463,1,10.56,3.16,0,0,1,1,0,69,1,1.1,0.9
78464,1,6.62,2.9,0,0,1,1,0,69,1,1.1,0.9
78465,1,14.73,1.73,0,0,1,1,0,69,1,1.1,0.9
78466,1,25.4,4.572,0,0,1,1,0,69,1,1.1,0.9
78467,1,8.27,3.5,0,0,1,1,0,69,1,1.1,0.9
78468,1,8.65,5.73,0,0,1,1,0,69,1,1.1,0.9
78469,1,5.17,1.241,0,0,1,1,0,69,1,1.1,0.9
78470,1,6.64,0.7,0,0,1,1,0,69,1,1.1,0.9
78471,1,7.95,2.146,0,0,1,1,0,69,1,1.1,0.9
78472,1,5.78,0.578,0,0,1,1,0,69,1,1.1,0.9
78473,1,4.64,1.485,0,0,1,1,0,69,1,1.1,0.9
78474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78475,1,11.29,5.02,0,0,1,1,0,69,1,1.1,0.9
78476,1,13.31,2.55,0,0,1,1,0,69,1,1.1,0.9
78477,1,6.16,7.63,0,0,1,1,0,69,1,1.1,0.9
78478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78479,1,31.99,7.358,0,0,1,1,0,69,1,1.1,0.9
78480,1,5.69,1.31,0,0,1,1,0,69,1,1.1,0.9
78481,1,4.82,1.494,0,0,1,1,0,69,1,1.1,0.9
78482,1,0,0,0,34.0231476645,1,1,0,138,1,1.1,0.9
78483,1,34.87,9.23,0,0,1,1,0,69,1,1.1,0.9
78484,1,7.17,1.506,0,0,1,1,0,69,1,1.1,0.9
78485,1,4.95,2.01,0,0,1,1,0,69,1,1.1,0.9
78486,1,4.75,1.425,0,0,1,1,0,69,1,1.1,0.9
78487,1,4.89,0.831,0,0,1,1,0,69,1,1.1,0.9
78488,1,2.91,3.75,0,0,1,1,0,69,1,1.1,0.9
78489,1,4.03,0.685,0,0,1,1,0,69,1,1.1,0.9
78490,1,19.13,5.356,0,0,1,1,0,69,1,1.1,0.9
78491,1,2.42,3.83,0,0,1,1,0,69,1,1.1,0.9
78492,1,3.74,0.823,0,0,1,1,0,69,1,1.1,0.9
78493,1,2.64,4.91,0,0,1,1,0,69,1,1.1,0.9
78494,1,4.94,6.42,0,0,1,1,0,69,1,1.1,0.9
78495,1,39.89,7.579,0,0,1,1,0,69,1,1.1,0.9
78496,1,16.24,1.786,0,0,1,1,0,69,1,1.1,0.9
78497,1,2.63,0.43,0,0,1,1,0,69,1,1.1,0.9
78498,1,2.26,2.14,0,0,1,1,0,69,1,1.1,0.9
78499,1,3.61,0.84,0,0,1,1,0,69,1,1.1,0.9
78500,1,5.71,1.884,0,0,1,1,0,69,1,1.1,0.9
78501,1,7.68,1.29,0,0,1,1,0,69,1,1.1,0.9
78502,1,5.43,1.5,0,0,1,1,0,69,1,1.1,0.9
78503,1,5.17,0.982,0,0,1,1,0,69,1,1.1,0.9
78504,1,6.13,1.1,0,0,1,1,0,69,1,1.1,0.9
78505,1,14.33,1.75,0,0,1,1,0,69,1,1.1,0.9
78506,1,4.04,2.22,0,0,1,1,0,69,1,1.1,0.9
78507,1,4.34,4.23,0,0,1,1,0,69,1,1.1,0.9
78508,1,1.66,1.75,0,0,1,1,0,69,1,1.1,0.9
78509,1,8.89,1.84,0,0,1,1,0,69,1,1.1,0.9
78510,1,9.67,1.16,0,0,1,1,0,69,1,1.1,0.9
78511,1,3.98,1.13,0,0,1,1,0,69,1,1.1,0.9
78512,1,3.57,3.98,0,0,1,1,0,69,1,1.1,0.9
78513,1,3.73,3.76,0,0,1,1,0,69,1,1.1,0.9
78514,1,4,5.83,0,0,1,1,0,69,1,1.1,0.9
78515,1,0,0,0,199.999138426,1,1,0,138,1,1.1,0.9
78516,1,37.16,10.405,0,0,1,1,0,69,1,1.1,0.9
78517,1,13.48,3.22,0,0,1,1,0,69,1,1.1,0.9
78518,1,18.93,2.44,0,0,1,1,0,69,1,1.1,0.9
78519,1,0,0,0,47.5326705144,1,1,0,138,1,1.1,0.9
78520,1,41.88,5.94,0,0,1,1,0,69,1,1.1,0.9
78521,1,27.29,2.74,0,0,1,1,0,69,1,1.1,0.9
78522,1,6.97,4.83,0,0,1,1,0,69,1,1.1,0.9
78523,1,4.76,6.25,0,0,1,1,0,69,1,1.1,0.9
78524,1,7.41,3.73,0,0,1,1,0,69,1,1.1,0.9
78525,1,9.12,4.19,0,0,1,1,0,69,1,1.1,0.9
78526,1,3.28,1.21,0,0,1,1,0,69,1,1.1,0.9
78527,1,11.26,3.6,0,0,1,1,0,69,1,1.1,0.9
78528,1,6.98,0.768,0,0,1,1,0,69,1,1.1,0.9
78529,1,2.87,0.459,0,0,1,1,0,69,1,1.1,0.9
78530,1,3,3.7,0,0,1,1,0,69,1,1.1,0.9
78531,1,6.01,2.97,0,0,1,1,0,69,1,1.1,0.9
78532,1,20.57,2.057,0,0,1,1,0,69,1,1.1,0.9
78533,1,14.05,2.02,0,0,1,1,0,69,1,1.1,0.9
78534,1,34.08,5.453,0,0,1,1,0,69,1,1.1,0.9
78535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78536,1,27.15,3.258,0,0,1,1,0,69,1,1.1,0.9
78537,1,0,0,0,-1.65113725719,1,1,0,345,1,1.1,0.9
78538,1,0,0,0,-94.2252071808,1,1,0,230,1,1.1,0.9
78539,1,0,0,0,199.997806945,1,1,0,138,1,1.1,0.9
78540,1,15.34,4.295,0,0,1,1,0,69,1,1.1,0.9
78541,1,5.03,1.408,0,0,1,1,0,69,1,1.1,0.9
78542,1,4.5,0.9,0,0,1,1,0,69,1,1.1,0.9
78543,1,3.85,1.55,0,0,1,1,0,69,1,1.1,0.9
78544,1,3.15,0.977,0,0,1,1,0,69,1,1.1,0.9
78545,1,4.5,1.9,0,0,1,1,0,69,1,1.1,0.9
78546,1,3.17,0.729,0,0,1,1,0,69,1,1.1,0.9
78547,1,8.81,2.643,0,0,1,1,0,69,1,1.1,0.9
78548,1,7.68,0.922,0,0,1,1,0,69,1,1.1,0.9
78549,1,6.92,2.214,0,0,1,1,0,69,1,1.1,0.9
78550,1,3.96,1.267,0,0,1,1,0,69,1,1.1,0.9
78551,1,5.9,3.23,0,0,1,1,0,69,1,1.1,0.9
78552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78553,1,17.36,2.7,0,0,1,1,0,69,1,1.1,0.9
78554,1,8.69,3.46,0,0,1,1,0,69,1,1.1,0.9
78555,1,10.56,2.46,0,0,1,1,0,69,1,1.1,0.9
78556,1,4.28,2.07,0,0,1,1,0,69,1,1.1,0.9
78557,1,4.68,3,0,0,1,1,0,69,1,1.1,0.9
78558,1,4.48,2.03,0,0,1,1,0,69,1,1.1,0.9
78559,1,6.38,2.61,0,0,1,1,0,69,1,1.1,0.9
78560,1,4.55,4.81,0,0,1,1,0,69,1,1.1,0.9
78561,1,7.91,2.61,0,0,1,1,0,69,1,1.1,0.9
78562,1,14.68,2.349,0,0,1,1,0,69,1,1.1,0.9
78563,1,10.23,2.046,0,0,1,1,0,69,1,1.1,0.9
78564,1,24.63,6.157,0,29.2946732825,1,1,0,69,1,1.1,0.9
78565,1,3.99,1.277,0,0,1,1,0,69,1,1.1,0.9
78566,1,2.69,4.8,0,0,1,1,0,69,1,1.1,0.9
78567,1,12.76,2.935,0,0,1,1,0,69,1,1.1,0.9
78568,1,6.53,1.698,0,0,1,1,0,69,1,1.1,0.9
78569,1,6.39,2.75,0,0,1,1,0,69,1,1.1,0.9
78570,1,14.37,3.161,0,0,1,1,0,69,1,1.1,0.9
78571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78572,1,33.1,7.613,0,0,1,1,0,69,1,1.1,0.9
78573,1,17.15,4.459,0,0,1,1,0,69,1,1.1,0.9
78574,1,6.9,2.277,0,0,1,1,0,69,1,1.1,0.9
78575,1,10.28,3.29,0,0,1,1,0,69,1,1.1,0.9
78576,1,2.95,3.57,0,0,1,1,0,69,1,1.1,0.9
78577,1,1.2,2.65,0,0,1,1,0,69,1,1.1,0.9
78578,1,11.19,4.97,0,0,1,1,0,69,1,1.1,0.9
78579,1,13.01,2.992,0,0,1,1,0,69,1,1.1,0.9
78580,1,0,0,0,199.929820792,1,1,0,345,1,1.1,0.9
78581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78582,1,97.79,12.8,0,0,1,1,0,69,1,1.1,0.9
78583,1,0,0,0,-0.930222691764,1,1,0,138,1,1.1,0.9
78584,1,18.75,5.93,0,0,1,1,0,69,1,1.1,0.9
78585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78586,1,83.72,18.418,0,24.8634180257,1,1,0,69,1,1.1,0.9
78587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78588,1,26.18,4.451,0,0,1,1,0,69,1,1.1,0.9
78589,1,0,0,0,18.9626439935,1,1,0,345,1,1.1,0.9
78590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78591,1,0,0,0,199.954990974,1,1,0,345,1,1.1,0.9
78592,1,0,0,0,199.998260489,1,1,0,230,1,1.1,0.9
78593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78594,1,102.02,20.404,0,28.7999921911,1,1,0,69,1,1.1,0.9
78595,1,14.22,3.982,0,0,1,1,0,69,1,1.1,0.9
78596,1,2.98,5.16,0,0,1,1,0,69,1,1.1,0.9
78597,1,3.02,4.54,0,0,1,1,0,69,1,1.1,0.9
78598,1,12.11,1.38,0,0,1,1,0,69,1,1.1,0.9
78599,1,24.65,4.191,0,0,1,1,0,69,1,1.1,0.9
78600,1,8.82,2.64,0,0,1,1,0,69,1,1.1,0.9
78601,1,3.13,1.94,0,0,1,1,0,69,1,1.1,0.9
78602,1,4.92,3.11,0,0,1,1,0,69,1,1.1,0.9
78603,1,8.59,3.06,0,0,1,1,0,69,1,1.1,0.9
78604,1,24.04,3.125,0,0,1,1,0,69,1,1.1,0.9
78605,1,48.78,13.171,0,73.6893205701,1,1,0,69,1,1.1,0.9
78606,1,3.31,2.09,0,0,1,1,0,69,1,1.1,0.9
78607,1,16.3,2.119,0,0,1,1,0,69,1,1.1,0.9
78608,1,2.89,0.491,0,0,1,1,0,69,1,1.1,0.9
78609,1,5.47,3.02,0,0,1,1,0,69,1,1.1,0.9
78610,1,8.86,3.77,0,0,1,1,0,69,1,1.1,0.9
78611,1,4.37,5.53,0,0,1,1,0,69,1,1.1,0.9
78612,1,3.99,0.678,0,0,1,1,0,69,1,1.1,0.9
78613,1,3,2.54,0,0,1,1,0,69,1,1.1,0.9
78614,1,5.01,8.58,0,0,1,1,0,69,1,1.1,0.9
78615,1,35.47,10.641,0,0,1,1,0,69,1,1.1,0.9
78616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78617,1,4.25,0.425,0,0,1,1,0,69,1,1.1,0.9
78618,1,5.17,1.13,0,0,1,1,0,69,1,1.1,0.9
78619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78620,1,5.15,7.33,0,0,1,1,0,69,1,1.1,0.9
78621,1,4.85,1.115,0,0,1,1,0,69,1,1.1,0.9
78622,1,7.25,1.378,0,0,1,1,0,69,1,1.1,0.9
78623,1,5.4,0.756,0,0,1,1,0,69,1,1.1,0.9
78624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78625,1,7.34,10.1,0,0,1,1,0,69,1,1.1,0.9
78626,1,3.63,3.18,0,0,1,1,0,69,1,1.1,0.9
78627,1,4.98,3.44,0,0,1,1,0,69,1,1.1,0.9
78628,1,7.26,3.94,0,0,1,1,0,69,1,1.1,0.9
78629,1,4.54,1.362,0,0,1,1,0,69,1,1.1,0.9
78630,1,7.76,2.018,0,0,1,1,0,69,1,1.1,0.9
78631,1,4.85,4.15,0,0,1,1,0,69,1,1.1,0.9
78632,1,6.32,0.822,0,0,1,1,0,69,1,1.1,0.9
78633,1,3.86,1.119,0,0,1,1,0,69,1,1.1,0.9
78634,1,3.25,0.975,0,0,1,1,0,69,1,1.1,0.9
78635,1,4.08,0.898,0,0,1,1,0,69,1,1.1,0.9
78636,1,10.44,2.923,0,0,1,1,0,69,1,1.1,0.9
78637,1,3.63,3.84,0,0,1,1,0,69,1,1.1,0.9
78638,1,2.72,4.08,0,0,1,1,0,69,1,1.1,0.9
78639,1,5.06,2.74,0,0,1,1,0,69,1,1.1,0.9
78640,1,25.32,6.836,0,59.2068233739,1,1,0,69,1,1.1,0.9
78641,1,44.61,10.706,0,122.748064563,1,1,0,69,1,1.1,0.9
78642,1,7.02,0.8,0,0,1,1,0,69,1,1.1,0.9
78643,1,1.81,2.81,0,0,1,1,0,69,1,1.1,0.9
78644,1,2.02,0.74,0,0,1,1,0,69,1,1.1,0.9
78645,1,7.33,0.733,0,0,1,1,0,69,1,1.1,0.9
78646,1,5.71,2.52,0,0,1,1,0,69,1,1.1,0.9
78647,1,6.08,0.89,0,0,1,1,0,69,1,1.1,0.9
78648,1,4.69,0.7,0,0,1,1,0,69,1,1.1,0.9
78649,1,13.71,2.76,0,0,1,1,0,69,1,1.1,0.9
78650,1,13.17,3.951,0,0,1,1,0,69,1,1.1,0.9
78651,1,9.28,1.763,0,0,1,1,0,69,1,1.1,0.9
78652,1,22.12,5.088,0,0,1,1,0,69,1,1.1,0.9
78653,1,2.11,4.39,0,0,1,1,0,69,1,1.1,0.9
78654,1,6.83,1.366,0,0,1,1,0,69,1,1.1,0.9
78655,1,16.06,2.891,0,0,1,1,0,69,1,1.1,0.9
78656,1,12.8,1.91,0,0,1,1,0,69,1,1.1,0.9
78657,1,0.75,3.64,0,0,1,1,0,69,1,1.1,0.9
78658,1,21.3,3.15,0,0,1,1,0,69,1,1.1,0.9
78659,1,7.49,1.198,0,0,1,1,0,69,1,1.1,0.9
78660,1,6.21,1.5,0,0,1,1,0,69,1,1.1,0.9
78661,1,6.36,0.97,0,0,1,1,0,69,1,1.1,0.9
78662,1,21.19,5.721,0,0,1,1,0,69,1,1.1,0.9
78663,1,8.08,3.83,0,0,1,1,0,69,1,1.1,0.9
78664,1,16.8,3.36,0,0,1,1,0,69,1,1.1,0.9
78665,1,5.64,2.79,0,0,1,1,0,69,1,1.1,0.9
78666,1,14.94,3.884,0,0,1,1,0,69,1,1.1,0.9
78667,1,2.22,3.61,0,0,1,1,0,69,1,1.1,0.9
78668,1,3.74,8.64,0,0,1,1,0,69,1,1.1,0.9
78669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78670,1,17.74,14.68,0,0,1,1,0,69,1,1.1,0.9
78671,1,10.44,1.462,0,0,1,1,0,69,1,1.1,0.9
78672,1,15.06,12.42,0,0,1,1,0,69,1,1.1,0.9
78673,1,8.55,7.45,0,0,1,1,0,69,1,1.1,0.9
78674,1,5.51,26.7,0,0,1,1,0,69,1,1.1,0.9
