bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
78675,1,6.6,11.33,0,0,1,1,0,69,1,1.1,0.9
78676,1,5.85,0.94,0,0,1,1,0,69,1,1.1,0.9
78677,1,5.35,1.25,0,0,1,1,0,69,1,1.1,0.9
78678,1,7.36,1.987,0,0,1,1,0,69,1,1.1,0.9
78679,1,5.58,1.618,0,0,1,1,0,69,1,1.1,0.9
78680,1,11.86,2.016,0,0,1,1,0,69,1,1.1,0.9
78681,1,1.37,0.95,0,0,1,1,0,69,1,1.1,0.9
78682,1,9.37,2.249,0,0,1,1,0,69,1,1.1,0.9
78683,1,2.38,0.6,0,0,1,1,0,69,1,1.1,0.9
78684,1,12.29,5.07,0,0,1,1,0,69,1,1.1,0.9
78685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78686,1,31.09,6.84,0,0,1,1,0,69,1,1.1,0.9
78687,1,15.02,1.502,0,0,1,1,0,69,1,1.1,0.9
78688,1,2.22,3.23,0,0,1,1,0,69,1,1.1,0.9
78689,1,5.42,1.47,0,0,1,1,0,69,1,1.1,0.9
78690,1,5.3,0.689,0,0,1,1,0,69,1,1.1,0.9
78691,1,4.62,3.55,0,0,1,1,0,69,1,1.1,0.9
78692,1,1.6,0.4,0,0,1,1,0,69,1,1.1,0.9
78693,1,4.42,0.67,0,0,1,1,0,69,1,1.1,0.9
78694,1,0,0,0,-32.0230144759,1,1,0,138,1,1.1,0.9
78695,1,25.07,7.88,0,0,1,1,0,69,1,1.1,0.9
78696,1,0,0,0,199.996489565,1,1,0,138,1,1.1,0.9
78697,1,16.73,5.69,0,0,1,1,0,69,1,1.1,0.9
78698,1,18.38,4.779,0,0,1,1,0,69,1,1.1,0.9
78699,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78701,1,19.08,5.152,0,0,1,1,0,69,1,1.1,0.9
78702,1,0,0,0,199.999497878,1,1,0,138,1,1.1,0.9
78703,1,53.67,6.44,0,74.1364470824,1,1,0,69,1,1.1,0.9
78704,1,22.72,3.635,0,0,1,1,0,69,1,1.1,0.9
78705,1,11.59,2.202,0,0,1,1,0,69,1,1.1,0.9
78706,1,8.44,2.194,0,0,1,1,0,69,1,1.1,0.9
78707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78708,1,25.23,3.532,0,0,1,1,0,69,1,1.1,0.9
78709,1,5.02,1.456,0,0,1,1,0,69,1,1.1,0.9
78710,1,18.02,2.162,0,0,1,1,0,69,1,1.1,0.9
78711,1,6.4,4.75,0,0,1,1,0,69,1,1.1,0.9
78712,1,6.57,1.511,0,0,1,1,0,69,1,1.1,0.9
78713,1,8.74,7.7,0,0,1,1,0,69,1,1.1,0.9
78714,1,33.79,8.785,0,0,1,1,0,69,1,1.1,0.9
78715,1,8.29,2.073,0,0,1,1,0,69,1,1.1,0.9
78716,1,11.73,7.41,0,0,1,1,0,69,1,1.1,0.9
78717,1,7.29,2.114,0,0,1,1,0,69,1,1.1,0.9
78718,1,11.84,1.658,0,0,1,1,0,69,1,1.1,0.9
78719,1,7.69,2.384,0,0,1,1,0,69,1,1.1,0.9
78720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78721,1,4.66,1.59,0,0,1,1,0,69,1,1.1,0.9
78722,1,0,0,0,-2.46207019879,1,1,0,230,1,1.1,0.9
78723,1,3.8,3.23,0,0,1,1,0,69,1,1.1,0.9
78724,1,7.45,0.894,0,0,1,1,0,69,1,1.1,0.9
78725,1,0,0,0,-23.4699647866,1,1,0,138,1,1.1,0.9
78726,1,21.16,2.51,0,0,1,1,0,69,1,1.1,0.9
78727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78728,1,8.21,2.709,0,0,1,1,0,69,1,1.1,0.9
78729,1,9.04,2.29,0,0,1,1,0,69,1,1.1,0.9
78730,1,11.74,1.63,0,0,1,1,0,69,1,1.1,0.9
78731,1,0,0,0,22.4974051075,1,1,0,138,1,1.1,0.9
78732,1,32.12,4.32,0,0,1,1,0,69,1,1.1,0.9
78733,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78734,1,0,0,0,-54.5605294272,1,1,0,138,1,1.1,0.9
78735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78736,1,36.68,10.637,0,36.6486774754,1,1,0,69,1,1.1,0.9
78737,1,4.17,1.126,0,0,1,1,0,69,1,1.1,0.9
78738,1,12.37,3.958,0,0,1,1,0,69,1,1.1,0.9
78739,1,3.95,1.33,0,0,1,1,0,69,1,1.1,0.9
78740,1,20.11,3.821,0,0,1,1,0,69,1,1.1,0.9
78741,1,8.01,1.54,0,0,1,1,0,69,1,1.1,0.9
78742,1,21.92,3.288,0,0,1,1,0,69,1,1.1,0.9
78743,1,12.66,1.393,0,0,1,1,0,69,1,1.1,0.9
78744,1,2.98,0.924,0,0,1,1,0,69,1,1.1,0.9
78745,1,2.28,1.66,0,0,1,1,0,69,1,1.1,0.9
78746,1,2.67,2.22,0,0,1,1,0,69,1,1.1,0.9
78747,1,10.59,1.165,0,0,1,1,0,69,1,1.1,0.9
78748,1,1.74,3.51,0,0,1,1,0,69,1,1.1,0.9
78749,1,25.14,5.028,0,0,1,1,0,69,1,1.1,0.9
78750,1,17.3,2.076,0,0,1,1,0,69,1,1.1,0.9
78751,1,3.81,3.63,0,0,1,1,0,69,1,1.1,0.9
78752,1,33.53,10.059,0,23.4872870659,1,1,0,69,1,1.1,0.9
78753,1,4.5,3.32,0,0,1,1,0,69,1,1.1,0.9
78754,1,4.15,0.747,0,0,1,1,0,69,1,1.1,0.9
78755,1,4.22,1.182,0,0,1,1,0,69,1,1.1,0.9
78756,1,4.5,1.11,0,0,1,1,0,69,1,1.1,0.9
78757,1,1.88,0.244,0,0,1,1,0,69,1,1.1,0.9
78758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78759,1,46.92,6.54,0,0,1,1,0,69,1,1.1,0.9
78760,1,2.45,2.56,0,0,1,1,0,69,1,1.1,0.9
78761,1,2.81,0.58,0,0,1,1,0,69,1,1.1,0.9
78762,1,6.4,1.6,0,0,1,1,0,69,1,1.1,0.9
78763,1,17.75,2.84,0,0,1,1,0,69,1,1.1,0.9
78764,1,1.32,2.14,0,0,1,1,0,69,1,1.1,0.9
78765,1,3.98,0.55,0,0,1,1,0,69,1,1.1,0.9
78766,1,2.56,0.86,0,0,1,1,0,69,1,1.1,0.9
78767,1,8.21,1.724,0,0,1,1,0,69,1,1.1,0.9
78768,1,2.93,0.322,0,0,1,1,0,69,1,1.1,0.9
78769,1,2.91,6.1,0,0,1,1,0,69,1,1.1,0.9
78770,1,2.19,0.416,0,0,1,1,0,69,1,1.1,0.9
78771,1,2.91,0.815,0,0,1,1,0,69,1,1.1,0.9
78772,1,6.19,1.11,0,0,1,1,0,69,1,1.1,0.9
78773,1,4.83,3.28,0,0,1,1,0,69,1,1.1,0.9
78774,1,3.36,1.55,0,0,1,1,0,69,1,1.1,0.9
78775,1,3.6,1.17,0,0,1,1,0,69,1,1.1,0.9
78776,1,4.84,1.404,0,0,1,1,0,69,1,1.1,0.9
78777,1,6.82,1.228,0,0,1,1,0,69,1,1.1,0.9
78778,1,9.99,4.78,0,0,1,1,0,69,1,1.1,0.9
78779,1,3.81,4.32,0,0,1,1,0,69,1,1.1,0.9
78780,1,4.78,2.02,0,0,1,1,0,69,1,1.1,0.9
78781,1,5.56,1.39,0,0,1,1,0,69,1,1.1,0.9
78782,1,3.76,0.639,0,0,1,1,0,69,1,1.1,0.9
78783,1,6.04,1.51,0,0,1,1,0,69,1,1.1,0.9
78784,1,3.74,0.598,0,0,1,1,0,69,1,1.1,0.9
78785,1,3.3,0.495,0,0,1,1,0,69,1,1.1,0.9
78786,1,4.97,0.55,0,0,1,1,0,69,1,1.1,0.9
78787,1,2.81,0.45,0,0,1,1,0,69,1,1.1,0.9
78788,1,3.53,1.67,0,0,1,1,0,69,1,1.1,0.9
78789,1,0,0,0,45.1209169972,1,1,0,138,1,1.1,0.9
78790,1,17.02,4.21,0,0,1,1,0,69,1,1.1,0.9
78791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78792,1,4.14,2.45,0,0,1,1,0,69,1,1.1,0.9
78793,1,2.96,3.41,0,0,1,1,0,69,1,1.1,0.9
78794,1,27.32,7.103,0,0,1,1,0,69,1,1.1,0.9
78795,1,19.37,5.23,0,0,1,1,0,69,1,1.1,0.9
78796,1,6.49,5.59,0,0,1,1,0,69,1,1.1,0.9
78797,1,4.66,1.445,0,0,1,1,0,69,1,1.1,0.9
78798,1,5.58,3.36,0,0,1,1,0,69,1,1.1,0.9
78799,1,5.9,1.829,0,0,1,1,0,69,1,1.1,0.9
78800,1,4.09,0.45,0,0,1,1,0,69,1,1.1,0.9
78801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78802,1,2.69,4.74,0,0,1,1,0,69,1,1.1,0.9
78803,1,2.66,0.319,0,0,1,1,0,69,1,1.1,0.9
78804,1,2.95,0.531,0,0,1,1,0,69,1,1.1,0.9
78805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78806,1,41.67,12.084,0,19.9747679195,1,1,0,69,1,1.1,0.9
78807,1,3.86,0.772,0,0,1,1,0,69,1,1.1,0.9
78808,1,10.35,2.82,0,0,1,1,0,69,1,1.1,0.9
78809,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78810,1,0,0,0,63.761231218,1,1,0,138,1,1.1,0.9
78811,1,9.8,1.05,0,0,1,1,0,69,1,1.1,0.9
78812,1,10.22,2.657,0,0,1,1,0,69,1,1.1,0.9
78813,1,14.18,3.687,0,0,1,1,0,69,1,1.1,0.9
78814,1,3.66,1.51,0,0,1,1,0,69,1,1.1,0.9
78815,1,2.47,1.66,0,0,1,1,0,69,1,1.1,0.9
78816,1,10.65,2.662,0,0,1,1,0,69,1,1.1,0.9
78817,1,3.23,0.43,0,0,1,1,0,69,1,1.1,0.9
78818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78819,1,27.31,3.11,0,0,1,1,0,69,1,1.1,0.9
78820,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78821,1,60.34,7.844,0,0,1,1,0,69,1,1.1,0.9
78822,1,6.53,1.763,0,0,1,1,0,69,1,1.1,0.9
78823,1,25.58,3.837,0,0,1,1,0,69,1,1.1,0.9
78824,1,6.94,1.943,0,0,1,1,0,69,1,1.1,0.9
78825,1,14.36,2.441,0,0,1,1,0,69,1,1.1,0.9
78826,1,6.14,1.97,0,0,1,1,0,69,1,1.1,0.9
78827,1,9.27,1.54,0,0,1,1,0,69,1,1.1,0.9
78828,1,6.05,3.22,0,0,1,1,0,69,1,1.1,0.9
78829,1,6.31,0.883,0,0,1,1,0,69,1,1.1,0.9
78830,1,5.37,1.665,0,0,1,1,0,69,1,1.1,0.9
78831,1,18.43,4.792,0,0,1,1,0,69,1,1.1,0.9
78832,1,25.67,2.567,0,0,1,1,0,69,1,1.1,0.9
78833,1,16,4,0,25.0823458986,1,1,0,69,1,1.1,0.9
78834,1,13.38,2.81,0,0,1,1,0,69,1,1.1,0.9
78835,1,12,3.22,0,0,1,1,0,69,1,1.1,0.9
78836,1,16.21,3.566,0,0,1,1,0,69,1,1.1,0.9
78837,1,4.4,0.616,0,0,1,1,0,69,1,1.1,0.9
78838,1,2.87,1.2,0,0,1,1,0,69,1,1.1,0.9
78839,1,6.74,1.618,0,0,1,1,0,69,1,1.1,0.9
78840,1,0,0,0,63.5117128552,1,1,0,138,1,1.1,0.9
78841,1,16.6,2.158,0,0,1,1,0,69,1,1.1,0.9
78842,1,5.13,0.67,0,0,1,1,0,69,1,1.1,0.9
78843,1,7.33,1.613,0,0,1,1,0,69,1,1.1,0.9
78844,1,7.49,0.974,0,0,1,1,0,69,1,1.1,0.9
78845,1,8.96,2,0,0,1,1,0,69,1,1.1,0.9
78846,1,8.35,1.252,0,0,1,1,0,69,1,1.1,0.9
78847,1,5.01,0.651,0,0,1,1,0,69,1,1.1,0.9
78848,1,9.22,2.582,0,0,1,1,0,69,1,1.1,0.9
78849,1,1.7,9.29,0,0,1,1,0,69,1,1.1,0.9
78850,1,8.26,3.1,0,0,1,1,0,69,1,1.1,0.9
78851,1,14.81,1.629,0,0,1,1,0,69,1,1.1,0.9
78852,1,0,0,0,-28.3212785602,1,1,0,230,1,1.1,0.9
78853,1,8.62,2.414,0,0,1,1,0,69,1,1.1,0.9
78854,1,0,0,0,-128.381050103,1,1,0,345,1,1.1,0.9
78855,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78856,1,0,0,0,-13.8865178831,1,1,0,138,1,1.1,0.9
78857,1,13.61,2.722,0,0,1,1,0,69,1,1.1,0.9
78858,1,10.85,6.58,0,0,1,1,0,69,1,1.1,0.9
78859,1,9.3,1.767,0,0,1,1,0,69,1,1.1,0.9
78860,1,7.51,6.36,0,0,1,1,0,69,1,1.1,0.9
78861,1,9.11,1.822,0,0,1,1,0,69,1,1.1,0.9
78862,1,8.52,1.704,0,0,1,1,0,69,1,1.1,0.9
78863,1,4.15,4.57,0,0,1,1,0,69,1,1.1,0.9
78864,1,14.72,2.502,0,0,1,1,0,69,1,1.1,0.9
78865,1,13,1.42,0,0,1,1,0,69,1,1.1,0.9
78866,1,11.42,1.827,0,0,1,1,0,69,1,1.1,0.9
78867,1,15.47,5.105,0,0,1,1,0,69,1,1.1,0.9
78868,1,9.75,3.23,0,0,1,1,0,69,1,1.1,0.9
78869,1,7.57,2.271,0,0,1,1,0,69,1,1.1,0.9
78870,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78871,1,6.88,1.858,0,0,1,1,0,69,1,1.1,0.9
78872,1,5.24,1.677,0,0,1,1,0,69,1,1.1,0.9
78873,1,5.92,0.64,0,0,1,1,0,69,1,1.1,0.9
78874,1,5.32,1.011,0,0,1,1,0,69,1,1.1,0.9
78875,1,2.07,0.476,0,0,1,1,0,69,1,1.1,0.9
78876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78877,1,4.51,0.8,0,0,1,1,0,69,1,1.1,0.9
78878,1,7.83,2.36,0,0,1,1,0,69,1,1.1,0.9
78879,1,6.02,3,0,0,1,1,0,69,1,1.1,0.9
78880,1,10.75,2.902,0,0,1,1,0,69,1,1.1,0.9
78881,1,6.48,5.32,0,0,1,1,0,69,1,1.1,0.9
78882,1,14.4,3.73,0,0,1,1,0,69,1,1.1,0.9
78883,1,9.83,1.85,0,0,1,1,0,69,1,1.1,0.9
78884,1,2.33,5.56,0,0,1,1,0,69,1,1.1,0.9
78885,1,9.22,2.489,0,0,1,1,0,69,1,1.1,0.9
78886,1,10.9,3.73,0,0,1,1,0,69,1,1.1,0.9
78887,1,12.84,2.44,0,0,1,1,0,69,1,1.1,0.9
78888,1,10.46,2.406,0,0,1,1,0,69,1,1.1,0.9
78889,1,8.13,2.61,0,0,1,1,0,69,1,1.1,0.9
78890,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78891,1,11.1,9.39,0,0,1,1,0,69,1,1.1,0.9
78892,1,2.89,0.491,0,0,1,1,0,69,1,1.1,0.9
78893,1,7.51,2.98,0,0,1,1,0,69,1,1.1,0.9
78894,1,8.88,3.49,0,0,1,1,0,69,1,1.1,0.9
78895,1,30.42,3.28,0,0,1,1,0,69,1,1.1,0.9
78896,1,17.2,8.65,0,0,1,1,0,69,1,1.1,0.9
78897,1,1.23,8.98,0,0,1,1,0,69,1,1.1,0.9
78898,1,6.89,0.689,0,0,1,1,0,69,1,1.1,0.9
78899,1,2.38,1.19,0,0,1,1,0,69,1,1.1,0.9
78900,1,2.52,0.65,0,0,1,1,0,69,1,1.1,0.9
78901,1,6.07,1.12,0,0,1,1,0,69,1,1.1,0.9
78902,1,37.85,7.192,0,0,1,1,0,69,1,1.1,0.9
78903,1,6.87,4.04,0,0,1,1,0,69,1,1.1,0.9
78904,1,13.07,2.614,0,0,1,1,0,69,1,1.1,0.9
78905,1,5.91,1.42,0,0,1,1,0,69,1,1.1,0.9
78906,1,4.57,0.457,0,0,1,1,0,69,1,1.1,0.9
78907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78908,1,31.7,7.291,0,32.2846896646,1,1,0,69,1,1.1,0.9
78909,1,11.11,7.04,0,0,1,1,0,69,1,1.1,0.9
78910,1,4.49,0.763,0,0,1,1,0,69,1,1.1,0.9
78911,1,7.66,1.685,0,0,1,1,0,69,1,1.1,0.9
78912,1,1.63,0.505,0,0,1,1,0,69,1,1.1,0.9
78913,1,10.58,2.116,0,0,1,1,0,69,1,1.1,0.9
78914,1,17.87,3.395,0,0,1,1,0,69,1,1.1,0.9
78915,1,4.66,1.445,0,0,1,1,0,69,1,1.1,0.9
78916,1,6.42,0.899,0,0,1,1,0,69,1,1.1,0.9
78917,1,2.1,0.462,0,0,1,1,0,69,1,1.1,0.9
78918,1,6.2,3.69,0,0,1,1,0,69,1,1.1,0.9
78919,1,4.93,0.838,0,0,1,1,0,69,1,1.1,0.9
78920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78921,1,24.09,4.818,0,0,1,1,0,69,1,1.1,0.9
78922,1,3.29,2.69,0,0,1,1,0,69,1,1.1,0.9
78923,1,4.6,0.552,0,0,1,1,0,69,1,1.1,0.9
78924,1,15.17,1.972,0,0,1,1,0,69,1,1.1,0.9
78925,1,9.42,1.036,0,0,1,1,0,69,1,1.1,0.9
78926,1,0,0,0,26.4648812277,1,1,0,138,1,1.1,0.9
78927,1,13.37,3.209,0,0,1,1,0,69,1,1.1,0.9
78928,1,8.78,1.37,0,0,1,1,0,69,1,1.1,0.9
78929,1,5.47,1.96,0,0,1,1,0,69,1,1.1,0.9
78930,1,9.22,2.88,0,0,1,1,0,69,1,1.1,0.9
78931,1,4.01,1.203,0,0,1,1,0,69,1,1.1,0.9
78932,1,2.92,2.59,0,0,1,1,0,69,1,1.1,0.9
78933,1,11.21,3.475,0,0,1,1,0,69,1,1.1,0.9
78934,1,25.89,8.026,0,13.414441749,1,1,0,69,1,1.1,0.9
78935,1,1.96,0.48,0,0,1,1,0,69,1,1.1,0.9
78936,1,12.46,2.617,0,0,1,1,0,69,1,1.1,0.9
78937,1,9.64,1.735,0,0,1,1,0,69,1,1.1,0.9
78938,1,5.07,3.53,0,0,1,1,0,69,1,1.1,0.9
78939,1,3.99,0.479,0,0,1,1,0,69,1,1.1,0.9
78940,1,7.88,0.867,0,0,1,1,0,69,1,1.1,0.9
78941,1,37.73,8.678,0,67.2639660363,1,1,0,69,1,1.1,0.9
78942,1,20.53,6.85,0,0,1,1,0,69,1,1.1,0.9
78943,1,19.56,9.56,0,0,1,1,0,69,1,1.1,0.9
78944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78945,1,5.59,0.65,0,0,1,1,0,69,1,1.1,0.9
78946,1,5.47,5.7,0,0,1,1,0,69,1,1.1,0.9
78947,1,9.94,1.093,0,0,1,1,0,69,1,1.1,0.9
78948,1,13.43,12.35,0,0,1,1,0,69,1,1.1,0.9
78949,1,5.35,0.61,0,0,1,1,0,69,1,1.1,0.9
78950,1,6.85,0.822,0,0,1,1,0,69,1,1.1,0.9
78951,1,6.42,5.45,0,0,1,1,0,69,1,1.1,0.9
78952,1,6,0.64,0,0,1,1,0,69,1,1.1,0.9
78953,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78954,1,22.28,6,0,0,1,1,0,69,1,1.1,0.9
78955,1,5.99,1.677,0,0,1,1,0,69,1,1.1,0.9
78956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78957,1,6.13,8.51,0,0,1,1,0,69,1,1.1,0.9
78958,1,4.25,1.01,0,0,1,1,0,69,1,1.1,0.9
78959,1,11.61,4.35,0,0,1,1,0,69,1,1.1,0.9
78960,1,5.64,2.79,0,0,1,1,0,69,1,1.1,0.9
78961,1,12.07,2.776,0,0,1,1,0,69,1,1.1,0.9
78962,1,5.74,2.59,0,0,1,1,0,69,1,1.1,0.9
78963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78964,1,26.32,4.42,0,0,1,1,0,69,1,1.1,0.9
78965,1,3.67,0.917,0,0,1,1,0,69,1,1.1,0.9
78966,1,9.6,1.248,0,0,1,1,0,69,1,1.1,0.9
78967,1,3.74,0.449,0,0,1,1,0,69,1,1.1,0.9
78968,1,2.02,0.89,0,0,1,1,0,69,1,1.1,0.9
78969,1,3.73,0.58,0,0,1,1,0,69,1,1.1,0.9
78970,1,3.19,3.43,0,0,1,1,0,69,1,1.1,0.9
78971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78972,1,6.38,1.786,0,0,1,1,0,69,1,1.1,0.9
78973,1,2.35,1.61,0,0,1,1,0,69,1,1.1,0.9
78974,1,10.56,2.323,0,0,1,1,0,69,1,1.1,0.9
78975,1,2.81,2.19,0,0,1,1,0,69,1,1.1,0.9
78976,1,18.25,4.38,0,0,1,1,0,69,1,1.1,0.9
78977,1,2.43,4.57,0,0,1,1,0,69,1,1.1,0.9
78978,1,2.38,0.571,0,0,1,1,0,69,1,1.1,0.9
78979,1,18.98,5.46,0,0,1,1,0,69,1,1.1,0.9
78980,1,2.7,0.46,0,0,1,1,0,69,1,1.1,0.9
78981,1,9.93,1.192,0,0,1,1,0,69,1,1.1,0.9
78982,1,3.32,1.59,0,0,1,1,0,69,1,1.1,0.9
78983,1,15.15,2.575,0,0,1,1,0,69,1,1.1,0.9
78984,1,5.94,1.782,0,0,1,1,0,69,1,1.1,0.9
78985,1,4.79,2.58,0,0,1,1,0,69,1,1.1,0.9
78986,1,17.91,2.44,0,0,1,1,0,69,1,1.1,0.9
78987,1,26.81,6.84,0,0,1,1,0,69,1,1.1,0.9
78988,1,17.28,4.49,0,0,1,1,0,69,1,1.1,0.9
78989,1,2.76,2.48,0,0,1,1,0,69,1,1.1,0.9
78990,1,0.97,5.51,0,0,1,1,0,69,1,1.1,0.9
78991,1,9.13,3.37,0,0,1,1,0,69,1,1.1,0.9
78992,1,17.93,3.227,0,0,1,1,0,69,1,1.1,0.9
78993,1,5.89,1.98,0,0,1,1,0,69,1,1.1,0.9
78994,1,5.57,1,0,0,1,1,0,69,1,1.1,0.9
78995,1,16.61,1.661,0,0,1,1,0,69,1,1.1,0.9
78996,1,11.85,2.607,0,0,1,1,0,69,1,1.1,0.9
78997,1,30.97,7.123,0,0,1,1,0,69,1,1.1,0.9
78998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78999,1,7.22,2.17,0,0,1,1,0,69,1,1.1,0.9
79000,1,6.85,0.891,0,0,1,1,0,69,1,1.1,0.9
79001,1,6.91,2.211,0,0,1,1,0,69,1,1.1,0.9
79002,1,6.33,1.772,0,0,1,1,0,69,1,1.1,0.9
79003,1,5.75,0.92,0,0,1,1,0,69,1,1.1,0.9
79004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79005,1,16.31,3.262,0,0,1,1,0,69,1,1.1,0.9
79006,1,6.44,0.65,0,0,1,1,0,69,1,1.1,0.9
79007,1,12.06,2.79,0,0,1,1,0,69,1,1.1,0.9
79008,1,16.05,3.852,0,0,1,1,0,69,1,1.1,0.9
79009,1,11.42,1.37,0,0,1,1,0,69,1,1.1,0.9
79010,1,0,0,0,-23.5361508605,1,1,0,138,1,1.1,0.9
79011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79012,1,17.85,4.998,0,12.0710548206,1,1,0,69,1,1.1,0.9
79013,1,12.38,3.466,0,0,1,1,0,69,1,1.1,0.9
79014,1,17.84,3.033,0,0,1,1,0,69,1,1.1,0.9
79015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79017,1,13.27,5.44,0,0,1,1,0,69,1,1.1,0.9
79018,1,14.41,2.162,0,0,1,1,0,69,1,1.1,0.9
79019,1,12.32,2.16,0,0,1,1,0,69,1,1.1,0.9
79020,1,16.04,3.689,0,0,1,1,0,69,1,1.1,0.9
79021,1,4.88,0.5,0,0,1,1,0,69,1,1.1,0.9
79022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79024,1,9.16,2.12,0,0,1,1,0,69,1,1.1,0.9
79025,1,12.25,3.43,0,22.4778179428,1,1,0,69,1,1.1,0.9
79026,1,6.57,1.01,0,0,1,1,0,69,1,1.1,0.9
79027,1,11.24,3.597,0,0,1,1,0,69,1,1.1,0.9
79028,1,0,0,0,0,1,1,0,69,1,1.1,0.9
79029,1,10.2,3.06,0,0,1,1,0,69,1,1.1,0.9
79030,1,0,0,0,0,1,1,0,69,1,1.1,0.9
79031,1,12.81,1.665,0,32.3737995315,1,1,0,69,1,1.1,0.9
79032,1,9.4,1.19,0,0,1,1,0,69,1,1.1,0.9
79033,1,7.37,1.79,0,0,1,1,0,69,1,1.1,0.9
79034,1,6.68,0.79,0,0,1,1,0,69,1,1.1,0.9
79035,1,16.97,2.885,0,0,1,1,0,69,1,1.1,0.9
79036,1,7.94,6.68,0,0,1,1,0,69,1,1.1,0.9
79037,1,11.13,1.113,0,0,1,1,0,69,1,1.1,0.9
79038,1,9.3,1.953,0,0,1,1,0,69,1,1.1,0.9
79039,1,16.63,4.45,0,0,1,1,0,69,1,1.1,0.9
79040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79041,1,3,2.78,0,0,1,1,0,69,1,1.1,0.9
79042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79043,1,3.09,4.22,0,0,1,1,0,69,1,1.1,0.9
79044,1,3.75,3.74,0,0,1,1,0,69,1,1.1,0.9
79045,1,17.78,2.27,0,0,1,1,0,69,1,1.1,0.9
79046,1,6.66,6.7,0,0,1,1,0,69,1,1.1,0.9
79047,1,0,0,0,-3.87850666736,1,1,0,230,1,1.1,0.9
79048,1,0,0,0,-33.3765654688,1,1,0,138,1,1.1,0.9
79049,1,21.32,2.558,0,0,1,1,0,69,1,1.1,0.9
79050,1,7.99,2.92,0,0,1,1,0,69,1,1.1,0.9
79051,1,7.7,2.079,0,0,1,1,0,69,1,1.1,0.9
79052,1,12.37,2.09,0,0,1,1,0,69,1,1.1,0.9
79053,1,10.19,1.325,0,0,1,1,0,69,1,1.1,0.9
79054,1,6.17,2.52,0,0,1,1,0,69,1,1.1,0.9
79055,1,4.96,5.43,0,0,1,1,0,69,1,1.1,0.9
79056,1,9.77,2.736,0,0,1,1,0,69,1,1.1,0.9
79057,1,1.55,0.44,0,0,1,1,0,69,1,1.1,0.9
79058,1,5.19,1.661,0,0,1,1,0,69,1,1.1,0.9
79059,1,4.05,1.53,0,0,1,1,0,69,1,1.1,0.9
79060,1,5.81,1.917,0,0,1,1,0,69,1,1.1,0.9
79061,1,6.46,1.098,0,0,1,1,0,69,1,1.1,0.9
79062,1,16.46,6.17,0,0,1,1,0,69,1,1.1,0.9
79063,1,17.41,2.96,0,0,1,1,0,69,1,1.1,0.9
79064,1,6.16,1.294,0,0,1,1,0,69,1,1.1,0.9
79065,1,10.59,2.012,0,0,1,1,0,69,1,1.1,0.9
79066,1,0.94,0.75,0,0,1,1,0,69,1,1.1,0.9
79067,1,3.16,0.79,0,0,1,1,0,69,1,1.1,0.9
79068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79069,1,5.69,1.252,0,0,1,1,0,69,1,1.1,0.9
79070,1,19.93,2.392,0,0,1,1,0,69,1,1.1,0.9
79071,1,1.22,0.159,0,0,1,1,0,69,1,1.1,0.9
79072,1,2.13,0.66,0,0,1,1,0,69,1,1.1,0.9
79073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79075,1,4.3,0.87,0,0,1,1,0,69,1,1.1,0.9
79076,1,1.66,0.5,0,0,1,1,0,69,1,1.1,0.9
79077,1,10.4,3.432,0,0,1,1,0,69,1,1.1,0.9
79078,1,0,0,0,-199.993772959,1,1,0,345,1,1.1,0.9
79079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79080,1,86.23,21.557,0,0,1,1,0,69,1,1.1,0.9
79081,1,5.35,0.91,0,0,1,1,0,69,1,1.1,0.9
79082,1,3.5,4.35,0,0,1,1,0,69,1,1.1,0.9
79083,1,17.76,4.44,0,12.8250533064,1,1,0,69,1,1.1,0.9
79084,1,8.44,1.266,0,0,1,1,0,69,1,1.1,0.9
79085,1,0,0,0,63.9971919467,1,1,0,230,1,1.1,0.9
79086,1,0,0,0,-10.5031895833,1,1,0,138,1,1.1,0.9
79087,1,11.1,3.552,0,0,1,1,0,69,1,1.1,0.9
79088,1,6.46,2.97,0,0,1,1,0,69,1,1.1,0.9
79089,1,5.88,1.294,0,0,1,1,0,69,1,1.1,0.9
79090,1,12.25,1.225,0,0,1,1,0,69,1,1.1,0.9
79091,1,2.39,0.62,0,0,1,1,0,69,1,1.1,0.9
79092,1,5.13,1.6,0,0,1,1,0,69,1,1.1,0.9
79093,1,5.73,1.11,0,0,1,1,0,69,1,1.1,0.9
79094,1,3.2,6.35,0,0,1,1,0,69,1,1.1,0.9
79095,1,33.87,7.451,0,19.6236967891,1,1,0,69,1,1.1,0.9
79096,1,4.49,4.41,0,0,1,1,0,69,1,1.1,0.9
79097,1,20.25,6.683,0,12.4433335375,1,1,0,69,1,1.1,0.9
79098,1,32.26,5.484,0,0,1,1,0,69,1,1.1,0.9
79099,1,13.85,3.878,0,0,1,1,0,69,1,1.1,0.9
79100,1,23.36,4.85,0,0,1,1,0,69,1,1.1,0.9
79101,1,20.17,2.42,0,0,1,1,0,69,1,1.1,0.9
79102,1,13.48,1.752,0,0,1,1,0,69,1,1.1,0.9
79103,1,3.88,0.854,0,0,1,1,0,69,1,1.1,0.9
79104,1,7.13,2.82,0,0,1,1,0,69,1,1.1,0.9
79105,1,27.8,3.892,0,0,1,1,0,69,1,1.1,0.9
79106,1,7.98,1.756,0,0,1,1,0,69,1,1.1,0.9
79107,1,1.91,2.58,0,0,1,1,0,69,1,1.1,0.9
79108,1,3.53,2.16,0,0,1,1,0,69,1,1.1,0.9
79109,1,9.48,1.991,0,0,1,1,0,69,1,1.1,0.9
79110,1,5.67,0.75,0,0,1,1,0,69,1,1.1,0.9
79111,1,4.88,5.3,0,0,1,1,0,69,1,1.1,0.9
79112,1,15.06,2.41,0,0,1,1,0,69,1,1.1,0.9
79113,1,6.2,2.14,0,0,1,1,0,69,1,1.1,0.9
79114,1,2.67,3.43,0,0,1,1,0,69,1,1.1,0.9
79115,1,5.3,0.583,0,0,1,1,0,69,1,1.1,0.9
79116,1,8.61,1.205,0,0,1,1,0,69,1,1.1,0.9
79117,1,6.13,1.9,0,0,1,1,0,69,1,1.1,0.9
79118,1,16.76,6.72,0,0,1,1,0,69,1,1.1,0.9
79119,1,35.59,3.559,0,0,1,1,0,69,1,1.1,0.9
79120,1,4.86,1.118,0,0,1,1,0,69,1,1.1,0.9
79121,1,26.19,7.857,0,0,1,1,0,69,1,1.1,0.9
79122,1,25.85,4.136,0,0,1,1,0,69,1,1.1,0.9
79123,1,3.37,0.741,0,0,1,1,0,69,1,1.1,0.9
79124,1,2.75,2.75,0,0,1,1,0,69,1,1.1,0.9
79125,1,19.8,2.97,0,0,1,1,0,69,1,1.1,0.9
79126,1,8.78,2.634,0,0,1,1,0,69,1,1.1,0.9
79127,1,6.09,1.462,0,0,1,1,0,69,1,1.1,0.9
79128,1,6.06,1.636,0,0,1,1,0,69,1,1.1,0.9
79129,1,8.59,1.976,0,0,1,1,0,69,1,1.1,0.9
79130,1,6.24,0.874,0,0,1,1,0,69,1,1.1,0.9
79131,1,16.7,3.674,0,0,1,1,0,69,1,1.1,0.9
79132,1,8.7,0.957,0,0,1,1,0,69,1,1.1,0.9
79133,1,6.64,0.93,0,0,1,1,0,69,1,1.1,0.9
79134,1,22.9,3.893,0,0,1,1,0,69,1,1.1,0.9
79135,1,5.84,25.79,0,0,1,1,0,69,1,1.1,0.9
79136,1,13.93,1.532,0,0,1,1,0,69,1,1.1,0.9
79137,1,6.55,0.655,0,0,1,1,0,69,1,1.1,0.9
79138,1,11.49,1.149,0,0,1,1,0,69,1,1.1,0.9
79139,1,9.88,2.23,0,0,1,1,0,69,1,1.1,0.9
79140,1,5.13,4.61,0,0,1,1,0,69,1,1.1,0.9
79141,1,8.22,5.36,0,0,1,1,0,69,1,1.1,0.9
79142,1,11.35,2.61,0,0,1,1,0,69,1,1.1,0.9
79143,1,8.54,37.86,0,0,1,1,0,69,1,1.1,0.9
79144,1,21.93,3.728,0,0,1,1,0,69,1,1.1,0.9
79145,1,9.16,6.85,0,0,1,1,0,69,1,1.1,0.9
79146,1,9.79,1.5,0,0,1,1,0,69,1,1.1,0.9
79147,1,16.59,2.2,0,0,1,1,0,69,1,1.1,0.9
79148,1,7.31,3,0,0,1,1,0,69,1,1.1,0.9
79149,1,9.87,3.58,0,0,1,1,0,69,1,1.1,0.9
79150,1,12.9,5.44,0,0,1,1,0,69,1,1.1,0.9
79151,1,14.14,3.676,0,0,1,1,0,69,1,1.1,0.9
79152,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79153,1,8,1.28,0,0,1,1,0,69,1,1.1,0.9
79154,1,0,0,0,-24.7496168294,1,1,0,230,1,1.1,0.9
79155,1,0,0,0,-9.96231276899,1,1,0,138,1,1.1,0.9
79156,1,15.85,4.44,0,0,1,1,0,69,1,1.1,0.9
79157,1,8.33,19.92,0,0,1,1,0,69,1,1.1,0.9
79158,1,9.73,3.83,0,0,1,1,0,69,1,1.1,0.9
79159,1,1.26,1.13,0,0,1,1,0,69,1,1.1,0.9
79160,1,0,0,0,-78.8388363722,1,1,0,230,1,1.1,0.9
79161,1,0,0,0,96.818126266,1,1,0,138,1,1.1,0.9
79162,1,23.21,5.802,0,0,1,1,0,69,1,1.1,0.9
79163,1,2.71,3.96,0,0,1,1,0,69,1,1.1,0.9
79164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79165,1,7.03,3.59,0,0,1,1,0,69,1,1.1,0.9
79166,1,10.4,1.768,0,0,1,1,0,69,1,1.1,0.9
79167,1,10.94,1.23,0,0,1,1,0,69,1,1.1,0.9
79168,1,2.53,0.81,0,0,1,1,0,69,1,1.1,0.9
79169,1,3.22,1.24,0,0,1,1,0,69,1,1.1,0.9
79170,1,5.39,1.82,0,0,1,1,0,69,1,1.1,0.9
79171,1,4.76,2.47,0,0,1,1,0,69,1,1.1,0.9
79172,1,2.47,0.42,0,0,1,1,0,69,1,1.1,0.9
79173,1,3.66,0.53,0,0,1,1,0,69,1,1.1,0.9
79174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79175,1,7.09,2.8,0,0,1,1,0,69,1,1.1,0.9
79176,1,6.62,1.589,0,0,1,1,0,69,1,1.1,0.9
79177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79179,1,25.45,3.818,0,0,1,1,0,69,1,1.1,0.9
79180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79181,1,13.7,3.562,0,0,1,1,0,69,1,1.1,0.9
79182,1,9.35,5.06,0,0,1,1,0,69,1,1.1,0.9
79183,1,16.53,3.471,0,0,1,1,0,69,1,1.1,0.9
79184,1,10.64,3.511,0,0,1,1,0,69,1,1.1,0.9
79185,1,0,0,0,-99.5544938539,1,1,0,345,1,1.1,0.9
79186,1,0,0,0,-88.3331550361,1,1,0,138,1,1.1,0.9
79187,1,19.98,4.5,0,0,1,1,0,69,1,1.1,0.9
79188,1,2.55,2.42,0,0,1,1,0,69,1,1.1,0.9
79189,1,0,0,0,27.7256982549,1,1,0,138,1,1.1,0.9
79190,1,10.79,2.03,0,0,1,1,0,69,1,1.1,0.9
79191,1,12.61,1.87,0,0,1,1,0,69,1,1.1,0.9
79192,1,13.16,1.316,0,0,1,1,0,69,1,1.1,0.9
79193,1,7.06,2.33,0,0,1,1,0,69,1,1.1,0.9
79194,1,12.23,3.52,0,0,1,1,0,69,1,1.1,0.9
79195,1,5.39,0.539,0,0,1,1,0,69,1,1.1,0.9
79196,1,5.5,1.43,0,0,1,1,0,69,1,1.1,0.9
79197,1,27.55,11.87,0,0,1,1,0,69,1,1.1,0.9
79198,1,5.47,1.532,0,0,1,1,0,69,1,1.1,0.9
79199,1,14.35,4.162,0,0,1,1,0,69,1,1.1,0.9
79200,1,7.31,5.5,0,0,1,1,0,69,1,1.1,0.9
79201,1,7.35,6.81,0,0,1,1,0,69,1,1.1,0.9
79202,1,11.95,3.346,0,6.09650945245,1,1,0,69,1,1.1,0.9
79203,1,41.7,5.838,0,0,1,1,0,69,1,1.1,0.9
79204,1,21.91,5.697,0,0,1,1,0,69,1,1.1,0.9
79205,1,3.66,2.36,0,0,1,1,0,69,1,1.1,0.9
79206,1,10.86,1.95,0,0,1,1,0,69,1,1.1,0.9
79207,1,8.21,2.62,0,0,1,1,0,69,1,1.1,0.9
79208,1,4.26,4.86,0,0,1,1,0,69,1,1.1,0.9
79209,1,7.91,2.136,0,0,1,1,0,69,1,1.1,0.9
79210,1,25.66,6.672,0,0,1,1,0,69,1,1.1,0.9
79211,1,0,0,0,175.577236486,1,1,0,138,1,1.1,0.9
79212,1,54.11,5.9,0,0,1,1,0,69,1,1.1,0.9
79213,1,14.73,4.272,0,0,1,1,0,69,1,1.1,0.9
79214,1,4.34,1.88,0,0,1,1,0,69,1,1.1,0.9
79215,1,1.75,1.63,0,0,1,1,0,69,1,1.1,0.9
79216,1,1.68,0.69,0,0,1,1,0,69,1,1.1,0.9
79217,1,9.38,1.96,0,0,1,1,0,69,1,1.1,0.9
79218,1,8.26,1.735,0,0,1,1,0,69,1,1.1,0.9
79219,1,9.44,1.982,0,0,1,1,0,69,1,1.1,0.9
79220,1,1.26,1.7,0,0,1,1,0,69,1,1.1,0.9
79221,1,52.39,14.669,0,31.8700079961,1,1,0,69,1,1.1,0.9
79222,1,22.83,3.424,0,0,1,1,0,69,1,1.1,0.9
79223,1,8.37,3.33,0,0,1,1,0,69,1,1.1,0.9
79224,1,5.01,0.86,0,0,1,1,0,69,1,1.1,0.9
79225,1,0,0,0,21.1311753141,1,1,0,138,1,1.1,0.9
79226,1,20.3,8.05,0,0,1,1,0,69,1,1.1,0.9
79227,1,5.17,0.879,0,0,1,1,0,69,1,1.1,0.9
79228,1,4.26,0.426,0,0,1,1,0,69,1,1.1,0.9
79229,1,6.77,1.083,0,0,1,1,0,69,1,1.1,0.9
79230,1,2.76,3.25,0,0,1,1,0,69,1,1.1,0.9
79231,1,0,0,0,-32.6870350378,1,1,0,230,1,1.1,0.9
79232,1,0,0,0,199.998322487,1,1,0,138,1,1.1,0.9
79233,1,7.12,2.19,0,0,1,1,0,69,1,1.1,0.9
79234,1,7.15,1.144,0,0,1,1,0,69,1,1.1,0.9
79235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
79236,1,19.19,1.919,0,0,1,1,0,69,1,1.1,0.9
79237,1,14.15,3.537,0,0,1,1,0,69,1,1.1,0.9
79238,1,0,0,0,96.9838671206,1,1,0,138,1,1.1,0.9
79239,1,7.07,1.202,0,0,1,1,0,69,1,1.1,0.9
79240,1,2.78,1.98,0,0,1,1,0,69,1,1.1,0.9
79241,1,18.86,3.206,0,0,1,1,0,69,1,1.1,0.9
79242,1,11.02,1.653,0,0,1,1,0,69,1,1.1,0.9
79243,1,6.2,4.16,0,0,1,1,0,69,1,1.1,0.9
79244,1,19.52,4.685,0,0,1,1,0,69,1,1.1,0.9
79245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79246,1,4.49,3.84,0,0,1,1,0,69,1,1.1,0.9
79247,1,5.77,4.72,0,0,1,1,0,69,1,1.1,0.9
79248,1,0,0,0,0,1,1,0,230,1,1.1,0.9
79249,1,6.15,3.2,0,0,1,1,0,69,1,1.1,0.9
79250,1,5.26,5.76,0,0,1,1,0,69,1,1.1,0.9
79251,1,5.75,4.5,0,0,1,1,0,69,1,1.1,0.9
79252,1,0,0,0,0,1,1,0,230,1,1.1,0.9
79253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79254,1,3.22,4.35,0,0,1,1,0,69,1,1.1,0.9
79255,1,7.94,1.747,0,0,1,1,0,69,1,1.1,0.9
79256,1,4.02,1.166,0,0,1,1,0,69,1,1.1,0.9
79257,1,7.18,1.03,0,0,1,1,0,69,1,1.1,0.9
79258,1,5.99,2.86,0,0,1,1,0,69,1,1.1,0.9
79259,1,9.73,2.53,0,0,1,1,0,69,1,1.1,0.9
79260,1,16.36,1.8,0,0,1,1,0,69,1,1.1,0.9
79261,1,3.88,4.07,0,0,1,1,0,69,1,1.1,0.9
79262,1,3.54,0.531,0,0,1,1,0,69,1,1.1,0.9
79263,1,3.95,0.46,0,0,1,1,0,69,1,1.1,0.9
79264,1,12.76,2.424,0,0,1,1,0,69,1,1.1,0.9
79265,1,9.45,2.551,0,0,1,1,0,69,1,1.1,0.9
79266,1,2.79,0.837,0,0,1,1,0,69,1,1.1,0.9
79267,1,6.62,1.854,0,0,1,1,0,69,1,1.1,0.9
79268,1,13.03,5.87,0,0,1,1,0,69,1,1.1,0.9
79269,1,5.41,1.136,0,0,1,1,0,69,1,1.1,0.9
79270,1,10.93,3.58,0,0,1,1,0,69,1,1.1,0.9
79271,1,15.55,3.41,0,0,1,1,0,69,1,1.1,0.9
79272,1,2.73,0.437,0,0,1,1,0,69,1,1.1,0.9
79273,1,15.54,2.51,0,0,1,1,0,69,1,1.1,0.9
79274,1,13.25,3.975,0,0,1,1,0,69,1,1.1,0.9
79275,1,3.03,0.545,0,0,1,1,0,69,1,1.1,0.9
79276,1,5.97,1.97,0,0,1,1,0,69,1,1.1,0.9
79277,1,21.54,3.79,0,0,1,1,0,69,1,1.1,0.9
79278,1,7.25,1.74,0,0,1,1,0,69,1,1.1,0.9
79279,1,0,0,0,-51.5334461821,1,1,0,138,1,1.1,0.9
79280,1,0,0,0,19.6883883106,1,1,0,138,1,1.1,0.9
79281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79282,1,24.47,9.57,0,0,1,1,0,69,1,1.1,0.9
79283,1,13.9,4.17,0,0,1,1,0,69,1,1.1,0.9
79284,1,12.37,3.711,0,0,1,1,0,69,1,1.1,0.9
79285,1,4.85,0.97,0,0,1,1,0,69,1,1.1,0.9
79286,1,7.15,1.859,0,0,1,1,0,69,1,1.1,0.9
79287,1,18.33,1.833,0,0,1,1,0,69,1,1.1,0.9
79288,1,21.58,7.121,0,0,1,1,0,69,1,1.1,0.9
79289,1,2.52,0.328,0,0,1,1,0,69,1,1.1,0.9
79290,1,6.28,0.879,0,0,1,1,0,69,1,1.1,0.9
79291,1,5.33,0.906,0,0,1,1,0,69,1,1.1,0.9
79292,1,9.61,2.499,0,0,1,1,0,69,1,1.1,0.9
79293,1,10.2,2.346,0,0,1,1,0,69,1,1.1,0.9
79294,1,8.86,1.063,0,0,1,1,0,69,1,1.1,0.9
79295,1,7.36,2.429,0,0,1,1,0,69,1,1.1,0.9
79296,1,8.93,2.411,0,0,1,1,0,69,1,1.1,0.9
79297,1,15.52,2.4,0,0,1,1,0,69,1,1.1,0.9
79298,1,17.12,4.794,0,0,1,1,0,69,1,1.1,0.9
79299,1,17.03,2.725,0,0,1,1,0,69,1,1.1,0.9
79300,1,8.08,2.88,0,0,1,1,0,69,1,1.1,0.9
79301,1,9.97,3.091,0,0,1,1,0,69,1,1.1,0.9
79302,1,3.88,1.52,0,0,1,1,0,69,1,1.1,0.9
79304,1,5.71,1.599,0,0,1,1,0,69,1,1.1,0.9
79305,1,4.51,0.902,0,0,1,1,0,69,1,1.1,0.9
79306,1,9.05,1.17,0,0,1,1,0,69,1,1.1,0.9
79307,1,12.72,1.781,0,0,1,1,0,69,1,1.1,0.9
79308,1,9.49,5.4,0,0,1,1,0,69,1,1.1,0.9
79309,1,3.71,2.67,0,0,1,1,0,69,1,1.1,0.9
79310,1,8.6,1.806,0,0,1,1,0,69,1,1.1,0.9
79311,1,10.39,3.117,0,0,1,1,0,69,1,1.1,0.9
79312,1,0,0,0,75.5095991388,1,1,0,138,1,1.1,0.9
79313,1,9.48,1.517,0,0,1,1,0,69,1,1.1,0.9
79314,1,17.44,2.267,0,0,1,1,0,69,1,1.1,0.9
79315,1,5.25,0.893,0,0,1,1,0,69,1,1.1,0.9
79316,1,14.01,4.343,0,0,1,1,0,69,1,1.1,0.9
79317,1,10.82,1.839,0,0,1,1,0,69,1,1.1,0.9
79318,1,12.13,1.456,0,0,1,1,0,69,1,1.1,0.9
79319,1,2.33,2.63,0,0,1,1,0,69,1,1.1,0.9
79320,1,0,0,0,21.4013253295,1,1,0,138,1,1.1,0.9
79321,1,4.1,1.189,0,0,1,1,0,69,1,1.1,0.9
79322,1,2.02,0.364,0,0,1,1,0,69,1,1.1,0.9
79323,1,1.47,0.56,0,0,1,1,0,69,1,1.1,0.9
79324,1,2.53,4.46,0,0,1,1,0,69,1,1.1,0.9
79325,1,6.31,4.96,0,0,1,1,0,69,1,1.1,0.9
79326,1,2.34,0.702,0,0,1,1,0,69,1,1.1,0.9
79327,1,9.01,2.523,0,0,1,1,0,69,1,1.1,0.9
79328,1,72.93,12.398,0,17.0614487458,1,1,0,69,1,1.1,0.9
79329,1,3.35,0.871,0,0,1,1,0,69,1,1.1,0.9
79330,1,7.9,0.869,0,0,1,1,0,69,1,1.1,0.9
79331,1,3.95,1.95,0,0,1,1,0,69,1,1.1,0.9
79332,1,5.75,2.31,0,0,1,1,0,69,1,1.1,0.9
79333,1,7.39,1.108,0,0,1,1,0,69,1,1.1,0.9
79334,1,9.6,1.44,0,0,1,1,0,69,1,1.1,0.9
79335,1,10.61,2.47,0,0,1,1,0,69,1,1.1,0.9
79336,1,14.43,1.732,0,0,1,1,0,69,1,1.1,0.9
79337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79338,1,4.65,1.65,0,0,1,1,0,69,1,1.1,0.9
79339,1,6.05,1.573,0,0,1,1,0,69,1,1.1,0.9
79340,1,3.59,0.969,0,0,1,1,0,69,1,1.1,0.9
79341,1,2.74,2.36,0,0,1,1,0,69,1,1.1,0.9
79342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79343,1,5.29,8.81,0,0,1,1,0,69,1,1.1,0.9
79344,1,6.28,1.16,0,0,1,1,0,69,1,1.1,0.9
79345,1,2.36,0.354,0,0,1,1,0,69,1,1.1,0.9
79346,1,4.35,1.392,0,0,1,1,0,69,1,1.1,0.9
79347,1,5.08,1.524,0,0,1,1,0,69,1,1.1,0.9
79348,1,4.61,0.645,0,0,1,1,0,69,1,1.1,0.9
79349,1,4.6,0.64,0,0,1,1,0,69,1,1.1,0.9
79350,1,2.34,0.77,0,0,1,1,0,69,1,1.1,0.9
79351,1,1.85,0.277,0,0,1,1,0,69,1,1.1,0.9
79352,1,2.83,3.02,0,0,1,1,0,69,1,1.1,0.9
79353,1,5.89,0.707,0,0,1,1,0,69,1,1.1,0.9
79354,1,2.03,0.406,0,0,1,1,0,69,1,1.1,0.9
79355,1,2.27,2.28,0,0,1,1,0,69,1,1.1,0.9
79356,1,5.18,0.73,0,0,1,1,0,69,1,1.1,0.9
79357,1,2.74,0.74,0,0,1,1,0,69,1,1.1,0.9
79358,1,0,0,0,-4.17439881855,1,1,0,138,1,1.1,0.9
79359,1,9.8,1.568,0,0,1,1,0,69,1,1.1,0.9
79360,1,3.2,0.448,0,0,1,1,0,69,1,1.1,0.9
79361,1,4.63,0.463,0,0,1,1,0,69,1,1.1,0.9
79362,1,3.1,2.12,0,0,1,1,0,69,1,1.1,0.9
79363,1,1.93,0.24,0,0,1,1,0,69,1,1.1,0.9
79364,1,1.95,0.39,0,0,1,1,0,69,1,1.1,0.9
79365,1,3.69,0.369,0,0,1,1,0,69,1,1.1,0.9
79366,1,0,0,0,-16.9614241055,1,1,0,138,1,1.1,0.9
79367,1,1.67,0.2,0,0,1,1,0,69,1,1.1,0.9
79368,1,0,0,0,-23.5153936467,1,1,0,138,1,1.1,0.9
79369,1,4.75,1.045,0,0,1,1,0,69,1,1.1,0.9
79370,1,2.55,0.9,0,0,1,1,0,69,1,1.1,0.9
79371,1,1.98,0.81,0,0,1,1,0,69,1,1.1,0.9
79372,1,10.78,3.08,0,0,1,1,0,69,1,1.1,0.9
79373,1,0,0,0,-48.9769001765,1,1,0,138,1,1.1,0.9
79374,1,26.4,3.93,0,0,1,1,0,69,1,1.1,0.9
79375,1,0,0,0,10.9219899346,1,1,0,345,1,1.1,0.9
79376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79378,1,0,0,0,25.175794073,1,1,0,345,1,1.1,0.9
79379,1,0,0,0,-37.0845642674,1,1,0,138,1,1.1,0.9
79380,1,2.53,0.531,0,0,1,1,0,69,1,1.1,0.9
79381,1,1.68,0.19,0,0,1,1,0,69,1,1.1,0.9
79382,1,3.41,1.023,0,0,1,1,0,69,1,1.1,0.9
79383,1,3.93,0.97,0,0,1,1,0,69,1,1.1,0.9
79384,1,34.02,11.227,0,0,1,1,0,69,1,1.1,0.9
79385,1,0,0,0,-6.47138288321,1,1,0,230,1,1.1,0.9
79386,1,0,0,0,-41.0738309078,1,1,0,138,1,1.1,0.9
79387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79388,1,3.51,0.421,0,0,1,1,0,69,1,1.1,0.9
79389,1,6.86,0.892,0,0,1,1,0,69,1,1.1,0.9
79390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79391,1,4.14,0.911,0,0,1,1,0,69,1,1.1,0.9
79392,1,0,0,0,-73.2199132766,1,1,0,345,1,1.1,0.9
79393,1,0,0,0,0,1,1,0,230,1,1.1,0.9
79394,1,8.7,0.87,0,0,1,1,0,69,1,1.1,0.9
79395,1,11.47,3.441,0,0,1,1,0,345,1,1.1,0.9
79397,1,0,0,0,4.15459851163,1,1,0,138,1,1.1,0.9
79398,1,7.9,2.37,0,0,1,1,0,69,1,1.1,0.9
79399,1,11.35,4.89,0,0,1,1,0,69,1,1.1,0.9
79400,1,6.16,0.986,0,0,1,1,0,69,1,1.1,0.9
79401,1,1.96,3.52,0,0,1,1,0,69,1,1.1,0.9
79402,1,3.85,1.64,0,0,1,1,0,69,1,1.1,0.9
79403,1,32.08,4.17,0,0,1,1,0,69,1,1.1,0.9
79404,1,4.45,1.157,0,0,1,1,0,69,1,1.1,0.9
79405,1,6.91,1.2,0,0,1,1,0,69,1,1.1,0.9
79406,1,2.72,0.517,0,0,1,1,0,69,1,1.1,0.9
79407,1,8.41,2.103,0,0,1,1,0,69,1,1.1,0.9
79409,1,5.33,1.279,0,0,1,1,0,69,1,1.1,0.9
79410,1,16.1,4.991,0,0,1,1,0,69,1,1.1,0.9
79411,1,14.95,4.485,0,15.1230145801,1,1,0,69,1,1.1,0.9
79412,1,5.26,1.157,0,0,1,1,0,69,1,1.1,0.9
79413,1,7.46,1.268,0,0,1,1,0,69,1,1.1,0.9
79414,1,2.15,1.56,0,0,1,1,0,69,1,1.1,0.9
79415,1,5.21,1.198,0,0,1,1,0,69,1,1.1,0.9
79416,1,0,0,0,-126.92536736,1,1,0,345,1,1.1,0.9
79417,1,0,0,0,52.9492367162,1,1,0,230,1,1.1,0.9
79418,1,0,0,0,-50.6038550094,1,1,0,138,1,1.1,0.9
79419,1,5.19,0.519,0,0,1,1,0,69,1,1.1,0.9
79420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79421,1,19.73,2.96,0,0,1,1,0,69,1,1.1,0.9
79422,1,6.29,0.692,0,0,1,1,0,69,1,1.1,0.9
79423,1,21.4,2.782,0,0,1,1,0,69,1,1.1,0.9
79424,1,1.97,0.335,0,0,1,1,0,69,1,1.1,0.9
79425,1,1.69,1.07,0,0,1,1,0,69,1,1.1,0.9
79426,1,3.92,1.45,0,0,1,1,0,69,1,1.1,0.9
79427,1,4.3,0.76,0,0,1,1,0,69,1,1.1,0.9
79428,1,17.16,3.78,0,0,1,1,0,69,1,1.1,0.9
79429,1,7.31,0.81,0,0,1,1,0,69,1,1.1,0.9
79430,1,5.06,0.57,0,0,1,1,0,69,1,1.1,0.9
79431,1,0,0,0,-87.5613061702,1,1,0,345,1,1.1,0.9
79432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79433,1,34.16,7.29,0,0,1,1,0,69,1,1.1,0.9
79434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79436,1,7.21,4.1,0,0,1,1,0,69,1,1.1,0.9
79437,1,8.03,1.767,0,0,1,1,0,69,1,1.1,0.9
79438,1,8.66,2.598,0,0,1,1,0,69,1,1.1,0.9
79439,1,2.68,0.429,0,0,1,1,0,69,1,1.1,0.9
79440,1,11.45,2.404,0,0,1,1,0,69,1,1.1,0.9
79441,1,11.35,2.497,0,0,1,1,0,69,1,1.1,0.9
79442,1,0,0,0,0,1,1,0,345,1,1.1,0.9
79443,1,12.14,3.763,0,0,1,1,0,69,1,1.1,0.9
79444,1,8.17,2.451,0,0,1,1,0,69,1,1.1,0.9
79445,1,4.87,0.73,0,0,1,1,0,69,1,1.1,0.9
79446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79447,1,31.73,5.83,0,0,1,1,0,69,1,1.1,0.9
79448,1,7.45,2.011,0,0,1,1,0,69,1,1.1,0.9
79449,1,27.32,5.737,0,0,1,1,0,69,1,1.1,0.9
79450,1,0,0,0,0,1,1,0,345,1,1.1,0.9
79451,1,0,0,0,-17.9584391325,1,1,0,138,1,1.1,0.9
79453,1,3.85,0.693,0,0,1,1,0,69,1,1.1,0.9
79454,1,8.9,1.95,0,0,1,1,0,69,1,1.1,0.9
79455,1,8.07,2.098,0,0,1,1,0,69,1,1.1,0.9
79456,1,8.88,1.243,0,0,1,1,0,69,1,1.1,0.9
79457,1,1.32,0.89,0,0,1,1,0,69,1,1.1,0.9
79458,1,6.68,1.937,0,0,1,1,0,69,1,1.1,0.9
79459,1,11.58,2.663,0,0,1,1,0,69,1,1.1,0.9
79460,1,11.28,1.35,0,0,1,1,0,69,1,1.1,0.9
79461,1,6.31,1.388,0,0,1,1,0,69,1,1.1,0.9
79462,1,2.48,0.372,0,0,1,1,0,69,1,1.1,0.9
79463,1,5.52,0.773,0,0,1,1,0,69,1,1.1,0.9
79464,1,4.31,1.121,0,0,1,1,0,69,1,1.1,0.9
79465,1,3.86,1.58,0,0,1,1,0,69,1,1.1,0.9
79466,1,3.23,5.27,0,0,1,1,0,69,1,1.1,0.9
79467,1,2.35,11.06,0,0,1,1,0,69,1,1.1,0.9
79468,1,2.02,0.303,0,0,1,1,0,69,1,1.1,0.9
79469,1,2.84,4.66,0,0,1,1,0,69,1,1.1,0.9
79470,1,7.87,2.597,0,0,1,1,0,69,1,1.1,0.9
79471,1,16.5,1.79,0,0,1,1,0,69,1,1.1,0.9
79472,1,4.65,1.302,0,0,1,1,0,69,1,1.1,0.9
79473,1,2.68,0.616,0,0,1,1,0,69,1,1.1,0.9
79474,1,2.46,49.5,0,0,1,1,0,69,1,1.1,0.9
79475,1,4.71,1.083,0,0,1,1,0,69,1,1.1,0.9
79476,1,14.37,4.598,0,18.94661635,1,1,0,69,1,1.1,0.9
79477,1,4.66,4.17,0,0,1,1,0,69,1,1.1,0.9
79478,1,7.08,1.982,0,0,1,1,0,69,1,1.1,0.9
79479,1,14.9,4.619,0,0,1,1,0,69,1,1.1,0.9
79480,1,9.09,1.636,0,0,1,1,0,69,1,1.1,0.9
79481,1,7.59,4.56,0,0,1,1,0,69,1,1.1,0.9
79482,1,3.95,2.45,0,0,1,1,0,69,1,1.1,0.9
79483,1,2.3,2.47,0,0,1,1,0,69,1,1.1,0.9
79484,1,10.48,3.039,0,0,1,1,0,69,1,1.1,0.9
79485,1,5.22,0.887,0,0,1,1,0,69,1,1.1,0.9
79486,1,8.74,2.622,0,0,1,1,0,69,1,1.1,0.9
79487,1,10.87,1.522,0,0,1,1,0,69,1,1.1,0.9
79488,1,24.8,4.216,0,0,1,1,0,69,1,1.1,0.9
79489,1,2.95,1.78,0,0,1,1,0,69,1,1.1,0.9
79490,1,9.73,1.38,0,0,1,1,0,69,1,1.1,0.9
79491,1,3.29,1.33,0,0,1,1,0,69,1,1.1,0.9
79492,1,4.02,0.683,0,0,1,1,0,69,1,1.1,0.9
79493,1,9.55,2.387,0,0,1,1,0,69,1,1.1,0.9
79494,1,2.71,0.66,0,0,1,1,0,69,1,1.1,0.9
79495,1,3.23,0.937,0,0,1,1,0,69,1,1.1,0.9
79496,1,7.85,8.23,0,0,1,1,0,69,1,1.1,0.9
79497,1,4.92,3.45,0,0,1,1,0,69,1,1.1,0.9
79498,1,0,0,0,89.7814010807,1,1,0,138,1,1.1,0.9
79499,1,52.21,12.53,0,0,1,1,0,69,1,1.1,0.9
79500,1,7.7,16.59,0,0,1,1,0,69,1,1.1,0.9
79502,1,10.34,2.482,0,0,1,1,0,69,1,1.1,0.9
79503,1,8.67,1.2,0,0,1,1,0,69,1,1.1,0.9
79504,1,2.16,2.23,0,0,1,1,0,69,1,1.1,0.9
79505,1,22.21,6.663,0,0,1,1,0,69,1,1.1,0.9
79506,1,13.05,2.088,0,0,1,1,0,69,1,1.1,0.9
79507,1,2.32,0.418,0,0,1,1,0,69,1,1.1,0.9
79508,1,1.8,4.92,0,0,1,1,0,69,1,1.1,0.9
79509,1,4.88,1.61,0,0,1,1,0,69,1,1.1,0.9
79510,1,8.68,2.43,0,0,1,1,0,69,1,1.1,0.9
79511,1,4.73,9.82,0,0,1,1,0,69,1,1.1,0.9
79512,1,3.86,1.16,0,0,1,1,0,69,1,1.1,0.9
79513,1,6.16,1.848,0,19.2590844676,1,1,0,69,1,1.1,0.9
79514,1,29.51,7.673,0,0,1,1,0,69,1,1.1,0.9
79515,1,13.85,2.493,0,0,1,1,0,69,1,1.1,0.9
79516,1,2.93,0.44,0,0,1,1,0,69,1,1.1,0.9
79517,1,5.04,1.361,0,0,1,1,0,69,1,1.1,0.9
79518,1,0,0,0,-95.9264867622,1,1,0,230,1,1.1,0.9
79519,1,0,0,0,132.946911387,1,1,0,138,1,1.1,0.9
79520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79521,1,16.61,1.73,0,0,1,1,0,69,1,1.1,0.9
79522,1,2.26,0.41,0,0,1,1,0,69,1,1.1,0.9
79523,1,2.22,1.69,0,0,1,1,0,69,1,1.1,0.9
79524,1,23.97,5.273,0,0,1,1,0,69,1,1.1,0.9
79525,1,11.66,1.866,0,0,1,1,0,69,1,1.1,0.9
79526,1,6,1.86,0,0,1,1,0,69,1,1.1,0.9
79527,1,5.89,1.826,0,0,1,1,0,69,1,1.1,0.9
79528,1,5.01,1.403,0,0,1,1,0,69,1,1.1,0.9
79529,1,5.78,2.06,0,0,1,1,0,69,1,1.1,0.9
79530,1,1.81,0.253,0,0,1,1,0,69,1,1.1,0.9
79531,1,3.09,0.38,0,0,1,1,0,69,1,1.1,0.9
79532,1,16.9,3.35,0,0,1,1,0,69,1,1.1,0.9
79533,1,17,1.7,0,0,1,1,0,69,1,1.1,0.9
79534,1,20.19,2.221,0,0,1,1,0,69,1,1.1,0.9
79535,1,5.09,1.018,0,0,1,1,0,69,1,1.1,0.9
79536,1,5.36,2.32,0,0,1,1,0,69,1,1.1,0.9
79537,1,11.25,2.7,0,0,1,1,0,69,1,1.1,0.9
79538,1,30.38,3.5,0,0,1,1,0,69,1,1.1,0.9
79539,1,2.16,1.44,0,0,1,1,0,69,1,1.1,0.9
79540,1,5.62,0.9,0,0,1,1,0,69,1,1.1,0.9
79541,1,10.41,3.227,0,0,1,1,0,69,1,1.1,0.9
79542,1,6.53,0.71,0,0,1,1,0,69,1,1.1,0.9
79543,1,7.52,2.87,0,0,1,1,0,69,1,1.1,0.9
79544,1,3.95,3.44,0,0,1,1,0,69,1,1.1,0.9
79545,1,7.36,1.325,0,0,1,1,0,69,1,1.1,0.9
79546,1,7.46,2.014,0,0,1,1,0,69,1,1.1,0.9
79547,1,2.79,0.44,0,0,1,1,0,69,1,1.1,0.9
79548,1,11.92,1.788,0,0,1,1,0,69,1,1.1,0.9
79549,1,10.23,2.251,0,0,1,1,0,69,1,1.1,0.9
79550,1,2.95,0.67,0,0,1,1,0,69,1,1.1,0.9
79551,1,30.52,15.61,0,0,1,1,0,69,1,1.1,0.9
79552,1,17.71,5.667,0,0,1,1,0,69,1,1.1,0.9
79553,1,4.55,1.046,0,0,1,1,0,69,1,1.1,0.9
79554,1,9.58,2.71,0,0,1,1,0,69,1,1.1,0.9
79555,1,8.17,1.307,0,0,1,1,0,69,1,1.1,0.9
79556,1,3.83,0.958,0,0,1,1,0,69,1,1.1,0.9
79557,1,6.97,1.533,0,0,1,1,0,69,1,1.1,0.9
79558,1,8.16,2.46,0,0,1,1,0,69,1,1.1,0.9
79559,1,7.27,2.181,0,0,1,1,0,69,1,1.1,0.9
79560,1,11.24,3.372,0,0,1,1,0,69,1,1.1,0.9
79561,1,0,0,0,-3.96326352045,1,1,0,138,1,1.1,0.9
79562,1,12.92,2.79,0,0,1,1,0,69,1,1.1,0.9
79563,1,8.06,4.37,0,0,1,1,0,69,1,1.1,0.9
79564,1,9.65,7.54,0,0,1,1,0,69,1,1.1,0.9
79565,1,7.02,1.06,0,0,1,1,0,69,1,1.1,0.9
79566,1,6.05,3.67,0,0,1,1,0,69,1,1.1,0.9
79567,1,5.03,1.006,0,0,1,1,0,69,1,1.1,0.9
79568,1,3.63,1.125,0,0,1,1,0,69,1,1.1,0.9
79569,1,12.68,1.66,0,0,1,1,0,69,1,1.1,0.9
79570,1,7.16,0.716,0,0,1,1,0,69,1,1.1,0.9
79571,1,3.99,0.399,0,0,1,1,0,69,1,1.1,0.9
79572,1,4.74,0.664,0,0,1,1,0,69,1,1.1,0.9
79573,1,9.72,1.65,0,0,1,1,0,69,1,1.1,0.9
79574,1,9.8,2.842,0,0,1,1,0,69,1,1.1,0.9
79575,1,13.81,2.348,0,0,1,1,0,69,1,1.1,0.9
79576,1,4.56,1.277,0,0,1,1,0,69,1,1.1,0.9
79577,1,9.64,1.51,0,0,1,1,0,69,1,1.1,0.9
79578,1,0,0,0,94.296604225,1,1,0,138,1,1.1,0.9
79579,1,17.22,8.85,0,0,1,1,0,69,1,1.1,0.9
79580,1,8.12,1.9,0,0,1,1,0,69,1,1.1,0.9
79581,1,9.8,1.43,0,0,1,1,0,69,1,1.1,0.9
79582,1,2.5,4.18,0,0,1,1,0,69,1,1.1,0.9
79583,1,8.21,2.217,0,0,1,1,0,69,1,1.1,0.9
79584,1,12.44,2.364,0,0,1,1,0,69,1,1.1,0.9
79585,1,5.2,1.664,0,0,1,1,0,69,1,1.1,0.9
79586,1,6.39,2.62,0,0,1,1,0,69,1,1.1,0.9
79587,1,8.92,6.31,0,0,1,1,0,69,1,1.1,0.9
79588,1,1.17,0.211,0,0,1,1,0,69,1,1.1,0.9
79589,1,21.16,6.348,0,0,1,1,0,69,1,1.1,0.9
79590,1,3.16,0.36,0,0,1,1,0,69,1,1.1,0.9
79591,1,13.04,3.782,0,0,1,1,0,69,1,1.1,0.9
79592,1,5.48,1.754,0,0,1,1,0,69,1,1.1,0.9
79593,1,2.03,0.426,0,0,1,1,0,69,1,1.1,0.9
79594,1,1.76,0.246,0,0,1,1,0,69,1,1.1,0.9
79595,1,7.27,1.527,0,0,1,1,0,69,1,1.1,0.9
79596,1,4.25,0.45,0,0,1,1,0,69,1,1.1,0.9
79597,1,16.23,3.408,0,0,1,1,0,69,1,1.1,0.9
79598,1,13.46,4.173,0,0,1,1,0,69,1,1.1,0.9
79599,1,18.39,3.31,0,0,1,1,0,69,1,1.1,0.9
79600,1,10.17,1.322,0,0,1,1,0,69,1,1.1,0.9
79601,1,11.26,2.58,0,16.3669605317,1,1,0,69,1,1.1,0.9
79602,1,4.11,1.315,0,0,1,1,0,69,1,1.1,0.9
79603,1,4,1,0,0,1,1,0,69,1,1.1,0.9
79604,1,17.5,4,0,0,1,1,0,69,1,1.1,0.9
79605,1,1.22,1.36,0,0,1,1,0,69,1,1.1,0.9
79606,1,3.67,0.807,0,0,1,1,0,69,1,1.1,0.9
79607,1,5.59,8.94,0,0,1,1,0,69,1,1.1,0.9
79608,1,7.68,0.768,0,0,1,1,0,69,1,1.1,0.9
79609,1,6.5,1.56,0,0,1,1,0,69,1,1.1,0.9
79610,1,10.71,1.285,0,0,1,1,0,69,1,1.1,0.9
79611,1,3.21,3.44,0,0,1,1,0,69,1,1.1,0.9
79612,1,10.53,3.56,0,0,1,1,0,69,1,1.1,0.9
79613,1,5.17,0.724,0,0,1,1,0,69,1,1.1,0.9
79614,1,5.36,1.66,0,0,1,1,0,69,1,1.1,0.9
79615,1,4.35,0.957,0,0,1,1,0,69,1,1.1,0.9
79616,1,0,0,0,9.80412746548,1,1,0,230,1,1.1,0.9
79617,1,0,0,0,-12.773869581,1,1,0,138,1,1.1,0.9
79618,1,41.48,8.35,0,0,1,1,0,69,1,1.1,0.9
79619,1,10.68,1.82,0,0,1,1,0,69,1,1.1,0.9
79620,1,6.09,0.731,0,0,1,1,0,69,1,1.1,0.9
79621,1,12.35,3.8,0,0,1,1,0,69,1,1.1,0.9
79622,1,17.83,2.496,0,0,1,1,0,69,1,1.1,0.9
79623,1,0,0,0,38.4224458143,1,1,0,230,1,1.1,0.9
79624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79625,1,45.6,7.296,0,0,1,1,0,69,1,1.1,0.9
79626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79627,1,20.9,2.67,0,0,1,1,0,69,1,1.1,0.9
79628,1,10.25,3.41,0,0,1,1,0,69,1,1.1,0.9
79629,1,4.69,0.938,0,0,1,1,0,69,1,1.1,0.9
79630,1,10.73,2.361,0,0,1,1,0,69,1,1.1,0.9
79631,1,0,0,0,67.0330021057,1,1,0,345,1,1.1,0.9
79632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79633,1,12.27,2.822,0,0,1,1,0,69,1,1.1,0.9
79634,1,6.11,1.94,0,0,1,1,0,69,1,1.1,0.9
79635,1,11.44,2.86,0,0,1,1,0,69,1,1.1,0.9
79636,1,8.29,2.16,0,0,1,1,0,69,1,1.1,0.9
79637,1,1.55,0.155,0,0,1,1,0,69,1,1.1,0.9
79638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79639,1,0,0,0,-39.9609072738,1,1,0,345,1,1.1,0.9
79640,1,3.85,2.99,0,0,1,1,0,69,1,1.1,0.9
79641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79642,1,9.09,1.273,0,0,1,1,0,69,1,1.1,0.9
79643,1,6.99,1.09,0,0,1,1,0,69,1,1.1,0.9
79644,1,0,0,0,-179.719971162,1,1,0,138,1,1.1,0.9
79645,1,31.34,6.85,0,0,1,1,0,69,1,1.1,0.9
79646,1,3.59,0.42,0,0,1,1,0,69,1,1.1,0.9
79647,1,5.13,0.616,0,0,1,1,0,69,1,1.1,0.9
79648,1,2.28,0.547,0,0,1,1,0,69,1,1.1,0.9
79649,1,2.45,2.73,0,0,1,1,0,69,1,1.1,0.9
79650,1,3.74,0.449,0,0,1,1,0,69,1,1.1,0.9
79651,1,4.5,1.35,0,0,1,1,0,69,1,1.1,0.9
79652,1,6.72,2.68,0,0,1,1,0,69,1,1.1,0.9
79653,1,1.27,0.19,0,0,1,1,0,69,1,1.1,0.9
79654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79655,1,3.63,4.19,0,0,1,1,0,69,1,1.1,0.9
79656,1,3.62,0.977,0,0,1,1,0,69,1,1.1,0.9
79657,1,30.99,8.367,0,0,1,1,0,69,1,1.1,0.9
79658,1,27.31,8.193,0,0,1,1,0,69,1,1.1,0.9
79659,1,6.79,2.75,0,0,1,1,0,69,1,1.1,0.9
79660,1,14.53,3.61,0,0,1,1,0,69,1,1.1,0.9
79661,1,7.91,3.82,0,0,1,1,0,69,1,1.1,0.9
79662,1,8.89,1.333,0,0,1,1,0,69,1,1.1,0.9
79663,1,14.65,3.223,0,0,1,1,0,69,1,1.1,0.9
79664,1,0,0,0,-314.034126215,1,1,0,345,1,1.1,0.9
79665,1,0,0,0,199.998869778,1,1,0,138,1,1.1,0.9
79666,1,66.68,7.335,0,0,1,1,0,69,1,1.1,0.9
79667,1,9.75,1.31,0,0,1,1,0,69,1,1.1,0.9
79668,1,7.56,2.61,0,0,1,1,0,69,1,1.1,0.9
79669,1,9.56,1.3,0,0,1,1,0,69,1,1.1,0.9
79670,1,8.78,2.371,0,0,1,1,0,69,1,1.1,0.9
79671,1,6.53,0.718,0,0,1,1,0,69,1,1.1,0.9
79672,1,6.87,0.893,0,0,1,1,0,69,1,1.1,0.9
79673,1,10.89,2.94,0,0,1,1,0,69,1,1.1,0.9
79674,1,9.73,1.46,0,0,1,1,0,69,1,1.1,0.9
79675,1,7.56,7.11,0,0,1,1,0,69,1,1.1,0.9
79676,1,1.96,0.451,0,0,1,1,0,69,1,1.1,0.9
79677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79678,1,5.1,7.09,0,0,1,1,0,69,1,1.1,0.9
79679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79680,1,35.85,6.453,0,0,1,1,0,69,1,1.1,0.9
79681,1,1.45,0.464,0,0,1,1,0,69,1,1.1,0.9
79682,1,0,0,0,113.73098467,1,1,0,138,1,1.1,0.9
79683,1,11.55,6.37,0,0,1,1,0,69,1,1.1,0.9
79684,1,3.5,24.09,0,0,1,1,0,69,1,1.1,0.9
79685,1,4.68,0.889,0,0,1,1,0,69,1,1.1,0.9
79686,1,5.72,1.773,0,0,1,1,0,69,1,1.1,0.9
79687,1,0,0,0,102.502852878,1,1,0,138,1,1.1,0.9
79688,1,11.85,3.26,0,0,1,1,0,69,1,1.1,0.9
79689,1,16.59,1.825,0,0,1,1,0,69,1,1.1,0.9
79690,1,1.65,3.95,0,0,1,1,0,69,1,1.1,0.9
79691,1,2.04,2.81,0,0,1,1,0,69,1,1.1,0.9
79692,1,4.46,2.61,0,0,1,1,0,69,1,1.1,0.9
79693,1,1.89,0.25,0,0,1,1,0,69,1,1.1,0.9
79694,1,10.22,1.022,0,0,1,1,0,69,1,1.1,0.9
79695,1,10.07,3.021,0,0,1,1,0,69,1,1.1,0.9
79696,1,4.42,1.1,0,0,1,1,0,69,1,1.1,0.9
79697,1,4.14,1.12,0,0,1,1,0,69,1,1.1,0.9
79698,1,1.02,2.17,0,0,1,1,0,69,1,1.1,0.9
79699,1,4.25,1.53,0,0,1,1,0,69,1,1.1,0.9
79700,1,18.46,5.907,0,0,1,1,0,69,1,1.1,0.9
79701,1,34.72,9.722,0,22.13598747,1,1,0,69,1,1.1,0.9
79702,1,2.17,3.53,0,0,1,1,0,69,1,1.1,0.9
79703,1,10.95,7.9,0,0,1,1,0,69,1,1.1,0.9
79704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79705,1,5.82,0.698,0,0,1,1,0,69,1,1.1,0.9
79706,1,4.76,2.57,0,0,1,1,0,69,1,1.1,0.9
79707,1,0,0,0,0,1,1,0,345,1,1.1,0.9
79708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79709,1,14.24,1.424,0,0,1,1,0,69,1,1.1,0.9
79710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79711,1,19.83,2.65,0,0,1,1,0,69,1,1.1,0.9
79712,1,32.71,5.234,0,0,1,1,0,69,1,1.1,0.9
79713,1,8.82,2.59,0,0,1,1,0,69,1,1.1,0.9
79714,1,18.56,4.454,0,0,1,1,0,69,1,1.1,0.9
79715,1,6.07,2.76,0,0,1,1,0,69,1,1.1,0.9
79716,1,1.52,3.69,0,0,1,1,0,69,1,1.1,0.9
79717,1,15.7,3.3,0,0,1,1,0,69,1,1.1,0.9
79718,1,7.41,4.91,0,0,1,1,0,69,1,1.1,0.9
79719,1,19.65,1.965,0,0,1,1,0,69,1,1.1,0.9
79720,1,2.72,0.435,0,0,1,1,0,69,1,1.1,0.9
79721,1,9.37,4.6,0,0,1,1,0,69,1,1.1,0.9
79722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79723,1,5.67,3.07,0,0,1,1,0,69,1,1.1,0.9
79724,1,9.12,3.44,0,0,1,1,0,69,1,1.1,0.9
79725,1,6.97,1.464,0,0,1,1,0,69,1,1.1,0.9
79726,1,7.38,1.11,0,0,1,1,0,69,1,1.1,0.9
79727,1,4.85,2.77,0,0,1,1,0,69,1,1.1,0.9
79728,1,14.5,2.61,0,0,1,1,0,69,1,1.1,0.9
79729,1,10.96,1.973,0,0,1,1,0,69,1,1.1,0.9
79730,1,10.83,2.058,0,0,1,1,0,69,1,1.1,0.9
79731,1,0,0,0,1.70319385179,1,1,0,345,1,1.1,0.9
79732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79733,1,26.35,6.061,0,0,1,1,0,69,1,1.1,0.9
79734,1,4.17,1.334,0,0,1,1,0,69,1,1.1,0.9
79735,1,6.14,1.535,0,0,1,1,0,69,1,1.1,0.9
79736,1,2.71,1.49,0,0,1,1,0,69,1,1.1,0.9
79737,1,6.55,1.15,0,0,1,1,0,69,1,1.1,0.9
79738,1,0,0,0,-51.1339558386,1,1,0,230,1,1.1,0.9
79739,1,0,0,0,-25.7477235445,1,1,0,138,1,1.1,0.9
79740,1,7.52,0.978,0,0,1,1,0,69,1,1.1,0.9
79741,1,7.9,1.343,0,0,1,1,0,69,1,1.1,0.9
79742,1,6.55,2.096,0,0,1,1,0,69,1,1.1,0.9
79743,1,7.83,2.036,0,0,1,1,0,69,1,1.1,0.9
79744,1,1.17,1.11,0,0,1,1,0,69,1,1.1,0.9
79745,1,2.55,3.03,0,0,1,1,0,69,1,1.1,0.9
79746,1,2.51,4.12,0,0,1,1,0,69,1,1.1,0.9
79747,1,4.89,4.6,0,0,1,1,0,69,1,1.1,0.9
79748,1,5.5,0.88,0,0,1,1,0,69,1,1.1,0.9
79749,1,4.98,1.71,0,0,1,1,0,69,1,1.1,0.9
79750,1,1.84,0.221,0,0,1,1,0,69,1,1.1,0.9
79751,1,3.65,1.27,0,0,1,1,0,69,1,1.1,0.9
79752,1,6.62,2.69,0,0,1,1,0,69,1,1.1,0.9
79753,1,9.54,1.71,0,0,1,1,0,69,1,1.1,0.9
79754,1,5.19,4.53,0,0,1,1,0,69,1,1.1,0.9
79755,1,5.54,4.7,0,0,1,1,0,69,1,1.1,0.9
79756,1,13.32,4.35,0,0,1,1,0,69,1,1.1,0.9
79757,1,25.27,3.538,0,0,1,1,0,69,1,1.1,0.9
79758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
79759,1,0,0,0,199.999093789,1,1,0,138,1,1.1,0.9
79760,1,28.82,7.205,0,0,1,1,0,69,1,1.1,0.9
79761,1,10.11,3.134,0,0,1,1,0,69,1,1.1,0.9
79762,1,10.77,1.077,0,0,1,1,0,69,1,1.1,0.9
79763,1,2.86,1.34,0,0,1,1,0,69,1,1.1,0.9
79764,1,30.28,3.331,0,0,1,1,0,69,1,1.1,0.9
79765,1,2.75,2.9,0,0,1,1,0,69,1,1.1,0.9
79766,1,1.56,0.265,0,0,1,1,0,69,1,1.1,0.9
79767,1,8.78,2.1,0,0,1,1,0,69,1,1.1,0.9
79768,1,8.19,6.48,0,0,1,1,0,69,1,1.1,0.9
79769,1,7.3,6.73,0,0,1,1,0,69,1,1.1,0.9
79770,1,0,0,0,-23.4049231176,1,1,0,138,1,1.1,0.9
79771,1,18.21,4.006,0,0,1,1,0,69,1,1.1,0.9
79772,1,3.48,1.66,0,0,1,1,0,69,1,1.1,0.9
79773,1,10.7,1.177,0,0,1,1,0,69,1,1.1,0.9
79774,1,22.04,3.526,0,0,1,1,0,69,1,1.1,0.9
79775,1,5.29,0.529,0,0,1,1,0,69,1,1.1,0.9
79776,1,17.58,2.11,0,0,1,1,0,69,1,1.1,0.9
79777,1,3.27,2.75,0,0,1,1,0,69,1,1.1,0.9
79778,1,3.35,0.838,0,0,1,1,0,69,1,1.1,0.9
79779,1,2.26,0.316,0,0,1,1,0,69,1,1.1,0.9
79780,1,5.09,0.56,0,0,1,1,0,69,1,1.1,0.9
79781,1,5.69,1.479,0,0,1,1,0,69,1,1.1,0.9
79782,1,13.86,3.79,0,0,1,1,0,69,1,1.1,0.9
79783,1,7.46,0.97,0,0,1,1,0,69,1,1.1,0.9
79784,1,2.82,0.902,0,0,1,1,0,69,1,1.1,0.9
79785,1,20.75,4.15,0,0,1,1,0,69,1,1.1,0.9
79786,1,16.46,3.71,0,0,1,1,0,69,1,1.1,0.9
79787,1,6.19,1.919,0,0,1,1,0,69,1,1.1,0.9
79788,1,4.96,7.1,0,0,1,1,0,69,1,1.1,0.9
79789,1,4.2,2.66,0,0,1,1,0,69,1,1.1,0.9
79790,1,9.77,2.07,0,0,1,1,0,69,1,1.1,0.9
79791,1,14.18,5.55,0,0,1,1,0,69,1,1.1,0.9
79792,1,3.87,4.22,0,0,1,1,0,69,1,1.1,0.9
79793,1,6.8,4.09,0,0,1,1,0,69,1,1.1,0.9
79794,1,7.52,2.47,0,0,1,1,0,69,1,1.1,0.9
79795,1,10.97,2.06,0,0,1,1,0,69,1,1.1,0.9
79796,1,4.04,24.08,0,0,1,1,0,69,1,1.1,0.9
79797,1,2.98,0.536,0,0,1,1,0,69,1,1.1,0.9
79798,1,11.93,4.73,0,0,1,1,0,69,1,1.1,0.9
79799,1,4.95,4.17,0,0,1,1,0,69,1,1.1,0.9
79800,1,12.08,4.84,0,0,1,1,0,69,1,1.1,0.9
79801,1,1.21,4.49,0,0,1,1,0,69,1,1.1,0.9
79802,1,5.13,0.872,0,0,1,1,0,69,1,1.1,0.9
79803,1,8.81,2.93,0,0,1,1,0,69,1,1.1,0.9
79804,1,2.96,2.01,0,0,1,1,0,69,1,1.1,0.9
79805,1,12.97,3.113,0,0,1,1,0,69,1,1.1,0.9
79806,1,1.17,1.38,0,0,1,1,0,69,1,1.1,0.9
79807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79808,1,6.68,4.82,0,0,1,1,0,69,1,1.1,0.9
79809,1,8.6,2.72,0,0,1,1,0,69,1,1.1,0.9
79810,1,1.66,3.92,0,0,1,1,0,69,1,1.1,0.9
79811,1,6.28,0.83,0,0,1,1,0,69,1,1.1,0.9
79812,1,12.15,3.44,0,0,1,1,0,69,1,1.1,0.9
79813,1,19.04,5.522,0,0,1,1,0,69,1,1.1,0.9
79814,1,15.44,5.33,0,0,1,1,0,69,1,1.1,0.9
79815,1,6.87,1.37,0,0,1,1,0,69,1,1.1,0.9
79816,1,16.16,8.55,0,0,1,1,0,69,1,1.1,0.9
79817,1,3.85,1.6,0,0,1,1,0,69,1,1.1,0.9
79818,1,7.57,1.438,0,0,1,1,0,69,1,1.1,0.9
79819,1,5.35,1.07,0,0,1,1,0,69,1,1.1,0.9
79820,1,0,0,0,42.1327635249,1,1,0,138,1,1.1,0.9
79821,1,37.69,6.407,0,0,1,1,0,69,1,1.1,0.9
79822,1,3.31,4.8,0,0,1,1,0,69,1,1.1,0.9
79823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79824,1,0,0,0,16.8693428001,1,1,0,230,1,1.1,0.9
79825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79826,1,10.93,6.7,0,0,1,1,0,69,1,1.1,0.9
79827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
