bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
79828,1,3.89,7.94,0,0,1,1,0,69,1,1.1,0.9
79829,1,8.01,1.522,0,0,1,1,0,69,1,1.1,0.9
79830,1,5.29,1.481,0,0,1,1,0,69,1,1.1,0.9
79831,1,16.51,2.146,0,0,1,1,0,69,1,1.1,0.9
79832,1,2.4,0.408,0,0,1,1,0,69,1,1.1,0.9
79833,1,7.43,1.635,0,0,1,1,0,69,1,1.1,0.9
79834,1,7.86,1.57,0,0,1,1,0,69,1,1.1,0.9
79835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79837,1,7.84,0.941,0,0,1,1,0,69,1,1.1,0.9
79838,1,4.46,1.77,0,0,1,1,0,69,1,1.1,0.9
79839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79840,1,12.93,4.83,0,0,1,1,0,69,1,1.1,0.9
79841,1,2.31,0.323,0,0,1,1,0,69,1,1.1,0.9
79842,1,7.44,1.73,0,0,1,1,0,69,1,1.1,0.9
79843,1,15.36,2.765,0,0,1,1,0,69,1,1.1,0.9
79844,1,13.32,3.064,0,0,1,1,0,69,1,1.1,0.9
79845,1,9.24,1.49,0,0,1,1,0,69,1,1.1,0.9
79846,1,4.51,0.631,0,0,1,1,0,69,1,1.1,0.9
79847,1,2.97,3.22,0,0,1,1,0,69,1,1.1,0.9
79848,1,27.68,7.75,0,23.4594407809,1,1,0,69,1,1.1,0.9
79849,1,10.78,2.32,0,0,1,1,0,69,1,1.1,0.9
79850,1,8.79,2.11,0,0,1,1,0,69,1,1.1,0.9
79851,1,8.38,1.79,0,0,1,1,0,69,1,1.1,0.9
79852,1,1.81,1.54,0,0,1,1,0,69,1,1.1,0.9
79853,1,3.03,6.85,0,0,1,1,0,69,1,1.1,0.9
79854,1,6.17,0.864,0,0,1,1,0,69,1,1.1,0.9
79855,1,1.72,4.81,0,0,1,1,0,69,1,1.1,0.9
79856,1,2.97,4.04,0,0,1,1,0,69,1,1.1,0.9
79857,1,13.88,4.303,0,0,1,1,0,69,1,1.1,0.9
79858,1,2.03,2.57,0,0,1,1,0,69,1,1.1,0.9
79859,1,2.02,3.04,0,0,1,1,0,69,1,1.1,0.9
79860,1,2.17,2.42,0,0,1,1,0,69,1,1.1,0.9
79861,1,1.03,1.61,0,0,1,1,0,69,1,1.1,0.9
79862,1,12.41,3.599,0,0,1,1,0,69,1,1.1,0.9
79863,1,13.48,4.448,0,0,1,1,0,69,1,1.1,0.9
79864,1,15.9,4.611,0,0,1,1,0,69,1,1.1,0.9
79865,1,2.56,1.6,0,0,1,1,0,69,1,1.1,0.9
79866,1,2.74,0.69,0,0,1,1,0,69,1,1.1,0.9
79867,1,6.53,2.4,0,0,1,1,0,69,1,1.1,0.9
79868,1,23.1,3.927,0,0,1,1,0,69,1,1.1,0.9
79869,1,15.03,2.856,0,0,1,1,0,69,1,1.1,0.9
79870,1,12.01,1.321,0,0,1,1,0,69,1,1.1,0.9
79871,1,8.34,1.91,0,0,1,1,0,69,1,1.1,0.9
79872,1,11.25,3.6,0,0,1,1,0,69,1,1.1,0.9
79873,1,11.36,1.85,0,0,1,1,0,69,1,1.1,0.9
79874,1,6.28,1.005,0,0,1,1,0,69,1,1.1,0.9
79875,1,4.23,2.03,0,0,1,1,0,69,1,1.1,0.9
79876,1,3.86,4.93,0,0,1,1,0,69,1,1.1,0.9
79877,1,0,0,0,-91.7576442383,1,1,0,138,1,1.1,0.9
79878,1,25,4.4,0,0,1,1,0,69,1,1.1,0.9
79879,1,6.99,1.188,0,0,1,1,0,69,1,1.1,0.9
79880,1,6.21,2,0,0,1,1,0,69,1,1.1,0.9
79881,1,5.19,0.571,0,0,1,1,0,69,1,1.1,0.9
79882,1,5.24,3.7,0,0,1,1,0,69,1,1.1,0.9
79883,1,10.51,3.363,0,0,1,1,0,69,1,1.1,0.9
79884,1,3.21,2.28,0,0,1,1,0,69,1,1.1,0.9
79885,1,8.52,1.108,0,0,1,1,0,69,1,1.1,0.9
79886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79887,1,13.64,1.43,0,0,1,1,0,69,1,1.1,0.9
79888,1,3.71,1.91,0,0,1,1,0,69,1,1.1,0.9
79889,1,3.82,3.11,0,0,1,1,0,69,1,1.1,0.9
79890,1,4.62,0.83,0,0,1,1,0,69,1,1.1,0.9
79891,1,3.81,1.24,0,0,1,1,0,69,1,1.1,0.9
79892,1,5.24,1.29,0,0,1,1,0,69,1,1.1,0.9
79893,1,8.92,1.606,0,0,1,1,0,69,1,1.1,0.9
79894,1,0,0,0,29.1492789147,1,1,0,138,1,1.1,0.9
79895,1,35.14,15.9,0,0,1,1,0,69,1,1.1,0.9
79896,1,7.33,1.393,0,0,1,1,0,69,1,1.1,0.9
79897,1,26.45,3.703,0,0,1,1,0,69,1,1.1,0.9
79898,1,3.15,0.45,0,0,1,1,0,69,1,1.1,0.9
79899,1,5.81,1.01,0,0,1,1,0,69,1,1.1,0.9
79900,1,3.63,0.617,0,0,1,1,0,69,1,1.1,0.9
79901,1,4.48,1.24,0,0,1,1,0,69,1,1.1,0.9
79902,1,17.6,3.872,0,0,1,1,0,69,1,1.1,0.9
79903,1,3.38,1.23,0,0,1,1,0,69,1,1.1,0.9
79904,1,2.68,2.19,0,0,1,1,0,69,1,1.1,0.9
79905,1,2.83,2.89,0,0,1,1,0,69,1,1.1,0.9
79906,1,3.91,4.43,0,0,1,1,0,69,1,1.1,0.9
79907,1,26.39,2.639,0,0,1,1,0,69,1,1.1,0.9
79908,1,9.37,2.624,0,0,1,1,0,69,1,1.1,0.9
79909,1,3.78,1.3,0,0,1,1,0,69,1,1.1,0.9
79910,1,6.88,1.651,0,0,1,1,0,69,1,1.1,0.9
79911,1,4.58,2.59,0,0,1,1,0,69,1,1.1,0.9
79912,1,1.87,1.23,0,0,1,1,0,69,1,1.1,0.9
79913,1,1.77,0.301,0,0,1,1,0,69,1,1.1,0.9
79914,1,6.26,1.377,0,0,1,1,0,69,1,1.1,0.9
79915,1,1.98,0.515,0,0,1,1,0,69,1,1.1,0.9
79916,1,12.23,1.51,0,0,1,1,0,69,1,1.1,0.9
79917,1,8.35,1.68,0,0,1,1,0,69,1,1.1,0.9
79918,1,6,2.97,0,0,1,1,0,69,1,1.1,0.9
79919,1,6.94,1.37,0,0,1,1,0,69,1,1.1,0.9
79920,1,0,0,0,91.8006184666,1,1,0,138,1,1.1,0.9
79921,1,41.23,6.85,0,0,1,1,0,69,1,1.1,0.9
79922,1,7.48,1.87,0,0,1,1,0,69,1,1.1,0.9
79923,1,11.4,3.54,0,0,1,1,0,69,1,1.1,0.9
79924,1,1.56,0.57,0,0,1,1,0,69,1,1.1,0.9
79925,1,3.53,0.847,0,0,1,1,0,69,1,1.1,0.9
79926,1,8.88,2.2,0,0,1,1,0,69,1,1.1,0.9
79927,1,1.57,1.33,0,0,1,1,0,69,1,1.1,0.9
79928,1,0.91,0.62,0,0,1,1,0,69,1,1.1,0.9
79929,1,1.98,2.06,0,0,1,1,0,69,1,1.1,0.9
79930,1,2.43,3.63,0,0,1,1,0,69,1,1.1,0.9
79931,1,4.37,1.02,0,0,1,1,0,69,1,1.1,0.9
79932,1,0,0,0,86.0228014179,1,1,0,138,1,1.1,0.9
79933,1,25.91,7.94,0,0,1,1,0,69,1,1.1,0.9
79934,1,10.6,2.332,0,0,1,1,0,69,1,1.1,0.9
79935,1,17.76,3.019,0,0,1,1,0,69,1,1.1,0.9
79936,1,1.82,2.24,0,0,1,1,0,69,1,1.1,0.9
79937,1,3.8,3.24,0,0,1,1,0,69,1,1.1,0.9
79938,1,4.56,1.322,0,0,1,1,0,69,1,1.1,0.9
79939,1,2.75,0.55,0,0,1,1,0,69,1,1.1,0.9
79940,1,5.88,2.79,0,0,1,1,0,69,1,1.1,0.9
79941,1,0,0,0,148.049380004,1,1,0,138,1,1.1,0.9
79942,1,14.91,4.622,0,0,1,1,0,69,1,1.1,0.9
79943,1,4.91,0.9,0,0,1,1,0,69,1,1.1,0.9
79944,1,0,0,0,-120.704416135,1,1,0,345,1,1.1,0.9
79945,1,3.06,10.82,0,0,1,1,0,69,1,1.1,0.9
79946,1,0,0,0,31.1799091749,1,1,0,345,1,1.1,0.9
79947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79948,1,8.16,2.92,0,0,1,1,0,69,1,1.1,0.9
79949,1,1.62,1.02,0,0,1,1,0,69,1,1.1,0.9
79950,1,4.3,1.333,0,0,1,1,0,69,1,1.1,0.9
79951,1,6.09,0.77,0,0,1,1,0,69,1,1.1,0.9
79952,1,8.85,2.301,0,0,1,1,0,69,1,1.1,0.9
79953,1,4.67,1.26,0,0,1,1,0,69,1,1.1,0.9
79954,1,9.64,3.67,0,0,1,1,0,69,1,1.1,0.9
79955,1,7.01,1.15,0,0,1,1,0,69,1,1.1,0.9
79956,1,19.46,5.449,0,4.00910376032,1,1,0,69,1,1.1,0.9
79957,1,3.82,0.5,0,0,1,1,0,69,1,1.1,0.9
79958,1,4.02,2.79,0,0,1,1,0,69,1,1.1,0.9
79959,1,4.12,0.68,0,0,1,1,0,69,1,1.1,0.9
79960,1,7.99,2.477,0,0,1,1,0,69,1,1.1,0.9
79961,1,7.96,63.49,0,0,1,1,0,69,1,1.1,0.9
79962,1,13.84,1.59,0,0,1,1,0,69,1,1.1,0.9
79963,1,8.46,1.75,0,0,1,1,0,69,1,1.1,0.9
79964,1,3.73,0.671,0,0,1,1,0,69,1,1.1,0.9
79965,1,4.03,1.249,0,0,1,1,0,69,1,1.1,0.9
79966,1,6.07,1.98,0,0,1,1,0,69,1,1.1,0.9
79967,1,6.12,1.53,0,0,1,1,0,69,1,1.1,0.9
79968,1,26.54,4.512,0,0,1,1,0,69,1,1.1,0.9
79969,1,4.2,1.008,0,0,1,1,0,69,1,1.1,0.9
79970,1,7.6,1.55,0,0,1,1,0,69,1,1.1,0.9
79971,1,2.42,0.411,0,0,1,1,0,69,1,1.1,0.9
79972,1,6.48,1.49,0,0,1,1,0,69,1,1.1,0.9
79973,1,19.11,6.306,0,0,1,1,0,69,1,1.1,0.9
79974,1,10.15,3.65,0,0,1,1,0,69,1,1.1,0.9
79975,1,6.46,1.26,0,0,1,1,0,69,1,1.1,0.9
79976,1,1.32,0.36,0,0,1,1,0,69,1,1.1,0.9
79977,1,5.3,3.44,0,0,1,1,0,69,1,1.1,0.9
79978,1,0,0,0,199.999880214,1,1,0,138,1,1.1,0.9
79979,1,20.72,7.32,0,0,1,1,0,69,1,1.1,0.9
79980,1,9.71,3.39,0,0,1,1,0,69,1,1.1,0.9
79981,1,5.93,2.46,0,0,1,1,0,69,1,1.1,0.9
79982,1,3.84,1.037,0,0,1,1,0,69,1,1.1,0.9
79983,1,5.2,6.74,0,0,1,1,0,69,1,1.1,0.9
79984,1,3.46,0.45,0,0,1,1,0,69,1,1.1,0.9
79985,1,9.84,7.99,0,0,1,1,0,69,1,1.1,0.9
79986,1,0,0,0,-4.9993502578,1,1,0,138,1,1.1,0.9
79987,1,8.22,2.219,0,0,1,1,0,69,1,1.1,0.9
79988,1,4.28,1.99,0,0,1,1,0,69,1,1.1,0.9
79989,1,5.29,0.952,0,0,1,1,0,69,1,1.1,0.9
79990,1,4.5,1.66,0,0,1,1,0,69,1,1.1,0.9
79991,1,4.16,1.123,0,0,1,1,0,69,1,1.1,0.9
79992,1,5.21,0.521,0,0,1,1,0,69,1,1.1,0.9
79993,1,8.76,1.402,0,0,1,1,0,69,1,1.1,0.9
79994,1,0,0,0,-0.633022735297,1,1,0,138,1,1.1,0.9
79995,1,3.42,2.57,0,0,1,1,0,69,1,1.1,0.9
79996,1,20.33,6.709,0,0,1,1,0,69,1,1.1,0.9
79997,1,8.76,1.33,0,0,1,1,0,69,1,1.1,0.9
79998,1,3.5,0.735,0,0,1,1,0,69,1,1.1,0.9
79999,1,7.72,2.162,0,0,1,1,0,69,1,1.1,0.9
80000,1,5.74,2.25,0,0,1,1,0,69,1,1.1,0.9
80001,1,13.78,1.75,0,0,1,1,0,69,1,1.1,0.9
80002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80003,1,5.35,3.82,0,0,1,1,0,69,1,1.1,0.9
80004,1,7.89,3.48,0,0,1,1,0,69,1,1.1,0.9
80005,1,15.6,9.42,0,0,1,1,0,69,1,1.1,0.9
80006,1,1.45,0.43,0,0,1,1,0,69,1,1.1,0.9
80007,1,1.47,2.93,0,0,1,1,0,69,1,1.1,0.9
80008,1,0,0,0,10.9374496399,1,1,0,138,1,1.1,0.9
80009,1,11.34,7.36,0,0,1,1,0,69,1,1.1,0.9
80010,1,8.67,2.75,0,0,1,1,0,69,1,1.1,0.9
80011,1,7.82,1.1,0,0,1,1,0,69,1,1.1,0.9
80012,1,1.95,0.624,0,0,1,1,0,69,1,1.1,0.9
80013,1,5.2,0.52,0,0,1,1,0,69,1,1.1,0.9
80014,1,2.79,0.363,0,0,1,1,0,69,1,1.1,0.9
80015,1,8.54,1.43,0,0,1,1,0,69,1,1.1,0.9
80016,1,3.95,2.25,0,0,1,1,0,69,1,1.1,0.9
80017,1,2.8,1.48,0,0,1,1,0,69,1,1.1,0.9
80018,1,1.75,0.77,0,0,1,1,0,69,1,1.1,0.9
80019,1,6.78,2.16,0,0,1,1,0,69,1,1.1,0.9
80020,1,12.19,1.27,0,0,1,1,0,69,1,1.1,0.9
80021,1,6.34,1.54,0,0,1,1,0,69,1,1.1,0.9
80022,1,6.34,1.22,0,0,1,1,0,69,1,1.1,0.9
80023,1,20.49,4.508,0,0,1,1,0,69,1,1.1,0.9
80024,1,7.94,0.794,0,0,1,1,0,69,1,1.1,0.9
80025,1,2.85,1.77,0,0,1,1,0,69,1,1.1,0.9
80026,1,4.83,1.98,0,0,1,1,0,69,1,1.1,0.9
80027,1,8.4,3.43,0,0,1,1,0,69,1,1.1,0.9
80028,1,6.08,3.26,0,0,1,1,0,69,1,1.1,0.9
80029,1,2.06,4.72,0,0,1,1,0,69,1,1.1,0.9
80030,1,13.55,3.117,0,0,1,1,0,69,1,1.1,0.9
80031,1,1.01,1.2,0,0,1,1,0,69,1,1.1,0.9
80032,1,2.06,3.73,0,0,1,1,0,69,1,1.1,0.9
80033,1,9.98,2.395,0,0,1,1,0,69,1,1.1,0.9
80034,1,1.7,3.89,0,0,1,1,0,69,1,1.1,0.9
80035,1,5.82,1.164,0,0,1,1,0,69,1,1.1,0.9
80036,1,1.79,1.74,0,0,1,1,0,69,1,1.1,0.9
80037,1,2.46,0.787,0,0,1,1,0,69,1,1.1,0.9
80038,1,2.31,0.94,0,0,1,1,0,69,1,1.1,0.9
80039,1,6,1.81,0,0,1,1,0,69,1,1.1,0.9
80040,1,20.24,2.429,0,0,1,1,0,69,1,1.1,0.9
80041,1,2.41,2.46,0,0,1,1,0,69,1,1.1,0.9
80042,1,4.15,1.328,0,0,1,1,0,69,1,1.1,0.9
80043,1,2.46,0.418,0,0,1,1,0,69,1,1.1,0.9
80044,1,8.24,1.895,0,0,1,1,0,69,1,1.1,0.9
80045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80046,1,9.48,4.4,0,0,1,1,0,69,1,1.1,0.9
80047,1,3.57,1.87,0,0,1,1,0,69,1,1.1,0.9
80048,1,3.58,1.181,0,0,1,1,0,69,1,1.1,0.9
80049,1,3.35,5.41,0,0,1,1,0,69,1,1.1,0.9
80050,1,4.42,1.238,0,0,1,1,0,69,1,1.1,0.9
80051,1,14.14,4.91,0,0,1,1,0,69,1,1.1,0.9
80052,1,5.74,1.492,0,0,1,1,0,69,1,1.1,0.9
80053,1,18.81,6.58,0,0,1,1,0,69,1,1.1,0.9
80054,1,10.36,13.91,0,0,1,1,0,69,1,1.1,0.9
80055,1,0,0,0,-98.6714749135,1,1,0,230,1,1.1,0.9
80056,1,7.55,2.75,0,0,1,1,0,69,1,1.1,0.9
80057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80058,1,3.22,4.47,0,0,1,1,0,69,1,1.1,0.9
80059,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80060,1,0,0,0,-104.443039416,1,1,0,138,1,1.1,0.9
80061,1,34.71,7.983,0,57.0233465307,1,1,0,69,1,1.1,0.9
80062,1,5.6,3.45,0,0,1,1,0,69,1,1.1,0.9
80063,1,14.61,3.945,0,0,1,1,0,69,1,1.1,0.9
80064,1,8.65,1.816,0,0,1,1,0,69,1,1.1,0.9
80065,1,2.92,2.45,0,0,1,1,0,69,1,1.1,0.9
80066,1,4.57,2.09,0,0,1,1,0,69,1,1.1,0.9
80067,1,26.17,5.234,0,0,1,1,0,69,1,1.1,0.9
80068,1,4.58,1.466,0,0,1,1,0,69,1,1.1,0.9
80069,1,8.76,2.803,0,0,1,1,0,69,1,1.1,0.9
80070,1,5.78,3.93,0,0,1,1,0,69,1,1.1,0.9
80071,1,8.04,5.29,0,0,1,1,0,69,1,1.1,0.9
80072,1,6.93,0.762,0,0,1,1,0,69,1,1.1,0.9
80073,1,10.47,2.827,0,0,1,1,0,69,1,1.1,0.9
80074,1,11.02,1.64,0,0,1,1,0,69,1,1.1,0.9
80075,1,16.65,1.665,0,0,1,1,0,69,1,1.1,0.9
80076,1,10.4,9.52,0,0,1,1,0,69,1,1.1,0.9
80077,1,4.56,1.414,0,0,1,1,0,69,1,1.1,0.9
80078,1,7.23,1.446,0,0,1,1,0,69,1,1.1,0.9
80079,1,3.12,0.842,0,0,1,1,0,69,1,1.1,0.9
80080,1,24.88,5.225,0,5.42353854551,1,1,0,69,1,1.1,0.9
80081,1,4.77,0.859,0,0,1,1,0,69,1,1.1,0.9
80082,1,2.92,0.584,0,0,1,1,0,69,1,1.1,0.9
80083,1,1.85,0.426,0,0,1,1,0,69,1,1.1,0.9
80084,1,2.35,0.38,0,0,1,1,0,69,1,1.1,0.9
80085,1,3.86,1.06,0,0,1,1,0,69,1,1.1,0.9
80086,1,8.21,2.299,0,0,1,1,0,69,1,1.1,0.9
80087,1,4.92,0.836,0,0,1,1,0,69,1,1.1,0.9
80088,1,6.09,1.827,0,0,1,1,0,69,1,1.1,0.9
80089,1,4.95,5.51,0,0,1,1,0,69,1,1.1,0.9
80090,1,10.71,2.142,0,0,1,1,0,69,1,1.1,0.9
80091,1,3.95,0.672,0,0,1,1,0,69,1,1.1,0.9
80092,1,6.77,2.099,0,0,1,1,0,69,1,1.1,0.9
80093,1,4.76,39.66,0,0,1,1,0,69,1,1.1,0.9
80094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80095,1,5.89,1.355,0,66.1556549037,1,1,0,69,1,1.1,0.9
80096,1,7.2,2.088,0,0,1,1,0,69,1,1.1,0.9
80097,1,0,0,0,-14.1605723286,1,1,0,138,1,1.1,0.9
80098,1,5.84,26.43,0,0,1,1,0,69,1,1.1,0.9
80099,1,6.07,0.789,0,0,1,1,0,69,1,1.1,0.9
80100,1,16.49,4.452,0,0,1,1,0,69,1,1.1,0.9
80101,1,14.58,1.5,0,0,1,1,0,69,1,1.1,0.9
80102,1,19.54,2.05,0,0,1,1,0,69,1,1.1,0.9
80103,1,0,0,0,-199.992134707,1,1,0,230,1,1.1,0.9
80104,1,0,0,0,37.1196978516,1,1,0,138,1,1.1,0.9
80105,1,45.34,4.534,0,0,1,1,0,69,1,1.1,0.9
80106,1,7.29,1.094,0,0,1,1,0,69,1,1.1,0.9
80107,1,6.84,2.41,0,0,1,1,0,69,1,1.1,0.9
80108,1,4.37,3.66,0,0,1,1,0,69,1,1.1,0.9
80109,1,4.25,1.233,0,0,1,1,0,69,1,1.1,0.9
80110,1,7.73,4.83,0,0,1,1,0,69,1,1.1,0.9
80111,1,8.51,1.787,0,0,1,1,0,69,1,1.1,0.9
80112,1,9.18,1.88,0,0,1,1,0,69,1,1.1,0.9
80113,1,12.61,2.26,0,0,1,1,0,69,1,1.1,0.9
80114,1,6.16,1.786,0,0,1,1,0,69,1,1.1,0.9
80115,1,0,0,0,199.999806514,1,1,0,138,1,1.1,0.9
80116,1,10.49,5.78,0,0,1,1,0,69,1,1.1,0.9
80117,1,19.37,3.76,0,0,1,1,0,69,1,1.1,0.9
80118,1,8.07,2.04,0,0,1,1,0,69,1,1.1,0.9
80119,1,6.26,1.002,0,0,1,1,0,69,1,1.1,0.9
80120,1,11.88,2.376,0,0,1,1,0,69,1,1.1,0.9
80121,1,4.59,4.25,0,0,1,1,0,69,1,1.1,0.9
80122,1,15.1,3.171,0,0,1,1,0,69,1,1.1,0.9
80123,1,5.49,1.702,0,0,1,1,0,69,1,1.1,0.9
80124,1,2.72,0.653,0,0,1,1,0,69,1,1.1,0.9
80125,1,5.89,9.76,0,0,1,1,0,69,1,1.1,0.9
80126,1,0,0,0,35.6530950035,1,1,0,138,1,1.1,0.9
80127,1,27.48,4.11,0,0,1,1,0,69,1,1.1,0.9
80128,1,4.52,1.266,0,0,1,1,0,69,1,1.1,0.9
80129,1,7.07,1.414,0,0,1,1,0,69,1,1.1,0.9
80130,1,4.16,0.76,0,0,1,1,0,69,1,1.1,0.9
80131,1,7.02,2.44,0,0,1,1,0,69,1,1.1,0.9
80132,1,9.35,1.34,0,0,1,1,0,69,1,1.1,0.9
80133,1,4.22,0.89,0,0,1,1,0,69,1,1.1,0.9
80134,1,4.31,0.948,0,6.70326687917,1,1,0,69,1,1.1,0.9
80135,1,4.88,1.82,0,0,1,1,0,69,1,1.1,0.9
80136,1,6.98,1.256,0,0,1,1,0,69,1,1.1,0.9
80137,1,14.98,2.247,0,0,1,1,0,69,1,1.1,0.9
80138,1,14.3,2.002,0,0,1,1,0,69,1,1.1,0.9
80139,1,4.26,4.08,0,0,1,1,0,69,1,1.1,0.9
80140,1,3.65,7.57,0,0,1,1,0,69,1,1.1,0.9
80141,1,7.02,1.966,0,0,1,1,0,69,1,1.1,0.9
80142,1,3,1.82,0,0,1,1,0,69,1,1.1,0.9
80143,1,4.85,0.533,0,0,1,1,0,69,1,1.1,0.9
80144,1,10.53,6.34,0,0,1,1,0,69,1,1.1,0.9
80145,1,10.47,1.885,0,0,1,1,0,69,1,1.1,0.9
80146,1,4.31,5.3,0,0,1,1,0,69,1,1.1,0.9
80147,1,2.45,2.53,0,0,1,1,0,69,1,1.1,0.9
80148,1,11.73,3.167,0,0,1,1,0,69,1,1.1,0.9
80149,1,9.3,0.93,0,0,1,1,0,69,1,1.1,0.9
80150,1,8.93,4.72,0,0,1,1,0,69,1,1.1,0.9
80151,1,3.57,2.29,0,0,1,1,0,69,1,1.1,0.9
80152,1,6.88,3.85,0,0,1,1,0,69,1,1.1,0.9
80153,1,5.75,0.977,0,0,1,1,0,69,1,1.1,0.9
80154,1,4.41,2.36,0,0,1,1,0,69,1,1.1,0.9
80155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80156,1,11.35,4.15,0,0,1,1,0,69,1,1.1,0.9
80157,1,0,0,0,-98.4226838148,1,1,0,345,1,1.1,0.9
80158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80159,1,135.4,33.85,0,42.4320186061,1,1,0,69,1,1.1,0.9
80160,1,9.61,1.922,0,0,1,1,0,69,1,1.1,0.9
80161,1,12.93,1.552,0,0,1,1,0,69,1,1.1,0.9
80162,1,6.89,2.62,0,0,1,1,0,69,1,1.1,0.9
80163,1,23.22,2.322,0,0,1,1,0,69,1,1.1,0.9
80164,1,7.63,0.992,0,0,1,1,0,69,1,1.1,0.9
80165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80166,1,7.7,2.61,0,0,1,1,0,69,1,1.1,0.9
80167,1,10.14,2.129,0,0,1,1,0,69,1,1.1,0.9
80168,1,9.16,6.32,0,0,1,1,0,69,1,1.1,0.9
80169,1,7.56,3.29,0,0,1,1,0,69,1,1.1,0.9
80170,1,6.43,2.78,0,0,1,1,0,69,1,1.1,0.9
80171,1,15.1,1.51,0,0,1,1,0,69,1,1.1,0.9
80172,1,12.37,2.721,0,0,1,1,0,69,1,1.1,0.9
80173,1,7.43,1.56,0,0,1,1,0,69,1,1.1,0.9
80174,1,6.15,1.21,0,0,1,1,0,69,1,1.1,0.9
80175,1,5.53,1.604,0,0,1,1,0,69,1,1.1,0.9
80176,1,8.7,2.697,0,0,1,1,0,69,1,1.1,0.9
80177,1,9.13,1.7,0,0,1,1,0,69,1,1.1,0.9
80178,1,15.77,3.45,0,0,1,1,0,69,1,1.1,0.9
80179,1,6.6,3.87,0,0,1,1,0,69,1,1.1,0.9
80180,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80182,1,4.71,0.79,0,0,1,1,0,69,1,1.1,0.9
80183,1,2.72,0.354,0,0,1,1,0,69,1,1.1,0.9
80184,1,2.19,0.723,0,0,1,1,0,69,1,1.1,0.9
80185,1,3.73,1.194,0,0,1,1,0,69,1,1.1,0.9
80186,1,0,0,0,199.998407399,1,1,0,230,1,1.1,0.9
80187,1,0,0,0,8.96286633083,1,1,0,138,1,1.1,0.9
80188,1,21.44,5.22,0,0,1,1,0,69,1,1.1,0.9
80189,1,6.47,0.647,0,0,1,1,0,69,1,1.1,0.9
80190,1,9.3,1.209,0,0,1,1,0,69,1,1.1,0.9
80191,1,13.03,4.3,0,0,1,1,0,69,1,1.1,0.9
80192,1,9.05,0.905,0,0,1,1,0,69,1,1.1,0.9
80193,1,3.19,0.51,0,0,1,1,0,69,1,1.1,0.9
80194,1,15.06,3.163,0,0,1,1,0,69,1,1.1,0.9
80195,1,2.75,0.66,0,0,1,1,0,69,1,1.1,0.9
80196,1,0,0,0,-47.2523573059,1,1,0,230,1,1.1,0.9
80198,1,8.59,2.233,0,0,1,1,0,69,1,1.1,0.9
80199,1,4.01,1.283,0,0,1,1,0,69,1,1.1,0.9
80200,1,2.38,4.01,0,0,1,1,0,69,1,1.1,0.9
80201,1,4.5,1.08,0,0,1,1,0,69,1,1.1,0.9
80202,1,0,0,0,156.268010613,1,1,0,138,1,1.1,0.9
80203,1,41.76,12.11,0,0,1,1,0,69,1,1.1,0.9
80204,1,10.94,1.86,0,0,1,1,0,69,1,1.1,0.9
80205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80206,1,10.83,6.94,0,0,1,1,0,69,1,1.1,0.9
80207,1,10.21,1.634,0,0,1,1,0,69,1,1.1,0.9
80208,1,1.41,3.82,0,0,1,1,0,69,1,1.1,0.9
80209,1,1.9,1.04,0,0,1,1,0,69,1,1.1,0.9
80210,1,7.19,6.44,0,0,1,1,0,69,1,1.1,0.9
80211,1,12.71,3.81,0,0,1,1,0,69,1,1.1,0.9
80212,1,1.38,2.08,0,0,1,1,0,69,1,1.1,0.9
80213,1,24.53,4.415,0,0,1,1,0,69,1,1.1,0.9
80214,1,3.93,0.943,0,0,1,1,0,69,1,1.1,0.9
80215,1,10.97,2.084,0,0,1,1,0,69,1,1.1,0.9
80216,1,5.99,3.66,0,0,1,1,0,69,1,1.1,0.9
80217,1,8.47,1.271,0,0,1,1,0,69,1,1.1,0.9
80218,1,17,3.86,0,0,1,1,0,69,1,1.1,0.9
80219,1,5.19,6.69,0,0,1,1,0,69,1,1.1,0.9
80220,1,5.16,2.31,0,0,1,1,0,69,1,1.1,0.9
80221,1,8.39,1.007,0,0,1,1,0,69,1,1.1,0.9
80222,1,3.06,1,0,0,1,1,0,69,1,1.1,0.9
80223,1,6.39,1.406,0,0,1,1,0,69,1,1.1,0.9
80224,1,10.49,1.469,0,0,1,1,0,69,1,1.1,0.9
80225,1,3.71,1.113,0,0,1,1,0,69,1,1.1,0.9
80226,1,6.71,2.11,0,0,1,1,0,69,1,1.1,0.9
80227,1,6.75,1.485,0,0,1,1,0,69,1,1.1,0.9
80228,1,2.11,1.94,0,0,1,1,0,69,1,1.1,0.9
80229,1,4.09,1.7,0,0,1,1,0,69,1,1.1,0.9
80230,1,10.97,2.304,0,0,1,1,0,69,1,1.1,0.9
80231,1,12.62,1.893,0,0,1,1,0,69,1,1.1,0.9
80232,1,5.42,2.07,0,0,1,1,0,69,1,1.1,0.9
80233,1,11.19,2.35,0,0,1,1,0,69,1,1.1,0.9
80234,1,0,0,0,199.999901329,1,1,0,138,1,1.1,0.9
80235,1,24.41,5.18,0,0,1,1,0,69,1,1.1,0.9
80236,1,7.31,48.98,0,0,1,1,0,69,1,1.1,0.9
80237,1,7.89,2.604,0,38.5156457024,1,1,0,69,1,1.1,0.9
80238,1,22.67,4.081,0,0,1,1,0,69,1,1.1,0.9
80239,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80241,1,30.75,3.69,0,0,1,1,0,69,1,1.1,0.9
80242,1,7.61,2.67,0,0,1,1,0,69,1,1.1,0.9
80243,1,8.2,2.14,0,0,1,1,0,69,1,1.1,0.9
80244,1,6.25,1.74,0,0,1,1,0,69,1,1.1,0.9
80245,1,12.34,3.79,0,0,1,1,0,69,1,1.1,0.9
80246,1,8.15,3.13,0,0,1,1,0,69,1,1.1,0.9
80247,1,47.6,15.232,0,30.8174891102,1,1,0,69,1,1.1,0.9
80248,1,4.98,2.22,0,0,1,1,0,69,1,1.1,0.9
80249,1,8.46,1.39,0,0,1,1,0,69,1,1.1,0.9
80250,1,3.12,0.48,0,0,1,1,0,69,1,1.1,0.9
80251,1,4.12,1.071,0,0,1,1,0,69,1,1.1,0.9
80252,1,3.63,0.508,0,0,1,1,0,69,1,1.1,0.9
80253,1,12.42,3.81,0,0,1,1,0,69,1,1.1,0.9
80254,1,6.2,1.364,0,0,1,1,0,69,1,1.1,0.9
80255,1,4.01,0.842,0,0,1,1,0,69,1,1.1,0.9
80256,1,12.04,1.79,0,0,1,1,0,69,1,1.1,0.9
80257,1,7.53,1.13,0,0,1,1,0,69,1,1.1,0.9
80258,1,24.27,2.67,0,0,1,1,0,69,1,1.1,0.9
80259,1,8.53,1.79,0,0,1,1,0,69,1,1.1,0.9
80260,1,5.82,3.17,0,0,1,1,0,69,1,1.1,0.9
80261,1,10.67,1.707,0,0,1,1,0,69,1,1.1,0.9
80262,1,0,0,0,-162.976191768,1,1,0,230,1,1.1,0.9
80263,1,69.77,10.63,0,0,1,1,0,69,1,1.1,0.9
80264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80265,1,25,6,0,0,1,1,0,69,1,1.1,0.9
80266,1,10.65,2.982,0,0,1,1,0,69,1,1.1,0.9
80267,1,5.14,2.49,0,0,1,1,0,69,1,1.1,0.9
80268,1,5.71,1.199,0,0,1,1,0,69,1,1.1,0.9
80269,1,23.3,5.359,0,42.161429592,1,1,0,69,1,1.1,0.9
80270,1,9.75,2.827,0,11.3085555804,1,1,0,69,1,1.1,0.9
80271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80272,1,29.33,6.24,0,0,1,1,0,69,1,1.1,0.9
80273,1,5.23,1.621,0,0,1,1,0,69,1,1.1,0.9
80274,1,16.27,4.881,0,0,1,1,0,69,1,1.1,0.9
80275,1,1.94,0.582,0,0,1,1,0,69,1,1.1,0.9
80276,1,9.37,1.968,0,0,1,1,0,69,1,1.1,0.9
80277,1,9.42,3.109,0,0,1,1,0,69,1,1.1,0.9
80278,1,9.3,2.604,0,0,1,1,0,69,1,1.1,0.9
80279,1,10.87,1.739,0,0,1,1,0,69,1,1.1,0.9
80280,1,5.28,1.17,0,0,1,1,0,69,1,1.1,0.9
80281,1,25.12,2.763,0,0,1,1,0,69,1,1.1,0.9
80282,1,7.45,2.086,0,0,1,1,0,69,1,1.1,0.9
80283,1,9.04,3.53,0,0,1,1,0,69,1,1.1,0.9
80284,1,15.38,4.614,0,0,1,1,0,69,1,1.1,0.9
80285,1,6.46,1.098,0,0,1,1,0,69,1,1.1,0.9
80286,1,2.82,0.48,0,0,1,1,0,69,1,1.1,0.9
80287,1,3.36,1.89,0,0,1,1,0,69,1,1.1,0.9
80288,1,10.79,1.91,0,0,1,1,0,69,1,1.1,0.9
80289,1,3.71,2.09,0,0,1,1,0,69,1,1.1,0.9
80290,1,4.38,7.94,0,0,1,1,0,69,1,1.1,0.9
80291,1,3.55,1.136,0,0,1,1,0,69,1,1.1,0.9
80292,1,3.22,4.11,0,0,1,1,0,69,1,1.1,0.9
80293,1,7.91,1.582,0,0,1,1,0,69,1,1.1,0.9
80294,1,4.4,2.53,0,0,1,1,0,69,1,1.1,0.9
80295,1,8.71,3.05,0,0,1,1,0,69,1,1.1,0.9
80296,1,3.62,1.05,0,0,1,1,0,69,1,1.1,0.9
80297,1,3.13,5.01,0,0,1,1,0,69,1,1.1,0.9
80298,1,4.82,5.86,0,0,1,1,0,69,1,1.1,0.9
80299,1,3.18,3.44,0,0,1,1,0,69,1,1.1,0.9
80300,1,14.61,1.63,0,0,1,1,0,69,1,1.1,0.9
80301,1,11.26,2.252,0,0,1,1,0,69,1,1.1,0.9
80302,1,5.26,1.21,0,0,1,1,0,69,1,1.1,0.9
80303,1,3.04,2.93,0,0,1,1,0,69,1,1.1,0.9
80304,1,6.49,2.16,0,0,1,1,0,69,1,1.1,0.9
80305,1,11.32,2.038,0,0,1,1,0,69,1,1.1,0.9
80306,1,3.66,5.29,0,0,1,1,0,69,1,1.1,0.9
80307,1,4.84,1.21,0,0,1,1,0,69,1,1.1,0.9
80308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80309,1,6.74,2.01,0,0,1,1,0,69,1,1.1,0.9
80310,1,5.83,4.84,0,0,1,1,0,69,1,1.1,0.9
80311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80313,1,4.68,0.796,0,0,1,1,0,69,1,1.1,0.9
80314,1,6.97,1.533,0,0,1,1,0,69,1,1.1,0.9
80315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80316,1,15.25,3.813,0,0,1,1,0,69,1,1.1,0.9
80317,1,4.52,1.99,0,0,1,1,0,69,1,1.1,0.9
80318,1,8.57,2.32,0,0,1,1,0,69,1,1.1,0.9
80319,1,17.26,3.63,0,0,1,1,0,69,1,1.1,0.9
80320,1,31.75,3.45,0,0,1,1,0,69,1,1.1,0.9
80321,1,71.59,17.182,0,85.279512908,1,1,0,69,1,1.1,0.9
80322,1,4.15,2.36,0,0,1,1,0,69,1,1.1,0.9
80323,1,6.06,1.879,0,0,1,1,0,69,1,1.1,0.9
80324,1,7.1,2.49,0,0,1,1,0,69,1,1.1,0.9
80325,1,13.28,1.992,0,0,1,1,0,69,1,1.1,0.9
80326,1,16.52,2.313,0,0,1,1,0,69,1,1.1,0.9
80327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80328,1,17.78,3.734,0,0,1,1,0,69,1,1.1,0.9
80329,1,7.03,1.547,0,0,1,1,0,69,1,1.1,0.9
80330,1,6.85,2.055,0,0,1,1,0,69,1,1.1,0.9
80331,1,7.11,1.82,0,0,1,1,0,69,1,1.1,0.9
80332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80334,1,8.09,1.97,0,0,1,1,0,69,1,1.1,0.9
80335,1,8.54,0.939,0,0,1,1,0,69,1,1.1,0.9
80336,1,3.94,0.827,0,0,1,1,0,69,1,1.1,0.9
80337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80338,1,19.55,3.91,0,0,1,1,0,69,1,1.1,0.9
80339,1,9.65,4.42,0,0,1,1,0,69,1,1.1,0.9
80340,1,12.95,1.62,0,0,1,1,0,69,1,1.1,0.9
80341,1,6.91,2.28,0,0,1,1,0,69,1,1.1,0.9
80342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80343,1,11.61,2.58,0,0,1,1,0,69,1,1.1,0.9
80344,1,14.33,4.14,0,0,1,1,0,69,1,1.1,0.9
80345,1,5.83,1,0,0,1,1,0,69,1,1.1,0.9
80346,1,37.99,6.078,0,0,1,1,0,69,1,1.1,0.9
80347,1,7.97,2.311,0,0,1,1,0,69,1,1.1,0.9
80348,1,6.02,1.17,0,0,1,1,0,69,1,1.1,0.9
80349,1,5.63,1.07,0,0,1,1,0,69,1,1.1,0.9
80350,1,10.07,2.35,0,0,1,1,0,69,1,1.1,0.9
80351,1,9.45,4.48,0,0,1,1,0,69,1,1.1,0.9
80352,1,5.01,0.701,0,0,1,1,0,69,1,1.1,0.9
80353,1,6.42,7.82,0,0,1,1,0,69,1,1.1,0.9
80354,1,6.32,25.07,0,0,1,1,0,69,1,1.1,0.9
80355,1,23.31,4.662,0,0,1,1,0,69,1,1.1,0.9
80356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80357,1,53.53,10.171,0,0,1,1,0,69,1,1.1,0.9
80358,1,0,0,0,-67.6354836302,1,1,0,345,1,1.1,0.9
80359,1,0,0,0,22.93166868,1,1,0,138,1,1.1,0.9
80360,1,82.13,27.103,0,17.0247483192,1,1,0,69,1,1.1,0.9
80361,1,3.71,1.224,0,0,1,1,0,69,1,1.1,0.9
80362,1,3.19,0.478,0,0,1,1,0,69,1,1.1,0.9
80363,1,0.86,5.24,0,0,1,1,0,69,1,1.1,0.9
80364,1,5.93,3.12,0,0,1,1,0,69,1,1.1,0.9
80365,1,6.95,7.02,0,0,1,1,0,69,1,1.1,0.9
80366,1,18.31,4.46,0,0,1,1,0,69,1,1.1,0.9
80367,1,13.8,3.174,0,0,1,1,0,69,1,1.1,0.9
80368,1,9.43,1.28,0,0,1,1,0,69,1,1.1,0.9
80369,1,9.46,6.36,0,0,1,1,0,69,1,1.1,0.9
80370,1,1.62,5.45,0,0,1,1,0,69,1,1.1,0.9
80371,1,6.89,1.78,0,0,1,1,0,69,1,1.1,0.9
80372,1,5.74,5.14,0,0,1,1,0,69,1,1.1,0.9
80373,1,23.74,2.611,0,0,1,1,0,69,1,1.1,0.9
80374,1,3.09,2.32,0,0,1,1,0,69,1,1.1,0.9
80375,1,0,0,0,64.6965436195,1,1,0,138,1,1.1,0.9
80376,1,19.16,10.73,0,0,1,1,0,69,1,1.1,0.9
80377,1,2.93,0.31,0,0,1,1,0,69,1,1.1,0.9
80378,1,1.45,0.85,0,0,1,1,0,69,1,1.1,0.9
80379,1,3.76,0.53,0,0,1,1,0,69,1,1.1,0.9
80380,1,3.29,2.35,0,0,1,1,0,69,1,1.1,0.9
80381,1,2.51,0.602,0,0,1,1,0,69,1,1.1,0.9
80382,1,3.3,2.48,0,0,1,1,0,69,1,1.1,0.9
80383,1,2.47,2.32,0,0,1,1,0,69,1,1.1,0.9
80384,1,9.05,1.991,0,0,1,1,0,69,1,1.1,0.9
80385,1,2.57,2,0,0,1,1,0,69,1,1.1,0.9
80386,1,2.69,3.14,0,0,1,1,0,69,1,1.1,0.9
80387,1,16.47,4.941,0,0,1,1,0,69,1,1.1,0.9
80388,1,2.26,3.35,0,0,1,1,0,69,1,1.1,0.9
80389,1,2.57,2.56,0,0,1,1,0,69,1,1.1,0.9
80390,1,9.33,3.94,0,0,1,1,0,69,1,1.1,0.9
80391,1,1.65,1.4,0,0,1,1,0,69,1,1.1,0.9
80392,1,3.63,1.71,0,0,1,1,0,69,1,1.1,0.9
80393,1,4.41,0.617,0,0,1,1,0,69,1,1.1,0.9
80394,1,1.65,0.8,0,0,1,1,0,69,1,1.1,0.9
80395,1,1.6,0.98,0,0,1,1,0,69,1,1.1,0.9
80396,1,0,0,0,-27.6096096555,1,1,0,138,1,1.1,0.9
80397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80398,1,0,0,0,119.621792262,1,1,0,138,1,1.1,0.9
80399,1,5.63,8,0,0,1,1,0,69,1,1.1,0.9
80400,1,24.07,5.777,0,0,1,1,0,69,1,1.1,0.9
80401,1,2.55,4.42,0,0,1,1,0,69,1,1.1,0.9
80402,1,1.24,5.6,0,0,1,1,0,69,1,1.1,0.9
80403,1,21.62,3.027,0,0,1,1,0,69,1,1.1,0.9
80404,1,4.86,3.18,0,0,1,1,0,69,1,1.1,0.9
80405,1,6.76,2.28,0,0,1,1,0,69,1,1.1,0.9
80406,1,4.69,0.78,0,0,1,1,0,69,1,1.1,0.9
80407,1,14.54,1.89,0,0,1,1,0,69,1,1.1,0.9
80408,1,5,3.12,0,0,1,1,0,69,1,1.1,0.9
80409,1,17.1,4.959,0,0,1,1,0,69,1,1.1,0.9
80410,1,3.17,1.2,0,0,1,1,0,69,1,1.1,0.9
80411,1,4.51,1.263,0,0,1,1,0,69,1,1.1,0.9
80412,1,3,3.46,0,0,1,1,0,69,1,1.1,0.9
80413,1,4.36,0.67,0,0,1,1,0,69,1,1.1,0.9
80414,1,2.68,0.777,0,0,1,1,0,69,1,1.1,0.9
80415,1,8.27,1.08,0,0,1,1,0,69,1,1.1,0.9
80416,1,0,0,0,-37.2713164988,1,1,0,138,1,1.1,0.9
80417,1,24.64,3.03,0,0,1,1,0,69,1,1.1,0.9
80418,1,9.33,2.519,0,0,1,1,0,69,1,1.1,0.9
80419,1,10.44,1.357,0,0,1,1,0,69,1,1.1,0.9
80420,1,19.39,3.49,0,0,1,1,0,69,1,1.1,0.9
80421,1,2.34,0.374,0,0,1,1,0,69,1,1.1,0.9
80422,1,1.94,0.213,0,0,1,1,0,69,1,1.1,0.9
80423,1,1.23,1.46,0,0,1,1,0,69,1,1.1,0.9
80424,1,1.7,0.289,0,0,1,1,0,69,1,1.1,0.9
80425,1,5.62,1.461,0,0,1,1,0,69,1,1.1,0.9
80426,1,2.39,0.335,0,0,1,1,0,69,1,1.1,0.9
80427,1,21.67,6.934,0,10.126085813,1,1,0,69,1,1.1,0.9
80428,1,4.7,1.457,0,0,1,1,0,69,1,1.1,0.9
80429,1,7.48,2.02,0,0,1,1,0,69,1,1.1,0.9
80430,1,11.17,1.899,0,0,1,1,0,69,1,1.1,0.9
80431,1,8.25,4.05,0,0,1,1,0,69,1,1.1,0.9
80432,1,3.24,7.8,0,0,1,1,0,69,1,1.1,0.9
80433,1,3.25,0.488,0,0,1,1,0,69,1,1.1,0.9
80434,1,6.09,3.16,0,0,1,1,0,69,1,1.1,0.9
80435,1,17.42,2.265,0,0,1,1,0,69,1,1.1,0.9
80436,1,8.32,2.662,0,0,1,1,0,69,1,1.1,0.9
80437,1,1.3,1.02,0,0,1,1,0,69,1,1.1,0.9
80438,1,0,0,0,-127.708862225,1,1,0,230,1,1.1,0.9
80439,1,0,0,0,123.992241523,1,1,0,138,1,1.1,0.9
80440,1,43.4,4.34,0,0,1,1,0,69,1,1.1,0.9
80441,1,31.77,9.531,0,0,1,1,0,69,1,1.1,0.9
80442,1,0,0,0,-98.482059685,1,1,0,345,1,1.1,0.9
80443,1,0,0,0,199.999423163,1,1,0,138,1,1.1,0.9
80444,1,9.27,4.71,0,0,1,1,0,69,1,1.1,0.9
80445,1,10.69,2.19,0,0,1,1,0,69,1,1.1,0.9
80446,1,13.16,1.99,0,0,1,1,0,69,1,1.1,0.9
80447,1,9.91,1.63,0,0,1,1,0,69,1,1.1,0.9
80448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80449,1,21.09,8.44,0,0,1,1,0,69,1,1.1,0.9
80450,1,18.24,4.378,0,0,1,1,0,69,1,1.1,0.9
80451,1,3.18,1.23,0,0,1,1,0,69,1,1.1,0.9
80452,1,7.4,1.11,0,0,1,1,0,69,1,1.1,0.9
80453,1,11.65,1.165,0,0,1,1,0,69,1,1.1,0.9
80454,1,10.87,1.196,0,0,1,1,0,69,1,1.1,0.9
80455,1,4.6,16.7,0,0,1,1,0,69,1,1.1,0.9
80456,1,12.34,1.974,0,0,1,1,0,69,1,1.1,0.9
80457,1,0,0,0,12.8541998068,1,1,0,138,1,1.1,0.9
80458,1,18.21,4.917,0,0,1,1,0,69,1,1.1,0.9
80459,1,6.61,2.22,0,0,1,1,0,69,1,1.1,0.9
80460,1,3.8,0.912,0,0,1,1,0,69,1,1.1,0.9
80461,1,14.47,4.052,0,0,1,1,0,69,1,1.1,0.9
80462,1,0,0,0,-53.3291948355,1,1,0,230,1,1.1,0.9
80463,1,2.39,3.18,0,0,1,1,0,69,1,1.1,0.9
80464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80465,1,11.78,2.238,0,0,1,1,0,69,1,1.1,0.9
80466,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80467,1,0,0,0,-22.5428120233,1,1,0,138,1,1.1,0.9
80468,1,7.28,4.67,0,0,1,1,0,69,1,1.1,0.9
80469,1,13.51,3.783,0,0,1,1,0,69,1,1.1,0.9
80470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80471,1,5.7,5.82,0,0,1,1,0,69,1,1.1,0.9
80472,1,3.27,7.21,0,0,1,1,0,69,1,1.1,0.9
80473,1,4.26,1.108,0,0,1,1,0,69,1,1.1,0.9
80474,1,12.99,2.34,0,0,1,1,0,69,1,1.1,0.9
80475,1,12.58,2.41,0,0,1,1,0,69,1,1.1,0.9
80476,1,10.05,2.412,0,0,1,1,0,69,1,1.1,0.9
80477,1,0,0,0,88.1485856078,1,1,0,138,1,1.1,0.9
80478,1,35.15,8.436,0,0,1,1,0,69,1,1.1,0.9
80479,1,13.43,3.98,0,0,1,1,0,69,1,1.1,0.9
80480,1,57.09,11.989,0,24.1556813164,1,1,0,69,1,1.1,0.9
80481,1,6.8,0.884,0,0,1,1,0,69,1,1.1,0.9
80482,1,13.75,8.38,0,0,1,1,0,69,1,1.1,0.9
80483,1,0,0,0,-38.3619955909,1,1,0,138,1,1.1,0.9
80484,1,5.55,1.498,0,0,1,1,0,69,1,1.1,0.9
80485,1,8.73,7.21,0,0,1,1,0,69,1,1.1,0.9
80486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80489,1,6.12,8.57,0,0,1,1,0,69,1,1.1,0.9
80490,1,20.81,2.913,0,0,1,1,0,69,1,1.1,0.9
80491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80492,1,194.93,35.087,0,88.0668917541,1,1,0,69,1,1.1,0.9
80493,1,9.06,3.98,0,0,1,1,0,69,1,1.1,0.9
80494,1,1.38,0.455,0,0,1,1,0,69,1,1.1,0.9
80495,1,23.98,6.475,0,0,1,1,0,69,1,1.1,0.9
80496,1,8.41,3.39,0,0,1,1,0,69,1,1.1,0.9
80497,1,2.17,5.46,0,0,1,1,0,69,1,1.1,0.9
80498,1,1.87,1.34,0,0,1,1,0,69,1,1.1,0.9
80499,1,2.56,0.64,0,0,1,1,0,69,1,1.1,0.9
80500,1,11.06,2.876,0,0,1,1,0,69,1,1.1,0.9
80501,1,10.48,2.23,0,0,1,1,0,69,1,1.1,0.9
80502,1,13.93,3.42,0,0,1,1,0,69,1,1.1,0.9
80503,1,14.69,3.27,0,0,1,1,0,69,1,1.1,0.9
80504,1,8.17,1.144,0,0,1,1,0,69,1,1.1,0.9
80505,1,2.33,16.93,0,0,1,1,0,69,1,1.1,0.9
80506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80507,1,2.38,0.738,0,0,1,1,0,69,1,1.1,0.9
80508,1,1.5,0.27,0,0,1,1,0,69,1,1.1,0.9
80509,1,6.02,1.746,0,0,1,1,0,69,1,1.1,0.9
80510,1,7.8,4.02,0,0,1,1,0,69,1,1.1,0.9
80511,1,7.1,2.13,0,0,1,1,0,69,1,1.1,0.9
80512,1,2.61,0.783,0,0,1,1,0,69,1,1.1,0.9
80513,1,5.77,1.443,0,0,1,1,0,69,1,1.1,0.9
80514,1,12.04,2.769,0,32.192947996,1,1,0,69,1,1.1,0.9
80515,1,2.66,0.532,0,0,1,1,0,69,1,1.1,0.9
80516,1,4.86,0.86,0,0,1,1,0,69,1,1.1,0.9
80517,1,12.28,1.596,0,0,1,1,0,69,1,1.1,0.9
80518,1,5.43,1.792,0,0,1,1,0,69,1,1.1,0.9
80519,1,23.4,5.148,0,0,1,1,0,69,1,1.1,0.9
80520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80522,1,12.66,3.038,0,0,1,1,0,69,1,1.1,0.9
80523,1,6.11,1.67,0,0,1,1,0,69,1,1.1,0.9
80524,1,0,0,0,81.7225761464,1,1,0,138,1,1.1,0.9
80525,1,42.28,9.302,0,0,1,1,0,69,1,1.1,0.9
80526,1,11.64,1.98,0,0,1,1,0,69,1,1.1,0.9
80527,1,2.09,0.313,0,0,1,1,0,69,1,1.1,0.9
80528,1,0,0,0,-15.4227614016,1,1,0,138,1,1.1,0.9
80529,1,10.14,6.15,0,0,1,1,0,69,1,1.1,0.9
80530,1,7.6,2.508,0,0,1,1,0,69,1,1.1,0.9
80531,1,3.37,10.48,0,0,1,1,0,69,1,1.1,0.9
80532,1,7.52,2.13,0,0,1,1,0,69,1,1.1,0.9
80533,1,14.42,2.18,0,0,1,1,0,69,1,1.1,0.9
80534,1,2.4,0.264,0,0,1,1,0,69,1,1.1,0.9
80535,1,10.55,1.8,0,0,1,1,0,69,1,1.1,0.9
80536,1,8.01,7.44,0,0,1,1,0,69,1,1.1,0.9
80537,1,13.81,3.35,0,0,1,1,0,69,1,1.1,0.9
80538,1,2.87,1.75,0,0,1,1,0,69,1,1.1,0.9
80539,1,6.89,3.75,0,0,1,1,0,69,1,1.1,0.9
80540,1,13.96,7.59,0,0,1,1,0,69,1,1.1,0.9
80541,1,6.51,3.8,0,0,1,1,0,69,1,1.1,0.9
80542,1,4.61,1.199,0,0,1,1,0,69,1,1.1,0.9
80543,1,16.57,3.645,0,0,1,1,0,69,1,1.1,0.9
80544,1,10.67,1.387,0,0,1,1,0,69,1,1.1,0.9
80545,1,5.95,3.13,0,0,1,1,0,69,1,1.1,0.9
80546,1,8.05,1.529,0,0,1,1,0,69,1,1.1,0.9
80547,1,25.27,8.339,0,0,1,1,0,69,1,1.1,0.9
80548,1,1.91,0.36,0,0,1,1,0,69,1,1.1,0.9
80549,1,21.72,5.43,0,0,1,1,0,69,1,1.1,0.9
80550,1,28.02,6.445,0,0,1,1,0,69,1,1.1,0.9
80551,1,9.69,4.31,0,0,1,1,0,69,1,1.1,0.9
80552,1,6.15,2.54,0,0,1,1,0,69,1,1.1,0.9
80553,1,6.47,1.84,0,0,1,1,0,69,1,1.1,0.9
80554,1,4.24,2.88,0,0,1,1,0,69,1,1.1,0.9
80555,1,12.37,2.27,0,0,1,1,0,69,1,1.1,0.9
80556,1,0,0,0,198.222049723,1,1,0,138,1,1.1,0.9
80557,1,41.32,9.33,0,0,1,1,0,69,1,1.1,0.9
80558,1,2.46,2.38,0,0,1,1,0,69,1,1.1,0.9
80559,1,18.71,4.865,0,0,1,1,0,69,1,1.1,0.9
80560,1,20.89,2.298,0,0,1,1,0,69,1,1.1,0.9
80561,1,12.3,1.23,0,0,1,1,0,69,1,1.1,0.9
80562,1,2.91,2.66,0,0,1,1,0,69,1,1.1,0.9
80563,1,15.65,4.5,0,0,1,1,0,69,1,1.1,0.9
80564,1,14.15,2.264,0,0,1,1,0,69,1,1.1,0.9
80565,1,5.26,10.97,0,0,1,1,0,69,1,1.1,0.9
80566,1,4.07,3.69,0,0,1,1,0,69,1,1.1,0.9
80567,1,9.23,2.58,0,0,1,1,0,69,1,1.1,0.9
80568,1,13.79,2.482,0,0,1,1,0,69,1,1.1,0.9
80569,1,7.78,0.856,0,0,1,1,0,69,1,1.1,0.9
80570,1,1.26,1.03,0,0,1,1,0,69,1,1.1,0.9
80571,1,13.05,5.01,0,0,1,1,0,69,1,1.1,0.9
80572,1,7.76,6.23,0,0,1,1,0,69,1,1.1,0.9
80573,1,6.94,4.01,0,0,1,1,0,69,1,1.1,0.9
80574,1,3.33,3.87,0,0,1,1,0,69,1,1.1,0.9
80575,1,3.77,2.58,0,0,1,1,0,69,1,1.1,0.9
80576,1,9.27,1.95,0,0,1,1,0,69,1,1.1,0.9
80577,1,12.11,2.059,0,0,1,1,0,69,1,1.1,0.9
80578,1,5.32,6.27,0,0,1,1,0,69,1,1.1,0.9
80579,1,18.12,2.356,0,0,1,1,0,69,1,1.1,0.9
80580,1,15.68,4.077,0,0,1,1,0,69,1,1.1,0.9
80581,1,13.16,2.764,0,0,1,1,0,69,1,1.1,0.9
80582,1,0,0,0,0,1,1,0,69,1,1.1,0.9
80583,1,0,0,0,0,1,1,0,69,1,1.1,0.9
80584,1,15.44,8.21,0,0,1,1,0,69,1,1.1,0.9
80585,1,0,0,0,72.8791497881,1,1,0,138,1,1.1,0.9
80586,1,18.13,2.62,0,0,1,1,0,69,1,1.1,0.9
80587,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80588,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80590,1,10.896,3.47,0,0,1,1,0,69,1,1.1,0.9
80591,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80592,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80593,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80594,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80595,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80596,1,457.058,145.56,0,0,1,1,0,69,1,1.1,0.9
80597,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80599,1,10.236,3.26,0,0,1,1,0,69,1,1.1,0.9
80600,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80601,1,38.999,12.42,0,0,1,1,0,69,1,1.1,0.9
80602,1,0,0,0,0,1,1,0,230,2,1.1,0.9
80603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80604,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80606,1,16.391,5.22,0,0,1,1,0,69,1,1.1,0.9
80607,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80608,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80609,1,19.688,6.27,0,0,1,1,0,69,1,1.1,0.9
80610,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80613,1,4.71,1.5,0,0,1,1,0,69,1,1.1,0.9
80614,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80615,1,47.226,15.04,0,0,1,1,0,69,1,1.1,0.9
80616,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80618,1,35.545,11.32,0,0,1,1,0,69,1,1.1,0.9
80619,1,36.581,11.65,0,0,1,1,0,69,1,1.1,0.9
80620,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80621,1,11.995,3.82,0,0,1,1,0,69,1,1.1,0.9
80622,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80623,1,48.199,15.35,0,0,1,1,0,69,1,1.1,0.9
80624,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80625,1,34.854,11.1,0,0,1,1,0,69,1,1.1,0.9
80626,1,51.088,16.27,0,0,1,1,0,69,1,1.1,0.9
80627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80628,1,17.835,5.68,0,0,1,1,0,69,1,1.1,0.9
80629,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80630,1,8.384,2.67,0,0,1,1,0,69,1,1.1,0.9
80631,1,22,3,0,0,1,1,0,69,2,1.1,0.9
80632,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80633,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80634,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80635,1,236.442,75.3,0,0,1,1,0,69,1,1.1,0.9
80636,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80637,1,15.57,3.581,0,0,1,1,0,69,1,1.1,0.9
80638,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80639,1,33.975,10.82,0,0,1,1,0,69,1,1.1,0.9
80640,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80641,1,14.381,4.58,0,0,1,1,0,69,1,1.1,0.9
80642,1,78,18.9,0,0,1,1,0,69,1,1.1,0.9
80643,1,0,0,0,0,1,1,0,69,2,1.1,0.9
80644,1,2.229,0.71,0,0,1,1,0,69,1,1.1,0.9
80645,2,11.43,3.64,0,0,1,1,0,69,2,1.1,0.9
80646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80647,2,77.527,24.69,0,0,1,1,0,69,2,1.1,0.9
80648,2,0,0,0,0,1,1,0,345,2,1.1,0.9
80649,1,21.415,6.82,0,0,1,1,0,69,1,1.1,0.9
80650,1,14.852,4.73,0,0,1,1,0,69,1,1.1,0.9
80651,2,0,0,0,0,1,1,0,345,2,1.1,0.9
80652,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80653,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80654,2,0,0,0,0,1,1,0,345,2,1.1,0.9
80655,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80656,1,44.651,14.22,0,0,1,1,0,69,1,1.1,0.9
80657,1,162.589,51.78,0,0,1,1,0,69,1,1.1,0.9
80658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80659,1,390.1,90.16,0,0,1,1,0,69,1,1.1,0.9
80660,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80662,1,49.832,15.87,0,0,1,1,0,69,1,1.1,0.9
80663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80664,1,342.982,109.23,0,0,1,1,0,69,1,1.1,0.9
80665,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80666,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80667,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80669,1,43.52,13.86,0,0,1,1,0,69,1,1.1,0.9
80670,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80671,1,39.941,12.72,0,0,1,1,0,69,1,1.1,0.9
80672,1,244.92,78,0,0,1,1,0,69,1,1.1,0.9
80673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80674,1,142.336,45.33,0,0,1,1,0,69,1,1.1,0.9
80675,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80676,1,23.362,7.44,0,0,1,1,0,69,1,1.1,0.9
80677,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80679,1,68.389,21.78,0,0,1,1,0,69,1,1.1,0.9
80680,1,0,0,0,0,1,1,0,230,2,1.1,0.9
80681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80682,1,77.966,24.83,0,0,1,1,0,69,1,1.1,0.9
80683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80684,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80686,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80687,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80688,1,45.059,14.35,0,0,1,1,0,69,1,1.1,0.9
80689,1,0,0,0,0,1,1,0,69,1,1.1,0.9
80690,1,201,45.9,0,0,1,1,0,69,2,1.1,0.9
80691,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80692,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80693,1,315.14,62.21,0,0,1,1,0,69,1,1.1,0.9
80694,1,198.417,63.19,0,0,1,1,0,69,1,1.1,0.9
80695,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80697,1,57.682,18.37,0,0,1,1,0,69,1,1.1,0.9
80698,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80700,1,216.44,68.93,0,0,1,1,0,69,2,1.1,0.9
80701,1,0,0,0,0,1,1,0,230,2,1.1,0.9
80702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80703,1,3.548,1.13,0,0,1,1,0,69,1,1.1,0.9
80704,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80705,1,44.211,14.08,0,0,1,1,0,69,1,1.1,0.9
80706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80707,1,11.21,3.57,0,0,1,1,0,69,1,1.1,0.9
80708,1,26.125,8.32,0,0,1,1,0,69,1,1.1,0.9
80709,1,20.19,6.43,0,0,1,1,0,69,1,1.1,0.9
80710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80711,2,40.129,12.78,0,0,1,1,0,69,2,1.1,0.9
80712,1,35.639,11.35,0,0,1,1,0,69,1,1.1,0.9
80713,1,313.623,99.88,0,0,1,1,0,69,2,1.1,0.9
80714,1,6.72,2.14,0,0,1,1,0,69,1,1.1,0.9
80715,2,0,0,0,0,1,1,0,69,2,1.1,0.9
80716,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80717,1,30.803,9.81,0,0,1,1,0,69,1,1.1,0.9
80718,1,46.817,14.91,0,0,1,1,0,69,1,1.1,0.9
80719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80720,2,137.626,43.83,0,0,1,1,0,69,2,1.1,0.9
80721,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80723,1,16.328,5.2,0,0,1,1,0,69,1,1.1,0.9
80724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80725,1,9.2,2.93,0,0,1,1,0,69,1,1.1,0.9
80726,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80728,2,0,0,0,0,1,1,0,345,2,1.1,0.9
80729,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80730,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80731,1,57.619,18.35,0,0,1,1,0,69,1,1.1,0.9
80732,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80734,1,30.772,9.8,0,0,1,1,0,69,1,1.1,0.9
80735,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80736,1,512.134,163.1,0,0,1,1,0,69,1,1.1,0.9
80737,1,11.178,3.56,0,0,1,1,0,69,1,1.1,0.9
80738,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80739,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80740,1,14.664,4.67,0,0,1,1,0,69,1,1.1,0.9
80741,1,0,0,0,0,1,1,0,138,2,1.1,0.9
80742,1,426.16,148.46,0,0,1,1,0,69,1,1.1,0.9
80743,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80744,1,20.473,6.52,0,0,1,1,0,69,1,1.1,0.9
80745,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80746,1,49.455,15.75,0,0,1,1,0,69,1,1.1,0.9
80747,1,25.434,8.1,0,0,1,1,0,69,1,1.1,0.9
80748,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80749,1,328.318,104.56,0,0,1,1,0,69,1,1.1,0.9
80750,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80751,1,43.332,13.8,0,0,1,1,0,69,1,1.1,0.9
80752,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80753,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80754,1,29.956,9.54,0,0,1,1,0,69,1,1.1,0.9
80755,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80756,1,422.09,185.38,0,0,1,1,0,69,1,1.1,0.9
80757,1,6.374,2.03,0,0,1,1,0,69,1,1.1,0.9
80758,1,5.024,1.6,0,0,1,1,0,69,1,1.1,0.9
80759,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80760,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80761,1,31.683,10.09,0,0,1,1,0,69,1,1.1,0.9
80762,1,162.72,33.67,0,0,1,1,0,69,1,1.1,0.9
80763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80764,1,193.675,61.68,0,0,1,1,0,69,1,1.1,0.9
80765,1,0.22,0.07,0,0,1,1,0,69,2,1.1,0.9
80766,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80767,1,6.28,2,0,0,1,1,0,69,1,1.1,0.9
80768,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80769,1,129.094,42.96,0,0,1,1,0,69,1,1.1,0.9
80770,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80771,1,16.956,5.4,0,0,1,1,0,69,1,1.1,0.9
80772,1,0.973,0.31,0,0,1,1,0,69,1,1.1,0.9
80773,1,19.813,6.31,0,0,1,1,0,69,2,1.1,0.9
80774,1,10.864,3.46,0,0,1,1,0,69,1,1.1,0.9
80775,2,3.109,0.99,0,0,1,1,0,69,2,1.1,0.9
80776,2,0,0,0,0,1,1,0,69,2,1.1,0.9
80777,1,422.3,147.23,0,0,1,1,0,69,1,1.1,0.9
80778,2,0,0,0,0,1,1,0,230,2,1.1,0.9
80779,1,25.685,8.18,0,0,1,1,0,69,1,1.1,0.9
80780,1,19.154,6.1,0,0,1,1,0,69,2,1.1,0.9
80781,1,39.156,12.47,0,0,1,1,0,69,1,1.1,0.9
80782,1,0,0,0,0,1,1,0,230,2,1.1,0.9
80783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80784,1,0,0,0,0,1,1,0,69,2,1.1,0.9
80785,1,20.065,6.39,0,0,1,1,0,69,2,1.1,0.9
80786,1,23.205,7.39,0,0,1,1,0,69,2,1.1,0.9
80787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80788,2,73.413,23.38,0,0,1,1,0,69,2,1.1,0.9
80789,2,129.18,41.14,0,0,1,1,0,69,2,1.1,0.9
80790,2,0,0,0,0,1,1,0,138,2,1.1,0.9
80791,1,13.282,4.23,0,0,1,1,0,69,1,1.1,0.9
80792,1,0,0,0,-199.999251854,1,1,0,345,1,1.1,0.9
80793,1,0,0,0,27.2146148537,1,1,0,230,1,1.1,0.9
80794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80795,1,1.61,4.27,0,0,1,1,0,69,1,1.1,0.9
80796,1,5.37,2.9,0,0,1,1,0,69,1,1.1,0.9
80797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80798,1,4.56,1.75,0,0,1,1,0,69,1,1.1,0.9
80799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80800,1,37.54,6.382,0,36.6635013592,1,1,0,69,1,1.1,0.9
80801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80802,1,17.08,4.24,0,0,1,1,0,69,1,1.1,0.9
80803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80804,1,14.12,4.095,0,0,1,1,0,69,1,1.1,0.9
80805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80806,1,7.02,2.97,0,0,1,1,0,69,1,1.1,0.9
80807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80808,1,4.25,2.19,0,0,1,1,0,69,1,1.1,0.9
80809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80810,1,2.37,0.93,0,0,1,1,0,69,1,1.1,0.9
80811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80812,1,9.5,3.15,0,0,1,1,0,69,1,1.1,0.9
80813,1,13.13,2.64,0,0,1,1,0,69,1,1.1,0.9
80814,1,5.16,5.42,0,0,1,1,0,69,1,1.1,0.9
80815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80816,1,2.7,3.3,0,0,1,1,0,69,1,1.1,0.9
80817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80818,1,10.78,2.68,0,0,1,1,0,69,1,1.1,0.9
80819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80820,1,2.73,4.56,0,0,1,1,0,69,1,1.1,0.9
80821,1,5.16,3.84,0,0,1,1,0,69,1,1.1,0.9
80822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80823,1,3.64,7.38,0,0,1,1,0,69,1,1.1,0.9
80824,1,16.33,4.246,0,0,1,1,0,69,1,1.1,0.9
80825,1,0,0,0,-173.284341681,1,1,0,345,1,1.1,0.9
80826,1,19.84,2.37,0,0,1,1,0,69,1,1.1,0.9
80827,1,2.82,1.61,0,0,1,1,0,69,1,1.1,0.9
80828,1,7.89,0.789,0,0,1,1,0,69,1,1.1,0.9
80829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80830,1,5.76,4.12,0,0,1,1,0,69,1,1.1,0.9
80831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80832,1,26.23,7.344,0,0,1,1,0,69,1,1.1,0.9
80833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80834,1,3.86,1.25,0,0,1,1,0,69,1,1.1,0.9
80835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80836,1,6.53,1.91,0,0,1,1,0,69,1,1.1,0.9
80837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80838,1,0,0,0,6.75566452879,1,1,0,230,1,1.1,0.9
80839,1,0.88,3.4,0,0,1,1,0,69,1,1.1,0.9
80840,1,14.63,24.18,0,0,1,1,0,69,1,1.1,0.9
80841,1,0,0,0,37.2839180705,1,1,0,230,1,1.1,0.9
80842,1,4.51,1.58,0,0,1,1,0,69,1,1.1,0.9
80843,1,9.11,0.911,0,0,1,1,0,69,1,1.1,0.9
80844,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80846,1,8.35,1.336,0,0,1,1,0,69,1,1.1,0.9
80847,1,0,0,0,-17.842926589,1,1,0,230,1,1.1,0.9
80848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80849,1,8.43,1.517,0,0,1,1,0,69,1,1.1,0.9
80850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80851,1,5.99,1.498,0,0,1,1,0,69,1,1.1,0.9
80852,1,5.69,1.366,0,0,1,1,0,69,1,1.1,0.9
80853,1,2.87,0.344,0,0,1,1,0,69,1,1.1,0.9
80854,1,0,0,0,-16.8007465417,1,1,0,230,1,1.1,0.9
80855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80856,1,7.94,1.985,0,0,1,1,0,69,1,1.1,0.9
80857,1,34.96,4.195,0,18.73237783,1,1,0,69,1,1.1,0.9
80858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80859,1,5.26,0.999,0,0,1,1,0,69,1,1.1,0.9
80860,1,3.5,0.875,0,0,1,1,0,69,1,1.1,0.9
80861,1,4.59,0.75,0,0,1,1,0,69,1,1.1,0.9
80862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80863,1,3.21,0.578,0,0,1,1,0,69,1,1.1,0.9
80864,1,4.77,0.5,0,0,1,1,0,69,1,1.1,0.9
80865,1,2.25,5.35,0,0,1,1,0,69,1,1.1,0.9
80866,1,6.38,0.766,0,0,1,1,0,69,1,1.1,0.9
80867,1,10.19,1.732,0,0,1,1,0,69,1,1.1,0.9
80868,1,4.06,0.568,0,0,1,1,0,69,1,1.1,0.9
80869,1,0,0,0,-45.8031489535,1,1,0,230,1,1.1,0.9
80870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80871,1,4.09,4.16,0,0,1,1,0,69,1,1.1,0.9
80872,1,2.76,0.635,0,0,1,1,0,69,1,1.1,0.9
80873,1,10.51,32.88,0,0,1,1,0,69,1,1.1,0.9
80874,1,3.7,29.74,0,0,1,1,0,69,1,1.1,0.9
80875,1,2.87,1.72,0,0,1,1,0,69,1,1.1,0.9
80876,1,0,0,0,-26.8308375277,1,1,0,230,1,1.1,0.9
80877,1,7.61,4.36,0,0,1,1,0,69,1,1.1,0.9
80878,1,13.42,2.147,0,0,1,1,0,69,1,1.1,0.9
80879,1,3.41,0.56,0,0,1,1,0,69,1,1.1,0.9
80880,1,6.74,1.03,0,0,1,1,0,69,1,1.1,0.9
80881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80882,1,2.49,4.48,0,0,1,1,0,69,1,1.1,0.9
80883,1,3.82,1.37,0,0,1,1,0,69,1,1.1,0.9
80884,1,8.62,3.66,0,0,1,1,0,69,1,1.1,0.9
80885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80886,1,16.27,1.89,0,0,1,1,0,69,1,1.1,0.9
80887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80888,1,10.27,2.73,0,0,1,1,0,69,1,1.1,0.9
80889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80890,1,4.38,6.92,0,0,1,1,0,69,1,1.1,0.9
80891,1,0,0,0,-137.208267647,1,1,0,345,1,1.1,0.9
80892,1,0,0,0,-4.71851954207,1,1,0,138,1,1.1,0.9
80893,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80894,1,9.34,6.13,0,0,1,1,0,69,1,1.1,0.9
80895,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80896,1,0,0,0,7.6630997838,1,1,0,138,1,1.1,0.9
80897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80898,1,0,0,0,70.5231705049,1,1,0,138,1,1.1,0.9
80899,1,1.9,0.247,0,0,1,1,0,69,1,1.1,0.9
80900,1,0,0,0,-25.7714979192,1,1,0,345,1,1.1,0.9
80901,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80902,1,2.64,1.01,0,0,1,1,0,69,1,1.1,0.9
80903,1,2.59,0.725,0,0,1,1,0,69,1,1.1,0.9
80904,1,9.96,1.09,0,0,1,1,0,69,1,1.1,0.9
80905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80906,1,7.27,1.163,0,0,1,1,0,69,1,1.1,0.9
80907,1,2.65,0.583,0,0,1,1,0,69,1,1.1,0.9
80908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80909,1,17.44,3.488,0,0,1,1,0,69,1,1.1,0.9
80910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80911,1,4.79,3.96,0,0,1,1,0,69,1,1.1,0.9
80912,1,9,1.8,0,0,1,1,0,69,1,1.1,0.9
80913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80914,1,24.95,7.55,0,0,1,1,0,69,1,1.1,0.9
80915,1,7.76,2.483,0,71.1493721604,1,1,0,69,1,1.1,0.9
80916,1,0,0,0,43.9271175333,1,1,0,138,1,1.1,0.9
80917,1,8.82,3.73,0,0,1,1,0,69,1,1.1,0.9
80918,1,0,0,0,-46.747922511,1,1,0,138,1,1.1,0.9
80919,1,5.24,1.29,0,0,1,1,0,69,1,1.1,0.9
80920,1,5.11,2.07,0,0,1,1,0,69,1,1.1,0.9
80921,1,3.91,0.821,0,0,1,1,0,69,1,1.1,0.9
80922,1,9.98,6.78,0,0,1,1,0,69,1,1.1,0.9
80923,1,0,0,0,-27.4420653718,1,1,0,138,1,1.1,0.9
80924,1,11.36,3.95,0,0,1,1,0,69,1,1.1,0.9
80925,1,9.46,3.92,0,0,1,1,0,69,1,1.1,0.9
80926,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80927,1,5.28,1.584,0,0,1,1,0,69,1,1.1,0.9
80928,1,13.2,3.036,0,0,1,1,0,69,1,1.1,0.9
80929,1,5.58,1.34,0,0,1,1,0,69,1,1.1,0.9
80930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80932,1,4.94,3.35,0,0,1,1,0,69,1,1.1,0.9
80933,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80934,1,12.12,3.39,0,0,1,1,0,69,1,1.1,0.9
80935,1,2.45,5.66,0,0,1,1,0,69,1,1.1,0.9
80936,1,9.76,2.98,0,0,1,1,0,69,1,1.1,0.9
80937,1,2.42,16.74,0,0,1,1,0,69,1,1.1,0.9
80938,1,0,0,0,-21.1000419456,1,1,0,230,1,1.1,0.9
80939,1,22.54,5.86,0,0,1,1,0,69,1,1.1,0.9
80940,1,0,0,0,-54.6992166424,1,1,0,230,1,1.1,0.9
80941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80943,1,10.56,1.12,0,0,1,1,0,69,1,1.1,0.9
80944,1,7.79,38.23,0,0,1,1,0,69,1,1.1,0.9
80945,1,0,0,0,9.14314836043,1,1,0,345,1,1.1,0.9
80946,1,0,0,0,24.4353445982,1,1,0,345,1,1.1,0.9
80947,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80948,1,4.33,1.72,0,0,1,1,0,69,1,1.1,0.9
80949,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80950,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80951,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80952,1,7.11,7.85,0,0,1,1,0,69,1,1.1,0.9
80953,1,1.26,7.44,0,0,1,1,0,69,1,1.1,0.9
80954,1,7.4,2.44,0,0,1,1,0,69,1,1.1,0.9
80955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80956,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80957,1,0,0,0,21.5557323777,1,1,0,230,1,1.1,0.9
80958,1,7.44,2.81,0,0,1,1,0,69,1,1.1,0.9
80959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80960,1,40.22,11.262,0,8.50346383211,1,1,0,69,1,1.1,0.9
80961,1,5.54,1.44,0,0,1,1,0,69,1,1.1,0.9
80962,1,0,0,0,-45.7916190689,1,1,0,230,1,1.1,0.9
80963,1,0,0,0,22.2613637844,1,1,0,230,1,1.1,0.9
80964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80965,1,2.15,3.38,0,0,1,1,0,69,1,1.1,0.9
80966,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80967,1,3.34,9.77,0,0,1,1,0,69,1,1.1,0.9
80968,1,0,0,0,56.5131680328,1,1,0,138,1,1.1,0.9
80969,1,8.27,1.985,0,0,1,1,0,69,1,1.1,0.9
80970,1,3.34,1.102,0,0,1,1,0,69,1,1.1,0.9
80971,1,0,0,0,-79.4581151372,1,1,0,345,1,1.1,0.9
80972,1,0,0,0,-22.9292721797,1,1,0,138,1,1.1,0.9
80973,1,0,0,0,-122.99932156,1,1,0,230,1,1.1,0.9
80974,1,0,0,0,41.3290953749,1,1,0,230,1,1.1,0.9
80975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80976,1,7.13,2.32,0,0,1,1,0,69,1,1.1,0.9
80977,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80979,1,10.01,2.803,0,0,1,1,0,69,1,1.1,0.9
80980,1,0,0,0,1.29668211804,1,1,0,230,1,1.1,0.9
80981,1,7.52,1.053,0,0,1,1,0,69,1,1.1,0.9
80982,1,9.57,1.436,0,0,1,1,0,69,1,1.1,0.9
80983,1,3.83,1.187,0,0,1,1,0,69,1,1.1,0.9
80984,1,3.13,0.814,0,0,1,1,0,69,1,1.1,0.9
80985,1,5.59,22.37,0,0,1,1,0,69,1,1.1,0.9
80986,1,12.16,1.338,0,0,1,1,0,69,1,1.1,0.9
80987,1,0,0,0,-54.0207098866,1,1,0,138,1,1.1,0.9
80988,1,15.45,2.781,0,0,1,1,0,69,1,1.1,0.9
80989,1,0,0,0,-69.158833182,1,1,0,230,1,1.1,0.9
80990,1,8.06,2.01,0,0,1,1,0,69,1,1.1,0.9
