bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
80991,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80993,1,7.27,2.108,0,0,1,1,0,69,1,1.1,0.9
80994,1,0,0,0,0,1,1,0,345,1,1.1,0.9
80995,1,22.18,15.26,0,0,1,1,0,69,1,1.1,0.9
80996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80997,1,2.85,4.01,0,0,1,1,0,69,1,1.1,0.9
80998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80999,1,5.97,1.88,0,0,1,1,0,69,1,1.1,0.9
81000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81001,1,32.04,10.573,0,0,1,1,0,69,1,1.1,0.9
81002,1,4.92,11.15,0,0,1,1,0,69,1,1.1,0.9
81003,1,1.98,0.34,0,0,1,1,0,69,1,1.1,0.9
81004,1,4.1,0.615,0,0,1,1,0,69,1,1.1,0.9
81005,1,3.81,0.533,0,0,1,1,0,69,1,1.1,0.9
81006,1,1.67,2.01,0,0,1,1,0,69,1,1.1,0.9
81007,1,12.44,3.483,0,0,1,1,0,69,1,1.1,0.9
81008,1,14.59,3.793,0,0,1,1,0,69,1,1.1,0.9
81009,1,12.74,14.3,0,0,1,1,0,69,1,1.1,0.9
81010,1,3.47,9.54,0,0,1,1,0,69,1,1.1,0.9
81011,1,3.54,1.133,0,0,1,1,0,69,1,1.1,0.9
81012,1,2.42,1.44,0,0,1,1,0,69,1,1.1,0.9
81013,1,2.53,0.784,0,0,1,1,0,69,1,1.1,0.9
81014,1,2.27,0.386,0,0,1,1,0,69,1,1.1,0.9
81015,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81016,1,21.73,4.8,0,0,1,1,0,69,1,1.1,0.9
81017,1,29.92,6.582,0,15.6144854134,1,1,0,69,1,1.1,0.9
81018,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81019,1,3.28,5.09,0,0,1,1,0,69,1,1.1,0.9
81020,1,14.31,13.85,0,0,1,1,0,69,1,1.1,0.9
81021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81022,1,24.99,7.72,0,0,1,1,0,69,1,1.1,0.9
81023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81024,1,10.62,8.11,0,0,1,1,0,69,1,1.1,0.9
81025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81026,1,7.27,11.27,0,0,1,1,0,69,1,1.1,0.9
81027,1,15.12,1.966,0,0,1,1,0,69,1,1.1,0.9
81028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81029,1,3.96,0.871,0,0,1,1,0,69,1,1.1,0.9
81030,1,7.95,0.954,0,0,1,1,0,69,1,1.1,0.9
81031,1,3.51,0.807,0,0,1,1,0,69,1,1.1,0.9
81032,1,8.74,30.63,0,0,1,1,0,69,1,1.1,0.9
81033,1,0,0,0,-52.2682249095,1,1,0,230,1,1.1,0.9
81034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81035,1,6.92,13.85,0,0,1,1,0,69,1,1.1,0.9
81036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81037,1,9.76,16.74,0,0,1,1,0,69,1,1.1,0.9
81038,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81039,1,42.09,8.51,0,0,1,1,0,69,1,1.1,0.9
81040,1,3.91,0.587,0,0,1,1,0,69,1,1.1,0.9
81041,1,3.78,1.134,0,0,1,1,0,69,1,1.1,0.9
81042,1,8.06,3.22,0,0,1,1,0,69,1,1.1,0.9
81043,1,2.23,4.49,0,0,1,1,0,69,1,1.1,0.9
81044,1,31.28,8.98,0,0,1,1,0,69,1,1.1,0.9
81045,1,9.76,2.83,0,0,1,1,0,69,1,1.1,0.9
81046,1,0,0,0,24.6686264399,1,1,0,345,1,1.1,0.9
81047,1,4.79,9.32,0,0,1,1,0,69,1,1.1,0.9
81048,1,15.12,4.73,0,0,1,1,0,69,1,1.1,0.9
81049,1,35.51,7.102,0,0,1,1,0,69,1,1.1,0.9
81050,1,30.04,6.909,0,0,1,1,0,69,1,1.1,0.9
81051,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81052,1,4.1,1.89,0,0,1,1,0,69,1,1.1,0.9
81053,1,0,0,0,5.74528850403,1,1,0,230,1,1.1,0.9
81054,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81055,1,6.5,0.715,0,0,1,1,0,69,1,1.1,0.9
81056,1,4.25,3.31,0,0,1,1,0,69,1,1.1,0.9
81057,1,3,2.39,0,0,1,1,0,69,1,1.1,0.9
81058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81060,1,3.74,4.96,0,0,1,1,0,69,1,1.1,0.9
81061,1,19.08,3.625,0,0,1,1,0,69,1,1.1,0.9
81062,1,8.99,1.66,0,0,1,1,0,69,1,1.1,0.9
81063,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81065,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81067,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81068,1,3.63,2.89,0,0,1,1,0,69,1,1.1,0.9
81069,1,19.49,5.067,0,0,1,1,0,69,1,1.1,0.9
81070,1,18.2,3.458,0,0,1,1,0,69,1,1.1,0.9
81071,1,0,0,0,-127.395516344,1,1,0,345,1,1.1,0.9
81072,1,5.3,2.91,0,0,1,1,0,69,1,1.1,0.9
81073,1,6.57,1.708,0,0,1,1,0,69,1,1.1,0.9
81074,1,23,3.13,0,0,1,1,0,69,1,1.1,0.9
81075,1,0,0,0,174.353450155,1,1,0,345,1,1.1,0.9
81076,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81078,1,7.47,1.69,0,0,1,1,0,69,1,1.1,0.9
81079,1,8.96,1.344,0,0,1,1,0,69,1,1.1,0.9
81080,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81081,1,7.1,6.42,0,0,1,1,0,69,1,1.1,0.9
81082,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81084,1,22.12,5.4,0,0,1,1,0,69,1,1.1,0.9
81085,1,18.54,7.44,0,0,1,1,0,69,1,1.1,0.9
81086,1,13.08,7.76,0,0,1,1,0,69,1,1.1,0.9
81087,1,15.34,4.602,0,-16.974853236,1,1,0,69,1,1.1,0.9
81088,1,8.89,2.045,0,0,1,1,0,69,1,1.1,0.9
81089,1,6.49,2.27,0,0,1,1,0,69,1,1.1,0.9
81090,1,27.46,5.767,0,0,1,1,0,69,1,1.1,0.9
81091,1,15.56,4.824,0,0,1,1,0,69,1,1.1,0.9
81092,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81093,1,0,0,0,105.79617002,1,1,0,138,1,1.1,0.9
81094,1,25.779,8.21,0,0,1,1,0,69,1,1.1,0.9
81095,1,72.15,15.873,0,39.6126816684,1,1,0,69,1,1.1,0.9
81096,1,7.87,2.47,0,0,1,1,0,69,1,1.1,0.9
81097,1,14.29,3.858,0,0,1,1,0,69,1,1.1,0.9
81098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81099,1,21.42,6.37,0,0,1,1,0,69,1,1.1,0.9
81100,1,11.42,8.88,0,0,1,1,0,69,1,1.1,0.9
81101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81102,1,37.96,4.76,0,0,1,1,0,69,1,1.1,0.9
81103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81104,1,35.06,10.518,0,0,1,1,0,69,1,1.1,0.9
81105,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81106,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81108,1,41.6,5.76,0,0,1,1,0,69,1,1.1,0.9
81109,1,20.17,4.841,0,0,1,1,0,69,1,1.1,0.9
81110,1,41.48,8.296,0,0,1,1,0,69,1,1.1,0.9
81111,1,0,0,0,88.6613955592,1,1,0,230,1,1.1,0.9
81112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81113,1,39.91,7.79,0,0,1,1,0,69,1,1.1,0.9
81114,1,23.44,5.45,0,0,1,1,0,69,1,1.1,0.9
81115,1,36.96,12.197,0,0,1,1,0,69,1,1.1,0.9
81116,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81117,1,40.26,6.442,0,0,1,1,0,69,1,1.1,0.9
81118,1,16.21,2.918,0,0,1,1,0,69,1,1.1,0.9
81119,1,13.67,3.37,0,0,1,1,0,69,1,1.1,0.9
81120,1,9.71,7.35,0,0,1,1,0,69,1,1.1,0.9
81121,1,0,0,0,-17.2775172956,1,1,0,138,1,1.1,0.9
81122,1,21.05,3.74,0,0,1,1,0,69,1,1.1,0.9
81123,1,33.66,10.771,0,0,1,1,0,69,1,1.1,0.9
81124,1,0,0,0,3.57835281213,1,1,0,138,1,1.1,0.9
81125,1,12.18,11.96,0,0,1,1,0,69,1,1.1,0.9
81126,1,8.96,0.95,0,0,1,1,0,69,1,1.1,0.9
81127,1,11.19,1.231,0,0,1,1,0,69,1,1.1,0.9
81128,1,2.34,0.702,0,0,1,1,0,69,1,1.1,0.9
81129,1,11.58,1.737,0,0,1,1,0,69,1,1.1,0.9
81130,1,15.63,27.08,0,0,1,1,0,69,1,1.1,0.9
81131,1,42.43,8.062,0,12.3283042356,1,1,0,69,1,1.1,0.9
81132,1,46.17,10.157,0,22.917831698,1,1,0,69,1,1.1,0.9
81133,1,65.59,6.559,0,14.1547614676,1,1,0,69,1,1.1,0.9
81134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81135,1,9.09,3.26,0,0,1,1,0,69,1,1.1,0.9
81136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81137,1,9.86,8.56,0,0,1,1,0,69,1,1.1,0.9
81138,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81139,1,0,0,0,10.6637076029,1,1,0,138,1,1.1,0.9
81140,1,148,44.4,0,74.2427854637,1,1,0,69,1,1.1,0.9
81141,1,20.62,5.98,0,0,1,1,0,69,1,1.1,0.9
81142,1,0,0,0,58.5156553464,1,1,0,230,1,1.1,0.9
81143,1,12.77,2.554,0,0,1,1,0,69,1,1.1,0.9
81144,1,0,0,0,7.40051617541,1,1,0,138,1,1.1,0.9
81145,1,0,0,0,2.25949721963,1,1,0,138,1,1.1,0.9
81146,1,7.63,1.221,0,0,1,1,0,69,1,1.1,0.9
81147,1,6.563,2.09,0,0,1,1,0,69,1,1.1,0.9
81148,1,100.49,13.064,0,18.6241904998,1,1,0,69,1,1.1,0.9
81149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81151,1,6.34,1.72,0,0,1,1,0,69,1,1.1,0.9
81152,1,6.06,2.83,0,0,1,1,0,69,1,1.1,0.9
81153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81154,1,9.76,4.24,0,0,1,1,0,69,1,1.1,0.9
81155,1,0,0,0,-95.9770342436,1,1,0,230,1,1.1,0.9
81156,1,11.61,5.45,0,0,1,1,0,69,1,1.1,0.9
81157,1,0,0,0,-26.9176304391,1,1,0,138,1,1.1,0.9
81158,1,35.27,15.99,0,0,1,1,0,69,1,1.1,0.9
81159,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81160,1,12,10.95,0,0,1,1,0,69,1,1.1,0.9
81161,1,18.94,4.33,0,0,1,1,0,69,1,1.1,0.9
81162,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81163,1,9.37,9.63,0,0,1,1,0,69,1,1.1,0.9
81164,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81165,1,19.656,6.26,0,0,1,1,0,69,1,1.1,0.9
81166,1,30.13,5.725,0,0,1,1,0,69,1,1.1,0.9
81167,1,16.58,4.974,0,0,1,1,0,69,1,1.1,0.9
81168,1,9.51,4.22,0,0,1,1,0,69,1,1.1,0.9
81169,1,13.13,24.15,0,0,1,1,0,69,1,1.1,0.9
81170,1,11.6,3.4,0,0,1,1,0,69,1,1.1,0.9
81171,1,23.31,2.51,0,0,1,1,0,69,1,1.1,0.9
81172,1,65.54,13.108,0,46.4604276148,1,1,0,69,1,1.1,0.9
81173,1,13.06,3.265,0,0,1,1,0,69,1,1.1,0.9
81174,1,19.39,4.19,0,0,1,1,0,69,1,1.1,0.9
81175,1,16.86,3.035,0,0,1,1,0,69,1,1.1,0.9
81176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81177,1,15.55,1.555,0,0,1,1,0,69,1,1.1,0.9
81178,1,7.67,2.18,0,0,1,1,0,69,1,1.1,0.9
81179,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81181,1,23.98,3.24,0,0,1,1,0,69,1,1.1,0.9
81182,1,9.65,19.31,0,0,1,1,0,69,1,1.1,0.9
81183,1,4.79,1.245,0,0,1,1,0,69,1,1.1,0.9
81184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81185,1,47.3,14.19,0,0,1,1,0,69,1,1.1,0.9
81186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81187,1,7.04,0.915,0,0,1,1,0,69,1,1.1,0.9
81188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81189,1,20.67,12.72,0,0,1,1,0,69,1,1.1,0.9
81190,1,16.78,5.202,0,0,1,1,0,69,1,1.1,0.9
81191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81192,1,6.11,2.89,0,0,1,1,0,69,1,1.1,0.9
81193,1,12.56,2.763,0,0,1,1,0,69,1,1.1,0.9
81194,1,0,0,0,-82.167811645,1,1,0,345,1,1.1,0.9
81195,1,9.76,7.28,0,0,1,1,0,69,1,1.1,0.9
81196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81198,1,45.79,4.61,0,0,1,1,0,69,1,1.1,0.9
81199,1,13.36,13.04,0,0,1,1,0,69,1,1.1,0.9
81200,1,0,0,0,-170.519110589,1,1,0,230,1,1.1,0.9
81201,1,0,0,0,61.9597502157,1,1,0,138,1,1.1,0.9
81202,1,63.39,9.509,0,0,1,1,0,69,1,1.1,0.9
81203,1,0,0,0,-61.2883440269,1,1,0,345,1,1.1,0.9
81204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81205,1,0,0,0,-28.954149751,1,1,0,138,1,1.1,0.9
81206,1,24.492,7.8,0,0,1,1,0,69,1,1.1,0.9
81207,1,0,0,0,-107.788107108,1,1,0,230,1,1.1,0.9
81208,1,59.1,12.58,0,15.4428064264,1,1,0,69,1,1.1,0.9
81209,1,0,0,0,-30.7755488085,1,1,0,345,1,1.1,0.9
81210,1,0,0,0,-52.9786948035,1,1,0,138,1,1.1,0.9
81211,1,9.02,8.02,0,0,1,1,0,69,1,1.1,0.9
81212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81213,1,33.85,18.13,0,0,1,1,0,69,1,1.1,0.9
81214,1,8.32,11.99,0,0,1,1,0,69,1,1.1,0.9
81215,1,4.57,10.07,0,0,1,1,0,69,1,1.1,0.9
81216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81217,1,7.55,20.41,0,0,1,1,0,69,1,1.1,0.9
81218,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81220,1,100.01,16.002,0,199.999681916,1,1,0,69,1,1.1,0.9
81221,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81222,1,10.59,11.23,0,0,1,1,0,69,1,1.1,0.9
81223,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81224,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81225,1,2.63,4.6,0,0,1,1,0,69,1,1.1,0.9
81226,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81228,1,21.11,10.57,0,0,1,1,0,69,1,1.1,0.9
81229,1,4.45,4.85,0,0,1,1,0,69,1,1.1,0.9
81230,1,54.29,10.858,0,43.2817914526,1,1,0,69,1,1.1,0.9
81231,1,96.94,17.449,0,0,1,1,0,69,1,1.1,0.9
81232,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81234,1,69.47,8.336,0,9.76849046429,1,1,0,69,1,1.1,0.9
81235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81237,1,14.82,9.15,0,0,1,1,0,69,1,1.1,0.9
81238,1,9.37,2.061,0,0,1,1,0,69,1,1.1,0.9
81239,1,15.59,6.08,0,0,1,1,0,69,1,1.1,0.9
81240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81241,1,27.8,23.9,0,0,1,1,0,69,1,1.1,0.9
81242,1,19.01,5.703,0,0,1,1,0,69,1,1.1,0.9
81243,1,8.01,1,0,0,1,1,0,69,1,1.1,0.9
81244,1,18.86,8.24,0,0,1,1,0,69,1,1.1,0.9
81245,1,15.24,1.524,0,0,1,1,0,69,1,1.1,0.9
81246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81247,1,41.81,6.272,0,0,1,1,0,69,1,1.1,0.9
81248,1,6.9,0.91,0,0,1,1,0,69,1,1.1,0.9
81249,1,0,0,0,9.25501631937,1,1,0,138,1,1.1,0.9
81250,1,115.75,26.623,0,21.3839413825,1,1,0,69,1,1.1,0.9
81251,1,17.44,5.406,0,0,1,1,0,69,1,1.1,0.9
81252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81253,1,9.76,3.221,0,0,1,1,0,69,1,1.1,0.9
81254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81256,1,20.91,3.57,0,0,1,1,0,69,1,1.1,0.9
81257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81258,1,13.58,1.99,0,0,1,1,0,69,1,1.1,0.9
81259,1,0,0,0,17.472835949,1,1,0,230,1,1.1,0.9
81260,1,24.66,6.66,0,0,1,1,0,69,1,1.1,0.9
81261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81264,1,24.24,7.757,0,0,1,1,0,69,1,1.1,0.9
81265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81266,1,37.12,5.89,0,0,1,1,0,69,1,1.1,0.9
81267,1,15.34,2.5,0,0,1,1,0,69,1,1.1,0.9
81268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81269,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81270,1,7.45,2.235,0,0,1,1,0,69,1,1.1,0.9
81271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81272,1,19.16,4.024,0,0,1,1,0,69,1,1.1,0.9
81273,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81274,1,28.43,6.49,0,0,1,1,0,69,1,1.1,0.9
81275,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81276,1,34.3,31.91,0,0,1,1,0,69,1,1.1,0.9
81277,1,0,0,0,91.5735284853,1,1,0,230,1,1.1,0.9
81278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81279,1,26.8,30.46,0,0,1,1,0,69,1,1.1,0.9
81280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81281,1,5.93,6.41,0,0,1,1,0,69,1,1.1,0.9
81282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81283,1,7.31,6.75,0,0,1,1,0,69,1,1.1,0.9
81284,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81285,1,8.7,16.74,0,0,1,1,0,69,1,1.1,0.9
81286,1,11.74,3.32,0,0,1,1,0,69,1,1.1,0.9
81287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81288,1,20.33,2.5,0,0,1,1,0,69,1,1.1,0.9
81289,1,5.92,1.01,0,0,1,1,0,69,1,1.1,0.9
81290,1,3.09,4.99,0,0,1,1,0,69,1,1.1,0.9
81291,1,0,0,0,-36.2807462079,1,1,0,230,1,1.1,0.9
81292,1,5.86,1.38,0,0,1,1,0,69,1,1.1,0.9
81293,1,5.05,3.36,0,0,1,1,0,69,1,1.1,0.9
81294,1,0,0,0,14.4803838796,1,1,0,345,1,1.1,0.9
81295,1,15.12,3,0,0,1,1,0,69,1,1.1,0.9
81296,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81297,1,7.57,3.37,0,0,1,1,0,69,1,1.1,0.9
81298,1,0,0,0,7.27284172889,1,1,0,138,1,1.1,0.9
81299,1,4.66,0.559,0,21.8887681612,1,1,0,69,1,1.1,0.9
81300,1,0,0,0,166.183315744,1,1,0,230,1,1.1,0.9
81301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81302,1,118.66,35.598,0,46.0751297877,1,1,0,69,1,1.1,0.9
81303,1,7.82,2.38,0,0,1,1,0,69,1,1.1,0.9
81304,1,3.4,1.92,0,0,1,1,0,69,1,1.1,0.9
81305,1,2.52,2.07,0,0,1,1,0,69,1,1.1,0.9
81306,1,2.35,5.55,0,0,1,1,0,69,1,1.1,0.9
81307,1,2.57,8.82,0,0,1,1,0,69,1,1.1,0.9
81308,1,5.22,4.12,0,0,1,1,0,69,1,1.1,0.9
81309,1,1.76,0.59,0,0,1,1,0,69,1,1.1,0.9
81310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81311,1,3.74,4.05,0,0,1,1,0,69,1,1.1,0.9
81312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81314,1,3.88,0.892,0,0,1,1,0,69,1,1.1,0.9
81315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81316,1,7.04,5,0,0,1,1,0,69,1,1.1,0.9
81317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81319,1,1.87,3.82,0,0,1,1,0,69,1,1.1,0.9
81320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81321,1,1.88,14.68,0,0,1,1,0,69,1,1.1,0.9
81322,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81323,1,2.33,11.89,0,0,1,1,0,69,1,1.1,0.9
81324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81325,1,2.75,3.19,0,0,1,1,0,69,1,1.1,0.9
81326,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81328,1,3.09,0.865,0,0,1,1,0,69,1,1.1,0.9
81329,1,5.55,15.55,0,0,1,1,0,69,1,1.1,0.9
81330,1,8.49,25.46,0,0,1,1,0,69,1,1.1,0.9
81331,1,2.81,3.17,0,0,1,1,0,69,1,1.1,0.9
81332,1,4.41,6.73,0,0,1,1,0,69,1,1.1,0.9
81333,1,59.03,18.299,0,84.8471145728,1,1,0,69,1,1.1,0.9
81334,1,7.04,1.16,0,0,1,1,0,69,1,1.1,0.9
81335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81336,1,6.66,4.01,0,0,1,1,0,69,1,1.1,0.9
81337,1,8.81,4.09,0,0,1,1,0,69,1,1.1,0.9
81338,1,4.27,3.63,0,0,1,1,0,69,1,1.1,0.9
81339,1,0,0,0,-60.5183599694,1,1,0,230,1,1.1,0.9
81340,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81341,1,46.4,9.744,0,0,1,1,0,69,1,1.1,0.9
81342,1,30.41,8.211,0,0,1,1,0,69,1,1.1,0.9
81343,1,0,0,0,-36.4709193669,1,1,0,138,1,1.1,0.9
81344,1,7.69,6.17,0,0,1,1,0,69,1,1.1,0.9
81345,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81346,1,0,0,0,-40.3135514691,1,1,0,138,1,1.1,0.9
81347,1,45.42,4.91,0,0,1,1,0,69,1,1.1,0.9
81348,1,36.88,5.49,0,0,1,1,0,69,1,1.1,0.9
81349,1,8.01,1.602,0,0,1,1,0,69,1,1.1,0.9
81350,1,8.85,5.01,0,0,1,1,0,69,1,1.1,0.9
81351,1,20.09,5.625,0,0,1,1,0,69,1,1.1,0.9
81352,1,20.5,2.74,0,0,1,1,0,69,1,1.1,0.9
81353,1,8.8,3.52,0,0,1,1,0,69,1,1.1,0.9
81354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81356,1,44.01,5.4,0,0,1,1,0,69,1,1.1,0.9
81357,1,17.25,3.83,0,0,1,1,0,69,1,1.1,0.9
81358,1,23.51,5.642,0,0,1,1,0,69,1,1.1,0.9
81359,1,25.17,4.027,0,0,1,1,0,69,1,1.1,0.9
81360,1,7.92,2.138,0,0,1,1,0,69,1,1.1,0.9
81361,1,0,0,0,6.97086835078,1,1,0,138,1,1.1,0.9
81362,1,11.64,10.47,0,0,1,1,0,69,1,1.1,0.9
81363,1,54.29,12.07,0,0,1,1,0,69,1,1.1,0.9
81364,1,11.92,8.45,0,0,1,1,0,69,1,1.1,0.9
81365,1,8.73,1.69,0,0,1,1,0,69,1,1.1,0.9
81366,1,8.16,2.448,0,0,1,1,0,69,1,1.1,0.9
81367,1,10.59,1.165,0,0,1,1,0,69,1,1.1,0.9
81368,1,69.17,16.601,0,24.4845027637,1,1,0,69,1,1.1,0.9
81369,1,0,0,0,26.6864441326,1,1,0,230,1,1.1,0.9
81370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81371,1,86,23.22,0,79.2207105277,1,1,0,69,1,1.1,0.9
81372,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81375,1,0,0,0,89.5685620154,1,1,0,138,1,1.1,0.9
81376,1,153.7,18.444,0,0,1,1,0,69,1,1.1,0.9
81377,1,0,0,0,21.5183820124,1,1,0,138,1,1.1,0.9
81378,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81379,1,4.15,5.19,0,0,1,1,0,69,1,1.1,0.9
81380,1,16.34,5.9,0,0,1,1,0,69,1,1.1,0.9
81381,1,13.39,3.12,0,0,1,1,0,69,1,1.1,0.9
81382,1,14.78,3.91,0,0,1,1,0,69,1,1.1,0.9
81383,1,20.99,4.408,0,0,1,1,0,69,1,1.1,0.9
81384,1,24.61,2.82,0,0,1,1,0,69,1,1.1,0.9
81385,1,26.69,3.48,0,0,1,1,0,69,1,1.1,0.9
81386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81388,1,2.58,5.58,0,0,1,1,0,69,1,1.1,0.9
81389,1,12.82,1.61,0,0,1,1,0,69,1,1.1,0.9
81390,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81392,1,23.77,9.29,0,0,1,1,0,69,1,1.1,0.9
81393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81394,1,0,0,0,87.0161769768,1,1,0,138,1,1.1,0.9
81395,1,5.43,1.64,0,0,1,1,0,69,1,1.1,0.9
81396,1,20.69,5.793,0,0,1,1,0,69,1,1.1,0.9
81397,1,17.29,2.248,0,0,1,1,0,69,1,1.1,0.9
81398,1,0,0,0,118.291849034,1,1,0,138,1,1.1,0.9
81399,1,21.82,4.61,0,0,1,1,0,69,1,1.1,0.9
81400,1,20.75,3.47,0,0,1,1,0,69,1,1.1,0.9
81401,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81402,1,12.2,1.342,0,0,1,1,0,69,1,1.1,0.9
81403,1,19.88,12.26,0,0,1,1,0,69,1,1.1,0.9
81404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81405,1,9.73,4.94,0,0,1,1,0,69,1,1.1,0.9
81406,1,0,0,0,-7.81534174427,1,1,0,345,1,1.1,0.9
81407,1,13.45,2.69,0,0,1,1,0,69,1,1.1,0.9
81408,1,8.5,7.51,0,0,1,1,0,69,1,1.1,0.9
81409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81410,1,7.96,2.547,0,0,1,1,0,69,1,1.1,0.9
81411,1,5.14,2.56,0,0,1,1,0,69,1,1.1,0.9
81412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81413,1,0,0,0,-18.4044285368,1,1,0,138,1,1.1,0.9
81414,1,9.27,1.13,0,0,1,1,0,69,1,1.1,0.9
81415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81416,1,21.36,5.554,0,0,1,1,0,69,1,1.1,0.9
81417,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81418,1,19.27,2.505,0,0,1,1,0,69,1,1.1,0.9
81419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81420,1,14.86,1.72,0,0,1,1,0,69,1,1.1,0.9
81421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81422,1,32.76,3.47,0,0,1,1,0,69,1,1.1,0.9
81423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81424,1,14.36,4.164,0,0,1,1,0,69,1,1.1,0.9
81425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81426,1,20.15,2.217,0,0,1,1,0,69,1,1.1,0.9
81427,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81429,1,14.43,5.13,0,0,1,1,0,69,1,1.1,0.9
81430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81431,1,0,0,0,32.2285275798,1,1,0,345,1,1.1,0.9
81432,1,26.99,7.65,0,0,1,1,0,69,1,1.1,0.9
81433,1,12.62,4.165,0,0,1,1,0,69,1,1.1,0.9
81434,1,12.97,4.15,0,0,1,1,0,69,1,1.1,0.9
81435,1,17.19,4.39,0,0,1,1,0,69,1,1.1,0.9
81436,1,20.64,2.27,0,0,1,1,0,69,1,1.1,0.9
81437,1,30.58,6.116,0,0,1,1,0,69,1,1.1,0.9
81438,1,6.7,1.742,0,0,1,1,0,69,1,1.1,0.9
81439,1,13.9,1.807,0,0,1,1,0,69,1,1.1,0.9
81440,1,4.27,0.61,0,0,1,1,0,69,1,1.1,0.9
81441,1,0,0,0,-95.0943598857,1,1,0,230,1,1.1,0.9
81442,1,5.03,1.14,0,0,1,1,0,69,1,1.1,0.9
81443,1,0,0,0,-18.846889664,1,1,0,345,1,1.1,0.9
81444,1,0,0,0,-63.8820390788,1,1,0,345,1,1.1,0.9
81445,1,0,0,0,59.1960287739,1,1,0,230,1,1.1,0.9
81446,1,0,0,0,17.4974448865,1,1,0,138,1,1.1,0.9
81447,1,4.98,4.39,0,0,1,1,0,69,1,1.1,0.9
81448,1,22.68,4.309,0,0,1,1,0,69,1,1.1,0.9
81449,1,0,0,0,193.320789232,1,1,0,230,1,1.1,0.9
81450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81451,1,31.74,4.01,0,0,1,1,0,69,1,1.1,0.9
81452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81454,1,4.93,5.82,0,0,1,1,0,69,1,1.1,0.9
81455,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81456,1,12.91,4.89,0,0,1,1,0,69,1,1.1,0.9
81457,1,126.22,41.653,0,49.8389258052,1,1,0,69,1,1.1,0.9
81458,1,6.72,1.64,0,0,1,1,0,69,1,1.1,0.9
81459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81460,1,10.49,3.78,0,0,1,1,0,69,1,1.1,0.9
81461,1,42.37,9.745,0,1.42527295578,1,1,0,69,1,1.1,0.9
81462,1,4.82,7.15,0,0,1,1,0,69,1,1.1,0.9
81463,1,15.98,4.155,0,0,1,1,0,69,1,1.1,0.9
81464,1,12.25,2.46,0,0,1,1,0,69,1,1.1,0.9
81465,1,10.24,1.024,0,0,1,1,0,69,1,1.1,0.9
81466,1,15.65,2.817,0,0,1,1,0,69,1,1.1,0.9
81467,1,7.22,1.444,0,0,1,1,0,69,1,1.1,0.9
81468,1,27.82,5.842,0,0,1,1,0,69,1,1.1,0.9
81469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81471,1,9.57,2.105,0,0,1,1,0,69,1,1.1,0.9
81472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81473,1,7.71,1.06,0,0,1,1,0,69,1,1.1,0.9
81474,1,0,0,0,-25.9157610216,1,1,0,230,1,1.1,0.9
81475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81476,1,7.71,0.771,0,0,1,1,0,69,1,1.1,0.9
81477,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81478,1,3.67,1.23,0,0,1,1,0,69,1,1.1,0.9
81479,1,6.01,0.721,0,0,1,1,0,69,1,1.1,0.9
81480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81481,1,14.84,2.078,0,0,1,1,0,69,1,1.1,0.9
81482,1,13.9,5.49,0,0,1,1,0,69,1,1.1,0.9
81483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81484,1,27.76,4.53,0,0,1,1,0,69,1,1.1,0.9
81485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81486,1,20.71,3.728,0,0,1,1,0,69,1,1.1,0.9
81487,1,14.17,3.968,0,68.4168603956,1,1,0,69,1,1.1,0.9
81488,1,5.45,0.927,0,0,1,1,0,69,1,1.1,0.9
81489,1,13.14,3,0,0,1,1,0,69,1,1.1,0.9
81490,1,1.74,2.02,0,0,1,1,0,69,1,1.1,0.9
81491,1,2.1,0.315,0,0,1,1,0,69,1,1.1,0.9
81492,1,18.46,1.984,0,0,1,1,0,69,1,1.1,0.9
81493,1,57.97,7.88,0,0,1,1,0,69,1,1.1,0.9
81494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81495,1,8.17,1.3,0,0,1,1,0,69,1,1.1,0.9
81496,1,17.8,22.94,0,0,1,1,0,69,1,1.1,0.9
81497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81498,1,12.6,2.1,0,0,1,1,0,69,1,1.1,0.9
81499,1,6.91,1.51,0,0,1,1,0,69,1,1.1,0.9
81500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81501,1,0,0,0,-16.2635004652,1,1,0,138,1,1.1,0.9
81503,1,0,0,0,64.1627818119,1,1,0,138,1,1.1,0.9
81504,1,8.14,6.38,0,0,1,1,0,69,1,1.1,0.9
81505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81506,1,10.13,1.519,0,0,1,1,0,69,1,1.1,0.9
81507,1,5.12,1.69,0,0,1,1,0,69,1,1.1,0.9
81508,1,6.41,1.923,0,0,1,1,0,69,1,1.1,0.9
81509,1,3.74,1.67,0,0,1,1,0,69,1,1.1,0.9
81510,1,0,0,0,-19.6123834544,1,1,0,138,1,1.1,0.9
81511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81512,1,2.83,0.62,0,0,1,1,0,69,1,1.1,0.9
81513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81515,1,16.26,5.01,0,0,1,1,0,69,1,1.1,0.9
81516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81518,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81519,1,20.04,6.212,0,0,1,1,0,69,1,1.1,0.9
81520,1,16.77,2.516,0,0,1,1,0,69,1,1.1,0.9
81521,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81522,1,19.77,3.361,0,0,1,1,0,69,1,1.1,0.9
81523,1,32.15,10.288,0,0,1,1,0,69,1,1.1,0.9
81524,1,0,0,0,-30.6278600427,1,1,0,138,1,1.1,0.9
81526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81527,1,12.16,2.067,0,0,1,1,0,69,1,1.1,0.9
81528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81529,1,3.98,1.32,0,0,1,1,0,69,1,1.1,0.9
81530,1,0,0,0,-60.9193237019,1,1,0,230,1,1.1,0.9
81531,1,11.72,1.992,0,0,1,1,0,69,1,1.1,0.9
81532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81534,1,8.67,1.98,0,0,1,1,0,69,1,1.1,0.9
81535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81536,1,13.43,1.39,0,0,1,1,0,69,1,1.1,0.9
81537,1,14.49,2.56,0,0,1,1,0,69,1,1.1,0.9
81538,1,4.82,0.68,0,0,1,1,0,69,1,1.1,0.9
81539,1,6.3,5.12,0,0,1,1,0,69,1,1.1,0.9
81540,1,4.4,4.88,0,0,1,1,0,69,1,1.1,0.9
81541,1,8.26,3.92,0,0,1,1,0,69,1,1.1,0.9
81542,1,7.73,1.159,0,0,1,1,0,69,1,1.1,0.9
81543,1,14.11,3.386,0,0,1,1,0,69,1,1.1,0.9
81544,1,5.56,1.168,0,0,1,1,0,69,1,1.1,0.9
81545,1,11.89,2.39,0,0,1,1,0,69,1,1.1,0.9
81546,1,18.89,1.94,0,0,1,1,0,69,1,1.1,0.9
81547,1,0,0,0,64.0319392364,1,1,0,138,1,1.1,0.9
81548,1,86.71,24.279,0,130.939873376,1,1,0,69,1,1.1,0.9
81549,1,31.1,6.531,0,0,1,1,0,69,1,1.1,0.9
81550,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81551,1,16.53,5.29,0,0,1,1,0,69,1,1.1,0.9
81552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81553,1,15.03,4.95,0,0,1,1,0,69,1,1.1,0.9
81554,1,8.59,1.08,0,0,1,1,0,69,1,1.1,0.9
81555,1,0,0,0,35.0978571682,1,1,0,138,1,1.1,0.9
81556,1,20.74,2.23,0,0,1,1,0,69,1,1.1,0.9
81557,1,6.34,2.092,0,0,1,1,0,69,1,1.1,0.9
81558,1,3.44,1,0,0,1,1,0,69,1,1.1,0.9
81559,1,4.46,2.01,0,0,1,1,0,69,1,1.1,0.9
81560,1,2.83,0.623,0,0,1,1,0,69,1,1.1,0.9
81561,1,12.4,12.35,0,0,1,1,0,69,1,1.1,0.9
81562,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81563,1,2.2,0.91,0,0,1,1,0,69,1,1.1,0.9
81564,1,13.94,11.61,0,0,1,1,0,69,1,1.1,0.9
81565,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81566,1,6.53,2.155,0,0,1,1,0,69,1,1.1,0.9
81567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81568,1,9.86,1.04,0,0,1,1,0,69,1,1.1,0.9
81569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81570,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81571,1,12.09,3.506,0,0,1,1,0,69,1,1.1,0.9
81572,1,62.89,27.64,0,0,1,1,0,69,1,1.1,0.9
81573,1,26.96,7.279,0,0,1,1,0,69,1,1.1,0.9
81574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81575,1,0,0,0,-58.5297661785,1,1,0,138,1,1.1,0.9
81576,1,26.01,11.12,0,0,1,1,0,69,1,1.1,0.9
81577,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81578,1,15.81,4.74,0,0,1,1,0,69,1,1.1,0.9
81579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81580,1,0,0,0,36.5941545882,1,1,0,345,1,1.1,0.9
81581,1,6.94,4.71,0,0,1,1,0,69,1,1.1,0.9
81582,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81584,1,20.59,3.38,0,0,1,1,0,69,1,1.1,0.9
81585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81586,1,9.57,2.07,0,0,1,1,0,69,1,1.1,0.9
81587,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81589,1,5.1,0.561,0,0,1,1,0,69,1,1.1,0.9
81590,1,5.02,4.96,0,0,1,1,0,69,1,1.1,0.9
81591,1,2.89,4.86,0,0,1,1,0,69,1,1.1,0.9
81592,1,16.5,5.445,0,0,1,1,0,69,1,1.1,0.9
81593,1,17.14,2.1,0,0,1,1,0,69,1,1.1,0.9
81594,1,3.34,2.49,0,0,1,1,0,69,1,1.1,0.9
81595,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81596,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81597,1,3.7,0.518,0,0,1,1,0,69,1,1.1,0.9
81598,1,3.82,1.39,0,0,1,1,0,69,1,1.1,0.9
81599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81600,1,6.38,2.42,0,0,1,1,0,69,1,1.1,0.9
81601,1,9.83,2.458,0,0,1,1,0,69,1,1.1,0.9
81602,1,11.74,2.818,0,0,1,1,0,69,1,1.1,0.9
81603,1,6.38,9.33,0,0,1,1,0,69,1,1.1,0.9
81604,1,8.94,1.43,0,0,1,1,0,69,1,1.1,0.9
81605,1,8.62,4.42,0,0,1,1,0,69,1,1.1,0.9
81606,1,18.33,2.383,0,0,1,1,0,69,1,1.1,0.9
81607,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81608,1,9.56,1.18,0,0,1,1,0,69,1,1.1,0.9
81609,1,6.81,1.839,0,0,1,1,0,69,1,1.1,0.9
81610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81612,1,0,0,0,151.7633451,1,1,0,230,1,1.1,0.9
81613,1,7.72,3.24,0,0,1,1,0,69,1,1.1,0.9
81614,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81616,1,21.32,3.78,0,0,1,1,0,69,1,1.1,0.9
81617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81618,1,24.09,6.745,0,0,1,1,0,69,1,1.1,0.9
81619,1,19.22,5.189,0,0,1,1,0,69,1,1.1,0.9
81620,1,9.99,2.997,0,0,1,1,0,69,1,1.1,0.9
81621,1,5.93,1.067,0,0,1,1,0,69,1,1.1,0.9
81622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81623,1,10.43,2.77,0,0,1,1,0,69,1,1.1,0.9
81624,1,0,0,0,-39.4110737004,1,1,0,230,1,1.1,0.9
81625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81626,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81627,1,0,0,0,-8.88755347044,1,1,0,138,1,1.1,0.9
81628,1,0,0,0,-23.1740569456,1,1,0,230,1,1.1,0.9
81629,1,11.77,1.73,0,0,1,1,0,69,1,1.1,0.9
81630,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81631,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81632,1,6.45,3.99,0,0,1,1,0,69,1,1.1,0.9
81633,1,8.86,2.75,0,0,1,1,0,69,1,1.1,0.9
81634,1,13.81,1.933,0,0,1,1,0,69,1,1.1,0.9
81635,1,4.34,20.01,0,0,1,1,0,69,1,1.1,0.9
81636,1,6.01,2.46,0,0,1,1,0,69,1,1.1,0.9
81637,1,0,0,0,-48.8202359907,1,1,0,230,1,1.1,0.9
81638,1,6.37,3.56,0,0,1,1,0,69,1,1.1,0.9
81639,1,13.73,3.43,0,0,1,1,0,69,1,1.1,0.9
81640,1,10.03,5.47,0,0,1,1,0,69,1,1.1,0.9
81641,1,2.1,6.38,0,0,1,1,0,69,1,1.1,0.9
81642,1,3.57,3.59,0,0,1,1,0,69,1,1.1,0.9
81643,1,7.78,3.36,0,0,1,1,0,69,1,1.1,0.9
81644,1,5.7,4.43,0,0,1,1,0,69,1,1.1,0.9
81645,1,40,12,0,0,1,1,0,69,1,1.1,0.9
81646,1,4.98,5.51,0,0,1,1,0,69,1,1.1,0.9
81647,1,7.77,1.399,0,0,1,1,0,69,1,1.1,0.9
81648,1,12.81,2.89,0,0,1,1,0,69,1,1.1,0.9
81649,1,4.01,1.243,0,0,1,1,0,69,1,1.1,0.9
81650,1,28.98,4.927,0,2.93113765016,1,1,0,69,1,1.1,0.9
81651,1,3.43,4.29,0,0,1,1,0,69,1,1.1,0.9
81652,1,6.51,3.51,0,0,1,1,0,69,1,1.1,0.9
81653,1,7.83,1.31,0,0,1,1,0,69,1,1.1,0.9
81654,1,6.34,2.55,0,0,1,1,0,69,1,1.1,0.9
81655,1,5.13,3.53,0,0,1,1,0,69,1,1.1,0.9
81656,1,5.94,1.82,0,0,1,1,0,69,1,1.1,0.9
81657,1,4.74,3,0,0,1,1,0,69,1,1.1,0.9
81658,1,13.02,8.06,0,0,1,1,0,69,1,1.1,0.9
81659,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81660,1,7.79,4.24,0,0,1,1,0,69,1,1.1,0.9
81661,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81662,1,7.88,4.43,0,0,1,1,0,69,1,1.1,0.9
81663,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81664,1,0,0,0,-2.95650436025,1,1,0,138,1,1.1,0.9
81665,1,27.94,7.823,0,0,1,1,0,69,1,1.1,0.9
81666,1,0,0,0,-18.2369744099,1,1,0,138,1,1.1,0.9
81667,1,7.33,3.06,0,0,1,1,0,69,1,1.1,0.9
81668,1,18.51,2.6,0,0,1,1,0,69,1,1.1,0.9
81669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81670,1,12.05,2.98,0,0,1,1,0,69,1,1.1,0.9
81671,1,2.45,2.12,0,0,1,1,0,69,1,1.1,0.9
81672,1,6.92,1.453,0,0,1,1,0,69,1,1.1,0.9
81673,1,2.5,8.65,0,0,1,1,0,69,1,1.1,0.9
81674,1,9.03,2.89,0,0,1,1,0,69,1,1.1,0.9
81675,1,96.27,29.844,0,33.4283996828,1,1,0,69,1,1.1,0.9
81676,1,29.47,5.8,0,0,1,1,0,69,1,1.1,0.9
81677,1,4.88,1.84,0,0,1,1,0,69,1,1.1,0.9
81678,1,5.77,2.46,0,0,1,1,0,69,1,1.1,0.9
81679,1,19.95,5.27,0,0,1,1,0,69,1,1.1,0.9
81680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81683,1,18.03,4.34,0,0,1,1,0,69,1,1.1,0.9
81684,1,11.99,1.559,0,0,1,1,0,69,1,1.1,0.9
81685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81686,1,21.7,7.58,0,0,1,1,0,69,1,1.1,0.9
81687,1,14.64,4.246,0,0,1,1,0,69,1,1.1,0.9
81688,1,17.26,4.315,0,0,1,1,0,69,1,1.1,0.9
81689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81691,1,17.29,3.804,0,0,1,1,0,69,1,1.1,0.9
81692,1,19.24,9.44,0,0,1,1,0,69,1,1.1,0.9
81693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81694,1,7.99,6.88,0,0,1,1,0,69,1,1.1,0.9
81695,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81696,1,7.99,1.119,0,0,1,1,0,69,1,1.1,0.9
81697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81698,1,4.52,1.446,0,0,1,1,0,69,1,1.1,0.9
81699,1,11.7,5.6,0,0,1,1,0,69,1,1.1,0.9
81700,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81701,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81702,1,9.76,9.12,0,0,1,1,0,69,1,1.1,0.9
81703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81704,1,9.58,1.86,0,0,1,1,0,69,1,1.1,0.9
81705,1,8.8,3.56,0,0,1,1,0,69,1,1.1,0.9
81706,1,15.34,2.301,0,0,1,1,0,69,1,1.1,0.9
81707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81708,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81710,1,18.88,4.154,0,0,1,1,0,69,1,1.1,0.9
81711,1,0,0,0,23.8382402297,1,1,0,230,1,1.1,0.9
81712,1,8.94,3.24,0,0,1,1,0,69,1,1.1,0.9
81713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81715,1,20.37,4.685,0,0,1,1,0,69,1,1.1,0.9
81716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81719,1,17.53,4.733,0,0,1,1,0,69,1,1.1,0.9
81720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81721,1,9.37,2.061,0,0,1,1,0,69,1,1.1,0.9
81722,1,8.71,2.265,0,0,1,1,0,69,1,1.1,0.9
81723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81724,1,24.15,7.97,0,0,1,1,0,69,1,1.1,0.9
81725,1,10.24,4.48,0,0,1,1,0,69,1,1.1,0.9
81726,1,9.05,11.68,0,0,1,1,0,69,1,1.1,0.9
81727,1,7.7,1.9,0,0,1,1,0,69,1,1.1,0.9
81728,1,15,2.25,0,0,1,1,0,69,1,1.1,0.9
81729,1,8.01,1.201,0,0,1,1,0,69,1,1.1,0.9
81730,1,10.47,2.094,0,0,1,1,0,69,1,1.1,0.9
81731,1,5.51,1.59,0,0,1,1,0,69,1,1.1,0.9
81732,1,3.46,0.96,0,0,1,1,0,69,1,1.1,0.9
81733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81734,1,10.37,1.06,0,0,1,1,0,69,1,1.1,0.9
81735,1,11.36,2.272,0,0,1,1,0,69,1,1.1,0.9
81736,1,21.58,9.66,0,0,1,1,0,69,1,1.1,0.9
81737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81738,1,8.56,1.76,0,0,1,1,0,69,1,1.1,0.9
81739,1,7.07,0.778,0,0,1,1,0,69,1,1.1,0.9
81740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81741,1,10.59,1.588,0,0,1,1,0,69,1,1.1,0.9
81742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81743,1,12.6,4.66,0,0,1,1,0,69,1,1.1,0.9
81744,1,0,0,0,-149.788535336,1,1,0,230,1,1.1,0.9
81745,1,7.1,2.13,0,0,1,1,0,69,1,1.1,0.9
81746,1,0,0,0,199.997843503,1,1,0,345,1,1.1,0.9
81747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81748,1,9.2,1.5,0,0,1,1,0,69,1,1.1,0.9
81749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81750,1,11.7,7.98,0,0,1,1,0,69,1,1.1,0.9
81751,1,4.88,1.56,0,0,1,1,0,69,1,1.1,0.9
81752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81753,1,15.12,3.024,0,0,1,1,0,69,1,1.1,0.9
81754,1,5.79,2.06,0,0,1,1,0,69,1,1.1,0.9
81755,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81756,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81757,1,12.3,2.706,0,0,1,1,0,69,1,1.1,0.9
81758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81760,1,12.4,2.72,0,0,1,1,0,69,1,1.1,0.9
81761,1,16.96,2.035,0,0,1,1,0,69,1,1.1,0.9
81762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81763,1,0,0,0,-22.1284398552,1,1,0,138,1,1.1,0.9
81765,1,0,0,0,-26.4612727262,1,1,0,230,1,1.1,0.9
81766,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81767,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81768,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81769,1,10.96,1.59,0,0,1,1,0,69,1,1.1,0.9
81770,1,14.09,2.254,0,0,1,1,0,69,1,1.1,0.9
81771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81772,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81774,1,4.02,1.89,0,0,1,1,0,69,1,1.1,0.9
81775,1,12.33,2.096,0,1.48380411768,1,1,0,69,1,1.1,0.9
81776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81778,1,4.75,1.045,0,0,1,1,0,69,1,1.1,0.9
81779,1,4.01,0.63,0,0,1,1,0,69,1,1.1,0.9
81780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81781,1,10.9,1.417,0,0,1,1,0,69,1,1.1,0.9
81782,1,15.23,1.675,0,0,1,1,0,69,1,1.1,0.9
81783,1,8.5,0.935,0,0,1,1,0,69,1,1.1,0.9
81784,1,23.74,7.53,0,0,1,1,0,69,1,1.1,0.9
81785,1,15.19,7.01,0,0,1,1,0,69,1,1.1,0.9
81786,1,5.87,28.43,0,0,1,1,0,69,1,1.1,0.9
81787,1,7.83,1.566,0,0,1,1,0,69,1,1.1,0.9
81788,1,10.51,5.4,0,0,1,1,0,69,1,1.1,0.9
81789,1,8.42,2.526,0,0,1,1,0,69,1,1.1,0.9
81790,1,5.82,1.16,0,0,1,1,0,69,1,1.1,0.9
81791,1,3.96,1.85,0,0,1,1,0,69,1,1.1,0.9
81792,1,10.03,4.34,0,0,1,1,0,69,1,1.1,0.9
81793,1,5.67,6.66,0,0,1,1,0,69,1,1.1,0.9
81794,1,6.27,4.59,0,0,1,1,0,69,1,1.1,0.9
81795,1,10.58,1.93,0,0,1,1,0,69,1,1.1,0.9
81796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81798,1,25.52,4.083,0,0,1,1,0,69,1,1.1,0.9
81799,1,24.91,2.76,0,0,1,1,0,69,1,1.1,0.9
81800,1,7.42,4.15,0,0,1,1,0,69,1,1.1,0.9
81801,1,9.88,13.11,0,0,1,1,0,69,1,1.1,0.9
81802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81803,1,5.99,1.3,0,0,1,1,0,69,1,1.1,0.9
81804,1,7.95,6.88,0,0,1,1,0,69,1,1.1,0.9
81805,1,22.94,7.341,0,57.8831610587,1,1,0,69,1,1.1,0.9
81806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81807,1,5.47,0.6,0,0,1,1,0,69,1,1.1,0.9
81808,1,8.67,6.65,0,0,1,1,0,69,1,1.1,0.9
81809,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81810,1,27.84,3.898,0,0,1,1,0,69,1,1.1,0.9
81811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81812,1,0,0,0,164.831254056,1,1,0,345,1,1.1,0.9
81813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81814,1,15.63,6.68,0,0,1,1,0,69,1,1.1,0.9
81815,1,12.36,6.05,0,0,1,1,0,69,1,1.1,0.9
81816,1,4.45,6.27,0,0,1,1,0,69,1,1.1,0.9
81817,1,35.05,6.86,0,0,1,1,0,69,1,1.1,0.9
81818,1,11.51,6.95,0,0,1,1,0,69,1,1.1,0.9
81819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81820,1,51.8,9.42,0,0,1,1,0,69,1,1.1,0.9
81821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81822,1,10.48,12.92,0,0,1,1,0,69,1,1.1,0.9
81823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81824,1,13.16,15.26,0,0,1,1,0,69,1,1.1,0.9
81825,1,10.76,7.38,0,0,1,1,0,69,1,1.1,0.9
81826,1,0,0,0,29.1633566134,1,1,0,230,1,1.1,0.9
81828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81830,1,22.95,11.2,0,0,1,1,0,69,1,1.1,0.9
81831,1,14.37,2.43,0,0,1,1,0,69,1,1.1,0.9
81832,1,0,0,0,-54.9619039483,1,1,0,230,1,1.1,0.9
81834,1,44.04,11.45,0,0,1,1,0,69,1,1.1,0.9
81835,1,21.46,4.292,0,0,1,1,0,69,1,1.1,0.9
81836,1,10.21,2.144,0,0,1,1,0,69,1,1.1,0.9
81837,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81839,1,49.66,11.65,0,0,1,1,0,69,1,1.1,0.9
81840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81842,1,14.43,6.37,0,0,1,1,0,69,1,1.1,0.9
81843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81844,1,10.07,3.45,0,0,1,1,0,69,1,1.1,0.9
81845,1,18.45,3.61,0,0,1,1,0,69,1,1.1,0.9
81846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81847,1,12.65,7.4,0,0,1,1,0,69,1,1.1,0.9
81848,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81850,1,12.36,5.08,0,0,1,1,0,69,1,1.1,0.9
81851,1,8.96,6.8,0,0,1,1,0,69,1,1.1,0.9
81852,1,10.41,2.07,0,0,1,1,0,69,1,1.1,0.9
81853,1,29.11,4.658,0,0,1,1,0,69,1,1.1,0.9
81854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81855,1,14.91,8.9,0,0,1,1,0,69,1,1.1,0.9
81856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81857,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81858,1,18.79,8,0,0,1,1,0,69,1,1.1,0.9
81859,1,7.62,10.31,0,0,1,1,0,69,1,1.1,0.9
81860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81861,1,11.28,17.39,0,0,1,1,0,69,1,1.1,0.9
81862,1,19.27,5.79,0,0,1,1,0,69,1,1.1,0.9
81863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81864,1,43.25,8.71,0,0,1,1,0,69,1,1.1,0.9
81865,1,17.69,2.4,0,0,1,1,0,69,1,1.1,0.9
81866,1,0,0,0,-28.7106170541,1,1,0,138,1,1.1,0.9
81867,1,51.97,15.27,0,59.9982218835,1,1,0,69,1,1.1,0.9
81868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81869,1,16.21,4.539,0,27.9921924297,1,1,0,69,1,1.1,0.9
81870,1,6.01,1.58,0,0,1,1,0,69,1,1.1,0.9
81871,1,12.38,2.57,0,0,1,1,0,69,1,1.1,0.9
81872,1,7.87,6.92,0,0,1,1,0,69,1,1.1,0.9
81873,1,9.05,1.177,0,0,1,1,0,69,1,1.1,0.9
81874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81875,1,17.25,4.657,0,51.9135448274,1,1,0,69,1,1.1,0.9
81876,1,7.11,2.06,0,0,1,1,0,69,1,1.1,0.9
81877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81878,1,6.48,1.75,0,0,1,1,0,69,1,1.1,0.9
81879,1,13.82,15.17,0,0,1,1,0,69,1,1.1,0.9
81880,1,6.57,3.89,0,0,1,1,0,69,1,1.1,0.9
81881,1,9.67,13.41,0,0,1,1,0,69,1,1.1,0.9
81882,1,10.82,22.71,0,0,1,1,0,69,1,1.1,0.9
81883,1,9.73,3.016,0,0,1,1,0,69,1,1.1,0.9
81884,1,11,2.2,0,0,1,1,0,69,1,1.1,0.9
81885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81886,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81887,1,18.53,3.59,0,0,1,1,0,69,1,1.1,0.9
81888,1,6.87,16.77,0,0,1,1,0,69,1,1.1,0.9
81889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81891,1,10.43,1.982,0,0,1,1,0,69,1,1.1,0.9
81892,1,13.27,1.991,0,0,1,1,0,69,1,1.1,0.9
81893,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81894,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81896,1,51.43,22.56,0,0,1,1,0,69,1,1.1,0.9
81897,1,18.81,5.267,0,0,1,1,0,69,1,1.1,0.9
81898,1,2.93,2.9,0,0,1,1,0,69,1,1.1,0.9
81899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81900,1,8.21,10.67,0,0,1,1,0,69,1,1.1,0.9
81901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81902,1,31.88,7.83,0,0,1,1,0,69,1,1.1,0.9
81903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81904,1,6.44,1.932,0,0,1,1,0,69,1,1.1,0.9
81905,1,31.05,4.968,0,0,1,1,0,69,1,1.1,0.9
81906,1,43.68,16.92,0,0,1,1,0,69,1,1.1,0.9
81907,1,29.65,7.116,0,0,1,1,0,69,1,1.1,0.9
81908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81909,1,10.97,11.64,0,0,1,1,0,69,1,1.1,0.9
81910,1,31.46,6.84,0,0,1,1,0,69,1,1.1,0.9
81911,1,23.14,3.934,0,0,1,1,0,69,1,1.1,0.9
81912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
81913,1,21.69,9.87,0,0,1,1,0,69,1,1.1,0.9
81914,1,0,0,0,65.6500688729,1,1,0,138,1,1.1,0.9
81915,1,43.75,4.812,0,0,1,1,0,69,1,1.1,0.9
