bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2,1,0,0,0,0,1,1,0,69,1,1.1,0.9
3,1,63.032599,30.499177,0,0,1,1,0,138,1,1.1,0.9
4,1,39.872692,2.686688,0,0,1,1,0,69,1,1.1,0.9
5,1,59.86117,29.465619,0,0,1,1,0,69,1,1.1,0.9
6,1,52.61757,4.2656153,0,0,1,1,0,69,1,1.1,0.9
7,1,56.669624,12.18891,0,0,1,1,0,138,1,1.1,0.9
8,1,39.112858,10.233215,0,125.081972555,1,1,0,69,1,1.1,0.9
9,1,0,0,0,0,1,1,0,138,1,1.1,0.9
10,1,0,0,0,0,1,1,0,69,1,1.1,0.9
11,1,88.082752,28.939717,0,0,1,1,0,138,1,1.1,0.9
12,1,0,0,0,0,1,1,0,138,1,1.1,0.9
13,1,82.616913,17.693369,0,0,1,1,0,69,1,1.1,0.9
14,1,0,0,0,0,1,1,0,138,1,1.1,0.9
15,1,124.08794,60.300901,0,0,1,1,0,138,1,1.1,0.9
16,1,58.164337,11.289482,0,0,1,1,0,69,1,1.1,0.9
17,1,45.635228,27.013902,0,0,1,1,0,69,1,1.1,0.9
18,1,0,0,0,0,1,1,0,69,1,1.1,0.9
19,1,16.253058,1.8417025,0,0,1,1,0,69,1,1.1,0.9
20,1,0,0,0,0,1,1,0,138,1,1.1,0.9
21,1,108.94234,13.34786,0,0,1,1,0,69,1,1.1,0.9
22,1,0,0,0,0,1,1,0,138,1,1.1,0.9
23,1,47.797985,7.0533189,0,0,1,1,0,69,1,1.1,0.9
24,1,13.259455,2.933591,0,0,1,1,0,69,1,1.1,0.9
25,1,16.010345,1.912179,0,0,1,1,0,69,1,1.1,0.9
26,1,0,0,0,0,1,1,0,138,1,1.1,0.9
27,1,60.234406,15.982269,0,0,1,1,0,69,1,1.1,0.9
28,1,0,0,0,0,1,1,0,138,1,1.1,0.9
29,1,79.633262,31.091927,0,0,1,1,0,69,1,1.1,0.9
30,1,59.447927,1.3231653,0,0,1,1,0,138,1,1.1,0.9
31,1,0,0,0,0,1,1,0,138,1,1.1,0.9
32,1,0,0,0,0,1,1,0,69,1,1.1,0.9
33,1,51.149767,11.818091,0,0,1,1,0,138,1,1.1,0.9
34,1,54.772259,14.831048,0,0,1,1,0,138,1,1.1,0.9
35,1,61.33575,11.422704,0,0,1,1,0,69,1,1.1,0.9
36,1,46.058696,5.184763,0,0,1,1,0,69,1,1.1,0.9
37,1,71.28723,8.0567184,0,0,1,1,0,69,1,1.1,0.9
38,1,20.498477,5.1283346,0,0,1,1,0,69,1,1.1,0.9
39,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40,1,56.791513,31.333153,0,0,1,1,0,69,1,1.1,0.9
41,1,33.346278,11.155067,0,0,1,1,0,69,1,1.1,0.9
42,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43,1,0,0,0,0,1,1,0,69,1,1.1,0.9
44,1,67.732614,38.37608,0,0,1,1,0,138,1,1.1,0.9
45,1,20.457976,3.826255,0,0,1,1,0,69,1,1.1,0.9
46,1,21.41017,4.0268279,0,0,1,1,0,69,1,1.1,0.9
47,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49,1,0,0,0,0,1,1,0,69,1,1.1,0.9
50,1,42.770987,18.207567,0,0,1,1,0,345,1,1.1,0.9
51,1,26.867091,13.887133,0,0,1,1,0,69,1,1.1,0.9
52,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53,1,0,0,0,0,1,1,0,138,1,1.1,0.9
54,1,65.431926,21.104749,0,0,1,1,0,345,1,1.1,0.9
55,1,0,0,0,0,1,1,0,138,1,1.1,0.9
56,1,0,0,0,0,1,1,0,69,1,1.1,0.9
57,1,39.42829,2.9001465,0,0,1,1,0,138,1,1.1,0.9
58,1,29.12641,11.744102,0,0,1,1,0,69,1,1.1,0.9
59,1,21.808205,7.3975388,0,0,1,1,0,69,1,1.1,0.9
60,1,16.084567,0.5157274,0,0,1,1,0,69,1,1.1,0.9
61,1,8.1954502,2.4931054,0,0,1,1,0,69,1,1.1,0.9
62,1,7.7017986,4.9119172,0,0,1,1,0,69,1,1.1,0.9
63,1,0,0,0,0,1,1,0,138,1,1.1,0.9
64,1,0,0,0,0,1,1,0,69,1,1.1,0.9
65,1,16.845318,8.7799289,0,0,1,1,0,138,1,1.1,0.9
66,1,7.8439512,2.9993174,0,0,1,1,0,69,1,1.1,0.9
67,1,0,0,0,0,1,1,0,138,1,1.1,0.9
68,1,0,0,0,0,1,1,0,69,1,1.1,0.9
69,1,9.5930041,5.0816634,0,0,1,1,0,138,1,1.1,0.9
70,1,7.3159881,0.62437414,0,0,1,1,0,69,1,1.1,0.9
71,1,0,0,0,0,1,1,0,138,1,1.1,0.9
72,1,12.029727,4.0129322,0,0,1,1,0,69,1,1.1,0.9
73,1,0,0,0,0,1,1,0,138,1,1.1,0.9
74,1,12.857525,1.0586832,0,8.49688906785,1,1,0,69,1,1.1,0.9
75,1,14.933717,4.8782627,0,0,1,1,0,69,1,1.1,0.9
76,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77,1,0,0,0,0,1,1,0,69,1,1.1,0.9
78,1,26.426587,4.6764255,0,0,1,1,0,138,1,1.1,0.9
79,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80,1,0,0,0,0,1,1,0,69,1,1.1,0.9
81,1,8.8550628,1.6739562,0,0,1,1,0,138,1,1.1,0.9
82,1,7.7923374,0.51391182,0,0,1,1,0,69,1,1.1,0.9
83,1,0,0,0,0,1,1,0,138,1,1.1,0.9
84,1,16.143781,5.1892803,0,0,1,1,0,138,1,1.1,0.9
85,1,0,0,0,0,1,1,0,138,1,1.1,0.9
86,1,0,0,0,0,1,1,0,138,1,1.1,0.9
87,1,0,0,0,0,1,1,0,69,1,1.1,0.9
88,1,52.386693,12.736043,0,0,1,1,0,138,1,1.1,0.9
89,1,0,0,0,0,1,1,0,138,1,1.1,0.9
90,1,0,0,0,0,1,1,0,69,1,1.1,0.9
91,1,63.939019,10.266533,0,0,1,1,0,138,1,1.1,0.9
92,1,29.053947,14.045927,0,0,1,1,0,69,1,1.1,0.9
93,1,18.532061,4.3305549,0,13.0031149174,1,1,0,69,1,1.1,0.9
94,1,19.487602,3.2734475,0,0,1,1,0,69,1,1.1,0.9
95,1,60.043064,15.923783,0,0.00107396248384,1,1,0,69,1,1.1,0.9
96,1,0,0,0,0,1,1,0,345,1,1.1,0.9
97,1,0,0,0,0,1,1,0,138,1,1.1,0.9
98,1,0,0,0,0,1,1,0,69,1,1.1,0.9
99,1,72.519598,26.914313,0,0,1,1,0,138,1,1.1,0.9
100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
101,1,0,0,0,0,1,1,0,69,1,1.1,0.9
102,1,80.213195,11.697076,0,0,1,1,0,138,1,1.1,0.9
103,1,42.864125,2.0052198,0,0,1,1,0,69,1,1.1,0.9
104,1,59.503172,21.216872,0,0,1,1,0,69,1,1.1,0.9
105,1,0,0,0,0.000699764345338,1,1,0,345,1,1.1,0.9
106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
107,1,0,0,0,0,1,1,0,69,1,1.1,0.9
108,1,78.973787,26.897779,0,0,1,1,0,345,1,1.1,0.9
109,1,42.500261,11.215608,0,0,1,1,0,69,1,1.1,0.9
110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
111,1,0,0,0,0,1,1,0,69,1,1.1,0.9
112,1,70.32463,16.641277,0,0,1,1,0,138,1,1.1,0.9
113,1,44.282331,5.1595078,0,0,1,1,0,69,1,1.1,0.9
114,1,6.6539341,1.858247,0,-19.5770110823,1,1,0,69,1,1.1,0.9
115,1,38.288963,16.397994,0,0,1,1,0,69,1,1.1,0.9
116,1,14.043978,3.0853286,0,0,1,1,0,69,1,1.1,0.9
117,1,33.648509,1.2250378,0,0,1,1,0,69,1,1.1,0.9
118,1,14.131552,3.2964995,0,0,1,1,0,69,1,1.1,0.9
119,1,42.68915,11.775552,0,0,1,1,0,69,1,1.1,0.9
120,1,63.129219,43.045801,0,0,1,1,0,69,1,1.1,0.9
121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
122,1,0,0,0,0,1,1,0,69,1,1.1,0.9
123,1,77.38747,23.99223,0,0,1,1,0,138,1,1.1,0.9
124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
125,1,0,0,0,0,1,1,0,69,1,1.1,0.9
126,1,50.036685,18.8862,0,0,1,1,0,138,1,1.1,0.9
127,1,25.701199,6.4513541,0,0,1,1,0,69,1,1.1,0.9
128,1,31.024184,7.4663783,0,0.000271209085663,1,1,0,69,1,1.1,0.9
129,1,0,0,0,0,1,1,0,69,1,1.1,0.9
130,1,73.035237,12.276959,0,0,1,1,0,69,1,1.1,0.9
131,1,41.142072,21.889228,0,168.570002396,1,1,0,69,1,1.1,0.9
132,1,0,0,0,0,1,1,0,138,1,1.1,0.9
133,1,70.971277,13.03429,0,0,1,1,0,69,1,1.1,0.9
134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
136,1,0,0,0,0,1,1,0,69,1,1.1,0.9
137,1,135.163,17.105692,0,0,1,1,0,138,1,1.1,0.9
138,1,43.01499,5.0493889,0,0,1,1,0,69,1,1.1,0.9
139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
140,1,97.888643,58.600837,0,0,1,1,0,69,1,1.1,0.9
141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
143,1,0,0,0,0,1,1,0,69,1,1.1,0.9
144,1,80.88225,15.434356,0,0,1,1,0,138,1,1.1,0.9
145,1,45.810324,5.309578,0,0,1,1,0,69,1,1.1,0.9
146,1,39.973054,8.7672214,0,0,1,1,0,69,1,1.1,0.9
147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
148,1,0,0,0,0,1,1,0,69,1,1.1,0.9
149,1,69.114811,16.155095,0,0,1,1,0,138,1,1.1,0.9
150,1,50.329488,6.2763458,0,0,1,1,0,69,1,1.1,0.9
151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
152,1,0,0,0,0,1,1,0,69,1,1.1,0.9
153,1,54.464316,6.3389867,0,0,1,1,0,138,1,1.1,0.9
154,1,76.293089,16.102405,0,0,1,1,0,69,1,1.1,0.9
155,1,48.138363,2.1361487,0,0,1,1,0,69,1,1.1,0.9
156,1,48.095052,21.38875,0,0,1,1,0,69,1,1.1,0.9
157,1,45.6242,11.938822,0,0,1,1,0,138,1,1.1,0.9
158,1,71.854584,17.031862,0,0,1,1,0,138,1,1.1,0.9
159,1,0,0,0,371.14047516,1,1,0,345,1,1.1,0.9
160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
161,1,0,0,0,0,1,1,0,69,1,1.1,0.9
162,1,71.133321,10.304815,0,0,1,1,0,138,1,1.1,0.9
163,1,42.982584,10.440698,0,0,1,1,0,69,1,1.1,0.9
164,1,27.968725,7.4335923,0,0,1,1,0,69,1,1.1,0.9
165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
166,1,0,0,0,0,1,1,0,69,1,1.1,0.9
167,1,136.34574,82.948765,0,0,1,1,0,138,1,1.1,0.9
168,1,25.153536,4.7858244,0,0,1,1,0,69,1,1.1,0.9
169,1,48.057962,12.787909,0,27.4224213741,1,1,0,69,1,1.1,0.9
170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
171,1,0,0,0,0,1,1,0,69,1,1.1,0.9
172,1,64.99125,15.347642,0,0,1,1,0,138,1,1.1,0.9
173,1,49.812493,25.789267,0,61.4828684306,1,1,0,69,1,1.1,0.9
174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
175,1,0,0,0,0,1,1,0,69,1,1.1,0.9
176,1,67.457252,7.9139351,0,0,1,1,0,138,1,1.1,0.9
177,1,32.640671,8.9909054,0,60.0971715131,1,1,0,69,1,1.1,0.9
178,1,21.471577,4.7353379,0,41.5651119656,1,1,0,69,1,1.1,0.9
179,1,43.099563,5.0539475,0,0,1,1,0,69,1,1.1,0.9
180,1,29.859917,4.3108127,0,0,1,1,0,69,1,1.1,0.9
181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
182,1,0,0,0,0,1,1,0,69,1,1.1,0.9
183,1,74.524277,17.467453,0,0,1,1,0,138,1,1.1,0.9
184,1,38.357391,2.7000183,0,0,1,1,0,69,1,1.1,0.9
185,1,27.52708,4.7391381,0,0,1,1,0,69,1,1.1,0.9
186,1,35.411356,8.3667711,0,-63.3799211635,1,1,0,69,1,1.1,0.9
187,1,33.45286,10.163847,0,0,1,1,0,69,1,1.1,0.9
188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
189,1,0,0,0,0,1,1,0,69,1,1.1,0.9
190,1,54.302808,12.182942,0,0,1,1,0,138,1,1.1,0.9
191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
192,1,50.603533,21.904329,0,0,1,1,0,69,1,1.1,0.9
193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
195,1,0,0,0,0,1,1,0,69,1,1.1,0.9
196,1,46.960527,7.8248051,0,0,1,1,0,138,1,1.1,0.9
197,1,39.102226,8.7138343,0,0,1,1,0,69,1,1.1,0.9
198,1,0,0,0,0,1,1,0,69,1,1.1,0.9
199,1,28.057407,3.7781352,0,0.000175080156541,1,1,0,69,1,1.1,0.9
200,1,35.117549,13.890588,0,0,1,1,0,69,1,1.1,0.9
201,1,38.561968,8.3119722,0,0,1,1,0,69,1,1.1,0.9
202,1,0,0,0,0,1,1,0,345,1,1.1,0.9
203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
204,1,70.312943,33.80852,0,0,1,1,0,69,1,1.1,0.9
205,1,0,0,0,0,1,1,0,345,1,1.1,0.9
206,1,24.765183,10.173476,0,0,1,1,0,69,1,1.1,0.9
207,1,0,0,0,847.52041705,1,1,0,345,1,1.1,0.9
208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
209,1,34.437989,10.157234,0,0,1,1,0,69,1,1.1,0.9
210,1,0,0,0,0,1,1,0,345,1,1.1,0.9
211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
212,1,0,0,0,0,1,1,0,69,1,1.1,0.9
213,1,48.261556,18.852659,0,0,1,1,0,138,1,1.1,0.9
214,1,28.476391,5.9139731,0,0,1,1,0,69,1,1.1,0.9
215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
216,1,0,0,0,0,1,1,0,69,1,1.1,0.9
217,1,89.571068,26.648451,0,0,1,1,0,138,1,1.1,0.9
218,1,25.963891,6.5300627,0,0,1,1,0,69,1,1.1,0.9
219,1,21.804968,13.561906,0,0,1,1,0,69,1,1.1,0.9
220,1,39.913967,8.7185269,0,0,1,1,0,138,1,1.1,0.9
221,1,26.251232,10.406422,0,0,1,1,0,69,1,1.1,0.9
222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
223,1,59.37541,8.1048634,0,0,1,1,0,69,1,1.1,0.9
224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
225,1,104.55054,29.834053,0,0,1,1,0,138,1,1.1,0.9
226,1,40.341216,18.213994,0,0,1,1,0,69,1,1.1,0.9
227,1,23.256974,8.8079691,0,0,1,1,0,69,1,1.1,0.9
228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
229,1,95.196825,30.378427,0,0,1,1,0,69,1,1.1,0.9
230,1,4.3639334,1.2627244,0,0,1,1,0,69,1,1.1,0.9
231,1,0,0,0,0,1,1,0,345,1,1.1,0.9
232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
233,1,0,0,0,0,1,1,0,69,1,1.1,0.9
234,1,44.885389,5.0375267,0,0,1,1,0,345,1,1.1,0.9
235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
236,1,29.403255,5.4968207,0,0,1,1,0,69,1,1.1,0.9
237,1,39.037607,10.145725,0,0,1,1,0,69,1,1.1,0.9
238,1,25.42603,5.9860443,0,0,1,1,0,69,1,1.1,0.9
239,1,39.625952,5.987174,0,4.2328363252e-05,1,1,0,69,1,1.1,0.9
240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
241,1,69.418806,8.6344999,0,0,1,1,0,69,1,1.1,0.9
242,1,32.260563,3.5089406,0,0,1,1,0,69,1,1.1,0.9
243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
244,1,49.390959,4.8116135,0,0,1,1,0,69,1,1.1,0.9
245,1,48.54752,4.6419743,0,0,1,1,0,69,1,1.1,0.9
246,1,57.718578,32.391192,0,0,1,1,0,69,1,1.1,0.9
247,1,68.441128,20.133532,0,0,1,1,0,138,1,1.1,0.9
248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
249,1,0,0,0,0,1,1,0,69,1,1.1,0.9
250,1,89.099568,2.8984139,0,0,1,1,0,138,1,1.1,0.9
251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
252,1,0,0,0,0,1,1,0,69,1,1.1,0.9
253,1,89.182953,16.24558,0,0,1,1,0,138,1,1.1,0.9
254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
255,1,59.941789,2.0869679,0,0,1,1,0,69,1,1.1,0.9
256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
257,1,0,0,0,0,1,1,0,345,1,1.1,0.9
258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
259,1,61.721371,18.203662,0,0,1,1,0,345,1,1.1,0.9
260,1,52.050159,14.421515,0,0,1,1,0,69,1,1.1,0.9
261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
262,1,58.148447,35.111835,0,0,1,1,0,69,1,1.1,0.9
263,1,28.444975,10.040638,0,0,1,1,0,69,1,1.1,0.9
264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
265,1,81.182444,21.992222,0,0,1,1,0,69,1,1.1,0.9
266,1,0,0,0,0,1,1,0,138,1,1.1,0.9
267,1,49.763204,16.535205,0,0,1,1,0,69,1,1.1,0.9
268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
269,1,0,0,0,0,1,1,0,69,1,1.1,0.9
270,1,64.262518,16.229304,0,0,1,1,0,138,1,1.1,0.9
271,1,46.893002,13.144545,0,0,1,1,0,69,1,1.1,0.9
272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
273,1,0,0,0,0,1,1,0,69,1,1.1,0.9
274,1,60.833269,16.399739,0,0,1,1,0,138,1,1.1,0.9
275,1,24.816132,8.5555295,0,0,1,1,0,69,1,1.1,0.9
276,1,24.535562,7.8082994,0,0,1,1,0,69,1,1.1,0.9
277,1,13.117069,1.3683344,0,0,1,1,0,69,1,1.1,0.9
278,1,0,0,0,0,1,1,0,345,1,1.1,0.9
279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
280,1,0,0,0,0,1,1,0,69,1,1.1,0.9
281,1,37.826107,13.239023,0,0,1,1,0,138,1,1.1,0.9
282,1,11.407892,3.5135583,0,0,1,1,0,69,1,1.1,0.9
283,1,17.244254,5.7356516,0,0,1,1,0,69,1,1.1,0.9
284,1,0,0,0,0,1,1,0,69,1,1.1,0.9
285,1,28.419889,2.9358938,0,0,1,1,0,69,1,1.1,0.9
286,1,49.72103,17.324536,0,0,1,1,0,69,1,1.1,0.9
287,1,75.595364,11.124946,0,0,1,1,0,138,1,1.1,0.9
288,1,37.11725,6.48009,0,0,1,1,0,69,1,1.1,0.9
289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
290,1,37.117901,2.6345163,0,0,1,1,0,69,1,1.1,0.9
291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
293,1,0,0,0,0,1,1,0,69,1,1.1,0.9
294,1,28.910393,2.2643507,0,0,1,1,0,138,1,1.1,0.9
295,1,55.669211,19.883257,0,0,1,1,0,138,1,1.1,0.9
296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
297,1,0,0,0,0,1,1,0,69,1,1.1,0.9
298,1,62.119325,16.803784,0,0,1,1,0,138,1,1.1,0.9
299,1,39.300677,14.011628,0,0.000279213171645,1,1,0,69,1,1.1,0.9
300,1,64.258528,8.6376413,0,0,1,1,0,138,1,1.1,0.9
301,1,29.061871,9.4173408,0,0,1,1,0,69,1,1.1,0.9
302,1,27.664387,6.2660941,0,0,1,1,0,138,1,1.1,0.9
303,1,17.474914,8.9915649,0,0,1,1,0,69,1,1.1,0.9
304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
305,1,12.006152,0.44972924,0,0,1,1,0,69,1,1.1,0.9
306,1,20.590495,1.4049652,0,0,1,1,0,138,1,1.1,0.9
307,1,29.859389,6.0807273,0,16.6863635444,1,1,0,69,1,1.1,0.9
308,1,48.56764,3.1658846,0,0,1,1,0,138,1,1.1,0.9
309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
310,1,0,0,0,0,1,1,0,69,1,1.1,0.9
311,1,61.164318,18.074699,0,0,1,1,0,138,1,1.1,0.9
312,1,0,0,0,0,1,1,0,345,1,1.1,0.9
313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
314,1,0,0,0,0,1,1,0,69,1,1.1,0.9
315,1,64.284183,24.079099,0,0,1,1,0,138,1,1.1,0.9
316,1,0,0,0,0,1,1,0,345,1,1.1,0.9
317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
318,1,40.922162,10.714585,0,0,1,1,0,69,1,1.1,0.9
319,1,0,0,0,0,1,1,0,138,1,1.1,0.9
320,1,49.043709,16.091821,0,0,1,1,0,69,1,1.1,0.9
321,1,29.793958,13.198382,0,27.553393778,1,1,0,69,1,1.1,0.9
322,1,0,0,0,0,1,1,0,138,1,1.1,0.9
323,1,0,0,0,0,1,1,0,69,1,1.1,0.9
324,1,31.616046,11.958777,0,0,1,1,0,138,1,1.1,0.9
325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
326,1,0,0,0,0,1,1,0,69,1,1.1,0.9
327,1,33.102631,3.6809376,0,0,1,1,0,138,1,1.1,0.9
328,1,8.7338088,0.84121671,0,0,1,1,0,69,1,1.1,0.9
329,1,8.9003309,1.3932021,0,0.167661259419,1,1,0,69,1,1.1,0.9
330,1,33.4128,5.7251532,0,0,1,1,0,69,1,1.1,0.9
331,1,0,0,0,0,1,1,0,138,1,1.1,0.9
332,1,0,0,0,0,1,1,0,69,1,1.1,0.9
333,1,51.97309,6.8546219,0,0,1,1,0,138,1,1.1,0.9
334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
335,1,0,0,0,0,1,1,0,69,1,1.1,0.9
336,1,77.008871,8.9262863,0,0,1,1,0,138,1,1.1,0.9
337,1,0,0,0,0,1,1,0,345,1,1.1,0.9
338,1,63.873713,7.9465283,0,0,1,1,0,138,1,1.1,0.9
339,1,49.036516,8.3763469,0,0,1,1,0,138,1,1.1,0.9
340,1,49.997205,16.495132,0,0,1,1,0,138,1,1.1,0.9
341,1,35.989213,5.5473178,0,0,1,1,0,69,1,1.1,0.9
342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
343,1,0,0,0,0,1,1,0,69,1,1.1,0.9
344,1,44.967296,16.329116,0,0,1,1,0,138,1,1.1,0.9
345,1,8.8377149,3.0250972,0,0,1,1,0,69,1,1.1,0.9
346,1,9.7458391,2.0989856,0,0,1,1,0,69,1,1.1,0.9
347,1,16.938488,5.5442334,0,0,1,1,0,138,1,1.1,0.9
348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
349,1,0,0,0,0,1,1,0,69,1,1.1,0.9
350,1,69.196031,21.351836,0,0,1,1,0,138,1,1.1,0.9
351,1,45.596505,7.5178469,0,0,1,1,0,69,1,1.1,0.9
352,1,19.135211,4.8114431,0,0,1,1,0,69,1,1.1,0.9
353,1,18.924096,9.6290034,0,0,1,1,0,69,1,1.1,0.9
354,1,31.965656,10.69408,0,-26.2339498357,1,1,0,69,1,1.1,0.9
355,1,18.726426,2.7872062,0,0,1,1,0,69,1,1.1,0.9
356,1,43.011601,12.853016,0,51.8360743582,1,1,0,69,1,1.1,0.9
357,1,52.684058,44.894966,0,0,1,1,0,138,1,1.1,0.9
358,1,49.877204,7.5488737,0,-25.3899440786,1,1,0,69,1,1.1,0.9
359,1,46.562649,9.1347944,0,0,1,1,0,138,1,1.1,0.9
360,1,28.923744,8.9289888,0,0,1,1,0,69,1,1.1,0.9
361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
362,1,36.531816,8.3800156,0,0,1,1,0,69,1,1.1,0.9
363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
364,1,72.175628,5.6681416,0,0,1,1,0,69,1,1.1,0.9
365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
366,1,27.606056,10.387597,0,0,1,1,0,69,1,1.1,0.9
367,1,0,0,0,0,1,1,0,345,1,1.1,0.9
368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
369,1,129.91106,49.876691,0,0,1,1,0,345,1,1.1,0.9
370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
371,1,0,0,0,0,1,1,0,69,1,1.1,0.9
372,1,56.825715,27.594831,0,0,1,1,0,138,1,1.1,0.9
373,1,39.892495,23.807158,0,0,1,1,0,69,1,1.1,0.9
374,1,12.773755,1.6660769,0,0,1,1,0,69,1,1.1,0.9
375,1,26.984101,3.3534378,0,0,1,1,0,69,1,1.1,0.9
376,1,14.145566,3.3523011,0,0,1,1,0,138,1,1.1,0.9
377,1,5.2283842,1.1254284,0,0,1,1,0,69,1,1.1,0.9
378,1,22.95643,4.2582073,0,0,1,1,0,69,1,1.1,0.9
379,1,36.639673,11.090989,0,0,1,1,0,69,1,1.1,0.9
380,1,36.029099,10.71394,0,0,1,1,0,138,1,1.1,0.9
381,1,5.2956455,1.3985775,0,9.28172468228,1,1,0,69,1,1.1,0.9
382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
383,1,0,0,0,0,1,1,0,69,1,1.1,0.9
384,1,47.165278,15.187817,0,0,1,1,0,138,1,1.1,0.9
385,1,25.989731,9.1670507,0,0,1,1,0,69,1,1.1,0.9
386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
387,1,0,0,0,0,1,1,0,69,1,1.1,0.9
388,1,41.323384,8.8130178,0,0,1,1,0,138,1,1.1,0.9
389,1,37.178122,5.6470278,0,0,1,1,0,69,1,1.1,0.9
390,1,18.852149,3.2906645,0,0,1,1,0,69,1,1.1,0.9
391,1,21.542391,6.4834532,0,0,1,1,0,69,1,1.1,0.9
392,1,20.665158,4.3505031,0,0,1,1,0,69,1,1.1,0.9
393,1,19.72778,5.6201074,0,0,1,1,0,69,1,1.1,0.9
394,1,15.677489,1.8939805,0,0,1,1,0,69,1,1.1,0.9
395,1,0,0,0,0,1,1,0,345,1,1.1,0.9
396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
397,1,46.338404,16.303822,0,0,1,1,0,345,1,1.1,0.9
398,1,25.214219,5.3200838,0,0,1,1,0,138,1,1.1,0.9
399,1,0,0,0,0,1,1,0,345,1,1.1,0.9
400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
401,1,0,0,0,0,1,1,0,69,1,1.1,0.9
402,1,48.940398,12.845885,0,0,1,1,0,138,1,1.1,0.9
403,1,29.514688,2.6196763,0,0,1,1,0,69,1,1.1,0.9
404,1,15.594994,2.5211127,0,0,1,1,0,69,1,1.1,0.9
405,1,16.799598,2.8070748,0,0,1,1,0,69,1,1.1,0.9
406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
407,1,71.028156,17.737784,0,0,1,1,0,69,1,1.1,0.9
408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
409,1,26.824175,12.349772,0,0,1,1,0,69,1,1.1,0.9
410,1,14.104,3.0050686,0,0,1,1,0,69,1,1.1,0.9
411,1,22.341591,4.2917529,0,0,1,1,0,138,1,1.1,0.9
412,1,23.150669,5.5783409,0,0,1,1,0,69,1,1.1,0.9
413,1,39.694524,8.6291844,0,0,1,1,0,69,1,1.1,0.9
414,1,46.369021,21.83882,0,0,1,1,0,138,1,1.1,0.9
415,1,29.444909,9.9801194,0,0,1,1,0,69,1,1.1,0.9
416,1,8.9321329,2.5440482,0,0,1,1,0,69,1,1.1,0.9
417,1,9.0236352,1.1630953,0,0,1,1,0,69,1,1.1,0.9
418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
419,1,0,0,0,0,1,1,0,69,1,1.1,0.9
420,1,17.884707,5.2994505,0,0,1,1,0,138,1,1.1,0.9
421,1,25.532468,7.8078118,0,0,1,1,0,69,1,1.1,0.9
422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
423,1,57.68958,10.019619,0,0,1,1,0,69,1,1.1,0.9
424,1,0,0,0,3.27002106139,1,1,0,345,1,1.1,0.9
425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
426,1,0,0,0,0,1,1,0,69,1,1.1,0.9
427,1,36.28689,1.9172296,0,0,1,1,0,345,1,1.1,0.9
428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
429,1,0,0,0,0,1,1,0,69,1,1.1,0.9
430,1,29.570875,4.3895201,0,0,1,1,0,138,1,1.1,0.9
431,1,0,0,0,0,1,1,0,345,1,1.1,0.9
432,1,42.474935,18.348802,0,0,1,1,0,138,1,1.1,0.9
433,1,14.625004,4.6658401,0,0,1,1,0,69,1,1.1,0.9
434,1,32.464826,7.6925395,0,0,1,1,0,69,1,1.1,0.9
435,1,0,0,0,0,1,1,0,345,1,1.1,0.9
436,1,31.298171,6.3023573,0,0,1,1,0,138,1,1.1,0.9
437,1,0,0,0,0,1,1,0,345,1,1.1,0.9
438,1,8.1488851,1.5220157,0,0,1,1,0,69,1,1.1,0.9
439,1,0,0,0,9.06911297925,1,1,0,138,1,1.1,0.9
440,1,12.936045,1.3089599,0,0,1,1,0,69,1,1.1,0.9
441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
442,1,0,0,0,0,1,1,0,69,1,1.1,0.9
443,1,34.853261,11.45709,0,0,1,1,0,138,1,1.1,0.9
444,1,30.247565,3.9497791,0,0,1,1,0,69,1,1.1,0.9
445,1,11.607393,1.87475,0,0,1,1,0,69,1,1.1,0.9
446,1,5.1202539,1.5593293,0,0,1,1,0,69,1,1.1,0.9
447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
448,1,24.56627,3.8857313,0,0,1,1,0,69,1,1.1,0.9
449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
450,1,21.636126,10.641671,0,0,1,1,0,69,1,1.1,0.9
451,1,20.636403,1.8728542,0,0,1,1,0,69,1,1.1,0.9
452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
453,1,0,0,0,0,1,1,0,69,1,1.1,0.9
454,1,48.468197,14.957707,0,0,1,1,0,138,1,1.1,0.9
455,1,16.424785,8.8713764,0,0,1,1,0,69,1,1.1,0.9
456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
457,1,0,0,0,0,1,1,0,69,1,1.1,0.9
458,1,27.547855,16.470258,0,0,1,1,0,138,1,1.1,0.9
459,1,27.297123,9.7065376,0,0,1,1,0,69,1,1.1,0.9
460,1,0,0,0,0,1,1,0,345,1,1.1,0.9
461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
462,1,0,0,0,0,1,1,0,69,1,1.1,0.9
463,1,66.328998,11.96703,0,0,1,1,0,138,1,1.1,0.9
464,1,25.463139,5.0963976,0,0,1,1,0,69,1,1.1,0.9
465,1,0,0,0,0,1,1,0,69,1,1.1,0.9
466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
467,1,0,0,0,0,1,1,0,69,1,1.1,0.9
468,1,38.993867,3.0226311,0,0,1,1,0,138,1,1.1,0.9
469,1,26.0838,7.1624303,0,0,1,1,0,69,1,1.1,0.9
470,1,27.77378,2.2542867,0,50.9006295476,1,1,0,138,1,1.1,0.9
471,1,26.623585,13.166776,0,0,1,1,0,69,1,1.1,0.9
472,1,15.637277,2.8518181,0,0,1,1,0,69,1,1.1,0.9
473,1,18.370913,6.4884055,0,25.7107566727,1,1,0,69,1,1.1,0.9
474,1,0,0,0,0,1,1,0,345,1,1.1,0.9
475,1,41.428869,16.288543,0,0,1,1,0,138,1,1.1,0.9
476,1,27.374971,7.9761464,0,0,1,1,0,69,1,1.1,0.9
477,1,14.064744,7.5970628,0,12.571439704,1,1,0,69,1,1.1,0.9
478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
479,1,0,0,0,0,1,1,0,69,1,1.1,0.9
480,1,41.943082,1.3795024,0,0,1,1,0,138,1,1.1,0.9
481,1,0,0,0,0,1,1,0,345,1,1.1,0.9
482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
483,1,0,0,0,0,1,1,0,69,1,1.1,0.9
484,1,51.351567,23.229976,0,0,1,1,0,345,1,1.1,0.9
485,1,21.484064,6.8173083,0,0,1,1,0,69,1,1.1,0.9
486,1,10.304363,1.1445885,0,28.3622772684,1,1,0,69,1,1.1,0.9
487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
488,1,0,0,0,0,1,1,0,69,1,1.1,0.9
489,1,22.411915,5.4265411,0,0,1,1,0,138,1,1.1,0.9
490,1,18.024912,5.5343677,0,0,1,1,0,69,1,1.1,0.9
491,1,37.844157,4.2153687,0,-6.45953940398,1,1,0,138,1,1.1,0.9
492,1,25.579784,4.448658,0,0,1,1,0,69,1,1.1,0.9
493,1,0,0,0,0,1,1,0,345,1,1.1,0.9
494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
495,1,37.430342,1.1234783,0,0,1,1,0,345,1,1.1,0.9
496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
497,1,20.369705,5.5660242,0,0,1,1,0,69,1,1.1,0.9
498,1,13.259075,2.2791661,0,0,1,1,0,138,1,1.1,0.9
499,1,0,0,0,0.166350302044,1,1,0,345,1,1.1,0.9
500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
501,1,25.025882,1.0265567,0,0,1,1,0,345,1,1.1,0.9
502,1,11.93512,2.7941365,0,0,1,1,0,69,1,1.1,0.9
503,1,8.6578196,4.1366274,0,0,1,1,0,69,1,1.1,0.9
504,1,21.656101,2.7618799,0,0,1,1,0,138,1,1.1,0.9
505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
506,1,13.924042,3.1355421,0,0,1,1,0,69,1,1.1,0.9
507,1,30.802701,12.756198,0,5.57154700842,1,1,0,69,1,1.1,0.9
508,1,0,0,0,0,1,1,0,345,1,1.1,0.9
509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
510,1,0,0,0,0,1,1,0,69,1,1.1,0.9
511,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
512,2,0,0,0,0,1,1,0,18,1,1.1,0.9
513,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
514,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
515,2,0,0,0,0,1,1,0,18,1,1.1,0.9
516,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
518,2,0,0,0,0,1,1,0,69,1,1.1,0.9
519,1,0,0,0,0,1,1,0,69,1,1.1,0.9
520,1,0,0,0,0,1,1,0,345,1,1.1,0.9
521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
522,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
523,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
524,1,0,0,0,0,1,1,0,345,1,1.1,0.9
525,1,0,0,0,0,1,1,0,69,1,1.1,0.9
526,1,0,0,0,0,1,1,0,69,1,1.1,0.9
527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
528,1,0,0,0,0,1,1,0,69,1,1.1,0.9
529,1,0,0,0,0,1,1,0,18,1,1.1,0.9
530,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
531,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
532,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
533,2,0,0,0,0,1,1,0,20,1,1.1,0.9
534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
536,2,0,0,0,0,1,1,0,24,1,1.1,0.9
537,2,0,0,0,0,1,1,0,20,1,1.1,0.9
538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
539,2,0,0,0,0,1,1,0,69,1,1.1,0.9
540,1,0,0,0,0,1,1,0,69,1,1.1,0.9
541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
542,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
543,2,0,0,0,0,1,1,0,18,1,1.1,0.9
544,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
545,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
546,2,0,0,0,0,1,1,0,22,1,1.1,0.9
547,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
548,1,0,0,0,0,1,1,0,138,1,1.1,0.9
549,1,0,0,0,0,1,1,0,345,1,1.1,0.9
550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
551,3,0,0,0,0,1,1,0,13.8,1,1.1,0.9
552,2,0,0,0,0,1,1,0,22,1,1.1,0.9
553,1,0,0,0,0,1,1,0,345,1,1.1,0.9
554,2,0,0,0,0,1,1,0,138,1,1.1,0.9
555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
557,1,0,0,0,0,1,1,0,69,1,1.1,0.9
558,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
559,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
560,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
561,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
562,2,0,0,0,0,1,1,0,18,1,1.1,0.9
563,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
565,1,0,0,0,0,1,1,0,345,1,1.1,0.9
566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
567,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
568,2,0,0,0,0,1,1,0,22,1,1.1,0.9
569,2,0,0,0,0,1,1,0,22,1,1.1,0.9
570,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
571,1,0,0,0,0,1,1,0,18,1,1.1,0.9
572,1,0,0,0,0,1,1,0,22,1,1.1,0.9
573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
574,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
575,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
576,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
577,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
578,2,0,0,0,0,1,1,0,18,1,1.1,0.9
579,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
581,2,0,0,0,0,1,1,0,138,1,1.1,0.9
582,2,0,0,0,0,1,1,0,69,1,1.1,0.9
583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
584,1,0,0,0,-274.139512688,1,1,0,345,1,1.1,0.9
585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
586,1,0,0,0,0,1,1,0,69,1,1.1,0.9
587,2,0,0,0,0,1,1,0,24,1,1.1,0.9
588,2,0,0,0,0,1,1,0,20,1,1.1,0.9
589,1,0,0,0,0,1,1,0,345,1,1.1,0.9
590,2,0,0,0,0,1,1,0,69,1,1.1,0.9
591,1,0,0,0,0,1,1,0,69,1,1.1,0.9
592,1,0,0,0,0.000549747986225,1,1,0,345,1,1.1,0.9
593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
594,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
595,1,0,0,0,0,1,1,0,13.8,1,1.1,0.9
596,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
597,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
598,1,0,0,0,0,1,1,0,345,1,1.1,0.9
599,1,0,0,0,0,1,1,0,69,1,1.1,0.9
600,1,0,0,0,0,1,1,0,69,1,1.1,0.9
601,1,33.758457,12.168944,0,0,2,1,0,69,1,1.1,0.9
602,1,22.539698,5.7070402,0,10.2629342532,2,1,0,69,1,1.1,0.9
603,1,24.899282,5.4508451,0,0,2,1,0,69,1,1.1,0.9
604,1,0,0,0,0,2,1,0,138,1,1.1,0.9
605,1,0,0,0,0,2,1,0,100,1,1.1,0.9
606,1,0,0,0,0,2,1,0,69,1,1.1,0.9
607,1,55.368016,6.1943601,0,0,2,1,0,100,1,1.1,0.9
608,1,71.690553,18.731326,0,0,2,1,0,69,1,1.1,0.9
609,1,0,0,0,0,2,1,0,345,1,1.1,0.9
610,1,0,0,0,0,2,1,0,138,1,1.1,0.9
611,1,0,0,0,0,2,1,0,69,1,1.1,0.9
612,1,50.748827,4.6242992,0,0,2,1,0,345,1,1.1,0.9
613,1,19.945314,4.2164123,0,0,2,1,0,69,1,1.1,0.9
614,1,0,0,0,0,2,1,0,138,1,1.1,0.9
615,1,0,0,0,0,2,1,0,100,1,1.1,0.9
616,1,0,0,0,0,2,1,0,69,1,1.1,0.9
617,1,38.919856,8.3352979,0,0,2,1,0,100,1,1.1,0.9
618,1,18.05218,2.3435479,0,-19.2499288671,2,1,0,69,1,1.1,0.9
619,1,0,0,0,0,2,1,0,138,1,1.1,0.9
620,1,0,0,0,0,2,1,0,100,1,1.1,0.9
621,1,38.725202,13.431511,0,0,2,1,0,69,1,1.1,0.9
622,1,0,0,0,0,2,1,0,100,1,1.1,0.9
623,1,0,0,0,0,2,1,0,138,1,1.1,0.9
624,1,45.33519,23.583916,0,0,2,1,0,69,1,1.1,0.9
625,1,10.10481,6.9874349,0,0,2,1,0,69,1,1.1,0.9
626,1,6.7009534,0.53380828,0,0,2,1,0,69,1,1.1,0.9
627,1,12.52708,4.2706981,0,0,2,1,0,138,1,1.1,0.9
628,1,32.083651,8.064071,0,0,2,1,0,69,1,1.1,0.9
629,1,28.61578,4.8854277,0,0,2,1,0,69,1,1.1,0.9
630,1,0,0,0,0,2,1,0,138,1,1.1,0.9
631,1,0,0,0,0,2,1,0,100,1,1.1,0.9
632,1,0,0,0,0,2,1,0,69,1,1.1,0.9
633,1,39.927865,4.8704455,0,0,2,1,0,138,1,1.1,0.9
634,1,21.86963,7.6218639,0,0,2,1,0,69,1,1.1,0.9
635,1,13.608188,1.5576693,0,0,2,1,0,69,1,1.1,0.9
636,1,6.9900454,1.9973538,0,0,2,1,0,69,1,1.1,0.9
637,1,47.65195,18.793376,0,0,2,1,0,138,1,1.1,0.9
638,1,31.941604,7.171482,0,0,2,1,0,69,1,1.1,0.9
639,1,0,0,0,0,2,1,0,69,1,1.1,0.9
640,1,28.260838,9.1820724,0,0,2,1,0,69,1,1.1,0.9
641,1,0,0,0,0,2,1,0,138,1,1.1,0.9
642,1,25.770775,1.4039609,0,0,2,1,0,69,1,1.1,0.9
643,1,26.476164,6.0547257,0,0,2,1,0,69,1,1.1,0.9
644,1,0,0,0,0,2,1,0,69,1,1.1,0.9
645,1,22.142534,1.8554077,0,0,2,1,0,69,1,1.1,0.9
646,1,0,0,0,0,2,1,0,69,1,1.1,0.9
647,1,16.376303,6.5996894,0,0,2,1,0,69,1,1.1,0.9
648,1,0,0,0,6.43039560242e-05,2,1,0,69,1,1.1,0.9
649,1,18.338868,4.7799545,0,0,2,1,0,69,1,1.1,0.9
650,1,0,0,0,0,2,1,0,138,1,1.1,0.9
651,1,0,0,0,0,2,1,0,69,1,1.1,0.9
652,1,47.507839,23.345954,0,0,2,1,0,138,1,1.1,0.9
653,1,25.529935,9.9676451,0,0,2,1,0,69,1,1.1,0.9
654,1,91.652198,7.0358237,0,0,2,1,0,138,1,1.1,0.9
655,1,0,0,0,0,2,1,0,138,1,1.1,0.9
656,1,55.180167,29.471734,0,0,2,1,0,69,1,1.1,0.9
657,1,23.262553,5.7603722,0,0,2,1,0,69,1,1.1,0.9
658,1,0,0,0,0,2,1,0,138,1,1.1,0.9
659,1,96.877092,66.570582,0,0,2,1,0,69,1,1.1,0.9
660,1,0,0,0,0,2,1,0,138,1,1.1,0.9
661,1,0,0,0,0,2,1,0,138,1,1.1,0.9
662,1,61.2195,18.966881,0,0,2,1,0,69,1,1.1,0.9
663,1,0,0,0,0,2,1,0,138,1,1.1,0.9
664,1,44.931329,16.861867,0,24.4504130873,2,1,0,69,1,1.1,0.9
665,1,20.447171,6.5299334,0,0,2,1,0,69,1,1.1,0.9
666,1,39.953358,15.49874,0,0,2,1,0,69,1,1.1,0.9
667,1,41.16832,2.4773976,0,0,2,1,0,69,1,1.1,0.9
668,1,0,0,0,0,2,1,0,69,1,1.1,0.9
669,1,35.136276,14.6207,0,0,2,1,0,69,1,1.1,0.9
670,1,18.085858,7.1155778,0,0,2,1,0,69,1,1.1,0.9
671,1,41.342345,1.4542811,0,0,2,1,0,69,1,1.1,0.9
672,1,85.130214,38.90443,0,0,2,1,0,138,1,1.1,0.9
673,1,0,0,0,0,2,1,0,138,1,1.1,0.9
674,1,0,0,0,0,2,1,0,69,1,1.1,0.9
675,1,72.832214,15.173138,0,0,2,1,0,138,1,1.1,0.9
676,1,26.099096,4.4892476,0,0,2,1,0,69,1,1.1,0.9
677,1,75.172144,27.205943,0,0,2,1,0,138,1,1.1,0.9
678,1,0,0,0,128.665865027,2,1,0,138,1,1.1,0.9
679,1,0,0,0,0,2,1,0,69,1,1.1,0.9
680,1,33.952267,12.475048,0,0,2,1,0,138,1,1.1,0.9
681,1,28.827308,5.4931607,0,0,2,1,0,69,1,1.1,0.9
682,1,24.373266,4.0529563,0,11.0074236784,2,1,0,69,1,1.1,0.9
683,1,30.758126,11.466451,0,0,2,1,0,69,1,1.1,0.9
684,1,0,0,0,0,2,1,0,138,1,1.1,0.9
685,1,34.846057,2.9110732,0,0,2,1,0,69,1,1.1,0.9
686,1,23.41236,8.0900333,0,0,2,1,0,69,1,1.1,0.9
687,1,0,0,0,0,2,1,0,138,1,1.1,0.9
688,1,41.874055,5.5573187,0,0,2,1,0,69,1,1.1,0.9
689,1,19.753856,5.3124467,0,0,2,1,0,69,1,1.1,0.9
690,1,0,0,0,0,2,1,0,138,1,1.1,0.9
691,1,0,0,0,0,2,1,0,69,1,1.1,0.9
692,1,70.276847,23.91485,0,0,2,1,0,138,1,1.1,0.9
693,1,6.3370863,1.5263142,0,0,2,1,0,69,1,1.1,0.9
694,1,42.840889,6.9056846,0,0,2,1,0,69,1,1.1,0.9
695,1,88.600212,18.742537,0,0,2,1,0,138,1,1.1,0.9
696,1,0,0,0,0,2,1,0,138,1,1.1,0.9
697,1,70.429659,8.8970755,0,0,2,1,0,69,1,1.1,0.9
698,1,0,0,0,0,2,1,0,138,1,1.1,0.9
699,1,0,0,0,0,2,1,0,69,1,1.1,0.9
700,1,68.258006,16.093362,0,0,2,1,0,138,1,1.1,0.9
701,1,20.173645,5.8749701,0,0,2,1,0,69,1,1.1,0.9
702,1,16.723384,0.78365582,0,4.23662705416,2,1,0,69,1,1.1,0.9
703,1,0,0,0,0,2,1,0,138,1,1.1,0.9
704,1,58.199131,7.3918308,0,0,2,1,0,69,1,1.1,0.9
705,1,0,0,0,0,2,1,0,345,1,1.1,0.9
706,1,0,0,0,0,2,1,0,138,1,1.1,0.9
707,1,66.969354,13.202293,0,0,2,1,0,69,1,1.1,0.9
708,1,0,0,0,0,2,1,0,345,1,1.1,0.9
709,1,33.386202,13.271113,0,0,2,1,0,69,1,1.1,0.9
710,1,17.495362,7.1587613,0,0,2,1,0,69,1,1.1,0.9
711,1,0,0,0,0,2,1,0,69,1,1.1,0.9
712,1,33.562728,8.2943197,0,0,2,1,0,69,1,1.1,0.9
713,1,0,0,0,0,2,1,0,138,1,1.1,0.9
714,1,0,0,0,0,2,1,0,69,1,1.1,0.9
715,1,46.554238,9.8824433,0,0,2,1,0,138,1,1.1,0.9
716,1,23.089231,8.0649569,0,0.000338505472276,2,1,0,69,1,1.1,0.9
717,1,17.172185,1.9246176,0,0,2,1,0,69,1,1.1,0.9
718,1,23.831797,4.8002171,0,0,2,1,0,69,1,1.1,0.9
719,1,0,0,0,0,2,1,0,138,1,1.1,0.9
720,1,33.433833,13.721369,0,0,2,1,0,69,1,1.1,0.9
721,1,0,0,0,0,2,1,0,138,1,1.1,0.9
722,1,0,0,0,0,2,1,0,138,1,1.1,0.9
723,1,26.80856,5.6238889,0,0,2,1,0,69,1,1.1,0.9
724,1,0,0,0,0,2,1,0,138,1,1.1,0.9
725,1,15.605618,3.429499,0,0,2,1,0,69,1,1.1,0.9
726,1,20.766333,12.007623,0,0,2,1,0,69,1,1.1,0.9
727,1,12.893137,3.3983908,0,0,2,1,0,69,1,1.1,0.9
728,1,0,0,0,0,2,1,0,138,1,1.1,0.9
729,1,32.303818,13.538482,0,0,2,1,0,138,1,1.1,0.9
730,1,0,0,0,0,2,1,0,69,1,1.1,0.9
731,1,16.662271,5.8978202,0,0,2,1,0,69,1,1.1,0.9
732,1,17.051292,3.5368862,0,0,2,1,0,138,1,1.1,0.9
733,1,29.979416,6.5008036,0,0,2,1,0,69,1,1.1,0.9
734,1,31.757319,4.9020962,0,0,2,1,0,69,1,1.1,0.9
735,1,0,0,0,0,2,1,0,138,1,1.1,0.9
736,1,0,0,0,0,2,1,0,69,1,1.1,0.9
737,1,36.694326,7.6001676,0,0,2,1,0,138,1,1.1,0.9
738,1,33.185045,10.920945,0,0,2,1,0,69,1,1.1,0.9
739,1,0,0,0,0,2,1,0,138,1,1.1,0.9
740,1,40.724864,11.837533,0,0,2,1,0,69,1,1.1,0.9
741,1,30.883082,4.5110796,0,0,2,1,0,69,1,1.1,0.9
742,1,27.24577,2.8338709,0,0,2,1,0,69,1,1.1,0.9
743,1,0,0,0,0,2,1,0,69,1,1.1,0.9
744,1,17.635136,3.8029118,0,0,2,1,0,69,1,1.1,0.9
745,1,0,0,0,0,2,1,0,69,1,1.1,0.9
746,1,0,0,0,0,2,1,0,138,1,1.1,0.9
747,1,0,0,0,0,2,1,0,69,1,1.1,0.9
748,1,23.578201,4.2406493,0,0,2,1,0,138,1,1.1,0.9
749,1,18.027856,3.9671714,0,0,2,1,0,69,1,1.1,0.9
750,1,52.065083,15.525448,0,0,2,1,0,138,1,1.1,0.9
751,1,36.666213,13.982287,0,0,2,1,0,138,1,1.1,0.9
752,1,15.030375,3.7828501,0,0,2,1,0,69,1,1.1,0.9
753,1,12.415578,6.4111856,0,0,2,1,0,69,1,1.1,0.9
754,1,16.785719,4.8477516,0,0,2,1,0,69,1,1.1,0.9
755,1,0,0,0,0,2,1,0,138,1,1.1,0.9
756,1,19.211827,5.4424046,0,0,2,1,0,69,1,1.1,0.9
757,1,0,0,0,0,2,1,0,138,1,1.1,0.9
758,1,0,0,0,0,2,1,0,345,1,1.1,0.9
759,1,0,0,0,0,2,1,0,138,1,1.1,0.9
760,1,49.279242,9.4429395,0,0,2,1,0,345,1,1.1,0.9
761,1,27.168507,6.756603,0,0,2,1,0,138,1,1.1,0.9
762,1,27.464102,1.9155916,0,0,2,1,0,69,1,1.1,0.9
763,1,17.068981,1.2209609,0,0,2,1,0,69,1,1.1,0.9
764,1,13.244459,3.9205708,0,0,2,1,0,69,1,1.1,0.9
765,1,14.330021,5.4201448,0,0,2,1,0,138,1,1.1,0.9
766,1,17.786142,1.7105333,0,41.5468017778,2,1,0,69,1,1.1,0.9
767,1,16.78514,3.3525824,0,0,2,1,0,69,1,1.1,0.9
768,1,0,0,0,0,2,1,0,138,1,1.1,0.9
769,1,20.189057,7.434215,0,0,2,1,0,69,1,1.1,0.9
770,1,0,0,0,0,2,1,0,138,1,1.1,0.9
771,1,30.253751,4.2986577,0,0,2,1,0,69,1,1.1,0.9
772,1,0,0,0,0,2,1,0,138,1,1.1,0.9
773,1,0,0,0,0,2,1,0,69,1,1.1,0.9
774,1,67.763833,22.722756,0,0,2,1,0,138,1,1.1,0.9
775,1,0,0,0,0,2,1,0,138,1,1.1,0.9
776,1,0,0,0,0,2,1,0,69,1,1.1,0.9
777,1,90.616213,18.240106,0,0,2,1,0,138,1,1.1,0.9
778,1,17.504073,1.6757547,0,0.000130370324012,2,1,0,69,1,1.1,0.9
779,1,9.6938748,2.0675052,0,0,2,1,0,69,1,1.1,0.9
780,1,15.161457,2.3365325,0,0,2,1,0,69,1,1.1,0.9
781,1,24.341274,7.1053731,0,0,2,1,0,69,1,1.1,0.9
782,1,30.542767,7.4945859,0,0,2,1,0,69,1,1.1,0.9
783,1,0,0,0,0,2,1,0,138,1,1.1,0.9
784,1,0,0,0,0,2,1,0,69,1,1.1,0.9
785,1,45.004637,15.506934,0,0,2,1,0,138,1,1.1,0.9
786,1,0,0,0,0,2,1,0,138,1,1.1,0.9
787,1,0,0,0,0,2,1,0,69,1,1.1,0.9
788,1,31.383606,5.4062965,0,0,2,1,0,138,1,1.1,0.9
789,1,26.796681,16.658389,0,0,2,1,0,69,1,1.1,0.9
790,1,24.242244,8.8477953,0,0,2,1,0,69,1,1.1,0.9
791,1,12.15364,5.716443,0,0,2,1,0,69,1,1.1,0.9
792,1,8.2213317,3.3259904,0,0,2,1,0,69,1,1.1,0.9
793,1,0,0,0,0,2,1,0,69,1,1.1,0.9
794,1,26.878574,8.6864455,0,0,2,1,0,138,1,1.1,0.9
795,1,0,0,0,0,2,1,0,138,1,1.1,0.9
796,1,33.671557,5.2435312,0,0,2,1,0,69,1,1.1,0.9
797,1,31.304691,5.8448786,0,0,2,1,0,69,1,1.1,0.9
798,1,27.588909,7.9740885,0,41.8975468516,2,1,0,69,1,1.1,0.9
799,1,18.223471,5.8194092,0,0,2,1,0,69,1,1.1,0.9
800,1,48.053101,11.161052,0,0,2,1,0,69,1,1.1,0.9
801,1,0,0,0,0,2,1,0,138,1,1.1,0.9
802,1,34.871987,7.1371246,0,0,2,1,0,69,1,1.1,0.9
803,1,0,0,0,0,2,1,0,138,1,1.1,0.9
804,1,25.801132,8.9858821,0,0,2,1,0,69,1,1.1,0.9
805,1,31.878096,10.241988,0,0,2,1,0,69,1,1.1,0.9
806,1,0,0,0,0,2,1,0,138,1,1.1,0.9
807,1,65.183425,8.7191113,0,0,2,1,0,69,1,1.1,0.9
808,1,0,0,0,0,2,1,0,345,1,1.1,0.9
809,1,0,0,0,0,2,1,0,138,1,1.1,0.9
810,1,0,0,0,0,2,1,0,69,1,1.1,0.9
811,1,46.7907,13.90101,0,0,2,1,0,138,1,1.1,0.9
812,1,0,0,0,0,2,1,0,138,1,1.1,0.9
813,1,0,0,0,0,2,1,0,69,1,1.1,0.9
814,1,40.42027,23.289298,0,0,2,1,0,138,1,1.1,0.9
815,1,22.685569,12.170589,0,1.52240340265,2,1,0,69,1,1.1,0.9
816,1,26.442299,8.6049207,0,0,2,1,0,69,1,1.1,0.9
817,1,10.222277,0.90217822,0,0,2,1,0,69,1,1.1,0.9
818,1,0,0,0,0,2,1,0,138,1,1.1,0.9
819,1,0,0,0,0,2,1,0,69,1,1.1,0.9
820,1,93.19402,20.565999,0,0,2,1,0,138,1,1.1,0.9
821,1,35.87903,5.9350185,0,0,2,1,0,69,1,1.1,0.9
822,1,55.587219,17.580379,0,0,2,1,0,69,1,1.1,0.9
823,1,0,0,0,0,2,1,0,138,1,1.1,0.9
824,1,57.967662,7.1490883,0,0,2,1,0,69,1,1.1,0.9
825,1,0,0,0,0,2,1,0,138,1,1.1,0.9
826,1,86.062023,27.354291,0,0,2,1,0,69,1,1.1,0.9
827,1,0,0,0,0,2,1,0,138,1,1.1,0.9
828,1,68.302895,32.74623,0,0,2,1,0,69,1,1.1,0.9
829,1,0,0,0,0,2,1,0,69,1,1.1,0.9
830,1,34.341403,10.442079,0,0,2,1,0,69,1,1.1,0.9
831,1,42.974349,9.0111493,0,0,2,1,0,69,1,1.1,0.9
832,1,44.523138,27.513218,0,0,2,1,0,69,1,1.1,0.9
833,1,41.743447,14.39721,0,0,2,1,0,69,1,1.1,0.9
834,1,40.070883,8.16969,0,0,2,1,0,138,1,1.1,0.9
835,1,94.99114,35.391777,0,0,2,1,0,138,1,1.1,0.9
836,1,0,0,0,0,2,1,0,138,1,1.1,0.9
837,1,0,0,0,0,2,1,0,69,1,1.1,0.9
838,1,81.433697,21.638713,0,0,2,1,0,138,1,1.1,0.9
839,1,0,0,0,0,2,1,0,138,1,1.1,0.9
840,1,0,0,0,0,2,1,0,69,1,1.1,0.9
841,1,55.26549,10.607143,0,0,2,1,0,138,1,1.1,0.9
842,1,0,0,0,135.217829227,2,1,0,345,1,1.1,0.9
843,1,0,0,0,0,2,1,0,138,1,1.1,0.9
844,1,0,0,0,0,2,1,0,69,1,1.1,0.9
845,1,75.719484,18.725482,0,0,2,1,0,138,1,1.1,0.9
846,1,50.296181,18.250893,0,0,2,1,0,69,1,1.1,0.9
847,1,0,0,0,0,2,1,0,138,1,1.1,0.9
848,1,51.040143,12.295715,0,0,2,1,0,69,1,1.1,0.9
849,1,0,0,0,0,2,1,0,138,1,1.1,0.9
850,1,0,0,0,0,2,1,0,69,1,1.1,0.9
851,1,60.481256,24.319016,0,0,2,1,0,138,1,1.1,0.9
852,1,25.514315,4.7064087,0,0,2,1,0,69,1,1.1,0.9
853,1,41.975424,7.4436336,0,92.0139900273,2,1,0,69,1,1.1,0.9
854,1,38.045387,2.3433174,0,23.2634677787,2,1,0,69,1,1.1,0.9
855,1,28.342504,5.2391154,0,0,2,1,0,69,1,1.1,0.9
856,1,39.088787,13.648689,0,0,2,1,0,69,1,1.1,0.9
857,1,30.417819,5.6375315,0,0,2,1,0,69,1,1.1,0.9
858,1,64.265648,21.857108,0,0,2,1,0,138,1,1.1,0.9
859,1,66.244917,19.289756,0,0,2,1,0,138,1,1.1,0.9
860,1,24.170256,3.6901733,0,0,2,1,0,69,1,1.1,0.9
861,1,23.198143,5.6370625,0,0,2,1,0,138,1,1.1,0.9
862,1,52.781011,13.269348,0,0,2,1,0,138,1,1.1,0.9
863,1,0,0,0,0,2,1,0,345,1,1.1,0.9
864,1,34.737812,10.119477,0,0,2,1,0,138,1,1.1,0.9
865,1,40.115475,6.4099665,0,0,2,1,0,69,1,1.1,0.9
866,1,0,0,0,0,2,1,0,69,1,1.1,0.9
867,1,33.815464,6.6999294,0,0,2,1,0,69,1,1.1,0.9
868,1,0,0,0,0,2,1,0,69,1,1.1,0.9
869,1,35.386197,20.162843,0,0,2,1,0,69,1,1.1,0.9
870,1,20.450249,5.2842223,0,0,2,1,0,69,1,1.1,0.9
871,1,20.400286,6.8438264,0,0,2,1,0,69,1,1.1,0.9
872,1,98.145783,22.059747,0,0,2,1,0,138,1,1.1,0.9
873,1,56.828575,3.3668102,0,0,2,1,0,138,1,1.1,0.9
874,1,52.889097,10.077944,0,0,2,1,0,69,1,1.1,0.9
875,1,63.492314,10.038737,0,0,2,1,0,69,1,1.1,0.9
876,1,31.303704,10.576618,0,0,2,1,0,69,1,1.1,0.9
877,1,37.094448,11.873199,0,0,2,1,0,69,1,1.1,0.9
878,1,0,0,0,0,2,1,0,138,1,1.1,0.9
879,1,65.834998,47.78007,0,0,2,1,0,69,1,1.1,0.9
880,1,0,0,0,0,2,1,0,138,1,1.1,0.9
881,1,0,0,0,0,2,1,0,138,1,1.1,0.9
882,1,0,0,0,0,2,1,0,69,1,1.1,0.9
883,1,77.94987,14.841892,0,0,2,1,0,138,1,1.1,0.9
884,1,33.484878,0.92721594,0,0,2,1,0,69,1,1.1,0.9
885,1,0,0,0,0,2,1,0,345,1,1.1,0.9
886,1,35.403035,4.5858245,0,0,2,1,0,138,1,1.1,0.9
887,1,0,0,0,0,2,1,0,345,1,1.1,0.9
888,1,29.956933,13.016661,0,0,2,1,0,69,1,1.1,0.9
889,1,29.885838,2.641486,0,0,2,1,0,69,1,1.1,0.9
890,1,50.000601,9.7360102,0,0,2,1,0,69,1,1.1,0.9
891,1,31.984866,10.644625,0,0,2,1,0,69,1,1.1,0.9
892,1,44.301931,4.1052035,0,0,2,1,0,69,1,1.1,0.9
893,1,0,0,0,0,2,1,0,69,1,1.1,0.9
894,1,21.156659,1.8986408,0,0,2,1,0,69,1,1.1,0.9
895,1,23.489482,5.658581,0,0,2,1,0,69,1,1.1,0.9
896,1,0,0,0,0,2,1,0,138,1,1.1,0.9
897,1,0,0,0,0,2,1,0,69,1,1.1,0.9
898,1,89.162425,48.427763,0,0,2,1,0,138,1,1.1,0.9
899,1,32.457406,7.3194781,0,0,2,1,0,69,1,1.1,0.9
900,1,0,0,0,0,2,1,0,138,1,1.1,0.9
901,1,0,0,0,0,2,1,0,69,1,1.1,0.9
902,1,80.608009,10.290431,0,0,2,1,0,138,1,1.1,0.9
903,1,57.920205,3.475646,0,0,2,1,0,69,1,1.1,0.9
904,1,0,0,0,0,2,1,0,138,1,1.1,0.9
905,1,61.720497,12.178709,0,0,2,1,0,69,1,1.1,0.9
906,1,0,0,0,0,2,1,0,138,1,1.1,0.9
907,1,40.495367,15.002231,0,0,2,1,0,69,1,1.1,0.9
908,1,39.974647,11.609941,0,0,2,1,0,69,1,1.1,0.9
909,1,36.642745,6.4883216,0,0,2,1,0,69,1,1.1,0.9
910,1,24.186529,1.6317807,0,37.7174553634,2,1,0,69,1,1.1,0.9
911,1,24.371759,1.9222574,0,0,2,1,0,69,1,1.1,0.9
912,1,43.375146,4.3638711,0,0,2,1,0,138,1,1.1,0.9
913,1,0,0,0,0,2,1,0,138,1,1.1,0.9
914,1,34.108153,4.7205523,0,0,2,1,0,69,1,1.1,0.9
915,1,0,0,0,0,2,1,0,138,1,1.1,0.9
916,1,37.660816,6.5322798,0,0,2,1,0,69,1,1.1,0.9
917,1,17.813508,9.0744792,0,0,2,1,0,69,1,1.1,0.9
918,1,24.266969,3.2358956,0,0,2,1,0,138,1,1.1,0.9
919,1,10.347298,1.3882722,0,0,2,1,0,69,1,1.1,0.9
920,1,21.524563,7.6568343,0,0,2,1,0,69,1,1.1,0.9
921,1,21.254249,3.8625085,0,0,2,1,0,69,1,1.1,0.9
922,1,13.966924,2.5022301,0,0,2,1,0,69,1,1.1,0.9
923,1,23.753296,3.113138,0,0,2,1,0,69,1,1.1,0.9
924,1,12.640224,3.7835421,0,0,2,1,0,69,1,1.1,0.9
925,1,0,0,0,-59.33913768,2,1,0,345,1,1.1,0.9
926,1,0,0,0,0,2,1,0,138,1,1.1,0.9
927,1,31.432253,10.374606,0,0,2,1,0,69,1,1.1,0.9
928,1,0,0,0,0,2,1,0,345,1,1.1,0.9
929,1,30.337865,19.398478,0,43.3169480222,2,1,0,69,1,1.1,0.9
930,1,0,0,0,0,2,1,0,138,1,1.1,0.9
931,1,0,0,0,0,2,1,0,69,1,1.1,0.9
932,1,18.639729,3.6411337,0,0,2,1,0,138,1,1.1,0.9
933,1,16.079061,1.5907187,0,0,2,1,0,69,1,1.1,0.9
934,1,28.882511,6.2087898,0,0,2,1,0,69,1,1.1,0.9
935,1,16.937798,8.7371784,0,0,2,1,0,69,1,1.1,0.9
936,1,0,0,0,0,2,1,0,138,1,1.1,0.9
937,1,0,0,0,0,2,1,0,69,1,1.1,0.9
938,1,34.885977,22.619954,0,0,2,1,0,138,1,1.1,0.9
939,1,9.7321425,3.333954,0,0,2,1,0,69,1,1.1,0.9
940,1,15.029713,3.7623388,0,0,2,1,0,69,1,1.1,0.9
941,1,26.260109,1.6362582,0,0,2,1,0,69,1,1.1,0.9
942,1,23.023207,7.4084809,0,0,2,1,0,69,1,1.1,0.9
943,1,29.329409,16.639267,0,0,2,1,0,138,1,1.1,0.9
944,1,13.573721,3.7542685,0,0,2,1,0,69,1,1.1,0.9
945,1,0,0,0,0,2,1,0,138,1,1.1,0.9
946,1,0,0,0,0,2,1,0,69,1,1.1,0.9
947,1,33.983502,6.6569447,0,0,2,1,0,138,1,1.1,0.9
948,1,24.830007,7.5774307,0,0,2,1,0,138,1,1.1,0.9
949,1,0,0,0,0,2,1,0,138,1,1.1,0.9
950,1,0,0,0,0,2,1,0,69,1,1.1,0.9
951,1,29.004522,9.3212628,0,0,2,1,0,138,1,1.1,0.9
952,1,8.4890978,3.2556557,0,0,2,1,0,69,1,1.1,0.9
953,1,24.312725,6.6849476,0,0,2,1,0,69,1,1.1,0.9
954,1,0,0,0,0,2,1,0,138,1,1.1,0.9
955,1,50.991773,9.8237646,0,0,2,1,0,69,1,1.1,0.9
956,1,0,0,0,0,2,1,0,138,1,1.1,0.9
957,1,25.225677,8.9004662,0,0,2,1,0,69,1,1.1,0.9
958,1,0,0,0,0,2,1,0,138,1,1.1,0.9
959,1,29.879744,14.358413,0,0,2,1,0,69,1,1.1,0.9
960,1,0,0,0,0,2,1,0,138,1,1.1,0.9
961,1,14.073098,3.0089829,0,0,2,1,0,69,1,1.1,0.9
962,1,21.001099,7.1531372,0,0,2,1,0,69,1,1.1,0.9
963,1,0,0,0,0,2,1,0,138,1,1.1,0.9
964,1,0,0,0,0,2,1,0,69,1,1.1,0.9
965,1,32.863845,0.83558694,0,0,2,1,0,138,1,1.1,0.9
966,1,15.036488,3.3388924,0,0,2,1,0,69,1,1.1,0.9
967,1,0,0,0,0,2,1,0,138,1,1.1,0.9
968,1,16.185433,7.7683687,0,0,2,1,0,69,1,1.1,0.9
969,1,17.228012,6.9148517,0,0,2,1,0,69,1,1.1,0.9
970,1,27.044139,3.5668218,0,0,2,1,0,138,1,1.1,0.9
971,1,25.392446,6.8741779,0,0,2,1,0,69,1,1.1,0.9
972,1,0,0,0,0,2,1,0,345,1,1.1,0.9
973,1,0,0,0,34.9999656297,2,1,0,138,1,1.1,0.9
974,1,57.332902,22.560108,0,0,2,1,0,345,1,1.1,0.9
975,1,33.858228,6.2553481,0,0,2,1,0,69,1,1.1,0.9
976,1,49.26675,9.4791166,0,0,2,1,0,69,1,1.1,0.9
977,1,0,0,0,0,2,1,0,138,1,1.1,0.9
978,1,39.70358,5.9292752,0,0,2,1,0,69,1,1.1,0.9
979,1,0,0,0,0,2,1,0,138,1,1.1,0.9
980,1,21.911638,2.9199578,0,0,2,1,0,69,1,1.1,0.9
981,1,0,0,0,0,2,1,0,138,1,1.1,0.9
982,1,0,0,0,0,2,1,0,69,1,1.1,0.9
983,1,57.273646,20.439033,0,0,2,1,0,138,1,1.1,0.9
984,1,0,0,0,0,2,1,0,138,1,1.1,0.9
985,1,48.397922,16.392953,0,0,2,1,0,69,1,1.1,0.9
986,1,0,0,0,0,2,1,0,138,1,1.1,0.9
987,1,21.428615,9.000194,0,0,2,1,0,69,1,1.1,0.9
988,1,28.540228,3.9075125,0,0,2,1,0,69,1,1.1,0.9
989,1,0,0,0,0,2,1,0,138,1,1.1,0.9
990,1,0,0,0,0,2,1,0,69,1,1.1,0.9
991,1,33.560671,11.343825,0,0,2,1,0,138,1,1.1,0.9
992,1,40.375545,17.73985,0,0,2,1,0,138,1,1.1,0.9
993,1,0,0,0,0,2,1,0,69,1,1.1,0.9
994,1,14.355406,3.8363088,0,0,2,1,0,69,1,1.1,0.9
995,1,0,0,0,0,2,1,0,138,1,1.1,0.9
996,1,20.358863,8.187586,0,0,2,1,0,69,1,1.1,0.9
997,1,0,0,0,0,2,1,0,138,1,1.1,0.9
998,1,30.059687,3.5685354,0,0,2,1,0,69,1,1.1,0.9
999,1,21.359997,5.4693356,0,0,2,1,0,69,1,1.1,0.9
1000,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1001,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1002,1,33.261216,8.7859047,0,0,2,1,0,138,1,1.1,0.9
1003,1,18.640563,5.4858849,0,0,2,1,0,69,1,1.1,0.9
1004,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1005,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1006,1,50.378573,23.712691,0,0,2,1,0,138,1,1.1,0.9
1007,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1008,1,48.166338,13.746324,0,0,2,1,0,69,1,1.1,0.9
1009,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1010,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1011,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1012,1,50.815992,8.2979495,0,0,2,1,0,345,1,1.1,0.9
1013,1,0,0,0,95.8267587681,2,1,0,138,1,1.1,0.9
1014,1,32.211019,13.566734,0,0,2,1,0,69,1,1.1,0.9
1015,1,33.613187,6.2083569,0,0,2,1,0,69,1,1.1,0.9
1016,1,35.858364,20.640197,0,0,2,1,0,69,1,1.1,0.9
1017,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1018,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1019,1,36.372629,18.065066,0,0,2,1,0,138,1,1.1,0.9
1020,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1021,1,11.73821,3.2320555,0,0,2,1,0,69,1,1.1,0.9
1022,1,15.943492,2.1621351,0,0,2,1,0,69,1,1.1,0.9
1023,1,16.429558,5.0956793,0,0,2,1,0,69,1,1.1,0.9
1024,1,17.107891,9.7624641,0,27.6732734857,2,1,0,69,1,1.1,0.9
1025,1,14.400398,2.2979436,0,0,2,1,0,69,1,1.1,0.9
1026,1,22.157108,11.897173,0,0,2,1,0,69,1,1.1,0.9
1027,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1028,1,22.300171,5.3591244,0,0,2,1,0,69,1,1.1,0.9
1029,1,17.532514,2.7778808,0,0,2,1,0,69,1,1.1,0.9
1030,1,6.4365602,1.2398155,0,0,2,1,0,69,1,1.1,0.9
1031,1,32.682558,2.4189517,0,0,2,1,0,69,1,1.1,0.9
1032,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1033,1,33.367333,5.5821396,0,0,2,1,0,69,1,1.1,0.9
1034,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1035,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1036,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1037,1,19.914389,10.741955,0,0,2,1,0,138,1,1.1,0.9
1038,1,14.488036,3.2894122,0,0,2,1,0,69,1,1.1,0.9
1039,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1040,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1041,1,20.987424,4.6338532,0,0,2,1,0,138,1,1.1,0.9
1042,1,0,0,0,172.052097673,2,1,0,345,1,1.1,0.9
1043,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1044,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1045,1,47.745802,11.415124,0,0,2,1,0,138,1,1.1,0.9
1046,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1047,1,31.683506,10.799954,0,0,2,1,0,69,1,1.1,0.9
1048,1,27.972414,1.8273164,0,0,2,1,0,138,1,1.1,0.9
1049,1,15.645997,6.7892796,0,0,2,1,0,69,1,1.1,0.9
1050,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1051,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1052,1,28.351857,3.909283,0,0,2,1,0,138,1,1.1,0.9
1053,1,10.147134,1.8850436,0,0,2,1,0,69,1,1.1,0.9
1054,1,25.309172,4.7021656,0,0,2,1,0,69,1,1.1,0.9
1055,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1056,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1057,1,44.725013,11.28384,0,0,2,1,0,138,1,1.1,0.9
1058,1,33.370615,16.898266,0,0,2,1,0,69,1,1.1,0.9
1059,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1060,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1061,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1062,1,72.436244,35.985312,0,0,2,1,0,138,1,1.1,0.9
1063,1,38.100903,6.2172884,0,0,2,1,0,69,1,1.1,0.9
1064,1,16.488276,5.2107964,0,0,2,1,0,69,1,1.1,0.9
1065,1,13.048764,5.6122727,0,0,2,1,0,69,1,1.1,0.9
1066,1,0,0,0,49.9999140485,2,1,0,138,1,1.1,0.9
1067,1,0,0,0,0,2,1,0,100,1,1.1,0.9
1068,1,0,0,0,-24.9250780336,2,1,0,69,1,1.1,0.9
1069,1,29.283545,6.9602629,0,0,2,1,0,138,1,1.1,0.9
1070,1,20.502881,8.1570294,0,0,2,1,0,69,1,1.1,0.9
1071,1,27.947152,8.5794905,0,0,2,1,0,69,1,1.1,0.9
1072,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1073,1,32.529683,10.416739,0,0,2,1,0,138,1,1.1,0.9
1074,1,0,0,0,72.0688007392,2,1,0,345,1,1.1,0.9
1075,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1076,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1077,1,44.306214,7.35935,0,0,2,1,0,345,1,1.1,0.9
1078,1,24.130216,2.2963894,0,0,2,1,0,69,1,1.1,0.9
1079,1,33.463675,8.0437424,0,40.2220252037,2,1,0,69,1,1.1,0.9
1080,1,40.806186,2.669891,0,0,2,1,0,138,1,1.1,0.9
1081,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1082,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1083,1,62.014655,14.582864,0,0,2,1,0,138,1,1.1,0.9
1084,1,25.14808,6.4527252,0,0,2,1,0,69,1,1.1,0.9
1085,1,24.433555,5.5785721,0,0,2,1,0,69,1,1.1,0.9
1086,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1087,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1088,1,43.735354,24.940257,0,0,2,1,0,138,1,1.1,0.9
1089,1,0,0,0,304.021310109,2,1,0,345,1,1.1,0.9
1090,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1091,1,79.819803,26.516268,0,0,2,1,0,69,1,1.1,0.9
1092,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1093,1,21.901337,4.6925419,0,0,2,1,0,69,1,1.1,0.9
1094,1,26.701392,5.3308641,0,53.176552519,2,1,0,69,1,1.1,0.9
1095,1,69.106957,38.311865,0,0,2,1,0,138,1,1.1,0.9
1096,1,31.210573,11.971446,0,0,2,1,0,138,1,1.1,0.9
1097,1,35.132205,10.04051,0,0,2,1,0,69,1,1.1,0.9
1098,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1099,1,11.803371,5.0405103,0,0,2,1,0,69,1,1.1,0.9
1100,1,37.291079,10.738815,0,0,2,1,0,69,1,1.1,0.9
1101,1,18.145966,4.4932804,0,0,2,1,0,69,1,1.1,0.9
1102,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1103,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1104,1,34.65282,8.8523285,0,0,2,1,0,138,1,1.1,0.9
1105,1,19.805827,7.1172568,0,0,2,1,0,69,1,1.1,0.9
1106,1,0,0,0,184.486190643,2,1,0,138,1,1.1,0.9
1107,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1108,1,75.136059,13.246995,0,0,2,1,0,138,1,1.1,0.9
1109,1,34.155279,10.831411,0,0,2,1,0,69,1,1.1,0.9
1110,1,31.251968,7.5252006,0,0,2,1,0,69,1,1.1,0.9
1111,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1112,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1113,1,38.4698,10.446422,0,0,2,1,0,138,1,1.1,0.9
1114,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1115,1,0,0,0,0,2,1,0,100,1,1.1,0.9
1116,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1117,1,13.910126,6.3049852,0,0,2,1,0,100,1,1.1,0.9
1118,1,12.250871,1.439596,0,0,2,1,0,69,1,1.1,0.9
