bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1119,1,21.975896,6.565608,0,0,2,1,0,69,1,1.1,0.9
1120,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1121,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1122,1,28.693789,7.687577,0,0,2,1,0,138,1,1.1,0.9
1123,1,17.164634,6.9052449,0,0,2,1,0,69,1,1.1,0.9
1124,1,51.619475,8.2435797,0,0,2,1,0,69,1,1.1,0.9
1125,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1126,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1127,1,88.17606,15.252632,0,0,2,1,0,138,1,1.1,0.9
1128,1,0,0,0,489.153827811,2,1,0,345,1,1.1,0.9
1129,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1130,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1131,1,62.666142,24.734552,0,0,2,1,0,138,1,1.1,0.9
1132,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1133,1,34.461251,2.9418141,0,0,2,1,0,69,1,1.1,0.9
1134,1,37.542106,15.072791,0,0,2,1,0,69,1,1.1,0.9
1135,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1136,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1137,1,65.362364,11.444588,0,0,2,1,0,138,1,1.1,0.9
1138,1,25.383967,5.1851378,0,0,2,1,0,69,1,1.1,0.9
1139,1,25.041082,15.108644,0,0,2,1,0,69,1,1.1,0.9
1140,1,47.734952,10.725829,0,0,2,1,0,69,1,1.1,0.9
1141,1,13.131585,2.2518257,0,18.8383847654,2,1,0,69,1,1.1,0.9
1142,1,42.99132,10.422362,0,0,2,1,0,138,1,1.1,0.9
1143,1,36.607022,8.1354117,0,0,2,1,0,69,1,1.1,0.9
1144,1,44.569225,8.3809155,0,0,2,1,0,69,1,1.1,0.9
1145,1,0,0,0,0.00374140481256,2,1,0,345,1,1.1,0.9
1146,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1147,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1148,1,46.148954,12.993604,0,0,2,1,0,345,1,1.1,0.9
1149,1,49.374239,4.4056665,0,0,2,1,0,138,1,1.1,0.9
1150,1,22.197059,3.9259797,0,0,2,1,0,69,1,1.1,0.9
1151,1,21.462883,3.7376077,0,0,2,1,0,69,1,1.1,0.9
1152,1,20.694966,4.1559114,0,0,2,1,0,69,1,1.1,0.9
1153,1,16.234304,1.2029298,0,0,2,1,0,69,1,1.1,0.9
1154,1,0,0,0,220.913110367,2,1,0,345,1,1.1,0.9
1155,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1156,1,64.827045,23.535956,0,0,2,1,0,345,1,1.1,0.9
1157,1,23.669728,6.5991637,0,0,2,1,0,69,1,1.1,0.9
1158,1,27.945385,4.7945098,0,0,2,1,0,69,1,1.1,0.9
1159,1,9.06199,4.3676093,0,0,2,1,0,69,1,1.1,0.9
1160,1,27.009282,7.1020481,0,0,2,1,0,69,1,1.1,0.9
1161,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1162,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1163,1,30.695509,7.5277145,0,0,2,1,0,138,1,1.1,0.9
1164,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1165,1,19.655779,3.0996616,0,0,2,1,0,69,1,1.1,0.9
1166,1,14.995102,3.4812959,0,0,2,1,0,69,1,1.1,0.9
1167,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1168,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1169,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1170,1,33.916992,8.563483,0,0,2,1,0,138,1,1.1,0.9
1171,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1172,1,42.462912,5.2996236,0,0,2,1,0,69,1,1.1,0.9
1173,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1174,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1175,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1176,1,52.548059,26.358651,0,0,2,1,0,138,1,1.1,0.9
1177,1,49.652059,8.6948065,0,0,2,1,0,69,1,1.1,0.9
1178,1,22.528472,4.3940783,0,0,2,1,0,69,1,1.1,0.9
1179,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1180,1,46.184191,21.963829,0,0,2,1,0,69,1,1.1,0.9
1181,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1182,1,55.252205,8.9270454,0,0,2,1,0,69,1,1.1,0.9
1183,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1184,1,18.990938,6.3150273,0,0,2,1,0,69,1,1.1,0.9
1185,1,19.827947,5.262832,0,24.6325800273,2,1,0,69,1,1.1,0.9
1186,1,20.146871,4.8603589,0,0,2,1,0,138,1,1.1,0.9
1187,1,10.709287,3.6098646,0,0,2,1,0,69,1,1.1,0.9
1188,1,9.6254119,1.7829996,0,0,2,1,0,69,1,1.1,0.9
1189,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1190,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1191,1,9.647578,5.4463567,0,0,2,1,0,138,1,1.1,0.9
1192,1,10.685843,1.7523883,0,2.78121337464,2,1,0,69,1,1.1,0.9
1193,1,26.834959,7.0856539,0,0,2,1,0,69,1,1.1,0.9
1194,1,27.550893,7.7306919,0,0,2,1,0,69,1,1.1,0.9
1195,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1196,1,31.08925,11.928329,0,0,2,1,0,69,1,1.1,0.9
1197,1,39.168614,19.887423,0,0,2,1,0,69,1,1.1,0.9
1198,1,17.48348,2.6317962,0,0,2,1,0,69,1,1.1,0.9
1199,1,12.610073,2.0988455,0,0,2,1,0,69,1,1.1,0.9
1200,1,31.923914,7.6035955,0,0,2,1,0,69,1,1.1,0.9
1201,1,16.711174,3.1697157,0,0,2,1,0,69,1,1.1,0.9
1202,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1203,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1204,1,23.051707,6.4585421,0,0,2,1,0,138,1,1.1,0.9
1205,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1206,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1207,1,33.121079,13.297552,0,0,2,1,0,138,1,1.1,0.9
1208,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1209,1,14.107844,2.601091,0,0,2,1,0,69,1,1.1,0.9
1210,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1211,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1212,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1213,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1214,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1215,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1216,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1217,1,4.6119268,2.5300539,0,0,2,1,0,69,1,1.1,0.9
1218,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1219,2,0,0,0,0,2,1,0,345,1,1.1,0.9
1220,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1221,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1222,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1223,1,0,0,0,-53.0231320374,2,1,0,345,1,1.1,0.9
1224,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1225,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1226,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1227,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1228,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1229,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1230,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1231,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1232,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1233,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1234,1,13.255993,3.7314061,0,0,2,1,0,138,1,1.1,0.9
1235,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1236,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1237,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1238,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1239,1,10.841026,0.81698808,0,0,2,1,0,138,1,1.1,0.9
1240,1,0,0,0,-165.639275965,2,1,0,345,1,1.1,0.9
1241,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1242,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1243,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1244,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1245,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1246,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1247,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1248,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1249,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1250,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1251,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1252,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1253,1,0,0,0,0,2,1,0,20,1,1.1,0.9
1254,1,48.496768,9.2105098,0,0,2,1,0,345,1,1.1,0.9
1255,1,11.432793,6.3550392,0,0,2,1,0,138,1,1.1,0.9
1256,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1257,1,0,0,0,0,2,1,0,22,1,1.1,0.9
1258,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1259,2,0,0,0,0,2,1,0,22,1,1.1,0.9
1260,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1261,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1262,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1263,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1264,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1265,1,16.316786,2.6965144,0,0,2,1,0,69,1,1.1,0.9
1266,1,0,0,0,0,2,1,0,24,1,1.1,0.9
1267,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1268,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1269,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1270,1,0.45660332,0.11533813,0,0,2,1,0,138,1,1.1,0.9
1271,2,0,0,0,0,2,1,0,22,1,1.1,0.9
1272,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1273,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1274,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1275,1,0.46352069,0.050966613,0,0,2,1,0,345,1,1.1,0.9
1276,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1277,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1278,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1279,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1280,1,41.812959,9.372608,0,0,2,1,0,69,1,1.1,0.9
1281,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1282,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1283,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1284,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1285,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1286,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1287,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1288,1,11.899189,2.5893179,0,0,2,1,0,138,1,1.1,0.9
1289,1,0,0,0,0,2,1,0,22,1,1.1,0.9
1290,1,0,0,0,0,2,1,0,13.2,1,1.1,0.9
1291,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1292,1,11.667459,1.4093778,0,0,2,1,0,345,1,1.1,0.9
1293,1,0,0,0,-632.819025609,2,1,0,345,1,1.1,0.9
1294,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1295,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1296,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1297,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1298,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1299,1,33.643168,14.898881,0,0,2,1,0,345,1,1.1,0.9
1300,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1301,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1302,1,7.4906887,1.6942655,0,0,2,1,0,138,1,1.1,0.9
1303,2,0,0,0,0,2,1,0,345,1,1.1,0.9
1304,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1305,1,1.519654,0.42142838,0,0,2,1,0,345,1,1.1,0.9
1306,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1307,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1308,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1309,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1310,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1311,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1312,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1313,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1314,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1315,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1316,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1317,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1318,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1319,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1320,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1321,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1322,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1323,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1324,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1325,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1326,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1327,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1328,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1329,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1330,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1331,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1332,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1333,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1334,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1335,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1336,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1337,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1338,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1339,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1340,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1341,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1342,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1343,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1344,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1345,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1346,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1347,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1348,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1349,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1350,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1351,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1352,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1353,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1354,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1355,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1356,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1357,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1358,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1359,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1360,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1361,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1362,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1363,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1364,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1365,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1366,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1367,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1368,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1369,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1370,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1371,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1372,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1373,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1374,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1375,1,0,0,0,-698.017491315,2,1,0,345,1,1.1,0.9
1376,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1377,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1378,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1379,2,0,0,0,0,2,1,0,20,1,1.1,0.9
1380,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1381,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1382,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1383,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1384,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1385,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1386,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1387,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1388,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1389,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1390,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1391,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1392,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1393,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1394,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1395,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1396,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1397,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1398,2,0,0,0,0,2,1,0,24,1,1.1,0.9
1399,1,0,0,0,0,2,1,0,20,1,1.1,0.9
1400,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1401,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1402,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1403,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1404,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1405,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1406,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1407,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1408,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1409,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1410,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1411,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1412,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1413,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1414,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1415,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1416,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1417,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1418,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1419,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1420,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1421,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1422,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1423,2,0,0,0,0,2,1,0,345,1,1.1,0.9
1424,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1425,1,0,0,0,-115.228912897,2,1,0,345,1,1.1,0.9
1426,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1427,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1428,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1429,2,0,0,0,0,2,1,0,69,1,1.1,0.9
1430,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1431,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1432,2,0,0,0,0,2,1,0,13.2,1,1.1,0.9
1433,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1434,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1435,1,0,0,0,-0.000674466335963,2,1,0,345,1,1.1,0.9
1436,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1437,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1438,1,0,0,0,0,2,1,0,20,1,1.1,0.9
1439,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1440,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1441,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1442,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1443,2,0,0,0,0,2,1,0,22,1,1.1,0.9
1444,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1445,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1446,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1447,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1448,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1449,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1450,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1451,1,0,0,0,-0.00082506350761,2,1,0,345,1,1.1,0.9
1452,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1453,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1454,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1455,2,0,0,0,0,2,1,0,24,1,1.1,0.9
1456,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1457,2,0,0,0,0,2,1,0,345,1,1.1,0.9
1458,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1459,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1460,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1461,2,0,0,0,0,2,1,0,138,1,1.1,0.9
1462,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1463,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1464,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1465,1,0,0,0,0,2,1,0,18,1,1.1,0.9
1466,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1467,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1468,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1469,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1470,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1471,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1472,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1473,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1474,2,0,0,0,0,2,1,0,18,1,1.1,0.9
1475,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1476,1,0,0,0,0,2,1,0,345,1,1.1,0.9
1477,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1478,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1479,1,0,0,0,0,2,1,0,13.8,1,1.1,0.9
1480,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1481,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1482,1,0,0,0,0,2,1,0,69,1,1.1,0.9
1483,1,0,0,0,0,2,1,0,138,1,1.1,0.9
1484,1,8.9462649,5.7063198,0,32.5002806275,3,1,0,100,1,1.1,0.9
1485,1,20.191033,8.7284086,0,0,3,1,0,100,1,1.1,0.9
1486,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1487,1,41.176178,5.1409852,0,0,3,1,0,100,1,1.1,0.9
1488,1,9.4509725,2.4141282,0,0,3,1,0,100,1,1.1,0.9
1489,1,0,0,0,95.3199029758,3,1,0,345,1,1.1,0.9
1490,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1491,1,34.399907,2.9478447,0,0,3,1,0,345,1,1.1,0.9
1492,1,12.884491,4.1163372,0,0,3,1,0,100,1,1.1,0.9
1493,1,32.701565,11.834559,0,0,3,1,0,100,1,1.1,0.9
1494,1,14.423475,1.9076373,0,0,3,1,0,100,1,1.1,0.9
1495,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1496,1,12.204241,0.98996159,0,20.2351637414,3,1,0,100,1,1.1,0.9
1497,1,10.919566,1.049454,0,43.748947508,3,1,0,100,1,1.1,0.9
1498,1,20.974949,2.7376083,0,0,3,1,0,100,1,1.1,0.9
1499,1,11.132427,2.0821424,0,0,3,1,0,100,1,1.1,0.9
1500,1,10.866879,2.5620276,0,16.7553034558,3,1,0,100,1,1.1,0.9
1501,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1502,1,14.722168,2.7266725,0,0,3,1,0,100,1,1.1,0.9
1503,1,7.4089355,3.3428862,0,0,3,1,0,100,1,1.1,0.9
1504,1,20.952719,10.497492,0,0,3,1,0,100,1,1.1,0.9
1505,1,6.3834891,2.4236392,0,0,3,1,0,100,1,1.1,0.9
1506,1,20.726256,3.589237,0,0,3,1,0,100,1,1.1,0.9
1507,1,19.704282,2.0119284,0,31.7806041674,3,1,0,100,1,1.1,0.9
1508,1,26.411777,6.3144816,0,0,3,1,0,100,1,1.1,0.9
1509,1,11.30521,5.9869747,0,0,3,1,0,100,1,1.1,0.9
1510,1,35.696113,7.2179164,0,0,3,1,0,100,1,1.1,0.9
1511,1,26.190553,4.7575833,0,0,3,1,0,100,1,1.1,0.9
1512,1,11.95808,0.34998636,0,0,3,1,0,100,1,1.1,0.9
1513,1,23.629733,3.0078126,0,0,3,1,0,100,1,1.1,0.9
1514,1,59.303068,23.416757,0,0,3,1,0,100,1,1.1,0.9
1515,1,9.381295,0.87620477,0,0,3,1,0,100,1,1.1,0.9
1516,1,57.917106,33.053558,0,0,3,1,0,100,1,1.1,0.9
1517,1,44.406486,4.7292563,0,0,3,1,0,100,1,1.1,0.9
1518,1,39.260131,9.6565452,0,0,3,1,0,100,1,1.1,0.9
1519,1,8.3353832,0.86339026,0,56.5606208831,3,1,0,100,1,1.1,0.9
1520,1,25.58192,15.814653,0,0,3,1,0,100,1,1.1,0.9
1521,1,21.733966,8.5784217,0,0,3,1,0,100,1,1.1,0.9
1522,1,22.271419,6.1401504,0,0,3,1,0,100,1,1.1,0.9
1523,1,30.276015,12.903318,0,0,3,1,0,100,1,1.1,0.9
1524,1,40.563222,2.4344125,0,0,3,1,0,100,1,1.1,0.9
1525,1,19.896665,5.45083,0,0,3,1,0,100,1,1.1,0.9
1526,1,8.56147,4.9602311,0,0,3,1,0,100,1,1.1,0.9
1527,1,20.26909,4.1737963,0,0,3,1,0,100,1,1.1,0.9
1528,1,24.702231,3.4459449,0,0,3,1,0,100,1,1.1,0.9
1529,1,21.141002,10.802685,0,0,3,1,0,100,1,1.1,0.9
1530,1,11.403544,1.7829625,0,0,3,1,0,100,1,1.1,0.9
1531,1,29.865197,7.7948061,0,0,3,1,0,100,1,1.1,0.9
1532,1,17.104729,2.8566299,0,87.2816692081,3,1,0,100,1,1.1,0.9
1533,1,4.7626258,2.0416277,0,0,3,1,0,100,1,1.1,0.9
1534,1,7.3214356,2.6912643,0,0,3,1,0,100,1,1.1,0.9
1535,1,13.986677,6.0446755,0,0,3,1,0,100,1,1.1,0.9
1536,1,12.308711,4.3157605,0,0,3,1,0,100,1,1.1,0.9
1537,1,14.025555,2.3512475,0,0,3,1,0,100,1,1.1,0.9
1538,1,17.501642,4.1443094,0,20.1116013884,3,1,0,100,1,1.1,0.9
1539,1,23.767473,7.0775195,0,0,3,1,0,100,1,1.1,0.9
1540,1,26.927325,9.6706358,0,0,3,1,0,100,1,1.1,0.9
1541,1,42.331685,12.761207,0,0,3,1,0,100,1,1.1,0.9
1542,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1543,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1544,1,42.648743,5.9471958,0,0,3,1,0,345,1,1.1,0.9
1545,1,54.376001,17.207648,0,73.8923686139,3,1,0,100,1,1.1,0.9
1546,1,31.643822,6.49383,0,0,3,1,0,100,1,1.1,0.9
1547,1,22.832663,3.0550275,0,0,3,1,0,100,1,1.1,0.9
1548,1,28.180699,6.9924119,0,0,3,1,0,100,1,1.1,0.9
1549,1,45.552791,9.3324927,0,0,3,1,0,100,1,1.1,0.9
1550,1,14.776236,3.0653436,0,0,3,1,0,100,1,1.1,0.9
1551,1,14.567734,1.0934793,0,0,3,1,0,100,1,1.1,0.9
1552,1,56.905226,36.420125,0,0,3,1,0,100,1,1.1,0.9
1553,1,22.221325,7.0068509,0,0,3,1,0,100,1,1.1,0.9
1554,1,21.203831,3.2866048,0,0,3,1,0,100,1,1.1,0.9
1555,1,54.584455,7.4453275,0,50.4748507422,3,1,0,100,1,1.1,0.9
1556,1,29.026087,25.343564,0,0,3,1,0,100,1,1.1,0.9
1557,1,24.866414,10.698928,0,0,3,1,0,100,1,1.1,0.9
1558,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1559,1,42.215211,7.2488637,0,0,3,1,0,100,1,1.1,0.9
1560,1,27.316925,2.2572186,0,0,3,1,0,100,1,1.1,0.9
1561,1,31.725462,10.657121,0,0,3,1,0,100,1,1.1,0.9
1562,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1563,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1564,1,49.93007,10.427409,0,0,3,1,0,345,1,1.1,0.9
1565,1,22.944873,5.3447634,0,0,3,1,0,100,1,1.1,0.9
1566,1,20.352847,4.8998158,0,0,3,1,0,100,1,1.1,0.9
1567,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1568,1,31.124087,4.4163316,0,0,3,1,0,100,1,1.1,0.9
1569,1,23.80096,5.7891646,0,0,3,1,0,100,1,1.1,0.9
1570,1,24.557768,2.9665291,0,0,3,1,0,100,1,1.1,0.9
1571,1,49.452745,11.776936,0,0,3,1,0,100,1,1.1,0.9
1572,1,35.153962,3.2368052,0,0,3,1,0,100,1,1.1,0.9
1573,1,0,0,0,125.658535971,3,1,0,345,1,1.1,0.9
1574,1,29.826892,10.19035,0,0,3,1,0,100,1,1.1,0.9
1575,1,13.059287,0.70632519,0,0,3,1,0,100,1,1.1,0.9
1576,1,12.195807,2.7036079,0,0,3,1,0,100,1,1.1,0.9
1577,1,10.817122,4.3909989,0,0,3,1,0,100,1,1.1,0.9
1578,1,44.229621,12.700312,0,0,3,1,0,100,1,1.1,0.9
1579,1,39.021877,14.340128,0,0,3,1,0,100,1,1.1,0.9
1580,1,12.896652,2.9186475,0,0,3,1,0,100,1,1.1,0.9
1581,1,81.241272,33.288729,0,0,3,1,0,100,1,1.1,0.9
1582,1,65.410239,18.162847,0,0,3,1,0,100,1,1.1,0.9
1583,1,82.611835,6.7686306,0,0,3,1,0,100,1,1.1,0.9
1584,1,86.792211,14.171977,0,0,3,1,0,100,1,1.1,0.9
1585,1,38.831785,3.5385081,0,0,3,1,0,100,1,1.1,0.9
1586,1,59.064771,11.426607,0,0,3,1,0,100,1,1.1,0.9
1587,1,50.843562,12.69251,0,0,3,1,0,100,1,1.1,0.9
1588,1,75.803002,10.525597,0,0,3,1,0,100,1,1.1,0.9
1589,1,53.777529,11.036485,0,0,3,1,0,100,1,1.1,0.9
1590,1,47.126879,13.026194,0,0,3,1,0,100,1,1.1,0.9
1591,1,23.041625,2.0366888,0,0,3,1,0,100,1,1.1,0.9
1592,1,38.192336,16.465017,0,0,3,1,0,100,1,1.1,0.9
1593,1,18.181369,4.6944864,0,29.237959641,3,1,0,100,1,1.1,0.9
1594,1,20.15879,9.1372646,0,0,3,1,0,100,1,1.1,0.9
1595,1,32.288152,4.1594277,0,0,3,1,0,100,1,1.1,0.9
1596,1,19.76898,1.1388054,0,140.105506975,3,1,0,100,1,1.1,0.9
1597,1,18.656508,10.14262,0,0,3,1,0,100,1,1.1,0.9
1598,1,47.821973,7.3739386,0,0,3,1,0,100,1,1.1,0.9
1599,1,94.70077,19.230245,0,0,3,1,0,100,1,1.1,0.9
1600,1,20.505434,6.2062819,0,0,3,1,0,100,1,1.1,0.9
1601,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1602,1,0,0,0,48.5944537606,3,1,0,345,1,1.1,0.9
1603,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1604,1,24.144652,2.3074813,0,0,3,1,0,345,1,1.1,0.9
1605,1,25.446837,8.0136327,0,0,3,1,0,100,1,1.1,0.9
1606,1,60.834998,19.210139,0,0,3,1,0,100,1,1.1,0.9
1607,1,30.897869,8.1533214,0,0,3,1,0,100,1,1.1,0.9
1608,1,43.399074,12.414288,0,0,3,1,0,100,1,1.1,0.9
1609,1,57.536608,25.835814,0,0,3,1,0,100,1,1.1,0.9
1610,1,50.169514,8.5742135,0,0,3,1,0,100,1,1.1,0.9
1611,1,28.733462,10.275782,0,0,3,1,0,100,1,1.1,0.9
1612,1,16.698874,3.4341965,0,0,3,1,0,100,1,1.1,0.9
1613,1,30.794747,6.3339547,0,0,3,1,0,100,1,1.1,0.9
1614,1,31.067439,5.4023162,0,0,3,1,0,100,1,1.1,0.9
1615,1,14.587623,2.3251698,0,0,3,1,0,100,1,1.1,0.9
1616,1,16.015668,1.3173455,0,0,3,1,0,100,1,1.1,0.9
1617,1,28.758612,5.5927872,0,0,3,1,0,100,1,1.1,0.9
1618,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1619,1,33.069658,6.2392007,0,0,3,1,0,100,1,1.1,0.9
1620,1,18.946566,1.1592714,0,0,3,1,0,100,1,1.1,0.9
1621,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1622,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1623,1,15.606628,5.563879,0,0,3,1,0,345,1,1.1,0.9
1624,1,12.098832,2.2443919,0,0,3,1,0,100,1,1.1,0.9
1625,1,45.425034,1.2114326,0,28.1997496064,3,1,0,100,1,1.1,0.9
1626,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1627,1,17.596878,3.625927,0,0,3,1,0,100,1,1.1,0.9
1628,1,72.190187,29.041914,0,0,3,1,0,100,1,1.1,0.9
1629,1,41.79146,17.403721,0,0,3,1,0,100,1,1.1,0.9
1630,1,52.820492,27.166367,0,0,3,1,0,100,1,1.1,0.9
1631,1,15.623551,2.9144729,0,0,3,1,0,100,1,1.1,0.9
1632,1,18.600796,3.0099166,0,0,3,1,0,100,1,1.1,0.9
1633,1,15.364536,1.067279,0,0,3,1,0,100,1,1.1,0.9
1634,1,25.74414,7.3703679,0,0,3,1,0,100,1,1.1,0.9
1635,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1636,1,27.213913,5.6054657,0,0,3,1,0,100,1,1.1,0.9
1637,1,30.583336,1.0294486,0,0,3,1,0,100,1,1.1,0.9
1638,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1639,1,22.145361,3.4029093,0,0,3,1,0,100,1,1.1,0.9
1640,1,66.993351,16.984131,0,0,3,1,0,100,1,1.1,0.9
1641,1,23.927672,7.6217422,0,0,3,1,0,100,1,1.1,0.9
1642,1,15.397189,3.3439784,0,30.1118806042,3,1,0,100,1,1.1,0.9
1643,1,6.0316895,1.1783543,0,0,3,1,0,100,1,1.1,0.9
1644,1,8.984554,4.2954068,0,0,3,1,0,100,1,1.1,0.9
1645,1,7.656347,1.1164331,0,7.1606649672,3,1,0,100,1,1.1,0.9
1646,1,17.540327,5.823639,0,0,3,1,0,100,1,1.1,0.9
1647,1,12.479131,2.1872544,0,0,3,1,0,100,1,1.1,0.9
1648,1,31.711375,3.868249,0,0,3,1,0,100,1,1.1,0.9
1649,1,5.5073612,2.0374446,0,3.32131912978,3,1,0,100,1,1.1,0.9
1650,1,7.0852667,1.0417981,0,0,3,1,0,100,1,1.1,0.9
1651,1,16.398981,7.1215438,0,0,3,1,0,100,1,1.1,0.9
1652,1,8.2788635,0.71878198,0,0,3,1,0,100,1,1.1,0.9
1653,1,16.217831,10.58469,0,0,3,1,0,100,1,1.1,0.9
1654,1,23.572113,9.3002845,0,0,3,1,0,100,1,1.1,0.9
1655,1,12.507893,1.3606622,0,0,3,1,0,100,1,1.1,0.9
1656,1,15.121397,4.4508162,0,18.0565368732,3,1,0,100,1,1.1,0.9
1657,1,7.6814657,2.2001609,0,0,3,1,0,100,1,1.1,0.9
1658,1,20.060045,5.9961982,0,0,3,1,0,100,1,1.1,0.9
1659,1,19.441345,1.6356093,0,0,3,1,0,100,1,1.1,0.9
1660,1,9.806886,0.66619139,0,0,3,1,0,100,1,1.1,0.9
1661,1,19.053882,6.440749,0,0,3,1,0,100,1,1.1,0.9
1662,1,17.448657,4.7713823,0,0,3,1,0,100,1,1.1,0.9
1663,1,26.328048,13.107998,0,0,3,1,0,100,1,1.1,0.9
1664,1,56.343588,30.791571,0,0,3,1,0,100,1,1.1,0.9
1665,1,18.257068,4.4242987,0,0,3,1,0,100,1,1.1,0.9
1666,1,36.089832,15.819502,0,0,3,1,0,100,1,1.1,0.9
1667,1,17.951916,1.3157231,0,0,3,1,0,100,1,1.1,0.9
1668,1,11.632996,3.091113,0,0,3,1,0,100,1,1.1,0.9
1669,1,17.000142,6.6484837,0,0,3,1,0,100,1,1.1,0.9
1670,1,8.3846281,2.2752665,0,0,3,1,0,100,1,1.1,0.9
1671,1,11.904603,2.3900445,0,0,3,1,0,100,1,1.1,0.9
1672,1,16.913893,4.8208954,0,30.5293438432,3,1,0,100,1,1.1,0.9
1673,1,7.8532163,0.4497465,0,0,3,1,0,100,1,1.1,0.9
1674,1,19.97975,6.9816334,0,0,3,1,0,100,1,1.1,0.9
1675,1,11.190537,3.0401402,0,0,3,1,0,100,1,1.1,0.9
1676,1,20.172747,5.2917298,0,0,3,1,0,100,1,1.1,0.9
1677,1,28.793084,1.7709033,0,0,3,1,0,100,1,1.1,0.9
1678,1,21.74443,8.3760775,0,25.0805275573,3,1,0,100,1,1.1,0.9
1679,1,4.3505837,0.30754242,0,0,3,1,0,100,1,1.1,0.9
1680,1,11.710314,4.0908828,0,0,3,1,0,100,1,1.1,0.9
1681,1,8.8462717,3.1030153,0,0,3,1,0,100,1,1.1,0.9
1682,1,33.298556,19.068391,0,0,3,1,0,100,1,1.1,0.9
1683,1,36.822468,7.2418975,0,0,3,1,0,100,1,1.1,0.9
1684,1,25.605433,4.2530015,0,27.3085010414,3,1,0,100,1,1.1,0.9
1685,1,22.980529,3.4570161,0,31.8628465093,3,1,0,100,1,1.1,0.9
1686,1,13.926214,2.8142417,0,0,3,1,0,100,1,1.1,0.9
1687,1,32.288266,5.0340652,0,0,3,1,0,100,1,1.1,0.9
1688,1,7.7877302,1.041073,0,0,3,1,0,100,1,1.1,0.9
1689,1,10.382176,3.5607613,0,0,3,1,0,100,1,1.1,0.9
1690,1,7.2211115,1.65667,0,0,3,1,0,100,1,1.1,0.9
1691,1,6.1667405,0.89510912,0,0,3,1,0,100,1,1.1,0.9
1692,1,9.7962665,2.6803794,0,23.7350561921,3,1,0,100,1,1.1,0.9
1693,1,6.1705463,3.2123363,0,0,3,1,0,100,1,1.1,0.9
1694,1,26.068579,6.6721478,0,0,3,1,0,100,1,1.1,0.9
1695,1,24.829059,7.4937863,0,100.499361134,3,1,0,100,1,1.1,0.9
1696,1,23.174389,3.1775966,0,0,3,1,0,100,1,1.1,0.9
1697,1,47.651359,23.08779,0,0,3,1,0,100,1,1.1,0.9
1698,1,19.874778,4.910947,0,0,3,1,0,100,1,1.1,0.9
1699,1,63.978535,22.281783,0,0,3,1,0,100,1,1.1,0.9
1700,1,11.636046,3.5926214,0,0,3,1,0,100,1,1.1,0.9
1701,1,29.024782,11.142982,0,0,3,1,0,100,1,1.1,0.9
1702,1,26.646211,4.2996263,0,0,3,1,0,100,1,1.1,0.9
1703,1,80.692581,39.653381,0,0,3,1,0,100,1,1.1,0.9
1704,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1705,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1706,1,74.719405,25.973291,0,0,3,1,0,345,1,1.1,0.9
1707,1,11.671452,1.4244016,0,0,3,1,0,100,1,1.1,0.9
1708,1,15.478427,3.2994188,0,0,3,1,0,100,1,1.1,0.9
1709,1,11.916724,1.7970997,0,0,3,1,0,100,1,1.1,0.9
1710,1,25.894569,7.6700884,0,0,3,1,0,100,1,1.1,0.9
1711,1,13.285248,7.4847058,0,23.6825667561,3,1,0,100,1,1.1,0.9
1712,1,27.252516,5.9987243,0,0,3,1,0,100,1,1.1,0.9
1713,1,10.921802,1.0079265,0,0,3,1,0,100,1,1.1,0.9
1714,1,49.68627,3.5985228,0,0,3,1,0,100,1,1.1,0.9
1715,1,26.390913,13.107127,0,31.8469685718,3,1,0,100,1,1.1,0.9
1716,1,23.660434,8.0337825,0,0,3,1,0,100,1,1.1,0.9
1717,1,38.523835,3.9746045,0,0.000363157118393,3,1,0,100,1,1.1,0.9
1718,1,14.343133,4.9890352,0,0,3,1,0,100,1,1.1,0.9
1719,1,21.839189,5.7490189,0,0,3,1,0,100,1,1.1,0.9
1720,1,21.164561,2.1647497,0,0,3,1,0,100,1,1.1,0.9
1721,1,7.7442515,1.7547322,0,0,3,1,0,100,1,1.1,0.9
1722,1,25.930677,6.0617007,0,0,3,1,0,100,1,1.1,0.9
1723,1,21.13979,11.688989,0,0,3,1,0,100,1,1.1,0.9
1724,1,20.276726,5.3079217,0,0,3,1,0,100,1,1.1,0.9
1725,1,14.284305,4.84705,0,0,3,1,0,100,1,1.1,0.9
1726,1,36.075895,16.980828,0,75.6069034355,3,1,0,100,1,1.1,0.9
1727,1,14.159462,3.5722632,0,0,3,1,0,100,1,1.1,0.9
1728,1,22.818069,5.3800709,0,0,3,1,0,100,1,1.1,0.9
1729,1,37.678139,4.5726589,0,22.9873404375,3,1,0,100,1,1.1,0.9
1730,1,24.978273,7.0421338,0,0,3,1,0,100,1,1.1,0.9
1731,1,23.402475,6.8513658,0,0,3,1,0,100,1,1.1,0.9
1732,1,8.1008833,1.2676512,0,0,3,1,0,100,1,1.1,0.9
1733,1,37.879991,17.775901,0,0,3,1,0,100,1,1.1,0.9
1734,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1735,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1736,1,34.446983,3.6433682,0,0,3,1,0,345,1,1.1,0.9
1737,1,10.170033,2.9418163,0,0,3,1,0,100,1,1.1,0.9
1738,1,34.552627,6.5044358,0,0,3,1,0,100,1,1.1,0.9
1739,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1740,1,24.237673,3.9405504,0,0,3,1,0,100,1,1.1,0.9
1741,1,26.904651,6.0686812,0,0,3,1,0,100,1,1.1,0.9
1742,1,9.1249013,2.814617,0,0,3,1,0,100,1,1.1,0.9
1743,1,30.489471,3.5908384,0,0,3,1,0,100,1,1.1,0.9
1744,1,16.811645,1.6146057,0,0,3,1,0,100,1,1.1,0.9
1745,1,24.600317,4.7059927,0,0,3,1,0,100,1,1.1,0.9
1746,1,23.785807,4.6269889,0,0,3,1,0,100,1,1.1,0.9
1747,1,26.374303,12.166746,0,0,3,1,0,100,1,1.1,0.9
1748,1,31.451388,21.842476,0,0,3,1,0,100,1,1.1,0.9
1749,1,33.109025,11.901403,0,0,3,1,0,100,1,1.1,0.9
1750,1,40.977512,11.933121,0,0,3,1,0,100,1,1.1,0.9
1751,1,36.276052,2.4751953,0,0,3,1,0,100,1,1.1,0.9
1752,1,10.853642,4.8950434,0,0,3,1,0,100,1,1.1,0.9
1753,1,7.9112342,0.82782062,0,0,3,1,0,100,1,1.1,0.9
1754,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1755,1,23.121602,2.7474794,0,0,3,1,0,100,1,1.1,0.9
1756,1,10.728301,1.3696126,0,0,3,1,0,100,1,1.1,0.9
1757,1,4.0310033,0.67207873,0,0.00013648465974,3,1,0,100,1,1.1,0.9
1758,1,15.274052,3.8048957,0,0,3,1,0,100,1,1.1,0.9
1759,1,4.9684518,1.8162756,0,0,3,1,0,100,1,1.1,0.9
1760,1,18.266737,9.1627861,0,31.780679626,3,1,0,100,1,1.1,0.9
1761,1,16.784629,6.0624708,0,0,3,1,0,100,1,1.1,0.9
1762,1,19.861331,6.2719661,0,0,3,1,0,100,1,1.1,0.9
1763,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1764,1,31.8616,15.540908,0,0,3,1,0,100,1,1.1,0.9
1765,1,15.826548,4.1599893,0,0,3,1,0,100,1,1.1,0.9
1766,1,22.304413,9.5761998,0,0,3,1,0,100,1,1.1,0.9
1767,1,18.786027,2.0760161,0,0,3,1,0,100,1,1.1,0.9
1768,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1769,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1770,1,23.666442,5.2678385,0,0,3,1,0,345,1,1.1,0.9
1771,1,10.056594,4.9323477,0,0,3,1,0,100,1,1.1,0.9
1772,1,15.087898,1.8845381,0,0,3,1,0,100,1,1.1,0.9
1773,1,13.058935,2.3661579,0,37.2693119279,3,1,0,100,1,1.1,0.9
1774,1,10.206326,1.268621,0,0,3,1,0,100,1,1.1,0.9
1775,1,21.517231,1.7097479,0,0,3,1,0,100,1,1.1,0.9
1776,1,23.62723,14.279551,0,0,3,1,0,100,1,1.1,0.9
1777,1,13.312836,2.8911221,0,0,3,1,0,100,1,1.1,0.9
1778,1,27.286342,5.3129836,0,16.1102492358,3,1,0,100,1,1.1,0.9
1779,1,26.426618,7.2909707,0,0,3,1,0,100,1,1.1,0.9
1780,1,16.047234,9.1090766,0,127.572220981,3,1,0,100,1,1.1,0.9
1781,1,27.259643,8.4929896,0,0,3,1,0,100,1,1.1,0.9
1782,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1783,1,23.063662,4.3846126,0,0,3,1,0,100,1,1.1,0.9
1784,1,61.691883,21.22679,0,0,3,1,0,100,1,1.1,0.9
1785,1,21.620246,2.5734357,0,0,3,1,0,100,1,1.1,0.9
1786,1,60.032688,15.157642,0,33.9997322609,3,1,0,100,1,1.1,0.9
1787,1,37.012706,24.348335,0,0,3,1,0,100,1,1.1,0.9
1788,1,20.181906,4.2046533,0,0,3,1,0,100,1,1.1,0.9
1789,1,19.757522,4.1513176,0,0,3,1,0,100,1,1.1,0.9
1790,1,34.921276,11.123145,0,0,3,1,0,100,1,1.1,0.9
1791,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1792,1,0,0,0,0,3,1,0,69,1,1.1,0.9
1793,1,37.697831,6.5480089,0,0,3,1,0,100,1,1.1,0.9
1794,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1795,1,0,0,0,0,3,1,0,69,1,1.1,0.9
1796,1,48.285781,2.2102355,0,0,3,1,0,100,1,1.1,0.9
1797,1,10.481874,1.1170956,0,0,3,1,0,100,1,1.1,0.9
1798,1,39.257276,18.944395,0,0,3,1,0,100,1,1.1,0.9
1799,1,0,0,0,25.6606543737,3,1,0,100,1,1.1,0.9
1800,1,40.177213,18.852962,0,0,3,1,0,100,1,1.1,0.9
1801,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1802,1,28.353163,4.9301564,0,0,3,1,0,69,1,1.1,0.9
1803,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1804,1,0,0,0,0,3,1,0,69,1,1.1,0.9
1805,1,17.639578,2.9899823,0,0,3,1,0,100,1,1.1,0.9
1806,1,28.214546,4.3822254,0,0,3,1,0,100,1,1.1,0.9
1807,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1808,1,0,0,0,0,3,1,0,69,1,1.1,0.9
1809,1,12.367671,5.475048,0,0,3,1,0,100,1,1.1,0.9
1810,1,10.847045,4.0451653,0,0,3,1,0,100,1,1.1,0.9
1811,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1812,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1813,1,16.362111,3.8083869,0,0,3,1,0,69,1,1.1,0.9
1814,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1815,1,18.003657,6.3183234,0,0,3,1,0,100,1,1.1,0.9
1816,1,16.229254,3.3616639,0,0,3,1,0,100,1,1.1,0.9
1817,1,9.529058,1.1248861,0,0,3,1,0,100,1,1.1,0.9
1818,1,14.84826,6.93097,0,0,3,1,0,100,1,1.1,0.9
1819,1,29.207515,2.034519,0,0,3,1,0,100,1,1.1,0.9
1820,1,18.918949,10.591916,0,0,3,1,0,100,1,1.1,0.9
1821,1,0,0,0,0.000836779104306,3,1,0,345,1,1.1,0.9
1822,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1823,1,28.472247,13.662192,0,0,3,1,0,345,1,1.1,0.9
1824,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1825,1,32.185955,1.2481062,0,0,3,1,0,100,1,1.1,0.9
1826,1,18.779585,6.2366251,0,0,3,1,0,100,1,1.1,0.9
1827,1,20.538824,9.0043565,0,0,3,1,0,100,1,1.1,0.9
1828,1,28.470758,12.305697,0,0,3,1,0,100,1,1.1,0.9
1829,1,16.68225,2.6922262,0,0,3,1,0,100,1,1.1,0.9
1830,1,19.199702,2.3471815,0,0,3,1,0,100,1,1.1,0.9
1831,1,18.650787,4.2203745,0,0,3,1,0,100,1,1.1,0.9
1832,1,34.544543,1.1269822,0,0,3,1,0,100,1,1.1,0.9
1833,1,19.721992,8.7985727,0,0,3,1,0,100,1,1.1,0.9
1834,1,20.415035,0.96516894,0,0,3,1,0,100,1,1.1,0.9
1835,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1836,1,54.080303,19.821528,0,0,3,1,0,100,1,1.1,0.9
1837,1,25.799889,5.1674207,0,0,3,1,0,100,1,1.1,0.9
1838,1,22.983573,9.3162598,0,0,3,1,0,100,1,1.1,0.9
1839,1,26.842702,5.331113,0,0,3,1,0,100,1,1.1,0.9
1840,1,9.600329,3.77739,0,57.81980184,3,1,0,100,1,1.1,0.9
1841,1,24.307725,10.561145,0,0,3,1,0,100,1,1.1,0.9
1842,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1843,1,31.622441,15.693971,0,0,3,1,0,100,1,1.1,0.9
1844,1,14.17304,4.5668965,0,0,3,1,0,100,1,1.1,0.9
1845,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1846,1,45.639555,10.114651,0,0,3,1,0,100,1,1.1,0.9
1847,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1848,1,19.024947,4.2809207,0,0,3,1,0,100,1,1.1,0.9
1849,1,20.471612,9.475415,0,0,3,1,0,100,1,1.1,0.9
1850,1,18.970772,8.8619823,0,0,3,1,0,100,1,1.1,0.9
1851,1,43.305965,28.079617,0,0,3,1,0,100,1,1.1,0.9
1852,1,16.311981,4.3631798,0,0,3,1,0,100,1,1.1,0.9
1853,1,30.6094,7.245233,0,0,3,1,0,100,1,1.1,0.9
1854,1,15.940952,3.734022,0,0,3,1,0,100,1,1.1,0.9
1855,1,11.286122,1.2208357,0,50.1174130129,3,1,0,100,1,1.1,0.9
1856,1,17.962674,3.6405788,0,0,3,1,0,100,1,1.1,0.9
1857,1,12.406002,3.3577262,0,0,3,1,0,100,1,1.1,0.9
1858,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1859,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1860,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1861,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1862,1,7.6225389,1.6464469,0,0,3,1,0,100,1,1.1,0.9
1863,1,0.17712068,0.047099505,0,0,3,1,0,100,1,1.1,0.9
1864,1,0.17937411,0.092038403,0,0,3,1,0,100,1,1.1,0.9
1865,1,0,0,0,69.3783175199,3,1,0,345,1,1.1,0.9
1866,1,13.618402,4.9500715,0,0,3,1,0,100,1,1.1,0.9
1867,1,0,0,0,0,3,1,0,18,1,1.1,0.9
1868,2,0,0,0,0,3,1,0,18,1,1.1,0.9
1869,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1870,2,0,0,0,0,3,1,0,18,1,1.1,0.9
1871,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1872,1,0,0,0,-1.1097488202,3,1,0,345,1,1.1,0.9
1873,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1874,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1875,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1876,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1877,2,0,0,0,0,3,1,0,345,1,1.1,0.9
1878,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1879,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1880,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1881,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1882,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1883,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1884,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1885,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1886,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1887,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1888,2,0,0,0,0,3,1,0,24,1,1.1,0.9
1889,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1890,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1891,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1892,1,0,0,0,85.0260919933,3,1,0,345,1,1.1,0.9
1893,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1894,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1895,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1896,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1897,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1898,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1899,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1900,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1901,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1902,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1903,2,0,0,0,0,3,1,0,20,1,1.1,0.9
1904,2,0,0,0,0,3,1,0,18,1,1.1,0.9
1905,2,0,0,0,0,3,1,0,24,1,1.1,0.9
1906,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1907,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1908,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1909,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1910,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1911,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1912,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1913,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1914,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1915,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1916,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1917,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1918,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1919,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1920,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1921,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1922,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1923,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1924,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1925,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1926,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1927,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1928,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1929,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1930,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1931,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1932,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1933,2,0,0,0,0,3,1,0,345,1,1.1,0.9
1934,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1935,1,0,0,0,287.956607127,3,1,0,345,1,1.1,0.9
1936,2,0,0,0,0,3,1,0,345,1,1.1,0.9
1937,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1938,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1939,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1940,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1941,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1942,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1943,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1944,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1945,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1946,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1947,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1948,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1949,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1950,2,0,0,0,0,3,1,0,20,1,1.1,0.9
1951,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1952,2,0,0,0,0,3,1,0,100,1,1.1,0.9
1953,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1954,1,0,0,0,-20.3584614675,3,1,0,345,1,1.1,0.9
1955,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1956,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1957,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1958,2,0,0,0,0,3,1,0,22,1,1.1,0.9
1959,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1960,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1961,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1962,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1963,2,0,0,0,0,3,1,0,22,1,1.1,0.9
1964,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1965,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1966,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1967,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1968,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1969,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1970,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1971,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1972,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1973,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1974,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1975,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1976,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1977,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1978,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1979,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1980,1,0,0,0,0,3,1,0,13.2,1,1.1,0.9
1981,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1982,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1983,2,0,0,0,0,3,1,0,345,1,1.1,0.9
1984,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1985,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1986,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1987,1,0,0,0,0,3,1,0,18,1,1.1,0.9
1988,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1989,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1990,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1991,1,0,0,0,0,3,1,0,100,1,1.1,0.9
1992,1,0,0,0,0,3,1,0,18,1,1.1,0.9
1993,2,0,0,0,0,3,1,0,22,1,1.1,0.9
1994,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1995,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1996,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1997,1,0,0,0,0,3,1,0,13.8,1,1.1,0.9
1998,1,0,0,0,0,3,1,0,345,1,1.1,0.9
1999,1,0,0,0,0,3,1,0,100,1,1.1,0.9
2000,1,0,0,0,0,3,1,0,100,1,1.1,0.9
