bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
35250,2,0,0,0,8.18710451892,1,1,0,500,1,1.1,0.9
35251,2,0,0,0,-12.8128873383,1,1,0,500,1,1.1,0.9
35252,2,0,0,0,-29.7158228619,1,1,0,500,1,1.1,0.9
35254,2,0,0,0,-48.0822528469,1,1,0,500,1,1.1,0.9
35255,2,0,0,0,-6.34448983833,1,1,0,500,1,1.1,0.9
35256,2,0,0,0,-28.6537780928,1,1,0,500,1,1.1,0.9
35257,2,0,0,0,-15.8362617339,1,1,0,500,1,1.1,0.9
35259,1,0,0,0,2.613,1,1,0,345,1,1.1,0.9
35263,1,0,0,0,53.375,1,1,0,138,1,1.1,0.9
35264,2,0,0,0,-24.673,1,1,0,230,1,1.1,0.9
35265,2,0,0,0,-28.2673385348,1,1,0,500,1,1.1,0.9
35268,1,0,0,0,-19.9084830571,1,1,0,500,1,1.1,0.9
35272,2,0,0,0,-40.231,1,1,0,138,1,1.1,0.9
35275,2,0,0,0,-31.529,1,1,0,138,1,1.1,0.9
35276,1,0,0,0,-1.645,1,1,0,138,1,1.1,0.9
35277,2,0,0,0,-28.975,1,1,0,138,1,1.1,0.9
35279,2,0,0,0,-33.402,1,1,0,138,1,1.1,0.9
35280,2,0,0,0,-11.889,1,1,0,138,1,1.1,0.9
35281,2,0,0,0,-24.389,1,1,0,138,1,1.1,0.9
35285,2,50.98,0,0,1.592,1,1,0,69,1,1.1,0.9
35286,1,0,0,0,12.131,1,1,0,230,1,1.1,0.9
35287,2,0,0,0,-7.148,1,1,0,138,1,1.1,0.9
35288,2,0,0,0,-23.381,1,1,0,69,1,1.1,0.9
35289,1,0,0,0,4.733,1,1,0,138,1,1.1,0.9
35291,1,0,0,0,-0.508,1,1,0,69,1,1.1,0.9
35294,2,0,0,0,-17.078,1,1,0,138,1,1.1,0.9
35295,1,0,0,0,13.302,1,1,0,138,1,1.1,0.9
35297,2,0,0,0,-33.891,1,1,0,138,1,1.1,0.9
35298,2,0,0,0,-34.181,1,1,0,138,1,1.1,0.9
35300,2,0,0,0,1.968,1,1,0,138,1,1.1,0.9
35301,2,0,0,0,-4.594,1,1,0,138,1,1.1,0.9
35302,2,0,0,0,-11.207,1,1,0,138,1,1.1,0.9
35303,1,0,0,0,-11.317,1,1,0,230,1,1.1,0.9
35305,1,0,0,0,25.69,1,1,0,230,1,1.1,0.9
35306,1,0,0,0,-9.244,1,1,0,230,1,1.1,0.9
35307,1,0,0,0,20.758,1,1,0,138,1,1.1,0.9
35308,2,0,0,0,-124.269,1,1,0,345,1,1.1,0.9
35309,1,0,0,0,172.827944368,1,1,0,765,1,1.1,0.9
35311,2,0,0,0,-100,1,1,0,765,1,1.1,0.9
35314,1,0,0,0,17.0665098377,1,1,0,765,1,1.1,0.9
35323,2,0,0,0,-26.1793013927,1,1,0,500,1,1.1,0.9
35326,1,0,0,0,-11.819,1,1,0,138,1,1.1,0.9
35327,1,0,0,0,8.41,1,1,0,230,1,1.1,0.9
35328,1,0,0,0,-2.827,1,1,0,138,1,1.1,0.9
35330,2,0,0,0,-18.808,1,1,0,138,1,1.1,0.9
35331,2,0,0,0,-18.459,1,1,0,138,1,1.1,0.9
35332,1,0,0,0,-0.609,1,1,0,138,1,1.1,0.9
35334,2,0,0,0,-31.438,1,1,0,230,1,1.1,0.9
35335,2,0,0,0,-57.673,1,1,0,138,1,1.1,0.9
35336,2,0,0,0,-56.03,1,1,0,138,1,1.1,0.9
35337,2,0,0,0,-10.684,1,1,0,138,1,1.1,0.9
35338,1,0,0,0,-67.369,1,1,0,345,1,1.1,0.9
35343,2,0,0,0,-18.7987767244,1,1,0,500,1,1.1,0.9
35345,2,0,0,0,-111.531887102,1,1,0,500,1,1.1,0.9
35347,2,0,0,0,-40,1,1,0,500,1,1.1,0.9
35348,2,0,0,0,-36,1,1,0,500,1,1.1,0.9
35349,2,0,0,0,-75.951,1,1,0,138,1,1.1,0.9
35350,2,0,0,0,-55.9034435355,1,1,0,500,1,1.1,0.9
35351,2,0,0,0,-44.8104546715,1,1,0,500,1,1.1,0.9
35352,2,0,0,0,-0.073,1,1,0,230,1,1.1,0.9
35354,2,0,0,0,-43.497,1,1,0,138,1,1.1,0.9
35355,2,0,0,0,-42.754,1,1,0,345,1,1.1,0.9
35356,2,0,0,0,-15.013,1,1,0,138,1,1.1,0.9
35357,2,0,0,0,-3.021,1,1,0,230,1,1.1,0.9
35358,1,0,0,0,2.279,1,1,0,138,1,1.1,0.9
35360,2,0,0,0,-14.204,1,1,0,138,1,1.1,0.9
35362,2,0,0,0,0,1,1,0,345,1,1.1,0.9
35364,1,0,0,0,0.113,1,1,0,230,1,1.1,0.9
35365,1,0,0,0,3.397,1,1,0,138,1,1.1,0.9
35366,2,0,0,0,-37.323,1,1,0,138,1,1.1,0.9
35367,1,0,0,0,-4.062,1,1,0,138,1,1.1,0.9
35368,2,0,0,0,-2.527,1,1,0,69,1,1.1,0.9
35370,2,45.609,0,0,14.536,1,1,0,69,1,1.1,0.9
35371,1,0,0,0,-2.465,1,1,0,138,1,1.1,0.9
35372,1,79.311,0,0,33.449,1,1,0,69,1,1.1,0.9
35373,1,0,0,0,-1.131,1,1,0,138,1,1.1,0.9
35375,1,15.42,0,0,5.944,1,1,0,69,1,1.1,0.9
35376,1,0,0,0,-1.439,1,1,0,138,1,1.1,0.9
35381,1,0,0,0,-82.8829625262,1,1,0,765,1,1.1,0.9
35386,1,0,0,0,-38.5760090379,1,1,0,500,1,1.1,0.9
35387,2,0,0,0,90,1,1,0,138,1,1.1,0.9
35390,1,0,0,0,92.649,1,1,0,345,1,1.1,0.9
35391,1,0,0,0,1.514,1,1,0,138,1,1.1,0.9
35393,1,0,0,0,-8.091,1,1,0,138,1,1.1,0.9
35396,2,0,0,0,-7.105,1,1,0,138,1,1.1,0.9
35397,2,4.98,1.494,0,0,1,1,0,69,1,1.1,0.9
35398,2,0,0,0,-40.126,1,1,0,138,1,1.1,0.9
35399,2,0,0,0,-22.381,1,1,0,138,1,1.1,0.9
35401,2,0,0,0,-41.752,1,1,0,138,1,1.1,0.9
35403,2,0,0,0,-17.908,1,1,0,138,1,1.1,0.9
35404,1,0,0,0,-6.954,1,1,0,138,1,1.1,0.9
35406,2,0,0,0,-16.566,1,1,0,138,1,1.1,0.9
35408,2,0,0,0,-17.348,1,1,0,138,1,1.1,0.9
35409,2,0,0,0,-34.632,1,1,0,138,1,1.1,0.9
35410,2,0,0,0,-33.658,1,1,0,138,1,1.1,0.9
35412,2,0,0,0,-26.843,1,1,0,138,1,1.1,0.9
35413,2,9.4,2.82,0,0,1,1,0,69,1,1.1,0.9
35415,2,29.635,0,0,5.231,1,1,0,69,1,1.1,0.9
35416,2,0,0,0,-0.737,1,1,0,138,1,1.1,0.9
35417,2,0,0,0,-32.642,1,1,0,138,1,1.1,0.9
35419,2,0,0,0,-10.645,1,1,0,138,1,1.1,0.9
35420,2,36.299,0,0,5.456,1,1,0,69,1,1.1,0.9
35421,1,0,0,0,2.003,1,1,0,138,1,1.1,0.9
35422,1,6.369,0,0,2.952,1,1,0,69,1,1.1,0.9
35429,1,0,0,0,16.968,1,1,0,230,1,1.1,0.9
35430,1,36.56,0,0,7.243,1,1,0,138,1,1.1,0.9
35431,1,52.65,0,0,0.853,1,1,0,500,1,1.1,0.9
35432,1,30.67,0,0,0.717,1,1,0,500,1,1.1,0.9
35433,1,0,0,0,5.156,1,1,0,138,1,1.1,0.9
35435,1,0,0,0,-9.1,1,1,0,138,1,1.1,0.9
35436,1,4.488,0,0,12.695,1,1,0,69,1,1.1,0.9
35438,1,54.14,0,0,1.348,1,1,0,500,1,1.1,0.9
35441,1,0,0,0,-38.084,1,1,0,500,1,1.1,0.9
35442,1,19.3,0,0,5.259,1,1,0,500,1,1.1,0.9
35443,1,0,0,0,7.181,1,1,0,138,1,1.1,0.9
35445,1,0,0,0,0.717,1,1,0,138,1,1.1,0.9
35457,1,11.751,0,0,7.43066207433,1,1,0,69,1,1.1,0.9
35464,1,0,0,0,2.202,1,1,0,138,1,1.1,0.9
35468,1,4.553,0,0,1.243,1,1,0,69,1,1.1,0.9
35469,1,0,0,0,0.087,1,1,0,230,1,1.1,0.9
35470,1,2.427,0,0,0.677,1,1,0,69,1,1.1,0.9
35475,1,0,0,0,-0.012,1,1,0,230,1,1.1,0.9
35477,1,0,0,0,3.187,1,1,0,138,1,1.1,0.9
35478,1,30.41,0,0,13.282,1,1,0,138,1,1.1,0.9
35479,1,0,0,0,8.453,1,1,0,230,1,1.1,0.9
35480,1,0,0,0,-1.405,1,1,0,138,1,1.1,0.9
35481,1,0,0,0,2.281,1,1,0,138,1,1.1,0.9
35482,1,7.99,0,0,1.848,1,1,0,138,1,1.1,0.9
35483,1,0,0,0,-7.12,1,1,0,138,1,1.1,0.9
35484,1,4.17,1.64,0,0,1,1,0,69,1,1.1,0.9
35485,1,25.07,0,0,5.224,1,1,0,138,1,1.1,0.9
35486,1,0,0,0,11.812,1,1,0,138,1,1.1,0.9
35487,1,0,0,0,0.019,1,1,0,230,1,1.1,0.9
35488,1,5.331,0,0,1.671,1,1,0,69,1,1.1,0.9
35490,1,6.209,0,0,1.848,1,1,0,69,1,1.1,0.9
35492,1,0,0,0,-2.77,1,1,0,138,1,1.1,0.9
35493,1,0,0,0,-0.967,1,1,0,138,1,1.1,0.9
35494,1,0,0,0,0.285,1,1,0,138,1,1.1,0.9
35495,1,3.09,0,0,4.464,1,1,0,138,1,1.1,0.9
35496,1,7.22,0,0,4.641,1,1,0,138,1,1.1,0.9
35498,1,0,0,0,2.812,1,1,0,138,1,1.1,0.9
35499,1,6.56,0,0,8.891,1,1,0,138,1,1.1,0.9
35500,1,0,0,0,-0.813,1,1,0,138,1,1.1,0.9
35502,1,8.14,2.31,0,0,1,1,0,138,1,1.1,0.9
35503,1,0,0,0,4.045,1,1,0,138,1,1.1,0.9
35505,1,45.95,0,0,16.975,1,1,0,230,1,1.1,0.9
35506,1,0,0,0,1.662,1,1,0,138,1,1.1,0.9
35507,1,0,0,0,-0.117,1,1,0,138,1,1.1,0.9
35508,1,0,0,0,2.669,1,1,0,138,1,1.1,0.9
35509,1,114.6,0,0,20.882,1,1,0,500,1,1.1,0.9
35510,1,89.93,0,0,19.079,1,1,0,138,1,1.1,0.9
35511,1,15.64,0,0,1.771,1,1,0,138,1,1.1,0.9
35512,1,0,0,0,2.643,1,1,0,138,1,1.1,0.9
35513,1,2.685,0,0,0.378,1,1,0,69,1,1.1,0.9
35514,1,22.66,0,0,4.492,1,1,0,138,1,1.1,0.9
35515,1,44.96,0,0,15.642,1,1,0,138,1,1.1,0.9
35516,1,0,0,0,4.273,1,1,0,138,1,1.1,0.9
35517,1,19.26,0,0,7.134,1,1,0,138,1,1.1,0.9
35520,1,3.205,0,0,0.961,1,1,0,69,1,1.1,0.9
35522,1,0,0,0,-1.227,1,1,0,138,1,1.1,0.9
35523,1,0,0,0,0.81,1,1,0,138,1,1.1,0.9
35524,1,0,0,0,-0.253,1,1,0,138,1,1.1,0.9
35525,1,2.646,0,0,0.833,1,1,0,69,1,1.1,0.9
35526,1,0,0,0,4.343,1,1,0,138,1,1.1,0.9
35529,1,0,0,0,1.127,1,1,0,138,1,1.1,0.9
35530,1,0.61,0.183,0,0,1,1,0,138,1,1.1,0.9
35531,1,8.39,0,0,0.864,1,1,0,138,1,1.1,0.9
35532,1,0,0,0,-10.289,1,1,0,138,1,1.1,0.9
35533,1,40.18,0,0,1.537,1,1,0,230,1,1.1,0.9
35534,1,2.195,0,0,0.55,1,1,0,69,1,1.1,0.9
35536,1,3.24,0,0,12.312,1,1,0,138,1,1.1,0.9
35537,1,0,0,0,7.2,1,1,0,138,1,1.1,0.9
35538,1,20.66,0,0,7.642,1,1,0,138,1,1.1,0.9
35539,1,20.63,6.189,0,0,1,1,0,138,1,1.1,0.9
35540,1,7.4,0,0,4.239,1,1,0,138,1,1.1,0.9
35541,1,8.55,1.05,0,0,1,1,0,138,1,1.1,0.9
35543,1,33.99,0,0,19.773,1,1,0,138,1,1.1,0.9
35545,1,11.64,0,0,1.724,1,1,0,138,1,1.1,0.9
35546,1,18.44,5.532,0,0,1,1,0,138,1,1.1,0.9
35547,1,46.93,0,0,15.213,1,1,0,500,1,1.1,0.9
35548,1,8.21,0,0,14.073,1,1,0,138,1,1.1,0.9
35551,1,21.3,0,0,0.349,1,1,0,500,1,1.1,0.9
35553,1,30.29,0,0,42.266,1,1,0,230,1,1.1,0.9
35554,1,112.89,0,0,63.9994507383,1,1,0,230,1,1.1,0.9
35557,1,0,0,0,4.717,1,1,0,138,1,1.1,0.9
35559,1,36.34,0,0,10.134,1,1,0,138,1,1.1,0.9
35561,1,41.31,0,0,17.231,1,1,0,138,1,1.1,0.9
35562,1,0,0,0,6.031,1,1,0,138,1,1.1,0.9
35563,1,25.62,0,0,7.784,1,1,0,138,1,1.1,0.9
35564,1,0,0,0,-8.221,1,1,0,138,1,1.1,0.9
35567,1,3.65,0.69,0,0,1,1,0,138,1,1.1,0.9
35568,1,25.59,0,0,17.509,1,1,0,138,1,1.1,0.9
35571,1,7.57,0,0,44.515,1,1,0,138,1,1.1,0.9
35574,1,10.3,0,0,0.275,1,1,0,69,1,1.1,0.9
35575,1,2.744,0,0,0.079,1,1,0,69,1,1.1,0.9
35576,1,0,0,0,-0.713,1,1,0,138,1,1.1,0.9
35577,1,19.38,0,0,7.107,1,1,0,138,1,1.1,0.9
35578,1,3.469,0,0,1.169,1,1,0,69,1,1.1,0.9
35579,1,6.172,0,0,3.236,1,1,0,69,1,1.1,0.9
35581,1,2.164,0,0,0.173,1,1,0,69,1,1.1,0.9
35582,1,3.321,0,0,2.297,1,1,0,69,1,1.1,0.9
35586,1,3.665,0,0,1.001,1,1,0,69,1,1.1,0.9
35587,1,0,0,0,-20.066,1,1,0,230,1,1.1,0.9
35588,1,20.15,0,0,7.228,1,1,0,138,1,1.1,0.9
35589,1,0,0,0,7.086,1,1,0,138,1,1.1,0.9
35590,1,122.81,0,0,4.473,1,1,0,500,1,1.1,0.9
35591,1,2.705,0,0,3.051,1,1,0,69,1,1.1,0.9
35593,1,3.979,0,0,7.044,1,1,0,69,1,1.1,0.9
35596,1,0,0,0,-0.219,1,1,0,230,1,1.1,0.9
35597,1,18.67,5.601,0,0,1,1,0,345,1,1.1,0.9
35598,1,15.52,0.68,0,0,1,1,0,345,1,1.1,0.9
35601,1,17.93,0,0,6.081,1,1,0,138,1,1.1,0.9
35603,1,36.21,0,0,0.716,1,1,0,138,1,1.1,0.9
35605,1,3.65,0,0,1.188,1,1,0,138,1,1.1,0.9
35606,1,0,0,0,-0.477,1,1,0,138,1,1.1,0.9
35607,1,14.01,0,0,0.401,1,1,0,138,1,1.1,0.9
35608,1,3.989,0,0,2.619,1,1,0,69,1,1.1,0.9
35610,1,3.44,0.59,0,4.41597330328,1,1,0,69,1,1.1,0.9
35611,1,18.25,0,0,4.666,1,1,0,138,1,1.1,0.9
35613,1,0,0,0,-1.881,1,1,0,69,1,1.1,0.9
35614,1,0,0,0,4.732,1,1,0,138,1,1.1,0.9
35617,1,0,0,0,-2.038,1,1,0,138,1,1.1,0.9
35618,1,0,0,0,-1.198,1,1,0,138,1,1.1,0.9
35621,1,8.55,0,0,2.595,1,1,0,138,1,1.1,0.9
35622,1,0,0,0,1.711,1,1,0,138,1,1.1,0.9
35625,1,0,0,0,-0.652,1,1,0,138,1,1.1,0.9
35626,1,0,0,0,-0.883,1,1,0,138,1,1.1,0.9
35630,1,0,0,0,-1.472,1,1,0,138,1,1.1,0.9
35632,1,3.332,0,0,2.034,1,1,0,69,1,1.1,0.9
35633,1,0,0,0,3.847,1,1,0,138,1,1.1,0.9
35634,1,23.97,0,0,7.731,1,1,0,138,1,1.1,0.9
35635,1,12.14,0,0,3.935,1,1,0,138,1,1.1,0.9
35637,1,8.88,0,0,1.999,1,1,0,138,1,1.1,0.9
35638,1,42.68,0,0,14.516,1,1,0,138,1,1.1,0.9
35639,1,4.988,0,0,1.785,1,1,0,69,1,1.1,0.9
35640,1,54.35,0,0,16.225,1,1,0,138,1,1.1,0.9
35641,1,0,0,0,4.941,1,1,0,500,1,1.1,0.9
35642,1,17.14,0,0,0.55,1,1,0,230,1,1.1,0.9
35643,1,4.87,0,0,1.004,1,1,0,138,1,1.1,0.9
35644,1,0,0,0,2.597,1,1,0,138,1,1.1,0.9
35645,1,10.43,0,0,7.461,1,1,0,138,1,1.1,0.9
35647,1,15.71,0,0,3.814,1,1,0,138,1,1.1,0.9
35648,1,4.76,0,0,2.346,1,1,0,138,1,1.1,0.9
35649,1,2.352,0,0,0.675,1,1,0,69,1,1.1,0.9
35650,1,0,0,0,0.661,1,1,0,500,1,1.1,0.9
35652,1,0,0,0,-1.145,1,1,0,138,1,1.1,0.9
35653,1,0,0,0,2.148,1,1,0,138,1,1.1,0.9
35655,1,7.4,0.92,0,0,1,1,0,138,1,1.1,0.9
35657,1,3.94,0,0,0.809,1,1,0,69,1,1.1,0.9
35659,1,11.28,0,0,4.015,1,1,0,138,1,1.1,0.9
35660,1,0,0,0,-5.054,1,1,0,138,1,1.1,0.9
35662,1,0,0,0,13.098,1,1,0,230,1,1.1,0.9
35663,1,38.55,0,0,8.772,1,1,0,138,1,1.1,0.9
35665,1,8.46,0,0,2.804,1,1,0,138,1,1.1,0.9
35668,1,0,0,0,2.847,1,1,0,230,1,1.1,0.9
35669,1,0,0,0,7.874,1,1,0,230,1,1.1,0.9
35670,1,12.26,0,0,5.097,1,1,0,138,1,1.1,0.9
35671,1,9.91,0,0,2.498,1,1,0,138,1,1.1,0.9
35672,1,4.53,0,0,2.919,1,1,0,138,1,1.1,0.9
35673,1,0,0,0,-0.305,1,1,0,138,1,1.1,0.9
35674,1,0,0,0,-3.571,1,1,0,138,1,1.1,0.9
35677,1,2.783,0,0,2.437,1,1,0,69,1,1.1,0.9
35678,1,41.57,0,0,16.835,1,1,0,138,1,1.1,0.9
35679,1,0,0,0,-1.454,1,1,0,138,1,1.1,0.9
35680,1,7.82,0,0,1.765,1,1,0,138,1,1.1,0.9
35681,1,0,0,0,-5.252,1,1,0,138,1,1.1,0.9
35682,1,26.22,0,0,9.156,1,1,0,138,1,1.1,0.9
35689,1,5.39,0,0,1.993,1,1,0,69,1,1.1,0.9
35690,1,0,0,0,3.549,1,1,0,138,1,1.1,0.9
35691,1,0,0,0,2.5,1,1,0,138,1,1.1,0.9
35692,1,3.342,0,0,1.042,1,1,0,69,1,1.1,0.9
35693,1,5.929,0,0,2.257,1,1,0,69,1,1.1,0.9
35694,1,3.107,0,0,0.912,1,1,0,69,1,1.1,0.9
35695,1,5.19,0,0,3.393,1,1,0,230,1,1.1,0.9
35696,1,0,0,0,-15.053,1,1,0,138,1,1.1,0.9
35697,1,6.752,0,0,5.128,1,1,0,69,1,1.1,0.9
35698,1,6.92,0.55,0,0,1,1,0,69,1,1.1,0.9
35699,1,3.622,0,0,2.057,1,1,0,69,1,1.1,0.9
35700,1,4.027,0,0,1.631,1,1,0,69,1,1.1,0.9
35701,1,0,0,0,6.22,1,1,0,138,1,1.1,0.9
35702,1,3.979,0,0,1.699,1,1,0,69,1,1.1,0.9
35703,1,2.17,0.89,0,0,1,1,0,69,1,1.1,0.9
35704,1,24.51,0,0,7.277,1,1,0,138,1,1.1,0.9
35705,1,0,0,0,-5.41,1,1,0,138,1,1.1,0.9
35706,1,0,0,0,-3.333,1,1,0,138,1,1.1,0.9
35708,1,0,0,0,0.432,1,1,0,138,1,1.1,0.9
35709,1,0,0,0,1.13,1,1,0,230,1,1.1,0.9
35710,1,0,0,0,-0.774,1,1,0,138,1,1.1,0.9
35711,1,0,0,0,3.574,1,1,0,138,1,1.1,0.9
35712,1,11.21,0,0,18.692,1,1,0,230,1,1.1,0.9
35713,1,33.81,0,0,12.403,1,1,0,138,1,1.1,0.9
35714,1,58.06,0,0,1.188,1,1,0,500,1,1.1,0.9
35715,1,13.85,4.155,0,0,1,1,0,230,1,1.1,0.9
35716,1,21.31,0,0,0.446,1,1,0,500,1,1.1,0.9
35717,1,7.71,0,0,1.904,1,1,0,138,1,1.1,0.9
35718,1,0,0,0,-0.339,1,1,0,138,1,1.1,0.9
35719,1,8.14,0,0,1.631,1,1,0,138,1,1.1,0.9
35720,1,3.82,0,0,1.307,1,1,0,138,1,1.1,0.9
35722,1,7.43,0,0,1.329,1,1,0,138,1,1.1,0.9
35724,1,0,0,0,5.409,1,1,0,138,1,1.1,0.9
35727,1,0,0,0,7.826,1,1,0,138,1,1.1,0.9
35728,1,10.604,0,0,1.964,1,1,0,69,1,1.1,0.9
35729,1,0,0,0,1.778,1,1,0,138,1,1.1,0.9
35730,1,0,0,0,-0.001,1,1,0,230,1,1.1,0.9
35731,1,6.65,0,0,1.037,1,1,0,138,1,1.1,0.9
35732,1,0,0,0,-1.701,1,1,0,138,1,1.1,0.9
35734,1,16.57,4.971,0,0,1,1,0,138,1,1.1,0.9
35735,1,0,0,0,28.154,1,1,0,230,1,1.1,0.9
35739,1,0,0,0,1.866,1,1,0,138,1,1.1,0.9
35740,1,8.32,0,0,0.143,1,1,0,138,1,1.1,0.9
35741,1,0,0,0,1.614,1,1,0,138,1,1.1,0.9
35742,1,0,0,0,1.187,1,1,0,138,1,1.1,0.9
35743,1,0,0,0,-0.315,1,1,0,138,1,1.1,0.9
35744,1,21.69,0,0,8.137,1,1,0,138,1,1.1,0.9
35745,1,0,0,0,-1.348,1,1,0,138,1,1.1,0.9
35748,1,8.88,0,0,0.21,1,1,0,230,1,1.1,0.9
35750,1,0,0,0,-2.748,1,1,0,138,1,1.1,0.9
35751,1,3.15,0.67,0,0,1,1,0,69,1,1.1,0.9
35753,1,0,0,0,0.71,1,1,0,138,1,1.1,0.9
35758,1,11.55,0,0,4.33,1,1,0,138,1,1.1,0.9
35759,1,9.79,0,0,2.691,1,1,0,138,1,1.1,0.9
35760,1,13.27,0,0,0.368,1,1,0,230,1,1.1,0.9
35761,1,11.89,0,0,5.652,1,1,0,138,1,1.1,0.9
35763,1,0,0,0,-2.705,1,1,0,138,1,1.1,0.9
35764,1,17.2,0,0,5.105,1,1,0,138,1,1.1,0.9
35765,1,0,0,0,-3.01,1,1,0,138,1,1.1,0.9
35766,1,0,0,0,8.236,1,1,0,138,1,1.1,0.9
35767,1,2.352,0,0,2.091,1,1,0,69,1,1.1,0.9
35769,1,3.94,0,0,0.231,1,1,0,69,1,1.1,0.9
35770,1,33.28,0,0,7.693,1,1,0,138,1,1.1,0.9
35771,1,0,0,0,-2.554,1,1,0,138,1,1.1,0.9
35772,1,0,0,0,0.442,1,1,0,138,1,1.1,0.9
35773,1,4.8,0,0,0.305,1,1,0,138,1,1.1,0.9
35775,1,4.36,1.308,0,0,1,1,0,69,1,1.1,0.9
35779,1,0,0,0,-0.476,1,1,0,138,1,1.1,0.9
35780,1,0,0,0,0.006,1,1,0,230,1,1.1,0.9
35783,1,9.212,0,0,4.285,1,1,0,69,1,1.1,0.9
35784,1,0,0,0,25.697,1,1,0,230,1,1.1,0.9
35785,1,0,0,0,2.84,1,1,0,138,1,1.1,0.9
35787,1,2.744,0,0,0.109,1,1,0,69,1,1.1,0.9
35789,1,2.372,0,0,0.34,1,1,0,69,1,1.1,0.9
35791,1,7.498,0,0,2.65,1,1,0,69,1,1.1,0.9
35793,1,3.881,0,0,1.098,1,1,0,69,1,1.1,0.9
35794,1,6.416,0,0,2.911,1,1,0,69,1,1.1,0.9
35795,1,2.293,0,0,1.577,1,1,0,69,1,1.1,0.9
35796,1,13.23,0,0,2.554,1,1,0,69,1,1.1,0.9
35798,1,22.31,3.77,0,0,1,1,0,138,1,1.1,0.9
35799,1,0,0,0,-1.922,1,1,0,138,1,1.1,0.9
35800,1,3.548,0,0,0.289,1,1,0,69,1,1.1,0.9
35801,1,0,0,0,4.616,1,1,0,138,1,1.1,0.9
35803,1,0,0,0,-5.291,1,1,0,138,1,1.1,0.9
35804,1,0,0,0,-1.199,1,1,0,138,1,1.1,0.9
35805,1,13.21,0.19,0,0,1,1,0,69,1,1.1,0.9
35808,1,8.86,0,0,2.384,1,1,0,138,1,1.1,0.9
35810,1,58.32,0,0,1.349,1,1,0,345,1,1.1,0.9
35811,1,27.15,0,0,34.973,1,1,0,500,1,1.1,0.9
35812,1,28.28,11.57,0,0,1,1,0,138,1,1.1,0.9
35814,1,0,0,0,10.89,1,1,0,138,1,1.1,0.9
35815,1,0,0,0,3.42,1,1,0,138,1,1.1,0.9
35816,1,8.28,0,0,2.75,1,1,0,138,1,1.1,0.9
35818,1,63.83,0,0,11.477,1,1,0,138,1,1.1,0.9
35819,1,73.69,0,0,29.4217005179,1,1,0,345,1,1.1,0.9
35820,1,0,0,0,8.481,1,1,0,138,1,1.1,0.9
35822,1,0,0,0,-5.497,1,1,0,230,1,1.1,0.9
35823,1,8.82,0,0,4.915,1,1,0,138,1,1.1,0.9
35824,1,8.33,0,0,8.896,1,1,0,138,1,1.1,0.9
35825,1,8.3,0,0,2.099,1,1,0,138,1,1.1,0.9
35826,1,0,0,0,0.173,1,1,0,138,1,1.1,0.9
35828,1,3.744,0,0,0.627,1,1,0,69,1,1.1,0.9
35830,1,12.26,0,0,5.232,1,1,0,138,1,1.1,0.9
35831,1,0,0,0,1.382,1,1,0,138,1,1.1,0.9
35833,1,0,0,0,11.324,1,1,0,138,1,1.1,0.9
35834,1,54.88,0,0,11.815,1,1,0,138,1,1.1,0.9
35835,1,0,0,0,-0.01,1,1,0,230,1,1.1,0.9
35836,1,2.538,0,0,1.348,1,1,0,69,1,1.1,0.9
35837,1,3.665,0,0,0.917,1,1,0,69,1,1.1,0.9
35838,1,3.205,0,0,1.99,1,1,0,69,1,1.1,0.9
35839,1,2.45,0,0,0.247,1,1,0,69,1,1.1,0.9
35840,1,3.959,0,0,0.528,1,1,0,69,1,1.1,0.9
35841,1,2.107,0,0,0.286,1,1,0,69,1,1.1,0.9
35842,1,22.16,0,0,11.032,1,1,0,138,1,1.1,0.9
35843,1,0,0,0,7.349,1,1,0,138,1,1.1,0.9
35844,1,14.42,0,0,3.056,1,1,0,138,1,1.1,0.9
35845,1,0,0,0,-0.664,1,1,0,138,1,1.1,0.9
35846,1,2.636,0,0,1.55,1,1,0,69,1,1.1,0.9
35847,1,0,0,0,5.681,1,1,0,138,1,1.1,0.9
35848,1,0,0,0,1.608,1,1,0,138,1,1.1,0.9
35850,1,0,0,0,-0.531,1,1,0,138,1,1.1,0.9
35851,1,0,0,0,3.536,1,1,0,138,1,1.1,0.9
35854,1,0,0,0,-0.6,1,1,0,138,1,1.1,0.9
35855,1,8.16,0,0,0.242,1,1,0,230,1,1.1,0.9
35859,1,19.84,0,0,17.58,1,1,0,230,1,1.1,0.9
35860,1,0,0,0,5.873,1,1,0,138,1,1.1,0.9
35861,1,0,0,0,0.578,1,1,0,138,1,1.1,0.9
35863,1,0,0,0,-0.595,1,1,0,138,1,1.1,0.9
35864,1,0,0,0,4.1,1,1,0,138,1,1.1,0.9
35865,1,0,0,0,5.04,1,1,0,138,1,1.1,0.9
35866,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35867,1,0,0,0,-1.918,1,1,0,138,1,1.1,0.9
35868,1,0,0,0,-3.959,1,1,0,138,1,1.1,0.9
35870,1,14.03,0,0,0.342,1,1,0,230,1,1.1,0.9
35873,1,0,0,0,1.815,1,1,0,138,1,1.1,0.9
35874,1,3.577,0,0,1.588,1,1,0,69,1,1.1,0.9
35875,1,3.822,0,0,1.613,1,1,0,69,1,1.1,0.9
35876,1,19.31,0,0,6.682,1,1,0,138,1,1.1,0.9
35877,1,6.42,0,0,2.938,1,1,0,138,1,1.1,0.9
35878,1,0,0,0,5.987,1,1,0,138,1,1.1,0.9
35879,1,26.99,0,0,18.891,1,1,0,230,1,1.1,0.9
35880,1,0,0,0,11.882,1,1,0,230,1,1.1,0.9
35881,1,2.979,0,0,1.05,1,1,0,69,1,1.1,0.9
35882,1,0,0,0,5.743,1,1,0,138,1,1.1,0.9
35883,1,2.842,0,0,0.51,1,1,0,69,1,1.1,0.9
35884,1,2.822,0,0,1.651,1,1,0,69,1,1.1,0.9
35885,1,6.007,0,0,2.027,1,1,0,69,1,1.1,0.9
35886,1,3.783,0,0,0.765,1,1,0,69,1,1.1,0.9
35890,1,16.43,0,0,6.785,1,1,0,138,1,1.1,0.9
35891,1,0,0,0,-0.823,1,1,0,138,1,1.1,0.9
35892,1,4.038,0,0,1.663,1,1,0,69,1,1.1,0.9
35895,1,32.96,1.36,0,0,1,1,0,138,1,1.1,0.9
35896,1,0,0,0,6.13,1,1,0,138,1,1.1,0.9
35897,1,7.585,0,0,2.725,1,1,0,69,1,1.1,0.9
35899,1,0,0,0,24.525,1,1,0,230,1,1.1,0.9
35901,1,0,0,0,3.508,1,1,0,138,1,1.1,0.9
35904,1,2.401,0,0,0.938,1,1,0,69,1,1.1,0.9
35905,1,3.342,0,0,2.399,1,1,0,69,1,1.1,0.9
35906,1,2.93,0.12,0,0,1,1,0,69,1,1.1,0.9
35908,1,2.097,0,0,0.116,1,1,0,69,1,1.1,0.9
35909,1,18.11,0,0,5.895,1,1,0,69,1,1.1,0.9
35910,1,2.33,0.31,0,0,1,1,0,69,1,1.1,0.9
35911,1,0,0,0,3.863,1,1,0,138,1,1.1,0.9
35912,1,19.15,0,0,5.744,1,1,0,138,1,1.1,0.9
35913,1,13.98,0,0,7.345,1,1,0,138,1,1.1,0.9
35914,1,12.72,3.816,0,0,1,1,0,138,1,1.1,0.9
35916,1,0,0,0,10.183,1,1,0,138,1,1.1,0.9
35917,1,4.431,0,0,1.591,1,1,0,69,1,1.1,0.9
35919,1,0,0,0,-1.087,1,1,0,138,1,1.1,0.9
35921,1,0,0,0,3.659,1,1,0,138,1,1.1,0.9
35923,1,25.74,0,0,14.471,1,1,0,138,1,1.1,0.9
35926,1,14.65,0,0,33.801,1,1,0,500,1,1.1,0.9
35927,1,87.92,0,0,37.926,1,1,0,345,1,1.1,0.9
35928,1,16.21,0,0,0.516,1,1,0,230,1,1.1,0.9
35930,1,7.9,2.37,0,0,1,1,0,138,1,1.1,0.9
35933,1,4.733,0,0,3.004,1,1,0,69,1,1.1,0.9
35934,1,379.321,0,0,-284.739070149,1,1,0,500,1,1.1,0.9
35935,1,0,0,0,10.491,1,1,0,138,1,1.1,0.9
35936,1,0,0,0,13.691,1,1,0,230,1,1.1,0.9
35938,1,0,0,0,3.975,1,1,0,138,1,1.1,0.9
35939,1,12.62,0,0,0.235,1,1,0,500,1,1.1,0.9
35940,1,0,0,0,0.896,1,1,0,138,1,1.1,0.9
35941,1,0,0,0,0.274,1,1,0,138,1,1.1,0.9
35943,1,25.59,0,0,0.808,1,1,0,345,1,1.1,0.9
35944,1,10.57,0,0,3.639,1,1,0,138,1,1.1,0.9
35945,1,0,0,0,4.663,1,1,0,138,1,1.1,0.9
35946,1,12.87,0,0,3.639,1,1,0,138,1,1.1,0.9
35947,1,12.13,0,0,3.937,1,1,0,138,1,1.1,0.9
35948,1,0,0,0,-3.511,1,1,0,138,1,1.1,0.9
35949,1,14.34,0,0,4.619,1,1,0,138,1,1.1,0.9
35950,1,2.254,0,0,0.965,1,1,0,69,1,1.1,0.9
35952,1,4.73,0,0,1.509,1,1,0,138,1,1.1,0.9
35953,1,0,0,0,0.805,1,1,0,500,1,1.1,0.9
35954,1,3.303,0,0,2.153,1,1,0,69,1,1.1,0.9
35955,1,4.851,0,0,1.878,1,1,0,69,1,1.1,0.9
35958,1,0,0,0,3.638,1,1,0,138,1,1.1,0.9
35959,1,0,0,0,9.003,1,1,0,138,1,1.1,0.9
35960,1,30.9,0,0,10.122,1,1,0,138,1,1.1,0.9
35961,1,3.097,0,0,1.493,1,1,0,69,1,1.1,0.9
35962,1,5.615,0,0,1.842,1,1,0,69,1,1.1,0.9
35963,1,0,0,0,6.149,1,1,0,138,1,1.1,0.9
35964,1,35.14,0,0,12.854,1,1,0,138,1,1.1,0.9
35965,1,34.44,0,0,10.113,1,1,0,138,1,1.1,0.9
35966,1,0,0,0,-0.645,1,1,0,138,1,1.1,0.9
35969,1,58.31,0,0,30.312,1,1,0,230,1,1.1,0.9
35970,1,14.15,0,0,5.427,1,1,0,138,1,1.1,0.9
35971,1,9.82,0,0,2.585,1,1,0,138,1,1.1,0.9
35972,1,13.67,0,0,9.763,1,1,0,138,1,1.1,0.9
35973,1,0,0,0,2.627,1,1,0,138,1,1.1,0.9
35974,1,0,0,0,1.793,1,1,0,138,1,1.1,0.9
35977,1,0,0,0,39.704,1,1,0,500,1,1.1,0.9
35979,1,38.45,0,0,27.311,1,1,0,230,1,1.1,0.9
35980,1,51.99,0,0,1.802,1,1,0,230,1,1.1,0.9
35985,1,3.214,0,0,0.241,1,1,0,69,1,1.1,0.9
35986,1,0,0,0,4.705,1,1,0,138,1,1.1,0.9
35987,1,4.047,0,0,1.38,1,1,0,69,1,1.1,0.9
35989,1,10.1,0,0,42.559,1,1,0,230,1,1.1,0.9
35991,1,12.66,0,0,3.402,1,1,0,230,1,1.1,0.9
35993,1,0,0,0,1.3,1,1,0,138,1,1.1,0.9
35995,1,17.895,0,0,7.478,1,1,0,69,1,1.1,0.9
35996,1,11.4,0,0,13.593,1,1,0,230,1,1.1,0.9
35997,1,3.058,0,0,0.456,1,1,0,69,1,1.1,0.9
35999,1,0,0,0,1.285,1,1,0,230,1,1.1,0.9
36000,1,2.578,0,0,3.295,1,1,0,69,1,1.1,0.9
36001,1,12.69,3.23,0,0,1,1,0,230,1,1.1,0.9
36007,1,12.79,0,0,0.354,1,1,0,230,1,1.1,0.9
36008,1,11.55,0,0,2.411,1,1,0,138,1,1.1,0.9
36009,1,4.48,0.36,0,0,1,1,0,138,1,1.1,0.9
36014,1,5.468,0,0,2.125,1,1,0,69,1,1.1,0.9
36015,1,0,0,0,-4.145,1,1,0,138,1,1.1,0.9
36016,1,10.67,0,0,4.761,1,1,0,138,1,1.1,0.9
36017,1,0,0,0,-1.359,1,1,0,138,1,1.1,0.9
36018,1,27.43,0,0,9.372,1,1,0,138,1,1.1,0.9
36019,1,0,0,0,1.757,1,1,0,138,1,1.1,0.9
36023,1,22.69,0,0,6.971,1,1,0,138,1,1.1,0.9
36024,1,0,0,0,3.057,1,1,0,138,1,1.1,0.9
36025,1,38.71,0,0,19.938,1,1,0,138,1,1.1,0.9
36026,1,0,0,0,-5.626,1,1,0,138,1,1.1,0.9
36027,1,2.195,0,0,0.648,1,1,0,69,1,1.1,0.9
36028,1,0,0,0,2.004,1,1,0,138,1,1.1,0.9
36029,1,0,0,0,-13.893,1,1,0,138,1,1.1,0.9
36031,1,18.07,0,0,0.493,1,1,0,500,1,1.1,0.9
36033,1,7.67,0,0,2.474,1,1,0,138,1,1.1,0.9
36037,1,0,0,0,7.044,1,1,0,138,1,1.1,0.9
36038,1,15.16,0,0,10.255,1,1,0,138,1,1.1,0.9
36040,1,13.31,0,0,4.522,1,1,0,138,1,1.1,0.9
36042,1,14.72,0,0,0.463,1,1,0,230,1,1.1,0.9
36043,1,7.55,0.61,0,64,1,1,0,230,1,1.1,0.9
36044,1,14.23,0,0,3.094,1,1,0,138,1,1.1,0.9
36045,1,0,0,0,8.574,1,1,0,138,1,1.1,0.9
36046,1,0,0,0,-6.144,1,1,0,138,1,1.1,0.9
36047,1,0,0,0,-6.207,1,1,0,138,1,1.1,0.9
36048,1,24.56,0,0,15.266,1,1,0,138,1,1.1,0.9
36050,1,0,0,0,12.27,1,1,0,230,1,1.1,0.9
36051,1,30.78,0.62,0,0,1,1,0,138,1,1.1,0.9
36052,1,3.3,1.02,0,0,1,1,0,69,1,1.1,0.9
36053,1,50.58,0,0,24.545,1,1,0,230,1,1.1,0.9
36054,1,39.54,0,0,19.168,1,1,0,230,1,1.1,0.9
36056,1,7.46,0,0,0.707,1,1,0,138,1,1.1,0.9
36057,1,5.16,2.24,0,0,1,1,0,138,1,1.1,0.9
36058,1,0,0,0,0.47,1,1,0,138,1,1.1,0.9
36059,1,2.548,0,0,0.155,1,1,0,69,1,1.1,0.9
36060,1,8.18,0,0,3.797,1,1,0,138,1,1.1,0.9
36063,1,2.234,0,0,0.46,1,1,0,69,1,1.1,0.9
36064,1,0,0,0,-8.088,1,1,0,138,1,1.1,0.9
36065,1,2.979,0,0,0.116,1,1,0,69,1,1.1,0.9
36067,1,2.45,0,0,0.425,1,1,0,69,1,1.1,0.9
36070,1,2.96,0,0,0.006,1,1,0,69,1,1.1,0.9
36071,1,0,0,0,15.046,1,1,0,138,1,1.1,0.9
36072,1,3.646,0,0,1.992,1,1,0,69,1,1.1,0.9
36073,1,2.43,0,0,0.056,1,1,0,69,1,1.1,0.9
36074,1,2.254,0,0,1.563,1,1,0,69,1,1.1,0.9
36075,1,4.71,1.43,0,0,1,1,0,69,1,1.1,0.9
36076,1,3.518,0,0,1.332,1,1,0,69,1,1.1,0.9
36077,1,2.225,0,0,0.819,1,1,0,69,1,1.1,0.9
36078,1,2.411,0,0,0.069,1,1,0,69,1,1.1,0.9
36079,1,3.92,0,0,0.501,1,1,0,69,1,1.1,0.9
36080,1,0,0,0,3.939,1,1,0,138,1,1.1,0.9
36081,1,2.72,0.816,0,0,1,1,0,69,1,1.1,0.9
36082,1,2.95,0.74,0,0,1,1,0,69,1,1.1,0.9
36083,1,0,0,0,7.59,1,1,0,138,1,1.1,0.9
36084,1,2.411,0,0,1.123,1,1,0,69,1,1.1,0.9
36085,1,2.244,0,0,1.215,1,1,0,69,1,1.1,0.9
36087,1,0,0,0,-6.723,1,1,0,138,1,1.1,0.9
36088,1,0,0,0,4.604,1,1,0,138,1,1.1,0.9
36089,1,3.724,0,0,0.865,1,1,0,69,1,1.1,0.9
36090,1,84.08,0,0,27.999,1,1,0,230,1,1.1,0.9
36091,1,0,0,0,1.742,1,1,0,138,1,1.1,0.9
36099,1,0,0,0,0.019,1,1,0,138,1,1.1,0.9
36101,1,9.99,0,0,3.526,1,1,0,138,1,1.1,0.9
36102,1,0,0,0,-0.332,1,1,0,138,1,1.1,0.9
36103,1,0,0,0,-3.821,1,1,0,138,1,1.1,0.9
36107,1,3.087,0,0,0.955,1,1,0,69,1,1.1,0.9
36108,1,5.047,0,0,2.051,1,1,0,69,1,1.1,0.9
36111,1,2.901,0,0,0.498,1,1,0,69,1,1.1,0.9
36112,1,0,0,0,6.343,1,1,0,138,1,1.1,0.9
36113,1,2.568,0,0,0.854,1,1,0,69,1,1.1,0.9
36114,1,8.51,1.42,0,0,1,1,0,69,1,1.1,0.9
36116,1,5.381,0,0,6.032,1,1,0,69,1,1.1,0.9
36118,1,0,0,0,3.502,1,1,0,138,1,1.1,0.9
36119,1,2.503,0,0,2.327,1,1,0,69,1,1.1,0.9
36120,1,0,0,0,8.831,1,1,0,138,1,1.1,0.9
36121,1,0,0,0,22.41,1,1,0,138,1,1.1,0.9
36123,1,3.293,0,0,7.979,1,1,0,69,1,1.1,0.9
36124,1,11.72,0,0,1.83,1,1,0,138,1,1.1,0.9
36125,1,14.23,0,0,7.215,1,1,0,138,1,1.1,0.9
36126,1,0,0,0,0.374,1,1,0,138,1,1.1,0.9
36127,1,0,0,0,2.206,1,1,0,138,1,1.1,0.9
36128,1,18.48,5.544,0,0,1,1,0,230,1,1.1,0.9
36129,1,7.874,0,0,10.356,1,1,0,69,1,1.1,0.9
36130,1,5.4,0,0,2.532,1,1,0,69,1,1.1,0.9
36131,1,32.52,0,0,10.825,1,1,0,230,1,1.1,0.9
36132,1,26.15,0,0,9.609,1,1,0,138,1,1.1,0.9
36133,1,22.63,0,0,7.255,1,1,0,138,1,1.1,0.9
36134,1,0,0,0,-2.145,1,1,0,138,1,1.1,0.9
36135,1,0,0,0,2.566,1,1,0,138,1,1.1,0.9
36137,1,0,0,0,-4.93,1,1,0,138,1,1.1,0.9
36138,1,0,0,0,19.257,1,1,0,230,1,1.1,0.9
36139,1,0,0,0,16,1,1,0,230,1,1.1,0.9
36140,1,0,0,0,11.041,1,1,0,230,1,1.1,0.9
36141,1,104.364,0,0,26.919,1,1,0,138,1,1.1,0.9
36142,1,0,0,0,-5.195,1,1,0,138,1,1.1,0.9
36144,1,0,0,0,-12.782,1,1,0,138,1,1.1,0.9
36146,1,2.032,0,0,0.353,1,1,0,69,1,1.1,0.9
36149,1,0,0,0,35.039,1,1,0,138,1,1.1,0.9
36150,1,39.22,0,0,7.244,1,1,0,138,1,1.1,0.9
36152,1,13.3,0,0,0.323,1,1,0,230,1,1.1,0.9
36153,1,15.82,0,0,0.446,1,1,0,230,1,1.1,0.9
36155,1,12.56,0,0,4.977,1,1,0,138,1,1.1,0.9
36156,1,0,0,0,2.628,1,1,0,138,1,1.1,0.9
36157,1,57.26,0,0,1.727,1,1,0,230,1,1.1,0.9
36161,1,0,0,0,-6.329,1,1,0,138,1,1.1,0.9
36162,1,0,0,0,-3.387,1,1,0,138,1,1.1,0.9
36164,1,40.11,0,0,0.966,1,1,0,230,1,1.1,0.9
36166,1,45.06,0,0,16.282,1,1,0,138,1,1.1,0.9
36168,1,0,0,0,3.799,1,1,0,138,1,1.1,0.9
36170,1,0,0,0,-65.3323447187,1,1,0,500,1,1.1,0.9
36171,1,9.075,0,0,3.678,1,1,0,69,1,1.1,0.9
36172,1,25.99,0,0,0.78,1,1,0,230,1,1.1,0.9
36176,1,0,0,0,-4.63,1,1,0,138,1,1.1,0.9
36177,1,3.724,0,0,0.284,1,1,0,69,1,1.1,0.9
36179,1,2.117,0,0,0.456,1,1,0,69,1,1.1,0.9
36180,1,3.1,0.27,0,0,1,1,0,69,1,1.1,0.9
36181,1,2.744,0,0,1.368,1,1,0,69,1,1.1,0.9
36182,1,2.86,0.858,0,0,1,1,0,69,1,1.1,0.9
36183,1,4.077,0,0,1.331,1,1,0,69,1,1.1,0.9
36184,1,2.283,0,0,1.106,1,1,0,69,1,1.1,0.9
36185,1,3.038,0,0,0.647,1,1,0,69,1,1.1,0.9
36186,1,2.881,0,0,0.541,1,1,0,69,1,1.1,0.9
36187,1,8.18,0,0,2.796,1,1,0,138,1,1.1,0.9
36188,1,0,0,0,5.495,1,1,0,138,1,1.1,0.9
36190,1,207.347,0,0,18.126,1,1,0,500,1,1.1,0.9
36191,1,0,0,0,-3.569,1,1,0,138,1,1.1,0.9
36192,1,2.764,0,0,0.358,1,1,0,69,1,1.1,0.9
36193,1,0,0,0,1.468,1,1,0,138,1,1.1,0.9
36194,1,3.38,0,0,0.887,1,1,0,138,1,1.1,0.9
36196,1,0,0,0,12.658,1,1,0,138,1,1.1,0.9
36197,1,0,0,0,1.525,1,1,0,138,1,1.1,0.9
36199,1,14.57,4.07,0,0,1,1,0,138,1,1.1,0.9
36200,1,0,0,0,1.145,1,1,0,138,1,1.1,0.9
36201,1,6.54,0,0,5.201,1,1,0,138,1,1.1,0.9
36202,1,5.77,0,0,1.405,1,1,0,138,1,1.1,0.9
36203,1,3.812,0,0,0.935,1,1,0,69,1,1.1,0.9
36204,1,5.419,0,0,2.389,1,1,0,69,1,1.1,0.9
36205,1,3.195,0,0,2.489,1,1,0,69,1,1.1,0.9
36206,1,0,0,0,-5.32,1,1,0,138,1,1.1,0.9
36207,1,0,0,0,2.847,1,1,0,138,1,1.1,0.9
36208,1,0,0,0,3.031,1,1,0,138,1,1.1,0.9
36209,1,10.678,0,0,3.497,1,1,0,69,1,1.1,0.9
36211,1,0,0,0,0.756,1,1,0,138,1,1.1,0.9
36212,1,0,0,0,-0.096,1,1,0,138,1,1.1,0.9
36213,1,2.042,0,0,1.179,1,1,0,69,1,1.1,0.9
36216,1,2.126,0,0,0.337,1,1,0,69,1,1.1,0.9
36217,1,3.66,0,0,1.41,1,1,0,69,1,1.1,0.9
36218,1,0,0,0,-2.777,1,1,0,138,1,1.1,0.9
36221,1,6.26,0,0,2.621,1,1,0,138,1,1.1,0.9
36222,1,25.65,0,0,3.55,1,1,0,230,1,1.1,0.9
36224,1,0,0,0,0.035,1,1,0,138,1,1.1,0.9
36228,1,2.901,0,0,1.206,1,1,0,69,1,1.1,0.9
36231,1,0,0,0,2.472,1,1,0,138,1,1.1,0.9
36232,1,3.459,0,0,1.528,1,1,0,69,1,1.1,0.9
36233,1,9.23,0,0,2.558,1,1,0,138,1,1.1,0.9
36234,1,0,0,0,1.899,1,1,0,138,1,1.1,0.9
36235,1,0,0,0,3.018,1,1,0,138,1,1.1,0.9
36237,1,0,0,0,-13.065,1,1,0,230,1,1.1,0.9
36239,1,158.049,0,0,32.814,1,1,0,138,1,1.1,0.9
36245,1,0,0,0,-26.762,1,1,0,345,1,1.1,0.9
36246,1,24.8,0,0,18.66,1,1,0,345,1,1.1,0.9
36247,1,3.646,0,0,3.929,1,1,0,69,1,1.1,0.9
36248,1,0,0,0,-0.005,1,1,0,138,1,1.1,0.9
36249,1,0,0,0,-1.326,1,1,0,230,1,1.1,0.9
36250,1,0,0,0,1.717,1,1,0,138,1,1.1,0.9
36251,1,13.18,0,0,1.986,1,1,0,230,1,1.1,0.9
36252,1,22.83,0,0,5.534,1,1,0,230,1,1.1,0.9
36253,1,0,0,0,13.463,1,1,0,500,1,1.1,0.9
36254,1,143.29,49.42,0,0,1,1,0,500,1,1.1,0.9
36256,1,0,0,0,-12.071,1,1,0,230,1,1.1,0.9
36259,1,18.11,2.8,0,0,1,1,0,138,1,1.1,0.9
36261,1,13.1,0,0,4.529,1,1,0,138,1,1.1,0.9
36262,1,19.78,0,0,0.298,1,1,0,500,1,1.1,0.9
36264,1,0,0,0,0.779,1,1,0,230,1,1.1,0.9
36266,1,40.09,0,0,14.657,1,1,0,230,1,1.1,0.9
36267,1,25.01,0,0,9.18,1,1,0,138,1,1.1,0.9
36268,1,18.89,0,0,7.384,1,1,0,230,1,1.1,0.9
36272,1,6.595,0,0,2.326,1,1,0,69,1,1.1,0.9
36273,1,16.83,0,0,9.536,1,1,0,138,1,1.1,0.9
36274,1,0,0,0,-3.573,1,1,0,138,1,1.1,0.9
36275,1,23.42,0,0,13.046,1,1,0,230,1,1.1,0.9
36276,1,0,0,0,12.051,1,1,0,230,1,1.1,0.9
36279,1,0,0,0,5.08,1,1,0,138,1,1.1,0.9
36285,1,0,0,0,3.731,1,1,0,138,1,1.1,0.9
36286,1,0,0,0,-0.862,1,1,0,138,1,1.1,0.9
36287,1,3.254,0,0,0.427,1,1,0,69,1,1.1,0.9
36288,1,0,0,0,29.546,1,1,0,230,1,1.1,0.9
36289,1,2.62,0.786,0,0,1,1,0,69,1,1.1,0.9
36291,1,0,0,0,-2.453,1,1,0,138,1,1.1,0.9
36292,1,78.83,0,0,35.585,1,1,0,230,1,1.1,0.9
36293,1,24.37,0,0,7.214,1,1,0,138,1,1.1,0.9
36294,1,25.89,0,0,5.982,1,1,0,138,1,1.1,0.9
36295,1,33.33,0,0,14.107,1,1,0,138,1,1.1,0.9
36296,1,24.33,0,0,8.256,1,1,0,138,1,1.1,0.9
36297,1,4.21,0,0,1.058,1,1,0,138,1,1.1,0.9
36298,1,0,0,0,-0.72,1,1,0,138,1,1.1,0.9
36299,1,4.15,0,0,1.665,1,1,0,138,1,1.1,0.9
36300,1,92.65,0,0,1.754,1,1,0,500,1,1.1,0.9
36303,1,0,0,0,-1.529,1,1,0,138,1,1.1,0.9
36304,1,3.53,0,0,1.858,1,1,0,138,1,1.1,0.9
36305,1,14.16,0,0,4.826,1,1,0,138,1,1.1,0.9
36306,1,0,0,0,-1.231,1,1,0,138,1,1.1,0.9
36307,1,0,0,0,2.674,1,1,0,138,1,1.1,0.9
36308,1,3.352,0,0,0.556,1,1,0,69,1,1.1,0.9
36309,1,0,0,0,-0.406,1,1,0,138,1,1.1,0.9
36310,1,3.303,0,0,1.349,1,1,0,69,1,1.1,0.9
36311,1,3.763,0,0,1.605,1,1,0,69,1,1.1,0.9
36312,1,4.136,0,0,2.51,1,1,0,69,1,1.1,0.9
36313,1,4.381,0,0,1.661,1,1,0,69,1,1.1,0.9
36315,1,3.685,0,0,0.156,1,1,0,69,1,1.1,0.9
36316,1,0,0,0,2.848,1,1,0,138,1,1.1,0.9
36317,1,14.77,0,0,0.414,1,1,0,230,1,1.1,0.9
36318,1,0,0,0,1.21,1,1,0,138,1,1.1,0.9
36322,1,0,0,0,-15.732,1,1,0,230,1,1.1,0.9
36324,1,7.223,0,0,5.55,1,1,0,69,1,1.1,0.9
36325,1,0,0,0,1.396,1,1,0,138,1,1.1,0.9
36326,1,4.92,0,0,2.147,1,1,0,69,1,1.1,0.9
36327,1,35.41,0,0,9.497,1,1,0,138,1,1.1,0.9
36328,1,8.6,0,0,0.203,1,1,0,230,1,1.1,0.9
36329,1,0,0,0,1.386,1,1,0,138,1,1.1,0.9
36331,1,6.958,0,0,3.544,1,1,0,69,1,1.1,0.9
36332,1,15.4,0,0,1.617,1,1,0,138,1,1.1,0.9
36333,1,12.72,0,0,5.501,1,1,0,138,1,1.1,0.9
36335,1,0,0,0,44.791,1,1,0,230,1,1.1,0.9
36337,1,0,0,0,-3.718,1,1,0,138,1,1.1,0.9
36338,1,34.71,0,0,9.637,1,1,0,138,1,1.1,0.9
36343,1,0,0,0,-1.41,1,1,0,138,1,1.1,0.9
36345,1,5.165,0,0,2.116,1,1,0,69,1,1.1,0.9
36347,1,9.094,0,0,3.379,1,1,0,69,1,1.1,0.9
36348,1,0,0,0,-6.997,1,1,0,138,1,1.1,0.9
36351,1,0,0,0,-0.777,1,1,0,138,1,1.1,0.9
36352,1,1.99,0,0,11.433,1,1,0,138,1,1.1,0.9
36357,1,3.21,0.22,0,-92.3212031719,1,1,0,345,1,1.1,0.9
36358,1,4.99,0,0,4.772,1,1,0,138,1,1.1,0.9
36359,1,127.25,0,0,2.728,1,1,0,500,1,1.1,0.9
36363,1,0,0,0,-39.298,1,1,0,230,1,1.1,0.9
36364,1,2.127,0,0,4.54,1,1,0,69,1,1.1,0.9
36365,1,50.49,0,0,27.914,1,1,0,138,1,1.1,0.9
36366,1,46.05,0,0,168.148242267,1,1,0,230,1,1.1,0.9
36367,1,39.05,0,0,33.869,1,1,0,345,1,1.1,0.9
36368,1,16.2,4.42,0,0,1,1,0,138,1,1.1,0.9
36369,1,2.146,0,0,0.641,1,1,0,69,1,1.1,0.9
36370,1,0,0,0,2.789,1,1,0,138,1,1.1,0.9
36371,1,0,0,0,7.794,1,1,0,138,1,1.1,0.9
36372,1,0,0,0,29.745,1,1,0,500,1,1.1,0.9
36373,1,4.53,0,0,1.565,1,1,0,138,1,1.1,0.9
36374,1,4.62,0,0,1.663,1,1,0,138,1,1.1,0.9
36375,1,0,0,0,-19.756,1,1,0,138,1,1.1,0.9
36377,1,0,0,0,5.91,1,1,0,138,1,1.1,0.9
36378,1,60.59,0,0,14.625,1,1,0,138,1,1.1,0.9
36379,1,13.76,0,0,4.287,1,1,0,138,1,1.1,0.9
36380,1,0,0,0,-0.316,1,1,0,138,1,1.1,0.9
36381,1,9.68,3.04,0,0,1,1,0,138,1,1.1,0.9
36382,1,0,0,0,4.819,1,1,0,138,1,1.1,0.9
36383,1,0,0,0,7.513,1,1,0,138,1,1.1,0.9
36385,1,0,0,0,10.832,1,1,0,138,1,1.1,0.9
36386,1,39.12,0,0,13.101,1,1,0,138,1,1.1,0.9
36391,1,12.09,2.12,0,0,1,1,0,138,1,1.1,0.9
36393,1,21.46,0,0,4.773,1,1,0,138,1,1.1,0.9
36394,1,16.85,0,0,5.669,1,1,0,138,1,1.1,0.9
36395,1,11.77,0,0,1.375,1,1,0,138,1,1.1,0.9
36396,1,0,0,0,5.729,1,1,0,138,1,1.1,0.9
36397,1,0,0,0,1.402,1,1,0,138,1,1.1,0.9
36399,1,14.62,4.386,0,0,1,1,0,230,1,1.1,0.9
36400,1,5.13,0,0,2.352,1,1,0,138,1,1.1,0.9
36404,1,6.96,0,0,1.216,1,1,0,138,1,1.1,0.9
36405,1,32.3,0,0,13.651,1,1,0,138,1,1.1,0.9
36406,1,0,0,0,6.653,1,1,0,138,1,1.1,0.9
36408,1,0,0,0,14.611,1,1,0,138,1,1.1,0.9
36410,1,0,0,0,-0.026,1,1,0,138,1,1.1,0.9
36411,1,8.212,0,0,3.071,1,1,0,69,1,1.1,0.9
36415,1,2.333,0,0,1.049,1,1,0,69,1,1.1,0.9
36419,1,51.37,0,0,21.847,1,1,0,138,1,1.1,0.9
36421,1,19.28,0,0,6.908,1,1,0,138,1,1.1,0.9
36422,1,9.38,0,0,2.723,1,1,0,138,1,1.1,0.9
36425,1,0,0,0,3.316,1,1,0,138,1,1.1,0.9
36426,1,0,0,0,1.228,1,1,0,138,1,1.1,0.9
36427,1,19.54,0,0,6.283,1,1,0,138,1,1.1,0.9
36428,1,0,0,0,1.044,1,1,0,138,1,1.1,0.9
36429,1,26.36,0,0,14.053,1,1,0,138,1,1.1,0.9
36430,1,0,0,0,7.274,1,1,0,138,1,1.1,0.9
36431,1,0,0,0,-6.49,1,1,0,138,1,1.1,0.9
36432,1,12.37,0,0,4.992,1,1,0,138,1,1.1,0.9
36433,1,33.81,0,0,7.666,1,1,0,138,1,1.1,0.9
36434,1,0,0,0,-0.228,1,1,0,138,1,1.1,0.9
36435,1,0,0,0,1.051,1,1,0,138,1,1.1,0.9
36436,1,55.97,0,0,11.375,1,1,0,138,1,1.1,0.9
36437,1,8.379,0,0,3.191,1,1,0,69,1,1.1,0.9
36438,1,12.69,3.8,0,0,1,1,0,138,1,1.1,0.9
36439,1,4.38,0,0,21.693,1,1,0,500,1,1.1,0.9
36441,1,2.754,0,0,1.25,1,1,0,69,1,1.1,0.9
36442,1,5.802,0,0,2.185,1,1,0,69,1,1.1,0.9
36445,1,15.08,0,0,0.408,1,1,0,345,1,1.1,0.9
36446,1,11.11,1.2,0,63.998788616,1,1,0,345,1,1.1,0.9
36447,1,0,0,0,2.515,1,1,0,138,1,1.1,0.9
36448,1,0,0,0,0.04,1,1,0,230,1,1.1,0.9
36449,1,2.342,0,0,0.9,1,1,0,69,1,1.1,0.9
36451,1,0,0,0,-3.97,1,1,0,138,1,1.1,0.9
36453,1,77.69,0,0,1.276,1,1,0,500,1,1.1,0.9
36455,1,15.2,0,0,27.857,1,1,0,230,1,1.1,0.9
36457,1,0,0,0,-0.498,1,1,0,138,1,1.1,0.9
36458,1,0,0,0,-0.008,1,1,0,230,1,1.1,0.9
36460,1,10.03,0,0,10.87,1,1,0,230,1,1.1,0.9
36461,1,0,0,0,-3.603,1,1,0,138,1,1.1,0.9
36463,1,3.254,0,0,0.375,1,1,0,69,1,1.1,0.9
36465,1,21.01,0,0,5.917,1,1,0,138,1,1.1,0.9
36469,1,0,0,0,-0.472,1,1,0,138,1,1.1,0.9
36470,1,10.99,0,0,0.226,1,1,0,500,1,1.1,0.9
36473,1,0,0,0,7.439,1,1,0,138,1,1.1,0.9
36476,1,0,0,0,-3.157,1,1,0,138,1,1.1,0.9
36478,1,0,0,0,9.201,1,1,0,230,1,1.1,0.9
36479,1,0,0,0,11.006,1,1,0,138,1,1.1,0.9
36480,1,24.68,0,0,0.735,1,1,0,230,1,1.1,0.9
36484,1,0,0,0,3.389,1,1,0,138,1,1.1,0.9
36485,1,4,0,0,0,1,1,0,69,1,1.1,0.9
36486,1,31.26,0,0,1.729,1,1,0,138,1,1.1,0.9
36487,1,94.354,0,0,38.044,1,1,0,138,1,1.1,0.9
36488,1,0,0,0,-2.147,1,1,0,138,1,1.1,0.9
36489,1,0,0,0,6.641,1,1,0,138,1,1.1,0.9
36490,1,0,0,0,9.002,1,1,0,138,1,1.1,0.9
36491,1,8.1,0,0,7.906,1,1,0,69,1,1.1,0.9
36492,1,0,0,0,-8.455,1,1,0,138,1,1.1,0.9
36493,1,0,0,0,6.939,1,1,0,138,1,1.1,0.9
36494,1,14.95,0,0,26.925,1,1,0,230,1,1.1,0.9
36495,1,9.77,2.931,0,0,1,1,0,230,1,1.1,0.9
36496,1,0,0,0,-1.049,1,1,0,138,1,1.1,0.9
36497,1,3.881,0,0,0.56,1,1,0,69,1,1.1,0.9
36499,1,2.499,0,0,0.777,1,1,0,69,1,1.1,0.9
36501,1,0,0,0,-3.075,1,1,0,138,1,1.1,0.9
36502,1,15.77,0,0,19.185,1,1,0,138,1,1.1,0.9
36503,1,69.54,0,0,7.033,1,1,0,230,1,1.1,0.9
36504,1,26.9,8.07,0,0,1,1,0,230,1,1.1,0.9
36505,1,22.47,0,0,6.44,1,1,0,230,1,1.1,0.9
36506,1,12.858,0,0,4.838,1,1,0,69,1,1.1,0.9
36510,1,0,0,0,4.865,1,1,0,138,1,1.1,0.9
36513,1,8.72,0,0,9.146,1,1,0,138,1,1.1,0.9
36514,1,51.04,0,0,1.497,1,1,0,230,1,1.1,0.9
36521,1,34.36,0,0,1.261,1,1,0,230,1,1.1,0.9
36522,1,3.842,0,0,0.835,1,1,0,69,1,1.1,0.9
36523,1,26.61,0,0,5.237,1,1,0,138,1,1.1,0.9
36524,1,32.99,0,0,0.888,1,1,0,230,1,1.1,0.9
36527,1,3.234,0,0,0.754,1,1,0,69,1,1.1,0.9
36528,1,0,0,0,1.364,1,1,0,138,1,1.1,0.9
36529,1,24.42,0,0,7.834,1,1,0,138,1,1.1,0.9
36530,1,76.55,0,0,36.596,1,1,0,138,1,1.1,0.9
36534,1,2.234,0,0,0.598,1,1,0,69,1,1.1,0.9
36535,1,0,0,0,2.58,1,1,0,138,1,1.1,0.9
36537,1,16.523,0,0,6.894,1,1,0,69,1,1.1,0.9
36538,1,20.56,0,0,2.873,1,1,0,69,1,1.1,0.9
36539,1,25.17,0,0,0.651,1,1,0,230,1,1.1,0.9
36540,1,0,0,0,-3.594,1,1,0,138,1,1.1,0.9
36541,1,19.13,0,0,1.339,1,1,0,230,1,1.1,0.9
36542,1,47.91,0,0,46.216,1,1,0,230,1,1.1,0.9
36543,1,10.79,0,0,0.335,1,1,0,230,1,1.1,0.9
36544,1,3.214,0,0,0.046,1,1,0,69,1,1.1,0.9
36546,1,0,0,0,3.315,1,1,0,138,1,1.1,0.9
36547,1,2.597,0,0,0.979,1,1,0,69,1,1.1,0.9
36548,1,2.313,0,0,0.858,1,1,0,69,1,1.1,0.9
36549,1,0,0,0,0.004,1,1,0,230,1,1.1,0.9
36550,1,3.175,0,0,0.457,1,1,0,69,1,1.1,0.9
36551,1,10.78,1.76,0,0,1,1,0,138,1,1.1,0.9
36552,1,0,0,0,4.447,1,1,0,138,1,1.1,0.9
36553,1,2.597,0,0,0.794,1,1,0,69,1,1.1,0.9
36554,1,3.499,0,0,1.669,1,1,0,69,1,1.1,0.9
36555,1,0,0,0,2.908,1,1,0,138,1,1.1,0.9
36556,1,0,0,0,1.21,1,1,0,138,1,1.1,0.9
36557,1,0,0,0,-9.865,1,1,0,138,1,1.1,0.9
36559,1,13.55,0,0,14.483,1,1,0,230,1,1.1,0.9
36560,1,8.516,0,0,3.45,1,1,0,69,1,1.1,0.9
36561,1,0,0,0,5.388,1,1,0,138,1,1.1,0.9
36562,1,6.331,0,0,2.467,1,1,0,69,1,1.1,0.9
36563,1,0,0,0,15.746,1,1,0,345,1,1.1,0.9
36564,1,4.577,0,0,1.278,1,1,0,69,1,1.1,0.9
36565,1,11.15,0,0,3.838,1,1,0,138,1,1.1,0.9
36566,1,0,0,0,5.964,1,1,0,138,1,1.1,0.9
36567,1,0,0,0,3.749,1,1,0,138,1,1.1,0.9
36569,1,45.28,0,0,6.228,1,1,0,138,1,1.1,0.9
36570,1,24.65,0,0,14.015,1,1,0,138,1,1.1,0.9
36571,1,27.17,0,0,10.466,1,1,0,138,1,1.1,0.9
36572,1,23.95,0,0,8.159,1,1,0,138,1,1.1,0.9
36573,1,0,0,0,7.048,1,1,0,138,1,1.1,0.9
36574,1,8.65,2.17,0,0,1,1,0,138,1,1.1,0.9
36576,1,11.84,0,0,1.548,1,1,0,138,1,1.1,0.9
36577,1,11.08,0,0,0.97,1,1,0,138,1,1.1,0.9
36578,1,0,0,0,0.636,1,1,0,138,1,1.1,0.9
36579,1,0,0,0,4.249,1,1,0,138,1,1.1,0.9
36580,1,0,0,0,7.324,1,1,0,138,1,1.1,0.9
36581,1,0,0,0,0.001,1,1,0,138,1,1.1,0.9
36582,1,0,0,0,19.313,1,1,0,230,1,1.1,0.9
36583,1,3.77,0.32,0,112.316362327,1,1,0,500,1,1.1,0.9
36584,1,25.82,0,0,31.309,1,1,0,230,1,1.1,0.9
36585,1,9.4,0,0,1.126,1,1,0,138,1,1.1,0.9
36586,1,5.25,0.85,0,0,1,1,0,138,1,1.1,0.9
36587,1,0,0,0,4.616,1,1,0,138,1,1.1,0.9
36588,1,19.82,0,0,12.662,1,1,0,138,1,1.1,0.9
36590,1,189.42,0,0,8.689,1,1,0,500,1,1.1,0.9
36591,1,5.36,0.29,0,0,1,1,0,138,1,1.1,0.9
36592,1,0,0,0,-1.389,1,1,0,138,1,1.1,0.9
36593,1,5.09,0,0,2.371,1,1,0,69,1,1.1,0.9
36594,1,0,0,0,-0.412,1,1,0,138,1,1.1,0.9
36595,1,0,0,0,-3.074,1,1,0,138,1,1.1,0.9
36596,1,0,0,0,4.144,1,1,0,138,1,1.1,0.9
36597,1,0,0,0,-3.233,1,1,0,138,1,1.1,0.9
36598,1,0,0,0,-4.29,1,1,0,138,1,1.1,0.9
36599,1,0,0,0,-0.433,1,1,0,138,1,1.1,0.9
36600,1,13.5,0,0,5.517,1,1,0,138,1,1.1,0.9
36601,1,0,0,0,41.261,1,1,0,230,1,1.1,0.9
36602,1,3.842,0,0,0.579,1,1,0,69,1,1.1,0.9
36604,1,3.011,0,0,0.918,1,1,0,69,1,1.1,0.9
36606,1,12.108,0,0,1.36,1,1,0,69,1,1.1,0.9
36607,1,8.1,0,0,2.431,1,1,0,69,1,1.1,0.9
36608,1,2.992,0,0,0.682,1,1,0,69,1,1.1,0.9
36609,1,0,0,0,4.519,1,1,0,138,1,1.1,0.9
36610,1,3.283,0,0,1.981,1,1,0,69,1,1.1,0.9
36611,1,9.55,2.865,0,0,1,1,0,138,1,1.1,0.9
36612,1,0,0,0,-1.338,1,1,0,138,1,1.1,0.9
36613,1,0,0,0,1.67,1,1,0,138,1,1.1,0.9
36614,1,2.96,0,0,0.252,1,1,0,69,1,1.1,0.9
36616,1,0,0,0,8.489,1,1,0,138,1,1.1,0.9
36617,1,0,0,0,15.193,1,1,0,138,1,1.1,0.9
36618,1,50.986,0,0,21.429,1,1,0,69,1,1.1,0.9
36619,1,7.14,0,0,2.06,1,1,0,138,1,1.1,0.9
36620,1,2.95,0,0,1.537,1,1,0,69,1,1.1,0.9
36625,1,9.124,0,0,0.146,1,1,0,69,1,1.1,0.9
36626,1,4.479,0,0,2.992,1,1,0,69,1,1.1,0.9
36628,1,0,0,0,10.954,1,1,0,138,1,1.1,0.9
36629,1,0,0,0,12.36,1,1,0,138,1,1.1,0.9
36630,1,0,0,0,35.192,1,1,0,230,1,1.1,0.9
36631,1,0,0,0,3.374,1,1,0,138,1,1.1,0.9
36632,1,4.017,0,0,1.366,1,1,0,69,1,1.1,0.9
36633,1,0,0,0,9.892,1,1,0,138,1,1.1,0.9
36634,1,3.979,0,0,1.954,1,1,0,69,1,1.1,0.9
36635,1,0,0,0,19.282,1,1,0,138,1,1.1,0.9
36636,1,6.388,0,0,2.176,1,1,0,69,1,1.1,0.9
36637,1,0,0,0,0.871,1,1,0,138,1,1.1,0.9
36638,1,6.454,0,0,2.832,1,1,0,69,1,1.1,0.9
36642,1,0,0,0,-2.048,1,1,0,138,1,1.1,0.9
36643,1,0,0,0,-2.456,1,1,0,138,1,1.1,0.9
36646,1,53.86,0,0,19.049,1,1,0,138,1,1.1,0.9
36647,1,100.71,0,0,86.2883639818,1,1,0,345,1,1.1,0.9
36648,1,0,0,0,0,1,1,0,765,1,1.1,0.9
36649,1,6.399,0,0,1.883,1,1,0,69,1,1.1,0.9
36650,1,0,0,0,9.55,1,1,0,138,1,1.1,0.9
36651,1,0,0,0,4.819,1,1,0,138,1,1.1,0.9
36653,1,0,0,0,28.194,1,1,0,345,1,1.1,0.9
36654,1,30.81,0,0,12.754,1,1,0,138,1,1.1,0.9
36655,1,0,0,0,-1.44,1,1,0,138,1,1.1,0.9
36656,1,5.684,0,0,2.055,1,1,0,69,1,1.1,0.9
36657,1,61.92,0,0,27.438,1,1,0,138,1,1.1,0.9
36658,1,0,0,0,-6.967,1,1,0,138,1,1.1,0.9
36659,1,0,0,0,-0.443,1,1,0,138,1,1.1,0.9
36660,1,0,0,0,-5.331,1,1,0,138,1,1.1,0.9
36661,1,0,0,0,1.267,1,1,0,138,1,1.1,0.9
36662,1,3.244,0,0,0.472,1,1,0,69,1,1.1,0.9
36663,1,0,0,0,2.344,1,1,0,138,1,1.1,0.9
36664,1,7.85,0,0,2.59,1,1,0,69,1,1.1,0.9
36665,1,25.274,0,0,8.44,1,1,0,69,1,1.1,0.9
36666,1,4.322,0,0,1.402,1,1,0,69,1,1.1,0.9
36667,1,54.52,0,0,26.059,1,1,0,138,1,1.1,0.9
36668,1,0,0,0,11.925,1,1,0,138,1,1.1,0.9
36669,1,35.54,0,0,11.937,1,1,0,138,1,1.1,0.9
36670,1,15.73,0,0,9.987,1,1,0,138,1,1.1,0.9
36672,1,5.606,0,0,2.299,1,1,0,69,1,1.1,0.9
36673,1,3.381,0,0,1.594,1,1,0,69,1,1.1,0.9
36674,1,0,0,0,-4.795,1,1,0,138,1,1.1,0.9
36677,1,0,0,0,1.916,1,1,0,138,1,1.1,0.9
36678,1,4.544,0,0,4.372,1,1,0,69,1,1.1,0.9
36680,1,3.998,0,0,1.326,1,1,0,69,1,1.1,0.9
36681,1,6.67,0,0,2.699,1,1,0,69,1,1.1,0.9
36682,1,7.028,0,0,0.47,1,1,0,69,1,1.1,0.9
36683,1,0,0,0,0.813,1,1,0,138,1,1.1,0.9
36686,1,28.39,0,0,8.476,1,1,0,138,1,1.1,0.9
36687,1,0,0,0,22.789,1,1,0,230,1,1.1,0.9
36688,1,10.016,0,0,1.139,1,1,0,69,1,1.1,0.9
36689,1,0,0,0,8.331,1,1,0,138,1,1.1,0.9
36690,1,7.654,0,0,2.882,1,1,0,69,1,1.1,0.9
36692,1,4.361,0,0,1.614,1,1,0,69,1,1.1,0.9
36693,1,0,0,0,0.476,1,1,0,138,1,1.1,0.9
36695,1,0,0,0,32,1,1,0,345,1,1.1,0.9
36696,1,19.16,0,0,11.892,1,1,0,138,1,1.1,0.9
36697,1,3.086,0,0,3.175,1,1,0,69,1,1.1,0.9
36699,1,0,0,0,-9.104,1,1,0,138,1,1.1,0.9
36700,1,0,0,0,15.353,1,1,0,138,1,1.1,0.9
36701,1,5.21,0,0,0.23,1,1,0,138,1,1.1,0.9
36702,1,0,0,0,2.553,1,1,0,138,1,1.1,0.9
36703,1,0,0,0,-6.52,1,1,0,138,1,1.1,0.9
36704,1,0,0,0,8.275,1,1,0,138,1,1.1,0.9
36705,1,0,0,0,1.756,1,1,0,138,1,1.1,0.9
36706,1,3.98,0,0,1.39,1,1,0,69,1,1.1,0.9
36707,1,3.481,0,0,0.132,1,1,0,69,1,1.1,0.9
36708,1,3.039,0,0,1.885,1,1,0,69,1,1.1,0.9
36709,1,4.582,0,0,1.339,1,1,0,69,1,1.1,0.9
36710,1,4.263,0,0,0.64,1,1,0,69,1,1.1,0.9
36711,1,0,0,0,3.852,1,1,0,138,1,1.1,0.9
36712,1,0,0,0,3.202,1,1,0,138,1,1.1,0.9
36713,1,5.762,0,0,0.525,1,1,0,69,1,1.1,0.9
36714,1,3.886,0,0,1.931,1,1,0,69,1,1.1,0.9
36715,1,0,0,0,10.56,1,1,0,138,1,1.1,0.9
36716,1,0,0,0,2.053,1,1,0,138,1,1.1,0.9
36717,1,5.46,0.2,0,0,1,1,0,69,1,1.1,0.9
36718,1,0,0,0,-12.335,1,1,0,138,1,1.1,0.9
36720,1,10.659,0,0,1.476,1,1,0,69,1,1.1,0.9
36721,1,6.28,0.44,0,0,1,1,0,69,1,1.1,0.9
36725,1,15.366,0,0,4.838,1,1,0,69,1,1.1,0.9
36726,1,8.759,0,0,2.877,1,1,0,69,1,1.1,0.9
36728,1,11.91,0,0,4.884,1,1,0,138,1,1.1,0.9
36729,1,0,0,0,-3.509,1,1,0,138,1,1.1,0.9
36730,1,0,0,0,2.268,1,1,0,138,1,1.1,0.9
36732,1,3.273,0,0,0.808,1,1,0,69,1,1.1,0.9
36733,1,2.49,0.49,0,0,1,1,0,69,1,1.1,0.9
36741,1,0,0,0,14.106,1,1,0,138,1,1.1,0.9
36742,1,6.783,0,0,2.698,1,1,0,69,1,1.1,0.9
36744,1,3.218,0,0,1.536,1,1,0,69,1,1.1,0.9
36745,1,3.881,0,0,1.107,1,1,0,69,1,1.1,0.9
36746,1,12.4,0,0,4.668,1,1,0,138,1,1.1,0.9
36747,1,20,0,0,8.027,1,1,0,138,1,1.1,0.9
36748,1,20.23,0,0,7.894,1,1,0,138,1,1.1,0.9
36753,1,5.096,0,0,2.015,1,1,0,69,1,1.1,0.9
36754,1,31.58,0,0,12.902,1,1,0,138,1,1.1,0.9
36755,1,23.02,0,0,7.694,1,1,0,138,1,1.1,0.9
36756,1,37.71,0,0,9.453,1,1,0,138,1,1.1,0.9
36757,1,2.597,0,0,1.114,1,1,0,69,1,1.1,0.9
36763,1,0,0,0,5.67,1,1,0,138,1,1.1,0.9
36765,1,0,0,0,0.742,1,1,0,138,1,1.1,0.9
36766,1,0,0,0,3.081,1,1,0,138,1,1.1,0.9
36767,1,0,0,0,-3.551,1,1,0,138,1,1.1,0.9
36768,1,7.722,0,0,2.985,1,1,0,69,1,1.1,0.9
36771,1,9.84,0,0,0.722,1,1,0,138,1,1.1,0.9
36772,1,3.646,0,0,2.358,1,1,0,69,1,1.1,0.9
36773,1,12.083,0,0,1.077,1,1,0,69,1,1.1,0.9
36774,1,0,0,0,0,1,1,0,765,1,1.1,0.9
36776,1,3.29,1.2,0,0,1,1,0,69,1,1.1,0.9
36777,1,0,0,0,7.556,1,1,0,138,1,1.1,0.9
36778,1,0,0,0,0.026,1,1,0,230,1,1.1,0.9
36782,1,21.3,0,0,7.922,1,1,0,345,1,1.1,0.9
36783,1,0,0,0,-3.476,1,1,0,138,1,1.1,0.9
36784,1,9.464,0,0,2.883,1,1,0,69,1,1.1,0.9
36785,1,10.471,0,0,5.629,1,1,0,69,1,1.1,0.9
36787,1,4.262,0,0,4.506,1,1,0,69,1,1.1,0.9
36788,1,0,0,0,3.513,1,1,0,138,1,1.1,0.9
36789,1,4.883,0,0,1.85,1,1,0,69,1,1.1,0.9
36790,1,192.83,0,0,64,1,1,0,345,1,1.1,0.9
36791,1,0,0,0,12.202,1,1,0,138,1,1.1,0.9
36792,1,5.762,0,0,1.897,1,1,0,69,1,1.1,0.9
36793,1,4.42,0,0,1.847,1,1,0,69,1,1.1,0.9
36794,1,6.68,0,0,2.35,1,1,0,69,1,1.1,0.9
36795,1,9.05,0,0,3.344,1,1,0,69,1,1.1,0.9
36796,1,6.981,0,0,2.546,1,1,0,69,1,1.1,0.9
36797,1,3.82,0,0,0.314,1,1,0,69,1,1.1,0.9
36800,1,105.377,0,0,33.134,1,1,0,138,1,1.1,0.9
36801,1,8.634,0,0,3.061,1,1,0,69,1,1.1,0.9
36802,1,6.223,0,0,2.467,1,1,0,69,1,1.1,0.9
36803,1,4.89,0,0,2.396,1,1,0,69,1,1.1,0.9
36804,1,0,0,0,12.072,1,1,0,500,1,1.1,0.9
36805,1,3.528,0,0,1.326,1,1,0,69,1,1.1,0.9
36806,1,3.6,1.08,0,0,1,1,0,69,1,1.1,0.9
36808,1,3.557,0,0,1.683,1,1,0,69,1,1.1,0.9
36809,1,0,0,0,-2.911,1,1,0,138,1,1.1,0.9
36810,1,16.32,0,0,2.749,1,1,0,138,1,1.1,0.9
36811,1,0,0,0,16,1,1,0,345,1,1.1,0.9
36812,1,0,0,0,4.606,1,1,0,138,1,1.1,0.9
36813,1,2.822,0,0,0.979,1,1,0,69,1,1.1,0.9
36815,1,2.82,1.28,0,0,1,1,0,69,1,1.1,0.9
36816,1,52.74,0,0,13.074,1,1,0,138,1,1.1,0.9
36817,1,0,0,0,14.359,1,1,0,230,1,1.1,0.9
36818,1,7.075,0,0,3.197,1,1,0,69,1,1.1,0.9
36821,1,4.064,0,0,1.212,1,1,0,69,1,1.1,0.9
36823,1,0,0,0,1.458,1,1,0,138,1,1.1,0.9
36824,1,8.749,0,0,3.073,1,1,0,69,1,1.1,0.9
36825,1,5.268,0,0,1.75,1,1,0,69,1,1.1,0.9
36827,1,0,0,0,6.838,1,1,0,138,1,1.1,0.9
36828,1,2.54,0,0,2.547,1,1,0,69,1,1.1,0.9
36829,1,5.72,0,0,1.596,1,1,0,138,1,1.1,0.9
36830,1,3.961,0,0,0.953,1,1,0,69,1,1.1,0.9
36831,1,7.037,0,0,2.562,1,1,0,69,1,1.1,0.9
36834,1,0,0,0,0.459,1,1,0,138,1,1.1,0.9
36836,1,0,0,0,7.427,1,1,0,138,1,1.1,0.9
36838,1,8.105,0,0,0.694,1,1,0,69,1,1.1,0.9
36839,1,7.61,1.18,0,0,1,1,0,69,1,1.1,0.9
36842,1,7.35,0,0,2.825,1,1,0,69,1,1.1,0.9
36843,1,3.136,0,0,1.375,1,1,0,69,1,1.1,0.9
36844,1,0,0,0,5.251,1,1,0,138,1,1.1,0.9
36845,1,67.12,0,0,11.677,1,1,0,138,1,1.1,0.9
36846,1,0,0,0,10.336,1,1,0,138,1,1.1,0.9
36847,1,5.341,0,0,2.953,1,1,0,69,1,1.1,0.9
36848,1,0,0,0,17.65,1,1,0,138,1,1.1,0.9
36851,1,0,0,0,20.723,1,1,0,138,1,1.1,0.9
36854,1,45.53,0,0,13.235,1,1,0,138,1,1.1,0.9
36855,1,0,0,0,-8.439,1,1,0,138,1,1.1,0.9
36859,1,6.35,0,0,1.955,1,1,0,69,1,1.1,0.9
36860,1,0,0,0,0.123,1,1,0,138,1,1.1,0.9
36861,1,3.123,0,0,0.407,1,1,0,69,1,1.1,0.9
36862,1,0,0,0,0.607,1,1,0,138,1,1.1,0.9
36865,1,0,0,0,4.975,1,1,0,138,1,1.1,0.9
36867,1,0,0,0,5.91,1,1,0,138,1,1.1,0.9
36868,1,3.42,0,0,1.477,1,1,0,69,1,1.1,0.9
36870,1,0,0,0,1.367,1,1,0,138,1,1.1,0.9
36871,1,0,0,0,-0.494,1,1,0,138,1,1.1,0.9
36872,1,3.714,0,0,1.552,1,1,0,69,1,1.1,0.9
36875,1,8.76,1.41,0,0,1,1,0,69,1,1.1,0.9
36876,1,0,0,0,32,1,1,0,230,1,1.1,0.9
36877,1,6.066,0,0,2.207,1,1,0,69,1,1.1,0.9
36878,1,0,0,0,0.012,1,1,0,230,1,1.1,0.9
36879,1,4.047,0,0,2.001,1,1,0,69,1,1.1,0.9
36880,1,10.388,0,0,2.992,1,1,0,69,1,1.1,0.9
36881,1,6.301,0,0,2.846,1,1,0,69,1,1.1,0.9
36882,1,3.371,0,0,0.66,1,1,0,69,1,1.1,0.9
36883,1,3.724,0,0,2.627,1,1,0,69,1,1.1,0.9
36884,1,0,0,0,2.637,1,1,0,138,1,1.1,0.9
36885,1,0,0,0,4.029,1,1,0,138,1,1.1,0.9
36887,1,3.606,0,0,0.494,1,1,0,69,1,1.1,0.9
36888,1,0,0,0,3.533,1,1,0,138,1,1.1,0.9
36890,1,0,0,0,4.947,1,1,0,138,1,1.1,0.9
36891,1,0,0,0,-1.952,1,1,0,138,1,1.1,0.9
36892,1,12.005,0,0,4.868,1,1,0,69,1,1.1,0.9
36893,1,5.968,0,0,2.135,1,1,0,69,1,1.1,0.9
36894,1,5.851,0,0,2.471,1,1,0,69,1,1.1,0.9
36895,1,7.546,0,0,2.654,1,1,0,69,1,1.1,0.9
36897,1,9.339,0,0,3.41,1,1,0,69,1,1.1,0.9
36899,1,3.19,0.14,0,0,1,1,0,69,1,1.1,0.9
36900,1,3.861,0,0,0.882,1,1,0,69,1,1.1,0.9
36901,1,0,0,0,2.297,1,1,0,138,1,1.1,0.9
36902,1,0,0,0,1.843,1,1,0,138,1,1.1,0.9
36903,1,13.22,0,0,0.972,1,1,0,138,1,1.1,0.9
36904,1,0,0,0,39.423,1,1,0,345,1,1.1,0.9
36905,1,0,0,0,12.941,1,1,0,138,1,1.1,0.9
36906,1,6.723,0,0,2.012,1,1,0,69,1,1.1,0.9
36907,1,3.391,0,0,1.501,1,1,0,69,1,1.1,0.9
36909,1,2.293,0,0,1.329,1,1,0,69,1,1.1,0.9
36910,1,3.499,0,0,1.233,1,1,0,69,1,1.1,0.9
36911,1,4.822,0,0,1.837,1,1,0,69,1,1.1,0.9
36913,1,0,0,0,3.86,1,1,0,138,1,1.1,0.9
36914,1,0,0,0,2.555,1,1,0,138,1,1.1,0.9
36917,1,0,0,0,2.524,1,1,0,138,1,1.1,0.9
36918,1,5.988,0,0,0.317,1,1,0,69,1,1.1,0.9
36919,1,4.175,0,0,1.914,1,1,0,69,1,1.1,0.9
36920,1,0,0,0,2.214,1,1,0,138,1,1.1,0.9
36921,1,0,0,0,4.312,1,1,0,138,1,1.1,0.9
36922,1,0,0,0,3.802,1,1,0,138,1,1.1,0.9
36923,1,0,0,0,-7.487,1,1,0,138,1,1.1,0.9
36924,1,0,0,0,1.44,1,1,0,138,1,1.1,0.9
36925,1,0,0,0,-0.46,1,1,0,138,1,1.1,0.9
