bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
36927,1,2.705,0,0,1.379,1,1,0,69,1,1.1,0.9
36930,1,0,0,0,-10.567,1,1,0,345,1,1.1,0.9
36931,1,18.27,0,0,14.187,1,1,0,345,1,1.1,0.9
36936,1,0,0,0,1.869,1,1,0,138,1,1.1,0.9
36937,1,5.22,0.16,0,0,1,1,0,69,1,1.1,0.9
36938,1,0,0,0,-0.258,1,1,0,138,1,1.1,0.9
36939,1,29.34,0,0,3.377,1,1,0,138,1,1.1,0.9
36940,1,17.52,0,0,0.692,1,1,0,500,1,1.1,0.9
36941,1,0,0,0,7.449,1,1,0,138,1,1.1,0.9
36942,1,6.096,0,0,2.817,1,1,0,69,1,1.1,0.9
36943,1,0,0,0,3.722,1,1,0,138,1,1.1,0.9
36945,1,4.126,0,0,1.965,1,1,0,69,1,1.1,0.9
36946,1,4.39,0,0,0.79,1,1,0,69,1,1.1,0.9
36947,1,0,0,0,-0.022,1,1,0,230,1,1.1,0.9
36948,1,6.537,0,0,2.445,1,1,0,69,1,1.1,0.9
36950,1,17.06,0,0,4.503,1,1,0,138,1,1.1,0.9
36951,1,0,0,0,9.699,1,1,0,138,1,1.1,0.9
36953,1,60.51,0,0,63.9959934917,1,1,0,345,1,1.1,0.9
36955,1,0,0,0,-1.198,1,1,0,138,1,1.1,0.9
36957,1,0,0,0,-17.648,1,1,0,138,1,1.1,0.9
36958,1,0,0,0,-15.999602593,1,1,0,230,1,1.1,0.9
36959,1,0,0,0,6.487,1,1,0,138,1,1.1,0.9
36960,1,0,0,0,1.312,1,1,0,138,1,1.1,0.9
36962,1,0,0,0,-0.668,1,1,0,138,1,1.1,0.9
36963,1,40.55,0,0,11.653,1,1,0,138,1,1.1,0.9
36964,1,2.617,0,0,0.448,1,1,0,69,1,1.1,0.9
36965,1,0,0,0,25.603,1,1,0,500,1,1.1,0.9
36966,1,98.68,11.31,0,0,1,1,0,138,1,1.1,0.9
36967,1,0,0,0,7.68,1,1,0,138,1,1.1,0.9
36968,1,0,0,0,3.722,1,1,0,138,1,1.1,0.9
36969,1,0,0,0,9.718,1,1,0,138,1,1.1,0.9
36970,1,0,0,0,-0.679,1,1,0,138,1,1.1,0.9
36972,1,0,0,0,3.022,1,1,0,138,1,1.1,0.9
36973,1,0,0,0,-3.791,1,1,0,138,1,1.1,0.9
36974,1,99.27,0,0,2.74,1,1,0,765,1,1.1,0.9
36975,1,29.88,0,0,12.099,1,1,0,138,1,1.1,0.9
36978,1,5.767,0,0,1.828,1,1,0,69,1,1.1,0.9
36980,1,9.663,0,0,1.935,1,1,0,69,1,1.1,0.9
36981,1,12.193,0,0,4.865,1,1,0,69,1,1.1,0.9
36982,1,0,0,0,11.53,1,1,0,230,1,1.1,0.9
36984,1,9.222,0,0,3.769,1,1,0,69,1,1.1,0.9
36985,1,0,0,0,1.977,1,1,0,138,1,1.1,0.9
36986,1,0,0,0,7.814,1,1,0,138,1,1.1,0.9
36988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36989,1,2.185,0,0,21.2,1,1,0,69,1,1.1,0.9
36990,1,0,0,0,4.4,1,1,0,138,1,1.1,0.9
36991,1,18.93,0,0,100,1,1,0,230,1,1.1,0.9
36992,1,10.01,1.96,0,0,1,1,0,138,1,1.1,0.9
36994,1,0,0,0,0.456,1,1,0,138,1,1.1,0.9
36995,1,0,0,0,-0.248,1,1,0,138,1,1.1,0.9
36996,1,0,0,0,2.799,1,1,0,138,1,1.1,0.9
36998,1,0,0,0,-0.263,1,1,0,138,1,1.1,0.9
36999,1,2.794,0,0,1.526,1,1,0,69,1,1.1,0.9
37000,1,3.227,0,0,1.355,1,1,0,69,1,1.1,0.9
37002,1,2.973,0,0,0.149,1,1,0,69,1,1.1,0.9
37004,1,0,0,0,5.116,1,1,0,138,1,1.1,0.9
37010,1,5.297,0,0,1.952,1,1,0,69,1,1.1,0.9
37012,1,7.893,0,0,2.652,1,1,0,69,1,1.1,0.9
37013,1,0,0,0,-18.197,1,1,0,138,1,1.1,0.9
37014,1,0,0,0,12.691,1,1,0,230,1,1.1,0.9
37015,1,2.67,0.801,0,0,1,1,0,69,1,1.1,0.9
37019,1,3.724,0,0,0.625,1,1,0,69,1,1.1,0.9
37023,1,0,0,0,-1.511,1,1,0,138,1,1.1,0.9
37024,1,2.176,0,0,1.338,1,1,0,69,1,1.1,0.9
37025,1,0,0,0,1.401,1,1,0,138,1,1.1,0.9
37026,1,7.625,0,0,14.722,1,1,0,230,1,1.1,0.9
37027,1,0,0,0,7.509,1,1,0,138,1,1.1,0.9
37029,1,2.572,0,0,1.647,1,1,0,69,1,1.1,0.9
37030,1,0,0,0,8.604,1,1,0,138,1,1.1,0.9
37035,1,9.17,0.56,0,0,1,1,0,69,1,1.1,0.9
37036,1,0,0,0,3.329,1,1,0,138,1,1.1,0.9
37038,1,3.876,0,0,0.308,1,1,0,69,1,1.1,0.9
37039,1,4.648,0,0,1.924,1,1,0,69,1,1.1,0.9
37040,1,4.657,0,0,1.541,1,1,0,69,1,1.1,0.9
37041,1,2.333,0,0,0.176,1,1,0,69,1,1.1,0.9
37042,1,2.258,0,0,0.916,1,1,0,69,1,1.1,0.9
37043,1,4.29,0,0,1.854,1,1,0,69,1,1.1,0.9
37044,1,8.081,0,0,3.251,1,1,0,69,1,1.1,0.9
37045,1,2.747,0,0,0.837,1,1,0,69,1,1.1,0.9
37046,1,9.323,0,0,3.349,1,1,0,69,1,1.1,0.9
37047,1,5.664,0,0,2.234,1,1,0,69,1,1.1,0.9
37048,1,4.281,0,0,6.324,1,1,0,69,1,1.1,0.9
37049,1,2.822,0,0,0.942,1,1,0,69,1,1.1,0.9
37050,1,3.086,0,0,0.781,1,1,0,69,1,1.1,0.9
37051,1,12.946,0,0,3.772,1,1,0,69,1,1.1,0.9
37052,1,3.94,0,0,1.664,1,1,0,69,1,1.1,0.9
37053,1,22.207,0,0,0.759,1,1,0,69,1,1.1,0.9
37055,1,2.851,0,0,0.739,1,1,0,69,1,1.1,0.9
37056,1,7.018,0,0,2.702,1,1,0,69,1,1.1,0.9
37057,1,32.428,0,0,7.893,1,1,0,69,1,1.1,0.9
37059,1,4.263,0,0,1.385,1,1,0,69,1,1.1,0.9
37060,1,0,0,0,4.262,1,1,0,138,1,1.1,0.9
37061,1,3.332,0,0,1.284,1,1,0,69,1,1.1,0.9
37062,1,0,0,0,-6.531,1,1,0,138,1,1.1,0.9
37063,1,0,0,0,6.94,1,1,0,138,1,1.1,0.9
37064,1,0,0,0,4.483,1,1,0,138,1,1.1,0.9
37065,1,0,0,0,8.773,1,1,0,138,1,1.1,0.9
37068,1,0,0,0,-17.99,1,1,0,138,1,1.1,0.9
37069,1,0,0,0,-341.470602331,1,1,0,765,1,1.1,0.9
37070,1,0,0,0,4.994,1,1,0,138,1,1.1,0.9
37071,1,0,0,0,64,1,1,0,500,1,1.1,0.9
37072,1,0,0,0,14.758,1,1,0,138,1,1.1,0.9
37073,1,0,0,0,5.565,1,1,0,138,1,1.1,0.9
37074,1,0,0,0,-8.808,1,1,0,138,1,1.1,0.9
37075,1,0,0,0,5.167,1,1,0,138,1,1.1,0.9
37076,1,0,0,0,18.007,1,1,0,138,1,1.1,0.9
37077,1,0,0,0,6.756,1,1,0,138,1,1.1,0.9
37078,1,127.886,0,0,43.745,1,1,0,138,1,1.1,0.9
37080,1,5.805,0,0,6.548,1,1,0,69,1,1.1,0.9
37082,1,14.648,0,0,1.189,1,1,0,69,1,1.1,0.9
37084,1,4.732,0,0,2.992,1,1,0,69,1,1.1,0.9
37085,1,3.246,0,0,0.864,1,1,0,69,1,1.1,0.9
37086,1,0,0,0,-4.337,1,1,0,138,1,1.1,0.9
37087,1,0,0,0,-0.644,1,1,0,138,1,1.1,0.9
37088,1,0,0,0,-0.442,1,1,0,138,1,1.1,0.9
37089,1,0,0,0,-2.037,1,1,0,138,1,1.1,0.9
37090,1,0,0,0,1.601,1,1,0,138,1,1.1,0.9
37091,1,0,0,0,1.072,1,1,0,138,1,1.1,0.9
37092,1,0,0,0,3.824,1,1,0,138,1,1.1,0.9
37094,1,12.779,0,0,6.148,1,1,0,69,1,1.1,0.9
37100,1,0,0,0,11.884,1,1,0,138,1,1.1,0.9
37101,1,8.94,2.682,0,0,1,1,0,69,1,1.1,0.9
37102,1,6.09,1.84,0,0,1,1,0,69,1,1.1,0.9
37103,1,3.459,0,0,1.127,1,1,0,69,1,1.1,0.9
37104,1,3.459,0,0,1.793,1,1,0,69,1,1.1,0.9
37105,1,6.772,0,0,2.676,1,1,0,69,1,1.1,0.9
37107,1,3.94,0,0,1.822,1,1,0,69,1,1.1,0.9
37108,1,0,0,0,5.945,1,1,0,138,1,1.1,0.9
37110,1,19.267,0,0,9.485,1,1,0,69,1,1.1,0.9
37111,1,13.475,0,0,3.747,1,1,0,69,1,1.1,0.9
37112,1,0,0,0,-3.458,1,1,0,138,1,1.1,0.9
37113,1,0,0,0,2.027,1,1,0,138,1,1.1,0.9
37114,1,4.724,0,0,1.929,1,1,0,69,1,1.1,0.9
37115,1,5.184,0,0,3.771,1,1,0,69,1,1.1,0.9
37116,1,7.6,1.58,0,0,1,1,0,69,1,1.1,0.9
37118,1,3.538,0,0,1.188,1,1,0,69,1,1.1,0.9
37119,1,9.251,0,0,4.906,1,1,0,69,1,1.1,0.9
37120,1,3.56,0.21,0,0,1,1,0,69,1,1.1,0.9
37121,1,0,0,0,1.036,1,1,0,138,1,1.1,0.9
37122,1,21.62,0,0,5.114,1,1,0,138,1,1.1,0.9
37123,1,4.185,0,0,2.082,1,1,0,69,1,1.1,0.9
37124,1,0,0,0,6.978,1,1,0,138,1,1.1,0.9
37125,1,0,0,0,8.381,1,1,0,138,1,1.1,0.9
37126,1,0,0,0,4.003,1,1,0,138,1,1.1,0.9
37127,1,0,0,0,7.089,1,1,0,138,1,1.1,0.9
37128,1,0,0,0,13.348,1,1,0,230,1,1.1,0.9
37129,1,0,0,0,2.398,1,1,0,138,1,1.1,0.9
37130,1,0,0,0,6.926,1,1,0,138,1,1.1,0.9
37131,1,7.83,0,0,2.119,1,1,0,69,1,1.1,0.9
37132,1,3.263,0,0,1.418,1,1,0,69,1,1.1,0.9
37133,1,7.301,0,0,3.93,1,1,0,69,1,1.1,0.9
37134,1,15.072,0,0,4.401,1,1,0,69,1,1.1,0.9
37135,1,2.362,0,0,1.271,1,1,0,69,1,1.1,0.9
37136,1,2.195,0,0,3.417,1,1,0,69,1,1.1,0.9
37137,1,3.42,0.56,0,0,1,1,0,69,1,1.1,0.9
37138,1,2.27,0.59,0,0,1,1,0,69,1,1.1,0.9
37139,1,0,0,0,21.994,1,1,0,345,1,1.1,0.9
37140,1,0,0,0,-3.891,1,1,0,138,1,1.1,0.9
37143,1,3.92,0,0,0.642,1,1,0,69,1,1.1,0.9
37144,1,15.73,0,0,4.126,1,1,0,138,1,1.1,0.9
37145,1,0,0,0,30.46,1,1,0,230,1,1.1,0.9
37147,1,4.577,0,0,1.66,1,1,0,69,1,1.1,0.9
37148,1,0,0,0,4.173,1,1,0,138,1,1.1,0.9
37149,1,0,0,0,6.387,1,1,0,138,1,1.1,0.9
37150,1,0,0,0,1.84,1,1,0,138,1,1.1,0.9
37151,1,3.342,0,0,1.069,1,1,0,69,1,1.1,0.9
37152,1,3.548,0,0,2.032,1,1,0,69,1,1.1,0.9
37153,1,2.362,0,0,1.1,1,1,0,69,1,1.1,0.9
37154,1,25.61,0,0,7.632,1,1,0,138,1,1.1,0.9
37155,1,0,0,0,3.084,1,1,0,138,1,1.1,0.9
37156,1,4.488,0,0,0.086,1,1,0,69,1,1.1,0.9
37157,1,0,0,0,4.354,1,1,0,138,1,1.1,0.9
37158,1,0,0,0,5.04,1,1,0,138,1,1.1,0.9
37160,1,7.624,0,0,0.438,1,1,0,69,1,1.1,0.9
37162,1,0,0,0,5.022,1,1,0,138,1,1.1,0.9
37163,1,4.312,0,0,2.688,1,1,0,69,1,1.1,0.9
37164,1,3.881,0,0,1.142,1,1,0,69,1,1.1,0.9
37165,1,14.22,0,0,0.295,1,1,0,500,1,1.1,0.9
37166,1,0,0,0,28.241,1,1,0,230,1,1.1,0.9
37167,1,7.11,0.07,0,0,1,1,0,69,1,1.1,0.9
37168,1,4.75,1.425,0,0,1,1,0,69,1,1.1,0.9
37169,1,3.895,0,0,1.273,1,1,0,69,1,1.1,0.9
37171,1,3.969,0,0,1.659,1,1,0,69,1,1.1,0.9
37174,1,4.37,0.65,0,0,1,1,0,69,1,1.1,0.9
37176,1,4.92,0,0,1.501,1,1,0,69,1,1.1,0.9
37177,1,6.782,0,0,3.303,1,1,0,69,1,1.1,0.9
37178,1,0,0,0,0.648,1,1,0,138,1,1.1,0.9
37183,1,0,0,0,-1.29,1,1,0,138,1,1.1,0.9
37185,1,8.34,0,0,3.391,1,1,0,69,1,1.1,0.9
37186,1,0,0,0,2.467,1,1,0,138,1,1.1,0.9
37190,1,5.076,0,0,1.892,1,1,0,69,1,1.1,0.9
37191,1,0,0,0,0.379,1,1,0,138,1,1.1,0.9
37192,1,14.41,0,0,2.071,1,1,0,138,1,1.1,0.9
37193,1,0,0,0,0.007,1,1,0,230,1,1.1,0.9
37195,1,24.12,0,0,23.345,1,1,0,345,1,1.1,0.9
37196,1,0,0,0,1.214,1,1,0,138,1,1.1,0.9
37197,1,7.85,0,0,3.313,1,1,0,69,1,1.1,0.9
37198,1,3.567,0,0,1.542,1,1,0,69,1,1.1,0.9
37199,1,6.066,0,0,2.472,1,1,0,69,1,1.1,0.9
37200,1,6.066,0,0,3.171,1,1,0,69,1,1.1,0.9
37201,1,4.273,0,0,1.166,1,1,0,69,1,1.1,0.9
37202,1,0,0,0,13.433,1,1,0,138,1,1.1,0.9
37203,1,0,0,0,7.639,1,1,0,138,1,1.1,0.9
37204,1,0,0,0,18.716,1,1,0,138,1,1.1,0.9
37205,1,4.596,0,0,2.318,1,1,0,69,1,1.1,0.9
37208,1,3.332,0,0,1.264,1,1,0,69,1,1.1,0.9
37209,1,24.82,0,0,5.521,1,1,0,138,1,1.1,0.9
37210,1,15.82,0,0,4.274,1,1,0,138,1,1.1,0.9
37211,1,16.81,0,0,5.244,1,1,0,138,1,1.1,0.9
37213,1,5.929,0,0,0.825,1,1,0,69,1,1.1,0.9
37214,1,6.086,0,0,2.4,1,1,0,69,1,1.1,0.9
37215,1,0,0,0,5.635,1,1,0,138,1,1.1,0.9
37216,1,11.074,0,0,4.677,1,1,0,69,1,1.1,0.9
37217,1,8.87,0.71,0,0,1,1,0,69,1,1.1,0.9
37218,1,7.164,0,0,3.554,1,1,0,69,1,1.1,0.9
37219,1,0,0,0,-1.293,1,1,0,138,1,1.1,0.9
37220,1,15.984,0,0,3.214,1,1,0,69,1,1.1,0.9
37222,1,0,0,0,0.987,1,1,0,138,1,1.1,0.9
37224,1,0,0,0,1.465,1,1,0,138,1,1.1,0.9
37225,1,0,0,0,0.976,1,1,0,138,1,1.1,0.9
37227,1,0,0,0,0.87,1,1,0,138,1,1.1,0.9
37228,1,0,0,0,-0.834,1,1,0,138,1,1.1,0.9
37229,1,0,0,0,3.138,1,1,0,138,1,1.1,0.9
37231,1,0,0,0,1.715,1,1,0,138,1,1.1,0.9
37232,1,11.55,0,0,3.133,1,1,0,138,1,1.1,0.9
37233,1,0,0,0,1.057,1,1,0,138,1,1.1,0.9
37234,1,0,0,0,-0.537,1,1,0,138,1,1.1,0.9
37237,1,5.212,0,0,2.096,1,1,0,69,1,1.1,0.9
37238,1,4.479,0,0,1.748,1,1,0,69,1,1.1,0.9
37239,1,0,0,0,-0.498,1,1,0,138,1,1.1,0.9
37240,1,2.352,0,0,1.553,1,1,0,69,1,1.1,0.9
37241,1,5.786,0,0,1.458,1,1,0,69,1,1.1,0.9
37242,1,5.974,0,0,2.328,1,1,0,69,1,1.1,0.9
37244,1,0,0,0,-17.188,1,1,0,138,1,1.1,0.9
37248,1,0,0,0,6.85,1,1,0,138,1,1.1,0.9
37250,1,7.82,0,0,0.677,1,1,0,69,1,1.1,0.9
37251,1,6.654,0,0,3.953,1,1,0,69,1,1.1,0.9
37252,1,4.93,1.479,0,0,1,1,0,69,1,1.1,0.9
37253,1,16.16,0,0,5.876,1,1,0,138,1,1.1,0.9
37255,1,5.4,0,0,2.021,1,1,0,69,1,1.1,0.9
37256,1,8.61,1.61,0,0,1,1,0,69,1,1.1,0.9
37257,1,0,0,0,26.826,1,1,0,230,1,1.1,0.9
37258,1,0,0,0,9.258,1,1,0,138,1,1.1,0.9
37259,1,0,0,0,-2.121,1,1,0,138,1,1.1,0.9
37260,1,17.06,0,0,9.573,1,1,0,138,1,1.1,0.9
37261,1,0,0,0,-11.194,1,1,0,138,1,1.1,0.9
37262,1,0,0,0,7.563,1,1,0,138,1,1.1,0.9
37263,1,0,0,0,3.027,1,1,0,138,1,1.1,0.9
37264,1,5.733,0,0,1.764,1,1,0,69,1,1.1,0.9
37265,1,0,0,0,0.704,1,1,0,138,1,1.1,0.9
37266,1,12.19,2.16,0,0,1,1,0,138,1,1.1,0.9
37267,1,4.714,0,0,1.824,1,1,0,69,1,1.1,0.9
37268,1,0,0,0,7.846,1,1,0,138,1,1.1,0.9
37269,1,3.891,0,0,0.967,1,1,0,69,1,1.1,0.9
37270,1,0,0,0,5.138,1,1,0,138,1,1.1,0.9
37271,1,14.37,4.311,0,0,1,1,0,345,1,1.1,0.9
37273,1,4.047,0,0,1.599,1,1,0,69,1,1.1,0.9
37274,1,19.43,0,0,1.519,1,1,0,230,1,1.1,0.9
37276,1,119.43,0,0,2.165,1,1,0,500,1,1.1,0.9
37277,1,0,0,0,-14.617,1,1,0,230,1,1.1,0.9
37278,1,0,0,0,-4.032,1,1,0,138,1,1.1,0.9
37279,1,0,0,0,-0.118,1,1,0,138,1,1.1,0.9
37280,1,0,0,0,6.639,1,1,0,138,1,1.1,0.9
37281,1,0,0,0,32.026,1,1,0,345,1,1.1,0.9
37283,1,9.976,0,0,5.873,1,1,0,69,1,1.1,0.9
37284,1,0,0,0,4.786,1,1,0,138,1,1.1,0.9
37285,1,0,0,0,2.484,1,1,0,138,1,1.1,0.9
37286,1,0,0,0,8.873,1,1,0,138,1,1.1,0.9
37287,1,0,0,0,3.841,1,1,0,138,1,1.1,0.9
37289,1,0,0,0,-2.968,1,1,0,138,1,1.1,0.9
37291,1,0,0,0,17.678,1,1,0,500,1,1.1,0.9
37293,1,3.641,0,0,2.615,1,1,0,69,1,1.1,0.9
37294,1,0,0,0,-20,1,1,0,345,1,1.1,0.9
37296,1,0,0,0,1.699,1,1,0,138,1,1.1,0.9
37297,1,15.73,0,0,6.603,1,1,0,138,1,1.1,0.9
37299,1,4.586,0,0,0.983,1,1,0,69,1,1.1,0.9
37300,1,2.421,0,0,0.827,1,1,0,69,1,1.1,0.9
37301,1,0,0,0,4.351,1,1,0,138,1,1.1,0.9
37302,1,9.28,0,0,8.557,1,1,0,138,1,1.1,0.9
37303,1,24.27,0,0,6.989,1,1,0,138,1,1.1,0.9
37304,1,0,0,0,6.336,1,1,0,138,1,1.1,0.9
37305,1,0,0,0,-0.44,1,1,0,138,1,1.1,0.9
37306,1,0,0,0,8.578,1,1,0,138,1,1.1,0.9
37307,1,110.76,0,0,64,1,1,0,500,1,1.1,0.9
37308,1,0,0,0,10.526,1,1,0,138,1,1.1,0.9
37309,1,4.145,0,0,1.295,1,1,0,69,1,1.1,0.9
37311,1,4.871,0,0,1.608,1,1,0,69,1,1.1,0.9
37313,1,0,0,0,-4.643,1,1,0,138,1,1.1,0.9
37314,1,0,0,0,6.521,1,1,0,138,1,1.1,0.9
37316,1,15.44,0,0,6.264,1,1,0,138,1,1.1,0.9
37317,1,7.722,0,0,2.495,1,1,0,69,1,1.1,0.9
37318,1,0,0,0,4.656,1,1,0,138,1,1.1,0.9
37319,1,5.155,0,0,2.159,1,1,0,69,1,1.1,0.9
37320,1,0,0,0,3.054,1,1,0,138,1,1.1,0.9
37321,1,0,0,0,-0.522,1,1,0,138,1,1.1,0.9
37322,1,5.184,0,0,0.182,1,1,0,69,1,1.1,0.9
37323,1,6.713,0,0,2.495,1,1,0,69,1,1.1,0.9
37324,1,0,0,0,1.532,1,1,0,138,1,1.1,0.9
37325,1,4.479,0,0,2.223,1,1,0,69,1,1.1,0.9
37326,1,0,0,0,6.515,1,1,0,138,1,1.1,0.9
37327,1,5.625,0,0,4.191,1,1,0,69,1,1.1,0.9
37328,1,4.008,0,0,2.217,1,1,0,69,1,1.1,0.9
37329,1,0,0,0,10.83,1,1,0,138,1,1.1,0.9
37330,1,32.63,0,0,13.379,1,1,0,138,1,1.1,0.9
37331,1,15.23,0,0,5.349,1,1,0,138,1,1.1,0.9
37334,1,0,0,0,4.791,1,1,0,138,1,1.1,0.9
37335,1,0,0,0,-1.959,1,1,0,138,1,1.1,0.9
37336,1,0,0,0,0.297,1,1,0,138,1,1.1,0.9
37337,1,4.204,0,0,1.885,1,1,0,69,1,1.1,0.9
37338,1,9.31,0,0,2.639,1,1,0,138,1,1.1,0.9
37339,1,11.27,0,0,4.605,1,1,0,138,1,1.1,0.9
37340,1,18.12,0,0,2.213,1,1,0,138,1,1.1,0.9
37341,1,0,0,0,2.256,1,1,0,138,1,1.1,0.9
37342,1,0,0,0,7.083,1,1,0,138,1,1.1,0.9
37343,1,3.18,0.86,0,0,1,1,0,69,1,1.1,0.9
37344,1,3.265,0,0,1.238,1,1,0,69,1,1.1,0.9
37345,1,0,0,0,3.496,1,1,0,138,1,1.1,0.9
37346,1,0,0,0,11.889,1,1,0,345,1,1.1,0.9
37347,1,0,0,0,2.908,1,1,0,138,1,1.1,0.9
37348,1,6.407,0,0,3.322,1,1,0,69,1,1.1,0.9
37349,1,6.454,0,0,2.133,1,1,0,69,1,1.1,0.9
37350,1,3.443,0,0,0.828,1,1,0,69,1,1.1,0.9
37351,1,3.857,0,0,0.981,1,1,0,69,1,1.1,0.9
37352,1,7.18,2.154,0,0,1,1,0,69,1,1.1,0.9
37353,1,2.22,0,0,0.74,1,1,0,69,1,1.1,0.9
37354,1,2.888,0,0,1.271,1,1,0,69,1,1.1,0.9
37355,1,0,0,0,1.002,1,1,0,138,1,1.1,0.9
37356,1,0,0,0,2.807,1,1,0,138,1,1.1,0.9
37359,1,13.783,0,0,4.446,1,1,0,69,1,1.1,0.9
37360,1,0,0,0,2.958,1,1,0,138,1,1.1,0.9
37361,1,62.4,0,0,30.701,1,1,0,138,1,1.1,0.9
37363,1,4.008,0,0,1.322,1,1,0,69,1,1.1,0.9
37364,1,0,0,0,0.01,1,1,0,138,1,1.1,0.9
37365,1,77.49,0,0,2.325,1,1,0,500,1,1.1,0.9
37366,1,2.381,0,0,0.401,1,1,0,69,1,1.1,0.9
37367,1,8.771,0,0,2.95,1,1,0,69,1,1.1,0.9
37368,1,0,0,0,-99.0818015485,1,1,0,345,1,1.1,0.9
37372,1,0,0,0,-4.462,1,1,0,500,1,1.1,0.9
37373,1,0,0,0,7.483,1,1,0,138,1,1.1,0.9
37374,1,6.02,0,0,0.81,1,1,0,138,1,1.1,0.9
37375,1,0,0,0,-3.852,1,1,0,138,1,1.1,0.9
37378,1,13.27,5.69,0,0,1,1,0,230,1,1.1,0.9
37380,1,5.566,0,0,2.289,1,1,0,69,1,1.1,0.9
37381,1,0,0,0,-1.362,1,1,0,138,1,1.1,0.9
37383,1,0,0,0,16.893,1,1,0,138,1,1.1,0.9
37386,1,0,0,0,4.825,1,1,0,138,1,1.1,0.9
37387,1,0,0,0,0.784,1,1,0,138,1,1.1,0.9
37391,1,0,0,0,13.277,1,1,0,138,1,1.1,0.9
37392,1,9.37,0,0,3.282,1,1,0,69,1,1.1,0.9
37394,1,11.092,0,0,5.575,1,1,0,69,1,1.1,0.9
37395,1,3.904,0,0,1.529,1,1,0,69,1,1.1,0.9
37396,1,14.77,0,0,3.384,1,1,0,138,1,1.1,0.9
37399,1,58.83,0,0,1.085,1,1,0,765,1,1.1,0.9
37400,1,88.58,0,0,1.974,1,1,0,765,1,1.1,0.9
37401,1,0,0,0,16.446,1,1,0,138,1,1.1,0.9
37402,1,21.89,0,0,5.832,1,1,0,138,1,1.1,0.9
37403,1,0,0,0,-2.259,1,1,0,138,1,1.1,0.9
37404,1,0,0,0,-1.537,1,1,0,138,1,1.1,0.9
37405,1,7.41,0,0,2.3,1,1,0,138,1,1.1,0.9
37407,1,0,0,0,2.887,1,1,0,138,1,1.1,0.9
37408,1,0,0,0,3.835,1,1,0,138,1,1.1,0.9
37410,1,8.82,0,0,4.258,1,1,0,69,1,1.1,0.9
37411,1,2.117,0,0,0.563,1,1,0,69,1,1.1,0.9
37412,1,16.15,0,0,4.897,1,1,0,69,1,1.1,0.9
37415,1,0,0,0,9.177,1,1,0,230,1,1.1,0.9
37416,1,14.749,0,0,2.12,1,1,0,69,1,1.1,0.9
37417,1,87.62,0,0,9.502,1,1,0,230,1,1.1,0.9
37418,1,33.27,0,0,1.211,1,1,0,230,1,1.1,0.9
37419,1,0,0,0,0.062,1,1,0,138,1,1.1,0.9
37421,1,63.05,0,0,1.682,1,1,0,345,1,1.1,0.9
37425,1,2.145,0,0,0.402,1,1,0,69,1,1.1,0.9
37427,1,0,0,0,3.185,1,1,0,138,1,1.1,0.9
37428,1,0,0,0,4.919,1,1,0,138,1,1.1,0.9
37429,1,19.16,0,0,18.517,1,1,0,138,1,1.1,0.9
37430,1,6.096,0,0,3.629,1,1,0,69,1,1.1,0.9
37431,1,2.705,0,0,0.061,1,1,0,69,1,1.1,0.9
37432,1,0,0,0,8.903,1,1,0,138,1,1.1,0.9
37433,1,4.077,0,0,2.262,1,1,0,69,1,1.1,0.9
37435,1,3.538,0,0,1.652,1,1,0,69,1,1.1,0.9
37436,1,4.126,0,0,2.32,1,1,0,69,1,1.1,0.9
37437,1,0,0,0,13.094,1,1,0,138,1,1.1,0.9
37438,1,7.223,0,0,2.717,1,1,0,69,1,1.1,0.9
37440,1,4.665,0,0,4.107,1,1,0,69,1,1.1,0.9
37441,1,0,0,0,5.923,1,1,0,138,1,1.1,0.9
37442,1,0,0,0,8.622,1,1,0,138,1,1.1,0.9
37444,1,117.67,0,0,26,1,1,0,230,1,1.1,0.9
37445,1,0,0,0,-1.41,1,1,0,138,1,1.1,0.9
37446,1,0,0,0,23.322,1,1,0,345,1,1.1,0.9
37448,1,0,0,0,-1.27,1,1,0,138,1,1.1,0.9
37450,1,3.33,0,0,1.478,1,1,0,69,1,1.1,0.9
37451,1,0,0,0,0.074,1,1,0,230,1,1.1,0.9
37453,1,0,0,0,6.492,1,1,0,138,1,1.1,0.9
37454,1,0,0,0,0.446,1,1,0,138,1,1.1,0.9
37455,1,0,0,0,2.291,1,1,0,138,1,1.1,0.9
37456,1,0,0,0,-7.083,1,1,0,138,1,1.1,0.9
37457,1,0,0,0,-5.923,1,1,0,138,1,1.1,0.9
37463,1,49.47,0,0,2.016,1,1,0,230,1,1.1,0.9
37464,1,24.22,0,0,104,1,1,0,230,1,1.1,0.9
37465,1,27.09,0,0,4.832,1,1,0,138,1,1.1,0.9
37469,1,0,0,0,-0.021,1,1,0,230,1,1.1,0.9
37470,1,68.16,0,0,1.955,1,1,0,500,1,1.1,0.9
37472,1,0,0,0,-17.865,1,1,0,345,1,1.1,0.9
37473,1,3.94,0.26,0,0,1,1,0,69,1,1.1,0.9
37476,1,0,0,0,-0.497,1,1,0,138,1,1.1,0.9
37477,1,5.517,0,0,1.726,1,1,0,69,1,1.1,0.9
37479,1,0,0,0,10.694,1,1,0,138,1,1.1,0.9
37481,1,0,0,0,0.179,1,1,0,138,1,1.1,0.9
37482,1,4.309,0,0,4.201,1,1,0,69,1,1.1,0.9
37483,1,4.412,0,0,2.357,1,1,0,69,1,1.1,0.9
37485,1,0,0,0,9.365,1,1,0,138,1,1.1,0.9
37487,1,69.108,0,0,31.156,1,1,0,69,1,1.1,0.9
37489,1,3.763,0,0,0.208,1,1,0,69,1,1.1,0.9
37490,1,5.576,0,0,0.099,1,1,0,69,1,1.1,0.9
37491,1,13.299,0,0,4.563,1,1,0,69,1,1.1,0.9
37493,1,3.105,0,0,1.554,1,1,0,69,1,1.1,0.9
37494,1,7.065,0,0,1.646,1,1,0,69,1,1.1,0.9
37495,1,0,0,0,7.127,1,1,0,138,1,1.1,0.9
37496,1,0,0,0,-0.572,1,1,0,138,1,1.1,0.9
37497,1,0,0,0,-10.442,1,1,0,138,1,1.1,0.9
37498,1,22.75,0,0,7.006,1,1,0,138,1,1.1,0.9
37499,1,0,0,0,6.767,1,1,0,138,1,1.1,0.9
37500,1,6.059,0,0,2.493,1,1,0,69,1,1.1,0.9
37501,1,7.658,0,0,3.006,1,1,0,69,1,1.1,0.9
37502,1,2.775,0,0,4.931,1,1,0,69,1,1.1,0.9
37503,1,2.531,0,0,0.369,1,1,0,69,1,1.1,0.9
37504,1,2.079,0,0,1.757,1,1,0,69,1,1.1,0.9
37505,1,0,0,0,-8.789,1,1,0,138,1,1.1,0.9
37506,1,0,0,0,10.372,1,1,0,138,1,1.1,0.9
37507,1,2.764,0,0,0.62,1,1,0,69,1,1.1,0.9
37508,1,0,0,0,-4.282,1,1,0,138,1,1.1,0.9
37509,1,9.526,0,0,5.292,1,1,0,69,1,1.1,0.9
37510,1,0,0,0,8.012,1,1,0,138,1,1.1,0.9
37511,1,0,0,0,-10.599,1,1,0,138,1,1.1,0.9
37512,1,0,0,0,3.556,1,1,0,138,1,1.1,0.9
37514,1,0,0,0,11.71,1,1,0,500,1,1.1,0.9
37516,1,0,0,0,-4.133,1,1,0,138,1,1.1,0.9
37517,1,0,0,0,-2.998,1,1,0,138,1,1.1,0.9
37518,1,0,0,0,-0.072,1,1,0,138,1,1.1,0.9
37519,1,0,0,0,0.071,1,1,0,230,1,1.1,0.9
37520,1,5.824,0,0,1.901,1,1,0,69,1,1.1,0.9
37521,1,0,0,0,6.653,1,1,0,138,1,1.1,0.9
37522,1,0,0,0,-2.899,1,1,0,138,1,1.1,0.9
37523,1,0,0,0,4.675,1,1,0,138,1,1.1,0.9
37524,1,3.514,0,0,2.047,1,1,0,69,1,1.1,0.9
37525,1,2.25,1.08,0,0,1,1,0,69,1,1.1,0.9
37526,1,8.82,0,0,2.019,1,1,0,69,1,1.1,0.9
37527,1,9.728,0,0,3.53,1,1,0,69,1,1.1,0.9
37528,1,3.904,0,0,0.222,1,1,0,69,1,1.1,0.9
37529,1,9.568,0,0,9.349,1,1,0,69,1,1.1,0.9
37533,1,0,0,0,6.603,1,1,0,138,1,1.1,0.9
37535,1,0,0,0,10.046,1,1,0,138,1,1.1,0.9
37536,1,14.49,0,0,5.079,1,1,0,345,1,1.1,0.9
37537,1,0,0,0,-41.936,1,1,0,345,1,1.1,0.9
37538,1,7.448,0,0,3.092,1,1,0,69,1,1.1,0.9
37539,1,3.116,0,0,2.466,1,1,0,69,1,1.1,0.9
37540,1,0,0,0,0.187,1,1,0,138,1,1.1,0.9
37541,1,4.449,0,0,0.542,1,1,0,69,1,1.1,0.9
37543,1,0,0,0,-8.968,1,1,0,138,1,1.1,0.9
37548,1,11.91,0,0,0.015,1,1,0,138,1,1.1,0.9
37549,1,0,0,0,-7.78,1,1,0,138,1,1.1,0.9
37551,1,2.973,0,0,0.718,1,1,0,69,1,1.1,0.9
37552,1,2.39,0,0,1.031,1,1,0,69,1,1.1,0.9
37553,1,0,0,0,83.4028287769,1,1,0,345,1,1.1,0.9
37555,1,11.319,0,0,4.345,1,1,0,69,1,1.1,0.9
37556,1,3.5,0,0,1.184,1,1,0,69,1,1.1,0.9
37558,1,0,0,0,-2.129,1,1,0,230,1,1.1,0.9
37560,1,2.841,0,0,1.306,1,1,0,69,1,1.1,0.9
37561,1,3.5,0,0,1.444,1,1,0,69,1,1.1,0.9
37562,1,0,0,0,-0.453,1,1,0,138,1,1.1,0.9
37563,1,8.373,0,0,3.991,1,1,0,69,1,1.1,0.9
37565,1,0,0,0,36.109,1,1,0,500,1,1.1,0.9
37570,1,2.23,0,0,0.508,1,1,0,69,1,1.1,0.9
37583,1,0,0,0,3.273,1,1,0,138,1,1.1,0.9
37584,1,0,0,0,0.002,1,1,0,230,1,1.1,0.9
37585,1,7.52,3.19,0,0,1,1,0,69,1,1.1,0.9
37586,1,5.758,0,0,3.559,1,1,0,69,1,1.1,0.9
37587,1,5.537,0,0,2.138,1,1,0,69,1,1.1,0.9
37588,1,0,0,0,12.21,1,1,0,138,1,1.1,0.9
37589,1,0,0,0,13.667,1,1,0,138,1,1.1,0.9
37591,1,10.545,0,0,3.801,1,1,0,69,1,1.1,0.9
37595,1,0,0,0,11.271,1,1,0,138,1,1.1,0.9
37596,1,3.92,0,0,0.472,1,1,0,69,1,1.1,0.9
37597,1,13.03,0,0,13.403,1,1,0,138,1,1.1,0.9
37599,1,0,0,0,15.027,1,1,0,138,1,1.1,0.9
37601,1,11.704,0,0,5.629,1,1,0,69,1,1.1,0.9
37602,1,4.31,1.01,0,0,1,1,0,69,1,1.1,0.9
37604,1,0,0,0,28.757,1,1,0,138,1,1.1,0.9
37605,1,12.142,0,0,0.376,1,1,0,69,1,1.1,0.9
37606,1,13.745,0,0,5.034,1,1,0,69,1,1.1,0.9
37607,1,4.55,0.09,0,0,1,1,0,69,1,1.1,0.9
37608,1,5.2,1.56,0,0,1,1,0,69,1,1.1,0.9
37609,1,9.314,0,0,4.565,1,1,0,69,1,1.1,0.9
37610,1,7.57,0,0,4.151,1,1,0,138,1,1.1,0.9
37611,1,0,0,0,3.377,1,1,0,138,1,1.1,0.9
37612,1,0,0,0,3.853,1,1,0,138,1,1.1,0.9
37613,1,0,0,0,5.702,1,1,0,138,1,1.1,0.9
37614,1,4.322,0,0,1.281,1,1,0,69,1,1.1,0.9
37616,1,4.008,0,0,1.732,1,1,0,69,1,1.1,0.9
37620,1,0,0,0,8.246,1,1,0,138,1,1.1,0.9
37621,1,0,0,0,2.281,1,1,0,138,1,1.1,0.9
37623,1,0,0,0,1.655,1,1,0,138,1,1.1,0.9
37624,1,3.371,0,0,0.349,1,1,0,69,1,1.1,0.9
37627,1,0,0,0,-7.617,1,1,0,138,1,1.1,0.9
37628,1,0,0,0,15.573,1,1,0,138,1,1.1,0.9
37629,1,8.595,0,0,2.653,1,1,0,69,1,1.1,0.9
37630,1,0,0,0,-5.042,1,1,0,138,1,1.1,0.9
37633,1,12.7,0,0,3.058,1,1,0,138,1,1.1,0.9
37634,1,2.617,0,0,0.757,1,1,0,69,1,1.1,0.9
37635,1,54.22,0,0,21.196,1,1,0,138,1,1.1,0.9
37639,1,0,0,0,12.486,1,1,0,138,1,1.1,0.9
37640,1,3.246,0,0,1.177,1,1,0,69,1,1.1,0.9
37641,1,0,0,0,1.078,1,1,0,138,1,1.1,0.9
37642,1,6.56,0,0,4.14,1,1,0,138,1,1.1,0.9
37644,1,2.625,0,0,0.819,1,1,0,69,1,1.1,0.9
37645,1,0,0,0,1.167,1,1,0,138,1,1.1,0.9
37646,1,8.815,0,0,1.712,1,1,0,69,1,1.1,0.9
37648,1,0,0,0,-1.173,1,1,0,138,1,1.1,0.9
37649,1,0,0,0,1.886,1,1,0,138,1,1.1,0.9
37650,1,0,0,0,1.913,1,1,0,138,1,1.1,0.9
37651,1,0,0,0,5.689,1,1,0,138,1,1.1,0.9
37652,1,6.84,0.18,0,0,1,1,0,138,1,1.1,0.9
37653,1,9.87,0,0,2.645,1,1,0,138,1,1.1,0.9
37654,1,0,0,0,20.279,1,1,0,138,1,1.1,0.9
37655,1,25.85,0,0,9.482,1,1,0,138,1,1.1,0.9
37656,1,1.29,0,0,1.449,1,1,0,138,1,1.1,0.9
37657,1,4,0,0,-15.0567258959,1,1,0,69,1,1.1,0.9
37659,1,9.996,0,0,3.673,1,1,0,69,1,1.1,0.9
37661,1,0,0,0,0.355,1,1,0,138,1,1.1,0.9
37662,1,4.92,0,0,2.809,1,1,0,69,1,1.1,0.9
37663,1,0,0,0,0.371,1,1,0,138,1,1.1,0.9
37665,1,0,0,0,9.715,1,1,0,138,1,1.1,0.9
37666,1,0,0,0,-0.108,1,1,0,138,1,1.1,0.9
37667,1,0,0,0,3.654,1,1,0,138,1,1.1,0.9
37670,1,8.467,0,0,3.039,1,1,0,69,1,1.1,0.9
37671,1,6.027,0,0,2.446,1,1,0,69,1,1.1,0.9
37672,1,0,0,0,6.953,1,1,0,138,1,1.1,0.9
37673,1,0,0,0,-0.41,1,1,0,138,1,1.1,0.9
37674,1,0,0,0,0.355,1,1,0,138,1,1.1,0.9
37675,1,46.21,0,0,21.34,1,1,0,345,1,1.1,0.9
37676,1,17.69,0.81,0,0,1,1,0,138,1,1.1,0.9
37677,1,132.8,0,0,31.44,1,1,0,500,1,1.1,0.9
37678,1,0,0,0,-17.799,1,1,0,765,1,1.1,0.9
37683,1,0,0,0,-1.48,1,1,0,138,1,1.1,0.9
37684,1,22.31,0,0,4.825,1,1,0,138,1,1.1,0.9
37685,1,0,0,0,-23.797,1,1,0,230,1,1.1,0.9
37687,1,6.625,0,0,1.526,1,1,0,69,1,1.1,0.9
37688,1,0,0,0,-2.142,1,1,0,138,1,1.1,0.9
37689,1,0,0,0,14.818,1,1,0,138,1,1.1,0.9
37690,1,0,0,0,1.482,1,1,0,138,1,1.1,0.9
37691,1,22.86,0,0,8.144,1,1,0,138,1,1.1,0.9
37692,1,0,0,0,1.036,1,1,0,138,1,1.1,0.9
37694,1,4.196,0,0,1.328,1,1,0,69,1,1.1,0.9
37695,1,2.719,0,0,0.524,1,1,0,69,1,1.1,0.9
37696,1,0,0,0,-0.841,1,1,0,345,1,1.1,0.9
37697,1,2.57,0.54,0,0,1,1,0,69,1,1.1,0.9
37698,1,6.821,0,0,2.57,1,1,0,69,1,1.1,0.9
37701,1,0,0,0,2.703,1,1,0,138,1,1.1,0.9
37702,1,28.51,0,0,10.135,1,1,0,138,1,1.1,0.9
37703,1,25.18,0,0,3.693,1,1,0,138,1,1.1,0.9
37704,1,0,0,0,-0.318,1,1,0,138,1,1.1,0.9
37706,1,4.506,0,0,2.023,1,1,0,69,1,1.1,0.9
37708,1,3.058,0,0,0.244,1,1,0,69,1,1.1,0.9
37709,1,0,0,0,-4.838,1,1,0,138,1,1.1,0.9
37710,1,0,0,0,5.532,1,1,0,138,1,1.1,0.9
37711,1,0,0,0,15.053,1,1,0,138,1,1.1,0.9
37715,1,3.94,0,0,1.484,1,1,0,69,1,1.1,0.9
37716,1,4.508,0,0,2.422,1,1,0,69,1,1.1,0.9
37717,1,4.077,0,0,2.429,1,1,0,69,1,1.1,0.9
37727,1,0,0,0,3.934,1,1,0,138,1,1.1,0.9
37730,1,3.21,0.88,0,0,1,1,0,69,1,1.1,0.9
37733,1,0,0,0,5.885,1,1,0,138,1,1.1,0.9
37739,1,0,0,0,38.546,1,1,0,345,1,1.1,0.9
37740,1,14.46,2.17,0,0,1,1,0,230,1,1.1,0.9
37741,1,8.41,0,0,0.226,1,1,0,230,1,1.1,0.9
37749,1,0,0,0,-3.728,1,1,0,138,1,1.1,0.9
37751,1,0,0,0,2.564,1,1,0,138,1,1.1,0.9
37753,1,0,0,0,-5.851,1,1,0,138,1,1.1,0.9
37754,1,3.685,0,0,2.08,1,1,0,69,1,1.1,0.9
37755,1,0,0,0,-4.636,1,1,0,138,1,1.1,0.9
37756,1,3.097,0,0,0.667,1,1,0,69,1,1.1,0.9
37757,1,0,0,0,12.191,1,1,0,138,1,1.1,0.9
37758,1,3.33,0,0,1.004,1,1,0,69,1,1.1,0.9
37759,1,2.907,0,0,1.428,1,1,0,69,1,1.1,0.9
37760,1,3.537,0,0,0.375,1,1,0,69,1,1.1,0.9
37764,1,2.862,0,0,0.204,1,1,0,69,1,1.1,0.9
37766,1,3.54,0.68,0,13.1218276133,1,1,0,69,1,1.1,0.9
37771,1,8.61,3.57,0,0,1,1,0,69,1,1.1,0.9
37772,1,21.14,0,0,6.935,1,1,0,138,1,1.1,0.9
37773,1,0,0,0,-6.825,1,1,0,138,1,1.1,0.9
37774,1,17.06,0,0,0.387,1,1,0,500,1,1.1,0.9
37777,1,19.71,0,0,0.57,1,1,0,230,1,1.1,0.9
37778,1,29.06,7.62,0,0,1,1,0,138,1,1.1,0.9
37781,1,0,0,0,-1.916,1,1,0,138,1,1.1,0.9
37783,1,0,0,0,0.537,1,1,0,138,1,1.1,0.9
37787,1,0,0,0,0.752,1,1,0,138,1,1.1,0.9
37788,1,26.01,0,0,2.643,1,1,0,138,1,1.1,0.9
37789,1,0,0,0,-0.107,1,1,0,138,1,1.1,0.9
37791,1,6.75,0,0,0.441,1,1,0,138,1,1.1,0.9
37800,1,12.98,0,0,2.508,1,1,0,138,1,1.1,0.9
37801,1,11.79,0,0,2.714,1,1,0,138,1,1.1,0.9
37802,1,14.77,0,0,1.141,1,1,0,138,1,1.1,0.9
37803,1,0,0,0,5.977,1,1,0,138,1,1.1,0.9
37806,1,2.783,0,0,4.279,1,1,0,69,1,1.1,0.9
37807,1,0,0,0,1.251,1,1,0,138,1,1.1,0.9
37810,1,25.17,0,0,0.651,1,1,0,230,1,1.1,0.9
37813,1,0,0,0,10.068,1,1,0,138,1,1.1,0.9
37814,1,0,0,0,0.904,1,1,0,138,1,1.1,0.9
37826,1,0,0,0,-8.93,1,1,0,138,1,1.1,0.9
37827,1,0,0,0,19.228,1,1,0,138,1,1.1,0.9
37829,1,2.391,0,0,3.99,1,1,0,69,1,1.1,0.9
37831,1,5.958,0,0,1.643,1,1,0,69,1,1.1,0.9
37833,1,0,0,0,7.15,1,1,0,138,1,1.1,0.9
37835,1,0,0,0,12.249,1,1,0,138,1,1.1,0.9
37836,1,2.146,0,0,0.692,1,1,0,69,1,1.1,0.9
37837,1,0,0,0,-11.254,1,1,0,230,1,1.1,0.9
37838,1,0,0,0,2.357,1,1,0,138,1,1.1,0.9
37839,1,7.928,0,0,3.197,1,1,0,69,1,1.1,0.9
37840,1,0,0,0,2.921,1,1,0,138,1,1.1,0.9
37841,1,2.47,0,0,1.741,1,1,0,69,1,1.1,0.9
37842,1,3.097,0,0,3.177,1,1,0,69,1,1.1,0.9
37843,1,14.122,0,0,8.101,1,1,0,69,1,1.1,0.9
37844,1,86.51,0,0,26.544,1,1,0,138,1,1.1,0.9
37846,1,0,0,0,16.221,1,1,0,138,1,1.1,0.9
37848,1,9.98,0,0,1.35,1,1,0,138,1,1.1,0.9
37849,1,0,0,0,-1.092,1,1,0,138,1,1.1,0.9
37850,1,2.705,0,0,0.248,1,1,0,69,1,1.1,0.9
37851,1,17.23,0,0,5.734,1,1,0,138,1,1.1,0.9
37852,1,0,0,0,-1.515,1,1,0,138,1,1.1,0.9
37853,1,25.96,0,0,10.501,1,1,0,138,1,1.1,0.9
37854,1,0,0,0,1.243,1,1,0,138,1,1.1,0.9
37855,1,0,0,0,5.008,1,1,0,138,1,1.1,0.9
37856,1,0,0,0,0.974,1,1,0,138,1,1.1,0.9
37857,1,5.297,0,0,2.084,1,1,0,69,1,1.1,0.9
37866,1,0,0,0,-8.748,1,1,0,230,1,1.1,0.9
37869,1,3.606,0,0,0.644,1,1,0,69,1,1.1,0.9
37870,1,0,0,0,-12.347,1,1,0,138,1,1.1,0.9
37871,1,0,0,0,1.412,1,1,0,138,1,1.1,0.9
37872,1,12.26,0,0,2.742,1,1,0,138,1,1.1,0.9
37874,1,3.273,0,0,0.014,1,1,0,69,1,1.1,0.9
37876,1,0,0,0,1.214,1,1,0,230,1,1.1,0.9
37878,1,0,0,0,1.799,1,1,0,138,1,1.1,0.9
37881,1,7.076,0,0,2.714,1,1,0,69,1,1.1,0.9
37882,1,3.114,0,0,0.684,1,1,0,69,1,1.1,0.9
37883,1,2.538,0,0,0.249,1,1,0,69,1,1.1,0.9
37884,1,2.278,0,0,0.124,1,1,0,69,1,1.1,0.9
37885,1,2.634,0,0,0.647,1,1,0,69,1,1.1,0.9
37886,1,2.332,0,0,0.621,1,1,0,69,1,1.1,0.9
37887,1,3.457,0,0,0.266,1,1,0,69,1,1.1,0.9
37888,1,3.677,0,0,0.261,1,1,0,69,1,1.1,0.9
37889,1,2.346,0,0,0.375,1,1,0,69,1,1.1,0.9
37890,1,0,0,0,0.377,1,1,0,138,1,1.1,0.9
37891,1,0,0,0,0.85,1,1,0,138,1,1.1,0.9
37892,1,0,0,0,-22.586,1,1,0,345,1,1.1,0.9
37894,1,0,0,0,-3.664,1,1,0,138,1,1.1,0.9
37895,1,8.18,2.454,0,0,1,1,0,345,1,1.1,0.9
37896,1,104.1,0,0,9.705,1,1,0,500,1,1.1,0.9
37897,1,26.58,0,0,10.419,1,1,0,138,1,1.1,0.9
37898,1,16.61,0,0,5.917,1,1,0,138,1,1.1,0.9
37899,1,0,0,0,0.346,1,1,0,138,1,1.1,0.9
37900,1,5.824,0,0,2.373,1,1,0,69,1,1.1,0.9
37901,1,2.428,0,0,0.086,1,1,0,69,1,1.1,0.9
37903,1,11.438,0,0,1.75,1,1,0,138,1,1.1,0.9
37908,1,2.724,0,0,0.226,1,1,0,69,1,1.1,0.9
37910,1,2.96,0.48,0,0,1,1,0,69,1,1.1,0.9
37914,1,2.724,0,0,0.493,1,1,0,69,1,1.1,0.9
37915,1,3.998,0,0,0.729,1,1,0,69,1,1.1,0.9
37916,1,3.391,0,0,0.665,1,1,0,69,1,1.1,0.9
37918,1,0,0,0,-2.789,1,1,0,138,1,1.1,0.9
37919,1,0,0,0,2.249,1,1,0,138,1,1.1,0.9
37920,1,0,0,0,1.16,1,1,0,138,1,1.1,0.9
37921,1,0,0,0,3.678,1,1,0,138,1,1.1,0.9
37922,1,3.33,0,0,0.742,1,1,0,138,1,1.1,0.9
37923,1,3.312,0,0,1.16,1,1,0,69,1,1.1,0.9
37924,1,3.842,0,0,0.528,1,1,0,69,1,1.1,0.9
37925,1,0,0,0,9.133,1,1,0,138,1,1.1,0.9
37926,1,3.116,0,0,0.84,1,1,0,69,1,1.1,0.9
37927,1,0,0,0,2.117,1,1,0,138,1,1.1,0.9
37929,1,2.822,0,0,0.577,1,1,0,69,1,1.1,0.9
37930,1,0,0,0,2.819,1,1,0,138,1,1.1,0.9
37931,1,0,0,0,1.841,1,1,0,138,1,1.1,0.9
37932,1,0,0,0,-0.269,1,1,0,138,1,1.1,0.9
37933,1,2.254,0,0,0.376,1,1,0,69,1,1.1,0.9
37934,1,0,0,0,1.022,1,1,0,138,1,1.1,0.9
37937,1,0,0,0,3.522,1,1,0,138,1,1.1,0.9
37946,1,0,0,0,7.482,1,1,0,138,1,1.1,0.9
37947,1,4.518,0,0,1.815,1,1,0,69,1,1.1,0.9
37948,1,3.46,0.83,0,0,1,1,0,69,1,1.1,0.9
37953,1,0,0,0,-6.106,1,1,0,230,1,1.1,0.9
37966,1,0,0,0,5.188,1,1,0,138,1,1.1,0.9
37970,1,0,0,0,23.502,1,1,0,230,1,1.1,0.9
37972,1,0,0,0,1.127,1,1,0,138,1,1.1,0.9
37974,1,2.293,0,0,0.315,1,1,0,69,1,1.1,0.9
37976,1,4.37,0.74,0,0,1,1,0,69,1,1.1,0.9
37977,1,3.566,0,0,5.643,1,1,0,69,1,1.1,0.9
37978,1,0,0,0,3.637,1,1,0,138,1,1.1,0.9
37979,1,3.84,0.32,0,0,1,1,0,69,1,1.1,0.9
37981,1,0,0,0,-8.287,1,1,0,138,1,1.1,0.9
37982,1,15,0,0,4.373,1,1,0,138,1,1.1,0.9
37983,1,8.65,0,0,2.397,1,1,0,138,1,1.1,0.9
37985,1,14.62,0,0,5.918,1,1,0,138,1,1.1,0.9
37986,1,11.06,0,0,1.691,1,1,0,138,1,1.1,0.9
37987,1,0,0,0,-5.832,1,1,0,138,1,1.1,0.9
37989,1,3.469,0,0,0.072,1,1,0,69,1,1.1,0.9
37990,1,0,0,0,3.55,1,1,0,138,1,1.1,0.9
37992,1,4.312,0,0,1.267,1,1,0,69,1,1.1,0.9
37993,1,2.381,0,0,0.774,1,1,0,69,1,1.1,0.9
37994,1,2.969,0,0,0.88,1,1,0,69,1,1.1,0.9
37995,1,0,0,0,0.384,1,1,0,138,1,1.1,0.9
37996,1,3.254,0,0,1.587,1,1,0,69,1,1.1,0.9
37997,1,10.41,3.62,0,0,1,1,0,230,1,1.1,0.9
37998,1,12.74,0.66,0,0,1,1,0,230,1,1.1,0.9
37999,1,0,0,0,-3.019,1,1,0,230,1,1.1,0.9
38000,1,0,0,0,-13.575,1,1,0,138,1,1.1,0.9
38002,1,2.822,0,0,1.529,1,1,0,69,1,1.1,0.9
38003,1,0,0,0,11.263,1,1,0,138,1,1.1,0.9
38004,1,51.83,0,0,1.482,1,1,0,500,1,1.1,0.9
38005,1,0,0,0,1.935,1,1,0,138,1,1.1,0.9
38006,1,3.84,0.58,0,0,1,1,0,69,1,1.1,0.9
38007,1,0,0,0,1.473,1,1,0,138,1,1.1,0.9
38009,1,2.068,0,0,0.786,1,1,0,69,1,1.1,0.9
38010,1,0,0,0,1.268,1,1,0,138,1,1.1,0.9
38011,1,16.92,0,0,5.589,1,1,0,138,1,1.1,0.9
38012,1,11.42,0,0,2.59,1,1,0,138,1,1.1,0.9
38015,1,0,0,0,-3.72,1,1,0,138,1,1.1,0.9
38016,1,0,0,0,2.834,1,1,0,138,1,1.1,0.9
38017,1,0,0,0,0.664,1,1,0,138,1,1.1,0.9
38018,1,10.31,0,0,2.934,1,1,0,138,1,1.1,0.9
38019,1,0,0,0,3.13,1,1,0,138,1,1.1,0.9
38027,1,0,0,0,-4.378,1,1,0,138,1,1.1,0.9
38029,1,0,0,0,1.777,1,1,0,138,1,1.1,0.9
38030,1,2.215,0,0,0.701,1,1,0,69,1,1.1,0.9
38031,1,0,0,0,1.516,1,1,0,138,1,1.1,0.9
38032,1,13.43,0,0,1.815,1,1,0,138,1,1.1,0.9
38033,1,17.19,0,0,5.045,1,1,0,138,1,1.1,0.9
38035,1,0,0,0,3.327,1,1,0,138,1,1.1,0.9
38036,1,0,0,0,-1.909,1,1,0,138,1,1.1,0.9
38037,1,0,0,0,1.011,1,1,0,138,1,1.1,0.9
38039,1,0,0,0,-1.886,1,1,0,138,1,1.1,0.9
38040,1,1.29,0.17,0,0,1,1,0,138,1,1.1,0.9
38041,1,21.45,0,0,8.904,1,1,0,138,1,1.1,0.9
38042,1,0,0,0,0.323,1,1,0,138,1,1.1,0.9
38048,1,0,0,0,2.381,1,1,0,138,1,1.1,0.9
38050,1,3.254,0,0,1.185,1,1,0,69,1,1.1,0.9
38052,1,0,0,0,-1.448,1,1,0,138,1,1.1,0.9
38054,1,2.94,0,0,0.467,1,1,0,69,1,1.1,0.9
38055,1,4.361,0,0,1.832,1,1,0,69,1,1.1,0.9
38056,1,0,0,0,3.221,1,1,0,138,1,1.1,0.9
38057,1,0,0,0,1.806,1,1,0,138,1,1.1,0.9
38058,1,53.07,0,0,6.299,1,1,0,138,1,1.1,0.9
38059,1,11.57,0.63,0,0,1,1,0,138,1,1.1,0.9
38060,1,44.16,0,0,3.207,1,1,0,138,1,1.1,0.9
38063,1,10.79,0,0,4.306,1,1,0,138,1,1.1,0.9
38065,1,0,0,0,-1.203,1,1,0,138,1,1.1,0.9
38067,1,4.11,0.84,0,0,1,1,0,69,1,1.1,0.9
38068,1,0,0,0,7.611,1,1,0,138,1,1.1,0.9
38071,1,31.06,0,0,12.127,1,1,0,138,1,1.1,0.9
38074,1,0,0,0,6.261,1,1,0,138,1,1.1,0.9
38076,1,7.357,0,0,3.685,1,1,0,69,1,1.1,0.9
38077,1,0,0,0,10.375,1,1,0,138,1,1.1,0.9
38078,1,0,0,0,1.708,1,1,0,138,1,1.1,0.9
38079,1,11.466,0,0,1.687,1,1,0,69,1,1.1,0.9
38080,1,0,0,0,2.135,1,1,0,138,1,1.1,0.9
38081,1,0,0,0,2.424,1,1,0,138,1,1.1,0.9
38082,1,2.136,0,0,0.088,1,1,0,69,1,1.1,0.9
38083,1,15.89,1,0,0,1,1,0,230,1,1.1,0.9
38088,1,0,0,0,-2.96,1,1,0,138,1,1.1,0.9
38089,1,0,0,0,1.808,1,1,0,138,1,1.1,0.9
38090,1,40.52,0,0,12.349,1,1,0,138,1,1.1,0.9
38091,1,0,0,0,-3.394,1,1,0,138,1,1.1,0.9
38093,1,2.25,0.51,0,0,1,1,0,69,1,1.1,0.9
38094,1,0,0,0,-0.903,1,1,0,138,1,1.1,0.9
38097,1,0,0,0,3.739,1,1,0,138,1,1.1,0.9
38098,1,22.52,0,0,10.286,1,1,0,138,1,1.1,0.9
38099,1,0,0,0,11.666,1,1,0,138,1,1.1,0.9
38101,1,2.127,0,0,0.862,1,1,0,69,1,1.1,0.9
38102,1,0,0,0,0.701,1,1,0,138,1,1.1,0.9
38103,1,3.49,0,0,0.75,1,1,0,69,1,1.1,0.9
38104,1,10.753,0,0,4.038,1,1,0,69,1,1.1,0.9
38105,1,10.226,0,0,3.188,1,1,0,69,1,1.1,0.9
38108,1,0,0,0,5.266,1,1,0,138,1,1.1,0.9
38109,1,0,0,0,-3.608,1,1,0,138,1,1.1,0.9
38111,1,4.469,0,0,1.88,1,1,0,69,1,1.1,0.9
38112,1,3.095,0,0,1.572,1,1,0,69,1,1.1,0.9
38113,1,0,0,0,-1.03,1,1,0,138,1,1.1,0.9
38115,1,0,0,0,-0.314,1,1,0,138,1,1.1,0.9
38116,1,0,0,0,-1.521,1,1,0,138,1,1.1,0.9
38117,1,4.361,0,0,1.439,1,1,0,69,1,1.1,0.9
38118,1,0,0,0,-6.156,1,1,0,138,1,1.1,0.9
38119,1,0,0,0,-1.265,1,1,0,138,1,1.1,0.9
38120,1,0,0,0,2.222,1,1,0,138,1,1.1,0.9
38122,1,4.48,0,0,10.864,1,1,0,138,1,1.1,0.9
38123,1,0,0,0,4.151,1,1,0,138,1,1.1,0.9
38125,1,0,0,0,-4.384,1,1,0,138,1,1.1,0.9
38128,1,2.489,0,0,1.762,1,1,0,69,1,1.1,0.9
38131,1,0,0,0,2.156,1,1,0,230,1,1.1,0.9
38134,1,0,0,0,5.586,1,1,0,138,1,1.1,0.9
38136,1,2.332,0,0,0.533,1,1,0,69,1,1.1,0.9
38137,1,3.312,0,0,1.425,1,1,0,69,1,1.1,0.9
38138,1,0,0,0,-2.876,1,1,0,138,1,1.1,0.9
38142,1,2.136,0,0,0.901,1,1,0,69,1,1.1,0.9
38143,1,0,0,0,-0.367,1,1,0,138,1,1.1,0.9
38146,1,4.008,0,0,1.547,1,1,0,69,1,1.1,0.9
38148,1,38.06,0,0,7.834,1,1,0,138,1,1.1,0.9
38149,1,54.75,0,0,2.675,1,1,0,230,1,1.1,0.9
38153,1,0,0,0,-0.904,1,1,0,138,1,1.1,0.9
38154,1,0,0,0,-3.388,1,1,0,230,1,1.1,0.9
38155,1,101.56,0,0,13.811,1,1,0,230,1,1.1,0.9
38156,1,6.115,0,0,2,1,1,0,69,1,1.1,0.9
38157,1,0,0,0,-1.638,1,1,0,138,1,1.1,0.9
38158,1,0,0,0,-1.526,1,1,0,138,1,1.1,0.9
38159,1,0,0,0,0.097,1,1,0,138,1,1.1,0.9
38160,1,0,0,0,0.208,1,1,0,138,1,1.1,0.9
38161,1,2.342,0,0,0.612,1,1,0,69,1,1.1,0.9
38166,1,24.44,0,0,3.37,1,1,0,138,1,1.1,0.9
38167,1,13.22,0,0,5.697,1,1,0,138,1,1.1,0.9
38168,1,10.64,0,0,0.255,1,1,0,230,1,1.1,0.9
38170,1,16.64,0,0,4.997,1,1,0,138,1,1.1,0.9
38171,1,35.87,0,0,12.844,1,1,0,138,1,1.1,0.9
38173,1,13.22,0,0,0.321,1,1,0,230,1,1.1,0.9
38174,1,48.83,0,0,1.267,1,1,0,500,1,1.1,0.9
38175,1,2.803,0,0,1.579,1,1,0,69,1,1.1,0.9
38177,1,2.56,0.768,0,0,1,1,0,69,1,1.1,0.9
38178,1,3,0.44,0,0,1,1,0,69,1,1.1,0.9
38179,1,0,0,0,4.325,1,1,0,138,1,1.1,0.9
38180,1,0,0,0,-0.324,1,1,0,138,1,1.1,0.9
38182,1,0,0,0,-4.441,1,1,0,138,1,1.1,0.9
38183,1,0,0,0,3.181,1,1,0,138,1,1.1,0.9
38184,1,2.935,0,0,1.097,1,1,0,69,1,1.1,0.9
38185,1,15.56,0,0,0.168,1,1,0,138,1,1.1,0.9
38186,1,7.75,0,0,2.557,1,1,0,138,1,1.1,0.9
38187,1,11.5,0,0,4.762,1,1,0,138,1,1.1,0.9
38188,1,0,0,0,-1.842,1,1,0,138,1,1.1,0.9
38189,1,0,0,0,0.012,1,1,0,138,1,1.1,0.9
38190,1,0,0,0,-1.549,1,1,0,138,1,1.1,0.9
38191,1,3.82,0.17,0,0,1,1,0,69,1,1.1,0.9
38192,1,0,0,0,-1.945,1,1,0,138,1,1.1,0.9
38193,1,0,0,0,1.933,1,1,0,138,1,1.1,0.9
38194,1,3.537,0,0,0.407,1,1,0,69,1,1.1,0.9
38196,1,4.23,0.4,0,0.496686339768,1,1,0,69,1,1.1,0.9
38200,1,2.46,0.49,0,3.64770507157,1,1,0,69,1,1.1,0.9
38203,1,35.14,0,0,24.377,1,1,0,138,1,1.1,0.9
38205,1,0,0,0,1.24630847635,1,1,0,138,1,1.1,0.9
38206,1,0,0,0,1.008,1,1,0,138,1,1.1,0.9
38209,1,0,0,0,-2.898,1,1,0,138,1,1.1,0.9
38210,1,0,0,0,-4.578,1,1,0,138,1,1.1,0.9
38211,1,2.799,0,0,0.103,1,1,0,69,1,1.1,0.9
38212,1,0,0,0,3.838,1,1,0,138,1,1.1,0.9
38213,1,3.744,0,0,0.464,1,1,0,69,1,1.1,0.9
38214,1,5.184,0,0,1.377,1,1,0,69,1,1.1,0.9
38215,1,0,0,0,2.675,1,1,0,138,1,1.1,0.9
38216,1,2.568,0,0,0.913,1,1,0,69,1,1.1,0.9
38217,1,0,0,0,-2.325,1,1,0,138,1,1.1,0.9
38218,1,0,0,0,-0.306,1,1,0,138,1,1.1,0.9
38219,1,46.62,0,0,16.286,1,1,0,138,1,1.1,0.9
38220,1,0,0,0,3.931,1,1,0,138,1,1.1,0.9
38221,1,14.74,0,0,4.249,1,1,0,138,1,1.1,0.9
38222,1,13.81,0,0,4.824,1,1,0,138,1,1.1,0.9
38225,1,0,0,0,1.3,1,1,0,138,1,1.1,0.9
38226,1,0,0,0,2.643,1,1,0,138,1,1.1,0.9
38227,1,0,0,0,0.11,1,1,0,138,1,1.1,0.9
38229,1,10.03,0,0,2.88,1,1,0,138,1,1.1,0.9
38230,1,0,0,0,-2.89,1,1,0,138,1,1.1,0.9
38233,1,2.46,0,0,0.635,1,1,0,69,1,1.1,0.9
38234,1,0,0,0,34.1663002264,1,1,0,138,1,1.1,0.9
38235,1,0,0,0,8.416,1,1,0,230,1,1.1,0.9
38236,1,0,0,0,-9.64434731768,1,1,0,138,1,1.1,0.9
38237,1,27.19,0,0,15.995820224,1,1,0,138,1,1.1,0.9
38238,1,3.548,0,0,1.147,1,1,0,69,1,1.1,0.9
38239,1,0,0,0,-5.383,1,1,0,138,1,1.1,0.9
38240,1,2.06,0.618,0,0,1,1,0,69,1,1.1,0.9
38241,1,2.156,0,0,3.197,1,1,0,69,1,1.1,0.9
38242,1,0,0,0,1.352,1,1,0,138,1,1.1,0.9
38244,1,0,0,0,-0.673,1,1,0,138,1,1.1,0.9
38255,1,8.52,0.68,0,0,1,1,0,69,1,1.1,0.9
38256,1,0,0,0,-0.679,1,1,0,138,1,1.1,0.9
38257,1,2.597,0,0,0.769,1,1,0,69,1,1.1,0.9
38258,1,0,0,0,4.262,1,1,0,138,1,1.1,0.9
38260,1,2.999,0,0,1.118,1,1,0,69,1,1.1,0.9
38262,1,0,0,0,1.579,1,1,0,138,1,1.1,0.9
38263,1,0,0,0,0.944,1,1,0,138,1,1.1,0.9
38265,1,4.525,0,0,1.267,1,1,0,69,1,1.1,0.9
38266,1,4.792,0,0,3.629,1,1,0,69,1,1.1,0.9
38269,1,4.185,0,0,1.801,1,1,0,69,1,1.1,0.9
38270,1,26.81,0,0,8.037,1,1,0,138,1,1.1,0.9
38274,1,31.45,0,0,4.136,1,1,0,138,1,1.1,0.9
38275,1,32.86,0,0,8.202,1,1,0,138,1,1.1,0.9
38276,1,0,0,0,1.295,1,1,0,138,1,1.1,0.9
38277,1,5.13,0,0,0.155,1,1,0,138,1,1.1,0.9
38278,1,2.764,0,0,0.949,1,1,0,69,1,1.1,0.9
38279,1,2.215,0,0,0.348,1,1,0,69,1,1.1,0.9
38281,1,4.547,0,0,0.74,1,1,0,69,1,1.1,0.9
38282,1,3.716,0,0,0.72,1,1,0,69,1,1.1,0.9
38283,1,8.69,0,0,0.628,1,1,0,138,1,1.1,0.9
38284,1,5.508,0,0,1.033,1,1,0,69,1,1.1,0.9
38285,1,0,0,0,7.08,1,1,0,138,1,1.1,0.9
38286,1,0,0,0,0.24,1,1,0,138,1,1.1,0.9
38288,1,0,0,0,-2.444,1,1,0,138,1,1.1,0.9
38289,1,22.99,0.01,0,0,1,1,0,138,1,1.1,0.9
38295,1,0,0,0,0.012,1,1,0,230,1,1.1,0.9
38297,1,0,0,0,-1.953,1,1,0,138,1,1.1,0.9
38299,1,0,0,0,-1.216,1,1,0,138,1,1.1,0.9
38300,1,0,0,0,14.1775888958,1,1,0,138,1,1.1,0.9
38303,1,0,0,0,6.81,1,1,0,138,1,1.1,0.9
38304,1,0,0,0,-0.687,1,1,0,138,1,1.1,0.9
38305,1,0,0,0,0.162001871169,1,1,0,138,1,1.1,0.9
38309,1,0,0,0,3.619,1,1,0,138,1,1.1,0.9
38311,1,0,0,0,-12.8,1,1,0,138,1,1.1,0.9
38312,1,42.36,0,0,18.552,1,1,0,230,1,1.1,0.9
38316,1,32.71,0,0,12.027,1,1,0,138,1,1.1,0.9
38317,1,0,0,0,-1.149,1,1,0,138,1,1.1,0.9
38318,1,6.693,0,0,2.663,1,1,0,69,1,1.1,0.9
38320,1,9.653,0,0,3.45,1,1,0,69,1,1.1,0.9
38322,1,46.8,0,0,9.552,1,1,0,138,1,1.1,0.9
38324,1,0,0,0,-2.442,1,1,0,138,1,1.1,0.9
38325,1,0,0,0,-0.022,1,1,0,230,1,1.1,0.9
38326,1,2.342,0,0,0.483,1,1,0,69,1,1.1,0.9
38327,1,2.519,0,0,1.132,1,1,0,69,1,1.1,0.9
38328,1,0,0,0,1.675,1,1,0,138,1,1.1,0.9
38330,1,13.06,0,0,2.725,1,1,0,138,1,1.1,0.9
38331,1,2.82,0.846,0,0,1,1,0,69,1,1.1,0.9
38333,1,0,0,0,-0.02,1,1,0,138,1,1.1,0.9
38334,1,8.3,0,0,1.406,1,1,0,138,1,1.1,0.9
38336,1,59.17,0,0,1.208,1,1,0,500,1,1.1,0.9
38339,1,47.35,14.205,0,40.859,1,1,0,230,1,1.1,0.9
38340,1,0,0,0,2.003,1,1,0,138,1,1.1,0.9
38346,1,0,0,0,0.064,1,1,0,138,1,1.1,0.9
38348,1,0,0,0,-2.705,1,1,0,138,1,1.1,0.9
38349,1,16.19,0,0,0.548,1,1,0,138,1,1.1,0.9
38350,1,16.73,0,0,11.387,1,1,0,138,1,1.1,0.9
38351,1,24.63,0,0,0.683,1,1,0,500,1,1.1,0.9
38354,1,0,0,0,-1.167,1,1,0,138,1,1.1,0.9
38355,1,2.6,0.78,0,0,1,1,0,69,1,1.1,0.9
38356,1,3.94,0.96,0,0,1,1,0,69,1,1.1,0.9
38357,1,0,0,0,-12.175,1,1,0,138,1,1.1,0.9
38358,1,25.77,0,0,1.916,1,1,0,138,1,1.1,0.9
38359,1,14.22,0,0,7.585,1,1,0,138,1,1.1,0.9
38361,1,7.57,0,0,1.163,1,1,0,138,1,1.1,0.9
38362,1,28.45,11.24,0,-33.1,1,1,0,500,1,1.1,0.9
38365,1,0,0,0,-13.388,1,1,0,138,1,1.1,0.9
38368,1,0,0,0,4.541,1,1,0,138,1,1.1,0.9
38369,1,2.013,0,0,0.66,1,1,0,69,1,1.1,0.9
38370,1,26.42,0,0,-12.5,1,1,0,500,1,1.1,0.9
38371,1,0,0,0,-1.76,1,1,0,138,1,1.1,0.9
38373,1,0,0,0,-0.009,1,1,0,230,1,1.1,0.9
38374,1,2.509,0,0,0.002,1,1,0,69,1,1.1,0.9
38375,1,0,0,0,-1.433,1,1,0,138,1,1.1,0.9
38376,1,0,0,0,-1.389,1,1,0,138,1,1.1,0.9
38377,1,0,0,0,6.001,1,1,0,138,1,1.1,0.9
38379,1,0,0,0,-29.87,1,1,0,500,1,1.1,0.9
38380,1,0,0,0,-7.757,1,1,0,138,1,1.1,0.9
38381,1,0,0,0,-7.653,1,1,0,138,1,1.1,0.9
38382,1,3.058,0,0,0.17,1,1,0,69,1,1.1,0.9
38383,1,5.116,0,0,7.556,1,1,0,69,1,1.1,0.9
38387,1,0,0,0,5.071,1,1,0,138,1,1.1,0.9
38392,1,0,0,0,-1.626,1,1,0,138,1,1.1,0.9
38393,1,0,0,0,18.489,1,1,0,138,1,1.1,0.9
38394,1,0,0,0,-9.897,1,1,0,230,1,1.1,0.9
38395,1,0,0,0,23.579,1,1,0,138,1,1.1,0.9
38397,1,0,0,0,-10.254,1,1,0,138,1,1.1,0.9
38398,1,19.32,0,0,6.138,1,1,0,138,1,1.1,0.9
38399,1,10.23,0,0,2.709,1,1,0,138,1,1.1,0.9
38400,1,0,0,0,4.106,1,1,0,138,1,1.1,0.9
38401,1,7.225,0,0,3.664,1,1,0,69,1,1.1,0.9
38402,1,11.967,0,0,0.884,1,1,0,69,1,1.1,0.9
38403,1,0,0,0,12.01,1,1,0,138,1,1.1,0.9
38404,1,0,0,0,11.736,1,1,0,138,1,1.1,0.9
38405,1,6.61,2.46,0,0,1,1,0,69,1,1.1,0.9
38408,1,0,0,0,17.368,1,1,0,138,1,1.1,0.9
38409,1,44.371,0,0,3.941,1,1,0,69,1,1.1,0.9
38410,1,0,0,0,3.314,1,1,0,138,1,1.1,0.9
38411,1,8.88,0,0,0.904,1,1,0,138,1,1.1,0.9
38412,1,19.38,0,0,0.914,1,1,0,138,1,1.1,0.9
38413,1,0,0,0,0.568,1,1,0,138,1,1.1,0.9
38414,1,0,0,0,3.486,1,1,0,138,1,1.1,0.9
38415,1,33.43,0,0,10.02,1,1,0,138,1,1.1,0.9
38416,1,4.469,0,0,1.695,1,1,0,69,1,1.1,0.9
38418,1,0,0,0,3.653,1,1,0,138,1,1.1,0.9
38419,1,4.577,0,0,1.319,1,1,0,69,1,1.1,0.9
38420,1,5.468,0,0,2.047,1,1,0,69,1,1.1,0.9
38421,1,0,0,0,-1.008,1,1,0,138,1,1.1,0.9
38422,1,2.499,0,0,1.454,1,1,0,69,1,1.1,0.9
38423,1,15.71,0,0,4.038,1,1,0,138,1,1.1,0.9
38424,1,5.263,0,0,2.028,1,1,0,69,1,1.1,0.9
38426,1,0,0,0,3.714,1,1,0,138,1,1.1,0.9
38427,1,0,0,0,3.776,1,1,0,138,1,1.1,0.9
38429,1,4.243,0,0,1.52,1,1,0,69,1,1.1,0.9
38430,1,3.989,0,0,1.328,1,1,0,69,1,1.1,0.9
38431,1,4.75,0,0,2.576,1,1,0,138,1,1.1,0.9
38432,1,0,0,0,-0.857,1,1,0,138,1,1.1,0.9
38434,1,3.018,0,0,1.404,1,1,0,69,1,1.1,0.9
38435,1,0,0,0,-5.674,1,1,0,138,1,1.1,0.9
38436,1,0,0,0,1.414,1,1,0,138,1,1.1,0.9
38437,1,21.76,0,0,8.677,1,1,0,138,1,1.1,0.9
38438,1,0,0,0,-11.441,1,1,0,138,1,1.1,0.9
38439,1,0,0,0,5.454,1,1,0,138,1,1.1,0.9
38443,1,0,0,0,3.217,1,1,0,138,1,1.1,0.9
38444,1,0,0,0,2.738,1,1,0,138,1,1.1,0.9
38445,1,6.95,0.67,0,0,1,1,0,69,1,1.1,0.9
38451,1,0,0,0,3.421,1,1,0,138,1,1.1,0.9
38453,1,0,0,0,1.072,1,1,0,138,1,1.1,0.9
38454,1,0,0,0,-3.869,1,1,0,138,1,1.1,0.9
38455,1,0,0,0,-7.439,1,1,0,138,1,1.1,0.9
38456,1,0,0,0,3.407,1,1,0,138,1,1.1,0.9
38457,1,11.81,0,0,6.058,1,1,0,138,1,1.1,0.9
38458,1,10.055,0,0,4.915,1,1,0,69,1,1.1,0.9
38459,1,4.577,0,0,0.643,1,1,0,69,1,1.1,0.9
38461,1,0,0,0,6.652,1,1,0,138,1,1.1,0.9
38462,1,2.935,0,0,0.763,1,1,0,69,1,1.1,0.9
38464,1,0,0,0,-2.727,1,1,0,138,1,1.1,0.9
38466,1,0,0,0,4.659,1,1,0,138,1,1.1,0.9
38467,1,0,0,0,4.499,1,1,0,138,1,1.1,0.9
38468,1,2.33,0.37,0,0,1,1,0,69,1,1.1,0.9
38470,1,3.726,0,0,1.075,1,1,0,69,1,1.1,0.9
38471,1,0,0,0,-5.707,1,1,0,138,1,1.1,0.9
38473,1,0,0,0,4.529,1,1,0,138,1,1.1,0.9
38474,1,0,0,0,-3.882,1,1,0,138,1,1.1,0.9
38476,1,13.847,0,0,5.245,1,1,0,69,1,1.1,0.9
38477,1,0,0,0,1.166,1,1,0,138,1,1.1,0.9
38478,1,0,0,0,-2.029,1,1,0,138,1,1.1,0.9
38480,1,3.707,0,0,0.729,1,1,0,69,1,1.1,0.9
38483,1,0,0,0,-11.046,1,1,0,138,1,1.1,0.9
38484,1,29.11,0,0,11.541,1,1,0,138,1,1.1,0.9
38485,1,0,0,0,-4.345,1,1,0,138,1,1.1,0.9
38486,1,3.352,0,0,1.132,1,1,0,69,1,1.1,0.9
38487,1,3.16,0.948,0,0,1,1,0,69,1,1.1,0.9
38491,1,2.528,0,0,1.532,1,1,0,69,1,1.1,0.9
38492,1,0,0,0,-0.888,1,1,0,138,1,1.1,0.9
38494,1,26.58,0,0,11.797,1,1,0,138,1,1.1,0.9
38500,1,12.93,0,0,4.525,1,1,0,138,1,1.1,0.9
38503,1,4.478,0,0,1.358,1,1,0,69,1,1.1,0.9
38504,1,0,0,0,4.356,1,1,0,138,1,1.1,0.9
38505,1,13.43,0,0,5.448,1,1,0,138,1,1.1,0.9
38506,1,27.1,0,0,0.743,1,1,0,345,1,1.1,0.9
38507,1,0,0,0,-6,1,1,0,138,1,1.1,0.9
38509,1,4.66,1.35,0,0,1,1,0,69,1,1.1,0.9
38510,1,0,0,0,-12.836,1,1,0,138,1,1.1,0.9
38511,1,0,0,0,-4.312,1,1,0,138,1,1.1,0.9
38515,1,2.672,0,0,0.338,1,1,0,69,1,1.1,0.9
38516,1,2.051,0,0,0.914,1,1,0,69,1,1.1,0.9
38517,1,3.55,0.26,0,0,1,1,0,69,1,1.1,0.9
38518,1,8.815,0,0,2.206,1,1,0,69,1,1.1,0.9
38519,1,4.911,0,0,1.608,1,1,0,69,1,1.1,0.9
38520,1,6.332,0,0,2.44,1,1,0,69,1,1.1,0.9
38522,1,2.747,0,0,0.66,1,1,0,69,1,1.1,0.9
38523,1,2.95,0,0,1.015,1,1,0,69,1,1.1,0.9
38524,1,26.342,0,0,7.965,1,1,0,69,1,1.1,0.9
38527,1,0,0,0,6.791,1,1,0,138,1,1.1,0.9
38529,1,6.164,0,0,1.257,1,1,0,69,1,1.1,0.9
38532,1,3.342,0,0,2.198,1,1,0,69,1,1.1,0.9
38534,1,0,0,0,10.636,1,1,0,138,1,1.1,0.9
38535,1,6.727,0,0,4.231,1,1,0,69,1,1.1,0.9
38536,1,6.58,0.85,0,0,1,1,0,69,1,1.1,0.9
38537,1,0,0,0,-3.553,1,1,0,138,1,1.1,0.9
38538,1,4.175,0,0,1.808,1,1,0,69,1,1.1,0.9
38539,1,4.724,0,0,2.195,1,1,0,69,1,1.1,0.9
38540,1,0,0,0,6.765,1,1,0,138,1,1.1,0.9
38542,1,0,0,0,11.392,1,1,0,138,1,1.1,0.9
38544,1,3.236,0,0,8.33,1,1,0,69,1,1.1,0.9
38548,1,6.12,0,0,0,1,1,0,69,1,1.1,0.9
38549,1,0,0,0,0.571,1,1,0,138,1,1.1,0.9
38550,1,14.41,0,0,4.416,1,1,0,138,1,1.1,0.9
38551,1,0,0,0,-2.994,1,1,0,138,1,1.1,0.9
38553,1,3.94,0,0,1.406,1,1,0,69,1,1.1,0.9
38554,1,0,0,0,25.194,1,1,0,345,1,1.1,0.9
38556,1,10.045,0,0,3.944,1,1,0,69,1,1.1,0.9
38557,1,3.704,0,0,1.065,1,1,0,69,1,1.1,0.9
38558,1,2.548,0,0,0.948,1,1,0,69,1,1.1,0.9
38560,1,0,0,0,5.448,1,1,0,138,1,1.1,0.9
38561,1,16.15,0,0,1.06,1,1,0,138,1,1.1,0.9
38562,1,0,0,0,-4.437,1,1,0,138,1,1.1,0.9
38567,1,43.14,0,0,23.663,1,1,0,138,1,1.1,0.9
38568,1,18.77,0,0,3.786,1,1,0,138,1,1.1,0.9
38572,1,0,0,0,-8.715,1,1,0,230,1,1.1,0.9
38573,1,24.45,0,0,10.055,1,1,0,138,1,1.1,0.9
38574,1,0,0,0,7.534,1,1,0,138,1,1.1,0.9
38575,1,5.72,0,0,3.337,1,1,0,69,1,1.1,0.9
38576,1,4.045,0,0,1.323,1,1,0,69,1,1.1,0.9
38577,1,7.801,0,0,2.74,1,1,0,69,1,1.1,0.9
38578,1,0,0,0,8.047,1,1,0,138,1,1.1,0.9
38579,1,0,0,0,5.702,1,1,0,138,1,1.1,0.9
38580,1,6.429,0,0,2.372,1,1,0,69,1,1.1,0.9
38583,1,0,0,0,4.933,1,1,0,138,1,1.1,0.9
38584,1,0,0,0,1.363,1,1,0,138,1,1.1,0.9
38585,1,0,0,0,3.416,1,1,0,138,1,1.1,0.9
38587,1,3.587,0,0,1.578,1,1,0,69,1,1.1,0.9
38588,1,5.253,0,0,3.13,1,1,0,69,1,1.1,0.9
38589,1,11.427,0,0,3.99,1,1,0,69,1,1.1,0.9
38590,1,9.379,0,0,2.567,1,1,0,69,1,1.1,0.9
38591,1,2.989,0,0,1.065,1,1,0,69,1,1.1,0.9
38592,1,3.603,0,0,0.815,1,1,0,69,1,1.1,0.9
38596,1,0,0,0,-5.708,1,1,0,138,1,1.1,0.9
38601,1,0,0,0,1.098,1,1,0,138,1,1.1,0.9
38602,1,108.75,0,0,13.825,1,1,0,500,1,1.1,0.9
38605,1,15.82,0,0,8.573,1,1,0,138,1,1.1,0.9
38606,1,19.34,0,0,4.769,1,1,0,138,1,1.1,0.9
38607,1,0,0,0,1.041,1,1,0,138,1,1.1,0.9
38608,1,0,0,0,1.809,1,1,0,230,1,1.1,0.9
38609,1,0,0,0,-0.523,1,1,0,138,1,1.1,0.9
38610,1,0,0,0,4.274,1,1,0,138,1,1.1,0.9
38611,1,56.09,0,0,7.337,1,1,0,230,1,1.1,0.9
38612,1,0,0,0,7.64,1,1,0,138,1,1.1,0.9
38614,1,0,0,0,4.308,1,1,0,138,1,1.1,0.9
38615,1,6.899,0,0,3.257,1,1,0,69,1,1.1,0.9
38616,1,3.802,0,0,0.762,1,1,0,69,1,1.1,0.9
38617,1,0,0,0,2.387,1,1,0,138,1,1.1,0.9
38619,1,0,0,0,-24.179,1,1,0,138,1,1.1,0.9
38620,1,4.177,0,0,0.151,1,1,0,69,1,1.1,0.9
38621,1,14.132,0,0,4.366,1,1,0,69,1,1.1,0.9
38622,1,5.72,0,0,1.552,1,1,0,69,1,1.1,0.9
38623,1,3.566,0,0,0.958,1,1,0,69,1,1.1,0.9
38625,1,5.353,0,0,2.61,1,1,0,69,1,1.1,0.9
38626,1,0,0,0,2.046,1,1,0,138,1,1.1,0.9
38627,1,6.614,0,0,27.716,1,1,0,69,1,1.1,0.9
38628,1,4.91,0,0,0.117,1,1,0,69,1,1.1,0.9
38630,1,0,0,0,25.274,1,1,0,138,1,1.1,0.9
38631,1,0,0,0,32.663,1,1,0,345,1,1.1,0.9
38635,1,4.469,0,0,2.475,1,1,0,69,1,1.1,0.9
38636,1,3.312,0,0,1.25,1,1,0,69,1,1.1,0.9
38637,1,7.44,3.29,0,0,1,1,0,69,1,1.1,0.9
38639,1,11.525,0,0,3.36,1,1,0,69,1,1.1,0.9
38640,1,5.341,0,0,5.535,1,1,0,69,1,1.1,0.9
38641,1,3.65,1.095,0,0,1,1,0,69,1,1.1,0.9
38642,1,4.547,0,0,4.412,1,1,0,69,1,1.1,0.9
38643,1,0,0,0,-1.614,1,1,0,138,1,1.1,0.9
38644,1,0,0,0,-9.723,1,1,0,138,1,1.1,0.9
38645,1,0,0,0,14.19,1,1,0,138,1,1.1,0.9
38646,1,0,0,0,-0.921,1,1,0,138,1,1.1,0.9
38647,1,6.51,0,0,3.171,1,1,0,69,1,1.1,0.9
38648,1,3.08,0.924,0,0,1,1,0,69,1,1.1,0.9
38649,1,30.34,0,0,12.993,1,1,0,138,1,1.1,0.9
38650,1,0,0,0,-1.392,1,1,0,138,1,1.1,0.9
38651,1,3.41,0,0,3.297,1,1,0,69,1,1.1,0.9
38654,1,0,0,0,16.06,1,1,0,138,1,1.1,0.9
38655,1,0,0,0,8.294,1,1,0,138,1,1.1,0.9
38656,1,6.311,0,0,2.539,1,1,0,69,1,1.1,0.9
38657,1,0,0,0,2.754,1,1,0,138,1,1.1,0.9
38658,1,0,0,0,-0.864,1,1,0,138,1,1.1,0.9
38659,1,16.32,0,0,7.86,1,1,0,138,1,1.1,0.9
38660,1,0,0,0,-1.661,1,1,0,230,1,1.1,0.9
38661,1,6.047,0,0,3.334,1,1,0,69,1,1.1,0.9
38663,1,20.31,0,0,10.15,1,1,0,138,1,1.1,0.9
38664,1,0,0,0,13.132,1,1,0,138,1,1.1,0.9
38665,1,0,0,0,30.024,1,1,0,138,1,1.1,0.9
38666,1,13.279,0,0,8.183,1,1,0,69,1,1.1,0.9
38667,1,0,0,0,-0.391,1,1,0,138,1,1.1,0.9
