bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
38669,1,0,0,0,16.3519911941,1,1,0,230,1,1.1,0.9
38670,1,6.35,0,0,6.909,1,1,0,138,1,1.1,0.9
38671,1,6.84,0,0,2.923,1,1,0,69,1,1.1,0.9
38672,1,0,0,0,16.936,1,1,0,138,1,1.1,0.9
38673,1,16.16,0,0,6.978,1,1,0,69,1,1.1,0.9
38675,1,0,0,0,3.582,1,1,0,138,1,1.1,0.9
38676,1,8.673,0,0,4.002,1,1,0,69,1,1.1,0.9
38678,1,0,0,0,-3.496,1,1,0,138,1,1.1,0.9
38680,1,2.136,0,0,0.249,1,1,0,69,1,1.1,0.9
38681,1,14.2,0,0,8.038,1,1,0,69,1,1.1,0.9
38684,1,5.488,0,0,2.08,1,1,0,69,1,1.1,0.9
38687,1,9.92,0,0,44.827,1,1,0,345,1,1.1,0.9
38688,1,10.71,0,0,7.227,1,1,0,230,1,1.1,0.9
38689,1,2.283,0,0,1.177,1,1,0,69,1,1.1,0.9
38690,1,8.869,0,0,4.77,1,1,0,69,1,1.1,0.9
38691,1,3.41,0,0,1.424,1,1,0,69,1,1.1,0.9
38694,1,4.547,0,0,1.525,1,1,0,69,1,1.1,0.9
38695,1,3.499,0,0,1.448,1,1,0,69,1,1.1,0.9
38696,1,5.588,0,0,1.288,1,1,0,69,1,1.1,0.9
38697,1,6.047,0,0,0.084,1,1,0,69,1,1.1,0.9
38699,1,4.07,1.221,0,0,1,1,0,69,1,1.1,0.9
38701,1,4.508,0,0,9.521,1,1,0,69,1,1.1,0.9
38704,1,6.546,0,0,4.679,1,1,0,69,1,1.1,0.9
38705,1,5.86,1.758,0,0,1,1,0,69,1,1.1,0.9
38706,1,0,0,0,-7.604,1,1,0,138,1,1.1,0.9
38712,1,8.853,0,0,3.234,1,1,0,69,1,1.1,0.9
38717,1,0,0,0,3.297,1,1,0,138,1,1.1,0.9
38718,1,0,0,0,4.92,1,1,0,138,1,1.1,0.9
38719,1,0,0,0,3.768,1,1,0,138,1,1.1,0.9
38722,1,0,0,0,63.9813195096,1,1,0,765,1,1.1,0.9
38723,1,0,0,0,-34.102,1,1,0,138,1,1.1,0.9
38727,1,2.869,0,0,1.692,1,1,0,69,1,1.1,0.9
38729,1,0,0,0,15.033,1,1,0,138,1,1.1,0.9
38730,1,0,0,0,-13.257,1,1,0,138,1,1.1,0.9
38731,1,0,0,0,-3.681,1,1,0,138,1,1.1,0.9
38732,1,11.25,0,0,6.402,1,1,0,138,1,1.1,0.9
38733,1,22.13,0,0,8.288,1,1,0,138,1,1.1,0.9
38735,1,3.236,0,0,3.52,1,1,0,69,1,1.1,0.9
38736,1,39.28,0,0,46.728,1,1,0,230,1,1.1,0.9
38738,1,12.52,0,0,3.431,1,1,0,138,1,1.1,0.9
38739,1,0,0,0,-13.705,1,1,0,138,1,1.1,0.9
38741,1,3.133,0,0,5.134,1,1,0,69,1,1.1,0.9
38742,1,10.838,0,0,4.069,1,1,0,69,1,1.1,0.9
38743,1,11.93,0.32,0,0,1,1,0,69,1,1.1,0.9
38744,1,15.401,0,0,2.613,1,1,0,69,1,1.1,0.9
38745,1,0,0,0,28.151,1,1,0,345,1,1.1,0.9
38749,1,3.547,0,0,0.798,1,1,0,69,1,1.1,0.9
38751,1,2.07,0,0,0.312,1,1,0,69,1,1.1,0.9
38752,1,2.399,0,0,1.195,1,1,0,69,1,1.1,0.9
38754,1,3.707,0,0,0.791,1,1,0,69,1,1.1,0.9
38755,1,5.287,0,0,3.01,1,1,0,69,1,1.1,0.9
38759,1,10.076,0,0,4.299,1,1,0,69,1,1.1,0.9
38764,1,0,0,0,1.435,1,1,0,138,1,1.1,0.9
38765,1,0,0,0,-6.386,1,1,0,138,1,1.1,0.9
38766,1,0,0,0,-15.901,1,1,0,138,1,1.1,0.9
38767,1,0,0,0,1.947,1,1,0,138,1,1.1,0.9
38768,1,2.803,0,0,0.582,1,1,0,69,1,1.1,0.9
38769,1,11.243,0,0,1.845,1,1,0,69,1,1.1,0.9
38770,1,0,0,0,9.325,1,1,0,138,1,1.1,0.9
38772,1,0,0,0,-0.138,1,1,0,138,1,1.1,0.9
38773,1,2.89,0.867,0,0,1,1,0,69,1,1.1,0.9
38774,1,2.738,0,0,1.151,1,1,0,69,1,1.1,0.9
38776,1,0,0,0,3.498,1,1,0,138,1,1.1,0.9
38778,1,0,0,0,3.565,1,1,0,138,1,1.1,0.9
38782,1,9.408,0,0,3.766,1,1,0,69,1,1.1,0.9
38783,1,5,0,0,6.6,1,1,0,69,1,1.1,0.9
38784,1,0,0,0,0.937,1,1,0,138,1,1.1,0.9
38785,1,3.52,1.16,0,0,1,1,0,69,1,1.1,0.9
38786,1,12.33,0,0,7.646,1,1,0,138,1,1.1,0.9
38787,1,4.312,0,0,0.214,1,1,0,69,1,1.1,0.9
38789,1,0,0,0,2.572,1,1,0,138,1,1.1,0.9
38790,1,0,0,0,-4.987,1,1,0,138,1,1.1,0.9
38798,1,5.831,0,0,2.027,1,1,0,69,1,1.1,0.9
38799,1,3.142,0,0,1.004,1,1,0,69,1,1.1,0.9
38800,1,5.033,0,0,2.291,1,1,0,69,1,1.1,0.9
38803,1,0,0,0,5.595,1,1,0,230,1,1.1,0.9
38804,1,0,0,0,-2.673,1,1,0,138,1,1.1,0.9
38805,1,8.684,0,0,3.415,1,1,0,69,1,1.1,0.9
38808,1,3.142,0,0,1.534,1,1,0,69,1,1.1,0.9
38809,1,0,0,0,16.305,1,1,0,138,1,1.1,0.9
38813,1,10.029,0,0,5.585,1,1,0,69,1,1.1,0.9
38814,1,0,0,0,27.989,1,1,0,138,1,1.1,0.9
38815,1,9.37,0,0,2.427,1,1,0,138,1,1.1,0.9
38816,1,2.286,0,0,0.192,1,1,0,69,1,1.1,0.9
38817,1,0,0,0,3.75,1,1,0,138,1,1.1,0.9
38818,1,2.907,0,0,0.923,1,1,0,69,1,1.1,0.9
38819,1,0,0,0,-5.453,1,1,0,138,1,1.1,0.9
38820,1,0,0,0,4.67,1,1,0,138,1,1.1,0.9
38821,1,0,0,0,4.276,1,1,0,138,1,1.1,0.9
38822,1,0,0,0,3.06,1,1,0,138,1,1.1,0.9
38823,1,13.269,0,0,1.625,1,1,0,69,1,1.1,0.9
38827,1,10.358,0,0,1.46,1,1,0,69,1,1.1,0.9
38828,1,0,0,0,1.075,1,1,0,138,1,1.1,0.9
38829,1,5.278,0,0,28.059,1,1,0,69,1,1.1,0.9
38830,1,0,0,0,0.448,1,1,0,138,1,1.1,0.9
38831,1,16.27,0,0,7.879,1,1,0,138,1,1.1,0.9
38832,1,0,0,0,-5.285,1,1,0,138,1,1.1,0.9
38833,1,2.754,0,0,2.409,1,1,0,69,1,1.1,0.9
38835,1,0,0,0,-9.954,1,1,0,230,1,1.1,0.9
38837,1,0,0,0,12.426,1,1,0,138,1,1.1,0.9
38838,1,2.66,0.97,0,0,1,1,0,69,1,1.1,0.9
38839,1,0,0,0,9.342,1,1,0,138,1,1.1,0.9
38840,1,0,0,0,0.25,1,1,0,230,1,1.1,0.9
38841,1,7.909,0,0,2.615,1,1,0,69,1,1.1,0.9
38843,1,19.953,0,0,0.514,1,1,0,69,1,1.1,0.9
38845,1,5.692,0,0,2.598,1,1,0,69,1,1.1,0.9
38846,1,11.581,0,0,7.591,1,1,0,69,1,1.1,0.9
38848,1,4.175,0,0,2.137,1,1,0,69,1,1.1,0.9
38849,1,3.508,0,0,1.693,1,1,0,69,1,1.1,0.9
38850,1,4.675,0,0,2.775,1,1,0,69,1,1.1,0.9
38851,1,11.789,0,0,5.177,1,1,0,69,1,1.1,0.9
38852,1,2.509,0,0,3.083,1,1,0,69,1,1.1,0.9
38853,1,0,0,0,8.413,1,1,0,138,1,1.1,0.9
38854,1,9.163,0,0,3.353,1,1,0,69,1,1.1,0.9
38855,1,0,0,0,5.514,1,1,0,138,1,1.1,0.9
38856,1,2.646,0,0,0.378,1,1,0,69,1,1.1,0.9
38857,1,2.93,0.879,0,0,1,1,0,69,1,1.1,0.9
38858,1,0,0,0,1.386,1,1,0,138,1,1.1,0.9
38859,1,32.59,0,0,21.37,1,1,0,138,1,1.1,0.9
38860,1,8.65,0,0,3.743,1,1,0,138,1,1.1,0.9
38861,1,23.65,0,0,0.517,1,1,0,765,1,1.1,0.9
38863,1,0,0,0,0.892,1,1,0,138,1,1.1,0.9
38864,1,0,0,0,0.402,1,1,0,138,1,1.1,0.9
38865,1,0,0,0,0.041,1,1,0,230,1,1.1,0.9
38869,1,8.987,0,0,4.243,1,1,0,69,1,1.1,0.9
38870,1,6.439,0,0,2.159,1,1,0,69,1,1.1,0.9
38873,1,0,0,0,10.933,1,1,0,138,1,1.1,0.9
38874,1,2.724,0,0,1.17,1,1,0,69,1,1.1,0.9
38875,1,25.57,0,0,35.984,1,1,0,345,1,1.1,0.9
38876,1,3.998,0,0,2.08,1,1,0,69,1,1.1,0.9
38877,1,4.83,1.449,0,0,1,1,0,69,1,1.1,0.9
38878,1,120.56,0,0,39.69,1,1,0,500,1,1.1,0.9
38879,1,0,0,0,18.917,1,1,0,138,1,1.1,0.9
38880,1,0,0,0,16.582,1,1,0,138,1,1.1,0.9
38884,1,13.7,0,0,3.38,1,1,0,69,1,1.1,0.9
38885,1,6.145,0,0,0.87,1,1,0,69,1,1.1,0.9
38886,1,4.03,0.01,0,0,1,1,0,69,1,1.1,0.9
38887,1,0,0,0,13.795,1,1,0,138,1,1.1,0.9
38889,1,0,0,0,6.487,1,1,0,138,1,1.1,0.9
38894,1,0,0,0,10.737,1,1,0,138,1,1.1,0.9
38895,1,0,0,0,7.17,1,1,0,138,1,1.1,0.9
38896,1,7.497,0,0,18.265,1,1,0,69,1,1.1,0.9
38898,1,0,0,0,-95.8349528637,1,1,0,500,1,1.1,0.9
38899,1,16.033,0,0,7.788,1,1,0,69,1,1.1,0.9
38901,1,3.254,0,0,1.323,1,1,0,69,1,1.1,0.9
38902,1,0,0,0,-13.816,1,1,0,138,1,1.1,0.9
38903,1,8.58,0,0,3.705,1,1,0,69,1,1.1,0.9
38904,1,5.579,0,0,1.702,1,1,0,69,1,1.1,0.9
38905,1,5.57,0,0,2.204,1,1,0,69,1,1.1,0.9
38906,1,2.146,0,0,2.54,1,1,0,69,1,1.1,0.9
38907,1,3.175,0,0,0.414,1,1,0,69,1,1.1,0.9
38908,1,94.71,3.04,0,0,1,1,0,138,1,1.1,0.9
38909,1,6.73,1.37,0,0,1,1,0,69,1,1.1,0.9
38910,1,0,0,0,11.971,1,1,0,138,1,1.1,0.9
38912,1,16.02,0,0,0.452,1,1,0,230,1,1.1,0.9
38913,1,9.4,0.26,0,0,1,1,0,69,1,1.1,0.9
38914,1,2.004,0,0,1.431,1,1,0,69,1,1.1,0.9
38916,1,6.021,0,0,6.266,1,1,0,69,1,1.1,0.9
38918,1,5.974,0,0,1.905,1,1,0,69,1,1.1,0.9
38919,1,7.31,0.55,0,16,1,1,0,69,1,1.1,0.9
38920,1,0,0,0,11.0264067935,1,1,0,138,1,1.1,0.9
38922,1,2.804,0,0,3.439,1,1,0,69,1,1.1,0.9
38923,1,3.33,0,0,1.911,1,1,0,69,1,1.1,0.9
38924,1,4.365,0,0,0.072,1,1,0,69,1,1.1,0.9
38925,1,0,0,0,6.637,1,1,0,138,1,1.1,0.9
38927,1,0,0,0,-4.362,1,1,0,138,1,1.1,0.9
38929,1,4.31,1.293,0,0,1,1,0,69,1,1.1,0.9
38930,1,0,0,0,17.78,1,1,0,138,1,1.1,0.9
38931,1,3.195,0,0,1.583,1,1,0,69,1,1.1,0.9
38932,1,15.72,6.7,0,0,1,1,0,69,1,1.1,0.9
38936,1,5.537,0,0,1.605,1,1,0,69,1,1.1,0.9
38937,1,0,0,0,-0.994,1,1,0,138,1,1.1,0.9
38938,1,2.916,0,0,1.669,1,1,0,69,1,1.1,0.9
38939,1,3.881,0,0,1.808,1,1,0,69,1,1.1,0.9
38940,1,0,0,0,40.488,1,1,0,138,1,1.1,0.9
38945,1,3.46,1.18,0,0,1,1,0,69,1,1.1,0.9
38946,1,5.46,1.16,0,0,1,1,0,69,1,1.1,0.9
38948,1,2.644,0,0,0.709,1,1,0,69,1,1.1,0.9
38949,1,4.121,0,0,0.249,1,1,0,69,1,1.1,0.9
38950,1,0,0,0,8.032,1,1,0,138,1,1.1,0.9
38951,1,0,0,0,-0.99,1,1,0,138,1,1.1,0.9
38954,1,2.211,0,0,1.601,1,1,0,69,1,1.1,0.9
38955,1,0,0,0,-1.587,1,1,0,138,1,1.1,0.9
38956,1,10.49,0,0,4.25,1,1,0,69,1,1.1,0.9
38958,1,9.107,0,0,2.55,1,1,0,69,1,1.1,0.9
38959,1,0,0,0,1.966,1,1,0,230,1,1.1,0.9
38961,1,18.99,0,0,7.002,1,1,0,138,1,1.1,0.9
38962,1,15.51,0,0,5.655,1,1,0,138,1,1.1,0.9
38965,1,42.72,0,0,12.228,1,1,0,138,1,1.1,0.9
38967,1,0,0,0,-9.857,1,1,0,138,1,1.1,0.9
38969,1,3.17,1.28,0,0,1,1,0,69,1,1.1,0.9
38970,1,2.343,0,0,4.27,1,1,0,69,1,1.1,0.9
38971,1,0,0,0,31.108,1,1,0,138,1,1.1,0.9
38973,1,38.86,8.46,0,0,1,1,0,138,1,1.1,0.9
38974,1,0,0,0,10.438,1,1,0,138,1,1.1,0.9
38976,1,0,0,0,2.707,1,1,0,138,1,1.1,0.9
38978,1,0,0,0,-4.494,1,1,0,138,1,1.1,0.9
38979,1,0,0,0,0.843,1,1,0,138,1,1.1,0.9
38980,1,5.692,0,0,2.358,1,1,0,69,1,1.1,0.9
38981,1,4.4,0,0,1.535,1,1,0,69,1,1.1,0.9
38982,1,0,0,0,9.168,1,1,0,138,1,1.1,0.9
38983,1,0,0,0,3.574,1,1,0,138,1,1.1,0.9
38984,1,0,0,0,0.995,1,1,0,138,1,1.1,0.9
38985,1,7.84,0,0,2.723,1,1,0,69,1,1.1,0.9
38986,1,8.526,0,0,1.992,1,1,0,69,1,1.1,0.9
38987,1,0,0,0,1.25,1,1,0,138,1,1.1,0.9
38988,1,22.26,0,0,7.113,1,1,0,138,1,1.1,0.9
38995,1,0,0,0,3.373,1,1,0,138,1,1.1,0.9
38996,1,3.254,0,0,0.603,1,1,0,69,1,1.1,0.9
38997,1,0,0,0,1.995,1,1,0,138,1,1.1,0.9
38998,1,2.74,0.58,0,0,1,1,0,69,1,1.1,0.9
38999,1,11.12,1.04,0,0,1,1,0,69,1,1.1,0.9
39003,1,3.45,0,0,0.496,1,1,0,69,1,1.1,0.9
39004,1,0,0,0,4.5,1,1,0,138,1,1.1,0.9
39007,1,0,0,0,3.138,1,1,0,138,1,1.1,0.9
39009,1,16.91,0,0,0.089,1,1,0,138,1,1.1,0.9
39010,1,0,0,0,3.203,1,1,0,138,1,1.1,0.9
39011,1,0,0,0,-20.415,1,1,0,345,1,1.1,0.9
39012,1,0,0,0,2.317,1,1,0,138,1,1.1,0.9
39014,1,5.802,0,0,2.246,1,1,0,69,1,1.1,0.9
39017,1,14.74,0,0,5.06,1,1,0,138,1,1.1,0.9
39018,1,0,0,0,4.034,1,1,0,138,1,1.1,0.9
39019,1,29.39,0,0,17.011,1,1,0,138,1,1.1,0.9
39022,1,3.332,0,0,1.948,1,1,0,69,1,1.1,0.9
39023,1,6.889,0,0,2.696,1,1,0,69,1,1.1,0.9
39024,1,0,0,0,1,1,1,0,138,1,1.1,0.9
39025,1,0,0,0,1.803,1,1,0,138,1,1.1,0.9
39026,1,3.401,0,0,1.125,1,1,0,69,1,1.1,0.9
39027,1,8.065,0,0,3.13,1,1,0,69,1,1.1,0.9
39028,1,0,0,0,-3.471,1,1,0,138,1,1.1,0.9
39030,1,0,0,0,-18.29,1,1,0,138,1,1.1,0.9
39031,1,5.694,0,0,2.132,1,1,0,69,1,1.1,0.9
39032,1,0,0,0,5.667,1,1,0,138,1,1.1,0.9
39033,1,0,0,0,32.407,1,1,0,138,1,1.1,0.9
39034,1,2.146,0,0,0.537,1,1,0,69,1,1.1,0.9
39035,1,0,0,0,2.937,1,1,0,138,1,1.1,0.9
39036,1,18.82,0,0,10.772,1,1,0,138,1,1.1,0.9
39037,1,8.516,0,0,4.37,1,1,0,69,1,1.1,0.9
39038,1,3.665,0,0,0.864,1,1,0,69,1,1.1,0.9
39039,1,3.822,0,0,2.226,1,1,0,69,1,1.1,0.9
39040,1,2.107,0,0,1.937,1,1,0,69,1,1.1,0.9
39041,1,4.91,0,0,1.843,1,1,0,69,1,1.1,0.9
39042,1,4.92,0,0,1.857,1,1,0,69,1,1.1,0.9
39043,1,0,0,0,1.104,1,1,0,138,1,1.1,0.9
39045,1,4.322,0,0,1.889,1,1,0,69,1,1.1,0.9
39048,1,0,0,0,8.248,1,1,0,138,1,1.1,0.9
39049,1,0,0,0,2.071,1,1,0,138,1,1.1,0.9
39050,1,2.979,0,0,1.617,1,1,0,69,1,1.1,0.9
39052,1,3.077,0,0,0.652,1,1,0,69,1,1.1,0.9
39053,1,6.154,0,0,2.264,1,1,0,69,1,1.1,0.9
39055,1,3.009,0,0,1.195,1,1,0,69,1,1.1,0.9
39056,1,0,0,0,0.993,1,1,0,138,1,1.1,0.9
39058,1,3.44,0,0,0.597,1,1,0,69,1,1.1,0.9
39059,1,0,0,0,19.629,1,1,0,138,1,1.1,0.9
39060,1,6.899,0,0,2.902,1,1,0,69,1,1.1,0.9
39061,1,2.479,0,0,0.121,1,1,0,69,1,1.1,0.9
39065,1,4.322,0,0,1.345,1,1,0,69,1,1.1,0.9
39066,1,6.047,0,0,2.061,1,1,0,69,1,1.1,0.9
39067,1,32.2,0,0,14.6,1,1,0,138,1,1.1,0.9
39068,1,0,0,0,12.086,1,1,0,138,1,1.1,0.9
39069,1,0,0,0,-3.687,1,1,0,138,1,1.1,0.9
39070,1,0,0,0,-1.886,1,1,0,138,1,1.1,0.9
39071,1,2.724,0,0,1.034,1,1,0,69,1,1.1,0.9
39072,1,8.6,0,0,7.031,1,1,0,138,1,1.1,0.9
39073,1,13.67,0.47,0,0,1,1,0,138,1,1.1,0.9
39074,1,20.4,0,0,7.783,1,1,0,138,1,1.1,0.9
39075,1,2.901,0,0,1.33,1,1,0,69,1,1.1,0.9
39076,1,0,0,0,-5.782,1,1,0,138,1,1.1,0.9
39077,1,10.01,0,0,3.641,1,1,0,138,1,1.1,0.9
39078,1,4.46,0,0,2.899,1,1,0,138,1,1.1,0.9
39079,1,8.72,1.32,0,0,1,1,0,138,1,1.1,0.9
39080,1,0,0,0,8.698,1,1,0,138,1,1.1,0.9
39081,1,8.33,0,0,5.115,1,1,0,138,1,1.1,0.9
39082,1,0,0,0,1.208,1,1,0,138,1,1.1,0.9
39083,1,0,0,0,11.036,1,1,0,138,1,1.1,0.9
39085,1,4.018,0,0,5.108,1,1,0,69,1,1.1,0.9
39086,1,4.871,0,0,1.622,1,1,0,69,1,1.1,0.9
39088,1,0,0,0,-4.598,1,1,0,138,1,1.1,0.9
39092,1,0,0,0,1.98,1,1,0,138,1,1.1,0.9
39095,1,0,0,0,3.788,1,1,0,138,1,1.1,0.9
39096,1,3.43,0,0,1.384,1,1,0,69,1,1.1,0.9
39097,1,2.107,0,0,0.018,1,1,0,69,1,1.1,0.9
39098,1,2.766,0,0,1.076,1,1,0,69,1,1.1,0.9
39099,1,6.943,0,0,1.873,1,1,0,69,1,1.1,0.9
39100,1,9.682,0,0,3.409,1,1,0,69,1,1.1,0.9
39101,1,0,0,0,0.778,1,1,0,138,1,1.1,0.9
39102,1,4.008,0,0,1.568,1,1,0,69,1,1.1,0.9
39104,1,4.528,0,0,2.395,1,1,0,69,1,1.1,0.9
39105,1,0,0,0,2.946,1,1,0,138,1,1.1,0.9
39106,1,5.005,0,0,1.638,1,1,0,69,1,1.1,0.9
39107,1,3.349,0,0,0.284,1,1,0,69,1,1.1,0.9
39109,1,12.35,0,0,4.936,1,1,0,138,1,1.1,0.9
39110,1,9.18,0,0,2.456,1,1,0,138,1,1.1,0.9
39113,1,0,0,0,32,1,1,0,138,1,1.1,0.9
39114,1,25.08,2.03,0,0,1,1,0,138,1,1.1,0.9
39115,1,0,0,0,14.841,1,1,0,138,1,1.1,0.9
39116,1,3.802,0,0,1.155,1,1,0,69,1,1.1,0.9
39117,1,3.22,0.966,0,0,1,1,0,69,1,1.1,0.9
39118,1,3.519,0,0,0.781,1,1,0,69,1,1.1,0.9
39119,1,0,0,0,-2.712,1,1,0,138,1,1.1,0.9
39120,1,8.505,0,0,3.779,1,1,0,69,1,1.1,0.9
39122,1,0,0,0,-9.33,1,1,0,138,1,1.1,0.9
39123,1,3.59,0.55,0,0,1,1,0,69,1,1.1,0.9
39124,1,0,0,0,2.584,1,1,0,138,1,1.1,0.9
39125,1,0,0,0,-0.508,1,1,0,138,1,1.1,0.9
39126,1,0,0,0,14.331,1,1,0,138,1,1.1,0.9
39127,1,2.86,0.24,0,0,1,1,0,69,1,1.1,0.9
39128,1,0,0,0,-1.639,1,1,0,138,1,1.1,0.9
39129,1,0,0,0,1.408,1,1,0,138,1,1.1,0.9
39130,1,2.484,0,0,1.051,1,1,0,69,1,1.1,0.9
39131,1,0,0,0,-2.315,1,1,0,138,1,1.1,0.9
39132,1,2.86,0.858,0,0,1,1,0,69,1,1.1,0.9
39133,1,0,0,0,3.713,1,1,0,138,1,1.1,0.9
39134,1,0,0,0,5.29,1,1,0,138,1,1.1,0.9
39135,1,0,0,0,3.722,1,1,0,138,1,1.1,0.9
39136,1,3.91,1.05,0,0,1,1,0,69,1,1.1,0.9
39137,1,2.88,0.2,0,0,1,1,0,69,1,1.1,0.9
39138,1,2.38,0,0,0.85,1,1,0,69,1,1.1,0.9
39142,1,13.05,0,0,3.043,1,1,0,138,1,1.1,0.9
39143,1,15.84,4.752,0,0,1,1,0,138,1,1.1,0.9
39144,1,20.79,0,0,0.546,1,1,0,345,1,1.1,0.9
39145,1,121.84,0,0,20.342,1,1,0,345,1,1.1,0.9
39146,1,106.3,0,0,29.788,1,1,0,345,1,1.1,0.9
39147,1,33.28,0,0,0.897,1,1,0,230,1,1.1,0.9
39149,1,46.02,0,0,106.187975954,1,1,0,500,1,1.1,0.9
39150,1,44.01,3.44,0,0,1,1,0,345,1,1.1,0.9
39151,1,0,0,0,-0.439,1,1,0,138,1,1.1,0.9
39152,1,10.035,0,0,3.73,1,1,0,69,1,1.1,0.9
39153,1,0,0,0,-0.283,1,1,0,138,1,1.1,0.9
39154,1,0,0,0,5.75,1,1,0,138,1,1.1,0.9
39155,1,3.655,0,0,1.369,1,1,0,69,1,1.1,0.9
39156,1,0,0,0,10.626,1,1,0,138,1,1.1,0.9
39157,1,4.988,0,0,1.699,1,1,0,69,1,1.1,0.9
39158,1,0,0,0,5.374,1,1,0,138,1,1.1,0.9
39159,1,18.675,0,0,19.203,1,1,0,69,1,1.1,0.9
39160,1,3.142,0,0,1.096,1,1,0,69,1,1.1,0.9
39161,1,2.662,0,0,1.481,1,1,0,69,1,1.1,0.9
39163,1,0,0,0,25.273,1,1,0,138,1,1.1,0.9
39164,1,2.81,0.66,0,0,1,1,0,69,1,1.1,0.9
39167,1,4.281,0,0,1.361,1,1,0,69,1,1.1,0.9
39168,1,13.444,0,0,4.372,1,1,0,69,1,1.1,0.9
39169,1,0,0,0,2.878,1,1,0,138,1,1.1,0.9
39170,1,5.005,0,0,0.882,1,1,0,69,1,1.1,0.9
39171,1,0,0,0,10.2,1,1,0,138,1,1.1,0.9
39172,1,33.32,0,0,5.398,1,1,0,138,1,1.1,0.9
39173,1,5.927,0,0,2.821,1,1,0,69,1,1.1,0.9
39174,1,4.525,0,0,1.59,1,1,0,69,1,1.1,0.9
39175,1,3.22,0,0,0,1,1,0,69,1,1.1,0.9
39176,1,0,0,0,0.671,1,1,0,138,1,1.1,0.9
39178,1,0,0,0,4.543,1,1,0,138,1,1.1,0.9
39179,1,2.098,0,0,0.805,1,1,0,69,1,1.1,0.9
39180,1,4.563,0,0,1.623,1,1,0,69,1,1.1,0.9
39181,1,0,0,0,8.589,1,1,0,138,1,1.1,0.9
39184,1,3.415,0,0,1.058,1,1,0,69,1,1.1,0.9
39186,1,3.462,0,0,0.27,1,1,0,69,1,1.1,0.9
39187,1,5.04,0,0,0,1,1,0,69,1,1.1,0.9
39188,1,3.443,0,0,1.773,1,1,0,69,1,1.1,0.9
39189,1,4.587,0,0,2.197,1,1,0,69,1,1.1,0.9
39191,1,0,0,0,12,1,1,0,138,1,1.1,0.9
39192,1,4.036,0,0,1.151,1,1,0,69,1,1.1,0.9
39193,1,3.763,0,0,1.314,1,1,0,69,1,1.1,0.9
39197,1,0,0,0,31.466,1,1,0,138,1,1.1,0.9
39198,1,0,0,0,-11.665,1,1,0,138,1,1.1,0.9
39200,1,0,0,0,0.676,1,1,0,138,1,1.1,0.9
39201,1,0,0,0,6.794,1,1,0,138,1,1.1,0.9
39202,1,2.841,0,0,10.84,1,1,0,69,1,1.1,0.9
39203,1,0,0,0,-5.038,1,1,0,138,1,1.1,0.9
39204,1,0,0,0,9.627,1,1,0,138,1,1.1,0.9
39205,1,0,0,0,-21.421,1,1,0,138,1,1.1,0.9
39206,1,0,0,0,3.978,1,1,0,138,1,1.1,0.9
39207,1,20.96,0,0,9.09,1,1,0,138,1,1.1,0.9
39209,1,12.59,0,0,3.663,1,1,0,138,1,1.1,0.9
39210,1,37.99,0,0,17.7881423065,1,1,0,138,1,1.1,0.9
39211,1,0,0,0,10.385,1,1,0,138,1,1.1,0.9
39212,1,17.97,0,0,1.449,1,1,0,138,1,1.1,0.9
39214,1,48.12,0,0,7.687,1,1,0,138,1,1.1,0.9
39215,1,0,0,0,-2.296,1,1,0,138,1,1.1,0.9
39217,1,6.37,1.911,0,0,1,1,0,69,1,1.1,0.9
39218,1,7.134,0,0,5.418,1,1,0,69,1,1.1,0.9
39219,1,8.026,0,0,2.777,1,1,0,69,1,1.1,0.9
39221,1,0,0,0,4.51,1,1,0,138,1,1.1,0.9
39223,1,0,0,0,-28.676,1,1,0,230,1,1.1,0.9
39225,1,19.52,0,0,40.258,1,1,0,230,1,1.1,0.9
39227,1,0,0,0,3.07172301486,1,1,0,138,1,1.1,0.9
39228,1,0,0,0,3.309,1,1,0,138,1,1.1,0.9
39229,1,0,0,0,4.417,1,1,0,138,1,1.1,0.9
39230,1,46.17,0,0,1.245,1,1,0,345,1,1.1,0.9
39231,1,0,0,0,-3.361,1,1,0,345,1,1.1,0.9
39232,1,0,0,0,5.052,1,1,0,138,1,1.1,0.9
39233,1,0,0,0,0.143,1,1,0,138,1,1.1,0.9
39234,1,2.92,0,0,1.95,1,1,0,69,1,1.1,0.9
39235,1,3.93,0,0,3.09,1,1,0,69,1,1.1,0.9
39236,1,9.183,0,0,1.812,1,1,0,69,1,1.1,0.9
39245,1,0,0,0,0.426,1,1,0,138,1,1.1,0.9
39246,1,4.077,0,0,1.291,1,1,0,69,1,1.1,0.9
39247,1,10.54,0,0,8.061,1,1,0,138,1,1.1,0.9
39248,1,2.274,0,0,0.877,1,1,0,69,1,1.1,0.9
39249,1,0,0,0,3.299,1,1,0,138,1,1.1,0.9
39251,1,3.665,0,0,0.721,1,1,0,69,1,1.1,0.9
39252,1,2.803,0,0,1.007,1,1,0,69,1,1.1,0.9
39253,1,38.97,0,0,45.83,1,1,0,345,1,1.1,0.9
39254,1,20.9,0,0,12.607,1,1,0,138,1,1.1,0.9
39256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39258,1,0,0,0,8.365,1,1,0,138,1,1.1,0.9
39261,1,0,0,0,-13.194,1,1,0,138,1,1.1,0.9
39262,1,35.07,0,0,14.794,1,1,0,138,1,1.1,0.9
39263,1,0,0,0,1.528,1,1,0,138,1,1.1,0.9
39266,1,30.51,0,0,0.473,1,1,0,138,1,1.1,0.9
39267,1,0,0,0,-3.87,1,1,0,138,1,1.1,0.9
39268,1,36.64,0,0,35.884,1,1,0,230,1,1.1,0.9
39269,1,18.11,0,0,0.586,1,1,0,230,1,1.1,0.9
39270,1,13.03,0,0,4.241,1,1,0,138,1,1.1,0.9
39271,1,15.51,0,0,6.275,1,1,0,138,1,1.1,0.9
39272,1,25.73,0,0,12.996,1,1,0,138,1,1.1,0.9
39273,1,24.53,1.21,0,0,1,1,0,138,1,1.1,0.9
39275,1,10.28,0,0,3.104,1,1,0,138,1,1.1,0.9
39276,1,0,0,0,1.152,1,1,0,138,1,1.1,0.9
39279,1,0,0,0,3.064,1,1,0,138,1,1.1,0.9
39280,1,0,0,0,1.783,1,1,0,138,1,1.1,0.9
39281,1,6.501,0,0,2.202,1,1,0,69,1,1.1,0.9
39282,1,4.52,1.356,0,0,1,1,0,69,1,1.1,0.9
39286,1,9.229,0,0,3.383,1,1,0,69,1,1.1,0.9
39287,1,0,0,0,0.656,1,1,0,138,1,1.1,0.9
39289,1,0,0,0,12.037,1,1,0,138,1,1.1,0.9
39290,1,11.09,5.39,0,0,1,1,0,138,1,1.1,0.9
39291,1,0,0,0,6.022,1,1,0,138,1,1.1,0.9
39293,1,0,0,0,-0.975,1,1,0,138,1,1.1,0.9
39294,1,0,0,0,0.223,1,1,0,138,1,1.1,0.9
39295,1,0,0,0,3.593,1,1,0,138,1,1.1,0.9
39296,1,3.097,0,0,0.397,1,1,0,69,1,1.1,0.9
39299,1,8.166,0,0,4.145,1,1,0,69,1,1.1,0.9
39300,1,4.676,0,0,0.478,1,1,0,69,1,1.1,0.9
39301,1,5.635,0,0,1.864,1,1,0,69,1,1.1,0.9
39302,1,0,0,0,5.012,1,1,0,138,1,1.1,0.9
39304,1,5.851,0,0,1.982,1,1,0,69,1,1.1,0.9
39305,1,4.351,0,0,1.197,1,1,0,69,1,1.1,0.9
39306,1,6.399,0,0,2.462,1,1,0,69,1,1.1,0.9
39307,1,51.45,0,0,16.312,1,1,0,138,1,1.1,0.9
39308,1,0,0,0,4.656,1,1,0,138,1,1.1,0.9
39310,1,0,0,0,1.617,1,1,0,138,1,1.1,0.9
39312,1,6.507,0,0,2.667,1,1,0,69,1,1.1,0.9
39313,1,5.06,1.518,0,0,1,1,0,69,1,1.1,0.9
39314,1,0,0,0,7.629,1,1,0,230,1,1.1,0.9
39315,1,0,0,0,1.229,1,1,0,138,1,1.1,0.9
39316,1,45.43,0,0,8.016,1,1,0,138,1,1.1,0.9
39318,1,0,0,0,0.397,1,1,0,138,1,1.1,0.9
39319,1,26.59,0,0,8.655,1,1,0,138,1,1.1,0.9
39322,1,0,0,0,-2.191,1,1,0,230,1,1.1,0.9
39323,1,24.89,0,0,9.546,1,1,0,138,1,1.1,0.9
39324,1,41.4,0,0,14.932,1,1,0,138,1,1.1,0.9
39325,1,15.61,0,0,3.897,1,1,0,138,1,1.1,0.9
39326,1,390.607,0,0,14.138,1,1,0,500,1,1.1,0.9
39328,1,8.62,0,0,2.287,1,1,0,500,1,1.1,0.9
39329,1,77.27,0,0,24.111,1,1,0,138,1,1.1,0.9
39330,1,7.98,1.55,0,7.27870874997,1,1,0,69,1,1.1,0.9
39331,1,18.44,0,0,4.422,1,1,0,138,1,1.1,0.9
39333,1,0,0,0,6.939,1,1,0,138,1,1.1,0.9
39335,1,18.92,5.676,0,0,1,1,0,500,1,1.1,0.9
39336,1,21.14,8.2,0,0,1,1,0,500,1,1.1,0.9
39337,1,18.1,7.73,0,0,1,1,0,500,1,1.1,0.9
39338,1,342.216,3.12,0,0,1,1,0,500,1,1.1,0.9
39342,1,5.711,0,0,2.621,1,1,0,69,1,1.1,0.9
39343,1,7.46,0,0,44.001,1,1,0,230,1,1.1,0.9
39344,1,0,0,0,0.015,1,1,0,230,1,1.1,0.9
39345,1,14.206,0,0,1.687,1,1,0,69,1,1.1,0.9
39346,1,26,0,0,15.864,1,1,0,138,1,1.1,0.9
39348,1,0,0,0,0.682,1,1,0,138,1,1.1,0.9
39350,1,0,0,0,0.248,1,1,0,138,1,1.1,0.9
39351,1,4.713,0,0,1.171,1,1,0,69,1,1.1,0.9
39352,1,0,0,0,10.242,1,1,0,138,1,1.1,0.9
39353,1,2.421,0,0,3.267,1,1,0,69,1,1.1,0.9
39354,1,2.734,0,0,0.346,1,1,0,69,1,1.1,0.9
39355,1,6.213,0,0,0.117,1,1,0,69,1,1.1,0.9
39356,1,0,0,0,-4.903,1,1,0,138,1,1.1,0.9
39357,1,0,0,0,-1.236,1,1,0,138,1,1.1,0.9
39358,1,0,0,0,-24.75,1,1,0,138,1,1.1,0.9
39360,1,3.038,0,0,0.416,1,1,0,69,1,1.1,0.9
39361,1,2.871,0,0,0.986,1,1,0,69,1,1.1,0.9
39362,1,0,0,0,-7.712,1,1,0,138,1,1.1,0.9
39363,1,0,0,0,6.749,1,1,0,138,1,1.1,0.9
39364,1,10.76,0,0,28.535,1,1,0,138,1,1.1,0.9
39366,1,7.53,0.15,0,0,1,1,0,69,1,1.1,0.9
39369,1,3.434,0,0,8,1,1,0,69,1,1.1,0.9
39370,1,0,0,0,-3.413,1,1,0,138,1,1.1,0.9
39371,1,14.11,0,0,7.048,1,1,0,138,1,1.1,0.9
39372,1,6.968,0,0,2.061,1,1,0,69,1,1.1,0.9
39373,1,6.37,0,0,2.617,1,1,0,69,1,1.1,0.9
39374,1,0,0,0,-0.774,1,1,0,138,1,1.1,0.9
39375,1,0,0,0,-7.307,1,1,0,138,1,1.1,0.9
39377,1,2.719,0,0,2.248,1,1,0,69,1,1.1,0.9
39378,1,7.987,0,0,3.892,1,1,0,69,1,1.1,0.9
39379,1,0,0,0,16,1,1,0,138,1,1.1,0.9
39380,1,0,0,0,1.734,1,1,0,138,1,1.1,0.9
39381,1,16.31,0,0,7.982,1,1,0,138,1,1.1,0.9
39383,1,11.015,0,0,3.207,1,1,0,69,1,1.1,0.9
39386,1,0,0,0,10.929,1,1,0,138,1,1.1,0.9
39388,1,4.04,0.35,0,0,1,1,0,69,1,1.1,0.9
39389,1,0,0,0,7.352,1,1,0,138,1,1.1,0.9
39391,1,0,0,0,1.037,1,1,0,138,1,1.1,0.9
39392,1,8.007,0,0,3.241,1,1,0,69,1,1.1,0.9
39393,1,2.205,0,0,0.556,1,1,0,69,1,1.1,0.9
39394,1,33.36,0,0,7.972,1,1,0,138,1,1.1,0.9
39395,1,40.21,0,0,11.671,1,1,0,138,1,1.1,0.9
39396,1,0,0,0,-235.65631592,1,1,0,765,1,1.1,0.9
39397,1,0,0,0,2.34,1,1,0,138,1,1.1,0.9
39398,1,3.793,0,0,1.775,1,1,0,69,1,1.1,0.9
39400,1,0,0,0,32.091,1,1,0,230,1,1.1,0.9
39402,1,28.21,0,0,5.606,1,1,0,138,1,1.1,0.9
39403,1,0,0,0,5.903,1,1,0,138,1,1.1,0.9
39404,1,0,0,0,0.919,1,1,0,138,1,1.1,0.9
39405,1,9.25,0,0,3.179,1,1,0,138,1,1.1,0.9
39407,1,0,0,0,-4.155,1,1,0,138,1,1.1,0.9
39408,1,5.99,0,0,0.251,1,1,0,138,1,1.1,0.9
39409,1,10.41,0,0,2.808,1,1,0,138,1,1.1,0.9
39410,1,4.675,0,0,2.577,1,1,0,69,1,1.1,0.9
39411,1,6.115,0,0,1.915,1,1,0,69,1,1.1,0.9
39412,1,0,0,0,2.632,1,1,0,138,1,1.1,0.9
39413,1,7.673,0,0,2.541,1,1,0,69,1,1.1,0.9
39415,1,0,0,0,0.571,1,1,0,138,1,1.1,0.9
39416,1,0,0,0,0.138,1,1,0,138,1,1.1,0.9
39417,1,4.855,0,0,1.551,1,1,0,69,1,1.1,0.9
39418,1,0,0,0,-0.402,1,1,0,138,1,1.1,0.9
39420,1,0,0,0,4.333,1,1,0,138,1,1.1,0.9
39421,1,9.85,0,0,3.626,1,1,0,69,1,1.1,0.9
39422,1,0,0,0,3.737,1,1,0,138,1,1.1,0.9
39423,1,4.14,0.06,0,0,1,1,0,69,1,1.1,0.9
39424,1,8.646,0,0,3.136,1,1,0,69,1,1.1,0.9
39428,1,0,0,0,23.519,1,1,0,138,1,1.1,0.9
39429,1,14.6,0,0,4.521,1,1,0,138,1,1.1,0.9
39430,1,5.312,0,0,1.543,1,1,0,69,1,1.1,0.9
39431,1,2.313,0,0,4.44,1,1,0,69,1,1.1,0.9
39432,1,3.587,0,0,0.973,1,1,0,69,1,1.1,0.9
39433,1,54.09,0,0,24.335,1,1,0,138,1,1.1,0.9
39434,1,0,0,0,5.412,1,1,0,138,1,1.1,0.9
39435,1,2.773,0,0,1.284,1,1,0,69,1,1.1,0.9
39436,1,3.224,0,0,1.236,1,1,0,69,1,1.1,0.9
39438,1,3.773,0,0,1.392,1,1,0,69,1,1.1,0.9
39440,1,4.557,0,0,1.888,1,1,0,69,1,1.1,0.9
39441,1,3.234,0,0,1.023,1,1,0,69,1,1.1,0.9
39442,1,0,0,0,-9.788,1,1,0,138,1,1.1,0.9
39443,1,2.901,0,0,0.662,1,1,0,69,1,1.1,0.9
39444,1,3.469,0,0,0.612,1,1,0,69,1,1.1,0.9
39445,1,0,0,0,12.575,1,1,0,138,1,1.1,0.9
39446,1,2.95,0,0,0.867,1,1,0,69,1,1.1,0.9
39447,1,3.342,0,0,2.022,1,1,0,69,1,1.1,0.9
39451,1,0,0,0,14.099,1,1,0,138,1,1.1,0.9
39452,1,0,0,0,1.819,1,1,0,138,1,1.1,0.9
39453,1,0,0,0,1.121,1,1,0,138,1,1.1,0.9
39454,1,6.007,0,0,2.501,1,1,0,69,1,1.1,0.9
39456,1,3.459,0,0,1.841,1,1,0,69,1,1.1,0.9
39457,1,3.42,0,0,1.338,1,1,0,69,1,1.1,0.9
39458,1,13.681,0,0,1.918,1,1,0,69,1,1.1,0.9
39459,1,0,0,0,3.105,1,1,0,138,1,1.1,0.9
39460,1,12.034,0,0,1.619,1,1,0,69,1,1.1,0.9
39461,1,4.175,0,0,1.372,1,1,0,69,1,1.1,0.9
39462,1,0,0,0,4.663,1,1,0,138,1,1.1,0.9
39463,1,14.06,0,0,0.515,1,1,0,138,1,1.1,0.9
39464,1,2.55,0,0,0.385,1,1,0,138,1,1.1,0.9
39465,1,0,0,0,1.119,1,1,0,138,1,1.1,0.9
39466,1,0,0,0,-2.449,1,1,0,138,1,1.1,0.9
39467,1,0,0,0,16,1,1,0,138,1,1.1,0.9
39468,1,0,0,0,-0.651,1,1,0,138,1,1.1,0.9
39469,1,0,0,0,-2.139,1,1,0,138,1,1.1,0.9
39470,1,0,0,0,-2.833,1,1,0,138,1,1.1,0.9
39471,1,2.038,0,0,0.012,1,1,0,69,1,1.1,0.9
39473,1,5.97,1.791,0,0,1,1,0,138,1,1.1,0.9
39474,1,0,0,0,-0.76,1,1,0,138,1,1.1,0.9
39475,1,0,0,0,1.399,1,1,0,138,1,1.1,0.9
39476,1,3.665,0,0,0.757,1,1,0,69,1,1.1,0.9
39482,1,4.224,0,0,1.428,1,1,0,69,1,1.1,0.9
39487,1,0,0,0,0.376,1,1,0,138,1,1.1,0.9
39488,1,0,0,0,2.809,1,1,0,138,1,1.1,0.9
39489,1,17.48,0,0,5.463,1,1,0,138,1,1.1,0.9
39490,1,7.24,0,0,9.547,1,1,0,138,1,1.1,0.9
39491,1,5.655,0,0,4.337,1,1,0,69,1,1.1,0.9
39493,1,4.6,1.38,0,0,1,1,0,69,1,1.1,0.9
39494,1,4.469,0,0,1.238,1,1,0,69,1,1.1,0.9
39495,1,4.038,0,0,1.551,1,1,0,69,1,1.1,0.9
39496,1,7.592,0,0,1.568,1,1,0,69,1,1.1,0.9
39497,1,6.684,0,0,2.355,1,1,0,69,1,1.1,0.9
39498,1,3.969,0,0,1.611,1,1,0,69,1,1.1,0.9
39499,1,0,0,0,5.096,1,1,0,138,1,1.1,0.9
39500,1,4.528,0,0,1.337,1,1,0,69,1,1.1,0.9
39501,1,0,0,0,3.724,1,1,0,138,1,1.1,0.9
39502,1,6.67,0,0,1.903,1,1,0,69,1,1.1,0.9
39506,1,10.255,0,0,2.101,1,1,0,69,1,1.1,0.9
39507,1,0,0,0,1.043,1,1,0,138,1,1.1,0.9
39511,1,6.576,0,0,2.702,1,1,0,69,1,1.1,0.9
39512,1,6.654,0,0,2.837,1,1,0,69,1,1.1,0.9
39513,1,4.95,1.23,0,0,1,1,0,69,1,1.1,0.9
39516,1,2.195,0,0,0.493,1,1,0,69,1,1.1,0.9
39517,1,0,0,0,-3.547,1,1,0,138,1,1.1,0.9
39518,1,7.232,0,0,3.028,1,1,0,69,1,1.1,0.9
39519,1,3.42,0,0,0.93,1,1,0,69,1,1.1,0.9
39521,1,0,0,0,-3.457,1,1,0,138,1,1.1,0.9
39522,1,3.93,0,0,1.448,1,1,0,69,1,1.1,0.9
39523,1,4.851,0,0,0.809,1,1,0,69,1,1.1,0.9
39524,1,4.008,0,0,0.931,1,1,0,69,1,1.1,0.9
39526,1,0,0,0,-2.762,1,1,0,138,1,1.1,0.9
39528,1,3.43,0,0,0.645,1,1,0,69,1,1.1,0.9
39529,1,0,0,0,5.176,1,1,0,138,1,1.1,0.9
39530,1,0,0,0,-21.691,1,1,0,230,1,1.1,0.9
39531,1,11.32,0,0,8.868,1,1,0,138,1,1.1,0.9
39532,1,0,0,0,3.13,1,1,0,138,1,1.1,0.9
39534,1,0,0,0,11.223,1,1,0,138,1,1.1,0.9
39537,1,0,0,0,2.113,1,1,0,138,1,1.1,0.9
39538,1,0,0,0,15.196,1,1,0,230,1,1.1,0.9
39539,1,2.626,0,0,1.32,1,1,0,69,1,1.1,0.9
39540,1,0,0,0,6.974,1,1,0,138,1,1.1,0.9
39543,1,5.449,0,0,2.285,1,1,0,69,1,1.1,0.9
39544,1,2.744,0,0,1.869,1,1,0,69,1,1.1,0.9
39545,1,0,0,0,5.873,1,1,0,138,1,1.1,0.9
39546,1,3.646,0,0,1.225,1,1,0,69,1,1.1,0.9
39547,1,0,0,0,1.57,1,1,0,138,1,1.1,0.9
39548,1,5.998,0,0,2.22,1,1,0,69,1,1.1,0.9
39549,1,6.409,0,0,2.587,1,1,0,69,1,1.1,0.9
39551,1,0,0,0,6.748,1,1,0,138,1,1.1,0.9
39552,1,9.267,0,0,1.729,1,1,0,69,1,1.1,0.9
39555,1,0,0,0,-0.023,1,1,0,138,1,1.1,0.9
39557,1,2.117,0,0,0.949,1,1,0,69,1,1.1,0.9
39558,1,8.251,0,0,3.717,1,1,0,69,1,1.1,0.9
39559,1,0,0,0,1.202,1,1,0,138,1,1.1,0.9
39560,1,0,0,0,3.407,1,1,0,138,1,1.1,0.9
39569,1,0,0,0,1.727,1,1,0,138,1,1.1,0.9
39571,1,5.118,0,0,1.944,1,1,0,69,1,1.1,0.9
39572,1,6.501,0,0,2.785,1,1,0,69,1,1.1,0.9
39575,1,4.704,0,0,1.456,1,1,0,69,1,1.1,0.9
39577,1,4.713,0,0,1.855,1,1,0,69,1,1.1,0.9
39578,1,0,0,0,0.097,1,1,0,138,1,1.1,0.9
39579,1,0,0,0,3.398,1,1,0,138,1,1.1,0.9
39580,1,3.81,0,0,1.355,1,1,0,69,1,1.1,0.9
39581,1,0,0,0,3.999,1,1,0,138,1,1.1,0.9
39582,1,3.66,0,0,1.41,1,1,0,69,1,1.1,0.9
39583,1,3.039,0,0,1.038,1,1,0,69,1,1.1,0.9
39584,1,0,0,0,0.87,1,1,0,138,1,1.1,0.9
39585,1,5.635,0,0,2.057,1,1,0,69,1,1.1,0.9
39587,1,0,0,0,1.567,1,1,0,138,1,1.1,0.9
39591,1,0,0,0,4.615,1,1,0,138,1,1.1,0.9
39594,1,4.883,0,0,2.623,1,1,0,69,1,1.1,0.9
39595,1,10.904,0,0,5.958,1,1,0,69,1,1.1,0.9
39596,1,4.949,0,0,1.456,1,1,0,69,1,1.1,0.9
39597,1,0,0,0,2.318,1,1,0,138,1,1.1,0.9
39598,1,6.849,0,0,2.488,1,1,0,69,1,1.1,0.9
39599,1,2.06,0,0,0.226,1,1,0,69,1,1.1,0.9
39600,1,3.161,0,0,1.147,1,1,0,69,1,1.1,0.9
39601,1,0,0,0,-0.564,1,1,0,138,1,1.1,0.9
39603,1,11.61,0.04,0,0,1,1,0,69,1,1.1,0.9
39605,1,0,0,0,3.186,1,1,0,138,1,1.1,0.9
39606,1,0,0,0,2.236,1,1,0,138,1,1.1,0.9
39607,1,3.283,0,0,1.217,1,1,0,69,1,1.1,0.9
39608,1,3.321,0,0,0.432,1,1,0,69,1,1.1,0.9
39609,1,6.576,0,0,2.908,1,1,0,69,1,1.1,0.9
39610,1,0,0,0,10.179,1,1,0,138,1,1.1,0.9
39611,1,4.332,0,0,2.714,1,1,0,69,1,1.1,0.9
39613,1,0,0,0,3.575,1,1,0,138,1,1.1,0.9
39614,1,0,0,0,-1.073,1,1,0,138,1,1.1,0.9
39615,1,4.802,0,0,1.311,1,1,0,69,1,1.1,0.9
39619,1,6.14,2.9,0,0,1,1,0,69,1,1.1,0.9
39622,1,5.259,0,0,2.499,1,1,0,69,1,1.1,0.9
39623,1,3.32,0.6,0,0,1,1,0,69,1,1.1,0.9
39626,1,5.57,1.671,0,0,1,1,0,69,1,1.1,0.9
39630,1,8.379,0,0,31.354,1,1,0,69,1,1.1,0.9
39632,1,4.616,0,0,0.43,1,1,0,69,1,1.1,0.9
39634,1,5.21,1.563,0,0,1,1,0,69,1,1.1,0.9
39636,1,100.95,0,0,1.686,1,1,0,765,1,1.1,0.9
39637,1,0,0,0,4.335,1,1,0,138,1,1.1,0.9
39638,1,4.145,0,0,1.577,1,1,0,69,1,1.1,0.9
39644,1,7.97,2.391,0,0,1,1,0,69,1,1.1,0.9
39645,1,72.64,0,0,32.399,1,1,0,138,1,1.1,0.9
39649,1,17.03,0,0,5.307,1,1,0,138,1,1.1,0.9
39650,1,7.017,0,0,1.774,1,1,0,69,1,1.1,0.9
39651,1,5.821,0,0,4.048,1,1,0,69,1,1.1,0.9
39652,1,3.175,0,0,0.697,1,1,0,69,1,1.1,0.9
39653,1,0,0,0,12.414,1,1,0,138,1,1.1,0.9
39654,1,4.77,0,0,17.2789268142,1,1,0,69,1,1.1,0.9
39655,1,6.021,0,0,5.734,1,1,0,69,1,1.1,0.9
39656,1,3.5,0,0,1.412,1,1,0,69,1,1.1,0.9
39657,1,3.763,0,0,0.297,1,1,0,69,1,1.1,0.9
39659,1,2.254,0,0,0.743,1,1,0,69,1,1.1,0.9
39661,1,0,0,0,3.658,1,1,0,138,1,1.1,0.9
39662,1,0,0,0,1.609,1,1,0,138,1,1.1,0.9
39663,1,0,0,0,3.856,1,1,0,138,1,1.1,0.9
39666,1,0,0,0,5.053,1,1,0,138,1,1.1,0.9
39668,1,3.472,0,0,1.186,1,1,0,69,1,1.1,0.9
39669,1,6.002,0,0,2.379,1,1,0,69,1,1.1,0.9
39671,1,2.695,0,0,0.332,1,1,0,69,1,1.1,0.9
39673,1,5.057,0,0,1.37,1,1,0,69,1,1.1,0.9
39675,1,2.744,0,0,0.967,1,1,0,69,1,1.1,0.9
39676,1,10.163,0,0,2.212,1,1,0,69,1,1.1,0.9
39677,1,3.989,0,0,1.533,1,1,0,69,1,1.1,0.9
39678,1,7.742,0,0,0.579,1,1,0,69,1,1.1,0.9
39680,1,0,0,0,2.435,1,1,0,138,1,1.1,0.9
39681,1,5.682,0,0,2.198,1,1,0,69,1,1.1,0.9
39682,1,0,0,0,2.524,1,1,0,138,1,1.1,0.9
39683,1,3.951,0,0,0.652,1,1,0,69,1,1.1,0.9
39691,1,4.145,0,0,1.638,1,1,0,69,1,1.1,0.9
39693,1,0,0,0,-1.454,1,1,0,138,1,1.1,0.9
39694,1,0,0,0,-1.439,1,1,0,138,1,1.1,0.9
39695,1,31,0,0,7.852,1,1,0,138,1,1.1,0.9
39701,1,0,0,0,0.055,1,1,0,230,1,1.1,0.9
39704,1,3.64,0.06,0,0,1,1,0,69,1,1.1,0.9
39705,1,2.313,0,0,1.207,1,1,0,69,1,1.1,0.9
39706,1,0,0,0,13.059,1,1,0,138,1,1.1,0.9
39707,1,2.626,0,0,0.561,1,1,0,69,1,1.1,0.9
39708,1,2.901,0,0,1.341,1,1,0,69,1,1.1,0.9
39712,1,0,0,0,18.63,1,1,0,138,1,1.1,0.9
39714,1,3.371,0,0,1.807,1,1,0,69,1,1.1,0.9
39716,1,3.914,0,0,1.556,1,1,0,69,1,1.1,0.9
39718,1,9.829,0,0,3.6,1,1,0,69,1,1.1,0.9
39719,1,0,0,0,-1.757,1,1,0,138,1,1.1,0.9
39720,1,0,0,0,-4.091,1,1,0,138,1,1.1,0.9
39723,1,22.53,0,0,8.292,1,1,0,138,1,1.1,0.9
39724,1,6.275,0,0,3.945,1,1,0,69,1,1.1,0.9
39726,1,2.764,0,0,0.469,1,1,0,69,1,1.1,0.9
39728,1,4.126,0,0,4.711,1,1,0,69,1,1.1,0.9
39729,1,4.381,0,0,1.654,1,1,0,69,1,1.1,0.9
39730,1,4.365,0,0,0.922,1,1,0,69,1,1.1,0.9
39731,1,4.341,0,0,4.008,1,1,0,69,1,1.1,0.9
39732,1,0,0,0,9.064,1,1,0,138,1,1.1,0.9
39733,1,0,0,0,0.695,1,1,0,138,1,1.1,0.9
39736,1,0,0,0,26.168,1,1,0,138,1,1.1,0.9
39737,1,7.047,0,0,5.401,1,1,0,69,1,1.1,0.9
39738,1,8.732,0,0,3.522,1,1,0,69,1,1.1,0.9
39741,1,6.896,0,0,2.967,1,1,0,69,1,1.1,0.9
39743,1,0,0,0,-4.062,1,1,0,138,1,1.1,0.9
39745,1,0,0,0,4.22,1,1,0,138,1,1.1,0.9
39746,1,7.95,0,0,3.348,1,1,0,69,1,1.1,0.9
39747,1,0,0,0,-6.745,1,1,0,138,1,1.1,0.9
39748,1,0,0,0,8.563,1,1,0,138,1,1.1,0.9
39752,1,0,0,0,3.563,1,1,0,138,1,1.1,0.9
39753,1,3.584,0,0,1.567,1,1,0,69,1,1.1,0.9
39755,1,0,0,0,1.115,1,1,0,138,1,1.1,0.9
39758,1,8.909,0,0,2.538,1,1,0,69,1,1.1,0.9
39759,1,2.98,0.65,0,0,1,1,0,69,1,1.1,0.9
39760,1,0,0,0,7.137,1,1,0,138,1,1.1,0.9
39763,1,0,0,0,-0.666,1,1,0,138,1,1.1,0.9
39765,1,5.165,0,0,2.2,1,1,0,69,1,1.1,0.9
39766,1,0,0,0,11.617,1,1,0,138,1,1.1,0.9
39767,1,0,0,0,8.672,1,1,0,138,1,1.1,0.9
39769,1,0,0,0,-5.616,1,1,0,138,1,1.1,0.9
39771,1,13.134,0,0,5.294,1,1,0,69,1,1.1,0.9
39772,1,0,0,0,1.07,1,1,0,138,1,1.1,0.9
39775,1,0,0,0,4.753,1,1,0,138,1,1.1,0.9
39780,1,0,0,0,-1.075,1,1,0,138,1,1.1,0.9
39783,1,0,0,0,1.949,1,1,0,138,1,1.1,0.9
39784,1,51.46,0,0,14.993,1,1,0,138,1,1.1,0.9
39785,1,0,0,0,3.756,1,1,0,138,1,1.1,0.9
39786,1,8.477,0,0,3.395,1,1,0,69,1,1.1,0.9
39787,1,26.14,0,0,10.989,1,1,0,138,1,1.1,0.9
39789,1,0,0,0,-0.491,1,1,0,138,1,1.1,0.9
39790,1,0,0,0,0.83,1,1,0,138,1,1.1,0.9
39791,1,0,0,0,3.249,1,1,0,138,1,1.1,0.9
39794,1,4.582,0,0,2.028,1,1,0,69,1,1.1,0.9
39795,1,0,0,0,9.863,1,1,0,138,1,1.1,0.9
39796,1,4.685,0,0,4.27,1,1,0,69,1,1.1,0.9
39797,1,8.796,0,0,0.893,1,1,0,69,1,1.1,0.9
39798,1,0,0,0,8.093,1,1,0,138,1,1.1,0.9
39799,1,0,0,0,-3.514,1,1,0,138,1,1.1,0.9
39801,1,0,0,0,40.003,1,1,0,345,1,1.1,0.9
39803,1,22.58,0,0,41.747,1,1,0,230,1,1.1,0.9
39804,1,3.61,1.05,0,0,1,1,0,69,1,1.1,0.9
39805,1,2.879,0,0,1.874,1,1,0,69,1,1.1,0.9
39806,1,2.512,0,0,0.747,1,1,0,69,1,1.1,0.9
39809,1,0,0,0,2.349,1,1,0,138,1,1.1,0.9
39811,1,3.332,0,0,1.12,1,1,0,69,1,1.1,0.9
39813,1,0,0,0,8.267,1,1,0,138,1,1.1,0.9
39814,1,17.718,0,0,9.645,1,1,0,69,1,1.1,0.9
39815,1,3.156,0,0,0.984,1,1,0,69,1,1.1,0.9
39816,1,15.33,0,0,3.257,1,1,0,138,1,1.1,0.9
39817,1,5.532,0,0,1.984,1,1,0,69,1,1.1,0.9
39818,1,2.832,0,0,1.58,1,1,0,69,1,1.1,0.9
39819,1,3.33,0,0,2.613,1,1,0,69,1,1.1,0.9
39825,1,5.272,0,0,2.445,1,1,0,69,1,1.1,0.9
39830,1,0,0,0,16.434,1,1,0,138,1,1.1,0.9
39832,1,0,0,0,33.358,1,1,0,138,1,1.1,0.9
39833,1,6.63,0,0,0.176,1,1,0,230,1,1.1,0.9
39834,1,0,0,0,0.339,1,1,0,138,1,1.1,0.9
39835,1,21.47,0,0,10.09,1,1,0,138,1,1.1,0.9
39836,1,21.34,0,0,7.496,1,1,0,138,1,1.1,0.9
39837,1,11.25,0,0,3.504,1,1,0,138,1,1.1,0.9
39838,1,7.31,2.193,0,0,1,1,0,69,1,1.1,0.9
39839,1,0,0,0,87.2291688868,1,1,0,230,1,1.1,0.9
39840,1,3.165,0,0,3.622,1,1,0,69,1,1.1,0.9
39841,1,0,0,0,-17.015,1,1,0,138,1,1.1,0.9
39842,1,0,0,0,-19.117,1,1,0,138,1,1.1,0.9
39843,1,0,0,0,2.077,1,1,0,138,1,1.1,0.9
39844,1,0,0,0,-19.059,1,1,0,138,1,1.1,0.9
39845,1,5.625,0,0,2.469,1,1,0,69,1,1.1,0.9
39846,1,0,0,0,-4.449,1,1,0,138,1,1.1,0.9
39847,1,6.633,0,0,2.609,1,1,0,69,1,1.1,0.9
39848,1,3.255,0,0,1.292,1,1,0,69,1,1.1,0.9
39849,1,4.977,0,0,1.256,1,1,0,69,1,1.1,0.9
39850,1,4.572,0,0,1.826,1,1,0,69,1,1.1,0.9
39851,1,0,0,0,6.282,1,1,0,138,1,1.1,0.9
39852,1,28.39,0,0,10.357,1,1,0,138,1,1.1,0.9
39853,1,60.17,0,0,13.166,1,1,0,138,1,1.1,0.9
39854,1,0,0,0,6.768,1,1,0,138,1,1.1,0.9
39855,1,6.027,0,0,2.44,1,1,0,69,1,1.1,0.9
39856,1,5.259,0,0,1.288,1,1,0,69,1,1.1,0.9
39858,1,19.15,0,0,2.274,1,1,0,345,1,1.1,0.9
39859,1,4.145,0,0,1.648,1,1,0,69,1,1.1,0.9
39860,1,5.488,0,0,1.447,1,1,0,69,1,1.1,0.9
39861,1,4.883,0,0,2.567,1,1,0,69,1,1.1,0.9
39862,1,0,0,0,-0.299,1,1,0,138,1,1.1,0.9
39863,1,0,0,0,8.689,1,1,0,138,1,1.1,0.9
39865,1,0,0,0,8.93,1,1,0,138,1,1.1,0.9
39866,1,8.43,1.83,0,0,1,1,0,69,1,1.1,0.9
39867,1,13.367,0,0,4.738,1,1,0,69,1,1.1,0.9
39868,1,0,0,0,14.149,1,1,0,138,1,1.1,0.9
39869,1,14.778,0,0,5.97,1,1,0,69,1,1.1,0.9
39870,1,0,0,0,8.33,1,1,0,138,1,1.1,0.9
39871,1,0,0,0,-10.862,1,1,0,138,1,1.1,0.9
39872,1,9.624,0,0,5.736,1,1,0,69,1,1.1,0.9
39873,1,5.062,0,0,1.633,1,1,0,69,1,1.1,0.9
39874,1,0,0,0,4.484,1,1,0,138,1,1.1,0.9
39875,2,0,0,0,-36.264,1,1,0,345,1,1.1,0.9
39877,2,0,0,0,-84.2399619179,1,1,0,138,1,1.1,0.9
39878,2,0,0,0,11.996,1,1,0,138,1,1.1,0.9
39879,1,0,0,0,17.584,1,1,0,138,1,1.1,0.9
39880,2,0,0,0,-6.209,1,1,0,138,1,1.1,0.9
39881,2,0,0,0,-0.847,1,1,0,138,1,1.1,0.9
39883,2,0,0,0,-22.2134706853,1,1,0,138,1,1.1,0.9
39885,2,0,0,0,-21.531,1,1,0,138,1,1.1,0.9
39886,2,0,0,0,-17.3504040382,1,1,0,138,1,1.1,0.9
39887,2,0,0,0,-12,1,1,0,138,1,1.1,0.9
39888,2,0,0,0,17.309,1,1,0,138,1,1.1,0.9
39889,2,0,0,0,-3.947,1,1,0,138,1,1.1,0.9
39890,1,0,0,0,-47.914,1,1,0,345,1,1.1,0.9
39891,1,0,0,0,-1.304,1,1,0,138,1,1.1,0.9
39892,1,0,0,0,6.688,1,1,0,138,1,1.1,0.9
39893,1,0,0,0,-3.397,1,1,0,138,1,1.1,0.9
39894,2,0,0,0,0.208,1,1,0,138,1,1.1,0.9
39897,2,0,0,0,4.714,1,1,0,138,1,1.1,0.9
39898,2,0,0,0,2.95,1,1,0,138,1,1.1,0.9
39899,2,0,0,0,-17.682,1,1,0,138,1,1.1,0.9
39900,1,0,0,0,2.671,1,1,0,138,1,1.1,0.9
39901,1,0,0,0,2.708,1,1,0,138,1,1.1,0.9
39902,1,0,0,0,-0.778,1,1,0,138,1,1.1,0.9
39903,1,0,0,0,5.762,1,1,0,138,1,1.1,0.9
39905,2,0,0,0,-28.774,1,1,0,138,1,1.1,0.9
39906,2,0,0,0,-26.114,1,1,0,138,1,1.1,0.9
39907,1,0,0,0,20.507,1,1,0,138,1,1.1,0.9
39908,2,9.1,2.73,0,0,1,1,0,69,1,1.1,0.9
39909,1,0,0,0,7.254,1,1,0,138,1,1.1,0.9
39910,2,0,0,0,-10.937,1,1,0,69,1,1.1,0.9
39911,1,0,0,0,-12.142,1,1,0,138,1,1.1,0.9
39914,1,0,0,0,-1.48,1,1,0,138,1,1.1,0.9
39915,1,0,0,0,6.042,1,1,0,138,1,1.1,0.9
39916,1,0,0,0,-36.674,1,1,0,345,1,1.1,0.9
39917,2,0,0,0,21.049543088,1,1,0,138,1,1.1,0.9
39919,1,0,0,0,6.759,1,1,0,138,1,1.1,0.9
39920,1,0,0,0,45.7468110725,1,1,0,345,1,1.1,0.9
39921,1,0,0,0,-1.818,1,1,0,138,1,1.1,0.9
39922,1,0,0,0,-1.043,1,1,0,138,1,1.1,0.9
39925,1,0,0,0,-6.028,1,1,0,138,1,1.1,0.9
39926,2,0,0,0,9.469,1,1,0,138,1,1.1,0.9
39927,1,0,0,0,-1.48,1,1,0,138,1,1.1,0.9
39928,1,0,0,0,4.325,1,1,0,138,1,1.1,0.9
39929,1,0,0,0,-0.87,1,1,0,138,1,1.1,0.9
39931,2,0,0,0,-0.978,1,1,0,138,1,1.1,0.9
39932,2,0,0,0,-2.774,1,1,0,138,1,1.1,0.9
39933,1,15.881,0,0,2.899,1,1,0,69,1,1.1,0.9
39934,1,0,0,0,25.154,1,1,0,138,1,1.1,0.9
39935,2,0,0,0,-16.242,1,1,0,138,1,1.1,0.9
39936,1,8.335,0,0,7.326,1,1,0,69,1,1.1,0.9
39938,1,0,0,0,18.261,1,1,0,138,1,1.1,0.9
39939,1,5.438,0,0,2.159,1,1,0,69,1,1.1,0.9
39941,1,13.331,0,0,5.64,1,1,0,69,1,1.1,0.9
39943,1,0,0,0,1.383,1,1,0,138,1,1.1,0.9
39945,2,0,0,0,-10.78,1,1,0,138,1,1.1,0.9
39950,1,0,0,0,7.015,1,1,0,138,1,1.1,0.9
39951,1,0,0,0,-0.616,1,1,0,69,1,1.1,0.9
39952,1,0,0,0,13.642,1,1,0,138,1,1.1,0.9
39953,1,0,0,0,2.16659512013,1,1,0,765,1,1.1,0.9
39954,1,0,0,0,524,1,1,0,765,1,1.1,0.9
39955,2,0,0,0,-42.9194326272,1,1,0,765,1,1.1,0.9
39956,2,0,0,0,-215.712475922,1,1,0,765,1,1.1,0.9
39957,1,0,0,0,-88.2864965507,1,1,0,765,1,1.1,0.9
39958,1,0,0,0,-499.990704415,1,1,0,765,1,1.1,0.9
39959,2,0,0,0,-95.742,1,1,0,345,1,1.1,0.9
39960,2,0,0,0,-8.302,1,1,0,345,1,1.1,0.9
39961,2,0,0,0,-86.321,1,1,0,345,1,1.1,0.9
39962,2,0,0,0,-8.86049255939,1,1,0,765,1,1.1,0.9
39963,2,0,0,0,-55.736,1,1,0,345,1,1.1,0.9
39964,2,0,0,0,-103.505,1,1,0,138,1,1.1,0.9
39965,2,0,0,0,-58.76,1,1,0,138,1,1.1,0.9
39966,1,0,0,0,63.9237476121,1,1,0,765,1,1.1,0.9
39967,1,0,0,0,4.458,1,1,0,138,1,1.1,0.9
39968,1,0,0,0,-2.586,1,1,0,345,1,1.1,0.9
39969,1,0,0,0,-0.055,1,1,0,230,1,1.1,0.9
39970,1,0,0,0,-273.422189028,1,1,0,765,1,1.1,0.9
39972,1,0,0,0,5.016,1,1,0,138,1,1.1,0.9
39974,1,0,0,0,15.351,1,1,0,345,1,1.1,0.9
39975,2,0,0,0,-14.816,1,1,0,138,1,1.1,0.9
39976,1,0,0,0,28.808,1,1,0,230,1,1.1,0.9
39977,2,0,0,0,4.887,1,1,0,138,1,1.1,0.9
39978,1,0,0,0,76.1030594456,1,1,0,765,1,1.1,0.9
39979,1,0,0,0,-4.277,1,1,0,345,1,1.1,0.9
39981,1,0,0,0,-63.5924963265,1,1,0,765,1,1.1,0.9
39982,2,0,0,0,-93.026,1,1,0,138,1,1.1,0.9
39983,1,0,0,0,9.672,1,1,0,138,1,1.1,0.9
39984,1,0,0,0,9.672,1,1,0,138,1,1.1,0.9
39986,2,0,0,0,1.911,1,1,0,138,1,1.1,0.9
39987,1,0,0,0,4.854,1,1,0,138,1,1.1,0.9
39988,1,0,0,0,237.534762948,1,1,0,765,1,1.1,0.9
39989,1,0,0,0,1.947,1,1,0,138,1,1.1,0.9
39990,1,0,0,0,2.288,1,1,0,138,1,1.1,0.9
39992,1,0,0,0,200,1,1,0,765,1,1.1,0.9
39993,1,0,0,0,38.978,1,1,0,230,1,1.1,0.9
39994,2,0,0,0,-98.993,1,1,0,138,1,1.1,0.9
39995,2,0,0,0,-15.073,1,1,0,138,1,1.1,0.9
39996,1,0,0,0,-0.019,1,1,0,230,1,1.1,0.9
39997,2,14.35,4.305,0,0,1,1,0,69,1,1.1,0.9
39998,2,3.675,0,0,0.738,1,1,0,69,1,1.1,0.9
39999,1,0,0,0,-16.686,1,1,0,230,1,1.1,0.9
40002,2,0,0,0,-7.715,1,1,0,138,1,1.1,0.9
40004,2,0,0,0,-7.87,1,1,0,138,1,1.1,0.9
40005,2,0,0,0,-30.276,1,1,0,138,1,1.1,0.9
40007,2,2.65,0.795,0,0,1,1,0,69,1,1.1,0.9
40008,1,0,0,0,15.254,1,1,0,138,1,1.1,0.9
40010,1,20.6,0,0,4.18,1,1,0,69,1,1.1,0.9
40011,2,0,0,0,-19.672,1,1,0,138,1,1.1,0.9
40012,2,0,0,0,-6.257,1,1,0,138,1,1.1,0.9
40013,1,0,0,0,-299.999468035,1,1,0,765,1,1.1,0.9
40014,2,0,0,0,-51.811,1,1,0,138,1,1.1,0.9
40016,2,0,0,0,163.382076205,1,1,0,765,1,1.1,0.9
40018,2,0,0,0,-8.418,1,1,0,138,1,1.1,0.9
40020,2,0,0,0,-17.821,1,1,0,138,1,1.1,0.9
40021,1,41.914,0,0,1.418,1,1,0,345,1,1.1,0.9
40022,1,0,0,0,-39.3083803534,1,1,0,765,1,1.1,0.9
40023,2,0,0,0,-32.79,1,1,0,138,1,1.1,0.9
40026,1,12.146,0,0,4.06,1,1,0,69,1,1.1,0.9
40028,2,0,0,0,-43.422,1,1,0,138,1,1.1,0.9
40029,1,9.447,0,0,3.607,1,1,0,69,1,1.1,0.9
40030,1,16.719,0,0,6.803,1,1,0,69,1,1.1,0.9
40034,2,32.899,0,0,2.855,1,1,0,69,1,1.1,0.9
40035,1,3.18,0,0,3.013,1,1,0,69,1,1.1,0.9
40036,2,0,0,0,-14.311,1,1,0,138,1,1.1,0.9
40037,1,0,0,0,200,1,1,0,765,1,1.1,0.9
40038,1,0,0,0,3.49,1,1,0,138,1,1.1,0.9
40039,2,16.3,1.36,0,0,1,1,0,69,1,1.1,0.9
40040,2,0,0,0,-38.624,1,1,0,138,1,1.1,0.9
40041,2,0,0,0,-93.8231186243,1,1,0,345,1,1.1,0.9
40042,2,0,0,0,-67.917,1,1,0,138,1,1.1,0.9
40043,2,0,0,0,-212,1,1,0,765,1,1.1,0.9
40044,2,0,0,0,-11.477,1,1,0,138,1,1.1,0.9
40046,1,0,0,0,-0.881,1,1,0,138,1,1.1,0.9
40048,1,0,0,0,0.066,1,1,0,230,1,1.1,0.9
40050,2,0,0,0,-21.909,1,1,0,138,1,1.1,0.9
40051,1,0,0,0,17.347,1,1,0,345,1,1.1,0.9
40054,1,0,0,0,-2.38,1,1,0,138,1,1.1,0.9
40055,1,0,0,0,2.83,1,1,0,138,1,1.1,0.9
40056,2,0,0,0,-3.507,1,1,0,138,1,1.1,0.9
40057,2,0,0,0,-3.679,1,1,0,138,1,1.1,0.9
40058,2,0,0,0,-11.178,1,1,0,138,1,1.1,0.9
40059,2,0,0,0,-13.27,1,1,0,138,1,1.1,0.9
40060,2,0,0,0,-41.9,1,1,0,138,1,1.1,0.9
40062,2,0,0,0,-1.007,1,1,0,230,1,1.1,0.9
40063,2,0,0,0,-14.2859520306,1,1,0,138,1,1.1,0.9
40064,2,0,0,0,-6.714,1,1,0,138,1,1.1,0.9
40067,2,0,0,0,-0.945,1,1,0,138,1,1.1,0.9
40069,1,15.19,0,0,2.957,1,1,0,69,1,1.1,0.9
40070,1,0,0,0,12.787,1,1,0,138,1,1.1,0.9
40071,1,0,0,0,-3.096,1,1,0,138,1,1.1,0.9
40072,1,0,0,0,13.947,1,1,0,138,1,1.1,0.9
40074,1,0,0,0,6.422,1,1,0,138,1,1.1,0.9
40075,1,0,0,0,15.9998542172,1,1,0,138,1,1.1,0.9
40076,2,0,0,0,-2.112,1,1,0,138,1,1.1,0.9
40077,2,0,0,0,36.927,1,1,0,138,1,1.1,0.9
40079,1,0,0,0,-0.866,1,1,0,138,1,1.1,0.9
40081,2,0,0,0,14.36,1,1,0,138,1,1.1,0.9
40082,2,0,0,0,8.264,1,1,0,138,1,1.1,0.9
40084,1,8.805,0,0,3.803,1,1,0,69,1,1.1,0.9
40087,2,0,0,0,-16.844,1,1,0,138,1,1.1,0.9
40088,1,0,0,0,8.5,1,1,0,138,1,1.1,0.9
40092,1,20.632,0,0,7.181,1,1,0,69,1,1.1,0.9
40093,1,12.165,0,0,5,1,1,0,69,1,1.1,0.9
40094,1,13.162,0,0,3.015,1,1,0,69,1,1.1,0.9
40099,1,0,0,0,-1.147,1,1,0,138,1,1.1,0.9
40102,1,31.149,0,0,13.203,1,1,0,69,1,1.1,0.9
40103,1,16.062,0,0,6.493,1,1,0,69,1,1.1,0.9
40104,2,4.047,0,0,1.954,1,1,0,69,1,1.1,0.9
40105,1,0,0,0,9.904,1,1,0,138,1,1.1,0.9
40108,2,4.023,0,0,4.024,1,1,0,69,1,1.1,0.9
40109,2,0,0,0,-99.232,1,1,0,230,1,1.1,0.9
40110,2,0,0,0,-16.965153591,1,1,0,345,1,1.1,0.9
40111,2,0,0,0,-23.171,1,1,0,345,1,1.1,0.9
40112,2,0,0,0,18.113,1,1,0,230,1,1.1,0.9
40113,2,0,0,0,-38.799,1,1,0,138,1,1.1,0.9
40114,1,0,0,0,-68.933,1,1,0,345,1,1.1,0.9
40115,2,0,0,0,-46.621,1,1,0,345,1,1.1,0.9
40117,1,0,0,0,6.332,1,1,0,138,1,1.1,0.9
40118,1,0,0,0,21.804,1,1,0,138,1,1.1,0.9
40119,1,0,0,0,7.463,1,1,0,138,1,1.1,0.9
40120,2,0,0,0,-12.646,1,1,0,138,1,1.1,0.9
40121,2,0,0,0,-42,1,1,0,138,1,1.1,0.9
40122,1,0,0,0,27.941,1,1,0,138,1,1.1,0.9
40124,2,0,0,0,-9.047,1,1,0,138,1,1.1,0.9
40125,1,0,0,0,1.022,1,1,0,138,1,1.1,0.9
40127,1,0,0,0,12.019,1,1,0,138,1,1.1,0.9
40128,2,0,0,0,-13.834,1,1,0,138,1,1.1,0.9
40129,1,0,0,0,-7.29,1,1,0,138,1,1.1,0.9
40130,1,0,0,0,-7.413,1,1,0,138,1,1.1,0.9
40131,1,0,0,0,5.279,1,1,0,138,1,1.1,0.9
40132,1,0,0,0,-2.239,1,1,0,138,1,1.1,0.9
40133,1,0,0,0,-83.763,1,1,0,345,1,1.1,0.9
40134,2,0,0,0,2.029,1,1,0,138,1,1.1,0.9
40135,1,0,0,0,-0.857,1,1,0,138,1,1.1,0.9
40136,1,26.418,0,0,4.413,1,1,0,69,1,1.1,0.9
40139,1,0,0,0,-199.998806309,1,1,0,765,1,1.1,0.9
40141,2,10.506,0,0,3.534,1,1,0,69,1,1.1,0.9
40142,1,0,0,0,10.198,1,1,0,138,1,1.1,0.9
40145,2,0,0,0,-18.117,1,1,0,138,1,1.1,0.9
40146,1,0,0,0,-2.509,1,1,0,138,1,1.1,0.9
40147,1,0,0,0,46.483,1,1,0,345,1,1.1,0.9
40148,2,0,0,0,-22.684,1,1,0,138,1,1.1,0.9
40149,2,0,0,0,-6.029,1,1,0,138,1,1.1,0.9
40150,2,7.97,2.391,0,0,1,1,0,69,1,1.1,0.9
40151,1,2.437,0,0,3.173,1,1,0,69,1,1.1,0.9
40152,2,0,0,0,-14.51,1,1,0,138,1,1.1,0.9
40154,1,0,0,0,13.041,1,1,0,138,1,1.1,0.9
40155,2,12.7,2.95,0,0,1,1,0,69,1,1.1,0.9
40156,1,14.225,0,0,5.091,1,1,0,69,1,1.1,0.9
40157,2,6.64,1.992,0,0,1,1,0,69,1,1.1,0.9
40158,2,0,0,0,-30.619,1,1,0,138,1,1.1,0.9
40162,1,0,0,0,4.631,1,1,0,138,1,1.1,0.9
40171,1,0,0,0,0.366,1,1,0,138,1,1.1,0.9
40172,1,0,0,0,-3.992,1,1,0,138,1,1.1,0.9
40184,1,0,0,0,0.048,1,1,0,138,1,1.1,0.9
40185,1,0,0,0,3.253,1,1,0,138,1,1.1,0.9
40186,1,0,0,0,-6.124,1,1,0,138,1,1.1,0.9
40187,1,28.86,0,0,11.138,1,1,0,138,1,1.1,0.9
40189,1,0,0,0,7.053,1,1,0,138,1,1.1,0.9
40194,1,3.665,0,0,3.782,1,1,0,69,1,1.1,0.9
40195,1,14.71,0,0,5.653,1,1,0,69,1,1.1,0.9
40196,1,4.356,0,0,3.413,1,1,0,69,1,1.1,0.9
40197,1,0,0,0,-6.789,1,1,0,138,1,1.1,0.9
40198,1,0,0,0,2.062,1,1,0,138,1,1.1,0.9
40199,1,0,0,0,4.955,1,1,0,138,1,1.1,0.9
40200,1,7.291,0,0,3.081,1,1,0,69,1,1.1,0.9
40201,1,0,0,0,-8.422,1,1,0,345,1,1.1,0.9
40203,1,17.39,0,0,3.987,1,1,0,138,1,1.1,0.9
40204,1,27.85,0,0,5.786,1,1,0,138,1,1.1,0.9
40206,1,6.567,0,0,1.549,1,1,0,69,1,1.1,0.9
40207,1,40.54,0,0,11.356,1,1,0,138,1,1.1,0.9
40208,1,12.324,0,0,4.666,1,1,0,69,1,1.1,0.9
40209,1,8.524,0,0,1.32,1,1,0,69,1,1.1,0.9
40210,1,0,0,0,6.71,1,1,0,138,1,1.1,0.9
40212,1,7.918,0,0,3.871,1,1,0,69,1,1.1,0.9
40213,1,8.38,3.51,0,0,1,1,0,69,1,1.1,0.9
40214,1,4.497,0,0,2.855,1,1,0,69,1,1.1,0.9
40215,1,0,0,0,-289.17237849,1,1,0,765,1,1.1,0.9
40216,1,18.769,0,0,3.575,1,1,0,69,1,1.1,0.9
40217,1,7.75,0,0,1.812,1,1,0,138,1,1.1,0.9
40219,1,0,0,0,-3.457,1,1,0,138,1,1.1,0.9
40221,1,0,0,0,-1.178,1,1,0,138,1,1.1,0.9
40222,1,0,0,0,-1.592,1,1,0,138,1,1.1,0.9
40224,1,0,0,0,-7.713,1,1,0,138,1,1.1,0.9
40225,1,0,0,0,-7.69,1,1,0,138,1,1.1,0.9
40226,1,27.79,0,0,10.382,1,1,0,138,1,1.1,0.9
40227,1,0,0,0,-6.569,1,1,0,138,1,1.1,0.9
40230,1,0,0,0,5.024,1,1,0,138,1,1.1,0.9
40231,1,3.822,0,0,1.319,1,1,0,69,1,1.1,0.9
40232,1,2.332,0,0,1.437,1,1,0,69,1,1.1,0.9
40233,1,3.969,0,0,1.294,1,1,0,69,1,1.1,0.9
40234,1,3.587,0,0,0.682,1,1,0,69,1,1.1,0.9
40235,1,2.519,0,0,1.363,1,1,0,69,1,1.1,0.9
40236,1,0,0,0,1.875,1,1,0,138,1,1.1,0.9
40237,1,12.61,0.31,0,0,1,1,0,69,1,1.1,0.9
40238,1,0,0,0,6.507,1,1,0,138,1,1.1,0.9
40239,1,9.839,0,0,3.701,1,1,0,69,1,1.1,0.9
40243,1,2.09,0.627,0,0,1,1,0,69,1,1.1,0.9
40244,1,0,0,0,1.168,1,1,0,138,1,1.1,0.9
40245,1,7.83,0,0,2.582,1,1,0,69,1,1.1,0.9
40246,1,3.332,0,0,0.848,1,1,0,69,1,1.1,0.9
40247,1,3.44,0,0,1.576,1,1,0,69,1,1.1,0.9
40248,1,2.813,0,0,1.636,1,1,0,69,1,1.1,0.9
40249,1,5.998,0,0,2.226,1,1,0,69,1,1.1,0.9
40250,1,0,0,0,4.698,1,1,0,138,1,1.1,0.9
40258,1,5.694,0,0,2.034,1,1,0,69,1,1.1,0.9
40260,1,0,0,0,-4.169,1,1,0,138,1,1.1,0.9
40262,1,6.83,0.09,0,0,1,1,0,69,1,1.1,0.9
40263,1,0,0,0,-9.198,1,1,0,138,1,1.1,0.9
40264,1,11.704,0,0,5.598,1,1,0,69,1,1.1,0.9
40265,1,6.6,1.98,0,0,1,1,0,69,1,1.1,0.9
40266,1,5.936,0,0,1.903,1,1,0,69,1,1.1,0.9
40267,1,0,0,0,16.328,1,1,0,230,1,1.1,0.9
40268,1,34.63,0,0,14.061,1,1,0,138,1,1.1,0.9
40270,1,0,0,0,1.735,1,1,0,138,1,1.1,0.9
40271,1,4.469,0,0,1.854,1,1,0,69,1,1.1,0.9
40273,1,27.43,8.229,0,0,1,1,0,230,1,1.1,0.9
40274,1,29.22,2.28,0,66.5434390256,1,1,0,345,1,1.1,0.9
40275,1,0,0,0,4.113,1,1,0,138,1,1.1,0.9
40276,1,3.724,0,0,1.144,1,1,0,69,1,1.1,0.9
40277,1,10.29,0,0,4.888,1,1,0,138,1,1.1,0.9
40278,1,27.64,0,0,9.073,1,1,0,138,1,1.1,0.9
40279,1,40.87,0,0,8.612,1,1,0,138,1,1.1,0.9
40282,1,6.332,0,0,2.124,1,1,0,69,1,1.1,0.9
40283,1,0,0,0,1.233,1,1,0,138,1,1.1,0.9
40284,1,32.94,0,0,12.438,1,1,0,138,1,1.1,0.9
40285,1,0,0,0,-2.987,1,1,0,138,1,1.1,0.9
40286,1,0,0,0,0.141,1,1,0,138,1,1.1,0.9
40287,1,7.71,0,0,19.075,1,1,0,345,1,1.1,0.9
40288,1,0,0,0,-199.99984987,1,1,0,765,1,1.1,0.9
40289,1,0,0,0,-3.935,1,1,0,138,1,1.1,0.9
40291,1,8.595,0,0,3.545,1,1,0,69,1,1.1,0.9
40292,1,0,0,0,0.428,1,1,0,230,1,1.1,0.9
40293,1,0,0,0,0.135,1,1,0,230,1,1.1,0.9
40294,1,4.525,0,0,4.769,1,1,0,69,1,1.1,0.9
40295,1,9.511,0,0,3.315,1,1,0,69,1,1.1,0.9
40296,1,0,0,0,17.071,1,1,0,138,1,1.1,0.9
40297,1,3.979,0,0,5.245,1,1,0,69,1,1.1,0.9
40298,1,0,0,0,24.515,1,1,0,138,1,1.1,0.9
40299,1,0,0,0,5.875,1,1,0,138,1,1.1,0.9
40300,1,0,0,0,-6.982,1,1,0,138,1,1.1,0.9
40302,1,0,0,0,6.227,1,1,0,138,1,1.1,0.9
40303,1,0,0,0,10.281,1,1,0,138,1,1.1,0.9
40305,1,4.036,0,0,1.865,1,1,0,69,1,1.1,0.9
40306,1,4.789,0,0,0.449,1,1,0,69,1,1.1,0.9
40308,1,2.164,0,0,0.89,1,1,0,69,1,1.1,0.9
40309,1,6.059,0,0,1.911,1,1,0,69,1,1.1,0.9
40311,1,5.116,0,0,1.851,1,1,0,69,1,1.1,0.9
40312,1,0,0,0,3.174,1,1,0,138,1,1.1,0.9
40314,1,3.881,0,0,1.814,1,1,0,69,1,1.1,0.9
40315,1,3.499,0,0,1.606,1,1,0,69,1,1.1,0.9
40317,1,0,0,0,3.213,1,1,0,138,1,1.1,0.9
40318,1,0,0,0,1.345,1,1,0,138,1,1.1,0.9
40319,1,0,0,0,3.038,1,1,0,138,1,1.1,0.9
40321,1,3.18,0.08,0,0,1,1,0,69,1,1.1,0.9
40322,1,2.47,0,0,0.977,1,1,0,69,1,1.1,0.9
40323,1,3.175,0,0,1.195,1,1,0,69,1,1.1,0.9
40324,1,0,0,0,5.501,1,1,0,138,1,1.1,0.9
40325,1,3.88,1.11,0,0,1,1,0,69,1,1.1,0.9
40326,1,2.44,0,0,1.094,1,1,0,69,1,1.1,0.9
40327,1,4.596,0,0,1.719,1,1,0,69,1,1.1,0.9
40330,1,3.92,0,0,0.342,1,1,0,69,1,1.1,0.9
40331,1,4.273,0,0,1.611,1,1,0,69,1,1.1,0.9
40332,1,0,0,0,3.452,1,1,0,138,1,1.1,0.9
40333,1,3.832,0,0,0.516,1,1,0,69,1,1.1,0.9
40335,1,2.979,0,0,1.231,1,1,0,69,1,1.1,0.9
40351,1,2.705,0,0,1.079,1,1,0,69,1,1.1,0.9
40352,1,2.117,0,0,0.939,1,1,0,69,1,1.1,0.9
