bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
40353,1,4.831,0,0,2.233,1,1,0,69,1,1.1,0.9
40354,1,2.009,0,0,0.463,1,1,0,69,1,1.1,0.9
40355,1,4.41,0,0,1.691,1,1,0,69,1,1.1,0.9
40356,1,3.224,0,0,0.874,1,1,0,69,1,1.1,0.9
40358,1,3.724,0,0,0.588,1,1,0,69,1,1.1,0.9
40359,1,2.254,0,0,0.269,1,1,0,69,1,1.1,0.9
40360,1,2.989,0,0,1.326,1,1,0,69,1,1.1,0.9
40363,1,0,0,0,2.336,1,1,0,138,1,1.1,0.9
40364,1,3.381,0,0,0.103,1,1,0,69,1,1.1,0.9
40365,1,0,0,0,0.96,1,1,0,138,1,1.1,0.9
40366,1,0,0,0,4.16,1,1,0,138,1,1.1,0.9
40367,1,2.803,0,0,0.382,1,1,0,69,1,1.1,0.9
40368,1,2.822,0,0,0.562,1,1,0,69,1,1.1,0.9
40369,1,3.499,0,0,1.019,1,1,0,69,1,1.1,0.9
40370,1,2.352,0,0,0.445,1,1,0,69,1,1.1,0.9
40371,1,3.234,0,0,0.599,1,1,0,69,1,1.1,0.9
40375,1,2.86,0.3,0,0,1,1,0,69,1,1.1,0.9
40376,1,3.626,0,0,0.631,1,1,0,69,1,1.1,0.9
40377,1,2.999,0,0,0.34,1,1,0,69,1,1.1,0.9
40380,1,3.959,0,0,0.283,1,1,0,69,1,1.1,0.9
40382,1,3.24,0.04,0,0,1,1,0,69,1,1.1,0.9
40384,1,3.254,0,0,0.343,1,1,0,69,1,1.1,0.9
40385,1,2.979,0,0,0.564,1,1,0,69,1,1.1,0.9
40386,1,3.685,0,0,1.551,1,1,0,69,1,1.1,0.9
40388,1,5.07,0.89,0,0,1,1,0,69,1,1.1,0.9
40392,1,2.264,0,0,1.094,1,1,0,69,1,1.1,0.9
40393,1,3.93,0,0,0.687,1,1,0,69,1,1.1,0.9
40394,1,3.018,0,0,0.211,1,1,0,69,1,1.1,0.9
40398,1,3.097,0,0,0.226,1,1,0,69,1,1.1,0.9
40399,1,2.832,0,0,0.099,1,1,0,69,1,1.1,0.9
40400,1,2.029,0,0,0.397,1,1,0,69,1,1.1,0.9
40401,1,2.44,0,0,1.234,1,1,0,69,1,1.1,0.9
40402,1,3.528,0,0,0.708,1,1,0,69,1,1.1,0.9
40403,1,2.822,0,0,0.592,1,1,0,69,1,1.1,0.9
40404,1,3.979,0,0,0.295,1,1,0,69,1,1.1,0.9
40407,1,2.38,0.714,0,0,1,1,0,69,1,1.1,0.9
40408,1,2.176,0,0,1.148,1,1,0,69,1,1.1,0.9
40409,1,3.665,0,0,0.742,1,1,0,69,1,1.1,0.9
40410,1,2.176,0,0,0.734,1,1,0,69,1,1.1,0.9
40411,1,0,0,0,4.352,1,1,0,138,1,1.1,0.9
40412,1,3.43,0,0,2.033,1,1,0,69,1,1.1,0.9
40413,1,0,0,0,2.398,1,1,0,138,1,1.1,0.9
40414,1,3.401,0,0,1.385,1,1,0,69,1,1.1,0.9
40416,1,5.56,0,0,1.761,1,1,0,138,1,1.1,0.9
40417,1,2.783,0,0,0.606,1,1,0,69,1,1.1,0.9
40418,1,0,0,0,1.106,1,1,0,138,1,1.1,0.9
40419,1,2.72,1.22,0,0,1,1,0,69,1,1.1,0.9
40421,1,0,0,0,2.364,1,1,0,138,1,1.1,0.9
40424,1,2.832,0,0,0.658,1,1,0,69,1,1.1,0.9
40425,1,3.587,0,0,0.687,1,1,0,69,1,1.1,0.9
40426,1,0,0,0,12.781,1,1,0,138,1,1.1,0.9
40427,1,2.293,0,0,0.972,1,1,0,69,1,1.1,0.9
40428,1,2.685,0,0,0.58,1,1,0,69,1,1.1,0.9
40429,1,2.47,0,0,0.987,1,1,0,69,1,1.1,0.9
40430,1,0,0,0,0.672,1,1,0,138,1,1.1,0.9
40431,1,0,0,0,1.489,1,1,0,138,1,1.1,0.9
40433,1,2.019,0,0,0.457,1,1,0,69,1,1.1,0.9
40435,1,2.548,0,0,0.594,1,1,0,69,1,1.1,0.9
40436,1,3.04,0.72,0,0,1,1,0,69,1,1.1,0.9
40441,1,5.24,2.3,0,0,1,1,0,69,1,1.1,0.9
40442,1,3.587,0,0,0.763,1,1,0,69,1,1.1,0.9
40443,1,0,0,0,0.425,1,1,0,138,1,1.1,0.9
40445,1,5.821,0,0,2.341,1,1,0,69,1,1.1,0.9
40446,1,0,0,0,0.787,1,1,0,138,1,1.1,0.9
40448,1,6.605,0,0,1.733,1,1,0,69,1,1.1,0.9
40449,1,0,0,0,0.879,1,1,0,138,1,1.1,0.9
40452,1,0,0,0,8.674,1,1,0,138,1,1.1,0.9
40454,1,6.77,0,0,3.484,1,1,0,138,1,1.1,0.9
40455,1,0,0,0,0.494,1,1,0,138,1,1.1,0.9
40457,1,0,0,0,0.888,1,1,0,138,1,1.1,0.9
40458,1,5.312,0,0,2.008,1,1,0,69,1,1.1,0.9
40463,1,3.136,0,0,0.954,1,1,0,69,1,1.1,0.9
40464,1,0,0,0,4.403,1,1,0,138,1,1.1,0.9
40465,1,0,0,0,1.139,1,1,0,138,1,1.1,0.9
40466,1,3.087,0,0,1.196,1,1,0,69,1,1.1,0.9
40472,1,5.664,0,0,2.679,1,1,0,69,1,1.1,0.9
40473,1,0,0,0,4.709,1,1,0,138,1,1.1,0.9
40474,1,4.038,0,0,1.64,1,1,0,69,1,1.1,0.9
40475,1,6.684,0,0,0.707,1,1,0,69,1,1.1,0.9
40476,1,3.303,0,0,1.055,1,1,0,69,1,1.1,0.9
40477,1,2.166,0,0,0.987,1,1,0,69,1,1.1,0.9
40478,1,2.852,0,0,1.084,1,1,0,69,1,1.1,0.9
40479,1,2.626,0,0,0.805,1,1,0,69,1,1.1,0.9
40480,1,2.313,0,0,3.554,1,1,0,69,1,1.1,0.9
40481,1,5.027,0,0,3.672,1,1,0,69,1,1.1,0.9
40482,1,0,0,0,6.689,1,1,0,138,1,1.1,0.9
40484,1,2.92,0,0,0.626,1,1,0,69,1,1.1,0.9
40485,1,2.136,0,0,0.508,1,1,0,69,1,1.1,0.9
40486,1,2.81,1.24,0,0,1,1,0,69,1,1.1,0.9
40487,1,3.979,0,0,1.838,1,1,0,69,1,1.1,0.9
40488,1,5.566,0,0,2.177,1,1,0,69,1,1.1,0.9
40489,1,3.94,0,0,0.391,1,1,0,69,1,1.1,0.9
40490,1,2.852,0,0,1.076,1,1,0,69,1,1.1,0.9
40492,1,3.312,0,0,0.524,1,1,0,69,1,1.1,0.9
40493,1,4.047,0,0,0.127,1,1,0,69,1,1.1,0.9
40494,1,2.695,0,0,0.876,1,1,0,69,1,1.1,0.9
40495,1,2.901,0,0,0.819,1,1,0,69,1,1.1,0.9
40496,1,2.803,0,0,0.817,1,1,0,69,1,1.1,0.9
40498,1,3.107,0,0,1.424,1,1,0,69,1,1.1,0.9
40500,1,2.029,0,0,0.365,1,1,0,69,1,1.1,0.9
40502,1,0,0,0,2.075,1,1,0,138,1,1.1,0.9
40503,1,3.704,0,0,0.894,1,1,0,69,1,1.1,0.9
40504,1,2.313,0,0,0.684,1,1,0,69,1,1.1,0.9
40505,1,2.568,0,0,3.975,1,1,0,69,1,1.1,0.9
40507,1,3.116,0,0,0.314,1,1,0,69,1,1.1,0.9
40509,1,3.49,0.84,0,0,1,1,0,69,1,1.1,0.9
40510,1,0,0,0,1.839,1,1,0,138,1,1.1,0.9
40511,1,2.7,0.3,0,0,1,1,0,69,1,1.1,0.9
40513,1,0,0,0,2.512,1,1,0,138,1,1.1,0.9
40515,1,0,0,0,1.206,1,1,0,138,1,1.1,0.9
40516,1,2.068,0,0,0.863,1,1,0,69,1,1.1,0.9
40517,1,3.548,0,0,0.727,1,1,0,69,1,1.1,0.9
40518,1,3.273,0,0,1.452,1,1,0,69,1,1.1,0.9
40520,1,2.264,0,0,0.328,1,1,0,69,1,1.1,0.9
40522,1,2.705,0,0,0.638,1,1,0,69,1,1.1,0.9
40523,1,3.79,1.68,0,0,1,1,0,69,1,1.1,0.9
40525,1,6.39,0,0,2.372,1,1,0,69,1,1.1,0.9
40529,1,2.999,0,0,1.206,1,1,0,69,1,1.1,0.9
40530,1,2.901,0,0,3.115,1,1,0,69,1,1.1,0.9
40532,1,2.617,0,0,0.072,1,1,0,69,1,1.1,0.9
40533,1,2.068,0,0,0.855,1,1,0,69,1,1.1,0.9
40534,1,0,0,0,2.769,1,1,0,138,1,1.1,0.9
40535,1,3.62,1.12,0,0,1,1,0,69,1,1.1,0.9
40536,1,2.49,0.07,0,0,1,1,0,69,1,1.1,0.9
40537,1,3.851,0,0,0.071,1,1,0,69,1,1.1,0.9
40539,1,4.831,0,0,1.926,1,1,0,69,1,1.1,0.9
40540,1,4.85,0.49,0,0,1,1,0,69,1,1.1,0.9
40541,1,2.82,0.13,0,0,1,1,0,69,1,1.1,0.9
40542,1,4.861,0,0,2.042,1,1,0,69,1,1.1,0.9
40543,1,0,0,0,1.95,1,1,0,138,1,1.1,0.9
40545,1,0,0,0,2.403,1,1,0,138,1,1.1,0.9
40546,1,2.42,0.12,0,0,1,1,0,69,1,1.1,0.9
40547,1,2.44,0,0,1.341,1,1,0,69,1,1.1,0.9
40548,1,9.94,0,0,2.96,1,1,0,138,1,1.1,0.9
40549,1,0,0,0,3.896,1,1,0,138,1,1.1,0.9
40550,1,12.62,0,0,2.593,1,1,0,138,1,1.1,0.9
40551,1,7.69,0,0,2.663,1,1,0,138,1,1.1,0.9
40552,1,0,0,0,1.442,1,1,0,138,1,1.1,0.9
40553,1,0,0,0,4.72,1,1,0,138,1,1.1,0.9
40554,1,0,0,0,2.344,1,1,0,138,1,1.1,0.9
40555,1,3.597,0,0,1.472,1,1,0,69,1,1.1,0.9
40556,1,2.156,0,0,0.407,1,1,0,69,1,1.1,0.9
40557,1,6.262,0,0,2.934,1,1,0,69,1,1.1,0.9
40560,1,3.72,0.34,0,0,1,1,0,69,1,1.1,0.9
40562,1,0,0,0,0.042,1,1,0,138,1,1.1,0.9
40563,1,6.82,0,0,0.435,1,1,0,138,1,1.1,0.9
40564,1,0,0,0,2.049,1,1,0,138,1,1.1,0.9
40565,1,9.19,0,0,2.555,1,1,0,138,1,1.1,0.9
40566,1,0,0,0,-1.879,1,1,0,138,1,1.1,0.9
40567,1,2.862,0,0,0.858,1,1,0,69,1,1.1,0.9
40568,1,2.215,0,0,0.674,1,1,0,69,1,1.1,0.9
40569,1,3.606,0,0,1.787,1,1,0,69,1,1.1,0.9
40570,1,3.998,0,0,1.308,1,1,0,69,1,1.1,0.9
40573,1,0,0,0,3.971,1,1,0,138,1,1.1,0.9
40574,1,3.94,0,0,0.404,1,1,0,69,1,1.1,0.9
40579,1,0,0,0,-0.011,1,1,0,138,1,1.1,0.9
40581,1,2.646,0,0,0.332,1,1,0,69,1,1.1,0.9
40582,1,2.391,0,0,0.23,1,1,0,69,1,1.1,0.9
40583,1,0,0,0,2.148,1,1,0,138,1,1.1,0.9
40584,1,8.6,0,0,4.213,1,1,0,138,1,1.1,0.9
40585,1,0,0,0,-9.745,1,1,0,138,1,1.1,0.9
40586,1,0,0,0,0.764,1,1,0,138,1,1.1,0.9
40588,1,2.666,0,0,1.096,1,1,0,69,1,1.1,0.9
40589,1,3.018,0,0,0.186,1,1,0,69,1,1.1,0.9
40590,1,0,0,0,4.605,1,1,0,138,1,1.1,0.9
40591,1,11.08,0,0,4.107,1,1,0,138,1,1.1,0.9
40594,1,2.254,0,0,1.199,1,1,0,69,1,1.1,0.9
40596,1,2.254,0,0,0.256,1,1,0,69,1,1.1,0.9
40598,1,3.469,0,0,0.746,1,1,0,69,1,1.1,0.9
40599,1,3.724,0,0,0.591,1,1,0,69,1,1.1,0.9
40600,1,3.352,0,0,0.862,1,1,0,69,1,1.1,0.9
40601,1,2.479,0,0,1.769,1,1,0,69,1,1.1,0.9
40602,1,3.371,0,0,0.242,1,1,0,69,1,1.1,0.9
40603,1,3.499,0,0,1.941,1,1,0,69,1,1.1,0.9
40606,1,2.548,0,0,0.896,1,1,0,69,1,1.1,0.9
40607,1,3.802,0,0,0.904,1,1,0,69,1,1.1,0.9
40608,1,3.273,0,0,0.46,1,1,0,69,1,1.1,0.9
40609,1,2.078,0,0,0.874,1,1,0,69,1,1.1,0.9
40610,1,2.99,0.16,0,0,1,1,0,69,1,1.1,0.9
40611,1,0,0,0,-6.219,1,1,0,138,1,1.1,0.9
40612,1,0,0,0,3.183,1,1,0,138,1,1.1,0.9
40613,1,2.254,0,0,0.263,1,1,0,69,1,1.1,0.9
40614,1,2.372,0,0,0.234,1,1,0,69,1,1.1,0.9
40615,1,4.43,0,0,2.304,1,1,0,69,1,1.1,0.9
40616,1,2.205,0,0,0.857,1,1,0,69,1,1.1,0.9
40617,1,3.626,0,0,1.376,1,1,0,69,1,1.1,0.9
40619,1,4.057,0,0,2.082,1,1,0,69,1,1.1,0.9
40620,1,3.86,1.08,0,0,1,1,0,69,1,1.1,0.9
40621,1,3.371,0,0,1.68,1,1,0,69,1,1.1,0.9
40622,1,0,0,0,2.446,1,1,0,138,1,1.1,0.9
40623,1,0,0,0,5.206,1,1,0,138,1,1.1,0.9
40624,1,0,0,0,0.761,1,1,0,138,1,1.1,0.9
40625,1,0,0,0,3.224,1,1,0,138,1,1.1,0.9
40626,1,0,0,0,2.755,1,1,0,138,1,1.1,0.9
40627,1,0,0,0,1.372,1,1,0,138,1,1.1,0.9
40628,1,0,0,0,2.34,1,1,0,138,1,1.1,0.9
40629,1,0,0,0,1.141,1,1,0,138,1,1.1,0.9
40631,1,7.59,0,0,2.052,1,1,0,138,1,1.1,0.9
40632,1,0,0,0,1.03,1,1,0,138,1,1.1,0.9
40633,1,6.87,0,0,2.232,1,1,0,138,1,1.1,0.9
40634,1,8.79,0,0,1.936,1,1,0,138,1,1.1,0.9
40636,1,0,0,0,2.152,1,1,0,138,1,1.1,0.9
40637,1,19.35,0,0,2.587,1,1,0,138,1,1.1,0.9
40638,1,10.33,1.13,0,0,1,1,0,138,1,1.1,0.9
40639,1,0,0,0,1.448,1,1,0,138,1,1.1,0.9
40640,1,2.509,0,0,0.212,1,1,0,69,1,1.1,0.9
40641,1,0,0,0,0.877,1,1,0,138,1,1.1,0.9
40642,1,2.705,0,0,0.595,1,1,0,69,1,1.1,0.9
40643,1,3.528,0,0,1.527,1,1,0,69,1,1.1,0.9
40644,1,0,0,0,0.255,1,1,0,138,1,1.1,0.9
40648,1,3.43,0,0,0.492,1,1,0,69,1,1.1,0.9
40649,1,2.783,0,0,0.397,1,1,0,69,1,1.1,0.9
40650,1,3.724,0,0,0.39,1,1,0,69,1,1.1,0.9
40652,1,3.998,0,0,0.353,1,1,0,69,1,1.1,0.9
40653,1,0,0,0,-1.366,1,1,0,138,1,1.1,0.9
40660,1,16.95,0,0,4.643,1,1,0,138,1,1.1,0.9
40661,1,0,0,0,3.608,1,1,0,138,1,1.1,0.9
40664,1,27.64,0,0,5.1,1,1,0,138,1,1.1,0.9
40669,1,10.23,0,0,2.517,1,1,0,138,1,1.1,0.9
40670,1,0,0,0,5.074,1,1,0,138,1,1.1,0.9
40673,1,2.705,0,0,1.284,1,1,0,69,1,1.1,0.9
40675,1,0,0,0,8.635,1,1,0,138,1,1.1,0.9
40676,1,2.979,0,0,1.223,1,1,0,69,1,1.1,0.9
40677,1,2.92,0,0,0.014,1,1,0,69,1,1.1,0.9
40678,1,2.372,0,0,0.8,1,1,0,69,1,1.1,0.9
40679,1,2.695,0,0,0.266,1,1,0,69,1,1.1,0.9
40682,1,3.518,0,0,0.204,1,1,0,69,1,1.1,0.9
40683,1,2.25,0.88,0,0,1,1,0,69,1,1.1,0.9
40684,1,2.127,0,0,1.529,1,1,0,69,1,1.1,0.9
40686,1,10.15,0,0,2.689,1,1,0,138,1,1.1,0.9
40687,1,0,0,0,6.68,1,1,0,138,1,1.1,0.9
40688,1,2.44,0,0,0.628,1,1,0,69,1,1.1,0.9
40690,1,0,0,0,4.402,1,1,0,138,1,1.1,0.9
40691,1,2.136,0,0,0.059,1,1,0,69,1,1.1,0.9
40692,1,3.646,0,0,0.22,1,1,0,69,1,1.1,0.9
40693,1,5.106,0,0,1.654,1,1,0,69,1,1.1,0.9
40694,1,2.166,0,0,0.719,1,1,0,69,1,1.1,0.9
40695,1,2.323,0,0,0.427,1,1,0,69,1,1.1,0.9
40696,1,2.538,0,0,0.811,1,1,0,69,1,1.1,0.9
40697,1,0,0,0,0.733,1,1,0,138,1,1.1,0.9
40698,1,0,0,0,1.08,1,1,0,138,1,1.1,0.9
40699,1,0,0,0,2.07,1,1,0,138,1,1.1,0.9
40700,1,0,0,0,2.994,1,1,0,138,1,1.1,0.9
40701,1,2.029,0,0,0.696,1,1,0,69,1,1.1,0.9
40702,1,2.156,0,0,0.453,1,1,0,69,1,1.1,0.9
40703,1,0,0,0,5.389,1,1,0,138,1,1.1,0.9
40705,1,2.2,0.12,0,0,1,1,0,69,1,1.1,0.9
40707,1,2.36,0.708,0,0,1,1,0,69,1,1.1,0.9
40709,1,2.332,0,0,0.34,1,1,0,69,1,1.1,0.9
40710,1,2.862,0,0,0.503,1,1,0,69,1,1.1,0.9
40711,1,5,2.2,0,0,1,1,0,69,1,1.1,0.9
40713,1,3.352,0,0,0.202,1,1,0,69,1,1.1,0.9
40716,1,3.48,1.64,0,0,1,1,0,69,1,1.1,0.9
40718,1,3.724,0,0,0.399,1,1,0,69,1,1.1,0.9
40719,1,2.646,0,0,1.969,1,1,0,69,1,1.1,0.9
40720,1,2.12,0.636,0,0,1,1,0,69,1,1.1,0.9
40721,1,2.979,0,0,0.323,1,1,0,69,1,1.1,0.9
40722,1,3.2,0.88,0,0,1,1,0,69,1,1.1,0.9
40723,1,2.313,0,0,0.224,1,1,0,69,1,1.1,0.9
40724,1,3.332,0,0,0.633,1,1,0,69,1,1.1,0.9
40725,1,2.489,0,0,0.52,1,1,0,69,1,1.1,0.9
40726,1,3.469,0,0,0.344,1,1,0,69,1,1.1,0.9
40727,1,3.959,0,0,0.626,1,1,0,69,1,1.1,0.9
40728,1,3.959,0,0,0.328,1,1,0,69,1,1.1,0.9
40729,1,3.208,0,0,1.084,1,1,0,69,1,1.1,0.9
40730,1,2.489,0,0,0.987,1,1,0,69,1,1.1,0.9
40731,1,2.705,0,0,1.181,1,1,0,69,1,1.1,0.9
40732,1,2.78,0.834,0,0,1,1,0,69,1,1.1,0.9
40736,1,2.166,0,0,1.329,1,1,0,69,1,1.1,0.9
40738,1,3.048,0,0,0.246,1,1,0,69,1,1.1,0.9
40739,1,3.218,0,0,0.568,1,1,0,69,1,1.1,0.9
40740,1,2.201,0,0,0.665,1,1,0,69,1,1.1,0.9
40741,1,4.394,0,0,1.397,1,1,0,69,1,1.1,0.9
40742,1,2.258,0,0,0.354,1,1,0,69,1,1.1,0.9
40743,1,2.841,0,0,0.774,1,1,0,69,1,1.1,0.9
40744,1,2.23,0,0,1.064,1,1,0,69,1,1.1,0.9
40745,1,2.785,0,0,1.193,1,1,0,69,1,1.1,0.9
40746,1,2.18,0.52,0,0,1,1,0,69,1,1.1,0.9
40747,1,2.051,0,0,0.386,1,1,0,69,1,1.1,0.9
40748,1,3.067,0,0,0.618,1,1,0,69,1,1.1,0.9
40750,1,2.558,0,0,0.978,1,1,0,69,1,1.1,0.9
40754,1,2.597,0,0,0.47,1,1,0,69,1,1.1,0.9
40756,1,2.032,0,0,0.874,1,1,0,69,1,1.1,0.9
40757,1,2.653,0,0,0.289,1,1,0,69,1,1.1,0.9
40758,1,3.5,0,0,1.466,1,1,0,69,1,1.1,0.9
40759,1,2.898,0,0,0.248,1,1,0,69,1,1.1,0.9
40761,1,2.559,0,0,0.51,1,1,0,69,1,1.1,0.9
40763,1,0,0,0,0.629,1,1,0,138,1,1.1,0.9
40767,1,2.728,0,0,1.574,1,1,0,69,1,1.1,0.9
40769,1,2.973,0,0,1.114,1,1,0,69,1,1.1,0.9
40770,1,3.65,0,0,0.764,1,1,0,69,1,1.1,0.9
40771,1,3.039,0,0,0.91,1,1,0,69,1,1.1,0.9
40773,1,2.71,0,0,0.275,1,1,0,69,1,1.1,0.9
40774,1,3.123,0,0,0.548,1,1,0,69,1,1.1,0.9
40775,1,2.86,0,0,1.218,1,1,0,69,1,1.1,0.9
40776,1,3.669,0,0,0.72,1,1,0,69,1,1.1,0.9
40779,1,10.6,0,0,3.849,1,1,0,138,1,1.1,0.9
40782,1,0,0,0,2.544,1,1,0,138,1,1.1,0.9
40783,1,0,0,0,-0.4,1,1,0,138,1,1.1,0.9
40786,1,5.306,0,0,1.409,1,1,0,69,1,1.1,0.9
40787,1,2.804,0,0,0.372,1,1,0,69,1,1.1,0.9
40790,1,4.619,0,0,1.945,1,1,0,69,1,1.1,0.9
40792,1,3.575,0,0,0.14,1,1,0,69,1,1.1,0.9
40793,1,9.2,2.76,0,0,1,1,0,69,1,1.1,0.9
40799,1,3.443,0,0,0.98,1,1,0,69,1,1.1,0.9
40800,1,2.804,0,0,1.686,1,1,0,69,1,1.1,0.9
40801,1,2.16,0.648,0,0,1,1,0,69,1,1.1,0.9
40805,1,6.586,0,0,3.175,1,1,0,69,1,1.1,0.9
40806,1,7.188,0,0,3.234,1,1,0,69,1,1.1,0.9
40810,1,0,0,0,1.676,1,1,0,138,1,1.1,0.9
40813,1,0,0,0,1.829,1,1,0,138,1,1.1,0.9
40815,1,8.72,0,0,2.579,1,1,0,138,1,1.1,0.9
40816,1,12.32,0,0,0.835,1,1,0,138,1,1.1,0.9
40822,1,0,0,0,0.768,1,1,0,138,1,1.1,0.9
40823,1,0,0,0,3.174,1,1,0,138,1,1.1,0.9
40824,1,0,0,0,2.114,1,1,0,138,1,1.1,0.9
40826,1,0,0,0,3.346,1,1,0,138,1,1.1,0.9
40827,1,0,0,0,3.486,1,1,0,138,1,1.1,0.9
40828,1,20.96,0,0,6.584,1,1,0,138,1,1.1,0.9
40829,1,0,0,0,2.387,1,1,0,138,1,1.1,0.9
40831,1,0,0,0,-0.63,1,1,0,138,1,1.1,0.9
40832,1,3.254,0,0,1.694,1,1,0,69,1,1.1,0.9
40833,1,0,0,0,1.997,1,1,0,138,1,1.1,0.9
40835,1,2.381,0,0,3.319,1,1,0,69,1,1.1,0.9
40836,1,2.881,0,0,1.259,1,1,0,69,1,1.1,0.9
40837,1,7.63,0,0,0.681,1,1,0,500,1,1.1,0.9
40838,1,6.742,0,0,2.25,1,1,0,69,1,1.1,0.9
40839,1,0,0,0,4.855,1,1,0,138,1,1.1,0.9
40840,1,0,0,0,3.772,1,1,0,138,1,1.1,0.9
40841,1,0,0,0,4.189,1,1,0,138,1,1.1,0.9
40842,1,3.175,0,0,0.449,1,1,0,69,1,1.1,0.9
40843,1,0,0,0,1.846,1,1,0,138,1,1.1,0.9
40844,1,0,0,0,2.946,1,1,0,138,1,1.1,0.9
40845,1,0,0,0,1.55,1,1,0,138,1,1.1,0.9
40846,1,4.057,0,0,1.14,1,1,0,69,1,1.1,0.9
40847,1,2.313,0,0,1.478,1,1,0,69,1,1.1,0.9
40848,1,2.832,0,0,2.459,1,1,0,69,1,1.1,0.9
40849,1,2.646,0,0,1.039,1,1,0,69,1,1.1,0.9
40850,1,2.891,0,0,0.154,1,1,0,69,1,1.1,0.9
40854,1,0,0,0,7.088,1,1,0,138,1,1.1,0.9
40855,1,0,0,0,1.154,1,1,0,138,1,1.1,0.9
40856,1,0,0,0,1.094,1,1,0,138,1,1.1,0.9
40857,1,2.695,0,0,1.06,1,1,0,69,1,1.1,0.9
40858,1,0,0,0,1.562,1,1,0,138,1,1.1,0.9
40859,1,0,0,0,5.149,1,1,0,138,1,1.1,0.9
40860,1,2.274,0,0,0.481,1,1,0,69,1,1.1,0.9
40862,1,2.303,0,0,0.091,1,1,0,69,1,1.1,0.9
40863,1,2.666,0,0,0.904,1,1,0,69,1,1.1,0.9
40864,1,3.38,1.014,0,0,1,1,0,69,1,1.1,0.9
40865,1,0,0,0,5.739,1,1,0,138,1,1.1,0.9
40866,1,8.14,0,0,2.795,1,1,0,138,1,1.1,0.9
40867,1,12.42,0,0,2.072,1,1,0,138,1,1.1,0.9
40868,1,2.078,0,0,0.362,1,1,0,69,1,1.1,0.9
40869,1,2.47,0,0,0.092,1,1,0,69,1,1.1,0.9
40870,1,2.078,0,0,0.71,1,1,0,69,1,1.1,0.9
40871,1,2.94,0,0,0.234,1,1,0,69,1,1.1,0.9
40874,1,0,0,0,2.914,1,1,0,138,1,1.1,0.9
40875,1,2.146,0,0,0.962,1,1,0,69,1,1.1,0.9
40876,1,0,0,0,-0.125,1,1,0,138,1,1.1,0.9
40877,1,0,0,0,-1.301,1,1,0,138,1,1.1,0.9
40878,1,2.43,0,0,1.626,1,1,0,69,1,1.1,0.9
40879,1,0,0,0,7.756,1,1,0,138,1,1.1,0.9
40881,1,3.224,0,0,1.466,1,1,0,69,1,1.1,0.9
40882,1,3.7,1.15,0,0,1,1,0,69,1,1.1,0.9
40883,1,0,0,0,4.651,1,1,0,138,1,1.1,0.9
40884,1,0,0,0,-1.607,1,1,0,138,1,1.1,0.9
40886,1,11.681,0,0,0.447,1,1,0,345,1,1.1,0.9
40887,1,0,0,0,22.466,1,1,0,230,1,1.1,0.9
40888,1,5.7,0,0,12.418,1,1,0,230,1,1.1,0.9
40889,1,6.99,0,0,0.32,1,1,0,138,1,1.1,0.9
40890,1,0,0,0,-2.508,1,1,0,138,1,1.1,0.9
40891,1,2.81,0.67,0,0,1,1,0,138,1,1.1,0.9
40893,1,0,0,0,0.1,1,1,0,138,1,1.1,0.9
40894,1,0,0,0,0.686,1,1,0,138,1,1.1,0.9
40895,1,9.02,0,0,0.293,1,1,0,138,1,1.1,0.9
40896,1,0,0,0,1.819,1,1,0,138,1,1.1,0.9
40897,1,0,0,0,-19.291,1,1,0,230,1,1.1,0.9
40898,1,6.99,0,0,1.16,1,1,0,138,1,1.1,0.9
40899,1,9.04,0,0,3.28,1,1,0,138,1,1.1,0.9
40900,1,2.715,0,0,2.271,1,1,0,69,1,1.1,0.9
40901,1,12.64,0,0,4.15,1,1,0,138,1,1.1,0.9
40902,1,0,0,0,1.986,1,1,0,138,1,1.1,0.9
40903,1,2.705,0,0,0.567,1,1,0,69,1,1.1,0.9
40907,1,5.04,1.512,0,0,1,1,0,69,1,1.1,0.9
40908,1,3.528,0,0,0.315,1,1,0,69,1,1.1,0.9
40909,1,3.175,0,0,1.143,1,1,0,69,1,1.1,0.9
40910,1,2.56,0.16,0,0,1,1,0,69,1,1.1,0.9
40911,1,3.528,0,0,0.146,1,1,0,69,1,1.1,0.9
40912,1,0,0,0,5.677,1,1,0,138,1,1.1,0.9
40913,1,3,0.96,0,0,1,1,0,69,1,1.1,0.9
40914,1,3.48,1.044,0,0,1,1,0,69,1,1.1,0.9
40915,1,2.979,0,0,0.195,1,1,0,69,1,1.1,0.9
40916,1,2.019,0,0,0.618,1,1,0,69,1,1.1,0.9
40917,1,3.371,0,0,0.369,1,1,0,69,1,1.1,0.9
40919,1,2.45,0,0,0.512,1,1,0,69,1,1.1,0.9
40921,1,3.195,0,0,0.668,1,1,0,69,1,1.1,0.9
40925,1,0,0,0,-2.479,1,1,0,138,1,1.1,0.9
40926,1,2.705,0,0,0.19,1,1,0,69,1,1.1,0.9
40928,1,0,0,0,8.339,1,1,0,138,1,1.1,0.9
40929,1,0,0,0,-0.308,1,1,0,138,1,1.1,0.9
40930,1,0,0,0,2.979,1,1,0,138,1,1.1,0.9
40931,1,2.46,0.738,0,0,1,1,0,69,1,1.1,0.9
40934,1,3.959,0,0,0.433,1,1,0,69,1,1.1,0.9
40935,1,2.117,0,0,0.649,1,1,0,69,1,1.1,0.9
40936,1,3.199,0,0,0.823,1,1,0,69,1,1.1,0.9
40937,1,3.951,0,0,0.587,1,1,0,69,1,1.1,0.9
40939,1,2.96,0,0,1.373,1,1,0,69,1,1.1,0.9
40940,1,4.61,0,0,1.81,1,1,0,69,1,1.1,0.9
40941,1,3.933,0,0,0.233,1,1,0,69,1,1.1,0.9
40942,1,2.22,0,0,1.078,1,1,0,69,1,1.1,0.9
40944,1,4.067,0,0,1.851,1,1,0,69,1,1.1,0.9
40945,1,0,0,0,-3.842,1,1,0,138,1,1.1,0.9
40947,1,3.822,0,0,1.233,1,1,0,69,1,1.1,0.9
40948,1,0,0,0,3.363,1,1,0,138,1,1.1,0.9
40950,1,3.44,0,0,0.844,1,1,0,69,1,1.1,0.9
40951,1,2.32,0.696,0,0,1,1,0,69,1,1.1,0.9
40956,1,3.244,0,0,0.846,1,1,0,69,1,1.1,0.9
40958,1,3.142,0,0,0.297,1,1,0,69,1,1.1,0.9
40959,1,3.133,0,0,1.304,1,1,0,69,1,1.1,0.9
40960,1,5.09,1.92,0,0,1,1,0,69,1,1.1,0.9
40962,1,0,0,0,2.849,1,1,0,138,1,1.1,0.9
40963,1,0,0,0,-1.837,1,1,0,138,1,1.1,0.9
40964,1,2.342,0,0,0.997,1,1,0,69,1,1.1,0.9
40967,1,2.097,0,0,0.881,1,1,0,69,1,1.1,0.9
40968,1,0,0,0,-2.255,1,1,0,138,1,1.1,0.9
40970,1,2.019,0,0,0.187,1,1,0,69,1,1.1,0.9
40972,1,3.41,0,0,0.383,1,1,0,69,1,1.1,0.9
40973,1,2.568,0,0,1.243,1,1,0,69,1,1.1,0.9
40975,1,3.91,0,0,2.164,1,1,0,69,1,1.1,0.9
40976,1,4.38,1.85,0,0,1,1,0,69,1,1.1,0.9
40977,1,3.606,0,0,0.407,1,1,0,69,1,1.1,0.9
40978,1,2.734,0,0,0.739,1,1,0,69,1,1.1,0.9
40980,1,0,0,0,3.517,1,1,0,138,1,1.1,0.9
40985,1,2.58,0.774,0,0,1,1,0,69,1,1.1,0.9
40987,1,3.469,0,0,0.009,1,1,0,69,1,1.1,0.9
40990,1,4.469,0,0,1.841,1,1,0,69,1,1.1,0.9
40993,1,2.313,0,0,0.203,1,1,0,69,1,1.1,0.9
40996,1,0,0,0,6.048,1,1,0,138,1,1.1,0.9
40998,1,0,0,0,8.738,1,1,0,138,1,1.1,0.9
41000,1,0,0,0,4.514,1,1,0,138,1,1.1,0.9
41001,1,0,0,0,-3.042,1,1,0,138,1,1.1,0.9
41002,1,42.87,0,0,7.347,1,1,0,138,1,1.1,0.9
41003,1,0,0,0,0.143,1,1,0,138,1,1.1,0.9
41007,1,6.473,0,0,2.475,1,1,0,69,1,1.1,0.9
41009,1,2.954,0,0,0.95,1,1,0,69,1,1.1,0.9
41010,1,3.293,0,0,1.445,1,1,0,69,1,1.1,0.9
41012,1,3.469,0,0,1.145,1,1,0,69,1,1.1,0.9
41013,1,3.165,0,0,1.173,1,1,0,69,1,1.1,0.9
41014,1,3.753,0,0,1.192,1,1,0,69,1,1.1,0.9
41016,1,3.822,0,0,1.515,1,1,0,69,1,1.1,0.9
41017,1,3.829,0,0,1.567,1,1,0,69,1,1.1,0.9
41018,1,3.951,0,0,1.442,1,1,0,69,1,1.1,0.9
41019,1,2.401,0,0,1.06,1,1,0,69,1,1.1,0.9
41020,1,6.938,0,0,1.527,1,1,0,69,1,1.1,0.9
41021,1,0,0,0,6.579,1,1,0,138,1,1.1,0.9
41022,1,12.534,0,0,5.388,1,1,0,69,1,1.1,0.9
41023,1,4.312,0,0,1.865,1,1,0,69,1,1.1,0.9
41024,1,0,0,0,6.875,1,1,0,138,1,1.1,0.9
41025,1,6.772,0,0,2.742,1,1,0,69,1,1.1,0.9
41026,1,13.759,0,0,6.039,1,1,0,69,1,1.1,0.9
41027,1,2,0.17,0,0,1,1,0,69,1,1.1,0.9
41028,1,6.566,0,0,1.937,1,1,0,69,1,1.1,0.9
41029,1,5.146,0,0,1.997,1,1,0,69,1,1.1,0.9
41030,1,7.095,0,0,2.903,1,1,0,69,1,1.1,0.9
41031,1,4.24,0.17,0,0,1,1,0,69,1,1.1,0.9
41032,1,0,0,0,1.204,1,1,0,138,1,1.1,0.9
41033,1,2.685,0,0,0.838,1,1,0,69,1,1.1,0.9
41036,1,0,0,0,5.111,1,1,0,138,1,1.1,0.9
41037,1,7.311,0,0,1.235,1,1,0,69,1,1.1,0.9
41038,1,31.72,0,0,10.4,1,1,0,138,1,1.1,0.9
41039,1,2.08,0.6,0,0,1,1,0,69,1,1.1,0.9
41040,1,0,0,0,4.698,1,1,0,138,1,1.1,0.9
41041,1,3.028,0,0,3.65,1,1,0,69,1,1.1,0.9
41042,1,0,0,0,10.287,1,1,0,138,1,1.1,0.9
41043,1,0,0,0,34.382,1,1,0,345,1,1.1,0.9
41044,1,3.626,0,0,0.786,1,1,0,69,1,1.1,0.9
41045,1,9.163,0,0,0.945,1,1,0,69,1,1.1,0.9
41046,1,2.117,0,0,1.006,1,1,0,69,1,1.1,0.9
41047,1,4.851,0,0,2.093,1,1,0,69,1,1.1,0.9
41051,1,0,0,0,7.078,1,1,0,138,1,1.1,0.9
41052,1,2.509,0,0,0.761,1,1,0,69,1,1.1,0.9
41053,1,0,0,0,2.268,1,1,0,138,1,1.1,0.9
41054,1,4.773,0,0,1.409,1,1,0,69,1,1.1,0.9
41055,1,8.947,0,0,1.399,1,1,0,69,1,1.1,0.9
41056,1,2.381,0,0,0.758,1,1,0,69,1,1.1,0.9
41057,1,4.449,0,0,1.756,1,1,0,69,1,1.1,0.9
41060,1,3.55,0.94,0,0,1,1,0,69,1,1.1,0.9
41061,1,3.116,0,0,1.532,1,1,0,69,1,1.1,0.9
41062,1,2.03,0.82,0,0,1,1,0,69,1,1.1,0.9
41065,1,3.665,0,0,1.667,1,1,0,69,1,1.1,0.9
41066,1,2.773,0,0,0.593,1,1,0,69,1,1.1,0.9
41070,1,4.41,0,0,1.809,1,1,0,69,1,1.1,0.9
41072,1,4.841,0,0,2.572,1,1,0,69,1,1.1,0.9
41073,1,6.047,0,0,2.343,1,1,0,69,1,1.1,0.9
41075,1,7.62,0,0,2.959,1,1,0,69,1,1.1,0.9
41076,1,3.152,0,0,1.105,1,1,0,69,1,1.1,0.9
41079,1,3.94,0.05,0,0,1,1,0,69,1,1.1,0.9
41080,1,0,0,0,3.037,1,1,0,138,1,1.1,0.9
41081,1,0,0,0,1.791,1,1,0,138,1,1.1,0.9
41082,1,0,0,0,3.011,1,1,0,138,1,1.1,0.9
41083,1,3.606,0,0,0.657,1,1,0,69,1,1.1,0.9
41084,1,3.028,0,0,1.757,1,1,0,69,1,1.1,0.9
41085,1,5.027,0,0,1.94,1,1,0,69,1,1.1,0.9
41088,1,0,0,0,1.383,1,1,0,138,1,1.1,0.9
41089,1,3.17,0.951,0,0,1,1,0,69,1,1.1,0.9
41090,1,2.96,0,0,0.628,1,1,0,69,1,1.1,0.9
41091,1,0,0,0,-1.815,1,1,0,138,1,1.1,0.9
41092,1,9.036,0,0,3.218,1,1,0,69,1,1.1,0.9
41095,1,0,0,0,3.236,1,1,0,138,1,1.1,0.9
41096,1,0,0,0,1.327,1,1,0,138,1,1.1,0.9
41097,1,0,0,0,2.359,1,1,0,138,1,1.1,0.9
41098,1,0,0,0,-0.17,1,1,0,138,1,1.1,0.9
41102,1,0,0,0,-0.005,1,1,0,230,1,1.1,0.9
41103,1,0,0,0,1.068,1,1,0,138,1,1.1,0.9
41104,1,0,0,0,-2.177,1,1,0,138,1,1.1,0.9
41105,1,0,0,0,0.012,1,1,0,230,1,1.1,0.9
41106,1,2.92,0,0,0.449,1,1,0,69,1,1.1,0.9
41107,1,0,0,0,1.345,1,1,0,138,1,1.1,0.9
41108,1,0,0,0,1.243,1,1,0,138,1,1.1,0.9
41110,1,0,0,0,31.9998524738,1,1,0,230,1,1.1,0.9
41111,1,0,0,0,2.329,1,1,0,138,1,1.1,0.9
41112,1,0,0,0,2.173,1,1,0,138,1,1.1,0.9
41114,1,3.851,0,0,1.423,1,1,0,69,1,1.1,0.9
41115,1,2.646,0,0,0.376,1,1,0,69,1,1.1,0.9
41117,1,5.047,0,0,1.85,1,1,0,69,1,1.1,0.9
41120,1,0,0,0,0.413,1,1,0,138,1,1.1,0.9
41121,1,2.185,0,0,0.64,1,1,0,69,1,1.1,0.9
41122,1,0,0,0,-1.38,1,1,0,138,1,1.1,0.9
41123,1,0,0,0,5.06,1,1,0,138,1,1.1,0.9
41126,1,0,0,0,2.014,1,1,0,138,1,1.1,0.9
41128,1,0,0,0,1.113,1,1,0,138,1,1.1,0.9
41129,1,15.37,0,0,6.317,1,1,0,138,1,1.1,0.9
41130,1,4.42,0,0,1.713,1,1,0,69,1,1.1,0.9
41131,1,0,0,0,1.379,1,1,0,138,1,1.1,0.9
41132,1,0,0,0,1.329,1,1,0,138,1,1.1,0.9
41133,1,2.313,0,0,0.582,1,1,0,69,1,1.1,0.9
41134,1,0,0,0,0.598,1,1,0,138,1,1.1,0.9
41135,1,5.831,0,0,2.41,1,1,0,69,1,1.1,0.9
41136,1,5.89,0,0,1.96,1,1,0,69,1,1.1,0.9
41137,1,3.714,0,0,1.638,1,1,0,69,1,1.1,0.9
41138,1,8.88,0,0,1.561,1,1,0,138,1,1.1,0.9
41139,1,0,0,0,1.901,1,1,0,138,1,1.1,0.9
41140,1,5.851,0,0,1.881,1,1,0,69,1,1.1,0.9
41142,1,10.241,0,0,4.181,1,1,0,69,1,1.1,0.9
41143,1,3.42,0,0,2.624,1,1,0,69,1,1.1,0.9
41146,1,0,0,0,-10.793,1,1,0,138,1,1.1,0.9
41147,1,0,0,0,-1.434,1,1,0,138,1,1.1,0.9
41148,1,9.4,0,0,2.984,1,1,0,138,1,1.1,0.9
41152,1,2.146,0,0,0.19,1,1,0,69,1,1.1,0.9
41153,1,2.793,0,0,0.885,1,1,0,69,1,1.1,0.9
41155,1,0,0,0,3.558,1,1,0,138,1,1.1,0.9
41161,1,0,0,0,1.319,1,1,0,138,1,1.1,0.9
41162,1,0,0,0,2.804,1,1,0,138,1,1.1,0.9
41164,1,0,0,0,3.155,1,1,0,138,1,1.1,0.9
41166,1,0,0,0,0.574,1,1,0,138,1,1.1,0.9
41167,1,0,0,0,4.496,1,1,0,138,1,1.1,0.9
41168,1,3.185,0,0,1.228,1,1,0,69,1,1.1,0.9
41170,1,4.185,0,0,1.615,1,1,0,69,1,1.1,0.9
41171,1,0,0,0,4.598,1,1,0,138,1,1.1,0.9
41172,1,0,0,0,3.182,1,1,0,138,1,1.1,0.9
41173,1,0,0,0,1.36,1,1,0,138,1,1.1,0.9
41174,1,0,0,0,3.665,1,1,0,138,1,1.1,0.9
41175,1,0,0,0,3.476,1,1,0,138,1,1.1,0.9
41176,1,0,0,0,0.194,1,1,0,138,1,1.1,0.9
41177,1,0,0,0,3.537,1,1,0,138,1,1.1,0.9
41178,1,5.429,0,0,2.311,1,1,0,69,1,1.1,0.9
41182,1,0,0,0,3.439,1,1,0,138,1,1.1,0.9
41183,1,11.7,1.55,0,0,1,1,0,138,1,1.1,0.9
41184,1,9.947,0,0,3.473,1,1,0,69,1,1.1,0.9
41185,1,0,0,0,8.753,1,1,0,138,1,1.1,0.9
41187,1,0,0,0,16,1,1,0,345,1,1.1,0.9
41188,1,5.37,0,0,2.407,1,1,0,69,1,1.1,0.9
41189,1,0,0,0,6.252,1,1,0,138,1,1.1,0.9
41192,1,0,0,0,7.032,1,1,0,138,1,1.1,0.9
41193,1,0,0,0,11.856,1,1,0,345,1,1.1,0.9
41194,1,7.556,0,0,3.27,1,1,0,69,1,1.1,0.9
41195,1,0,0,0,-16.869,1,1,0,138,1,1.1,0.9
41197,1,0,0,0,3.313,1,1,0,138,1,1.1,0.9
41199,1,3.185,0,0,0.108,1,1,0,69,1,1.1,0.9
41200,1,6.174,0,0,1.27,1,1,0,69,1,1.1,0.9
41201,1,4.544,0,0,1.073,1,1,0,69,1,1.1,0.9
41202,1,2.499,0,0,1.045,1,1,0,69,1,1.1,0.9
41203,1,0,0,0,5.708,1,1,0,138,1,1.1,0.9
41204,1,2.548,0,0,0.791,1,1,0,69,1,1.1,0.9
41205,1,4.4,0,0,1.472,1,1,0,69,1,1.1,0.9
41207,1,4.351,0,0,2.21,1,1,0,69,1,1.1,0.9
41208,1,4.675,0,0,1.882,1,1,0,69,1,1.1,0.9
41209,1,2.832,0,0,1.005,1,1,0,69,1,1.1,0.9
41210,1,5.596,0,0,1.97,1,1,0,69,1,1.1,0.9
41212,1,3.665,0,0,0.719,1,1,0,69,1,1.1,0.9
41213,1,4.665,0,0,0.865,1,1,0,69,1,1.1,0.9
41215,1,0,0,0,6.268,1,1,0,138,1,1.1,0.9
41216,1,0,0,0,-10.331,1,1,0,138,1,1.1,0.9
41217,1,2.96,0,0,0.57,1,1,0,69,1,1.1,0.9
41219,1,3.499,0,0,2.169,1,1,0,69,1,1.1,0.9
41220,1,0,0,0,2.579,1,1,0,138,1,1.1,0.9
41221,1,0,0,0,2.205,1,1,0,138,1,1.1,0.9
41223,1,0,0,0,-1.204,1,1,0,138,1,1.1,0.9
41224,1,0,0,0,3.362,1,1,0,138,1,1.1,0.9
41225,1,4.596,0,0,1.75,1,1,0,69,1,1.1,0.9
41226,1,2.087,0,0,0.098,1,1,0,69,1,1.1,0.9
41227,1,0,0,0,3.191,1,1,0,138,1,1.1,0.9
41228,1,0,0,0,-0.833,1,1,0,138,1,1.1,0.9
41229,1,0,0,0,1.958,1,1,0,138,1,1.1,0.9
41230,1,0,0,0,2.759,1,1,0,138,1,1.1,0.9
41233,1,0,0,0,16.371,1,1,0,230,1,1.1,0.9
41234,1,86.76,0,0,16.494,1,1,0,138,1,1.1,0.9
41235,1,283.596,0,0,22.903,1,1,0,765,1,1.1,0.9
41236,1,23.83,0,0,4.559,1,1,0,138,1,1.1,0.9
41237,1,0,0,0,-4.062,1,1,0,138,1,1.1,0.9
41238,1,3.41,0.1,0,0,1,1,0,69,1,1.1,0.9
41239,1,0,0,0,2.745,1,1,0,138,1,1.1,0.9
41241,1,0,0,0,-0.93,1,1,0,138,1,1.1,0.9
41242,1,0,0,0,1.805,1,1,0,138,1,1.1,0.9
41243,1,3.254,0,0,1.506,1,1,0,69,1,1.1,0.9
41244,1,0,0,0,-0.803,1,1,0,138,1,1.1,0.9
41247,1,2.999,0,0,1.331,1,1,0,69,1,1.1,0.9
41248,1,3.352,0,0,0.147,1,1,0,69,1,1.1,0.9
41249,1,3.959,0,0,0.89,1,1,0,69,1,1.1,0.9
41250,1,0,0,0,1.02,1,1,0,138,1,1.1,0.9
41251,1,2.969,0,0,0.736,1,1,0,69,1,1.1,0.9
41252,1,2.626,0,0,0.171,1,1,0,69,1,1.1,0.9
41253,1,0,0,0,1.032,1,1,0,138,1,1.1,0.9
41254,1,0,0,0,-8.222,1,1,0,138,1,1.1,0.9
41255,1,4.92,0,0,0.52,1,1,0,69,1,1.1,0.9
41256,1,0,0,0,2.583,1,1,0,138,1,1.1,0.9
41257,1,4.057,0,0,1.444,1,1,0,69,1,1.1,0.9
41258,1,0,0,0,-5.583,1,1,0,138,1,1.1,0.9
41259,1,35.51,0,0,21.032,1,1,0,138,1,1.1,0.9
41265,1,0,0,0,-2.157,1,1,0,138,1,1.1,0.9
41266,1,0,0,0,25.717,1,1,0,345,1,1.1,0.9
41268,1,0,0,0,-1.19,1,1,0,138,1,1.1,0.9
41269,1,0,0,0,-20.752,1,1,0,138,1,1.1,0.9
41270,1,3.107,0,0,1.382,1,1,0,69,1,1.1,0.9
41271,1,0,0,0,-0.5,1,1,0,138,1,1.1,0.9
41272,1,0,0,0,7.518,1,1,0,138,1,1.1,0.9
41273,1,3.087,0,0,2.054,1,1,0,69,1,1.1,0.9
41274,1,2.881,0,0,1.393,1,1,0,69,1,1.1,0.9
41275,1,2.146,0,0,0.676,1,1,0,69,1,1.1,0.9
41276,1,0,0,0,-1.334,1,1,0,138,1,1.1,0.9
41277,1,3.45,0,0,2.336,1,1,0,69,1,1.1,0.9
41278,1,0,0,0,3.826,1,1,0,138,1,1.1,0.9
41279,1,0,0,0,-0.1,1,1,0,138,1,1.1,0.9
41284,1,4.302,0,0,1.169,1,1,0,69,1,1.1,0.9
41285,1,3.185,0,0,0.628,1,1,0,69,1,1.1,0.9
41286,1,0,0,0,1.882,1,1,0,138,1,1.1,0.9
41288,1,0,0,0,2.344,1,1,0,138,1,1.1,0.9
41289,1,2.979,0,0,1.431,1,1,0,69,1,1.1,0.9
41290,1,4.243,0,0,1.638,1,1,0,69,1,1.1,0.9
41291,1,0,0,0,2.245,1,1,0,138,1,1.1,0.9
41294,1,11.946,0,0,3.635,1,1,0,69,1,1.1,0.9
41295,1,5.008,0,0,1.782,1,1,0,69,1,1.1,0.9
41296,1,42.21,0,0,12.354,1,1,0,138,1,1.1,0.9
41297,1,0,0,0,5.016,1,1,0,138,1,1.1,0.9
41298,1,0,0,0,-1.032,1,1,0,138,1,1.1,0.9
41299,1,0,0,0,3.232,1,1,0,138,1,1.1,0.9
41300,1,2.411,0,0,0.803,1,1,0,69,1,1.1,0.9
41302,1,3.087,0,0,1.482,1,1,0,69,1,1.1,0.9
41303,1,0,0,0,7.269,1,1,0,138,1,1.1,0.9
41305,1,0,0,0,1.867,1,1,0,138,1,1.1,0.9
41306,1,0,0,0,-12.781,1,1,0,345,1,1.1,0.9
41307,1,2.12,0.636,0,0,1,1,0,69,1,1.1,0.9
41308,1,4.204,0,0,7.511,1,1,0,69,1,1.1,0.9
41309,1,0,0,0,-2.55,1,1,0,138,1,1.1,0.9
41310,1,7.987,0,0,3.973,1,1,0,69,1,1.1,0.9
41311,1,2.323,0,0,0.877,1,1,0,69,1,1.1,0.9
41312,1,4.25,1.275,0,0,1,1,0,69,1,1.1,0.9
41313,1,8.222,0,0,0.391,1,1,0,69,1,1.1,0.9
41315,1,4.498,0,0,2.869,1,1,0,69,1,1.1,0.9
41318,1,3.04,0.55,0,0,1,1,0,69,1,1.1,0.9
41320,1,6.791,0,0,1.754,1,1,0,69,1,1.1,0.9
41321,1,2.82,0.71,0,0,1,1,0,69,1,1.1,0.9
41322,1,0,0,0,4.667,1,1,0,138,1,1.1,0.9
41323,1,0,0,0,5.46,1,1,0,138,1,1.1,0.9
41324,1,2.96,0,0,1.141,1,1,0,69,1,1.1,0.9
41325,1,11.221,0,0,3.72,1,1,0,69,1,1.1,0.9
41326,1,2.705,0,0,0.743,1,1,0,69,1,1.1,0.9
41327,1,3.097,0,0,2.613,1,1,0,69,1,1.1,0.9
41328,1,0,0,0,3.983,1,1,0,138,1,1.1,0.9
41329,1,0,0,0,4.1,1,1,0,138,1,1.1,0.9
41330,1,0,0,0,-0.776,1,1,0,138,1,1.1,0.9
41331,1,3.704,0,0,3.562,1,1,0,69,1,1.1,0.9
41332,1,6.889,0,0,2.133,1,1,0,69,1,1.1,0.9
41333,1,0,0,0,-27.755,1,1,0,765,1,1.1,0.9
41334,1,4.665,0,0,1.4,1,1,0,69,1,1.1,0.9
41335,1,0,0,0,6.962,1,1,0,230,1,1.1,0.9
41336,1,0,0,0,-0.903,1,1,0,230,1,1.1,0.9
41337,1,44.35,0,0,8.482,1,1,0,138,1,1.1,0.9
41338,1,2.45,0,0,1.681,1,1,0,69,1,1.1,0.9
41340,1,4.969,0,0,1.95,1,1,0,69,1,1.1,0.9
41341,1,2.499,0,0,1.308,1,1,0,69,1,1.1,0.9
41342,1,0,0,0,7.794,1,1,0,345,1,1.1,0.9
41343,1,151.012,0,0,4.891,1,1,0,500,1,1.1,0.9
41344,1,0,0,0,-402.354101706,1,1,0,765,1,1.1,0.9
41345,1,0,0,0,2.044,1,1,0,138,1,1.1,0.9
41346,1,0,0,0,12.011,1,1,0,138,1,1.1,0.9
41347,1,0,0,0,5.15,1,1,0,138,1,1.1,0.9
41348,1,2.185,0,0,0.36,1,1,0,69,1,1.1,0.9
41349,1,3.244,0,0,1.583,1,1,0,69,1,1.1,0.9
41350,1,0,0,0,-0.781,1,1,0,138,1,1.1,0.9
41351,1,2.715,0,0,0.848,1,1,0,69,1,1.1,0.9
41352,1,7.87,0,0,3.79,1,1,0,138,1,1.1,0.9
41353,1,7.55,0,0,2.817,1,1,0,138,1,1.1,0.9
41354,1,0,0,0,2.8,1,1,0,138,1,1.1,0.9
41356,1,14.95,0,0,7.14,1,1,0,138,1,1.1,0.9
41357,1,0,0,0,1.735,1,1,0,138,1,1.1,0.9
41358,1,2.85,0.97,0,0,1,1,0,69,1,1.1,0.9
41359,1,2.323,0,0,1.046,1,1,0,69,1,1.1,0.9
41360,1,0,0,0,0.892,1,1,0,138,1,1.1,0.9
41361,1,0,0,0,2.226,1,1,0,138,1,1.1,0.9
41362,1,6.42,0,0,0.875,1,1,0,138,1,1.1,0.9
41363,1,6.75,0,0,1.34,1,1,0,138,1,1.1,0.9
41366,1,3.058,0,0,0.99,1,1,0,69,1,1.1,0.9
41368,1,5.214,0,0,1.526,1,1,0,69,1,1.1,0.9
41374,1,0,0,0,3.972,1,1,0,138,1,1.1,0.9
41375,1,4.733,0,0,4.609,1,1,0,69,1,1.1,0.9
41376,1,7.22,0,0,2.735,1,1,0,138,1,1.1,0.9
41377,1,3.17,0.951,0,0,1,1,0,69,1,1.1,0.9
41378,1,0,0,0,2.598,1,1,0,138,1,1.1,0.9
41379,1,0,0,0,-6.692,1,1,0,138,1,1.1,0.9
41380,1,0,0,0,4.024,1,1,0,138,1,1.1,0.9
41381,1,5.165,0,0,1.002,1,1,0,69,1,1.1,0.9
41382,1,0,0,0,2.836,1,1,0,138,1,1.1,0.9
41383,1,0,0,0,-0.29,1,1,0,138,1,1.1,0.9
41385,1,4.5,0.45,0,0,1,1,0,69,1,1.1,0.9
41386,1,6.33,1.899,0,0,1,1,0,138,1,1.1,0.9
41387,1,0,0,0,4.323,1,1,0,138,1,1.1,0.9
41388,1,3.263,0,0,0.907,1,1,0,69,1,1.1,0.9
41389,1,16.552,0,0,3.655,1,1,0,69,1,1.1,0.9
41391,1,4.91,0,0,2.121,1,1,0,69,1,1.1,0.9
41392,1,0,0,0,-10.283,1,1,0,138,1,1.1,0.9
41393,1,0,0,0,5.118,1,1,0,138,1,1.1,0.9
41394,1,2.96,0,0,0.597,1,1,0,69,1,1.1,0.9
41395,1,0,0,0,-1.419,1,1,0,138,1,1.1,0.9
41396,1,2.136,0,0,0.586,1,1,0,69,1,1.1,0.9
41397,1,7.076,0,0,6.294,1,1,0,69,1,1.1,0.9
41398,1,0,0,0,-10.467,1,1,0,138,1,1.1,0.9
41399,1,0,0,0,9.097,1,1,0,138,1,1.1,0.9
41400,1,0,0,0,-2.686,1,1,0,138,1,1.1,0.9
41401,1,29.541,0,0,9.529,1,1,0,230,1,1.1,0.9
41402,1,2.558,0,0,1.448,1,1,0,69,1,1.1,0.9
41403,1,0,0,0,5.654,1,1,0,138,1,1.1,0.9
41404,1,6.49,0.55,0,0,1,1,0,69,1,1.1,0.9
41405,1,0,0,0,-4.785,1,1,0,138,1,1.1,0.9
41406,1,0,0,0,22.959,1,1,0,230,1,1.1,0.9
41407,1,0,0,0,-2.636,1,1,0,138,1,1.1,0.9
41408,1,0,0,0,-7.118,1,1,0,138,1,1.1,0.9
41409,1,2.519,0,0,1.097,1,1,0,69,1,1.1,0.9
41410,1,0,0,0,0.137,1,1,0,138,1,1.1,0.9
41412,1,9.65,0,0,14.508,1,1,0,138,1,1.1,0.9
41413,1,0,0,0,11.637,1,1,0,230,1,1.1,0.9
41414,1,3.42,0.4,0,0,1,1,0,69,1,1.1,0.9
41415,1,0,0,0,6.844,1,1,0,138,1,1.1,0.9
41416,1,0,0,0,-2.243,1,1,0,138,1,1.1,0.9
41417,1,8.065,0,0,1.547,1,1,0,69,1,1.1,0.9
41418,1,0,0,0,-2.84,1,1,0,138,1,1.1,0.9
41420,1,0,0,0,5.08,1,1,0,138,1,1.1,0.9
41421,1,0,0,0,12.721,1,1,0,138,1,1.1,0.9
41422,1,0,0,0,0.399,1,1,0,138,1,1.1,0.9
41423,1,3.87,1.65,0,0,1,1,0,69,1,1.1,0.9
41424,1,3.175,0,0,1.522,1,1,0,69,1,1.1,0.9
41425,1,3.94,0,0,1.875,1,1,0,69,1,1.1,0.9
41426,1,4.145,0,0,0.406,1,1,0,69,1,1.1,0.9
41427,1,5.292,0,0,1.923,1,1,0,69,1,1.1,0.9
41428,1,3.548,0,0,2.585,1,1,0,69,1,1.1,0.9
41429,1,0,0,0,-5.34,1,1,0,138,1,1.1,0.9
41430,1,0,0,0,-2.38,1,1,0,138,1,1.1,0.9
41431,1,4.459,0,0,7.262,1,1,0,69,1,1.1,0.9
41433,1,3.91,0,0,1.997,1,1,0,69,1,1.1,0.9
41434,1,6.08,1.824,0,0,1,1,0,69,1,1.1,0.9
41435,1,0,0,0,-3.117,1,1,0,138,1,1.1,0.9
41436,1,15.49,0,0,4.135,1,1,0,138,1,1.1,0.9
41437,1,0,0,0,1.686,1,1,0,138,1,1.1,0.9
41438,1,2.51,0.17,0,0,1,1,0,69,1,1.1,0.9
41439,1,0,0,0,0.362,1,1,0,138,1,1.1,0.9
41440,1,7.448,0,0,2.154,1,1,0,69,1,1.1,0.9
41441,1,16.327,0,0,3.986,1,1,0,69,1,1.1,0.9
41442,1,0,0,0,6.495,1,1,0,138,1,1.1,0.9
41443,1,3.038,0,0,1.457,1,1,0,69,1,1.1,0.9
41444,1,3.205,0,0,1.714,1,1,0,69,1,1.1,0.9
41445,1,5.949,0,0,2.205,1,1,0,69,1,1.1,0.9
41446,1,3.655,0,0,0.927,1,1,0,69,1,1.1,0.9
41447,1,2.568,0,0,1.052,1,1,0,69,1,1.1,0.9
41448,1,2.94,0,0,1.619,1,1,0,69,1,1.1,0.9
41449,1,2.764,0,0,1.093,1,1,0,69,1,1.1,0.9
41450,1,0,0,0,1.165,1,1,0,138,1,1.1,0.9
41451,1,0,0,0,2.995,1,1,0,138,1,1.1,0.9
41452,1,0,0,0,5.517,1,1,0,138,1,1.1,0.9
41453,1,5.312,0,0,2.197,1,1,0,69,1,1.1,0.9
41454,1,8.575,0,0,3.479,1,1,0,69,1,1.1,0.9
41455,1,3.087,0,0,1.055,1,1,0,69,1,1.1,0.9
41456,1,3.401,0,0,1.091,1,1,0,69,1,1.1,0.9
41457,1,16.484,0,0,6.914,1,1,0,69,1,1.1,0.9
41458,1,2.195,0,0,0.811,1,1,0,69,1,1.1,0.9
41459,1,3.018,0,0,0.26,1,1,0,69,1,1.1,0.9
41460,1,2.146,0,0,1.227,1,1,0,69,1,1.1,0.9
41461,1,2.332,0,0,0.896,1,1,0,69,1,1.1,0.9
41462,1,14.651,0,0,2.108,1,1,0,69,1,1.1,0.9
41463,1,6.537,0,0,2.914,1,1,0,69,1,1.1,0.9
41464,1,5.09,1.527,0,0,1,1,0,69,1,1.1,0.9
41465,1,0,0,0,3.198,1,1,0,138,1,1.1,0.9
41466,1,0,0,0,4.992,1,1,0,138,1,1.1,0.9
41467,1,0,0,0,2.998,1,1,0,138,1,1.1,0.9
41468,1,4.547,0,0,2.187,1,1,0,69,1,1.1,0.9
41469,1,3.65,0.35,0,0,1,1,0,69,1,1.1,0.9
41470,1,0,0,0,3.537,1,1,0,138,1,1.1,0.9
41471,1,0,0,0,1.268,1,1,0,138,1,1.1,0.9
41472,1,4.087,0,0,1.697,1,1,0,69,1,1.1,0.9
41473,1,11.887,0,0,4.542,1,1,0,69,1,1.1,0.9
41474,1,0,0,0,3.779,1,1,0,138,1,1.1,0.9
41476,1,0,0,0,0.626,1,1,0,138,1,1.1,0.9
41477,1,0,0,0,1.785,1,1,0,138,1,1.1,0.9
41478,1,0,0,0,-2.812,1,1,0,138,1,1.1,0.9
41479,1,0,0,0,5.134,1,1,0,138,1,1.1,0.9
41480,1,6.05,2.49,0,0,1,1,0,69,1,1.1,0.9
41483,1,3.499,0,0,2.303,1,1,0,69,1,1.1,0.9
41484,1,4.29,2,0,0,1,1,0,69,1,1.1,0.9
41485,1,3.802,0,0,1.076,1,1,0,69,1,1.1,0.9
41486,1,2.479,0,0,2.655,1,1,0,69,1,1.1,0.9
41487,1,0,0,0,0.76,1,1,0,138,1,1.1,0.9
41489,1,2.25,0.675,0,0,1,1,0,69,1,1.1,0.9
41490,1,0,0,0,1.755,1,1,0,138,1,1.1,0.9
41491,1,0,0,0,3.889,1,1,0,138,1,1.1,0.9
41492,1,0,0,0,1.746,1,1,0,138,1,1.1,0.9
41493,1,0,0,0,-0.449,1,1,0,138,1,1.1,0.9
41494,1,3.77,1.131,0,0,1,1,0,69,1,1.1,0.9
41495,1,3.62,1.28,0,0,1,1,0,69,1,1.1,0.9
41496,1,4.05,0.05,0,0,1,1,0,69,1,1.1,0.9
41497,1,0,0,0,1.11,1,1,0,138,1,1.1,0.9
41498,1,7.99,0,0,2.009,1,1,0,138,1,1.1,0.9
41501,1,0,0,0,6.393,1,1,0,138,1,1.1,0.9
41502,1,4.939,0,0,1.928,1,1,0,69,1,1.1,0.9
41503,1,0,0,0,4.766,1,1,0,138,1,1.1,0.9
41504,1,11.33,0,0,3.803,1,1,0,138,1,1.1,0.9
41505,1,2.26,0.6,0,0,1,1,0,69,1,1.1,0.9
41506,1,14.49,0,0,3.479,1,1,0,138,1,1.1,0.9
41507,1,17.53,0,0,5.953,1,1,0,138,1,1.1,0.9
41508,1,4.508,0,0,0.216,1,1,0,69,1,1.1,0.9
41509,1,0,0,0,0.865,1,1,0,138,1,1.1,0.9
41510,1,2.803,0,0,1.183,1,1,0,69,1,1.1,0.9
41511,1,2.86,0.69,0,0,1,1,0,69,1,1.1,0.9
41513,1,3.538,0,0,2.54,1,1,0,69,1,1.1,0.9
41514,1,0,0,0,11.189,1,1,0,138,1,1.1,0.9
41515,1,3.695,0,0,0.83,1,1,0,69,1,1.1,0.9
41516,1,2.029,0,0,0.155,1,1,0,69,1,1.1,0.9
41517,1,0,0,0,-26.192,1,1,0,138,1,1.1,0.9
41518,1,6.076,0,0,2.338,1,1,0,69,1,1.1,0.9
41519,1,3.734,0,0,1.126,1,1,0,69,1,1.1,0.9
41521,1,0,0,0,-3.728,1,1,0,138,1,1.1,0.9
41523,1,0,0,0,-0.282,1,1,0,138,1,1.1,0.9
41524,1,0,0,0,1.198,1,1,0,138,1,1.1,0.9
41525,1,3.244,0,0,1.198,1,1,0,69,1,1.1,0.9
41526,1,0,0,0,-0.354,1,1,0,138,1,1.1,0.9
41527,1,5.566,0,0,2.497,1,1,0,69,1,1.1,0.9
41528,1,7.02,0.62,0,0,1,1,0,69,1,1.1,0.9
41530,1,10.721,0,0,2.038,1,1,0,69,1,1.1,0.9
41533,1,0,0,0,0.474,1,1,0,138,1,1.1,0.9
41536,1,0,0,0,3.096,1,1,0,138,1,1.1,0.9
41537,1,0,0,0,0.034,1,1,0,230,1,1.1,0.9
41538,1,0,0,0,-0.701,1,1,0,138,1,1.1,0.9
41540,1,0,0,0,-1.463,1,1,0,138,1,1.1,0.9
41541,1,0,0,0,-8.635,1,1,0,138,1,1.1,0.9
41544,1,3.556,0,0,2.356,1,1,0,69,1,1.1,0.9
41545,1,3.472,0,0,1.454,1,1,0,69,1,1.1,0.9
41546,1,0,0,0,2.972,1,1,0,138,1,1.1,0.9
41547,1,2.098,0,0,0.265,1,1,0,69,1,1.1,0.9
41549,1,2.283,0,0,0.839,1,1,0,69,1,1.1,0.9
41550,1,2.822,0,0,0.462,1,1,0,69,1,1.1,0.9
41552,1,2.587,0,0,0.557,1,1,0,69,1,1.1,0.9
41553,1,0,0,0,3.264,1,1,0,138,1,1.1,0.9
41554,1,3.842,0,0,1.449,1,1,0,69,1,1.1,0.9
41555,1,0,0,0,2.541,1,1,0,138,1,1.1,0.9
41556,1,0,0,0,4.515,1,1,0,138,1,1.1,0.9
41557,1,2.822,0,0,1.762,1,1,0,69,1,1.1,0.9
41558,1,2.666,0,0,0.262,1,1,0,69,1,1.1,0.9
41560,1,2.617,0,0,0.823,1,1,0,69,1,1.1,0.9
41563,1,3.038,0,0,1.109,1,1,0,69,1,1.1,0.9
41565,1,2.989,0,0,1.16,1,1,0,69,1,1.1,0.9
41566,1,2.744,0,0,0.317,1,1,0,69,1,1.1,0.9
41567,1,0,0,0,8.016,1,1,0,138,1,1.1,0.9
41568,1,0,0,0,4.734,1,1,0,138,1,1.1,0.9
41575,1,6.811,0,0,2.502,1,1,0,69,1,1.1,0.9
41578,1,0,0,0,2.031,1,1,0,138,1,1.1,0.9
41580,1,3.58,0,0,1.346,1,1,0,138,1,1.1,0.9
41581,1,2.176,0,0,0.471,1,1,0,69,1,1.1,0.9
41582,1,0,0,0,28.549,1,1,0,230,1,1.1,0.9
41583,1,5.87,1.3,0,0,1,1,0,69,1,1.1,0.9
41584,1,0,0,0,-9.161,1,1,0,138,1,1.1,0.9
41585,1,2.087,0,0,0.887,1,1,0,69,1,1.1,0.9
41586,1,3.802,0,0,0.614,1,1,0,69,1,1.1,0.9
41587,1,3.528,0,0,0.494,1,1,0,69,1,1.1,0.9
41588,1,3.165,0,0,1.246,1,1,0,69,1,1.1,0.9
41590,1,0,0,0,7.524,1,1,0,138,1,1.1,0.9
41591,1,3.45,0,0,0.237,1,1,0,69,1,1.1,0.9
41592,1,0,0,0,2.147,1,1,0,138,1,1.1,0.9
41593,1,0,0,0,0.724,1,1,0,138,1,1.1,0.9
41595,1,6.517,0,0,2.863,1,1,0,69,1,1.1,0.9
41596,1,0,0,0,-1.742,1,1,0,138,1,1.1,0.9
41597,1,0,0,0,-0.602,1,1,0,138,1,1.1,0.9
41598,1,5.89,0,0,2.264,1,1,0,69,1,1.1,0.9
41599,1,4.567,0,0,0.552,1,1,0,69,1,1.1,0.9
41601,1,7.399,0,0,1.098,1,1,0,69,1,1.1,0.9
41602,1,3.254,0,0,0.004,1,1,0,69,1,1.1,0.9
41603,1,0,0,0,-3.573,1,1,0,138,1,1.1,0.9
41604,1,2.117,0,0,0.219,1,1,0,69,1,1.1,0.9
41605,1,0,0,0,-2.54,1,1,0,138,1,1.1,0.9
41608,1,3.224,0,0,1.474,1,1,0,69,1,1.1,0.9
41609,1,0,0,0,16.682,1,1,0,345,1,1.1,0.9
41610,1,0,0,0,5.056,1,1,0,138,1,1.1,0.9
41612,1,4.262,0,0,1.604,1,1,0,69,1,1.1,0.9
41613,1,3.62,1.086,0,0,1,1,0,69,1,1.1,0.9
41614,1,0,0,0,20.393,1,1,0,345,1,1.1,0.9
41615,1,0,0,0,-1.299,1,1,0,138,1,1.1,0.9
41616,1,0,0,0,1.09,1,1,0,138,1,1.1,0.9
41617,1,0,0,0,-0.139,1,1,0,138,1,1.1,0.9
41620,1,0,0,0,0.741,1,1,0,138,1,1.1,0.9
41621,1,8.13,0,0,1.447,1,1,0,138,1,1.1,0.9
41622,1,0,0,0,-11.433,1,1,0,138,1,1.1,0.9
41623,1,3.214,0,0,0.433,1,1,0,69,1,1.1,0.9
41624,1,12.799,0,0,6.372,1,1,0,69,1,1.1,0.9
41625,1,0,0,0,4.823,1,1,0,138,1,1.1,0.9
41626,1,2.38,0,0,0.701,1,1,0,69,1,1.1,0.9
41627,1,83.21,0,0,7.315,1,1,0,138,1,1.1,0.9
41628,1,0,0,0,-3.873,1,1,0,138,1,1.1,0.9
41629,1,3.556,0,0,1.279,1,1,0,69,1,1.1,0.9
41630,1,0,0,0,4.426,1,1,0,138,1,1.1,0.9
41631,1,3.302,0,0,0.674,1,1,0,69,1,1.1,0.9
41632,1,7.207,0,0,0.87,1,1,0,69,1,1.1,0.9
41634,1,3.443,0,0,0.966,1,1,0,69,1,1.1,0.9
41635,1,16.36,0,0,0.17,1,1,0,138,1,1.1,0.9
41638,1,0,0,0,10.649,1,1,0,138,1,1.1,0.9
41639,1,29.36,0,0,3.472,1,1,0,138,1,1.1,0.9
41640,1,20.117,0,0,2.178,1,1,0,345,1,1.1,0.9
41641,1,16.63,0,0,10.93,1,1,0,138,1,1.1,0.9
41642,1,0,0,0,2.269,1,1,0,138,1,1.1,0.9
41643,1,0,0,0,3.005,1,1,0,138,1,1.1,0.9
41644,1,0,0,0,1.132,1,1,0,138,1,1.1,0.9
41645,1,27.672,0,0,8.283,1,1,0,230,1,1.1,0.9
41646,1,0,0,0,-0.937,1,1,0,138,1,1.1,0.9
41647,1,0,0,0,22.725,1,1,0,345,1,1.1,0.9
41648,1,3.763,0,0,0.52,1,1,0,69,1,1.1,0.9
41649,1,0,0,0,-0.99,1,1,0,138,1,1.1,0.9
41650,1,8.908,0,0,3.72,1,1,0,69,1,1.1,0.9
41652,1,19.357,0,0,3.281,1,1,0,230,1,1.1,0.9
41653,1,19.22,0,0,3.059,1,1,0,138,1,1.1,0.9
41655,1,2.107,0,0,0.11,1,1,0,69,1,1.1,0.9
41656,1,0,0,0,-1.325,1,1,0,138,1,1.1,0.9
41657,1,15.12,0,0,3.084,1,1,0,138,1,1.1,0.9
41658,1,3.342,0,0,2.895,1,1,0,69,1,1.1,0.9
41659,1,0,0,0,2.378,1,1,0,138,1,1.1,0.9
41660,1,48.39,0,0,22.963,1,1,0,138,1,1.1,0.9
41663,1,0,0,0,2.015,1,1,0,138,1,1.1,0.9
41665,1,8.53,0.32,0,0,1,1,0,69,1,1.1,0.9
41667,1,12.309,0,0,2.85,1,1,0,69,1,1.1,0.9
41668,1,0,0,0,-591.457314732,1,1,0,765,1,1.1,0.9
41669,1,100.974,0,0,19.965,1,1,0,345,1,1.1,0.9
41670,1,0,0,0,34.481,1,1,0,230,1,1.1,0.9
41671,1,2.65,0.08,0,0,1,1,0,69,1,1.1,0.9
41672,1,12.45,0,0,4.528,1,1,0,138,1,1.1,0.9
41673,1,0,0,0,2.797,1,1,0,138,1,1.1,0.9
41674,1,0,0,0,0.879,1,1,0,138,1,1.1,0.9
41675,1,2.734,0,0,0.8,1,1,0,69,1,1.1,0.9
41676,1,2.43,0,0,0.448,1,1,0,69,1,1.1,0.9
41677,1,3.185,0,0,0.964,1,1,0,69,1,1.1,0.9
41678,1,0,0,0,3.341,1,1,0,138,1,1.1,0.9
41681,1,0,0,0,2.392,1,1,0,138,1,1.1,0.9
41682,1,16.42,0,0,5.038,1,1,0,138,1,1.1,0.9
41683,1,0,0,0,-2.665,1,1,0,138,1,1.1,0.9
41684,1,18.17,0,0,4.58,1,1,0,138,1,1.1,0.9
41685,1,0,0,0,0.137,1,1,0,138,1,1.1,0.9
41686,1,8.467,0,0,2.954,1,1,0,69,1,1.1,0.9
41687,1,2.234,0,0,0.584,1,1,0,69,1,1.1,0.9
41688,1,3.969,0,0,1.637,1,1,0,69,1,1.1,0.9
41691,1,2.352,0,0,1.479,1,1,0,69,1,1.1,0.9
41696,1,0,0,0,2.972,1,1,0,138,1,1.1,0.9
41698,1,2.117,0,0,0.227,1,1,0,69,1,1.1,0.9
41702,1,3.371,0,0,0.703,1,1,0,69,1,1.1,0.9
41703,1,0,0,0,2.113,1,1,0,138,1,1.1,0.9
41705,1,0,0,0,2.938,1,1,0,138,1,1.1,0.9
41706,1,2.18,0.64,0,0,1,1,0,69,1,1.1,0.9
41707,1,3.6,0.22,0,0,1,1,0,69,1,1.1,0.9
41708,1,0,0,0,1.193,1,1,0,138,1,1.1,0.9
41709,1,0,0,0,-2.892,1,1,0,138,1,1.1,0.9
41710,1,8.898,0,0,3.024,1,1,0,69,1,1.1,0.9
41711,1,0,0,0,1.867,1,1,0,138,1,1.1,0.9
41712,1,0,0,0,0.56,1,1,0,138,1,1.1,0.9
41713,1,5.929,0,0,1.903,1,1,0,69,1,1.1,0.9
41715,1,0,0,0,4.047,1,1,0,138,1,1.1,0.9
41716,1,2.607,0,0,1.099,1,1,0,69,1,1.1,0.9
41723,1,2.107,0,0,0.166,1,1,0,69,1,1.1,0.9
41725,1,2.587,0,0,0.417,1,1,0,69,1,1.1,0.9
41726,1,0,0,0,3.199,1,1,0,138,1,1.1,0.9
41727,1,0,0,0,3.52,1,1,0,138,1,1.1,0.9
41729,1,0,0,0,0.312,1,1,0,138,1,1.1,0.9
41730,1,0,0,0,-1.729,1,1,0,138,1,1.1,0.9
41731,1,0,0,0,0.044,1,1,0,138,1,1.1,0.9
41732,1,0,0,0,2.488,1,1,0,230,1,1.1,0.9
41733,1,2.127,0,0,0.842,1,1,0,69,1,1.1,0.9
41734,1,2.734,0,0,4.994,1,1,0,69,1,1.1,0.9
41735,1,0,0,0,-2.244,1,1,0,138,1,1.1,0.9
41737,1,15.47,0,0,1.62,1,1,0,138,1,1.1,0.9
41738,1,3.724,0,0,0.01,1,1,0,69,1,1.1,0.9
41739,1,0,0,0,5.862,1,1,0,138,1,1.1,0.9
41740,1,0,0,0,1.386,1,1,0,138,1,1.1,0.9
41741,1,0,0,0,5.738,1,1,0,138,1,1.1,0.9
41742,1,3.851,0,0,1.272,1,1,0,69,1,1.1,0.9
41743,1,2.14,0.642,0,0,1,1,0,69,1,1.1,0.9
41745,1,2.31,0.693,0,0,1,1,0,69,1,1.1,0.9
41746,1,0,0,0,-1.047,1,1,0,138,1,1.1,0.9
41747,1,0,0,0,1.451,1,1,0,138,1,1.1,0.9
41748,1,3.165,0,0,1.331,1,1,0,69,1,1.1,0.9
41749,1,5.537,0,0,0.834,1,1,0,69,1,1.1,0.9
41750,1,2.685,0,0,0.915,1,1,0,69,1,1.1,0.9
41751,1,2.754,0,0,0.355,1,1,0,69,1,1.1,0.9
41752,1,11.86,0,0,8.165,1,1,0,138,1,1.1,0.9
41753,1,3.23,1.24,0,0,1,1,0,69,1,1.1,0.9
41754,1,0,0,0,1.969,1,1,0,138,1,1.1,0.9
41755,1,7.06,2.5,0,0,1,1,0,138,1,1.1,0.9
41756,1,0,0,0,7.863,1,1,0,138,1,1.1,0.9
41757,1,0,0,0,4.566,1,1,0,138,1,1.1,0.9
41758,1,0,0,0,3.997,1,1,0,138,1,1.1,0.9
41759,1,2.43,0,0,1.253,1,1,0,69,1,1.1,0.9
41760,1,0,0,0,1.352,1,1,0,138,1,1.1,0.9
41761,1,0,0,0,-0.066,1,1,0,138,1,1.1,0.9
41762,1,3.979,0,0,2.09,1,1,0,69,1,1.1,0.9
41763,1,2.724,0,0,0.696,1,1,0,69,1,1.1,0.9
41764,1,3.332,0,0,0.395,1,1,0,69,1,1.1,0.9
41765,1,0,0,0,3.613,1,1,0,138,1,1.1,0.9
41766,1,2.626,0,0,0.143,1,1,0,69,1,1.1,0.9
41768,1,6.38,0,0,2.716,1,1,0,69,1,1.1,0.9
41769,1,3.136,0,0,0.233,1,1,0,69,1,1.1,0.9
41770,1,2.724,0,0,1.168,1,1,0,69,1,1.1,0.9
41771,1,5.9,0,0,1.945,1,1,0,69,1,1.1,0.9
41775,1,5.145,0,0,2.223,1,1,0,69,1,1.1,0.9
41776,1,4.06,0.37,0,0,1,1,0,69,1,1.1,0.9
41778,1,2.01,0.603,0,0,1,1,0,69,1,1.1,0.9
41779,1,3.92,0,0,0.841,1,1,0,69,1,1.1,0.9
41780,1,3.744,0,0,0.422,1,1,0,69,1,1.1,0.9
41781,1,3.979,0,0,2.033,1,1,0,69,1,1.1,0.9
41782,1,4.42,0,0,1.609,1,1,0,69,1,1.1,0.9
41783,1,2.08,0.13,0,0,1,1,0,69,1,1.1,0.9
41786,1,10.329,0,0,2.997,1,1,0,69,1,1.1,0.9
41787,1,0,0,0,3.064,1,1,0,138,1,1.1,0.9
41788,1,0,0,0,-4.046,1,1,0,138,1,1.1,0.9
41789,1,0,0,0,4.169,1,1,0,138,1,1.1,0.9
41790,1,0,0,0,2.313,1,1,0,138,1,1.1,0.9
41791,1,12.45,0,0,6.402,1,1,0,138,1,1.1,0.9
41792,1,0,0,0,1.959,1,1,0,138,1,1.1,0.9
41793,1,7.8,2.49,0,0,1,1,0,69,1,1.1,0.9
41796,1,8.849,0,0,3.338,1,1,0,69,1,1.1,0.9
41797,1,9.6,0,0,0.346,1,1,0,138,1,1.1,0.9
41798,1,0,0,0,9.344,1,1,0,138,1,1.1,0.9
41799,1,20.22,0,0,8.313,1,1,0,138,1,1.1,0.9
41800,1,17.01,0,0,9.236,1,1,0,138,1,1.1,0.9
41801,1,0,0,0,2.536,1,1,0,138,1,1.1,0.9
41802,1,9.28,0,0,1.532,1,1,0,138,1,1.1,0.9
41803,1,0,0,0,-15.052,1,1,0,138,1,1.1,0.9
41804,1,10.38,0,0,4.521,1,1,0,138,1,1.1,0.9
41805,1,10.94,3.282,0,0,1,1,0,138,1,1.1,0.9
41806,1,0,0,0,0.413,1,1,0,138,1,1.1,0.9
41807,1,3.43,0,0,1.086,1,1,0,69,1,1.1,0.9
41808,1,3.48,0.18,0,0,1,1,0,69,1,1.1,0.9
41810,1,2.058,0,0,1.369,1,1,0,69,1,1.1,0.9
41811,1,3.78,0.46,0,0,1,1,0,69,1,1.1,0.9
41812,1,7.43,0,0,2.258,1,1,0,138,1,1.1,0.9
41813,1,0,0,0,2.337,1,1,0,138,1,1.1,0.9
41815,1,0,0,0,7.018,1,1,0,138,1,1.1,0.9
41816,1,0,0,0,6.722,1,1,0,138,1,1.1,0.9
41817,1,4.028,0,0,5.113,1,1,0,69,1,1.1,0.9
41818,1,0,0,0,-0.152,1,1,0,138,1,1.1,0.9
41819,1,0,0,0,3.327,1,1,0,138,1,1.1,0.9
41820,1,3.107,0,0,1.784,1,1,0,69,1,1.1,0.9
41821,1,0,0,0,2.238,1,1,0,138,1,1.1,0.9
41822,1,0,0,0,-0.597,1,1,0,138,1,1.1,0.9
41823,1,0,0,0,-20.005,1,1,0,230,1,1.1,0.9
41824,1,3.92,0,0,0.781,1,1,0,69,1,1.1,0.9
41825,1,0,0,0,25.1,1,1,0,230,1,1.1,0.9
41827,1,3.72,0.51,0,0,1,1,0,69,1,1.1,0.9
41828,1,0,0,0,-2.349,1,1,0,138,1,1.1,0.9
41829,1,2.146,0,0,0.585,1,1,0,69,1,1.1,0.9
41830,1,3.469,0,0,1.301,1,1,0,69,1,1.1,0.9
41831,1,0,0,0,5.861,1,1,0,138,1,1.1,0.9
41832,1,0,0,0,2.363,1,1,0,138,1,1.1,0.9
41835,1,0,0,0,3.845,1,1,0,138,1,1.1,0.9
41836,1,2.666,0,0,1.451,1,1,0,69,1,1.1,0.9
41837,1,15.54,4.662,0,0,1,1,0,138,1,1.1,0.9
41838,1,3.891,0,0,1.923,1,1,0,69,1,1.1,0.9
41839,1,22.89,0,0,4.03,1,1,0,138,1,1.1,0.9
41840,1,2.666,0,0,5.556,1,1,0,69,1,1.1,0.9
41841,1,0,0,0,10.633,1,1,0,138,1,1.1,0.9
41842,1,0,0,0,6.777,1,1,0,138,1,1.1,0.9
41843,1,3.34,0.12,0,0,1,1,0,69,1,1.1,0.9
41844,1,2.675,0,0,1.739,1,1,0,69,1,1.1,0.9
41845,1,3.489,0,0,0.377,1,1,0,69,1,1.1,0.9
41846,1,3.14,0.942,0,0,1,1,0,69,1,1.1,0.9
41847,1,2.342,0,0,1.54,1,1,0,69,1,1.1,0.9
41848,1,6.84,1.45,0,0,1,1,0,69,1,1.1,0.9
41849,1,0,0,0,6.198,1,1,0,138,1,1.1,0.9
41850,1,0,0,0,-5.528,1,1,0,138,1,1.1,0.9
41851,1,2.09,0.627,0,0,1,1,0,69,1,1.1,0.9
41852,1,0,0,0,13.416,1,1,0,230,1,1.1,0.9
41853,1,7.775,0,0,9.762,1,1,0,230,1,1.1,0.9
41854,1,0,0,0,-0.01,1,1,0,138,1,1.1,0.9
41855,1,0,0,0,-0.807,1,1,0,138,1,1.1,0.9
41857,1,3.04,0.6,0,0,1,1,0,69,1,1.1,0.9
41859,1,0,0,0,19.637,1,1,0,345,1,1.1,0.9
41860,1,0,0,0,-3.446,1,1,0,138,1,1.1,0.9
41861,1,0,0,0,3.302,1,1,0,138,1,1.1,0.9
41862,1,13.25,0,0,14.039,1,1,0,138,1,1.1,0.9
41863,1,29.65,0,0,4.01,1,1,0,138,1,1.1,0.9
41865,1,20.497,0,0,0.773,1,1,0,500,1,1.1,0.9
41866,1,0,0,0,1.119,1,1,0,138,1,1.1,0.9
41867,1,0,0,0,11.217,1,1,0,138,1,1.1,0.9
41868,1,0,0,0,-6.603,1,1,0,138,1,1.1,0.9
41869,1,12.99,0,0,4.26,1,1,0,138,1,1.1,0.9
41870,1,0,0,0,-2.311,1,1,0,138,1,1.1,0.9
41871,1,24.56,0,0,16.86,1,1,0,138,1,1.1,0.9
41872,1,0,0,0,1.691,1,1,0,138,1,1.1,0.9
41873,1,2.46,0.738,0,0,1,1,0,69,1,1.1,0.9
41874,1,6.889,0,0,2.249,1,1,0,69,1,1.1,0.9
41877,1,0,0,0,-1.26,1,1,0,138,1,1.1,0.9
41878,1,3.567,0,0,0.142,1,1,0,69,1,1.1,0.9
41879,1,2.96,0,0,0.31,1,1,0,69,1,1.1,0.9
41880,1,3.72,1.2,0,0,1,1,0,69,1,1.1,0.9
41881,1,3.606,0,0,2.269,1,1,0,69,1,1.1,0.9
41882,1,0,0,0,-0.002,1,1,0,230,1,1.1,0.9
41884,1,0,0,0,12.669,1,1,0,345,1,1.1,0.9
41885,1,0,0,0,-2.17,1,1,0,138,1,1.1,0.9
41886,1,7.338,0,0,2.323,1,1,0,69,1,1.1,0.9
41887,1,32.1,0,0,9.642,1,1,0,138,1,1.1,0.9
41888,1,0,0,0,-4.168,1,1,0,138,1,1.1,0.9
41889,1,0,0,0,5.407,1,1,0,138,1,1.1,0.9
41890,1,10.78,0,0,1.983,1,1,0,138,1,1.1,0.9
41891,1,0,0,0,7.003,1,1,0,138,1,1.1,0.9
41892,1,0,0,0,1.587,1,1,0,138,1,1.1,0.9
41893,1,0,0,0,11.555,1,1,0,138,1,1.1,0.9
41894,1,0,0,0,2.279,1,1,0,138,1,1.1,0.9
41896,1,0,0,0,-11.402,1,1,0,138,1,1.1,0.9
41897,1,19.57,0,0,9.989,1,1,0,138,1,1.1,0.9
41898,1,0,0,0,6.418,1,1,0,138,1,1.1,0.9
41900,1,0,0,0,1.951,1,1,0,138,1,1.1,0.9
41901,1,0,0,0,3.509,1,1,0,138,1,1.1,0.9
41903,1,5.983,0,0,1.694,1,1,0,69,1,1.1,0.9
41904,1,0,0,0,9.583,1,1,0,138,1,1.1,0.9
41905,1,16.72,0,0,4.045,1,1,0,138,1,1.1,0.9
41906,1,17.24,0,0,12.648,1,1,0,138,1,1.1,0.9
41908,1,0,0,0,3.334,1,1,0,138,1,1.1,0.9
41909,1,0,0,0,5.727,1,1,0,138,1,1.1,0.9
41910,1,21.04,0,0,6.924,1,1,0,138,1,1.1,0.9
