bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
41911,1,19.85,0,0,5.902,1,1,0,138,1,1.1,0.9
41912,1,4.008,0,0,1.217,1,1,0,69,1,1.1,0.9
41913,1,9.18,0,0,5.565,1,1,0,138,1,1.1,0.9
41914,1,0,0,0,0.236,1,1,0,138,1,1.1,0.9
41915,1,8.13,0,0,1.825,1,1,0,138,1,1.1,0.9
41916,1,0,0,0,8.656,1,1,0,138,1,1.1,0.9
41917,1,0,0,0,6.996,1,1,0,138,1,1.1,0.9
41919,1,2.479,0,0,0.875,1,1,0,69,1,1.1,0.9
41920,1,3.998,0,0,0.759,1,1,0,69,1,1.1,0.9
41921,1,4.185,0,0,3.381,1,1,0,69,1,1.1,0.9
41922,1,0,0,0,1.331,1,1,0,138,1,1.1,0.9
41924,1,5.449,0,0,1.674,1,1,0,69,1,1.1,0.9
41925,1,0,0,0,-10.784,1,1,0,138,1,1.1,0.9
41926,1,0,0,0,-0.553,1,1,0,138,1,1.1,0.9
41927,1,13.18,0,0,4.303,1,1,0,138,1,1.1,0.9
41928,1,0,0,0,-1.722,1,1,0,138,1,1.1,0.9
41930,1,5,0.11,0,0,1,1,0,69,1,1.1,0.9
41932,1,0,0,0,7.037,1,1,0,138,1,1.1,0.9
41934,1,6.37,0,0,4.461,1,1,0,69,1,1.1,0.9
41935,1,0,0,0,0.13,1,1,0,138,1,1.1,0.9
41936,1,0,0,0,-5.814,1,1,0,138,1,1.1,0.9
41937,1,4.45,0.01,0,0,1,1,0,69,1,1.1,0.9
41938,1,23.58,0,0,11.551,1,1,0,138,1,1.1,0.9
41939,1,0,0,0,6.799,1,1,0,138,1,1.1,0.9
41940,1,2.47,0,0,0.488,1,1,0,69,1,1.1,0.9
41941,1,0,0,0,7.536,1,1,0,138,1,1.1,0.9
41942,1,3.998,0,0,2.51,1,1,0,69,1,1.1,0.9
41943,1,0,0,0,8.27,1,1,0,138,1,1.1,0.9
41944,1,0,0,0,8.841,1,1,0,138,1,1.1,0.9
41945,1,82.68,0,0,10.026,1,1,0,345,1,1.1,0.9
41946,1,0,0,0,3.313,1,1,0,138,1,1.1,0.9
41949,1,0,0,0,7.835,1,1,0,138,1,1.1,0.9
41950,1,0,0,0,2.654,1,1,0,138,1,1.1,0.9
41951,1,56.17,0,0,25.204,1,1,0,138,1,1.1,0.9
41952,1,14.81,0,0,16.775,1,1,0,138,1,1.1,0.9
41953,1,6.468,0,0,1.554,1,1,0,500,1,1.1,0.9
41954,1,0,0,0,7.614,1,1,0,138,1,1.1,0.9
41957,1,16.05,0,0,4.76,1,1,0,138,1,1.1,0.9
41958,1,3.508,0,0,1.201,1,1,0,69,1,1.1,0.9
41959,1,0,0,0,-7.414,1,1,0,138,1,1.1,0.9
41960,1,6.791,0,0,2.957,1,1,0,69,1,1.1,0.9
41961,1,2.92,0,0,1.697,1,1,0,69,1,1.1,0.9
41962,1,2.685,0,0,0.006,1,1,0,69,1,1.1,0.9
41963,1,10.437,0,0,4.045,1,1,0,69,1,1.1,0.9
41965,1,15.47,0,0,5.947,1,1,0,138,1,1.1,0.9
41966,1,3.058,0,0,0.778,1,1,0,69,1,1.1,0.9
41967,1,8.604,0,0,3.059,1,1,0,69,1,1.1,0.9
41968,1,0,0,0,4.856,1,1,0,138,1,1.1,0.9
41969,1,18.15,0,0,6.429,1,1,0,138,1,1.1,0.9
41970,1,7.893,0,0,2.752,1,1,0,69,1,1.1,0.9
41971,1,8.505,0,0,2.452,1,1,0,69,1,1.1,0.9
41972,1,0,0,0,3.386,1,1,0,138,1,1.1,0.9
41973,1,12.475,0,0,1.738,1,1,0,69,1,1.1,0.9
41974,1,12.052,0,0,3.448,1,1,0,69,1,1.1,0.9
41975,1,10.659,0,0,3.705,1,1,0,69,1,1.1,0.9
41976,1,6.285,0,0,1.188,1,1,0,69,1,1.1,0.9
41977,1,7.52,1.43,0,0,1,1,0,69,1,1.1,0.9
41979,1,4.13,0,0,1.877,1,1,0,69,1,1.1,0.9
41980,1,12.945,0,0,3.271,1,1,0,69,1,1.1,0.9
41981,1,10.283,0,0,5.285,1,1,0,69,1,1.1,0.9
41982,1,8.712,0,0,2.93,1,1,0,69,1,1.1,0.9
41983,1,21.67,0,0,5.403,1,1,0,138,1,1.1,0.9
41984,1,0,0,0,0.607,1,1,0,138,1,1.1,0.9
41985,1,0,0,0,3.814,1,1,0,138,1,1.1,0.9
41986,1,0,0,0,2.169,1,1,0,138,1,1.1,0.9
41987,1,0,0,0,-3.204,1,1,0,138,1,1.1,0.9
41988,1,0,0,0,-2.77,1,1,0,138,1,1.1,0.9
41989,1,9.041,0,0,2.269,1,1,0,69,1,1.1,0.9
41990,1,0,0,0,-1.097,1,1,0,138,1,1.1,0.9
41991,1,0,0,0,0.099,1,1,0,138,1,1.1,0.9
41993,1,5.522,0,0,0.819,1,1,0,69,1,1.1,0.9
41994,1,0,0,0,-5.382,1,1,0,138,1,1.1,0.9
41995,1,0,0,0,2.288,1,1,0,138,1,1.1,0.9
41996,1,0,0,0,0.558,1,1,0,138,1,1.1,0.9
41997,1,28.55,0,0,6.014,1,1,0,138,1,1.1,0.9
41998,1,21.64,0,0,6.736,1,1,0,138,1,1.1,0.9
42001,1,13.4,0,0,3.833,1,1,0,138,1,1.1,0.9
42005,1,17.05,0,0,11.162,1,1,0,138,1,1.1,0.9
42006,1,34.39,1.41,0,0,1,1,0,138,1,1.1,0.9
42007,1,59.65,0,0,20.104,1,1,0,230,1,1.1,0.9
42008,1,0,0,0,4.375,1,1,0,138,1,1.1,0.9
42010,1,0,0,0,-1.087,1,1,0,138,1,1.1,0.9
42011,1,0,0,0,-0.443,1,1,0,138,1,1.1,0.9
42012,1,0,0,0,-0.307,1,1,0,138,1,1.1,0.9
42014,1,2.757,0,0,0.618,1,1,0,69,1,1.1,0.9
42017,1,0,0,0,7.898,1,1,0,138,1,1.1,0.9
42018,1,0,0,0,5.475,1,1,0,138,1,1.1,0.9
42019,1,0,0,0,2.908,1,1,0,138,1,1.1,0.9
42020,1,3.43,0,0,0.082,1,1,0,69,1,1.1,0.9
42021,1,0,0,0,4.939,1,1,0,138,1,1.1,0.9
42022,1,0,0,0,-4.144,1,1,0,138,1,1.1,0.9
42023,1,8.82,0,0,1.451,1,1,0,138,1,1.1,0.9
42025,1,0,0,0,-0.226,1,1,0,138,1,1.1,0.9
42026,1,14.206,0,0,9.373,1,1,0,69,1,1.1,0.9
42027,1,0,0,0,-0.979,1,1,0,138,1,1.1,0.9
42028,1,9.49,0,0,1.708,1,1,0,138,1,1.1,0.9
42029,1,0,0,0,-2.695,1,1,0,138,1,1.1,0.9
42030,1,7.696,0,0,3.072,1,1,0,69,1,1.1,0.9
42034,1,0,0,0,-1.929,1,1,0,138,1,1.1,0.9
42035,1,4.243,0,0,1.618,1,1,0,69,1,1.1,0.9
42039,1,3.744,0,0,0.697,1,1,0,69,1,1.1,0.9
42040,1,3.175,0,0,1.297,1,1,0,69,1,1.1,0.9
42041,1,13.201,0,0,4.502,1,1,0,69,1,1.1,0.9
42042,1,0,0,0,3.79,1,1,0,138,1,1.1,0.9
42043,1,0,0,0,-9.99,1,1,0,138,1,1.1,0.9
42044,1,15.88,0,0,8.932,1,1,0,138,1,1.1,0.9
42045,1,0,0,0,4.72,1,1,0,138,1,1.1,0.9
42046,1,0,0,0,10.445,1,1,0,138,1,1.1,0.9
42047,1,18.689,0,0,5.724,1,1,0,69,1,1.1,0.9
42048,1,0,0,0,-2.538,1,1,0,138,1,1.1,0.9
42049,1,0,0,0,2.883,1,1,0,138,1,1.1,0.9
42050,1,12.534,0,0,4.499,1,1,0,69,1,1.1,0.9
42051,1,3.097,0,0,1.115,1,1,0,69,1,1.1,0.9
42052,1,3.43,0,0,0.693,1,1,0,69,1,1.1,0.9
42053,1,0,0,0,1.251,1,1,0,138,1,1.1,0.9
42054,1,0,0,0,2.963,1,1,0,138,1,1.1,0.9
42055,1,12.16,0,0,5.213,1,1,0,138,1,1.1,0.9
42057,1,0,0,0,2.226,1,1,0,138,1,1.1,0.9
42058,1,15.621,0,0,4.403,1,1,0,69,1,1.1,0.9
42059,1,5.782,0,0,2.185,1,1,0,69,1,1.1,0.9
42060,1,7.115,0,0,2.665,1,1,0,69,1,1.1,0.9
42061,1,5.341,0,0,0.102,1,1,0,69,1,1.1,0.9
42062,1,11.544,0,0,4.523,1,1,0,69,1,1.1,0.9
42064,1,8.095,0,0,3.946,1,1,0,69,1,1.1,0.9
42066,1,0,0,0,9.98,1,1,0,138,1,1.1,0.9
42068,1,3.636,0,0,1.304,1,1,0,69,1,1.1,0.9
42069,1,0,0,0,4.525,1,1,0,138,1,1.1,0.9
42070,1,12.03,0,0,3.075,1,1,0,138,1,1.1,0.9
42071,1,0,0,0,2.724,1,1,0,138,1,1.1,0.9
42072,1,0,0,0,3.622,1,1,0,138,1,1.1,0.9
42073,1,4.929,0,0,2.245,1,1,0,69,1,1.1,0.9
42074,1,0,0,0,-3.207,1,1,0,138,1,1.1,0.9
42075,1,26.615,0,0,14.198,1,1,0,230,1,1.1,0.9
42076,1,0,0,0,-3.305,1,1,0,138,1,1.1,0.9
42077,1,0,0,0,5.292,1,1,0,138,1,1.1,0.9
42078,1,0,0,0,2.009,1,1,0,138,1,1.1,0.9
42079,1,25.4,0,0,3.211,1,1,0,138,1,1.1,0.9
42080,1,90.26,0,0,26.978,1,1,0,138,1,1.1,0.9
42081,1,0,0,0,6.425,1,1,0,138,1,1.1,0.9
42082,1,4.92,0,0,1.649,1,1,0,69,1,1.1,0.9
42083,1,0,0,0,-1.649,1,1,0,138,1,1.1,0.9
42084,1,17.21,0,0,10.53,1,1,0,138,1,1.1,0.9
42085,1,31.29,0,0,5.021,1,1,0,138,1,1.1,0.9
42086,1,6.399,0,0,2.278,1,1,0,69,1,1.1,0.9
42087,1,0,0,0,-2.065,1,1,0,138,1,1.1,0.9
42088,1,0,0,0,-7.284,1,1,0,138,1,1.1,0.9
42089,1,14.91,0,0,4.204,1,1,0,138,1,1.1,0.9
42091,1,0,0,0,-3.901,1,1,0,138,1,1.1,0.9
42092,1,4.05,0.02,0,0,1,1,0,69,1,1.1,0.9
42093,1,2.009,0,0,0.834,1,1,0,69,1,1.1,0.9
42094,1,0,0,0,-2.28,1,1,0,138,1,1.1,0.9
42095,1,7.6,0.34,0,0,1,1,0,69,1,1.1,0.9
42096,1,0,0,0,-3.328,1,1,0,138,1,1.1,0.9
42097,1,15.98,0,0,3.754,1,1,0,138,1,1.1,0.9
42098,1,0,0,0,3.063,1,1,0,138,1,1.1,0.9
42099,1,5.067,0,0,2.897,1,1,0,69,1,1.1,0.9
42102,1,2.93,0.07,0,0,1,1,0,69,1,1.1,0.9
42103,1,7.11,1.44,0,0,1,1,0,69,1,1.1,0.9
42104,1,0,0,0,-5.701,1,1,0,345,1,1.1,0.9
42105,1,11.76,0,0,1.469,1,1,0,138,1,1.1,0.9
42106,1,0,0,0,5.317,1,1,0,138,1,1.1,0.9
42109,1,10.927,0,0,0.828,1,1,0,69,1,1.1,0.9
42110,1,0,0,0,-1.396,1,1,0,138,1,1.1,0.9
42113,1,0,0,0,5.172,1,1,0,138,1,1.1,0.9
42114,1,0,0,0,19.751,1,1,0,345,1,1.1,0.9
42115,1,0,0,0,-0.037,1,1,0,138,1,1.1,0.9
42116,1,11.76,0,0,4.767,1,1,0,69,1,1.1,0.9
42117,1,0,0,0,3.47,1,1,0,138,1,1.1,0.9
42118,1,12.57,0,0,5.844,1,1,0,138,1,1.1,0.9
42119,1,46.73,0,0,18.582,1,1,0,138,1,1.1,0.9
42120,1,5.86,0,0,6.992,1,1,0,69,1,1.1,0.9
42121,1,0,0,0,3.84,1,1,0,138,1,1.1,0.9
42122,1,0,0,0,-3.45,1,1,0,138,1,1.1,0.9
42123,1,0,0,0,3.764,1,1,0,138,1,1.1,0.9
42124,1,0,0,0,-5.294,1,1,0,138,1,1.1,0.9
42125,1,2.401,0,0,1.169,1,1,0,69,1,1.1,0.9
42126,1,0,0,0,6.117,1,1,0,138,1,1.1,0.9
42127,1,18,0,0,6.849,1,1,0,138,1,1.1,0.9
42129,1,3.537,0,0,0.272,1,1,0,69,1,1.1,0.9
42130,1,3.538,0,0,1.03,1,1,0,69,1,1.1,0.9
42133,1,0,0,0,-0.421,1,1,0,138,1,1.1,0.9
42134,1,0,0,0,1.903,1,1,0,138,1,1.1,0.9
42135,1,20.35,0,0,2.376,1,1,0,138,1,1.1,0.9
42136,1,0,0,0,2.623,1,1,0,138,1,1.1,0.9
42137,1,3.195,0,0,0.373,1,1,0,69,1,1.1,0.9
42138,1,3.92,0,0,-0.005,1,1,0,69,1,1.1,0.9
42139,1,4.165,0,0,2.89,1,1,0,69,1,1.1,0.9
42140,1,0,0,0,1.7,1,1,0,138,1,1.1,0.9
42141,1,0,0,0,0.504,1,1,0,138,1,1.1,0.9
42142,1,0,0,0,1.032,1,1,0,138,1,1.1,0.9
42143,1,2.254,0,0,0.818,1,1,0,69,1,1.1,0.9
42144,1,0,0,0,-3.099,1,1,0,138,1,1.1,0.9
42145,1,0,0,0,-0.472,1,1,0,138,1,1.1,0.9
42146,1,0,0,0,7.687,1,1,0,138,1,1.1,0.9
42147,1,33.25,0,0,11.533,1,1,0,138,1,1.1,0.9
42148,1,3.998,0,0,0.661,1,1,0,69,1,1.1,0.9
42149,1,2.626,0,0,0.884,1,1,0,69,1,1.1,0.9
42150,1,6.184,0,0,4.723,1,1,0,69,1,1.1,0.9
42151,1,2.764,0,0,1.92,1,1,0,69,1,1.1,0.9
42152,1,61.77,0,0,23.969,1,1,0,138,1,1.1,0.9
42153,1,49.24,0,0,27.103,1,1,0,230,1,1.1,0.9
42154,1,12.25,0,0,1.95,1,1,0,69,1,1.1,0.9
42155,1,13.48,1.79,0,0,1,1,0,69,1,1.1,0.9
42156,1,8.93,0.79,0,0,1,1,0,69,1,1.1,0.9
42157,1,6.332,0,0,11.316,1,1,0,69,1,1.1,0.9
42158,1,4.243,0,0,2.306,1,1,0,69,1,1.1,0.9
42159,1,0,0,0,2.464,1,1,0,138,1,1.1,0.9
42160,1,4.064,0,0,1.132,1,1,0,69,1,1.1,0.9
42161,1,0,0,0,10.363,1,1,0,138,1,1.1,0.9
42163,1,0,0,0,1.478,1,1,0,138,1,1.1,0.9
42164,1,0,0,0,-3.468,1,1,0,138,1,1.1,0.9
42165,1,2.418,0,0,0.682,1,1,0,69,1,1.1,0.9
42166,1,0,0,0,0.223,1,1,0,138,1,1.1,0.9
42168,1,0,0,0,-3.749,1,1,0,138,1,1.1,0.9
42169,1,0,0,0,11.111,1,1,0,138,1,1.1,0.9
42170,1,16.61,0,0,3.97,1,1,0,138,1,1.1,0.9
42173,1,5.75,0,0,4.657,1,1,0,138,1,1.1,0.9
42174,1,7.99,0,0,8.015,1,1,0,138,1,1.1,0.9
42175,1,0,0,0,6.318,1,1,0,138,1,1.1,0.9
42176,1,3.587,0,0,0.462,1,1,0,69,1,1.1,0.9
42178,1,0,0,0,-24.708,1,1,0,230,1,1.1,0.9
42179,1,2.136,0,0,0.952,1,1,0,69,1,1.1,0.9
42180,1,0,0,0,1.644,1,1,0,138,1,1.1,0.9
42182,1,3.152,0,0,7.974,1,1,0,69,1,1.1,0.9
42183,1,2.408,0,0,1.361,1,1,0,69,1,1.1,0.9
42184,1,2.9,0.87,0,0,1,1,0,69,1,1.1,0.9
42185,1,2.66,0.798,0,0,1,1,0,69,1,1.1,0.9
42186,1,7.36,0.89,0,0,1,1,0,69,1,1.1,0.9
42187,1,5.118,0,0,1.967,1,1,0,69,1,1.1,0.9
42188,1,0,0,0,-2.664,1,1,0,138,1,1.1,0.9
42189,1,6.322,0,0,0.874,1,1,0,69,1,1.1,0.9
42190,1,2.804,0,0,1.069,1,1,0,69,1,1.1,0.9
42191,1,6.049,0,0,2.148,1,1,0,69,1,1.1,0.9
42192,1,3.82,0,0,0.695,1,1,0,69,1,1.1,0.9
42193,1,2.52,0.756,0,0,1,1,0,69,1,1.1,0.9
42195,1,3.443,0,0,0.373,1,1,0,69,1,1.1,0.9
42196,1,6.764,0,0,2.796,1,1,0,69,1,1.1,0.9
42197,1,2.512,0,0,1.234,1,1,0,69,1,1.1,0.9
42198,1,3.086,0,0,1.349,1,1,0,69,1,1.1,0.9
42199,1,3.293,0,0,0.776,1,1,0,69,1,1.1,0.9
42200,1,0,0,0,8.727,1,1,0,138,1,1.1,0.9
42201,1,0,0,0,-2.48,1,1,0,138,1,1.1,0.9
42203,1,0,0,0,0.58,1,1,0,138,1,1.1,0.9
42204,1,4.751,0,0,1.697,1,1,0,69,1,1.1,0.9
42205,1,2.71,0,0,0.625,1,1,0,69,1,1.1,0.9
42206,1,2.267,0,0,0.478,1,1,0,69,1,1.1,0.9
42207,1,3.199,0,0,2.29,1,1,0,69,1,1.1,0.9
42208,1,3.18,0,0,0.938,1,1,0,69,1,1.1,0.9
42209,1,6.71,0.78,0,0,1,1,0,69,1,1.1,0.9
42210,1,2.644,0,0,0.635,1,1,0,69,1,1.1,0.9
42211,1,3.039,0,0,1.06,1,1,0,69,1,1.1,0.9
42212,1,12.417,0,0,4.168,1,1,0,69,1,1.1,0.9
42213,1,3.46,1.038,0,0,1,1,0,69,1,1.1,0.9
42214,1,3.048,0,0,5.353,1,1,0,69,1,1.1,0.9
42215,1,0,0,0,10.472,1,1,0,230,1,1.1,0.9
42216,1,26.86,0,0,9.218,1,1,0,138,1,1.1,0.9
42217,1,12.77,0,0,5.341,1,1,0,138,1,1.1,0.9
42218,1,0,0,0,-3.118,1,1,0,138,1,1.1,0.9
42219,1,0,0,0,10.163,1,1,0,138,1,1.1,0.9
42220,1,0,0,0,-8.34,1,1,0,138,1,1.1,0.9
42221,1,2.225,0,0,0.941,1,1,0,69,1,1.1,0.9
42225,1,7.97,0,0,1.923,1,1,0,138,1,1.1,0.9
42226,1,8.5,0,0,2.947,1,1,0,138,1,1.1,0.9
42227,1,12.54,0,0,0.157,1,1,0,138,1,1.1,0.9
42228,1,6.047,0,0,2.352,1,1,0,69,1,1.1,0.9
42229,1,2.107,0,0,0.914,1,1,0,69,1,1.1,0.9
42230,1,2.058,0,0,10.619,1,1,0,69,1,1.1,0.9
42231,1,2.92,0,0,0.602,1,1,0,69,1,1.1,0.9
42232,1,11.72,2.77,0,0,1,1,0,138,1,1.1,0.9
42233,1,0,0,0,-1.116,1,1,0,138,1,1.1,0.9
42235,1,0,0,0,10.628,1,1,0,138,1,1.1,0.9
42236,1,0,0,0,5.678,1,1,0,138,1,1.1,0.9
42237,1,2.13,0.639,0,0,1,1,0,69,1,1.1,0.9
42238,1,3.989,0,0,1.752,1,1,0,69,1,1.1,0.9
42239,1,4.25,1.81,0,0,1,1,0,69,1,1.1,0.9
42240,1,0,0,0,15.639,1,1,0,138,1,1.1,0.9
42241,1,4.96,2.32,0,0,1,1,0,69,1,1.1,0.9
42242,1,2.92,0,0,8.574,1,1,0,69,1,1.1,0.9
42243,1,0,0,0,5.223,1,1,0,138,1,1.1,0.9
42244,1,3.84,1.152,0,0,1,1,0,69,1,1.1,0.9
42245,1,0,0,0,0.754,1,1,0,138,1,1.1,0.9
42246,1,0,0,0,2.072,1,1,0,138,1,1.1,0.9
42247,1,62.48,0,0,20.516,1,1,0,138,1,1.1,0.9
42248,1,6.556,0,0,1.502,1,1,0,69,1,1.1,0.9
42249,1,0,0,0,10.223,1,1,0,138,1,1.1,0.9
42250,1,0,0,0,-28.444,1,1,0,138,1,1.1,0.9
42251,1,6.272,0,0,1.78,1,1,0,69,1,1.1,0.9
42252,1,10.427,0,0,4.88,1,1,0,69,1,1.1,0.9
42253,1,2.12,0.636,0,0,1,1,0,69,1,1.1,0.9
42254,1,0,0,0,-8.437,1,1,0,138,1,1.1,0.9
42255,1,7.47,2.241,0,0,1,1,0,69,1,1.1,0.9
42256,1,4.49,1.75,0,0,1,1,0,69,1,1.1,0.9
42257,1,0,0,0,-6.83,1,1,0,138,1,1.1,0.9
42258,1,0,0,0,1.819,1,1,0,138,1,1.1,0.9
42259,1,8.28,3.64,0,0,1,1,0,69,1,1.1,0.9
42260,1,0,0,0,4.556,1,1,0,138,1,1.1,0.9
42261,1,0,0,0,-0.258,1,1,0,138,1,1.1,0.9
42262,1,3.783,0,0,0.402,1,1,0,69,1,1.1,0.9
42263,1,0,0,0,10.599,1,1,0,138,1,1.1,0.9
42264,1,3.27,0.21,0,0,1,1,0,69,1,1.1,0.9
42265,1,6.849,0,0,7.917,1,1,0,69,1,1.1,0.9
42266,1,9.82,3.89,0,0,1,1,0,69,1,1.1,0.9
42267,1,10.443,0,0,2.977,1,1,0,69,1,1.1,0.9
42268,1,3.08,0.924,0,0,1,1,0,69,1,1.1,0.9
42269,1,5.57,1.671,0,0,1,1,0,69,1,1.1,0.9
42270,1,2.916,0,0,0.836,1,1,0,69,1,1.1,0.9
42271,1,2.512,0,0,0.62,1,1,0,69,1,1.1,0.9
42274,1,0,0,0,6.732,1,1,0,138,1,1.1,0.9
42275,1,5.635,0,0,1.651,1,1,0,69,1,1.1,0.9
42279,1,3.587,0,0,0.697,1,1,0,69,1,1.1,0.9
42280,1,8.448,0,0,3.246,1,1,0,69,1,1.1,0.9
42281,1,3.34,0,0,1.866,1,1,0,69,1,1.1,0.9
42282,1,5.41,0,0,1.982,1,1,0,69,1,1.1,0.9
42283,1,3.726,0,0,2.017,1,1,0,69,1,1.1,0.9
42284,1,0,0,0,4.35,1,1,0,138,1,1.1,0.9
42285,1,7.366,0,0,3.197,1,1,0,69,1,1.1,0.9
42286,1,2.531,0,0,1.128,1,1,0,69,1,1.1,0.9
42288,1,2.004,0,0,0.726,1,1,0,69,1,1.1,0.9
42289,1,0,0,0,19.024,1,1,0,138,1,1.1,0.9
42290,1,10.659,0,0,4.899,1,1,0,69,1,1.1,0.9
42291,1,2.869,0,0,1.129,1,1,0,69,1,1.1,0.9
42292,1,3.095,0,0,1.088,1,1,0,69,1,1.1,0.9
42293,1,7.009,0,0,0.584,1,1,0,69,1,1.1,0.9
42295,1,2.954,0,0,1.317,1,1,0,69,1,1.1,0.9
42296,1,2.324,0,0,0.016,1,1,0,69,1,1.1,0.9
42298,1,3.18,0,0,1.664,1,1,0,69,1,1.1,0.9
42300,1,6.331,0,0,0.745,1,1,0,69,1,1.1,0.9
42301,1,11.143,0,0,2.226,1,1,0,69,1,1.1,0.9
42303,1,3.165,0,0,2.183,1,1,0,69,1,1.1,0.9
42304,1,3.998,0,0,1.812,1,1,0,69,1,1.1,0.9
42305,1,2.164,0,0,0.507,1,1,0,69,1,1.1,0.9
42306,1,2.656,0,0,1.307,1,1,0,69,1,1.1,0.9
42307,1,4.214,0,0,1.235,1,1,0,69,1,1.1,0.9
42308,1,4.666,0,0,2.076,1,1,0,69,1,1.1,0.9
42309,1,0,0,0,5.114,1,1,0,138,1,1.1,0.9
42310,1,4.47,0.94,0,0,1,1,0,69,1,1.1,0.9
42311,1,0,0,0,2.582,1,1,0,138,1,1.1,0.9
42312,1,9.446,0,0,2.885,1,1,0,69,1,1.1,0.9
42313,1,3.406,0,0,1.169,1,1,0,69,1,1.1,0.9
42314,1,7.489,0,0,2.931,1,1,0,69,1,1.1,0.9
42316,1,2.126,0,0,0.432,1,1,0,69,1,1.1,0.9
42317,1,2.982,0,0,1.394,1,1,0,69,1,1.1,0.9
42318,1,3.876,0,0,2.259,1,1,0,69,1,1.1,0.9
42319,1,4.102,0,0,0.595,1,1,0,69,1,1.1,0.9
42321,1,0,0,0,0.765,1,1,0,138,1,1.1,0.9
42322,1,2.49,0.747,0,0,1,1,0,69,1,1.1,0.9
42323,1,0,0,0,0.628,1,1,0,138,1,1.1,0.9
42324,1,0,0,0,3.479,1,1,0,138,1,1.1,0.9
42325,1,0,0,0,-3.698,1,1,0,138,1,1.1,0.9
42326,1,0,0,0,1.855,1,1,0,138,1,1.1,0.9
42327,1,0,0,0,1.334,1,1,0,138,1,1.1,0.9
42328,1,45.48,0,0,16.54,1,1,0,138,1,1.1,0.9
42329,1,0,0,0,-10.546,1,1,0,138,1,1.1,0.9
42330,1,32.761,0,0,5.606,1,1,0,69,1,1.1,0.9
42331,1,149.246,4.704,0,0,1,1,0,230,1,1.1,0.9
42332,1,0,0,0,-2.539,1,1,0,138,1,1.1,0.9
42334,1,0,0,0,2.725,1,1,0,138,1,1.1,0.9
42335,1,0,0,0,1.372,1,1,0,138,1,1.1,0.9
42336,1,3.322,0,0,1.087,1,1,0,69,1,1.1,0.9
42337,1,3.175,0,0,1.369,1,1,0,69,1,1.1,0.9
42338,1,5.694,0,0,1.082,1,1,0,69,1,1.1,0.9
42339,1,0,0,0,-1.339,1,1,0,138,1,1.1,0.9
42340,1,20.972,0,0,5.997,1,1,0,69,1,1.1,0.9
42341,1,2.283,0,0,0.472,1,1,0,69,1,1.1,0.9
42342,1,5.86,0,0,3.075,1,1,0,69,1,1.1,0.9
42343,1,0,0,0,1.799,1,1,0,138,1,1.1,0.9
42344,1,13.24,0,0,4.754,1,1,0,138,1,1.1,0.9
42345,1,45.509,0,0,18.753,1,1,0,230,1,1.1,0.9
42346,1,28.07,0,0,7.259,1,1,0,138,1,1.1,0.9
42347,1,34.37,0,0,12.256,1,1,0,138,1,1.1,0.9
42348,1,6.793,0,0,2.321,1,1,0,69,1,1.1,0.9
42349,1,0,0,0,5.914,1,1,0,138,1,1.1,0.9
42350,1,11.13,0,0,3.115,1,1,0,138,1,1.1,0.9
42351,1,15.08,0,0,7.798,1,1,0,138,1,1.1,0.9
42353,1,22.61,0,0,8.442,1,1,0,138,1,1.1,0.9
42354,1,0,0,0,1.264,1,1,0,138,1,1.1,0.9
42356,1,6.909,0,0,2.054,1,1,0,69,1,1.1,0.9
42357,1,23.13,0,0,7.921,1,1,0,138,1,1.1,0.9
42359,1,0,0,0,-5.175,1,1,0,138,1,1.1,0.9
42361,1,27.69,0,0,10.322,1,1,0,138,1,1.1,0.9
42362,1,22.53,0,0,7.968,1,1,0,138,1,1.1,0.9
42363,1,9.615,0,0,3.258,1,1,0,69,1,1.1,0.9
42364,1,0,0,0,1.171,1,1,0,138,1,1.1,0.9
42365,1,0,0,0,5.567,1,1,0,138,1,1.1,0.9
42366,1,11.924,1.467,0,0,1,1,0,500,1,1.1,0.9
42367,1,51.209,0,0,16.891,1,1,0,230,1,1.1,0.9
42368,1,0,0,0,2.898,1,1,0,138,1,1.1,0.9
42369,1,0,0,0,-1.029,1,1,0,138,1,1.1,0.9
42370,1,0,0,0,1.043,1,1,0,138,1,1.1,0.9
42371,1,26.31,0,0,6.39,1,1,0,138,1,1.1,0.9
42372,1,14.098,0,0,26.771,1,1,0,230,1,1.1,0.9
42373,1,0,0,0,0.021,1,1,0,230,1,1.1,0.9
42374,1,0,0,0,-1.67,1,1,0,138,1,1.1,0.9
42375,1,0,0,0,1.154,1,1,0,138,1,1.1,0.9
42376,1,0,0,0,7.343,1,1,0,138,1,1.1,0.9
42377,1,7.183,0,0,4.282,1,1,0,69,1,1.1,0.9
42378,1,0,0,0,-24.812,1,1,0,230,1,1.1,0.9
42379,1,30.666,0,0,1.545,1,1,0,230,1,1.1,0.9
42380,1,6.37,0,0,2.343,1,1,0,69,1,1.1,0.9
42381,1,0,0,0,21.837,1,1,0,230,1,1.1,0.9
42382,1,31.17,0,0,7.459,1,1,0,138,1,1.1,0.9
42383,1,30.26,0,0,6.689,1,1,0,138,1,1.1,0.9
42384,1,0,0,0,-7.053,1,1,0,138,1,1.1,0.9
42385,1,23.71,0,0,7.302,1,1,0,138,1,1.1,0.9
42387,1,0,0,0,1.548,1,1,0,138,1,1.1,0.9
42388,1,0,0,0,-4.959,1,1,0,138,1,1.1,0.9
42389,1,0,0,0,3.913,1,1,0,138,1,1.1,0.9
42390,1,0,0,0,-6.66,1,1,0,138,1,1.1,0.9
42391,1,0,0,0,-0.49,1,1,0,138,1,1.1,0.9
42392,1,0,0,0,7.066,1,1,0,138,1,1.1,0.9
42393,1,16.47,0,0,3.514,1,1,0,138,1,1.1,0.9
42395,1,11.816,0,0,2.46,1,1,0,69,1,1.1,0.9
42396,1,0,0,0,-2.001,1,1,0,138,1,1.1,0.9
42397,1,0,0,0,-0.331,1,1,0,138,1,1.1,0.9
42398,1,0,0,0,3.434,1,1,0,138,1,1.1,0.9
42399,1,0,0,0,2.575,1,1,0,138,1,1.1,0.9
42401,1,6.228,0,0,0.973,1,1,0,69,1,1.1,0.9
42402,1,0,0,0,2.341,1,1,0,138,1,1.1,0.9
42403,1,8.044,0,0,5.804,1,1,0,69,1,1.1,0.9
42404,1,3.829,0,0,1.563,1,1,0,69,1,1.1,0.9
42405,1,0,0,0,1.292,1,1,0,138,1,1.1,0.9
42406,1,4.027,0,0,2.246,1,1,0,69,1,1.1,0.9
42407,1,4.601,0,0,0.189,1,1,0,69,1,1.1,0.9
42409,1,51.7,0,0,11.132,1,1,0,138,1,1.1,0.9
42410,1,34.38,0,0,8.598,1,1,0,138,1,1.1,0.9
42411,1,0,0,0,0.931,1,1,0,138,1,1.1,0.9
42412,1,7.076,0,0,3.921,1,1,0,69,1,1.1,0.9
42414,1,4.008,0,0,1.374,1,1,0,69,1,1.1,0.9
42416,1,49.66,0,0,8.563,1,1,0,138,1,1.1,0.9
42417,1,0,0,0,3.638,1,1,0,138,1,1.1,0.9
42418,1,3.989,0,0,0.352,1,1,0,69,1,1.1,0.9
42419,1,5.38,0,0,2.24,1,1,0,69,1,1.1,0.9
42420,1,0,0,0,6.998,1,1,0,138,1,1.1,0.9
42421,1,8.751,0,0,2.575,1,1,0,69,1,1.1,0.9
42422,1,14.984,0,0,5.618,1,1,0,69,1,1.1,0.9
42423,1,0,0,0,12.507,1,1,0,230,1,1.1,0.9
42424,1,16.978,0,0,1.146,1,1,0,230,1,1.1,0.9
42426,1,0,0,0,-0.674,1,1,0,138,1,1.1,0.9
42427,1,2.352,0,0,0.553,1,1,0,69,1,1.1,0.9
42428,1,3.459,0,0,0.178,1,1,0,69,1,1.1,0.9
42429,1,3.79,1.137,0,0,1,1,0,69,1,1.1,0.9
42430,1,2.587,0,0,0.226,1,1,0,69,1,1.1,0.9
42431,1,7.585,0,0,2.987,1,1,0,69,1,1.1,0.9
42432,1,0,0,0,3.229,1,1,0,138,1,1.1,0.9
42433,1,2.195,0,0,0.886,1,1,0,69,1,1.1,0.9
42435,1,6.85,0,0,1.981,1,1,0,69,1,1.1,0.9
42438,1,13.504,0,0,4.572,1,1,0,69,1,1.1,0.9
42441,1,0,0,0,3.132,1,1,0,138,1,1.1,0.9
42442,1,0,0,0,2.41,1,1,0,138,1,1.1,0.9
42444,1,0,0,0,22.907,1,1,0,345,1,1.1,0.9
42447,1,0,0,0,0.869,1,1,0,138,1,1.1,0.9
42455,1,0,0,0,4.834,1,1,0,138,1,1.1,0.9
42459,1,2.538,0,0,1.612,1,1,0,69,1,1.1,0.9
42460,1,0,0,0,2.928,1,1,0,138,1,1.1,0.9
42465,1,0,0,0,3.364,1,1,0,138,1,1.1,0.9
42467,1,3.293,0,0,2.594,1,1,0,69,1,1.1,0.9
42470,1,0,0,0,0.712,1,1,0,138,1,1.1,0.9
42472,1,4.008,0,0,1.507,1,1,0,69,1,1.1,0.9
42473,1,3.726,0,0,0.369,1,1,0,69,1,1.1,0.9
42474,1,16.1,0,0,3.733,1,1,0,138,1,1.1,0.9
42478,1,0,0,0,1.549,1,1,0,138,1,1.1,0.9
42479,1,13.783,0,0,4.788,1,1,0,69,1,1.1,0.9
42480,1,14.658,0,0,2.477,1,1,0,69,1,1.1,0.9
42482,1,0,0,0,1.015,1,1,0,138,1,1.1,0.9
42483,1,38.69,0,0,2.583,1,1,0,138,1,1.1,0.9
42484,1,0,0,0,1.834,1,1,0,138,1,1.1,0.9
42485,1,4.187,0,0,1.206,1,1,0,69,1,1.1,0.9
42486,1,0,0,0,1.068,1,1,0,138,1,1.1,0.9
42488,1,18.47,0,0,7.149,1,1,0,138,1,1.1,0.9
42489,1,0,0,0,0.044,1,1,0,138,1,1.1,0.9
42492,1,30.58,0,0,11.05,1,1,0,138,1,1.1,0.9
42493,1,5.282,0,0,1.107,1,1,0,69,1,1.1,0.9
42494,1,0,0,0,5.232,1,1,0,138,1,1.1,0.9
42497,1,0,0,0,1.612,1,1,0,138,1,1.1,0.9
42498,1,24.36,7.95,0,0,1,1,0,230,1,1.1,0.9
42499,1,12.81,0,0,0.354,1,1,0,230,1,1.1,0.9
42500,1,13.25,0,0,4.877,1,1,0,138,1,1.1,0.9
42501,1,4.39,0,0,1.506,1,1,0,138,1,1.1,0.9
42502,1,0,0,0,-0.675,1,1,0,138,1,1.1,0.9
42503,1,0,0,0,0.477,1,1,0,138,1,1.1,0.9
42504,1,0,0,0,-0.012,1,1,0,138,1,1.1,0.9
42505,1,0,0,0,-775.20956887,1,1,0,765,1,1.1,0.9
42510,1,8.467,0,0,3.383,1,1,0,69,1,1.1,0.9
42511,1,9.86,0,0,3.227,1,1,0,138,1,1.1,0.9
42512,1,0,0,0,-5.981,1,1,0,138,1,1.1,0.9
42513,1,0,0,0,11.793,1,1,0,138,1,1.1,0.9
42514,1,0,0,0,7.236,1,1,0,138,1,1.1,0.9
42515,1,0,0,0,11.121,1,1,0,138,1,1.1,0.9
42516,1,8.93,0,0,3.054,1,1,0,138,1,1.1,0.9
42517,1,7.771,0,0,3.129,1,1,0,69,1,1.1,0.9
42518,1,16.66,0,0,3.13,1,1,0,138,1,1.1,0.9
42519,1,27.62,0,0,0.308,1,1,0,138,1,1.1,0.9
42520,1,0,0,0,17.0034613657,1,1,0,345,1,1.1,0.9
42521,1,19.51,0,0,3.78,1,1,0,138,1,1.1,0.9
42522,1,0,0,0,12.22,1,1,0,138,1,1.1,0.9
42523,1,0,0,0,6.034,1,1,0,138,1,1.1,0.9
42524,1,5.596,0,0,1.987,1,1,0,69,1,1.1,0.9
42527,1,0,0,0,-7.838,1,1,0,138,1,1.1,0.9
42528,1,6.115,0,0,2.531,1,1,0,69,1,1.1,0.9
42530,1,3.5,0,0,1.663,1,1,0,69,1,1.1,0.9
42531,1,0,0,0,9.669,1,1,0,138,1,1.1,0.9
42532,1,0,0,0,1.29,1,1,0,138,1,1.1,0.9
42533,1,0,0,0,15.707,1,1,0,138,1,1.1,0.9
42534,1,0,0,0,1.809,1,1,0,138,1,1.1,0.9
42535,1,13.12,0,0,2.535,1,1,0,138,1,1.1,0.9
42536,1,0,0,0,12.221,1,1,0,138,1,1.1,0.9
42537,1,25.35,0,0,7.311,1,1,0,138,1,1.1,0.9
42538,1,34.07,0,0,8.944,1,1,0,138,1,1.1,0.9
42539,1,2.136,0,0,1.071,1,1,0,69,1,1.1,0.9
42540,1,0,0,0,-2.059,1,1,0,138,1,1.1,0.9
42541,1,0,0,0,2.506,1,1,0,138,1,1.1,0.9
42542,1,3.861,0,0,2.531,1,1,0,69,1,1.1,0.9
42543,1,3.528,0,0,1.171,1,1,0,69,1,1.1,0.9
42544,1,4.13,1.239,0,0,1,1,0,69,1,1.1,0.9
42545,1,0,0,0,-3.598,1,1,0,138,1,1.1,0.9
42546,1,0,0,0,2.732,1,1,0,138,1,1.1,0.9
42547,1,0,0,0,-3.253,1,1,0,138,1,1.1,0.9
42550,1,0,0,0,-17.953,1,1,0,138,1,1.1,0.9
42552,1,0,0,0,19.683,1,1,0,138,1,1.1,0.9
42553,1,2.705,0,0,0.136,1,1,0,69,1,1.1,0.9
42555,1,0,0,0,10.781,1,1,0,138,1,1.1,0.9
42556,1,0,0,0,7.675,1,1,0,138,1,1.1,0.9
42559,1,20.42,0,0,9.118,1,1,0,138,1,1.1,0.9
42560,1,3.41,0,0,0.743,1,1,0,69,1,1.1,0.9
42561,1,0,0,0,3.893,1,1,0,138,1,1.1,0.9
42563,1,0,0,0,3.496,1,1,0,138,1,1.1,0.9
42564,1,0,0,0,1.879,1,1,0,138,1,1.1,0.9
42565,1,0,0,0,-16.66,1,1,0,138,1,1.1,0.9
42566,1,0,0,0,5.393,1,1,0,138,1,1.1,0.9
42569,1,0,0,0,-4.168,1,1,0,138,1,1.1,0.9
42572,1,4.977,0,0,1.69,1,1,0,69,1,1.1,0.9
42573,1,4.092,0,0,1.61,1,1,0,69,1,1.1,0.9
42575,1,0,0,0,6.381,1,1,0,138,1,1.1,0.9
42576,1,3.224,0,0,1.277,1,1,0,69,1,1.1,0.9
42577,1,3.92,0,0,1.677,1,1,0,69,1,1.1,0.9
42578,1,3.91,0.3,0,0,1,1,0,69,1,1.1,0.9
42579,1,0,0,0,0.264,1,1,0,138,1,1.1,0.9
42580,1,4.047,0,0,1.675,1,1,0,69,1,1.1,0.9
42581,1,0,0,0,1.825,1,1,0,138,1,1.1,0.9
42582,1,5.02,2.05,0,0,1,1,0,69,1,1.1,0.9
42584,1,0,0,0,5.329,1,1,0,138,1,1.1,0.9
42585,1,0,0,0,1.61,1,1,0,138,1,1.1,0.9
42586,1,0,0,0,28.612,1,1,0,138,1,1.1,0.9
42587,1,3.312,0,0,0.238,1,1,0,69,1,1.1,0.9
42588,1,6.793,0,0,2.83,1,1,0,69,1,1.1,0.9
42589,1,5.475,0,0,2.957,1,1,0,69,1,1.1,0.9
42590,1,9.116,0,0,5.82,1,1,0,69,1,1.1,0.9
42591,1,5.118,0,0,3.672,1,1,0,69,1,1.1,0.9
42592,1,4.949,0,0,2.553,1,1,0,69,1,1.1,0.9
42593,1,100.89,0,0,36.36,1,1,0,138,1,1.1,0.9
42594,1,0,0,0,2.372,1,1,0,138,1,1.1,0.9
42595,1,0,0,0,-2.668,1,1,0,138,1,1.1,0.9
42596,1,0,0,0,-2.312,1,1,0,138,1,1.1,0.9
42600,1,0,0,0,6.215,1,1,0,138,1,1.1,0.9
42601,1,5.381,0,0,2.535,1,1,0,69,1,1.1,0.9
42603,1,0,0,0,-1.24,1,1,0,138,1,1.1,0.9
42604,1,0,0,0,-2.895,1,1,0,138,1,1.1,0.9
42605,1,3.199,0,0,1.788,1,1,0,69,1,1.1,0.9
42607,1,0,0,0,-3.407,1,1,0,138,1,1.1,0.9
42608,1,16.66,0,0,2.53,1,1,0,69,1,1.1,0.9
42609,1,0,0,0,1.498,1,1,0,138,1,1.1,0.9
42610,1,4.733,0,0,0.919,1,1,0,69,1,1.1,0.9
42611,1,0,0,0,-1.319,1,1,0,138,1,1.1,0.9
42612,1,0,0,0,1.639,1,1,0,138,1,1.1,0.9
42613,1,3.744,0,0,1.319,1,1,0,69,1,1.1,0.9
42614,1,0,0,0,8.734,1,1,0,138,1,1.1,0.9
42615,1,3.704,0,0,1.385,1,1,0,69,1,1.1,0.9
42616,1,0,0,0,4.899,1,1,0,138,1,1.1,0.9
42617,1,0,0,0,5.301,1,1,0,138,1,1.1,0.9
42618,1,0,0,0,-8.186,1,1,0,138,1,1.1,0.9
42619,1,3.802,0,0,1.366,1,1,0,69,1,1.1,0.9
42622,1,0,0,0,1.044,1,1,0,138,1,1.1,0.9
42623,1,0,0,0,1.989,1,1,0,138,1,1.1,0.9
42624,1,3.66,0,0,0.37,1,1,0,69,1,1.1,0.9
42625,1,2.215,0,0,3.292,1,1,0,69,1,1.1,0.9
42626,1,6.017,0,0,0.732,1,1,0,69,1,1.1,0.9
42627,1,12.662,0,0,6.998,1,1,0,69,1,1.1,0.9
42628,1,0,0,0,0.98,1,1,0,138,1,1.1,0.9
42629,1,6.821,0,0,2.265,1,1,0,69,1,1.1,0.9
42630,1,0,0,0,6.028,1,1,0,138,1,1.1,0.9
42631,1,5.993,0,0,2.558,1,1,0,69,1,1.1,0.9
42632,1,0,0,0,0.618,1,1,0,138,1,1.1,0.9
42633,1,4.43,0,0,1.439,1,1,0,69,1,1.1,0.9
42634,1,0,0,0,1.985,1,1,0,138,1,1.1,0.9
42635,1,6.294,0,0,2.519,1,1,0,69,1,1.1,0.9
42637,1,38.19,0,0,11.111,1,1,0,138,1,1.1,0.9
42638,1,8.919,0,0,8.663,1,1,0,69,1,1.1,0.9
42640,1,0,0,0,29.02,1,1,0,138,1,1.1,0.9
42643,1,0,0,0,5.615,1,1,0,138,1,1.1,0.9
42644,1,5.325,0,0,1.428,1,1,0,69,1,1.1,0.9
42645,1,0,0,0,7.76,1,1,0,138,1,1.1,0.9
42647,1,2.747,0,0,0.914,1,1,0,69,1,1.1,0.9
42648,1,0,0,0,-0.587,1,1,0,138,1,1.1,0.9
42649,1,0,0,0,4.752,1,1,0,138,1,1.1,0.9
42650,1,3.716,0,0,1.536,1,1,0,69,1,1.1,0.9
42651,1,0,0,0,5.419,1,1,0,138,1,1.1,0.9
42652,1,9.502,0,0,3.431,1,1,0,69,1,1.1,0.9
42653,1,9.822,0,0,1.299,1,1,0,69,1,1.1,0.9
42654,1,0,0,0,5.754,1,1,0,138,1,1.1,0.9
42655,1,4.855,0,0,2.167,1,1,0,69,1,1.1,0.9
42656,1,0,0,0,5.247,1,1,0,138,1,1.1,0.9
42658,1,20.53,0,0,4.29,1,1,0,138,1,1.1,0.9
42659,1,0,0,0,3.577,1,1,0,138,1,1.1,0.9
42660,1,81.38,0,0,11.901,1,1,0,138,1,1.1,0.9
42661,1,75.422,0,0,17.895,1,1,0,345,1,1.1,0.9
42663,1,5,0.01,0,0,1,1,0,69,1,1.1,0.9
42664,1,0,0,0,2.945,1,1,0,138,1,1.1,0.9
42665,1,8.32,0,0,2.716,1,1,0,69,1,1.1,0.9
42666,1,0,0,0,-6.784,1,1,0,345,1,1.1,0.9
42667,1,0,0,0,-499.993615489,1,1,0,765,1,1.1,0.9
42668,1,0,0,0,-7.545,1,1,0,138,1,1.1,0.9
42669,1,3.685,0,0,0.019,1,1,0,69,1,1.1,0.9
42670,1,0,0,0,3.125,1,1,0,138,1,1.1,0.9
42671,1,0,0,0,18.109,1,1,0,345,1,1.1,0.9
42672,1,0,0,0,3.804,1,1,0,138,1,1.1,0.9
42673,1,32.072,0,0,6.777,1,1,0,230,1,1.1,0.9
42674,1,0,0,0,4.391,1,1,0,138,1,1.1,0.9
42675,1,3.116,0,0,1.233,1,1,0,69,1,1.1,0.9
42676,1,0,0,0,5.64,1,1,0,138,1,1.1,0.9
42677,1,0,0,0,-1.103,1,1,0,138,1,1.1,0.9
42678,1,0,0,0,0.82,1,1,0,138,1,1.1,0.9
42679,1,2.234,0,0,0.405,1,1,0,69,1,1.1,0.9
42680,1,0,0,0,2.552,1,1,0,138,1,1.1,0.9
42681,1,0,0,0,1.512,1,1,0,138,1,1.1,0.9
42682,1,2.401,0,0,1.424,1,1,0,69,1,1.1,0.9
42683,1,0,0,0,3.409,1,1,0,138,1,1.1,0.9
42691,1,0,0,0,-0.202,1,1,0,138,1,1.1,0.9
42693,1,3.979,0,0,1.603,1,1,0,69,1,1.1,0.9
42694,1,12.092,0,0,0.505,1,1,0,230,1,1.1,0.9
42695,1,3.126,0,0,0.207,1,1,0,69,1,1.1,0.9
42696,1,0,0,0,-0.511,1,1,0,230,1,1.1,0.9
42697,1,0,0,0,15.828,1,1,0,230,1,1.1,0.9
42698,1,11.7,0,0,2.035,1,1,0,138,1,1.1,0.9
42699,1,0,0,0,1.849,1,1,0,138,1,1.1,0.9
42701,1,0,0,0,10.438,1,1,0,138,1,1.1,0.9
42702,1,32.09,0,0,7.534,1,1,0,138,1,1.1,0.9
42703,1,0,0,0,0.798,1,1,0,138,1,1.1,0.9
42705,1,8.428,0,0,1.961,1,1,0,69,1,1.1,0.9
42708,1,2.695,0,0,0.096,1,1,0,69,1,1.1,0.9
42709,1,5.194,0,0,2.168,1,1,0,69,1,1.1,0.9
42710,1,76.365,0,0,-499.70335307,1,1,0,765,1,1.1,0.9
42711,1,0,0,0,-14.581,1,1,0,138,1,1.1,0.9
42712,1,0,0,0,0.671,1,1,0,138,1,1.1,0.9
42713,1,108.48,0,0,26.698,1,1,0,138,1,1.1,0.9
42715,1,7.9,0,0,7.89,1,1,0,138,1,1.1,0.9
42716,1,5.7,0,0,1.601,1,1,0,138,1,1.1,0.9
42717,1,39.97,0,0,0.626,1,1,0,765,1,1.1,0.9
42718,1,0,0,0,2.477,1,1,0,138,1,1.1,0.9
42719,1,18.12,1.6,0,0,1,1,0,138,1,1.1,0.9
42720,1,16.25,0.14,0,0,1,1,0,138,1,1.1,0.9
42721,1,8.69,0,0,5.818,1,1,0,138,1,1.1,0.9
42722,1,0,0,0,7.048,1,1,0,138,1,1.1,0.9
42723,1,50.31,0,0,18.042,1,1,0,138,1,1.1,0.9
42724,1,8.673,0,0,3.207,1,1,0,69,1,1.1,0.9
42725,1,0,0,0,4.7,1,1,0,138,1,1.1,0.9
42726,1,0,0,0,1.815,1,1,0,138,1,1.1,0.9
42727,1,0,0,0,-1.354,1,1,0,138,1,1.1,0.9
42728,1,19.76,0,0,5.376,1,1,0,138,1,1.1,0.9
42729,1,0,0,0,3.124,1,1,0,138,1,1.1,0.9
42730,1,0,0,0,-4.334,1,1,0,138,1,1.1,0.9
42731,1,3.96,1.46,0,0,1,1,0,138,1,1.1,0.9
42733,1,20.98,0,0,8.579,1,1,0,138,1,1.1,0.9
42734,1,0,0,0,1.997,1,1,0,138,1,1.1,0.9
42735,1,3.352,0,0,8.015,1,1,0,69,1,1.1,0.9
42736,1,0,0,0,29.916,1,1,0,138,1,1.1,0.9
42737,1,0,0,0,-4.932,1,1,0,138,1,1.1,0.9
42738,1,24.62,0,0,19.754,1,1,0,138,1,1.1,0.9
42739,1,4.185,0,0,3.887,1,1,0,69,1,1.1,0.9
42740,1,0,0,0,-2.405,1,1,0,138,1,1.1,0.9
42742,1,3.443,0,0,4.251,1,1,0,69,1,1.1,0.9
42744,1,0,0,0,-4.514,1,1,0,138,1,1.1,0.9
42745,1,0,0,0,3.992,1,1,0,138,1,1.1,0.9
42746,1,3.185,0,0,0.596,1,1,0,69,1,1.1,0.9
42747,1,0,0,0,-14.508,1,1,0,138,1,1.1,0.9
42750,1,17.14,0,0,8.089,1,1,0,138,1,1.1,0.9
42751,1,0,0,0,-1.376,1,1,0,138,1,1.1,0.9
42752,1,29.75,0,0,5.811,1,1,0,138,1,1.1,0.9
42753,1,44.31,0,0,13.845,1,1,0,138,1,1.1,0.9
42754,1,0,0,0,1.403,1,1,0,138,1,1.1,0.9
42755,1,42.82,0,0,11.904,1,1,0,138,1,1.1,0.9
42756,1,2.254,0,0,0.377,1,1,0,69,1,1.1,0.9
42757,1,2.793,0,0,0.988,1,1,0,69,1,1.1,0.9
42758,1,3.048,0,0,1.109,1,1,0,69,1,1.1,0.9
42759,1,3.459,0,0,1.42,1,1,0,69,1,1.1,0.9
42762,1,2.754,0,0,0.837,1,1,0,69,1,1.1,0.9
42763,1,3.636,0,0,1.389,1,1,0,69,1,1.1,0.9
42764,1,3.028,0,0,1.825,1,1,0,69,1,1.1,0.9
42765,1,3.018,0,0,0.632,1,1,0,69,1,1.1,0.9
42766,1,0,0,0,4.324,1,1,0,138,1,1.1,0.9
42767,1,4.998,0,0,1.642,1,1,0,69,1,1.1,0.9
42768,1,3.753,0,0,1.755,1,1,0,69,1,1.1,0.9
42772,1,0,0,0,2.615,1,1,0,138,1,1.1,0.9
42773,1,0,0,0,6.148,1,1,0,138,1,1.1,0.9
42774,1,0,0,0,3.823,1,1,0,138,1,1.1,0.9
42776,1,3.048,0,0,0.433,1,1,0,69,1,1.1,0.9
42779,1,2.636,0,0,1.096,1,1,0,69,1,1.1,0.9
42780,1,2.842,0,0,0.561,1,1,0,69,1,1.1,0.9
42781,1,6.517,0,0,1.385,1,1,0,69,1,1.1,0.9
42782,1,7.203,0,0,2.724,1,1,0,69,1,1.1,0.9
42784,1,7.605,0,0,2.048,1,1,0,69,1,1.1,0.9
42785,1,0,0,0,-8.28,1,1,0,138,1,1.1,0.9
42786,1,7.64,2.292,0,0,1,1,0,69,1,1.1,0.9
42787,1,36.79,0,0,14.087,1,1,0,138,1,1.1,0.9
42788,1,0,0,0,0.126,1,1,0,138,1,1.1,0.9
42789,1,2.95,0,0,1.184,1,1,0,69,1,1.1,0.9
42790,1,0,0,0,-13.0716545106,1,1,0,345,1,1.1,0.9
42791,1,2.234,0,0,2.738,1,1,0,69,1,1.1,0.9
42793,1,4.802,0,0,1.519,1,1,0,69,1,1.1,0.9
42794,1,0,0,0,5.057,1,1,0,138,1,1.1,0.9
42795,1,20.12,0,0,4.821,1,1,0,138,1,1.1,0.9
42796,1,0,0,0,-6.229,1,1,0,138,1,1.1,0.9
42797,1,0,0,0,0.875,1,1,0,138,1,1.1,0.9
42798,1,2.97,0,0,0.809,1,1,0,138,1,1.1,0.9
42799,1,0,0,0,6.98,1,1,0,138,1,1.1,0.9
42800,1,6.301,0,0,2.632,1,1,0,69,1,1.1,0.9
42801,1,0,0,0,0.516,1,1,0,138,1,1.1,0.9
42802,1,0,0,0,2.5,1,1,0,138,1,1.1,0.9
42804,1,0,0,0,1.953,1,1,0,138,1,1.1,0.9
42808,1,0,0,0,-1.47,1,1,0,138,1,1.1,0.9
42809,1,0,0,0,18.897,1,1,0,138,1,1.1,0.9
42810,1,2.72,0.62,0,0,1,1,0,69,1,1.1,0.9
42811,1,0,0,0,-2.782,1,1,0,138,1,1.1,0.9
42812,1,6.243,0,0,2.494,1,1,0,69,1,1.1,0.9
42813,1,2.95,0,0,1.168,1,1,0,69,1,1.1,0.9
42814,1,0,0,0,1.927,1,1,0,138,1,1.1,0.9
42815,1,3.097,0,0,0.421,1,1,0,69,1,1.1,0.9
42816,1,2.77,0.29,0,0,1,1,0,69,1,1.1,0.9
42818,1,15.357,0,0,4.348,1,1,0,69,1,1.1,0.9
42820,1,7.131,0,0,2.709,1,1,0,69,1,1.1,0.9
42821,1,2.07,0.25,0,0,1,1,0,69,1,1.1,0.9
42822,1,0,0,0,1.286,1,1,0,138,1,1.1,0.9
42826,1,9.28,0,0,0.149,1,1,0,138,1,1.1,0.9
42829,1,0,0,0,3.197,1,1,0,138,1,1.1,0.9
42830,1,0,0,0,3.829,1,1,0,138,1,1.1,0.9
42832,1,3.156,0,0,1.539,1,1,0,69,1,1.1,0.9
42835,1,118.57,0,0,-208.828945089,1,1,0,765,1,1.1,0.9
42837,1,0,0,0,2.251,1,1,0,138,1,1.1,0.9
42840,1,16.88,0,0,-52.8497664094,1,1,0,345,1,1.1,0.9
42841,1,0,0,0,-3.543,1,1,0,138,1,1.1,0.9
42842,1,0,0,0,11.415,1,1,0,138,1,1.1,0.9
42843,1,41.91,0,0,9.516,1,1,0,138,1,1.1,0.9
42846,1,3.763,0,0,0.973,1,1,0,69,1,1.1,0.9
42847,1,0,0,0,11.985,1,1,0,230,1,1.1,0.9
42848,1,0,0,0,2.351,1,1,0,138,1,1.1,0.9
42849,1,0,0,0,-8.208,1,1,0,138,1,1.1,0.9
42850,1,0,0,0,3.021,1,1,0,138,1,1.1,0.9
42851,1,5.062,0,0,5.97,1,1,0,69,1,1.1,0.9
42852,1,2.286,0,0,1.755,1,1,0,69,1,1.1,0.9
42854,1,2.728,0,0,2.248,1,1,0,69,1,1.1,0.9
42856,1,4.478,0,0,0.355,1,1,0,69,1,1.1,0.9
42857,1,4.478,0,0,1.441,1,1,0,69,1,1.1,0.9
42858,1,2.296,0,0,1.744,1,1,0,69,1,1.1,0.9
42859,1,0,0,0,-4.188,1,1,0,138,1,1.1,0.9
42860,1,0,0,0,-1.963,1,1,0,138,1,1.1,0.9
42862,1,4.743,0,0,2.37,1,1,0,69,1,1.1,0.9
42863,1,8.232,0,0,3.479,1,1,0,69,1,1.1,0.9
42864,1,3.92,0,0,2.75,1,1,0,69,1,1.1,0.9
42865,1,4.782,0,0,1.934,1,1,0,69,1,1.1,0.9
42867,1,2.92,0,0,0.477,1,1,0,69,1,1.1,0.9
42868,1,0,0,0,32.338,1,1,0,230,1,1.1,0.9
42869,1,2.724,0,0,0.16,1,1,0,69,1,1.1,0.9
42870,1,3.685,0,0,1.083,1,1,0,69,1,1.1,0.9
42871,1,6.703,0,0,3.932,1,1,0,69,1,1.1,0.9
42873,1,2.391,0,0,0.21,1,1,0,69,1,1.1,0.9
42874,1,2.244,0,0,1.778,1,1,0,69,1,1.1,0.9
42875,1,3.86,0.04,0,0,1,1,0,69,1,1.1,0.9
42877,1,0,0,0,3.617,1,1,0,138,1,1.1,0.9
42878,1,2.568,0,0,1.383,1,1,0,69,1,1.1,0.9
42882,1,0,0,0,8.858,1,1,0,138,1,1.1,0.9
42883,1,3.665,0,0,0.938,1,1,0,69,1,1.1,0.9
42884,1,0,0,0,5.88,1,1,0,138,1,1.1,0.9
42885,1,3.714,0,0,1.384,1,1,0,69,1,1.1,0.9
42887,1,10.85,0,0,0.849,1,1,0,138,1,1.1,0.9
42888,1,21.71,0,0,27.005,1,1,0,345,1,1.1,0.9
42889,1,14.55,0,0,7.629,1,1,0,138,1,1.1,0.9
42890,1,4.71,0,0,2.922,1,1,0,138,1,1.1,0.9
42891,1,18.68,1.78,0,0,1,1,0,138,1,1.1,0.9
42892,1,3.43,0,0,0.459,1,1,0,69,1,1.1,0.9
42893,1,0,0,0,7.206,1,1,0,138,1,1.1,0.9
42894,1,4.43,0,0,1.579,1,1,0,69,1,1.1,0.9
42895,1,0,0,0,0.95,1,1,0,138,1,1.1,0.9
42896,1,0,0,0,0.879,1,1,0,138,1,1.1,0.9
42898,1,3.538,0,0,1.092,1,1,0,69,1,1.1,0.9
42899,1,0,0,0,2.189,1,1,0,138,1,1.1,0.9
42900,1,0,0,0,2.599,1,1,0,138,1,1.1,0.9
42901,1,0,0,0,5.922,1,1,0,138,1,1.1,0.9
42902,1,0,0,0,2.315,1,1,0,138,1,1.1,0.9
42903,1,0,0,0,2.488,1,1,0,138,1,1.1,0.9
42904,1,0,0,0,-0.174,1,1,0,138,1,1.1,0.9
42905,1,8.095,0,0,2.815,1,1,0,69,1,1.1,0.9
42906,1,2.479,0,0,0.878,1,1,0,69,1,1.1,0.9
42908,1,4.1,1.3,0,0,1,1,0,69,1,1.1,0.9
42909,1,6.096,0,0,2.318,1,1,0,69,1,1.1,0.9
42910,1,0,0,0,-2.711,1,1,0,230,1,1.1,0.9
42912,1,0,0,0,3.154,1,1,0,138,1,1.1,0.9
42913,1,19.94,0,0,5.951,1,1,0,138,1,1.1,0.9
42914,1,0,0,0,-3.126,1,1,0,138,1,1.1,0.9
42915,1,0,0,0,-1.55,1,1,0,138,1,1.1,0.9
42918,1,0,0,0,-8.541,1,1,0,138,1,1.1,0.9
42920,1,0,0,0,-8.458,1,1,0,138,1,1.1,0.9
42921,1,0,0,0,13.574,1,1,0,138,1,1.1,0.9
42922,1,28.63,8.589,0,0,1,1,0,138,1,1.1,0.9
42924,1,0,0,0,3.099,1,1,0,138,1,1.1,0.9
42925,1,11.487,0,0,1.973,1,1,0,69,1,1.1,0.9
42927,1,16.73,0,0,2.819,1,1,0,138,1,1.1,0.9
42928,1,5.52,0.01,0,0,1,1,0,69,1,1.1,0.9
42929,1,0,0,0,1.472,1,1,0,138,1,1.1,0.9
42930,1,0,0,0,0.306,1,1,0,138,1,1.1,0.9
42931,1,0,0,0,-4.863,1,1,0,138,1,1.1,0.9
42932,1,0,0,0,0.133,1,1,0,138,1,1.1,0.9
42933,1,34.73,0,0,14.187,1,1,0,138,1,1.1,0.9
42934,1,9.87,0,0,3.426,1,1,0,138,1,1.1,0.9
42935,1,0,0,0,5.032,1,1,0,138,1,1.1,0.9
42936,1,0,0,0,0.945,1,1,0,138,1,1.1,0.9
42937,1,7.791,0,0,2.995,1,1,0,69,1,1.1,0.9
42938,1,5.723,0,0,2.375,1,1,0,69,1,1.1,0.9
42939,1,0,0,0,-7.868,1,1,0,138,1,1.1,0.9
42940,1,9.89,0,0,1.24,1,1,0,138,1,1.1,0.9
42941,1,19.03,0,0,4.785,1,1,0,138,1,1.1,0.9
42942,1,0,0,0,-4.963,1,1,0,138,1,1.1,0.9
42943,1,22.618,0,0,17.432,1,1,0,230,1,1.1,0.9
42945,1,16.591,0,0,11.056,1,1,0,230,1,1.1,0.9
42946,1,18.61,0,0,11.681,1,1,0,138,1,1.1,0.9
42947,1,0,0,0,-25.41,1,1,0,345,1,1.1,0.9
42948,1,4.136,0,0,1.583,1,1,0,69,1,1.1,0.9
42949,1,5.38,0,0,2.521,1,1,0,69,1,1.1,0.9
42950,1,2.862,0,0,1.033,1,1,0,69,1,1.1,0.9
42951,1,5.39,0,0,0.137,1,1,0,69,1,1.1,0.9
42952,1,2.078,0,0,0.579,1,1,0,69,1,1.1,0.9
42953,1,2.411,0,0,0.927,1,1,0,69,1,1.1,0.9
42954,1,31.38,0,0,20.806,1,1,0,138,1,1.1,0.9
42955,1,0,0,0,-4.374,1,1,0,138,1,1.1,0.9
42956,1,0,0,0,-5.33,1,1,0,138,1,1.1,0.9
42957,1,7.41,2.223,0,0,1,1,0,138,1,1.1,0.9
42958,1,0,0,0,-0.765,1,1,0,138,1,1.1,0.9
42959,1,0,0,0,0.886,1,1,0,138,1,1.1,0.9
42960,1,0,0,0,5.894,1,1,0,138,1,1.1,0.9
42961,1,0,0,0,7.568,1,1,0,138,1,1.1,0.9
42962,1,17.14,0,0,37.294,1,1,0,138,1,1.1,0.9
42963,1,7.193,0,0,2.837,1,1,0,69,1,1.1,0.9
42964,1,14.46,1.24,0,0,1,1,0,69,1,1.1,0.9
42965,1,0,0,0,0.42,1,1,0,138,1,1.1,0.9
42966,1,0,0,0,-2.92,1,1,0,138,1,1.1,0.9
42967,1,0,0,0,-0.705,1,1,0,138,1,1.1,0.9
42968,1,0,0,0,2.225,1,1,0,138,1,1.1,0.9
42972,1,0,0,0,6.62,1,1,0,138,1,1.1,0.9
42973,1,9.77,0,0,5.55,1,1,0,138,1,1.1,0.9
42974,1,8.33,0,0,3.204,1,1,0,69,1,1.1,0.9
42975,1,0,0,0,3.401,1,1,0,138,1,1.1,0.9
42979,1,3.048,0,0,1.156,1,1,0,69,1,1.1,0.9
42980,1,3.52,0.18,0,0,1,1,0,69,1,1.1,0.9
42981,1,3.763,0,0,0.339,1,1,0,69,1,1.1,0.9
42982,1,0,0,0,1.032,1,1,0,138,1,1.1,0.9
42984,1,3.9,0,0,2.734,1,1,0,69,1,1.1,0.9
42985,1,0,0,0,0.524,1,1,0,138,1,1.1,0.9
42986,1,11.6,1.6,0,0,1,1,0,69,1,1.1,0.9
42987,1,0,0,0,13.246,1,1,0,138,1,1.1,0.9
42990,1,12.91,0,0,0.817,1,1,0,138,1,1.1,0.9
42991,1,0,0,0,9.333,1,1,0,138,1,1.1,0.9
42992,1,2.999,0,0,0.947,1,1,0,69,1,1.1,0.9
42993,1,0,0,0,1.794,1,1,0,138,1,1.1,0.9
42994,1,50.73,0,0,12.037,1,1,0,138,1,1.1,0.9
42995,1,0,0,0,1.044,1,1,0,138,1,1.1,0.9
42996,1,0,0,0,2.61,1,1,0,138,1,1.1,0.9
42998,1,15.16,0,0,3.567,1,1,0,138,1,1.1,0.9
43002,1,0,0,0,1.127,1,1,0,138,1,1.1,0.9
43003,1,26.79,0,0,8.718,1,1,0,138,1,1.1,0.9
43005,1,0,0,0,3.749,1,1,0,138,1,1.1,0.9
43006,1,0,0,0,2.881,1,1,0,138,1,1.1,0.9
43007,1,25.29,0,0,4.8,1,1,0,138,1,1.1,0.9
43008,1,0,0,0,-8.752,1,1,0,138,1,1.1,0.9
43009,1,25.19,0,0,10.122,1,1,0,138,1,1.1,0.9
43010,1,37.27,9.51,0,0,1,1,0,138,1,1.1,0.9
43016,1,4.243,0,0,3.234,1,1,0,69,1,1.1,0.9
43017,1,0,0,0,-3.25,1,1,0,138,1,1.1,0.9
43018,1,0,0,0,-1.903,1,1,0,138,1,1.1,0.9
43019,1,5.814,0,0,3.335,1,1,0,69,1,1.1,0.9
43020,1,0,0,0,2.95,1,1,0,138,1,1.1,0.9
43021,1,9.596,0,0,3.545,1,1,0,69,1,1.1,0.9
43022,1,25.44,0,0,3.006,1,1,0,138,1,1.1,0.9
43023,1,22.732,0,0,41.4794840941,1,1,0,345,1,1.1,0.9
43024,1,3.32,0.91,0,0,1,1,0,69,1,1.1,0.9
43025,1,0,0,0,3.898,1,1,0,138,1,1.1,0.9
43026,1,0,0,0,-38.975,1,1,0,345,1,1.1,0.9
43027,1,0,0,0,-11.852,1,1,0,138,1,1.1,0.9
43028,1,0,0,0,1.733,1,1,0,138,1,1.1,0.9
43030,1,33.27,0,0,3.859,1,1,0,138,1,1.1,0.9
43031,1,0,0,0,4.987,1,1,0,138,1,1.1,0.9
43037,1,0,0,0,6.442,1,1,0,138,1,1.1,0.9
43038,1,0,0,0,-1.391,1,1,0,138,1,1.1,0.9
43039,1,4.067,0,0,0.064,1,1,0,69,1,1.1,0.9
43041,1,2.77,0.831,0,0,1,1,0,69,1,1.1,0.9
43042,1,0,0,0,-13.781,1,1,0,230,1,1.1,0.9
43043,1,0,0,0,-5.529,1,1,0,138,1,1.1,0.9
43044,1,0,0,0,-0.47,1,1,0,138,1,1.1,0.9
43045,1,0,0,0,8.642,1,1,0,138,1,1.1,0.9
43046,1,0,0,0,-26.105,1,1,0,138,1,1.1,0.9
43047,1,3.156,0,0,0.862,1,1,0,69,1,1.1,0.9
43049,1,6.35,0,0,2.197,1,1,0,138,1,1.1,0.9
43050,1,2.62,0.786,0,0,1,1,0,69,1,1.1,0.9
43051,1,0,0,0,-6.146,1,1,0,138,1,1.1,0.9
43052,1,0,0,0,-36.427,1,1,0,138,1,1.1,0.9
43053,1,41.7,0,0,49.197,1,1,0,138,1,1.1,0.9
43054,1,0,0,0,14.788,1,1,0,138,1,1.1,0.9
43055,1,0,0,0,2.626,1,1,0,138,1,1.1,0.9
43056,1,0,0,0,-3.692,1,1,0,138,1,1.1,0.9
43057,1,0,0,0,9.272,1,1,0,138,1,1.1,0.9
43058,1,2.45,0,0,0.988,1,1,0,69,1,1.1,0.9
43060,1,4.263,0,0,0.426,1,1,0,69,1,1.1,0.9
43061,1,20.5,0,0,1.134,1,1,0,138,1,1.1,0.9
43062,1,0,0,0,4.296,1,1,0,138,1,1.1,0.9
43064,1,0,0,0,-3.47,1,1,0,138,1,1.1,0.9
43066,1,0,0,0,-2.04,1,1,0,138,1,1.1,0.9
43067,1,0,0,0,0.116,1,1,0,138,1,1.1,0.9
43068,1,0,0,0,6.032,1,1,0,138,1,1.1,0.9
43070,1,0,0,0,-4.783,1,1,0,230,1,1.1,0.9
43071,1,0,0,0,-8.749,1,1,0,138,1,1.1,0.9
43072,1,0,0,0,3.529,1,1,0,138,1,1.1,0.9
43073,1,0,0,0,1.605,1,1,0,138,1,1.1,0.9
43074,1,0,0,0,19.234,1,1,0,230,1,1.1,0.9
43075,1,2.842,0,0,0.468,1,1,0,69,1,1.1,0.9
43076,1,5.56,0,0,8.635,1,1,0,138,1,1.1,0.9
43077,1,3.381,0,0,1.255,1,1,0,69,1,1.1,0.9
43078,1,0,0,0,4.201,1,1,0,138,1,1.1,0.9
43080,1,2.871,0,0,0.056,1,1,0,69,1,1.1,0.9
43081,1,47.89,0,0,42.137,1,1,0,138,1,1.1,0.9
43082,1,0,0,0,-1.232,1,1,0,138,1,1.1,0.9
43083,1,0,0,0,3.327,1,1,0,138,1,1.1,0.9
43084,1,0,0,0,-1.62,1,1,0,138,1,1.1,0.9
43085,1,0,0,0,-2.252,1,1,0,138,1,1.1,0.9
43086,1,0,0,0,-1.576,1,1,0,138,1,1.1,0.9
43087,1,0,0,0,9.118,1,1,0,138,1,1.1,0.9
43088,1,13.92,1.5,0,0,1,1,0,138,1,1.1,0.9
43089,1,6.174,0,0,3.73,1,1,0,69,1,1.1,0.9
43091,1,0,0,0,-1.474,1,1,0,138,1,1.1,0.9
43092,1,13.78,1.04,0,0,1,1,0,138,1,1.1,0.9
43093,1,0,0,0,5.836,1,1,0,138,1,1.1,0.9
43094,1,2.244,0,0,0.502,1,1,0,69,1,1.1,0.9
43095,1,2.352,0,0,0.231,1,1,0,69,1,1.1,0.9
43096,1,9.43,2.29,0,0,1,1,0,138,1,1.1,0.9
43097,1,0,0,0,1.223,1,1,0,138,1,1.1,0.9
43099,1,0,0,0,-6.82,1,1,0,138,1,1.1,0.9
43100,1,0,0,0,6.175,1,1,0,138,1,1.1,0.9
43101,1,10.06,0,0,1.526,1,1,0,138,1,1.1,0.9
43102,1,0,0,0,-16.674,1,1,0,138,1,1.1,0.9
43103,1,19.36,0,0,8.709,1,1,0,138,1,1.1,0.9
43105,1,0,0,0,3.358,1,1,0,138,1,1.1,0.9
43106,1,0,0,0,-11.004,1,1,0,345,1,1.1,0.9
43107,1,18.21,0,0,5.37,1,1,0,138,1,1.1,0.9
43108,1,0,0,0,-0.29,1,1,0,138,1,1.1,0.9
43109,1,9.54,0,0,4.675,1,1,0,138,1,1.1,0.9
43111,1,8.32,0,0,0.187,1,1,0,138,1,1.1,0.9
43112,1,0,0,0,9.255,1,1,0,138,1,1.1,0.9
43113,1,7.948,0,0,2.655,1,1,0,69,1,1.1,0.9
43114,1,0,0,0,0.51,1,1,0,138,1,1.1,0.9
43115,1,0,0,0,-0.245,1,1,0,138,1,1.1,0.9
43118,1,0,0,0,0.395,1,1,0,138,1,1.1,0.9
43121,1,0,0,0,-3.462,1,1,0,138,1,1.1,0.9
43122,1,12.327,0,0,0.459,1,1,0,230,1,1.1,0.9
43123,1,5.63,0,0,2.126,1,1,0,138,1,1.1,0.9
43124,1,34.94,0,0,12.666,1,1,0,138,1,1.1,0.9
43126,1,9.26,0,0,2.941,1,1,0,138,1,1.1,0.9
43128,1,0,0,0,-3.321,1,1,0,138,1,1.1,0.9
43129,1,0,0,0,15.905,1,1,0,230,1,1.1,0.9
43130,1,0,0,0,-1.329,1,1,0,138,1,1.1,0.9
43131,1,0,0,0,-1.444,1,1,0,138,1,1.1,0.9
43132,1,10.54,4.39,0,0,1,1,0,138,1,1.1,0.9
43133,1,0,0,0,-9.669,1,1,0,138,1,1.1,0.9
43134,1,0,0,0,14.727,1,1,0,345,1,1.1,0.9
43137,1,0,0,0,0.965,1,1,0,138,1,1.1,0.9
43138,1,0,0,0,-0.044,1,1,0,138,1,1.1,0.9
43139,1,0,0,0,6.268,1,1,0,138,1,1.1,0.9
43140,1,0,0,0,-4.493,1,1,0,138,1,1.1,0.9
43141,1,0,0,0,12.595,1,1,0,138,1,1.1,0.9
43149,1,0,0,0,21.722,1,1,0,230,1,1.1,0.9
43150,1,0,0,0,-49.762,1,1,0,765,1,1.1,0.9
43151,1,0,0,0,-4.368,1,1,0,138,1,1.1,0.9
43154,1,55.04,0,0,14.372,1,1,0,138,1,1.1,0.9
43155,1,3.95,1.45,0,0,1,1,0,69,1,1.1,0.9
43156,1,24.38,0,0,2.569,1,1,0,138,1,1.1,0.9
43157,1,0,0,0,31.746,1,1,0,230,1,1.1,0.9
43158,1,16.96,0,0,6.046,1,1,0,138,1,1.1,0.9
43160,1,3.17,0.951,0,0,1,1,0,69,1,1.1,0.9
43161,1,0,0,0,3.031,1,1,0,138,1,1.1,0.9
43162,1,2.685,0,0,0.499,1,1,0,69,1,1.1,0.9
43163,1,0,0,0,-2.381,1,1,0,138,1,1.1,0.9
43164,1,0,0,0,3.648,1,1,0,138,1,1.1,0.9
43165,1,26.88,0,0,5.357,1,1,0,138,1,1.1,0.9
43166,1,8.51,0,0,1.724,1,1,0,138,1,1.1,0.9
43167,1,0,0,0,13.973,1,1,0,138,1,1.1,0.9
43168,1,0,0,0,11.106,1,1,0,138,1,1.1,0.9
43169,1,0,0,0,-3.267,1,1,0,138,1,1.1,0.9
43171,1,0,0,0,-3.104,1,1,0,138,1,1.1,0.9
43174,1,2.079,0,0,2.855,1,1,0,69,1,1.1,0.9
43176,1,3.349,0,0,0.383,1,1,0,69,1,1.1,0.9
43177,1,5.748,0,0,2.19,1,1,0,69,1,1.1,0.9
43180,1,6.713,0,0,2.218,1,1,0,69,1,1.1,0.9
43182,1,0,0,0,-1.233,1,1,0,138,1,1.1,0.9
43186,1,0,0,0,-12.321,1,1,0,138,1,1.1,0.9
43187,1,0,0,0,11.729,1,1,0,138,1,1.1,0.9
43188,1,0,0,0,3.808,1,1,0,138,1,1.1,0.9
43190,1,4.087,0,0,0.632,1,1,0,69,1,1.1,0.9
43192,1,0,0,0,-0.78,1,1,0,138,1,1.1,0.9
43193,1,0,0,0,0.478,1,1,0,138,1,1.1,0.9
43194,1,11.95,0,0,3.58,1,1,0,138,1,1.1,0.9
43195,1,0,0,0,1.542,1,1,0,138,1,1.1,0.9
43196,1,10.1,0,0,4.051,1,1,0,138,1,1.1,0.9
43197,1,16.72,0,0,4.448,1,1,0,138,1,1.1,0.9
43198,1,22.55,0,0,4.641,1,1,0,138,1,1.1,0.9
43199,1,5.45,1.635,0,0,1,1,0,69,1,1.1,0.9
43200,1,31.72,0,0,11.136,1,1,0,138,1,1.1,0.9
43203,1,0,0,0,-5.041,1,1,0,230,1,1.1,0.9
43204,1,15.91,0,0,0.392,1,1,0,230,1,1.1,0.9
43205,1,0,0,0,1.402,1,1,0,138,1,1.1,0.9
43208,1,0,0,0,-1.41,1,1,0,138,1,1.1,0.9
43210,1,0,0,0,-3.376,1,1,0,138,1,1.1,0.9
43211,1,40.48,0,0,10.446,1,1,0,138,1,1.1,0.9
43213,1,0,0,0,3.137,1,1,0,138,1,1.1,0.9
43214,1,8.45,0,0,0.636,1,1,0,138,1,1.1,0.9
43215,1,3.842,0,0,1.051,1,1,0,69,1,1.1,0.9
43216,1,2.793,0,0,1.279,1,1,0,69,1,1.1,0.9
43217,1,3.94,0,0,1.05,1,1,0,69,1,1.1,0.9
43218,1,2.283,0,0,0.355,1,1,0,69,1,1.1,0.9
43219,1,4.498,0,0,0.695,1,1,0,69,1,1.1,0.9
43220,1,4.057,0,0,0.04,1,1,0,69,1,1.1,0.9
43221,1,0,0,0,1.391,1,1,0,138,1,1.1,0.9
43222,1,0,0,0,4.002,1,1,0,138,1,1.1,0.9
43225,1,0,0,0,-1.081,1,1,0,138,1,1.1,0.9
43228,1,0,0,0,-1.02,1,1,0,138,1,1.1,0.9
43230,1,2.25,0.83,0,0,1,1,0,69,1,1.1,0.9
43233,1,0,0,0,-0.355,1,1,0,138,1,1.1,0.9
43234,1,2.84,0.64,0,0,1,1,0,69,1,1.1,0.9
43235,1,3.24,0.62,0,0,1,1,0,69,1,1.1,0.9
43236,1,0,0,0,-3.106,1,1,0,765,1,1.1,0.9
43238,1,0,0,0,9.104,1,1,0,345,1,1.1,0.9
43239,1,81.2,0,0,28.403,1,1,0,138,1,1.1,0.9
43240,1,9.869,0,0,1.15,1,1,0,69,1,1.1,0.9
43244,1,7.713,0,0,1.614,1,1,0,69,1,1.1,0.9
43245,1,4.851,0,0,0.768,1,1,0,69,1,1.1,0.9
43248,1,0,0,0,3.009,1,1,0,138,1,1.1,0.9
43251,1,3.724,0,0,0.644,1,1,0,69,1,1.1,0.9
43253,1,0,0,0,-1.998,1,1,0,138,1,1.1,0.9
43254,1,8.62,0,0,3.108,1,1,0,138,1,1.1,0.9
43258,1,0,0,0,-1.003,1,1,0,138,1,1.1,0.9
43264,1,0,0,0,3.054,1,1,0,138,1,1.1,0.9
43266,1,53.572,0,0,1.332,1,1,0,500,1,1.1,0.9
43267,1,0,0,0,2.474,1,1,0,138,1,1.1,0.9
43268,1,9.78,0,0,3.93,1,1,0,69,1,1.1,0.9
43270,1,0,0,0,1.938,1,1,0,138,1,1.1,0.9
43271,1,0,0,0,0.228,1,1,0,138,1,1.1,0.9
43272,1,4.577,0,0,1.381,1,1,0,69,1,1.1,0.9
43275,1,5.459,0,0,1.667,1,1,0,69,1,1.1,0.9
43276,1,0,0,0,13.612,1,1,0,345,1,1.1,0.9
43279,1,0,0,0,-0.718,1,1,0,138,1,1.1,0.9
43280,1,0,0,0,-3.139,1,1,0,138,1,1.1,0.9
43283,1,0,0,0,-9.62,1,1,0,138,1,1.1,0.9
43284,1,0,0,0,2.206,1,1,0,138,1,1.1,0.9
43285,1,36.3,0,0,17.524,1,1,0,138,1,1.1,0.9
43286,1,0,0,0,5.122,1,1,0,138,1,1.1,0.9
43289,1,0,0,0,-0.047,1,1,0,138,1,1.1,0.9
43290,1,7.884,0,0,3.888,1,1,0,69,1,1.1,0.9
43291,1,6.614,0,0,2.042,1,1,0,69,1,1.1,0.9
43293,1,0,0,0,-1.735,1,1,0,138,1,1.1,0.9
43296,1,0,0,0,-2.548,1,1,0,138,1,1.1,0.9
43302,1,2.051,0,0,1.93,1,1,0,69,1,1.1,0.9
43303,1,3.68,1.36,0,0,1,1,0,69,1,1.1,0.9
43304,1,3.714,0,0,0.182,1,1,0,69,1,1.1,0.9
43305,1,0,0,0,-42.47,1,1,0,345,1,1.1,0.9
43311,1,0,0,0,-2.689,1,1,0,138,1,1.1,0.9
43312,1,0,0,0,-5.988,1,1,0,138,1,1.1,0.9
43313,1,2.96,0.24,0,0,1,1,0,69,1,1.1,0.9
43315,1,0,0,0,-1.89,1,1,0,138,1,1.1,0.9
43316,1,8.58,0,0,1.837,1,1,0,138,1,1.1,0.9
43320,1,12.74,0,0,5.159,1,1,0,69,1,1.1,0.9
43321,1,3.43,0,0,0.671,1,1,0,69,1,1.1,0.9
43323,1,7.752,0,0,0.498,1,1,0,69,1,1.1,0.9
43324,1,6.664,0,0,1.825,1,1,0,69,1,1.1,0.9
43327,1,2.901,0,0,0.642,1,1,0,69,1,1.1,0.9
43328,1,0,0,0,1.278,1,1,0,138,1,1.1,0.9
43330,1,0,0,0,2.257,1,1,0,138,1,1.1,0.9
43331,1,0,0,0,0.438,1,1,0,138,1,1.1,0.9
43332,1,0,0,0,1.654,1,1,0,138,1,1.1,0.9
43333,1,5.596,0,0,0.909,1,1,0,69,1,1.1,0.9
43334,1,0,0,0,-5.25,1,1,0,138,1,1.1,0.9
43335,1,3.685,0,0,0.663,1,1,0,69,1,1.1,0.9
43336,1,0,0,0,4.177,1,1,0,138,1,1.1,0.9
43338,1,12.917,0,0,3.548,1,1,0,69,1,1.1,0.9
43339,1,2.46,0.58,0,0,1,1,0,69,1,1.1,0.9
43341,1,0,0,0,-9.25341123059,1,1,0,345,1,1.1,0.9
43344,1,2.2,0.66,0,0,1,1,0,69,1,1.1,0.9
43345,1,0,0,0,-5.78,1,1,0,138,1,1.1,0.9
43346,1,0,0,0,2.172,1,1,0,138,1,1.1,0.9
43348,1,24.51,0,0,9.154,1,1,0,138,1,1.1,0.9
43350,1,3.236,0,0,0.34,1,1,0,69,1,1.1,0.9
43351,1,0,0,0,6.218,1,1,0,138,1,1.1,0.9
43352,1,11.23,0,0,3.111,1,1,0,138,1,1.1,0.9
43353,1,0,0,0,1.309,1,1,0,138,1,1.1,0.9
43354,1,0,0,0,1.219,1,1,0,138,1,1.1,0.9
43356,1,0,0,0,-0.788,1,1,0,138,1,1.1,0.9
43357,1,6.04,0,0,1.968,1,1,0,69,1,1.1,0.9
43359,1,5.325,0,0,3.292,1,1,0,69,1,1.1,0.9
43361,1,0,0,0,3.909,1,1,0,138,1,1.1,0.9
43363,1,3.838,0,0,1.61,1,1,0,69,1,1.1,0.9
43364,1,5.871,0,0,6.364,1,1,0,69,1,1.1,0.9
43367,1,2.66,0.798,0,0,1,1,0,69,1,1.1,0.9
43368,1,0,0,0,-6.85,1,1,0,138,1,1.1,0.9
43369,1,0,0,0,1.642,1,1,0,138,1,1.1,0.9
43371,1,0,0,0,2.063,1,1,0,138,1,1.1,0.9
43372,1,0,0,0,3.119,1,1,0,138,1,1.1,0.9
43373,1,10.74,0,0,3.568,1,1,0,138,1,1.1,0.9
43374,1,0,0,0,-6.7,1,1,0,138,1,1.1,0.9
43375,1,15.02,0,0,3.571,1,1,0,138,1,1.1,0.9
43376,1,0,0,0,3.059,1,1,0,138,1,1.1,0.9
43377,1,3.312,0,0,0.674,1,1,0,69,1,1.1,0.9
43378,1,8.2,1.54,0,0,1,1,0,138,1,1.1,0.9
43379,1,0,0,0,-2.258,1,1,0,138,1,1.1,0.9
43380,1,2.44,0,0,1.226,1,1,0,69,1,1.1,0.9
43381,1,3.46,1.038,0,0,1,1,0,69,1,1.1,0.9
43382,1,7.225,0,0,0.491,1,1,0,69,1,1.1,0.9
43384,1,4.807,0,0,2.331,1,1,0,69,1,1.1,0.9
43386,1,9.511,0,0,1.617,1,1,0,69,1,1.1,0.9
43387,1,0,0,0,-1.79,1,1,0,138,1,1.1,0.9
43388,1,10.59,0,0,2.892,1,1,0,138,1,1.1,0.9
43389,1,3.556,0,0,1.101,1,1,0,69,1,1.1,0.9
43390,1,4.36,1.21,0,0,1,1,0,69,1,1.1,0.9
43391,1,0,0,0,0.449,1,1,0,138,1,1.1,0.9
43392,1,0,0,0,-0.576,1,1,0,138,1,1.1,0.9
43393,1,0,0,0,3.001,1,1,0,138,1,1.1,0.9
43394,1,0,0,0,-2.05,1,1,0,138,1,1.1,0.9
43397,1,0,0,0,-0.525,1,1,0,138,1,1.1,0.9
43398,1,7.12,0,0,2.53,1,1,0,138,1,1.1,0.9
43400,1,0,0,0,-4.461,1,1,0,138,1,1.1,0.9
43401,1,30.7,0,0,12.583,1,1,0,138,1,1.1,0.9
43403,1,2.427,0,0,4.795,1,1,0,69,1,1.1,0.9
43404,1,4.892,0,0,4.448,1,1,0,69,1,1.1,0.9
43405,1,4.685,0,0,2.703,1,1,0,69,1,1.1,0.9
43406,1,0,0,0,-10.502,1,1,0,138,1,1.1,0.9
43407,1,0,0,0,10.933,1,1,0,138,1,1.1,0.9
43410,1,9.682,0,0,0.342,1,1,0,69,1,1.1,0.9
43411,1,3.724,0,0,0.697,1,1,0,69,1,1.1,0.9
43415,1,9.31,0,0,4.743,1,1,0,138,1,1.1,0.9
43416,1,3.018,0,0,1.358,1,1,0,69,1,1.1,0.9
43417,1,3.94,1.46,0,0,1,1,0,69,1,1.1,0.9
43418,1,0,0,0,-13.616,1,1,0,138,1,1.1,0.9
43420,1,0,0,0,23.654,1,1,0,138,1,1.1,0.9
