bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
43421,1,16.73,0,0,15.506,1,1,0,138,1,1.1,0.9
43422,1,0,0,0,-0.32,1,1,0,138,1,1.1,0.9
43423,1,3.095,0,0,2.15,1,1,0,69,1,1.1,0.9
43424,1,8.561,0,0,2.983,1,1,0,69,1,1.1,0.9
43425,1,0,0,0,2.328,1,1,0,138,1,1.1,0.9
43426,1,0,0,0,-1.752,1,1,0,138,1,1.1,0.9
43427,1,0,0,0,-2.753,1,1,0,138,1,1.1,0.9
43429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43430,1,0,0,0,-2.059,1,1,0,138,1,1.1,0.9
43431,1,0,0,0,-2.096,1,1,0,138,1,1.1,0.9
43432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43435,1,0,0,0,15.1673134951,1,1,0,138,1,1.1,0.9
43436,1,2.12,0.21,0,6.03308611315,1,1,0,69,1,1.1,0.9
43437,1,3.68,0.68,0,6.95071923919,1,1,0,69,1,1.1,0.9
43438,1,2.62,0.34,0,-8.26766005352,1,1,0,69,1,1.1,0.9
43439,1,3.726,0,0,0.688,1,1,0,69,1,1.1,0.9
43440,1,0,0,0,-14.169,1,1,0,138,1,1.1,0.9
43441,1,2.098,0,0,0.505,1,1,0,69,1,1.1,0.9
43442,1,0,0,0,-10.225,1,1,0,138,1,1.1,0.9
43443,1,0,0,0,-1.341,1,1,0,138,1,1.1,0.9
43444,1,0,0,0,3.341,1,1,0,138,1,1.1,0.9
43446,1,104.021,0,0,15.687,1,1,0,500,1,1.1,0.9
43447,1,0,0,0,3.695,1,1,0,230,1,1.1,0.9
43448,1,2.597,0,0,0.005,1,1,0,69,1,1.1,0.9
43449,1,0,0,0,3.406,1,1,0,138,1,1.1,0.9
43452,1,0,0,0,9.961,1,1,0,138,1,1.1,0.9
43453,1,26.63,0,0,14.926,1,1,0,138,1,1.1,0.9
43454,1,0,0,0,8.086,1,1,0,138,1,1.1,0.9
43456,1,10.9,0,0,6.424,1,1,0,138,1,1.1,0.9
43457,1,12.7,0,0,2.46,1,1,0,138,1,1.1,0.9
43459,1,0,0,0,-5.561,1,1,0,138,1,1.1,0.9
43460,1,0,0,0,-1.294,1,1,0,138,1,1.1,0.9
43461,1,13.25,0,0,2.494,1,1,0,138,1,1.1,0.9
43462,1,0,0,0,0.637,1,1,0,138,1,1.1,0.9
43464,1,8.41,0,0,2.248,1,1,0,138,1,1.1,0.9
43465,1,0,0,0,-2.558,1,1,0,138,1,1.1,0.9
43468,1,0,0,0,-0.788,1,1,0,138,1,1.1,0.9
43469,1,9.33,0,0,4.141,1,1,0,138,1,1.1,0.9
43471,1,2.634,0,0,0.882,1,1,0,69,1,1.1,0.9
43472,1,7.17,3.02,0,0,1,1,0,69,1,1.1,0.9
43473,1,2.371,0,0,0.169,1,1,0,69,1,1.1,0.9
43474,1,2.662,0,0,0.963,1,1,0,69,1,1.1,0.9
43475,1,3.218,0,0,0.561,1,1,0,69,1,1.1,0.9
43476,1,3.89,0.15,0,-11.4084687247,1,1,0,69,1,1.1,0.9
43477,1,2.793,0,0,0.57,1,1,0,69,1,1.1,0.9
43478,1,0,0,0,36.679,1,1,0,138,1,1.1,0.9
43479,1,7.134,0,0,2.505,1,1,0,69,1,1.1,0.9
43480,1,11.887,0,0,5.621,1,1,0,69,1,1.1,0.9
43481,1,9.31,1.65,0,0,1,1,0,69,1,1.1,0.9
43482,1,2.617,0,0,1.264,1,1,0,69,1,1.1,0.9
43485,1,3.199,0,0,1.712,1,1,0,69,1,1.1,0.9
43487,1,2.764,0,0,0.439,1,1,0,69,1,1.1,0.9
43488,1,3.165,0,0,0.964,1,1,0,69,1,1.1,0.9
43489,1,0,0,0,3.826,1,1,0,138,1,1.1,0.9
43490,1,0,0,0,-0.567,1,1,0,138,1,1.1,0.9
43492,1,9.003,0,0,2.039,1,1,0,69,1,1.1,0.9
43493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43494,1,0,0,0,-15.249,1,1,0,138,1,1.1,0.9
43495,1,2.427,0,0,0,1,1,0,69,1,1.1,0.9
43496,1,0,0,0,15.9387631914,1,1,0,138,1,1.1,0.9
43499,1,0,0,0,5.2898756257,1,1,0,138,1,1.1,0.9
43501,1,2.8,0.48,0,3.23011146429,1,1,0,69,1,1.1,0.9
43504,1,3.32,0.25,0,5.12303111241,1,1,0,69,1,1.1,0.9
43505,1,3.04,0.55,0,5.16264845641,1,1,0,69,1,1.1,0.9
43506,1,2.88,0.14,0,0.468381430199,1,1,0,69,1,1.1,0.9
43507,1,2.107,0,0,-0.15494619176,1,1,0,69,1,1.1,0.9
43508,1,3.98,0.76,0,2.39356682645,1,1,0,69,1,1.1,0.9
43509,1,2.25,0.42,0,2.4816662168,1,1,0,69,1,1.1,0.9
43510,1,6.81,0.39,0,-15.1770255751,1,1,0,69,1,1.1,0.9
43511,1,2.098,0,0,15.9428743286,1,1,0,69,1,1.1,0.9
43513,1,0,0,0,5.64357738843,1,1,0,138,1,1.1,0.9
43515,1,0,0,0,4.424,1,1,0,138,1,1.1,0.9
43516,1,6.444,0,0,2.25,1,1,0,69,1,1.1,0.9
43517,1,0,0,0,5.079,1,1,0,138,1,1.1,0.9
43518,1,10.31,2.71,0,0,1,1,0,138,1,1.1,0.9
43519,1,0,0,0,-8.917,1,1,0,138,1,1.1,0.9
43520,1,9.43,1.05,0,-1.87369850965,1,1,0,69,1,1.1,0.9
43521,1,2.41,0.39,0,0.0403986170803,1,1,0,69,1,1.1,0.9
43522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43523,1,2.531,0,0,0,1,1,0,69,1,1.1,0.9
43524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43525,1,14.06,0,0,0,1,1,0,138,1,1.1,0.9
43526,1,4.375,0,0,1.337,1,1,0,69,1,1.1,0.9
43527,1,5.052,0,0,1.643,1,1,0,69,1,1.1,0.9
43528,1,0,0,0,0.734,1,1,0,138,1,1.1,0.9
43530,1,0,0,0,5.598,1,1,0,138,1,1.1,0.9
43532,1,2.446,0,0,0.788,1,1,0,69,1,1.1,0.9
43533,1,0,0,0,3.676,1,1,0,138,1,1.1,0.9
43534,1,2.493,0,0,0.927,1,1,0,69,1,1.1,0.9
43535,1,2.653,0,0,1.421,1,1,0,69,1,1.1,0.9
43536,1,0,0,0,0.784,1,1,0,138,1,1.1,0.9
43537,1,0,0,0,3.125,1,1,0,138,1,1.1,0.9
43539,1,0,0,0,0.182,1,1,0,138,1,1.1,0.9
43541,1,0,0,0,-7.629,1,1,0,138,1,1.1,0.9
43544,1,0,0,0,1.462,1,1,0,138,1,1.1,0.9
43545,1,14.28,0,0,2.668,1,1,0,138,1,1.1,0.9
43546,1,9.18,0,0,1.349,1,1,0,138,1,1.1,0.9
43547,1,0,0,0,-1.321,1,1,0,138,1,1.1,0.9
43548,1,4.281,0,0,0.827,1,1,0,69,1,1.1,0.9
43552,1,10.89,0,0,1.455,1,1,0,138,1,1.1,0.9
43553,1,28.34,0,0,4.403,1,1,0,138,1,1.1,0.9
43554,1,0,0,0,-1.571,1,1,0,138,1,1.1,0.9
43555,1,0,0,0,0.642,1,1,0,138,1,1.1,0.9
43556,1,0,0,0,1.472,1,1,0,138,1,1.1,0.9
43561,1,0,0,0,0.329,1,1,0,138,1,1.1,0.9
43562,1,18.32,0,0,4.196,1,1,0,138,1,1.1,0.9
43563,1,0,0,0,13.095,1,1,0,138,1,1.1,0.9
43564,1,5.748,0,0,3.595,1,1,0,69,1,1.1,0.9
43565,1,11.123,0,0,6.269,1,1,0,69,1,1.1,0.9
43568,1,0,0,0,3.097,1,1,0,138,1,1.1,0.9
43569,1,0,0,0,3.638,1,1,0,138,1,1.1,0.9
43570,1,7.19,0,0,3.378,1,1,0,138,1,1.1,0.9
43571,1,10.62,0,0,3.282,1,1,0,138,1,1.1,0.9
43572,1,0,0,0,0.512,1,1,0,138,1,1.1,0.9
43573,1,0,0,0,2.638,1,1,0,138,1,1.1,0.9
43575,1,3.265,0,0,2.148,1,1,0,69,1,1.1,0.9
43577,1,8.251,0,0,2.871,1,1,0,69,1,1.1,0.9
43578,1,7.997,0,0,2.997,1,1,0,69,1,1.1,0.9
43579,1,3.951,0,0,0.086,1,1,0,69,1,1.1,0.9
43580,1,0,0,0,3.369,1,1,0,138,1,1.1,0.9
43583,1,2.898,0,0,0.8,1,1,0,69,1,1.1,0.9
43585,1,3.293,0,0,0.487,1,1,0,69,1,1.1,0.9
43586,1,9.972,0,0,1.57,1,1,0,69,1,1.1,0.9
43587,1,46.35,0,0,16.437,1,1,0,138,1,1.1,0.9
43588,1,0,0,0,4.282,1,1,0,138,1,1.1,0.9
43589,1,24.09,0,0,12.492,1,1,0,138,1,1.1,0.9
43592,1,0,0,0,-1.084,1,1,0,138,1,1.1,0.9
43593,1,16.97,0,0,4.217,1,1,0,138,1,1.1,0.9
43596,1,10.23,0,0,3.305,1,1,0,138,1,1.1,0.9
43597,1,0,0,0,-8.168,1,1,0,138,1,1.1,0.9
43598,1,2.079,0,0,0.557,1,1,0,69,1,1.1,0.9
43599,1,0,0,0,14.916,1,1,0,138,1,1.1,0.9
43600,1,0,0,0,2.046,1,1,0,138,1,1.1,0.9
43609,1,3.274,0,0,0.511,1,1,0,69,1,1.1,0.9
43610,1,19.91,0,0,8.009,1,1,0,138,1,1.1,0.9
43611,1,0,0,0,3.315,1,1,0,138,1,1.1,0.9
43612,1,0,0,0,2.307,1,1,0,138,1,1.1,0.9
43614,1,20.19,0,0,6.792,1,1,0,138,1,1.1,0.9
43615,1,0,0,0,0.191,1,1,0,138,1,1.1,0.9
43616,1,9.87,0,0,2.73,1,1,0,138,1,1.1,0.9
43624,1,2.06,0.618,0,0,1,1,0,69,1,1.1,0.9
43625,1,3.165,0,0,1.496,1,1,0,69,1,1.1,0.9
43626,1,0,0,0,0.117,1,1,0,230,1,1.1,0.9
43627,1,2.293,0,0,6.893,1,1,0,69,1,1.1,0.9
43628,1,2.332,0,0,-0.002,1,1,0,69,1,1.1,0.9
43629,1,0,0,0,-165.021597535,1,1,0,765,1,1.1,0.9
43632,1,2.323,0,0,0.904,1,1,0,69,1,1.1,0.9
43634,1,5.968,0,0,1.711,1,1,0,69,1,1.1,0.9
43635,1,0,0,0,-0.415,1,1,0,138,1,1.1,0.9
43636,1,4.77,0,0,6.631,1,1,0,69,1,1.1,0.9
43637,1,0,0,0,-10.042,1,1,0,138,1,1.1,0.9
43638,1,11.196,0,0,0,1,1,0,69,1,1.1,0.9
43640,1,6.04,0.72,0,0,1,1,0,138,1,1.1,0.9
43641,1,9.079,4,0,8.396,1,1,0,69,1,1.1,0.9
43642,1,4.535,2,0,3.028,1,1,0,69,1,1.1,0.9
43643,1,2.408,0,0,0.611,1,1,0,69,1,1.1,0.9
43644,1,2.314,0,0,1.022,1,1,0,69,1,1.1,0.9
43645,1,2.935,0,0,2.879,1,1,0,69,1,1.1,0.9
43647,1,5.005,0,0,1.803,1,1,0,69,1,1.1,0.9
43650,1,0,0,0,1.023,1,1,0,138,1,1.1,0.9
43651,1,0,0,0,-0.662,1,1,0,138,1,1.1,0.9
43653,1,107.79,0,0,36.023,1,1,0,138,1,1.1,0.9
43654,1,4.488,0,0,1.165,1,1,0,69,1,1.1,0.9
43656,1,4.187,0,0,0.373,1,1,0,69,1,1.1,0.9
43657,1,3.342,0,0,0.983,1,1,0,69,1,1.1,0.9
43658,1,0,0,0,1,1,1,0,138,1,1.1,0.9
43659,1,62.7,0,0,26.035,1,1,0,138,1,1.1,0.9
43660,1,4.15,0,0,1.546,1,1,0,138,1,1.1,0.9
43663,1,0,0,0,27.818,1,1,0,138,1,1.1,0.9
43666,1,0,0,0,2.025,1,1,0,138,1,1.1,0.9
43668,1,0,0,0,-11.914,1,1,0,138,1,1.1,0.9
43669,1,4.49,0.09,0,0,1,1,0,69,1,1.1,0.9
43671,1,5.811,0,0,3.189,1,1,0,69,1,1.1,0.9
43672,1,3.038,0,0,3.673,1,1,0,69,1,1.1,0.9
43673,1,3.685,0,0,3.256,1,1,0,69,1,1.1,0.9
43674,1,0,0,0,2.147,1,1,0,138,1,1.1,0.9
43676,1,3.36,1.66,0,0,1,1,0,69,1,1.1,0.9
43679,1,4.978,0,0,1.904,1,1,0,69,1,1.1,0.9
43680,1,0,0,0,0.096,1,1,0,138,1,1.1,0.9
43681,1,0,0,0,4.461,1,1,0,138,1,1.1,0.9
43682,1,5.508,0,0,3.325,1,1,0,69,1,1.1,0.9
43683,1,9.594,0,0,3.559,1,1,0,69,1,1.1,0.9
43684,1,0,0,0,7.505,1,1,0,138,1,1.1,0.9
43685,1,2.25,0.81,0,0,1,1,0,69,1,1.1,0.9
43686,1,3.165,0,0,3.848,1,1,0,69,1,1.1,0.9
43687,1,3.704,0,0,0.917,1,1,0,69,1,1.1,0.9
43688,1,3.42,1.026,0,0,1,1,0,69,1,1.1,0.9
43689,1,43.76,0,0,14.619,1,1,0,138,1,1.1,0.9
43691,1,0,0,0,2.774,1,1,0,138,1,1.1,0.9
43692,1,3.32,0.996,0,0,1,1,0,69,1,1.1,0.9
43693,1,4.449,0,0,1.497,1,1,0,69,1,1.1,0.9
43694,1,0,0,0,7.943,1,1,0,138,1,1.1,0.9
43695,1,0,0,0,7.079,1,1,0,138,1,1.1,0.9
43697,1,0,0,0,0.219,1,1,0,138,1,1.1,0.9
43698,1,0,0,0,5.696,1,1,0,138,1,1.1,0.9
43699,1,0,0,0,9.595,1,1,0,138,1,1.1,0.9
43700,1,3.116,0,0,2.202,1,1,0,69,1,1.1,0.9
43701,1,0,0,0,-4.919,1,1,0,138,1,1.1,0.9
43702,1,7.52,2.82,0,0,1,1,0,69,1,1.1,0.9
43703,1,2.013,0,0,4.861,1,1,0,69,1,1.1,0.9
43704,1,3.43,0,0,0.179,1,1,0,69,1,1.1,0.9
43705,1,0,0,0,5.378,1,1,0,138,1,1.1,0.9
43706,1,6.723,0,0,2.72,1,1,0,69,1,1.1,0.9
43707,1,5.127,0,0,8.747,1,1,0,69,1,1.1,0.9
43708,1,6.17,1.851,0,0,1,1,0,138,1,1.1,0.9
43709,1,0,0,0,5.408,1,1,0,138,1,1.1,0.9
43710,1,4.361,0,0,0.821,1,1,0,69,1,1.1,0.9
43712,1,0,0,0,-1.678,1,1,0,138,1,1.1,0.9
43713,1,7.48,0,0,1.003,1,1,0,138,1,1.1,0.9
43714,1,0,0,0,-9.831,1,1,0,138,1,1.1,0.9
43716,1,0,0,0,19.473,1,1,0,138,1,1.1,0.9
43717,1,0,0,0,-2.11999503828,1,1,0,138,1,1.1,0.9
43718,1,15.32,0,0,4.221,1,1,0,138,1,1.1,0.9
43719,1,0,0,0,0.163,1,1,0,138,1,1.1,0.9
43721,1,2.747,0,0,1.928,1,1,0,69,1,1.1,0.9
43722,1,2.45,0.735,0,0,1,1,0,69,1,1.1,0.9
43723,1,2.775,0,0,1.407,1,1,0,69,1,1.1,0.9
43725,1,10.349,0,0,4.29,1,1,0,69,1,1.1,0.9
43727,1,2.032,0,0,0.648,1,1,0,69,1,1.1,0.9
43728,1,34.67,0,0,4.336,1,1,0,138,1,1.1,0.9
43729,1,10.56,0.24,0,0,1,1,0,69,1,1.1,0.9
43730,1,5.34,0.62,0,0,1,1,0,69,1,1.1,0.9
43732,1,0,0,0,-1.539,1,1,0,138,1,1.1,0.9
43736,1,6.2,0,0,5.781,1,1,0,69,1,1.1,0.9
43738,1,2.74,0.05,0,0,1,1,0,69,1,1.1,0.9
43739,1,8.48,0,0,2.203,1,1,0,138,1,1.1,0.9
43740,1,9.37,0,0,1.491,1,1,0,69,1,1.1,0.9
43743,1,4.187,0,0,2.656,1,1,0,69,1,1.1,0.9
43744,1,0,0,0,2.037,1,1,0,138,1,1.1,0.9
43745,1,21,0,0,15.318,1,1,0,138,1,1.1,0.9
43746,1,0,0,0,16,1,1,0,138,1,1.1,0.9
43751,1,3.443,0,0,1.676,1,1,0,69,1,1.1,0.9
43752,1,8.947,0,0,4.956,1,1,0,69,1,1.1,0.9
43753,1,6.793,0,0,3.067,1,1,0,69,1,1.1,0.9
43754,1,0,0,0,8.296,1,1,0,138,1,1.1,0.9
43756,1,8.056,0,0,8.121,1,1,0,230,1,1.1,0.9
43757,1,4.1,0,0,9.15,1,1,0,138,1,1.1,0.9
43758,1,0,0,0,25.877,1,1,0,138,1,1.1,0.9
43761,1,0,0,0,5.76000389999,1,1,0,138,1,1.1,0.9
43763,1,0,0,0,3.83757012601,1,1,0,138,1,1.1,0.9
43765,1,0,0,0,-6.58,1,1,0,138,1,1.1,0.9
43766,1,0,0,0,-3.127,1,1,0,138,1,1.1,0.9
43767,1,6.388,0,0,7.929,1,1,0,69,1,1.1,0.9
43768,1,0,0,0,23.1313583649,1,1,0,345,1,1.1,0.9
43775,1,0,0,0,2.216,1,1,0,138,1,1.1,0.9
43776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43777,1,0,0,0,-4.086,1,1,0,138,1,1.1,0.9
43779,1,11.55,0,0,2.424,1,1,0,138,1,1.1,0.9
43782,1,15.59,0,0,2.827,1,1,0,138,1,1.1,0.9
43784,1,0,0,0,-1.045,1,1,0,138,1,1.1,0.9
43787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
43788,1,9.02,0,0,0,1,1,0,138,1,1.1,0.9
43789,1,0,0,0,-3.34,1,1,0,138,1,1.1,0.9
43790,1,0,0,0,-2.248,1,1,0,138,1,1.1,0.9
43791,1,15.854,0,0,0.352,1,1,0,765,1,1.1,0.9
43793,1,0,0,0,7.739,1,1,0,138,1,1.1,0.9
43794,1,9.6,0,0,3.205,1,1,0,138,1,1.1,0.9
43795,1,4.332,0.874,0,-11.4866648294,1,1,0,345,1,1.1,0.9
43796,1,0,0,0,-11.179,1,1,0,138,1,1.1,0.9
43797,1,0,0,0,-1.504,1,1,0,138,1,1.1,0.9
43804,1,2.166,0,0,1.226,1,1,0,69,1,1.1,0.9
43805,1,0,0,0,64,1,1,0,345,1,1.1,0.9
43806,1,0,0,0,-0.178,1,1,0,138,1,1.1,0.9
43807,1,0,0,0,-0.136,1,1,0,138,1,1.1,0.9
43808,1,0,0,0,-0.063,1,1,0,138,1,1.1,0.9
43809,1,10.66,0,0,1.353,1,1,0,138,1,1.1,0.9
43810,1,0,0,0,5.783,1,1,0,138,1,1.1,0.9
43811,1,2.29,0.687,0,0,1,1,0,69,1,1.1,0.9
43812,1,2.72,0.32,0,0,1,1,0,69,1,1.1,0.9
43813,1,5.7,1.71,0,0,1,1,0,69,1,1.1,0.9
43814,1,4.988,0,0,5.02,1,1,0,69,1,1.1,0.9
43815,1,2.08,0.624,0,0,1,1,0,69,1,1.1,0.9
43816,1,2.783,0,0,0.722,1,1,0,69,1,1.1,0.9
43817,1,3.92,0,0,0.64,1,1,0,69,1,1.1,0.9
43818,1,2.34,0.702,0,0,1,1,0,69,1,1.1,0.9
43819,1,0,0,0,-0.81,1,1,0,138,1,1.1,0.9
43821,1,0,0,0,1.897,1,1,0,138,1,1.1,0.9
43823,1,4,0.63,0,0,1,1,0,69,1,1.1,0.9
43824,1,3.626,0,0,3.065,1,1,0,69,1,1.1,0.9
43825,1,0,0,0,-0.752,1,1,0,138,1,1.1,0.9
43826,1,0,0,0,2.31,1,1,0,138,1,1.1,0.9
43827,1,3.15,0.945,0,0,1,1,0,69,1,1.1,0.9
43829,1,2.764,0,0,0.913,1,1,0,69,1,1.1,0.9
43830,1,2.166,0,0,0.449,1,1,0,69,1,1.1,0.9
43831,1,2.724,0,0,1.585,1,1,0,69,1,1.1,0.9
43832,1,3.175,0,0,0.266,1,1,0,69,1,1.1,0.9
43833,1,3.43,0,0,1.379,1,1,0,69,1,1.1,0.9
43834,1,15.63,0.78,0,0,1,1,0,138,1,1.1,0.9
43835,1,13.878,0,0,0.377,1,1,0,230,1,1.1,0.9
43836,1,10.143,0,0,2.597,1,1,0,69,1,1.1,0.9
43837,1,6.39,0,0,2.692,1,1,0,69,1,1.1,0.9
43838,1,3.99,0.83,0,0,1,1,0,69,1,1.1,0.9
43840,1,0,0,0,2.924,1,1,0,138,1,1.1,0.9
43841,1,17.45,0,0,4.648,1,1,0,138,1,1.1,0.9
43843,1,3.489,0,0,0.93,1,1,0,69,1,1.1,0.9
43844,1,5.057,0,0,1.802,1,1,0,69,1,1.1,0.9
43845,1,3.499,0,0,1.273,1,1,0,69,1,1.1,0.9
43848,1,0,0,0,5.91,1,1,0,138,1,1.1,0.9
43849,1,8.97,0.52,0,0,1,1,0,69,1,1.1,0.9
43851,1,0,0,0,10.229,1,1,0,138,1,1.1,0.9
43852,1,0,0,0,31.97,1,1,0,138,1,1.1,0.9
43853,1,81.5,0,0,30.782,1,1,0,138,1,1.1,0.9
43854,1,0,0,0,7.005,1,1,0,138,1,1.1,0.9
43856,1,9.75,0.19,0,0,1,1,0,69,1,1.1,0.9
43857,1,0,0,0,9.091,1,1,0,138,1,1.1,0.9
43858,1,3.2,0.01,0,0,1,1,0,69,1,1.1,0.9
43859,1,3.548,0,0,1.837,1,1,0,69,1,1.1,0.9
43860,1,2.685,0,0,1.014,1,1,0,69,1,1.1,0.9
43861,1,0,0,0,4.279,1,1,0,138,1,1.1,0.9
43862,1,0,0,0,-2.434,1,1,0,138,1,1.1,0.9
43864,1,4.488,0,0,1.968,1,1,0,69,1,1.1,0.9
43865,1,0,0,0,-14.427,1,1,0,138,1,1.1,0.9
43866,1,2.274,0,0,1.343,1,1,0,69,1,1.1,0.9
43867,1,3.469,0,0,1.785,1,1,0,69,1,1.1,0.9
43870,1,0,0,0,1.354,1,1,0,138,1,1.1,0.9
43871,1,0,0,0,0.661,1,1,0,138,1,1.1,0.9
43874,1,0,0,0,1.074,1,1,0,138,1,1.1,0.9
43875,1,0,0,0,6.668,1,1,0,138,1,1.1,0.9
43876,1,4.214,0,0,1.494,1,1,0,69,1,1.1,0.9
43877,1,38.9,2.64,0,0,1,1,0,138,1,1.1,0.9
43884,1,5.615,0,0,1.55,1,1,0,69,1,1.1,0.9
43885,1,3.724,0,0,0.527,1,1,0,69,1,1.1,0.9
43887,1,0,0,0,0.151,1,1,0,138,1,1.1,0.9
43888,1,3.489,0,0,1.397,1,1,0,69,1,1.1,0.9
43889,1,8.14,0,0,4.291,1,1,0,138,1,1.1,0.9
43890,1,0,0,0,-5.656,1,1,0,138,1,1.1,0.9
43891,1,0,0,0,-4.71,1,1,0,138,1,1.1,0.9
43892,1,58.53,0,0,20.816,1,1,0,138,1,1.1,0.9
43893,1,0,0,0,-8.901,1,1,0,138,1,1.1,0.9
43895,1,2.793,0,0,0.987,1,1,0,69,1,1.1,0.9
43896,1,4.14,1.242,0,0,1,1,0,69,1,1.1,0.9
43897,1,0,0,0,8.476,1,1,0,138,1,1.1,0.9
43899,1,0,0,0,-4.501,1,1,0,138,1,1.1,0.9
43902,1,41.83,7.281,0,0,1,1,0,230,1,1.1,0.9
43905,1,10.08,0,0,3.413,1,1,0,138,1,1.1,0.9
43906,1,3.107,0,0,1.399,1,1,0,69,1,1.1,0.9
43918,1,0,0,0,3.043,1,1,0,138,1,1.1,0.9
43919,1,2.215,0,0,0.958,1,1,0,69,1,1.1,0.9
43920,1,15.34,0,0,3.504,1,1,0,138,1,1.1,0.9
43921,1,0,0,0,-14.884,1,1,0,230,1,1.1,0.9
43927,1,0,0,0,16.298,1,1,0,230,1,1.1,0.9
43931,1,8.03,0.8,0,0,1,1,0,69,1,1.1,0.9
43932,1,9.944,0,0,3.089,1,1,0,69,1,1.1,0.9
43936,1,0,0,0,-6.451,1,1,0,138,1,1.1,0.9
43938,1,0,0,0,0.649,1,1,0,138,1,1.1,0.9
43939,1,9.941,0,0,4.52,1,1,0,230,1,1.1,0.9
43940,1,11.16,0,0,1.004,1,1,0,138,1,1.1,0.9
43941,1,11.466,0,0,4.814,1,1,0,69,1,1.1,0.9
43942,1,0,0,0,4.434,1,1,0,138,1,1.1,0.9
43945,1,13.811,0,0,3.461,1,1,0,69,1,1.1,0.9
43948,1,3.273,0,0,0.557,1,1,0,69,1,1.1,0.9
43949,1,5.811,0,0,2.312,1,1,0,69,1,1.1,0.9
43950,1,0,0,0,1.524,1,1,0,138,1,1.1,0.9
43951,1,0,0,0,5.059,1,1,0,138,1,1.1,0.9
43959,1,2.058,0,0,0.848,1,1,0,69,1,1.1,0.9
43960,1,3.142,0,0,0.718,1,1,0,69,1,1.1,0.9
43961,1,0,0,0,-0.945,1,1,0,138,1,1.1,0.9
43962,1,0,0,0,4.509,1,1,0,138,1,1.1,0.9
43965,1,4.045,0,0,1.038,1,1,0,69,1,1.1,0.9
43966,1,0,0,0,1.943,1,1,0,138,1,1.1,0.9
43967,1,0,0,0,2.93,1,1,0,138,1,1.1,0.9
43971,1,0,0,0,2.73,1,1,0,138,1,1.1,0.9
43972,1,0,0,0,0.135,1,1,0,138,1,1.1,0.9
43974,1,0,0,0,1.706,1,1,0,138,1,1.1,0.9
43977,1,0,0,0,2.02,1,1,0,138,1,1.1,0.9
43978,1,0,0,0,-1.783,1,1,0,138,1,1.1,0.9
43979,1,0,0,0,1.389,1,1,0,138,1,1.1,0.9
43980,1,3.489,0,0,0.813,1,1,0,69,1,1.1,0.9
43981,1,2.411,0,0,1.421,1,1,0,69,1,1.1,0.9
43982,1,0,0,0,23.481,1,1,0,138,1,1.1,0.9
43983,1,0,0,0,4.346,1,1,0,138,1,1.1,0.9
43984,1,2.185,0,0,0.39,1,1,0,69,1,1.1,0.9
43985,1,6.38,0,0,0.83,1,1,0,138,1,1.1,0.9
43991,1,21.804,0,0,39.908,1,1,0,230,1,1.1,0.9
43992,1,11.878,0,0,1.814,1,1,0,69,1,1.1,0.9
43993,1,0,0,0,-0.7443333135,1,1,0,138,1,1.1,0.9
43994,1,0,0,0,8.104,1,1,0,138,1,1.1,0.9
43996,1,0,0,0,-13.1267196607,1,1,0,230,1,1.1,0.9
43997,1,0,0,0,3.028,1,1,0,138,1,1.1,0.9
44004,1,0,0,0,1.8,1,1,0,138,1,1.1,0.9
44006,1,0,0,0,5.209,1,1,0,138,1,1.1,0.9
44007,1,2.465,0,0,0.539,1,1,0,69,1,1.1,0.9
44011,1,4.309,0,0,1.431,1,1,0,69,1,1.1,0.9
44013,1,0,0,0,5.452,1,1,0,138,1,1.1,0.9
44014,1,2.277,0,0,1.111,1,1,0,69,1,1.1,0.9
44015,1,0,0,0,0.486,1,1,0,138,1,1.1,0.9
44016,1,29.67,0,0,10.508,1,1,0,138,1,1.1,0.9
44021,1,0,0,0,4.048,1,1,0,138,1,1.1,0.9
44022,1,5.25,0,0,1.026,1,1,0,138,1,1.1,0.9
44023,1,0,0,0,21.4323742607,1,1,0,138,1,1.1,0.9
44024,1,5.97,0.55,0,2.85508279631,1,1,0,138,1,1.1,0.9
44025,1,3.41,0.61,0,5.16506628523,1,1,0,138,1,1.1,0.9
44027,1,0,0,0,-3.809,1,1,0,138,1,1.1,0.9
44028,1,6.31,1.9,0,0,1,1,0,69,1,1.1,0.9
44029,1,0,0,0,-2.1,1,1,0,138,1,1.1,0.9
44030,1,4.252,0,0,4.293,1,1,0,69,1,1.1,0.9
44036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44042,1,5.81,0,0,2.357,1,1,0,138,1,1.1,0.9
44049,1,0,0,0,63.9998313307,1,1,0,345,1,1.1,0.9
44053,1,3.254,0,0,1.862,1,1,0,69,1,1.1,0.9
44056,1,5.72,2,0,4.047,1,1,0,69,1,1.1,0.9
44057,1,0,0,0,-0.138,1,1,0,138,1,1.1,0.9
44060,1,0,0,0,5.913,1,1,0,138,1,1.1,0.9
44061,1,3.735,0,0,1.055,1,1,0,69,1,1.1,0.9
44063,1,0,0,0,6.101,1,1,0,138,1,1.1,0.9
44064,1,15.79,0,0,3.236,1,1,0,138,1,1.1,0.9
44065,1,0,0,0,7.897,1,1,0,138,1,1.1,0.9
44067,1,11.609,0,0,2.645,1,1,0,69,1,1.1,0.9
44068,1,3.876,0,0,0.153,1,1,0,69,1,1.1,0.9
44069,1,2.4,0.24,0,0,1,1,0,69,1,1.1,0.9
44071,1,16.738,0,0,5.522,1,1,0,69,1,1.1,0.9
44072,1,0,0,0,4.232,1,1,0,138,1,1.1,0.9
44073,1,0,0,0,-3.479,1,1,0,138,1,1.1,0.9
44074,1,3.481,0,0,0.442,1,1,0,69,1,1.1,0.9
44075,1,0,0,0,-9.612,1,1,0,138,1,1.1,0.9
44078,1,2.34,0.87,0,0,1,1,0,69,1,1.1,0.9
44079,1,7.338,0,0,1.499,1,1,0,69,1,1.1,0.9
44080,1,5.231,0,0,1.921,1,1,0,69,1,1.1,0.9
44082,1,2.973,0,0,0.741,1,1,0,69,1,1.1,0.9
44096,1,0,0,0,1.023,1,1,0,138,1,1.1,0.9
44098,1,0,0,0,3.275,1,1,0,138,1,1.1,0.9
44100,1,0,0,0,11.288,1,1,0,138,1,1.1,0.9
44102,1,0,0,0,6.101,1,1,0,138,1,1.1,0.9
44104,1,8.725,2.617,0,0,1,1,0,345,1,1.1,0.9
44106,1,80.651,9.751,0,0,1,1,0,345,1,1.1,0.9
44107,1,206.514,0,0,-7.54688453063,1,1,0,345,1,1.1,0.9
44108,1,0,0,0,3.834,1,1,0,138,1,1.1,0.9
44109,1,0,0,0,3.178,1,1,0,138,1,1.1,0.9
44110,1,0,0,0,-0.209,1,1,0,138,1,1.1,0.9
44111,1,5.522,0,0,2.608,1,1,0,69,1,1.1,0.9
44113,1,0,0,0,-0.903,1,1,0,138,1,1.1,0.9
44114,1,0,0,0,-0.417,1,1,0,138,1,1.1,0.9
44115,1,7.47,0,0,0.658,1,1,0,69,1,1.1,0.9
44116,1,0,0,0,-4.392,1,1,0,138,1,1.1,0.9
44117,1,0,0,0,0.335,1,1,0,138,1,1.1,0.9
44118,1,0,0,0,-3.034,1,1,0,138,1,1.1,0.9
44120,1,2.6,0.14,0,0,1,1,0,69,1,1.1,0.9
44121,1,2.973,0,0,0.078,1,1,0,69,1,1.1,0.9
44122,1,0,0,0,2.333,1,1,0,138,1,1.1,0.9
44123,1,0,0,0,3.362,1,1,0,138,1,1.1,0.9
44126,1,3.293,0,0,0.129,1,1,0,69,1,1.1,0.9
44131,1,5.871,0,0,2.421,1,1,0,69,1,1.1,0.9
44132,1,3.98,0,0,0.639,1,1,0,69,1,1.1,0.9
44133,1,2.86,0,0,1.609,1,1,0,69,1,1.1,0.9
44140,1,2.47,0,0,0.475,1,1,0,69,1,1.1,0.9
44141,1,2.2,0.64,0,0,1,1,0,69,1,1.1,0.9
44145,1,0,0,0,3.446,1,1,0,138,1,1.1,0.9
44146,1,2.514,0,0,0.531,1,1,0,69,1,1.1,0.9
44147,1,2.578,0,0,0.767,1,1,0,69,1,1.1,0.9
44148,1,3.349,0,0,1.461,1,1,0,69,1,1.1,0.9
44150,1,2.96,1.04,0,0,1,1,0,69,1,1.1,0.9
44151,1,4.149,0,0,1.237,1,1,0,69,1,1.1,0.9
44152,1,3.254,0,0,0.254,1,1,0,69,1,1.1,0.9
44153,1,3.41,0,0,0.653,1,1,0,69,1,1.1,0.9
44154,1,4.513,0,0,1.477,1,1,0,69,1,1.1,0.9
44155,1,3.763,0,0,0.391,1,1,0,69,1,1.1,0.9
44156,1,3.891,0,0,0.688,1,1,0,69,1,1.1,0.9
44157,1,0,0,0,2.621,1,1,0,138,1,1.1,0.9
44160,1,2.597,0,0,1.207,1,1,0,69,1,1.1,0.9
44164,1,2.337,0,0,0.517,1,1,0,69,1,1.1,0.9
44165,1,0,0,0,2.926,1,1,0,138,1,1.1,0.9
44167,1,3.35,1.005,0,0,1,1,0,69,1,1.1,0.9
44171,1,0,0,0,2.012,1,1,0,138,1,1.1,0.9
44181,1,0,0,0,2.556,1,1,0,138,1,1.1,0.9
44182,1,3.62,0.46,0,0,1,1,0,69,1,1.1,0.9
44186,1,2.33,0.699,0,0,1,1,0,69,1,1.1,0.9
44187,1,3.352,0,0,0.141,1,1,0,69,1,1.1,0.9
44188,1,2.489,0,0,0.574,1,1,0,69,1,1.1,0.9
44189,1,2.151,0,0,0.296,1,1,0,69,1,1.1,0.9
44191,1,0,0,0,-24.686,1,1,0,345,1,1.1,0.9
44192,1,0,0,0,-0.553,1,1,0,138,1,1.1,0.9
44193,1,0,0,0,-1.2,1,1,0,138,1,1.1,0.9
44194,1,9.575,0,0,4.093,1,1,0,138,1,1.1,0.9
44195,1,7.43,0,0,1.306,1,1,0,138,1,1.1,0.9
44196,1,0,0,0,0.954,1,1,0,138,1,1.1,0.9
44197,1,0,0,0,2.446,1,1,0,138,1,1.1,0.9
44198,1,0,0,0,1.335,1,1,0,138,1,1.1,0.9
44199,1,2.381,0,0,0.439,1,1,0,69,1,1.1,0.9
44201,1,3.112,0,0,2.275,1,1,0,69,1,1.1,0.9
44202,1,2.16,0.648,0,0,1,1,0,69,1,1.1,0.9
44203,1,0,0,0,-1.553,1,1,0,138,1,1.1,0.9
44204,1,3.18,0,0,1.628,1,1,0,69,1,1.1,0.9
44208,1,2.92,0,0,0.476,1,1,0,69,1,1.1,0.9
44209,1,4.101,0,0,0.647,1,1,0,69,1,1.1,0.9
44210,1,2.47,0,0,0.492,1,1,0,69,1,1.1,0.9
44211,1,2.842,0,0,0.041,1,1,0,69,1,1.1,0.9
44212,1,2.244,0,0,0.083,1,1,0,69,1,1.1,0.9
44213,1,3.4,0.12,0,0,1,1,0,69,1,1.1,0.9
44214,1,3.84,1.152,0,0,1,1,0,69,1,1.1,0.9
44215,1,0,0,0,1.554,1,1,0,138,1,1.1,0.9
44217,1,3.087,0,0,0.92,1,1,0,69,1,1.1,0.9
44218,1,3.979,0,0,0.233,1,1,0,69,1,1.1,0.9
44222,1,0,0,0,-3.902,1,1,0,138,1,1.1,0.9
44223,1,2.372,0,0,0.158,1,1,0,69,1,1.1,0.9
44224,1,3,0.84,0,0,1,1,0,69,1,1.1,0.9
44225,1,3.283,0,0,0.764,1,1,0,69,1,1.1,0.9
44227,1,3.989,0,0,1.084,1,1,0,69,1,1.1,0.9
44230,1,4.5,1.98,0,0,1,1,0,69,1,1.1,0.9
44231,1,0,0,0,2.829,1,1,0,138,1,1.1,0.9
44235,1,3.56,0.76,0,0,1,1,0,69,1,1.1,0.9
44236,1,0,0,0,-1.425,1,1,0,138,1,1.1,0.9
44237,1,4.596,0,0,2.324,1,1,0,69,1,1.1,0.9
44238,1,0,0,0,-3.985,1,1,0,138,1,1.1,0.9
44239,1,0,0,0,-0.816,1,1,0,138,1,1.1,0.9
44240,1,23.94,0,0,5.521,1,1,0,138,1,1.1,0.9
44241,1,19.4,0,0,6.002,1,1,0,138,1,1.1,0.9
44243,1,0,0,0,-0.125,1,1,0,138,1,1.1,0.9
44245,1,0,0,0,2.124,1,1,0,138,1,1.1,0.9
44246,1,15.84,0,0,2.804,1,1,0,138,1,1.1,0.9
44247,1,0,0,0,1.893,1,1,0,138,1,1.1,0.9
44248,1,2.46,0,0,0.665,1,1,0,69,1,1.1,0.9
44249,1,12.79,0,0,4.052,1,1,0,138,1,1.1,0.9
44250,1,0,0,0,-1.557,1,1,0,138,1,1.1,0.9
44251,1,13.52,0,0,2.075,1,1,0,138,1,1.1,0.9
44254,1,0,0,0,3.386,1,1,0,138,1,1.1,0.9
44255,1,0,0,0,1.495,1,1,0,138,1,1.1,0.9
44256,1,3.387,0,0,0.203,1,1,0,69,1,1.1,0.9
44257,1,0,0,0,-2.205,1,1,0,138,1,1.1,0.9
44258,1,5.958,0,0,2.059,1,1,0,69,1,1.1,0.9
44259,1,0,0,0,-2.131,1,1,0,138,1,1.1,0.9
44260,1,0,0,0,-1.342,1,1,0,138,1,1.1,0.9
44261,1,0,0,0,12.532,1,1,0,138,1,1.1,0.9
44262,1,3.876,0,0,1.103,1,1,0,69,1,1.1,0.9
44263,1,2.691,0,0,1.762,1,1,0,69,1,1.1,0.9
44264,1,9.173,0,0,4.975,1,1,0,69,1,1.1,0.9
44265,1,6.444,0,0,2.069,1,1,0,69,1,1.1,0.9
44267,1,2.662,0,0,1.992,1,1,0,69,1,1.1,0.9
44269,1,4.35,0.74,0,-38.011386426,1,1,0,138,1,1.1,0.9
44270,1,2.634,0,0,1.521,1,1,0,69,1,1.1,0.9
44271,1,4.168,0,0,10.216,1,1,0,69,1,1.1,0.9
44273,1,2.597,0,0,0.051,1,1,0,69,1,1.1,0.9
44274,1,9.8,0,0,0.32,1,1,0,69,1,1.1,0.9
44275,1,2.391,0,0,0.263,1,1,0,69,1,1.1,0.9
44277,1,3.54,0.74,0,0,1,1,0,69,1,1.1,0.9
44279,1,7.6,0,0,5.417,1,1,0,69,1,1.1,0.9
44281,1,2.93,1.38,0,0,1,1,0,69,1,1.1,0.9
44282,1,0,0,0,26.391,1,1,0,138,1,1.1,0.9
44283,1,4.895,0,0,32.101,1,1,0,69,1,1.1,0.9
44284,1,2.34,0.702,0,0,1,1,0,69,1,1.1,0.9
44285,1,0,0,0,-39.8046037799,1,1,0,138,1,1.1,0.9
44286,1,5.59,1.1,0,-31.9999870047,1,1,0,69,1,1.1,0.9
44287,1,0,0,0,-2.139,1,1,0,138,1,1.1,0.9
44289,1,3.48,0.9,0,0,1,1,0,69,1,1.1,0.9
44290,1,2.92,0.72,0,0,1,1,0,69,1,1.1,0.9
44291,1,2.559,0,0,0.518,1,1,0,69,1,1.1,0.9
44292,1,2.465,0,0,0.508,1,1,0,69,1,1.1,0.9
44294,1,0,0,0,-2.253,1,1,0,138,1,1.1,0.9
44297,1,3.587,0,0,1.014,1,1,0,69,1,1.1,0.9
44300,1,0,0,0,2.275,1,1,0,138,1,1.1,0.9
44304,1,3.519,0,0,0.979,1,1,0,69,1,1.1,0.9
44305,1,0,0,0,2.446,1,1,0,138,1,1.1,0.9
44306,1,3.17,0,0,1.623,1,1,0,69,1,1.1,0.9
44307,1,0,0,0,9.614,1,1,0,138,1,1.1,0.9
44308,1,0,0,0,5.118,1,1,0,138,1,1.1,0.9
44309,1,2.23,0,0,7.466,1,1,0,69,1,1.1,0.9
44310,1,2.747,0,0,2.383,1,1,0,69,1,1.1,0.9
44311,1,0,0,0,1.174,1,1,0,138,1,1.1,0.9
44312,1,2.019,0,0,0.278,1,1,0,69,1,1.1,0.9
44313,1,2.744,0,0,1.052,1,1,0,69,1,1.1,0.9
44320,1,0,0,0,-4.059,1,1,0,138,1,1.1,0.9
44322,1,2.264,0,0,0.331,1,1,0,69,1,1.1,0.9
44325,1,3.66,0.7,0,0,1,1,0,69,1,1.1,0.9
44330,1,0,0,0,-1.16,1,1,0,138,1,1.1,0.9
44331,1,2.181,0,0,0.056,1,1,0,69,1,1.1,0.9
44333,1,3.2,0.06,0,0,1,1,0,69,1,1.1,0.9
44334,1,2.7,0.4,0,0,1,1,0,69,1,1.1,0.9
44335,1,3.547,0,0,1.133,1,1,0,69,1,1.1,0.9
44336,1,2.23,0,0,0.697,1,1,0,69,1,1.1,0.9
44337,1,3.744,0,0,0.311,1,1,0,69,1,1.1,0.9
44338,1,4.121,0,0,0.589,1,1,0,69,1,1.1,0.9
44339,1,5.588,0,0,2.014,1,1,0,69,1,1.1,0.9
44340,1,0,0,0,1.089,1,1,0,138,1,1.1,0.9
44342,1,8.919,0,0,3.536,1,1,0,69,1,1.1,0.9
44343,1,0,0,0,1.335,1,1,0,138,1,1.1,0.9
44344,1,3.829,0,0,1.569,1,1,0,69,1,1.1,0.9
44345,1,4.224,0,0,1.303,1,1,0,69,1,1.1,0.9
44346,1,3.36,0.24,0,0,1,1,0,69,1,1.1,0.9
44347,1,2.48,0.4,0,0,1,1,0,69,1,1.1,0.9
44348,1,2.136,0,0,0.459,1,1,0,69,1,1.1,0.9
44349,1,5.88,0,0,1.68,1,1,0,138,1,1.1,0.9
44350,1,2.505,0,0,0.28,1,1,0,138,1,1.1,0.9
44351,1,0,0,0,0.775,1,1,0,138,1,1.1,0.9
44353,1,0,0,0,3.635,1,1,0,138,1,1.1,0.9
44354,1,4.41,0,0,2.129,1,1,0,138,1,1.1,0.9
44355,1,0,0,0,0.459,1,1,0,138,1,1.1,0.9
44356,1,0,0,0,-0.654,1,1,0,138,1,1.1,0.9
44357,1,5.04,0,0,0.442,1,1,0,138,1,1.1,0.9
44358,1,0,0,0,3.631,1,1,0,138,1,1.1,0.9
44359,1,16.19,0,0,6.945,1,1,0,138,1,1.1,0.9
44360,1,0,0,0,3.058,1,1,0,230,1,1.1,0.9
44362,1,3.94,0,0,1.42,1,1,0,69,1,1.1,0.9
44363,1,3.587,0,0,0.779,1,1,0,69,1,1.1,0.9
44365,1,0,0,0,1.787,1,1,0,138,1,1.1,0.9
44366,1,5.684,0,0,0.85,1,1,0,69,1,1.1,0.9
44367,1,3.312,0,0,1.469,1,1,0,69,1,1.1,0.9
44368,1,0,0,0,2.636,1,1,0,138,1,1.1,0.9
44369,1,0,0,0,0.884,1,1,0,138,1,1.1,0.9
44370,1,2.45,0,0,0.552,1,1,0,69,1,1.1,0.9
44372,1,0,0,0,3.776,1,1,0,138,1,1.1,0.9
44373,1,2.813,0,0,1.045,1,1,0,69,1,1.1,0.9
44375,1,3.802,0,0,0.22,1,1,0,69,1,1.1,0.9
44377,1,0,0,0,1.784,1,1,0,138,1,1.1,0.9
44379,1,0,0,0,1.439,1,1,0,138,1,1.1,0.9
44380,1,2.504,0,0,1.218,1,1,0,69,1,1.1,0.9
44381,1,2.264,0,0,0.962,1,1,0,69,1,1.1,0.9
44382,1,3.822,0,0,1.307,1,1,0,69,1,1.1,0.9
44384,1,2.607,0,0,0.996,1,1,0,69,1,1.1,0.9
44385,1,3.43,0,0,0.608,1,1,0,69,1,1.1,0.9
44386,1,2.44,0,0,0.796,1,1,0,69,1,1.1,0.9
44387,1,2.009,0,0,0.418,1,1,0,69,1,1.1,0.9
44389,1,3.861,0,0,0.351,1,1,0,69,1,1.1,0.9
44390,1,2.254,0,0,0.298,1,1,0,69,1,1.1,0.9
44396,1,2.058,0,0,0.229,1,1,0,69,1,1.1,0.9
44397,1,0,0,0,1.14,1,1,0,138,1,1.1,0.9
44399,1,2.979,0,0,0.229,1,1,0,69,1,1.1,0.9
44400,1,3.68,0.43,0,0,1,1,0,69,1,1.1,0.9
44403,1,2.47,0,0,0.158,1,1,0,69,1,1.1,0.9
44409,1,3.587,0,0,0.754,1,1,0,69,1,1.1,0.9
44410,1,2.989,0,0,0.384,1,1,0,69,1,1.1,0.9
44411,1,2.622,0,0,1.257,1,1,0,69,1,1.1,0.9
44412,1,3.028,0,0,0.689,1,1,0,69,1,1.1,0.9
44413,1,2.538,0,0,0.461,1,1,0,69,1,1.1,0.9
44414,1,3.538,0,0,0.706,1,1,0,69,1,1.1,0.9
44415,1,0,0,0,-0.404,1,1,0,138,1,1.1,0.9
44416,1,1.999,0,0,0.179,1,1,0,69,1,1.1,0.9
44419,1,3.126,0,0,0.679,1,1,0,69,1,1.1,0.9
44420,1,0,0,0,10.623,1,1,0,138,1,1.1,0.9
44422,1,3,0.9,0,0,1,1,0,69,1,1.1,0.9
44423,1,2.058,0,0,0.674,1,1,0,69,1,1.1,0.9
44424,1,0,0,0,6.546,1,1,0,138,1,1.1,0.9
44425,1,3.175,0,0,1.283,1,1,0,69,1,1.1,0.9
44426,1,2.587,0,0,0.227,1,1,0,69,1,1.1,0.9
44429,1,0,0,0,15.486,1,1,0,345,1,1.1,0.9
44430,1,2.381,0,0,0.547,1,1,0,69,1,1.1,0.9
44432,1,0,0,0,0.884,1,1,0,138,1,1.1,0.9
44433,1,2.822,0,0,0.327,1,1,0,69,1,1.1,0.9
44434,1,2.352,0,0,0.335,1,1,0,69,1,1.1,0.9
44436,1,11.25,0,0,4.685,1,1,0,138,1,1.1,0.9
44440,1,6.27,0,0,0.195,1,1,0,230,1,1.1,0.9
44441,1,0,0,0,-5.243,1,1,0,138,1,1.1,0.9
44442,1,4.29,0,0,1.273,1,1,0,138,1,1.1,0.9
44443,1,0,0,0,13.273,1,1,0,138,1,1.1,0.9
44445,1,6.379,0,0,3.582,1,1,0,69,1,1.1,0.9
44446,1,7.479,0,0,1.19,1,1,0,69,1,1.1,0.9
44447,1,0,0,0,-4.161,1,1,0,138,1,1.1,0.9
44448,1,4.553,0,0,1.998,1,1,0,69,1,1.1,0.9
44449,1,2.94,0,0,0.031,1,1,0,69,1,1.1,0.9
44450,1,2.097,0,0,0.992,1,1,0,69,1,1.1,0.9
44453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44454,1,3.34,1.002,0,0,1,1,0,69,1,1.1,0.9
44456,1,3.38,1.014,0,0.492,1,1,0,138,1,1.1,0.9
44457,1,2.04,0.612,0,0,1,1,0,69,1,1.1,0.9
44458,1,0,0,0,-2.103,1,1,0,138,1,1.1,0.9
44459,1,0,0,0,3.165,1,1,0,138,1,1.1,0.9
44461,1,0,0,0,-2.421,1,1,0,138,1,1.1,0.9
44463,1,0,0,0,0.098,1,1,0,230,1,1.1,0.9
44464,1,0,0,0,1.30382132526,1,1,0,138,1,1.1,0.9
44466,1,6.154,0,0,3.131,1,1,0,69,1,1.1,0.9
44467,1,2.02,0.03,0,0,1,1,0,69,1,1.1,0.9
44468,1,2.499,0,0,0.648,1,1,0,69,1,1.1,0.9
44470,1,0,0,0,0.613,1,1,0,138,1,1.1,0.9
44471,1,3.72,0.45,0,0,1,1,0,69,1,1.1,0.9
44472,1,12.62,0,0,4.856,1,1,0,138,1,1.1,0.9
44474,1,0,0,0,9.83,1,1,0,138,1,1.1,0.9
44475,1,0,0,0,11.82,1,1,0,138,1,1.1,0.9
44477,1,0,0,0,17.355,1,1,0,138,1,1.1,0.9
44479,1,3.07,0.921,0,0,1,1,0,69,1,1.1,0.9
44480,1,0,0,0,20.209,1,1,0,138,1,1.1,0.9
44481,1,0,0,0,10.379,1,1,0,138,1,1.1,0.9
44482,1,0,0,0,-0.508,1,1,0,138,1,1.1,0.9
44486,1,0,0,0,12.982,1,1,0,138,1,1.1,0.9
44488,1,6.938,0,0,3.132,1,1,0,69,1,1.1,0.9
44489,1,0,0,0,-0.062,1,1,0,138,1,1.1,0.9
44490,1,3.82,0.72,0,0,1,1,0,69,1,1.1,0.9
44492,1,0,0,0,-2.039,1,1,0,138,1,1.1,0.9
44494,1,0,0,0,0.5,1,1,0,138,1,1.1,0.9
44495,1,3.41,0,0,0.787,1,1,0,69,1,1.1,0.9
44497,1,2.881,0,0,0.129,1,1,0,69,1,1.1,0.9
44500,1,2.254,0,0,0.585,1,1,0,69,1,1.1,0.9
44503,1,9.212,0,0,0.181,1,1,0,69,1,1.1,0.9
44504,1,2.494,0,0,0.947,1,1,0,69,1,1.1,0.9
44509,1,2.646,0,0,0.379,1,1,0,69,1,1.1,0.9
44511,1,2.176,0,0,0.732,1,1,0,69,1,1.1,0.9
44512,1,2.234,0,0,0.145,1,1,0,69,1,1.1,0.9
44513,1,2.215,0,0,0.488,1,1,0,69,1,1.1,0.9
44514,1,0,0,0,1.439,1,1,0,138,1,1.1,0.9
44515,1,2.92,0.48,0,0,1,1,0,69,1,1.1,0.9
44516,1,2.048,0,0,0.467,1,1,0,69,1,1.1,0.9
44518,1,2.548,0,0,0.361,1,1,0,69,1,1.1,0.9
44521,1,3.2,0.96,0,0,1,1,0,69,1,1.1,0.9
44528,1,0,0,0,5.968,1,1,0,138,1,1.1,0.9
44529,1,0,0,0,-1.88,1,1,0,138,1,1.1,0.9
44530,1,0,0,0,-0.742,1,1,0,138,1,1.1,0.9
44531,1,3.115,0,0,2.32,1,1,0,138,1,1.1,0.9
44532,1,2.401,0,0,0.467,1,1,0,69,1,1.1,0.9
44533,1,0,0,0,2.261,1,1,0,138,1,1.1,0.9
44534,1,0,0,0,1.667,1,1,0,138,1,1.1,0.9
44535,1,2.881,0,0,1.104,1,1,0,69,1,1.1,0.9
44539,1,3.41,0,0,0.582,1,1,0,69,1,1.1,0.9
44541,1,2.215,0,0,0.354,1,1,0,69,1,1.1,0.9
44542,1,3.626,0,0,0.509,1,1,0,69,1,1.1,0.9
44543,1,3.616,0,0,0.758,1,1,0,69,1,1.1,0.9
44544,1,2.646,0,0,0.235,1,1,0,69,1,1.1,0.9
44546,1,3.92,0,0,0.298,1,1,0,69,1,1.1,0.9
44547,1,3.44,0,0,0.581,1,1,0,69,1,1.1,0.9
44549,1,2.078,0,0,0.447,1,1,0,69,1,1.1,0.9
44555,1,0,0,0,1.196,1,1,0,138,1,1.1,0.9
44558,1,14.67,0,0,5.176,1,1,0,138,1,1.1,0.9
44560,1,0,0,0,0.632,1,1,0,138,1,1.1,0.9
44569,1,0,0,0,1.324,1,1,0,138,1,1.1,0.9
44571,1,0,0,0,-6.189,1,1,0,138,1,1.1,0.9
44574,1,0,0,0,-0.333,1,1,0,138,1,1.1,0.9
44576,1,2.862,0,0,0.266,1,1,0,69,1,1.1,0.9
44577,1,2.862,0,0,0.359,1,1,0,69,1,1.1,0.9
44578,1,2.56,0.768,0,0,1,1,0,69,1,1.1,0.9
44579,1,2.84,0.76,0,0,1,1,0,69,1,1.1,0.9
44580,1,3.185,0,0,1.648,1,1,0,69,1,1.1,0.9
44581,1,2.215,0,0,0.344,1,1,0,69,1,1.1,0.9
44584,1,0,0,0,1.124,1,1,0,138,1,1.1,0.9
44585,1,2.151,0,0,0.845,1,1,0,69,1,1.1,0.9
44589,1,2.862,0,0,0.469,1,1,0,69,1,1.1,0.9
44590,1,2.94,0,0,0.408,1,1,0,69,1,1.1,0.9
44591,1,2.06,0.7,0,0,1,1,0,69,1,1.1,0.9
44595,1,3.254,0,0,2.08,1,1,0,69,1,1.1,0.9
44596,1,2.12,0.68,0,0,1,1,0,69,1,1.1,0.9
44597,1,3.2,0.96,0,0,1,1,0,69,1,1.1,0.9
44599,1,3.077,0,0,0.156,1,1,0,69,1,1.1,0.9
44600,1,9.408,0,0,0.325,1,1,0,69,1,1.1,0.9
44601,1,0,0,0,3.193,1,1,0,138,1,1.1,0.9
44602,1,3.18,0.34,0,0,1,1,0,69,1,1.1,0.9
44603,1,2.225,0,0,0.362,1,1,0,69,1,1.1,0.9
44604,1,3.273,0,0,0.205,1,1,0,69,1,1.1,0.9
44605,1,2.313,0,0,0.455,1,1,0,69,1,1.1,0.9
44606,1,0,0,0,3.798,1,1,0,138,1,1.1,0.9
44607,1,2.548,0,0,0.576,1,1,0,69,1,1.1,0.9
44608,1,2.39,1.06,0,0,1,1,0,69,1,1.1,0.9
44609,1,3.64,0.6,0,0,1,1,0,69,1,1.1,0.9
44610,1,3.861,0,0,0.221,1,1,0,69,1,1.1,0.9
44612,1,3.949,0,0,1.69,1,1,0,69,1,1.1,0.9
44617,1,2.416,0,0,0.827,1,1,0,69,1,1.1,0.9
44618,1,3.68,0,0,2.105,1,1,0,138,1,1.1,0.9
44619,1,0,0,0,1.443,1,1,0,138,1,1.1,0.9
44620,1,2.043,0,0,0.244,1,1,0,69,1,1.1,0.9
44622,1,0,0,0,0.016,1,1,0,138,1,1.1,0.9
44625,1,0,0,0,-2.753,1,1,0,138,1,1.1,0.9
44628,1,0,0,0,1.232,1,1,0,138,1,1.1,0.9
44629,1,0,0,0,0.037,1,1,0,138,1,1.1,0.9
44634,1,0,0,0,-0.273,1,1,0,138,1,1.1,0.9
44637,1,0,0,0,-0.545,1,1,0,138,1,1.1,0.9
44639,1,3.16,0.68,0,0,1,1,0,69,1,1.1,0.9
44641,1,0,0,0,2.422,1,1,0,138,1,1.1,0.9
44645,1,6.115,0,0,2.129,1,1,0,138,1,1.1,0.9
44646,1,0,0,0,-0.284,1,1,0,138,1,1.1,0.9
44648,1,0,0,0,-0.219,1,1,0,138,1,1.1,0.9
44654,1,0,0,0,16.975,1,1,0,230,1,1.1,0.9
44662,1,3.651,0,0,1.32,1,1,0,69,1,1.1,0.9
44666,1,0,0,0,4.677,1,1,0,138,1,1.1,0.9
44670,1,8.43,0,0,3.065,1,1,0,138,1,1.1,0.9
44671,1,0,0,0,1.3,1,1,0,138,1,1.1,0.9
44673,1,10.711,0,0,3.939,1,1,0,69,1,1.1,0.9
44674,1,3.76,1.128,0,0,1,1,0,69,1,1.1,0.9
44675,1,2.12,0.636,0,0,1,1,0,69,1,1.1,0.9
44676,1,0,0,0,2.532,1,1,0,138,1,1.1,0.9
44677,1,0,0,0,-2.011,1,1,0,138,1,1.1,0.9
44679,1,0,0,0,-0.815,1,1,0,138,1,1.1,0.9
44680,1,2.871,0,0,1.031,1,1,0,69,1,1.1,0.9
44681,1,2.479,0,0,0.54,1,1,0,69,1,1.1,0.9
44682,1,2.45,0,0,0.501,1,1,0,69,1,1.1,0.9
44683,1,2.666,0,0,0.769,1,1,0,69,1,1.1,0.9
44684,1,3.38,1.56,0,0,1,1,0,69,1,1.1,0.9
44685,1,3.998,0,0,0.253,1,1,0,69,1,1.1,0.9
44688,1,0,0,0,2.263,1,1,0,138,1,1.1,0.9
44690,1,0,0,0,2.245,1,1,0,138,1,1.1,0.9
44691,1,6.055,0,0,0.943,1,1,0,138,1,1.1,0.9
44693,1,10.565,0,0,10.1,1,1,0,138,1,1.1,0.9
44694,1,0,0,0,-28.212,1,1,0,138,1,1.1,0.9
44695,1,0,0,0,11.283,1,1,0,138,1,1.1,0.9
44698,1,2.862,0,0,0.336,1,1,0,69,1,1.1,0.9
44701,1,3.116,0,0,0.785,1,1,0,69,1,1.1,0.9
44702,1,2.44,0,0,0.529,1,1,0,69,1,1.1,0.9
44704,1,3.92,0,0,0.421,1,1,0,69,1,1.1,0.9
44705,1,2.969,0,0,0.428,1,1,0,69,1,1.1,0.9
44706,1,0,0,0,29.068,1,1,0,138,1,1.1,0.9
44707,1,4.005,0,0,0.183,1,1,0,138,1,1.1,0.9
44708,1,0,0,0,-0.064,1,1,0,138,1,1.1,0.9
44709,1,4.929,0,0,2.314,1,1,0,69,1,1.1,0.9
44713,1,2.117,0,0,0.928,1,1,0,69,1,1.1,0.9
44715,1,0,0,0,0.725,1,1,0,138,1,1.1,0.9
44720,1,0,0,0,2.588,1,1,0,138,1,1.1,0.9
44722,1,0,0,0,1.318,1,1,0,138,1,1.1,0.9
44723,1,3.273,0,0,0.306,1,1,0,69,1,1.1,0.9
44725,1,3.969,0,0,0.089,1,1,0,69,1,1.1,0.9
44728,1,0,0,0,1.651,1,1,0,138,1,1.1,0.9
44729,1,0,0,0,1.285,1,1,0,138,1,1.1,0.9
44730,1,3.52,1.16,0,0,1,1,0,69,1,1.1,0.9
44731,1,0,0,0,0,1,1,0,345,1,1.1,0.9
44732,1,0,0,0,2.002,1,1,0,138,1,1.1,0.9
44733,1,4.831,0,0,1.464,1,1,0,69,1,1.1,0.9
44734,1,3.67,0.63,0,0,1,1,0,69,1,1.1,0.9
44735,1,0,0,0,2.946,1,1,0,138,1,1.1,0.9
44736,1,0,0,0,-0.455,1,1,0,138,1,1.1,0.9
44738,1,2.862,0,0,0.303,1,1,0,69,1,1.1,0.9
44742,1,2.626,0,0,0.219,1,1,0,69,1,1.1,0.9
44744,1,3.283,0,0,0.505,1,1,0,69,1,1.1,0.9
44749,1,2.597,0,0,0.561,1,1,0,69,1,1.1,0.9
44752,1,3.876,0,0,1.646,1,1,0,69,1,1.1,0.9
44753,1,3.685,0,0,0.427,1,1,0,69,1,1.1,0.9
44756,1,0,0,0,-0.258,1,1,0,138,1,1.1,0.9
44757,1,0,0,0,0.881,1,1,0,138,1,1.1,0.9
44759,1,0,0,0,-0.393,1,1,0,138,1,1.1,0.9
44760,1,2.293,0,0,0.934,1,1,0,69,1,1.1,0.9
44761,1,2.313,0,0,0.365,1,1,0,69,1,1.1,0.9
44762,1,2.293,0,0,0.469,1,1,0,69,1,1.1,0.9
44763,1,8.526,0,0,0.176,1,1,0,69,1,1.1,0.9
44764,1,0,0,0,-0.227,1,1,0,138,1,1.1,0.9
44765,1,3.32,0.4,0,0,1,1,0,69,1,1.1,0.9
44766,1,3.842,0,0,0.448,1,1,0,69,1,1.1,0.9
44767,1,6.37,0,0,0.189,1,1,0,69,1,1.1,0.9
44773,1,3.273,0,0,0.152,1,1,0,69,1,1.1,0.9
44779,1,2.274,0,0,0.571,1,1,0,69,1,1.1,0.9
44782,1,0,0,0,11.676,1,1,0,230,1,1.1,0.9
44783,1,0,0,0,-0.756,1,1,0,138,1,1.1,0.9
44785,1,2.328,0,0,0.291,1,1,0,69,1,1.1,0.9
44786,1,2.548,0,0,1.007,1,1,0,69,1,1.1,0.9
44787,1,4.204,0,0,1.483,1,1,0,69,1,1.1,0.9
44788,1,0,0,0,1.553,1,1,0,138,1,1.1,0.9
44789,1,7.659,0,0,0.766,1,1,0,69,1,1.1,0.9
44790,1,7.11,0,0,0.734,1,1,0,69,1,1.1,0.9
44792,1,0,0,0,1.06576030346,1,1,0,138,1,1.1,0.9
44793,1,2.296,0,0,1.01391047546,1,1,0,69,1,1.1,0.9
44794,1,0,0,0,1.69855106108,1,1,0,138,1,1.1,0.9
44795,1,19.31,2.24,0,-2.05713668802,1,1,0,138,1,1.1,0.9
44797,1,2.274,0,0,1.201,1,1,0,69,1,1.1,0.9
44798,1,2.34,0.702,0,0,1,1,0,69,1,1.1,0.9
44800,1,3.337,0,0,0.706,1,1,0,69,1,1.1,0.9
44801,1,4.055,0,0,0.649,1,1,0,69,1,1.1,0.9
44805,1,10.17,0,0,0.56,1,1,0,69,1,1.1,0.9
44807,1,2.23,0,0,0.636,1,1,0,69,1,1.1,0.9
44808,1,2.71,0,0,0.304,1,1,0,69,1,1.1,0.9
44809,1,5.729,0,0,0.35,1,1,0,69,1,1.1,0.9
44812,1,0,0,0,-4.538,1,1,0,138,1,1.1,0.9
44814,1,0,0,0,1.432,1,1,0,138,1,1.1,0.9
44815,1,3.293,0,0,0.209,1,1,0,69,1,1.1,0.9
44816,1,0,0,0,1.42,1,1,0,138,1,1.1,0.9
44818,1,0,0,0,-3.581,1,1,0,230,1,1.1,0.9
44819,1,40.43,0,0,4.305,1,1,0,138,1,1.1,0.9
44820,1,0,0,0,4.049,1,1,0,138,1,1.1,0.9
44821,1,3.489,0,0,0.07,1,1,0,69,1,1.1,0.9
44822,1,9.47,0,0,2.065,1,1,0,138,1,1.1,0.9
44823,1,3.368,0,0,0.694,1,1,0,69,1,1.1,0.9
44826,1,3.744,0,0,0.395,1,1,0,69,1,1.1,0.9
44827,1,7.94,0,0,0.39,1,1,0,138,1,1.1,0.9
44828,1,0,0,0,-2.081,1,1,0,138,1,1.1,0.9
44829,1,3.773,0,0,1.434,1,1,0,69,1,1.1,0.9
44831,1,0,0,0,4.328,1,1,0,138,1,1.1,0.9
44833,1,7.32,0,0,3.191,1,1,0,138,1,1.1,0.9
44834,1,0,0,0,1.631,1,1,0,138,1,1.1,0.9
44837,1,0,0,0,0.663,1,1,0,138,1,1.1,0.9
44840,1,0,0,0,-5.116,1,1,0,138,1,1.1,0.9
44841,1,6.76,2.79,0,0,1,1,0,138,1,1.1,0.9
44843,1,0,0,0,-3.083,1,1,0,138,1,1.1,0.9
44847,1,0,0,0,2.76,1,1,0,138,1,1.1,0.9
44848,1,0,0,0,-2.31,1,1,0,138,1,1.1,0.9
44849,1,2.83,0.849,0,0,1,1,0,138,1,1.1,0.9
44850,1,0,0,0,-3.932,1,1,0,138,1,1.1,0.9
44851,1,3.12,0.09,0,2.75331661517,1,1,0,69,1,1.1,0.9
44855,1,5.579,0,0,3.466,1,1,0,69,1,1.1,0.9
44856,1,0,0,0,10.818,1,1,0,138,1,1.1,0.9
44857,1,0,0,0,-4.67,1,1,0,138,1,1.1,0.9
44858,1,0,0,0,1.141,1,1,0,138,1,1.1,0.9
44859,1,28.61,0,0,9.532,1,1,0,138,1,1.1,0.9
44861,1,4.72,1.76,0,0,1,1,0,138,1,1.1,0.9
44862,1,0,0,0,-2.382,1,1,0,138,1,1.1,0.9
44863,1,0,0,0,0.736,1,1,0,138,1,1.1,0.9
44866,1,0,0,0,5.077,1,1,0,138,1,1.1,0.9
44867,1,0,0,0,-13.563,1,1,0,138,1,1.1,0.9
44868,1,0,0,0,-1.42,1,1,0,138,1,1.1,0.9
44871,1,3.557,0,0,0.578,1,1,0,69,1,1.1,0.9
44872,1,32.9,0,0,20.156,1,1,0,138,1,1.1,0.9
44874,1,5.32,0,0,5.068,1,1,0,138,1,1.1,0.9
44877,1,2.54,0.62,0,0,1,1,0,69,1,1.1,0.9
44878,1,2.08,0.624,0,0,1,1,0,69,1,1.1,0.9
44881,1,3.28,0.12,0,0,1,1,0,69,1,1.1,0.9
44882,1,2.09,0.82,0,0,1,1,0,69,1,1.1,0.9
44883,1,3.519,0,0,0,1,1,0,69,1,1.1,0.9
44884,1,3.396,0,0,0,1,1,0,69,1,1.1,0.9
44885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44888,1,0,0,0,-5.33,1,1,0,138,1,1.1,0.9
44892,1,0,0,0,-19.7502561226,1,1,0,138,1,1.1,0.9
44894,1,3.5,0.58,0,2.05421579504,1,1,0,69,1,1.1,0.9
44895,1,0,0,0,10.064,1,1,0,138,1,1.1,0.9
44896,1,5.316,0,0,5.767,1,1,0,69,1,1.1,0.9
44897,1,0,0,0,-0.593,1,1,0,138,1,1.1,0.9
44898,1,4.855,0,0,1.599,1,1,0,69,1,1.1,0.9
44899,1,3.631,0,0,5.047,1,1,0,69,1,1.1,0.9
44900,1,2.747,0,0,2.266,1,1,0,69,1,1.1,0.9
44901,1,2.06,0,0,3.477,1,1,0,69,1,1.1,0.9
44903,1,0,0,0,2.477,1,1,0,138,1,1.1,0.9
44904,1,0,0,0,-3.617,1,1,0,230,1,1.1,0.9
44905,1,2.672,0,0,2.244,1,1,0,69,1,1.1,0.9
44906,1,3.726,0,0,1.983,1,1,0,69,1,1.1,0.9
44907,1,0,0,0,-8.009,1,1,0,138,1,1.1,0.9
44908,1,19.79,0,0,5.627,1,1,0,138,1,1.1,0.9
44909,1,2.86,0.65,0,2.613,1,1,0,69,1,1.1,0.9
44910,1,4.149,0,0,1.681,1,1,0,69,1,1.1,0.9
44911,1,3.857,0,0,0.902,1,1,0,69,1,1.1,0.9
44912,1,2.249,0,0,0.817,1,1,0,69,1,1.1,0.9
44913,1,7,0,0,1.988,1,1,0,69,1,1.1,0.9
44914,1,2.56,0.768,0,0,1,1,0,69,1,1.1,0.9
44915,1,3.293,0,0,0.722,1,1,0,69,1,1.1,0.9
44916,1,2.079,0,0,0.92,1,1,0,69,1,1.1,0.9
44917,1,3.001,0,0,1.164,1,1,0,69,1,1.1,0.9
44918,1,3.9,0,0,0.846,1,1,0,69,1,1.1,0.9
44919,1,0,0,0,-1.54,1,1,0,138,1,1.1,0.9
44920,1,0,0,0,3.524,1,1,0,138,1,1.1,0.9
44925,1,5.617,0,0,1.86,1,1,0,69,1,1.1,0.9
44926,1,0,0,0,14.49,1,1,0,138,1,1.1,0.9
44927,1,6.04,0,0,1.698,1,1,0,69,1,1.1,0.9
44930,1,3.646,0,0,2.25,1,1,0,69,1,1.1,0.9
44931,1,59.105,0,0,2.02,1,1,0,230,1,1.1,0.9
44933,1,10.13,0,0,3.131,1,1,0,138,1,1.1,0.9
44934,1,0,0,0,0.629,1,1,0,138,1,1.1,0.9
44939,1,0,0,0,-4.342,1,1,0,138,1,1.1,0.9
44941,1,10.52,0,0,3.281,1,1,0,138,1,1.1,0.9
44942,1,21.6,0,0,13.188,1,1,0,138,1,1.1,0.9
44945,1,6.35,0,0,2.656,1,1,0,69,1,1.1,0.9
44946,1,0,0,0,1.325,1,1,0,138,1,1.1,0.9
44948,1,0,0,0,-0.667,1,1,0,138,1,1.1,0.9
44949,1,0,0,0,2.734,1,1,0,138,1,1.1,0.9
44952,1,12.32,0,0,5.238,1,1,0,138,1,1.1,0.9
44956,1,0,0,0,-1.36,1,1,0,138,1,1.1,0.9
44957,1,0,0,0,7.435,1,1,0,138,1,1.1,0.9
44961,1,0,0,0,0.718,1,1,0,138,1,1.1,0.9
44963,1,0,0,0,1.743,1,1,0,138,1,1.1,0.9
44967,1,4.986,0,0,1.879,1,1,0,69,1,1.1,0.9
44968,1,0,0,0,-0.723,1,1,0,138,1,1.1,0.9
44969,1,17.84,0,0,5.445,1,1,0,138,1,1.1,0.9
44970,1,0,0,0,3.293,1,1,0,138,1,1.1,0.9
44972,1,4.861,0,0,1.746,1,1,0,69,1,1.1,0.9
44976,1,9.4,0,0,0,1,1,0,69,1,1.1,0.9
44977,1,0,0,0,-19.507,1,1,0,138,1,1.1,0.9
44978,1,3.293,0,0,0.519,1,1,0,69,1,1.1,0.9
44980,1,0,0,0,0.908,1,1,0,138,1,1.1,0.9
44981,1,7.07,1.04,0,-1.29921823363,1,1,0,69,1,1.1,0.9
44983,1,3.57,0.08,0,0,1,1,0,138,1,1.1,0.9
44984,1,2.6,0.28,0,0,1,1,0,69,1,1.1,0.9
44985,1,3.205,0,0,0.333,1,1,0,69,1,1.1,0.9
44987,1,2.18,0.1,0,0,1,1,0,69,1,1.1,0.9
44988,1,2.94,0,0,0.122,1,1,0,69,1,1.1,0.9
44992,1,2.44,0.38,0,0,1,1,0,69,1,1.1,0.9
44995,1,2.22,0,0,1.93444869586,1,1,0,69,1,1.1,0.9
44996,1,3.02,0.42,0,0.588226874703,1,1,0,69,1,1.1,0.9
44997,1,3.4,0.42,0,7.0051510598,1,1,0,69,1,1.1,0.9
44998,1,0,0,0,3.56795864017,1,1,0,138,1,1.1,0.9
44999,1,4.083,0,0,3.334,1,1,0,69,1,1.1,0.9
45000,1,2.813,0,0,0.931,1,1,0,69,1,1.1,0.9
45001,1,0,0,0,2.148,1,1,0,138,1,1.1,0.9
45002,1,2.597,0,0,0.745,1,1,0,69,1,1.1,0.9
45003,1,0,0,0,-2.212,1,1,0,138,1,1.1,0.9
45004,1,7.11,0,0,1.047,1,1,0,138,1,1.1,0.9
45005,1,3.63,0,0,0.849,1,1,0,138,1,1.1,0.9
45006,1,0,0,0,-2.174,1,1,0,138,1,1.1,0.9
45007,1,0,0,0,-3.469,1,1,0,138,1,1.1,0.9
45012,1,0,0,0,-3.438,1,1,0,138,1,1.1,0.9
45014,1,3.567,0,0,1.071,1,1,0,69,1,1.1,0.9
45015,1,2.293,0,0,0.18,1,1,0,69,1,1.1,0.9
45016,1,0,0,0,-6.823,1,1,0,138,1,1.1,0.9
45017,1,2.86,0.24,0,0,1,1,0,69,1,1.1,0.9
45018,1,3.453,0.98,0,0.372,1,1,0,69,1,1.1,0.9
45019,1,0,0,0,5.558,1,1,0,138,1,1.1,0.9
45020,1,0,0,0,-7.912,1,1,0,138,1,1.1,0.9
45021,1,3.161,0.7,0,0.48,1,1,0,69,1,1.1,0.9
45022,1,0,0,0,0.726,1,1,0,138,1,1.1,0.9
45023,1,2.528,0,0,0.457,1,1,0,69,1,1.1,0.9
45025,1,2.381,0,0,0.261,1,1,0,69,1,1.1,0.9
45026,1,3.234,0,0,0.722,1,1,0,69,1,1.1,0.9
45027,1,0,0,0,2.162,1,1,0,138,1,1.1,0.9
45029,1,2.146,0,0,0.715,1,1,0,69,1,1.1,0.9
45031,1,2.607,0,0,0.994,1,1,0,69,1,1.1,0.9
45034,1,3.41,0,0,0.372,1,1,0,69,1,1.1,0.9
45035,1,3.557,0,0,1.435,1,1,0,69,1,1.1,0.9
45037,1,3.195,0,0,0.666,1,1,0,69,1,1.1,0.9
45038,1,0,0,0,0.114,1,1,0,138,1,1.1,0.9
45040,1,3.107,0,0,1.061,1,1,0,69,1,1.1,0.9
45041,1,4.4,0,0,1.854,1,1,0,69,1,1.1,0.9
45042,1,0,0,0,1.651,1,1,0,138,1,1.1,0.9
45046,1,0,0,0,1.973,1,1,0,138,1,1.1,0.9
45047,1,0,0,0,1.628,1,1,0,138,1,1.1,0.9
45048,1,3.567,0,0,0.696,1,1,0,69,1,1.1,0.9
45049,1,3.469,0,0,0.363,1,1,0,69,1,1.1,0.9
45053,1,3.1,0.02,0,0,1,1,0,69,1,1.1,0.9
45055,1,0,0,0,1.274,1,1,0,138,1,1.1,0.9
45056,1,0,0,0,2.061,1,1,0,138,1,1.1,0.9
45057,1,5.297,0,0,2.176,1,1,0,69,1,1.1,0.9
45058,1,0,0,0,2.107,1,1,0,138,1,1.1,0.9
45059,1,0,0,0,1.11,1,1,0,138,1,1.1,0.9
45061,1,0,0,0,1.554,1,1,0,138,1,1.1,0.9
45062,1,2.47,0,0,0.234,1,1,0,69,1,1.1,0.9
45063,1,6.37,0,0,0.067,1,1,0,69,1,1.1,0.9
45064,1,6.174,0,0,0.131,1,1,0,69,1,1.1,0.9
45065,1,0,0,0,0.036,1,1,0,138,1,1.1,0.9
45067,1,3.469,0,0,1.102,1,1,0,69,1,1.1,0.9
45068,1,0,0,0,1.865,1,1,0,138,1,1.1,0.9
45069,1,3.802,0,0,0.848,1,1,0,69,1,1.1,0.9
45070,1,3.626,0,0,0.674,1,1,0,69,1,1.1,0.9
45071,1,3.606,0,0,0.672,1,1,0,69,1,1.1,0.9
45072,1,3.146,0,0,1.189,1,1,0,69,1,1.1,0.9
45074,1,0,0,0,0.572,1,1,0,138,1,1.1,0.9
45075,1,0,0,0,0.814,1,1,0,138,1,1.1,0.9
45076,1,2.979,0,0,0.467,1,1,0,69,1,1.1,0.9
45077,1,0,0,0,0.175,1,1,0,138,1,1.1,0.9
45079,1,2.822,0,0,0.254,1,1,0,69,1,1.1,0.9
45080,1,2.195,0,0,0.351,1,1,0,69,1,1.1,0.9
45082,1,0,0,0,1.851,1,1,0,138,1,1.1,0.9
45084,1,0,0,0,1.292,1,1,0,138,1,1.1,0.9
45086,1,0,0,0,1.184,1,1,0,138,1,1.1,0.9
45087,1,0,0,0,-0.255,1,1,0,138,1,1.1,0.9
45089,1,0,0,0,-0.378,1,1,0,138,1,1.1,0.9
45090,1,3.018,0,0,0.313,1,1,0,69,1,1.1,0.9
45091,1,2.543,0,0,0.715,1,1,0,69,1,1.1,0.9
45092,1,3.35,0,0,1.265,1,1,0,138,1,1.1,0.9
45094,1,0,0,0,3.708,1,1,0,138,1,1.1,0.9
45096,1,3.224,0,0,1.066,1,1,0,69,1,1.1,0.9
45097,1,0,0,0,-0.868,1,1,0,138,1,1.1,0.9
45098,1,2.95,0,0,1.665,1,1,0,69,1,1.1,0.9
45099,1,3.969,0,0,0.482,1,1,0,69,1,1.1,0.9
45100,1,5.908,0,0,2.577,1,1,0,69,1,1.1,0.9
45101,1,2.293,0,0,0.561,1,1,0,69,1,1.1,0.9
45102,1,3.48,1.64,0,0,1,1,0,69,1,1.1,0.9
45103,1,0,0,0,3.184,1,1,0,138,1,1.1,0.9
45104,1,0,0,0,3.744,1,1,0,138,1,1.1,0.9
45105,1,5.047,0,0,1.932,1,1,0,69,1,1.1,0.9
45106,1,2.038,0,0,0.798,1,1,0,69,1,1.1,0.9
45107,1,0,0,0,7.295,1,1,0,138,1,1.1,0.9
45108,1,4.292,0,0,1.84,1,1,0,69,1,1.1,0.9
45109,1,4.077,0,0,1.641,1,1,0,69,1,1.1,0.9
45110,1,3.773,0,0,1.003,1,1,0,69,1,1.1,0.9
45111,1,7.267,0,0,2.72,1,1,0,69,1,1.1,0.9
45114,1,2.176,0,0,0.397,1,1,0,69,1,1.1,0.9
45115,1,3.665,0,0,0.403,1,1,0,69,1,1.1,0.9
45116,1,3.273,0,0,0.698,1,1,0,69,1,1.1,0.9
45117,1,4.71,1.413,0,0,1,1,0,69,1,1.1,0.9
45120,1,2.68,0,0,1.068,1,1,0,69,1,1.1,0.9
45121,1,2.034,0,0,1.076,1,1,0,69,1,1.1,0.9
45122,1,2.08,0.94,0,0,1,1,0,69,1,1.1,0.9
45123,1,2.52,0.08,0,0,1,1,0,69,1,1.1,0.9
45126,1,0,0,0,2.49,1,1,0,230,1,1.1,0.9
45132,1,3.9,1.84,0,0,1,1,0,69,1,1.1,0.9
45133,1,2.264,0,0,0.322,1,1,0,69,1,1.1,0.9
45134,1,2.572,0,0,1.162,1,1,0,69,1,1.1,0.9
45135,1,0,0,0,-0.132,1,1,0,138,1,1.1,0.9
45137,1,2.783,0,0,1.057,1,1,0,69,1,1.1,0.9
45138,1,2.019,0,0,0.344,1,1,0,69,1,1.1,0.9
45141,1,5.405,0,0,1.66,1,1,0,69,1,1.1,0.9
45142,1,2.47,0,0,0.084,1,1,0,69,1,1.1,0.9
45145,1,5.449,0,0,2.563,1,1,0,69,1,1.1,0.9
45147,1,9.849,0,0,3.526,1,1,0,69,1,1.1,0.9
45148,1,5.361,0,0,2.228,1,1,0,69,1,1.1,0.9
45149,1,0,0,0,3.905,1,1,0,138,1,1.1,0.9
45150,1,3.548,0,0,0.809,1,1,0,69,1,1.1,0.9
45151,1,2.901,0,0,1.174,1,1,0,69,1,1.1,0.9
45152,1,2.264,0,0,0.933,1,1,0,69,1,1.1,0.9
45153,1,2.607,0,0,1.197,1,1,0,69,1,1.1,0.9
45154,1,5.4,0,0,1.877,1,1,0,69,1,1.1,0.9
45155,1,0,0,0,3.308,1,1,0,138,1,1.1,0.9
45157,1,0,0,0,0.083,1,1,0,138,1,1.1,0.9
45158,1,0,0,0,5.219,1,1,0,138,1,1.1,0.9
45159,1,2.36,1.16,0,0,1,1,0,69,1,1.1,0.9
45160,1,3.665,0,0,0.16,1,1,0,69,1,1.1,0.9
45161,1,0,0,0,-1.833,1,1,0,138,1,1.1,0.9
45162,1,0,0,0,-0.699,1,1,0,138,1,1.1,0.9
45164,1,0,0,0,-4.299,1,1,0,138,1,1.1,0.9
45165,1,3.94,0,0,1.718,1,1,0,69,1,1.1,0.9
45166,1,0,0,0,-4.766,1,1,0,138,1,1.1,0.9
45167,1,3.914,0,0,2.224,1,1,0,69,1,1.1,0.9
45169,1,2.485,0,0,4.179,1,1,0,138,1,1.1,0.9
45170,1,17.205,0,0,1.705,1,1,0,138,1,1.1,0.9
45172,1,5.29,0.29,0,0,1,1,0,138,1,1.1,0.9
45173,1,25.57,0,0,12.167,1,1,0,138,1,1.1,0.9
45174,1,3.49,0,0,2.362,1,1,0,69,1,1.1,0.9
45176,1,36.9,0,0,16.517,1,1,0,138,1,1.1,0.9
45181,1,0,0,0,12.061,1,1,0,138,1,1.1,0.9
45182,1,0,0,0,27.744,1,1,0,138,1,1.1,0.9
45183,1,4.431,0,0,1.764,1,1,0,69,1,1.1,0.9
45185,1,5.522,0,0,2.215,1,1,0,69,1,1.1,0.9
45186,1,3.631,0,0,1.949,1,1,0,69,1,1.1,0.9
45187,1,0,0,0,2.30426986529,1,1,0,138,1,1.1,0.9
45188,1,0,0,0,16,1,1,0,138,1,1.1,0.9
45195,1,0,0,0,2.687,1,1,0,138,1,1.1,0.9
45196,1,0,0,0,14.086,1,1,0,138,1,1.1,0.9
45197,1,0,0,0,-0.039,1,1,0,138,1,1.1,0.9
45199,1,0,0,0,-0.477,1,1,0,138,1,1.1,0.9
45200,1,0,0,0,-0.15,1,1,0,138,1,1.1,0.9
45206,1,0,0,0,-0.316,1,1,0,138,1,1.1,0.9
45208,1,0,0,0,0.816,1,1,0,138,1,1.1,0.9
45215,1,2.239,0,0,0.533,1,1,0,69,1,1.1,0.9
45216,1,2.672,0,0,0.359,1,1,0,69,1,1.1,0.9
45220,1,2.86,0,0,1.095,1,1,0,69,1,1.1,0.9
45221,1,2.785,0,0,3.136,1,1,0,69,1,1.1,0.9
45222,1,0,0,0,13.88,1,1,0,138,1,1.1,0.9
45223,1,2.681,0,0,0.398,1,1,0,69,1,1.1,0.9
45224,1,3.556,0,0,0.475,1,1,0,69,1,1.1,0.9
45225,1,28.03,0,0,11.086,1,1,0,138,1,1.1,0.9
45226,1,3.02,0,0,1.416,1,1,0,69,1,1.1,0.9
45227,1,2.606,0,0,0.814,1,1,0,69,1,1.1,0.9
45228,1,2.926,0,0,1.162,1,1,0,69,1,1.1,0.9
45230,1,0,0,0,44.817,1,1,0,138,1,1.1,0.9
45231,1,2.92,0,0,0.095,1,1,0,69,1,1.1,0.9
45232,1,2.343,0,0,1.981,1,1,0,69,1,1.1,0.9
45233,1,7.545,0,0,2.709,1,1,0,69,1,1.1,0.9
45235,1,2.126,0,0,1.082,1,1,0,69,1,1.1,0.9
45236,1,0,0,0,8.355,1,1,0,138,1,1.1,0.9
45237,1,3.726,0,0,0.623,1,1,0,69,1,1.1,0.9
45238,1,0,0,0,-2.071,1,1,0,138,1,1.1,0.9
45239,1,6.89,0,0,3.18,1,1,0,138,1,1.1,0.9
45240,1,0,0,0,-1.041,1,1,0,138,1,1.1,0.9
45243,1,0,0,0,7.09,1,1,0,138,1,1.1,0.9
45250,1,2.43,0,0,0.763,1,1,0,69,1,1.1,0.9
45251,1,3.273,0,0,0.168,1,1,0,69,1,1.1,0.9
45257,1,0,0,0,6.229,1,1,0,138,1,1.1,0.9
45259,1,14.554,0,0,5.352,1,1,0,69,1,1.1,0.9
45260,1,0,0,0,2.203,1,1,0,138,1,1.1,0.9
45261,1,0,0,0,-25.848,1,1,0,138,1,1.1,0.9
45263,1,3.322,0,0,0.371,1,1,0,69,1,1.1,0.9
45264,1,2.058,0,0,0.407,1,1,0,69,1,1.1,0.9
45265,1,3.724,0,0,0.924,1,1,0,69,1,1.1,0.9
45266,1,0,0,0,37.545,1,1,0,345,1,1.1,0.9
45267,1,3.91,1.173,0,0,1,1,0,69,1,1.1,0.9
45269,1,3.342,0,0,2.202,1,1,0,69,1,1.1,0.9
45270,1,3.802,0,0,1.357,1,1,0,69,1,1.1,0.9
45273,1,3.871,0,0,1.383,1,1,0,69,1,1.1,0.9
45274,1,0,0,0,4.503,1,1,0,138,1,1.1,0.9
45275,1,2.24,0.72,0,0,1,1,0,69,1,1.1,0.9
45276,1,0,0,0,1.802,1,1,0,138,1,1.1,0.9
45277,1,0,0,0,-4.105,1,1,0,138,1,1.1,0.9
45278,1,0,0,0,17.761,1,1,0,138,1,1.1,0.9
45280,1,0,0,0,-10.341,1,1,0,138,1,1.1,0.9
45281,1,0,0,0,8.084,1,1,0,138,1,1.1,0.9
