bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
45282,1,6.576,0,0,1.598,1,1,0,69,1,1.1,0.9
45283,1,1.12,0.45,0,0,1,1,0,138,1,1.1,0.9
45284,1,0,0,0,-6.892,1,1,0,138,1,1.1,0.9
45285,1,0,0,0,0.013,1,1,0,230,1,1.1,0.9
45286,1,6.12,0,0,2.01,1,1,0,69,1,1.1,0.9
45287,1,0,0,0,1.211,1,1,0,138,1,1.1,0.9
45289,1,0,0,0,11.554,1,1,0,138,1,1.1,0.9
45291,1,0,0,0,3.08,1,1,0,138,1,1.1,0.9
45292,1,10.06,0,0,17.919,1,1,0,138,1,1.1,0.9
45293,1,0,0,0,-0.848,1,1,0,138,1,1.1,0.9
45295,1,12.91,0,0,19.967,1,1,0,138,1,1.1,0.9
45298,1,6.43,0,0,6.843,1,1,0,138,1,1.1,0.9
45299,1,8.585,0,0,0.804,1,1,0,138,1,1.1,0.9
45300,1,0,0,0,-2.391,1,1,0,138,1,1.1,0.9
45301,1,0,0,0,-0.819,1,1,0,138,1,1.1,0.9
45302,1,6.74,0.36,0,0,1,1,0,138,1,1.1,0.9
45303,1,3.67,0,0,3.407,1,1,0,69,1,1.1,0.9
45304,1,0,0,0,1.99,1,1,0,138,1,1.1,0.9
45305,1,2.44,0,0,2.348,1,1,0,69,1,1.1,0.9
45306,1,4.484,0,0,3.105,1,1,0,69,1,1.1,0.9
45309,1,2.73,0.88,0,0,1,1,0,69,1,1.1,0.9
45310,1,2.272,0,0,3.971,1,1,0,69,1,1.1,0.9
45311,1,2.52,0.756,0,0,1,1,0,69,1,1.1,0.9
45312,1,3.82,1.32,0,2.234,1,1,0,69,1,1.1,0.9
45313,1,2.64,0.792,0,0,1,1,0,69,1,1.1,0.9
45314,1,5.734,0,0,2.284,1,1,0,69,1,1.1,0.9
45318,1,2.7,0,0,1.284,1,1,0,69,1,1.1,0.9
45319,1,5.02,1.5,0,0,1,1,0,69,1,1.1,0.9
45321,1,0,0,0,17.995,1,1,0,138,1,1.1,0.9
45323,1,5.109,2.1,0,1.755,1,1,0,69,1,1.1,0.9
45325,1,14.394,0,0,5.376,1,1,0,69,1,1.1,0.9
45326,1,2.9,1.02,0,0,1,1,0,69,1,1.1,0.9
45327,1,2.93,0,0,2.926,1,1,0,69,1,1.1,0.9
45330,1,0,0,0,14.834,1,1,0,138,1,1.1,0.9
45332,1,0,0,0,2.625,1,1,0,138,1,1.1,0.9
45333,1,0,0,0,1.618,1,1,0,138,1,1.1,0.9
45334,1,0,0,0,-0.947,1,1,0,138,1,1.1,0.9
45338,1,0,0,0,4.07,1,1,0,138,1,1.1,0.9
45339,1,0,0,0,-3.681,1,1,0,138,1,1.1,0.9
45340,1,4.516,0,0,1.441,1,1,0,69,1,1.1,0.9
45341,1,2.352,0,0,0.402,1,1,0,69,1,1.1,0.9
45342,1,2.7,0.02,0,0,1,1,0,69,1,1.1,0.9
45343,1,4.06,0.01,0,0,1,1,0,69,1,1.1,0.9
45344,1,2.747,0,0,1.796,1,1,0,69,1,1.1,0.9
45345,1,4.897,0,0,1.851,1,1,0,69,1,1.1,0.9
45347,1,2.051,0,0,1.27,1,1,0,69,1,1.1,0.9
45348,1,2.92,0,0,0.349,1,1,0,69,1,1.1,0.9
45349,1,2.16,0.84,0,0,1,1,0,69,1,1.1,0.9
45350,1,0,0,0,-0.043,1,1,0,138,1,1.1,0.9
45351,1,2.88,0.04,0,0,1,1,0,69,1,1.1,0.9
45352,1,9.192,0,0,2.067,1,1,0,69,1,1.1,0.9
45353,1,2.626,0,0,1.039,1,1,0,69,1,1.1,0.9
45354,1,3.107,0,0,0.736,1,1,0,69,1,1.1,0.9
45355,1,0,0,0,0.782,1,1,0,138,1,1.1,0.9
45357,1,2.869,0,0,0.765,1,1,0,69,1,1.1,0.9
45358,1,3.54,0.12,0,0,1,1,0,69,1,1.1,0.9
45359,1,0,0,0,-12.073,1,1,0,138,1,1.1,0.9
45360,1,2.691,0,0,3.182,1,1,0,69,1,1.1,0.9
45361,1,2.05,0.29,0,0,1,1,0,69,1,1.1,0.9
45363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
45364,1,0,0,0,-10.381,1,1,0,138,1,1.1,0.9
45365,1,2.38,0,0,1.264,1,1,0,69,1,1.1,0.9
45367,1,3.98,0,0,0.22,1,1,0,69,1,1.1,0.9
45368,1,6.633,0,0,2.117,1,1,0,69,1,1.1,0.9
45369,1,4.864,0,0,1.997,1,1,0,69,1,1.1,0.9
45370,1,0,0,0,10.279,1,1,0,138,1,1.1,0.9
45371,1,8.55,0,0,2.37,1,1,0,138,1,1.1,0.9
45372,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
45373,1,2.421,0,0,1.241,1,1,0,69,1,1.1,0.9
45374,1,0,0,0,8.451,1,1,0,138,1,1.1,0.9
45375,1,7.62,0,0,0.546,1,1,0,138,1,1.1,0.9
45377,1,2.029,0,0,0.594,1,1,0,69,1,1.1,0.9
45379,1,0,0,0,1.066,1,1,0,138,1,1.1,0.9
45380,1,0,0,0,-5.927,1,1,0,138,1,1.1,0.9
45381,1,0,0,0,-9.37,1,1,0,138,1,1.1,0.9
45382,1,3.077,0,0,3.768,1,1,0,69,1,1.1,0.9
45383,1,0,0,0,3.266,1,1,0,138,1,1.1,0.9
45384,1,0,0,0,3.129,1,1,0,138,1,1.1,0.9
45388,1,4.792,0,0,2.049,1,1,0,69,1,1.1,0.9
45389,1,4.851,0,0,1.703,1,1,0,69,1,1.1,0.9
45391,1,22.57,0,0,3.848,1,1,0,138,1,1.1,0.9
45392,1,0,0,0,0.893,1,1,0,138,1,1.1,0.9
45393,1,7.55,0,0,3.158,1,1,0,138,1,1.1,0.9
45394,1,4.126,0,0,1.487,1,1,0,69,1,1.1,0.9
45395,1,0,0,0,-2.982,1,1,0,138,1,1.1,0.9
45396,1,0,0,0,6.242,1,1,0,138,1,1.1,0.9
45397,1,15.27,0,0,0.058,1,1,0,138,1,1.1,0.9
45398,1,4.64,0,0,7.267,1,1,0,138,1,1.1,0.9
45399,1,0,0,0,1.568,1,1,0,138,1,1.1,0.9
45401,1,3.548,0,0,0.634,1,1,0,69,1,1.1,0.9
45402,1,0,0,0,-0.572,1,1,0,138,1,1.1,0.9
45403,1,3.763,0,0,1.27,1,1,0,69,1,1.1,0.9
45405,1,0,0,0,-1.195,1,1,0,138,1,1.1,0.9
45406,1,2.734,0,0,0.97,1,1,0,69,1,1.1,0.9
45407,1,3.714,0,0,1.159,1,1,0,69,1,1.1,0.9
45408,1,0,0,0,5.866,1,1,0,138,1,1.1,0.9
45410,1,11.13,0,0,3.895,1,1,0,138,1,1.1,0.9
45411,1,0,0,0,4.322,1,1,0,138,1,1.1,0.9
45412,1,0,0,0,0.508,1,1,0,230,1,1.1,0.9
45413,1,0,0,0,1.928,1,1,0,765,1,1.1,0.9
45414,1,0,0,0,-4.603,1,1,0,138,1,1.1,0.9
45415,1,0,0,0,2.716,1,1,0,138,1,1.1,0.9
45416,1,3.283,0,0,2.982,1,1,0,69,1,1.1,0.9
45418,1,2.45,0.91,0,0,1,1,0,69,1,1.1,0.9
45419,1,3.848,0,0,2.781,1,1,0,69,1,1.1,0.9
45420,1,9.972,0,0,7.126,1,1,0,69,1,1.1,0.9
45421,1,0,0,0,1.96343761311,1,1,0,138,1,1.1,0.9
45422,1,7.5,0.85,0,4.28239483763,1,1,0,69,1,1.1,0.9
45423,1,8.08,1.35,0,11.0546143977,1,1,0,69,1,1.1,0.9
45425,1,0,0,0,8.1458442203,1,1,0,138,1,1.1,0.9
45426,1,4.19,0.8,0,3.98103249177,1,1,0,69,1,1.1,0.9
45427,1,12.91,2.11,0,4.93155863396,1,1,0,138,1,1.1,0.9
45428,1,0,0,0,2.997,1,1,0,138,1,1.1,0.9
45429,1,0,0,0,20.118,1,1,0,230,1,1.1,0.9
45430,1,8.89,0,0,0.151,1,1,0,138,1,1.1,0.9
45431,1,16.59,0,0,4.747,1,1,0,138,1,1.1,0.9
45432,1,0,0,0,-0.146,1,1,0,138,1,1.1,0.9
45434,1,2.42,0.726,0,0,1,1,0,69,1,1.1,0.9
45436,1,9.93,0,0,22.561,1,1,0,138,1,1.1,0.9
45437,1,0,0,0,-2.849,1,1,0,138,1,1.1,0.9
45438,1,0,0,0,-1.273,1,1,0,138,1,1.1,0.9
45440,1,0,0,0,-4.703,1,1,0,138,1,1.1,0.9
45442,1,0,0,0,-13.781,1,1,0,138,1,1.1,0.9
45444,1,0,0,0,-22.6114034183,1,1,0,138,1,1.1,0.9
45445,1,0,0,0,6.338,1,1,0,138,1,1.1,0.9
45446,1,3.998,0,0,0.856,1,1,0,69,1,1.1,0.9
45447,1,0,0,0,-2.854,1,1,0,138,1,1.1,0.9
45448,1,2.97,0.19,0,0,1,1,0,69,1,1.1,0.9
45449,1,3.585,0,0,0.682,1,1,0,138,1,1.1,0.9
45463,1,0,0,0,1.397,1,1,0,138,1,1.1,0.9
45465,1,0,0,0,-5.79810899265,1,1,0,138,1,1.1,0.9
45468,1,0,0,0,-1.216,1,1,0,138,1,1.1,0.9
45469,1,8.326,0,0,3.386,1,1,0,69,1,1.1,0.9
45471,1,4.337,0,0,6.747,1,1,0,69,1,1.1,0.9
45472,1,3.274,0,0,0.8,1,1,0,69,1,1.1,0.9
45473,1,4.422,0,0,3.542,1,1,0,69,1,1.1,0.9
45474,1,3.97,0,0,1.395,1,1,0,69,1,1.1,0.9
45475,1,4.252,0,0,1.067,1,1,0,69,1,1.1,0.9
45476,1,2.38,0,0,1.024,1,1,0,69,1,1.1,0.9
45479,1,90.106,0,0,46.468,1,1,0,345,1,1.1,0.9
45480,1,0,0,0,-0.031,1,1,0,138,1,1.1,0.9
45484,1,0,0,0,-0.267,1,1,0,138,1,1.1,0.9
45486,1,0,0,0,-0.486,1,1,0,138,1,1.1,0.9
45487,1,0,0,0,-5.353,1,1,0,138,1,1.1,0.9
45488,1,6.987,0,0,2.397,1,1,0,69,1,1.1,0.9
45489,1,0,0,0,-83.6945699116,1,1,0,345,1,1.1,0.9
45491,1,0,0,0,-2.265,1,1,0,138,1,1.1,0.9
45493,1,0,0,0,-1.613,1,1,0,138,1,1.1,0.9
45495,1,8.497,0,0,3.542,1,1,0,69,1,1.1,0.9
45499,1,0,0,0,1.807,1,1,0,138,1,1.1,0.9
45502,1,0,0,0,2.906,1,1,0,138,1,1.1,0.9
45503,1,0,0,0,2.839,1,1,0,138,1,1.1,0.9
45504,1,6.125,0,0,0.541,1,1,0,69,1,1.1,0.9
45505,1,8.637,0,0,3.321,1,1,0,69,1,1.1,0.9
45506,1,0,0,0,4.683,1,1,0,138,1,1.1,0.9
45507,1,0,0,0,-1.099,1,1,0,138,1,1.1,0.9
45510,1,0,0,0,-1.199,1,1,0,345,1,1.1,0.9
45513,1,23.87,0,0,3.217,1,1,0,138,1,1.1,0.9
45515,1,0,0,0,2.909,1,1,0,138,1,1.1,0.9
45516,1,12.436,0,0,4.482,1,1,0,69,1,1.1,0.9
45517,1,0,0,0,4.079,1,1,0,138,1,1.1,0.9
45518,1,2.078,0,0,0.341,1,1,0,69,1,1.1,0.9
45519,1,2.626,0,0,0.568,1,1,0,69,1,1.1,0.9
45521,1,0,0,0,1.666,1,1,0,138,1,1.1,0.9
45525,1,0,0,0,6.044,1,1,0,138,1,1.1,0.9
45526,1,6.36,0,0,2.163,1,1,0,69,1,1.1,0.9
45528,1,0,0,0,2.136,1,1,0,230,1,1.1,0.9
45533,1,0,0,0,0.963,1,1,0,138,1,1.1,0.9
45534,1,10.4,2.09,0,0,1,1,0,138,1,1.1,0.9
45535,1,0,0,0,-4.108,1,1,0,138,1,1.1,0.9
45536,1,9.86,2.958,0,0,1,1,0,138,1,1.1,0.9
45537,1,0,0,0,17.951,1,1,0,138,1,1.1,0.9
45542,1,4.281,0,0,9.769,1,1,0,69,1,1.1,0.9
45543,1,5.635,2.1,0,3.936,1,1,0,69,1,1.1,0.9
45544,1,0,0,0,-4.84,1,1,0,138,1,1.1,0.9
45546,1,2.898,0,0,0.017,1,1,0,69,1,1.1,0.9
45547,1,3.489,0,0,1.226,1,1,0,69,1,1.1,0.9
45549,1,0,0,0,6.546,1,1,0,138,1,1.1,0.9
45551,1,13.23,0,0,5.043,1,1,0,69,1,1.1,0.9
45552,1,7.487,0,0,2.266,1,1,0,69,1,1.1,0.9
45553,1,5.77,0,0,1.318,1,1,0,138,1,1.1,0.9
45554,1,2.666,0,0,0.039,1,1,0,69,1,1.1,0.9
45555,1,32.58,0,0,9.516,1,1,0,138,1,1.1,0.9
45558,1,7.73,0,0,5.018,1,1,0,138,1,1.1,0.9
45559,1,0,0,0,-10.124,1,1,0,138,1,1.1,0.9
45560,1,0,0,0,-2.709,1,1,0,138,1,1.1,0.9
45562,1,6.539,0,0,2.196,1,1,0,69,1,1.1,0.9
45563,1,0,0,0,0.291,1,1,0,138,1,1.1,0.9
45564,1,3.688,0,0,0.312,1,1,0,69,1,1.1,0.9
45565,1,8.134,0,0,3.046,1,1,0,69,1,1.1,0.9
45566,1,3.829,0,0,1.526,1,1,0,69,1,1.1,0.9
45568,1,3.283,0,0,1.056,1,1,0,69,1,1.1,0.9
45569,1,0,0,0,-3.071,1,1,0,138,1,1.1,0.9
45571,1,2.804,0,0,2.021,1,1,0,69,1,1.1,0.9
45572,1,0,0,0,3.813,1,1,0,138,1,1.1,0.9
45574,1,8.975,0,0,5.384,1,1,0,69,1,1.1,0.9
45575,1,5.711,0,0,2.224,1,1,0,69,1,1.1,0.9
45577,1,0,0,0,1.612,1,1,0,138,1,1.1,0.9
45578,1,0,0,0,-2.447,1,1,0,138,1,1.1,0.9
45579,1,2.258,0,0,0.434,1,1,0,69,1,1.1,0.9
45580,1,2.455,0,0,0.088,1,1,0,69,1,1.1,0.9
45582,1,0,0,0,1.626,1,1,0,138,1,1.1,0.9
45591,1,0,0,0,1.05614973741,1,1,0,138,1,1.1,0.9
45595,1,0,0,0,-0.241,1,1,0,138,1,1.1,0.9
45597,1,2.86,0,0,0.567,1,1,0,69,1,1.1,0.9
45599,1,4.074,0,0,1.9,1,1,0,69,1,1.1,0.9
45602,1,2.352,0,0,1.17,1,1,0,69,1,1.1,0.9
45603,1,0,0,0,5.025,1,1,0,138,1,1.1,0.9
45604,1,3.848,0,0,1.509,1,1,0,69,1,1.1,0.9
45607,1,7.028,0,0,2.993,1,1,0,69,1,1.1,0.9
45609,1,2.02,0.78,0,0,1,1,0,69,1,1.1,0.9
45610,1,2.16,0.648,0,0,1,1,0,69,1,1.1,0.9
45611,1,2.822,0,0,3.148,1,1,0,69,1,1.1,0.9
45613,1,0,0,0,0.716,1,1,0,138,1,1.1,0.9
45615,1,0,0,0,1.892,1,1,0,138,1,1.1,0.9
45616,1,0,0,0,1.621,1,1,0,138,1,1.1,0.9
45617,1,0,0,0,1.918,1,1,0,138,1,1.1,0.9
45618,1,6.782,0,0,2.774,1,1,0,69,1,1.1,0.9
45619,1,0,0,0,0.516,1,1,0,138,1,1.1,0.9
45623,1,2.215,0,0,0.682,1,1,0,69,1,1.1,0.9
45624,1,3.116,0,0,0.058,1,1,0,69,1,1.1,0.9
45625,1,2.127,0,0,1.371,1,1,0,69,1,1.1,0.9
45626,1,2.979,0,0,1.582,1,1,0,69,1,1.1,0.9
45627,1,2.09,0.627,0,0,1,1,0,69,1,1.1,0.9
45630,1,0,0,0,-0.939,1,1,0,138,1,1.1,0.9
45631,1,14.41,0,0,2.565,1,1,0,138,1,1.1,0.9
45632,1,0,0,0,-0.589,1,1,0,138,1,1.1,0.9
45638,1,0,0,0,15.998,1,1,0,230,1,1.1,0.9
45640,1,3.557,0,0,0.95,1,1,0,69,1,1.1,0.9
45642,1,0,0,0,1.274,1,1,0,138,1,1.1,0.9
45644,1,2.744,0,0,1.166,1,1,0,69,1,1.1,0.9
45647,1,0,0,0,-17.671,1,1,0,138,1,1.1,0.9
45648,1,9.124,0,0,3.473,1,1,0,69,1,1.1,0.9
45651,1,2.901,0,0,0.521,1,1,0,69,1,1.1,0.9
45652,1,3.077,0,0,0.432,1,1,0,69,1,1.1,0.9
45653,1,0,0,0,96.4385454916,1,1,0,345,1,1.1,0.9
45654,1,0,0,0,7.54,1,1,0,138,1,1.1,0.9
45657,1,0,0,0,1.217,1,1,0,138,1,1.1,0.9
45659,1,0,0,0,0.537,1,1,0,138,1,1.1,0.9
45661,1,18.543,0,0,4.831,1,1,0,69,1,1.1,0.9
45665,1,6.698,0,0,2.144,1,1,0,69,1,1.1,0.9
45666,1,6.002,0,0,2.337,1,1,0,69,1,1.1,0.9
45668,1,24.82,0,0,18.727,1,1,0,138,1,1.1,0.9
45669,1,0,0,0,1.59,1,1,0,138,1,1.1,0.9
45672,1,2.314,0,0,1.62,1,1,0,69,1,1.1,0.9
45673,1,3.801,0,0,0.101,1,1,0,69,1,1.1,0.9
45674,1,0,0,0,-0.24,1,1,0,138,1,1.1,0.9
45677,1,17.1,0,0,3.139,1,1,0,138,1,1.1,0.9
45678,1,0,0,0,14.573,1,1,0,138,1,1.1,0.9
45679,1,7.62,0,0,5.557,1,1,0,138,1,1.1,0.9
45680,1,2.029,0,0,1.375,1,1,0,69,1,1.1,0.9
45681,1,0,0,0,-1.222,1,1,0,138,1,1.1,0.9
45682,1,4.018,0,0,1.371,1,1,0,69,1,1.1,0.9
45683,1,0,0,0,2.034,1,1,0,138,1,1.1,0.9
45684,1,0,0,0,-1.584,1,1,0,138,1,1.1,0.9
45685,1,0,0,0,3.688,1,1,0,138,1,1.1,0.9
45686,1,14.16,0,0,3.721,1,1,0,138,1,1.1,0.9
45688,1,3.38,0.4,0,0.587569559979,1,1,0,69,1,1.1,0.9
45691,1,2.38,0,0,4.171,1,1,0,69,1,1.1,0.9
45692,1,2.192,0,0,1.624,1,1,0,69,1,1.1,0.9
45693,1,0,0,0,-9.896,1,1,0,138,1,1.1,0.9
45694,1,8.383,0,0,3.546,1,1,0,69,1,1.1,0.9
45695,1,4.036,0,0,1.219,1,1,0,69,1,1.1,0.9
45697,1,0,0,0,1.428,1,1,0,138,1,1.1,0.9
45698,1,0,0,0,4.999,1,1,0,138,1,1.1,0.9
45699,1,0,0,0,-2.549,1,1,0,138,1,1.1,0.9
45700,1,0,0,0,12.522,1,1,0,138,1,1.1,0.9
45701,1,16.99,0,0,5.556,1,1,0,138,1,1.1,0.9
45704,1,0,0,0,13.628,1,1,0,138,1,1.1,0.9
45705,1,2.381,0,0,2.471,1,1,0,69,1,1.1,0.9
45706,1,4.518,0,0,0.603,1,1,0,69,1,1.1,0.9
45708,1,6.482,0,0,2.361,1,1,0,69,1,1.1,0.9
45709,1,5.341,0,0,2.441,1,1,0,69,1,1.1,0.9
45710,1,8.33,0,0,1.228,1,1,0,69,1,1.1,0.9
45711,1,10.29,0,0,3.367,1,1,0,69,1,1.1,0.9
45712,1,6.537,0,0,2.336,1,1,0,69,1,1.1,0.9
45714,1,4.822,0,0,0.471,1,1,0,69,1,1.1,0.9
45715,1,7.82,0,0,5.486,1,1,0,69,1,1.1,0.9
45716,1,0,0,0,4.192,1,1,0,138,1,1.1,0.9
45717,1,3.41,0,0,1.514,1,1,0,138,1,1.1,0.9
45720,1,2.74,0.26,0,2.709866845,1,1,0,69,1,1.1,0.9
45722,1,2.822,0,0,0.317,1,1,0,69,1,1.1,0.9
45723,1,0,0,0,5.16331185477,1,1,0,138,1,1.1,0.9
45724,1,31.35,0,0,7.22329261115,1,1,0,138,1,1.1,0.9
45726,1,3.92,0.4,0,0,1,1,0,69,1,1.1,0.9
45727,1,7.366,0,0,3.057,1,1,0,69,1,1.1,0.9
45728,1,2.879,0,0,1.765,1,1,0,69,1,1.1,0.9
45731,1,3.274,0,0,0.618,1,1,0,69,1,1.1,0.9
45733,1,2.587,0,0,0.9,1,1,0,69,1,1.1,0.9
45735,1,0,0,0,0.116,1,1,0,230,1,1.1,0.9
45740,1,0,0,0,67.4392323118,1,1,0,138,1,1.1,0.9
45741,1,0,0,0,0.658,1,1,0,138,1,1.1,0.9
45742,1,0,0,0,-4.073,1,1,0,138,1,1.1,0.9
45743,1,0,0,0,2.279,1,1,0,138,1,1.1,0.9
45744,1,3.469,0,0,1.155,1,1,0,69,1,1.1,0.9
45745,1,0,0,0,-7.68,1,1,0,138,1,1.1,0.9
45746,1,24.24,0,0,8.865,1,1,0,138,1,1.1,0.9
45747,1,3.009,0,0,0.677,1,1,0,69,1,1.1,0.9
45748,1,3.998,0,0,0.52,1,1,0,69,1,1.1,0.9
45749,1,8.75,0.39,0,0,1,1,0,69,1,1.1,0.9
45750,1,0,0,0,-13.225,1,1,0,345,1,1.1,0.9
45751,1,4.586,0,0,1.488,1,1,0,69,1,1.1,0.9
45752,1,0,0,0,-0.253,1,1,0,138,1,1.1,0.9
45754,1,0,0,0,-1.175,1,1,0,138,1,1.1,0.9
45756,1,0,0,0,-0.578,1,1,0,138,1,1.1,0.9
45757,1,2.96,0,0,0.467,1,1,0,69,1,1.1,0.9
45758,1,0,0,0,-0.815,1,1,0,138,1,1.1,0.9
45761,1,0,0,0,1.951,1,1,0,138,1,1.1,0.9
45762,1,2.399,0,0,1.698,1,1,0,69,1,1.1,0.9
45763,1,8.74,0,0,3.214,1,1,0,69,1,1.1,0.9
45764,1,11.525,0,0,3.944,1,1,0,69,1,1.1,0.9
45766,1,0,0,0,-0.261,1,1,0,138,1,1.1,0.9
45770,1,0,0,0,0.75,1,1,0,138,1,1.1,0.9
45773,1,0,0,0,4.369,1,1,0,138,1,1.1,0.9
45774,1,0,0,0,3.747,1,1,0,138,1,1.1,0.9
45775,1,2.029,0,0,0.491,1,1,0,69,1,1.1,0.9
45777,1,2.45,0,0,0.017,1,1,0,69,1,1.1,0.9
45778,1,4.792,0,0,1.825,1,1,0,69,1,1.1,0.9
45780,1,0,0,0,-0.855,1,1,0,138,1,1.1,0.9
45785,1,0,0,0,-1.205,1,1,0,138,1,1.1,0.9
45786,1,20.33,0,0,7.166,1,1,0,138,1,1.1,0.9
45787,1,7.8,0,0,3.367,1,1,0,138,1,1.1,0.9
45788,1,0,0,0,-3.261,1,1,0,138,1,1.1,0.9
45791,1,0,0,0,-1.351,1,1,0,138,1,1.1,0.9
45793,1,0,0,0,32,1,1,0,138,1,1.1,0.9
45795,1,3.56,0.54,0,1.56535335525,1,1,0,69,1,1.1,0.9
45796,1,0,0,0,13.4568267767,1,1,0,138,1,1.1,0.9
45797,1,0,0,0,14.1320601486,1,1,0,138,1,1.1,0.9
45798,1,4.05,0.76,0,3.21594283454,1,1,0,69,1,1.1,0.9
45799,1,7.45,1.5,0,3.23239149149,1,1,0,69,1,1.1,0.9
45800,1,3.48,0.2,0,1.65364320145,1,1,0,69,1,1.1,0.9
45801,1,3.48,0.12,0,2.00516443771,1,1,0,69,1,1.1,0.9
45802,1,5.83,0.35,0,2.21745947998,1,1,0,69,1,1.1,0.9
45803,1,3.61,0.68,0,1.56578044399,1,1,0,69,1,1.1,0.9
45805,1,0,0,0,2.68,1,1,0,138,1,1.1,0.9
45806,1,0,0,0,-4.014,1,1,0,138,1,1.1,0.9
45807,1,0,0,0,-4.834,1,1,0,138,1,1.1,0.9
45808,1,4.657,0,0,1.466,1,1,0,69,1,1.1,0.9
45809,1,12.748,0,0,2.111,1,1,0,69,1,1.1,0.9
45811,1,0,0,0,-0.823,1,1,0,138,1,1.1,0.9
45812,1,0,0,0,-3.218,1,1,0,138,1,1.1,0.9
45819,1,3.44,0.46,0,3.57407952895,1,1,0,69,1,1.1,0.9
45820,1,2.6,0.24,0,3.92415913512,1,1,0,69,1,1.1,0.9
45821,1,2.15,0.43,0,1.27330099329,1,1,0,69,1,1.1,0.9
45822,1,4.19,0.26,0,1.1331593732,1,1,0,69,1,1.1,0.9
45824,1,3.6,0.11,0,0.897142014393,1,1,0,69,1,1.1,0.9
45830,1,0,0,0,-0.121,1,1,0,138,1,1.1,0.9
45831,1,2.079,0,0,0.461,1,1,0,69,1,1.1,0.9
45832,1,0,0,0,-2.184,1,1,0,138,1,1.1,0.9
45833,1,15.16,0.43,0,0,1,1,0,69,1,1.1,0.9
45834,1,0,0,0,-11.707,1,1,0,138,1,1.1,0.9
45835,1,7.977,0,0,2.385,1,1,0,69,1,1.1,0.9
45836,1,7.036,0,0,7.099,1,1,0,69,1,1.1,0.9
45837,1,11.878,0,0,13.097,1,1,0,69,1,1.1,0.9
45839,1,2.54,0,0,4.616,1,1,0,69,1,1.1,0.9
45840,1,0,0,0,14.749,1,1,0,138,1,1.1,0.9
45843,1,5.723,0,0,4.713,1,1,0,69,1,1.1,0.9
45844,1,6.664,0,0,2.576,1,1,0,69,1,1.1,0.9
45845,1,3.92,0,0,0.952,1,1,0,69,1,1.1,0.9
45846,1,3.842,0,0,0.189,1,1,0,69,1,1.1,0.9
45847,1,5.674,0,0,2.294,1,1,0,69,1,1.1,0.9
45848,1,7.379,0,0,0.391,1,1,0,69,1,1.1,0.9
45850,1,0,0,0,10.969,1,1,0,138,1,1.1,0.9
45851,1,0,0,0,10.134,1,1,0,138,1,1.1,0.9
45852,1,0,0,0,4.093,1,1,0,138,1,1.1,0.9
45859,1,3.28,0.34,0,1.62621239438,1,1,0,69,1,1.1,0.9
45860,1,0,0,0,1.775,1,1,0,230,1,1.1,0.9
45864,1,52.91,0,0,29.822,1,1,0,138,1,1.1,0.9
45865,1,0,0,0,2.368,1,1,0,230,1,1.1,0.9
45866,1,0,0,0,19.846,1,1,0,230,1,1.1,0.9
45868,1,2.029,0,0,1.256,1,1,0,69,1,1.1,0.9
45869,1,2.078,0,0,0.892,1,1,0,69,1,1.1,0.9
45871,1,0,0,0,9.398,1,1,0,138,1,1.1,0.9
45873,1,8.276,0,0,41.504,1,1,0,230,1,1.1,0.9
45874,1,0,0,0,-0.368,1,1,0,138,1,1.1,0.9
45877,1,5.447,0,0,0.996,1,1,0,69,1,1.1,0.9
45879,1,8.2,1.22,0,0,1,1,0,138,1,1.1,0.9
45880,1,0,0,0,1.738,1,1,0,138,1,1.1,0.9
45882,1,13.31,0,0,5.359,1,1,0,138,1,1.1,0.9
45883,1,9.77,0.37,0,0,1,1,0,138,1,1.1,0.9
45884,1,21.48,0,0,8.45,1,1,0,138,1,1.1,0.9
45885,1,5.821,0,0,3.431,1,1,0,69,1,1.1,0.9
45886,1,138.958,3.929,0,0,1,1,0,230,1,1.1,0.9
45887,1,0,0,0,5.947,1,1,0,138,1,1.1,0.9
45888,1,0,0,0,10.187,1,1,0,138,1,1.1,0.9
45889,1,3.12,1.34,0,0,1,1,0,69,1,1.1,0.9
45890,1,4.074,0,0,2.501,1,1,0,69,1,1.1,0.9
45891,1,3.86,1.158,0,0,1,1,0,69,1,1.1,0.9
45892,1,3.65,0,0,0.338,1,1,0,69,1,1.1,0.9
45895,1,5.071,0,0,1.097,1,1,0,69,1,1.1,0.9
45896,1,3.914,0,0,0.548,1,1,0,69,1,1.1,0.9
45897,1,0,0,0,-0.099,1,1,0,138,1,1.1,0.9
45898,1,19.99,0,0,1.065,1,1,0,138,1,1.1,0.9
45900,1,0,0,0,1.80204757741,1,1,0,138,1,1.1,0.9
45901,1,8.22,0.87,0,25.4541484332,1,1,0,69,1,1.1,0.9
45903,1,3.72,0.34,0,-4.23392986746,1,1,0,69,1,1.1,0.9
45907,1,10.57,2.02,0,4.60792917151,1,1,0,69,1,1.1,0.9
45912,1,4.017,0,0,1.217,1,1,0,69,1,1.1,0.9
45914,1,4.601,0,0,1.615,1,1,0,69,1,1.1,0.9
45917,1,6.115,0,0,4.733,1,1,0,69,1,1.1,0.9
45919,1,0,0,0,45.499,1,1,0,138,1,1.1,0.9
45926,1,3.46,0.6,0,1.38309101689,1,1,0,69,1,1.1,0.9
45927,1,3.234,0,0,1.127,1,1,0,69,1,1.1,0.9
45928,1,4.92,0,0,0.883,1,1,0,69,1,1.1,0.9
45939,1,0,0,0,0.84,1,1,0,138,1,1.1,0.9
45941,1,0,0,0,1.355,1,1,0,138,1,1.1,0.9
45942,1,5.606,0,0,1.103,1,1,0,69,1,1.1,0.9
45944,1,0,0,0,-6.208,1,1,0,138,1,1.1,0.9
45945,1,0,0,0,-0.39,1,1,0,138,1,1.1,0.9
45946,1,2.881,0,0,1.22,1,1,0,69,1,1.1,0.9
45947,1,2.44,0,0,0.429,1,1,0,69,1,1.1,0.9
45948,1,14.9,0,0,3.258,1,1,0,138,1,1.1,0.9
45949,1,0,0,0,11.342,1,1,0,138,1,1.1,0.9
45950,1,0,0,0,0.004,1,1,0,230,1,1.1,0.9
45951,1,7.43,1.28,0,0,1,1,0,69,1,1.1,0.9
45952,1,4.591,0,0,1.722,1,1,0,69,1,1.1,0.9
45954,1,2.86,0.11,0,0,1,1,0,69,1,1.1,0.9
45956,1,0,0,0,1.132,1,1,0,138,1,1.1,0.9
45957,1,3.06,0.07,0,0,1,1,0,69,1,1.1,0.9
45958,1,23.47,0,0,3.21,1,1,0,138,1,1.1,0.9
45959,1,0,0,0,7.133,1,1,0,138,1,1.1,0.9
45960,1,0,0,0,4.768,1,1,0,138,1,1.1,0.9
45961,1,10.99,0,0,0.454,1,1,0,230,1,1.1,0.9
45962,1,10.26,0,0,30.01,1,1,0,345,1,1.1,0.9
45963,1,0,0,0,3.767,1,1,0,138,1,1.1,0.9
45967,1,0,0,0,-2.449,1,1,0,138,1,1.1,0.9
45969,1,0,0,0,0.009,1,1,0,138,1,1.1,0.9
45970,1,7.791,0,0,1.967,1,1,0,69,1,1.1,0.9
45972,1,2.097,0,0,0.035,1,1,0,69,1,1.1,0.9
45973,1,5.684,0,0,0.276,1,1,0,69,1,1.1,0.9
45974,1,0,0,0,19.695,1,1,0,230,1,1.1,0.9
45977,1,0,0,0,-1.243,1,1,0,138,1,1.1,0.9
45978,1,0,0,0,48.879,1,1,0,230,1,1.1,0.9
45979,1,0,0,0,1.889,1,1,0,138,1,1.1,0.9
45980,1,0,0,0,-2.666,1,1,0,138,1,1.1,0.9
45981,1,0,0,0,1.683,1,1,0,138,1,1.1,0.9
45982,1,0,0,0,1.946,1,1,0,138,1,1.1,0.9
45985,1,0,0,0,9.595,1,1,0,138,1,1.1,0.9
45986,1,0,0,0,-10.019,1,1,0,138,1,1.1,0.9
45987,1,10.04,0,0,3.411,1,1,0,138,1,1.1,0.9
45988,1,0,0,0,-1.7,1,1,0,138,1,1.1,0.9
45990,1,6.2,0.65,0,0,1,1,0,69,1,1.1,0.9
45991,1,0,0,0,-7.466,1,1,0,138,1,1.1,0.9
45992,1,0,0,0,-2.52762302386,1,1,0,138,1,1.1,0.9
45998,1,0,0,0,2.088,1,1,0,138,1,1.1,0.9
45999,1,3.371,0,0,1.121,1,1,0,69,1,1.1,0.9
46001,1,53.21,0,0,19.82,1,1,0,138,1,1.1,0.9
46002,1,0,0,0,6.712,1,1,0,138,1,1.1,0.9
46011,1,0,0,0,13.919,1,1,0,345,1,1.1,0.9
46013,1,0,0,0,-8.86,1,1,0,138,1,1.1,0.9
46015,1,0,0,0,-0.081,1,1,0,138,1,1.1,0.9
46016,1,0,0,0,-3.456,1,1,0,138,1,1.1,0.9
46018,1,3.224,0,0,0.842,1,1,0,69,1,1.1,0.9
46019,1,0,0,0,3.7,1,1,0,138,1,1.1,0.9
46020,1,3.959,0,0,1.434,1,1,0,69,1,1.1,0.9
46021,1,0,0,0,0.774,1,1,0,138,1,1.1,0.9
46022,1,0,0,0,-8.595,1,1,0,138,1,1.1,0.9
46023,1,2.626,0,0,1.113,1,1,0,69,1,1.1,0.9
46024,1,0,0,0,6.948,1,1,0,138,1,1.1,0.9
46025,1,27.42,0,0,6.601,1,1,0,138,1,1.1,0.9
46026,1,4.067,0,0,1.539,1,1,0,69,1,1.1,0.9
46027,1,0,0,0,2.534,1,1,0,138,1,1.1,0.9
46028,1,0,0,0,3.247,1,1,0,138,1,1.1,0.9
46029,1,2.783,0,0,0.564,1,1,0,69,1,1.1,0.9
46030,1,2.254,0,0,1.036,1,1,0,69,1,1.1,0.9
46031,1,2.822,0,0,0.291,1,1,0,69,1,1.1,0.9
46032,1,2.744,0,0,2.742,1,1,0,69,1,1.1,0.9
46033,1,2.46,0.6,0,0,1,1,0,69,1,1.1,0.9
46034,1,0,0,0,4.111,1,1,0,138,1,1.1,0.9
46036,1,0,0,0,0.158,1,1,0,138,1,1.1,0.9
46039,1,0,0,0,6.912,1,1,0,138,1,1.1,0.9
46040,1,3.685,0,0,1.347,1,1,0,69,1,1.1,0.9
46043,1,3.489,0,0,0.321,1,1,0,69,1,1.1,0.9
46044,1,3.44,1.56,0,0,1,1,0,69,1,1.1,0.9
46046,1,2.78,0.34,0,0,1,1,0,69,1,1.1,0.9
46047,1,2.96,0,0,0.531,1,1,0,69,1,1.1,0.9
46048,1,2.019,0,0,0.915,1,1,0,69,1,1.1,0.9
46049,1,2.78,0.27,0,0,1,1,0,69,1,1.1,0.9
46050,1,3.92,0,0,1.005,1,1,0,69,1,1.1,0.9
46051,1,3.998,0,0,1.494,1,1,0,69,1,1.1,0.9
46058,1,7.85,0,0,2.945,1,1,0,69,1,1.1,0.9
46059,1,0,0,0,6.929,1,1,0,138,1,1.1,0.9
46060,1,2.94,0,0,0.542,1,1,0,69,1,1.1,0.9
46061,1,2.332,0,0,0.395,1,1,0,69,1,1.1,0.9
46064,1,3.263,0,0,1.201,1,1,0,69,1,1.1,0.9
46065,1,3.92,0,0,0.87,1,1,0,69,1,1.1,0.9
46066,1,2.64,0.38,0,0,1,1,0,69,1,1.1,0.9
46067,1,2.587,0,0,0.236,1,1,0,69,1,1.1,0.9
46068,1,2.509,0,0,0.575,1,1,0,69,1,1.1,0.9
46069,1,2.862,0,0,0.477,1,1,0,69,1,1.1,0.9
46070,1,3.077,0,0,0.612,1,1,0,69,1,1.1,0.9
46071,1,3.979,0,0,0.719,1,1,0,69,1,1.1,0.9
46073,1,2.666,0,0,0.525,1,1,0,69,1,1.1,0.9
46074,1,3.802,0,0,0.697,1,1,0,69,1,1.1,0.9
46076,1,2.313,0,0,0.583,1,1,0,69,1,1.1,0.9
46081,1,2.372,0,0,0.444,1,1,0,69,1,1.1,0.9
46082,1,2.313,0,0,0.109,1,1,0,69,1,1.1,0.9
46083,1,2.195,0,0,0.439,1,1,0,69,1,1.1,0.9
46084,1,3.195,0,0,0.786,1,1,0,69,1,1.1,0.9
46085,1,2.842,0,0,0.593,1,1,0,69,1,1.1,0.9
46096,1,2.078,0,0,0.195,1,1,0,69,1,1.1,0.9
46097,1,3.018,0,0,0.487,1,1,0,69,1,1.1,0.9
46098,1,2.038,0,0,0.156,1,1,0,69,1,1.1,0.9
46099,1,2.313,0,0,0.132,1,1,0,69,1,1.1,0.9
46103,1,3.92,0,0,0.84,1,1,0,69,1,1.1,0.9
46104,1,2.391,0,0,0.572,1,1,0,69,1,1.1,0.9
46105,1,2.979,0,0,0.187,1,1,0,69,1,1.1,0.9
46106,1,2.47,0,0,0.596,1,1,0,69,1,1.1,0.9
46107,1,2.45,0,0,1.089,1,1,0,69,1,1.1,0.9
46109,1,3.606,0,0,0.066,1,1,0,69,1,1.1,0.9
46110,1,0,0,0,3.23,1,1,0,138,1,1.1,0.9
46112,1,3.665,0,0,0.638,1,1,0,69,1,1.1,0.9
46121,1,4.19,0,0,1.347,1,1,0,138,1,1.1,0.9
46122,1,0,0,0,13.205,1,1,0,230,1,1.1,0.9
46125,1,2.705,0,0,0.794,1,1,0,69,1,1.1,0.9
46127,1,2.744,0,0,0.494,1,1,0,69,1,1.1,0.9
46128,1,2.803,0,0,0.856,1,1,0,69,1,1.1,0.9
46129,1,2.8,0.84,0,0,1,1,0,69,1,1.1,0.9
46131,1,0,0,0,-0.156,1,1,0,138,1,1.1,0.9
46132,1,2.67,0,0,0.741,1,1,0,138,1,1.1,0.9
46133,1,0,0,0,-0.401,1,1,0,138,1,1.1,0.9
46135,1,4.949,0,0,1.976,1,1,0,69,1,1.1,0.9
46138,1,0,0,0,0.876,1,1,0,138,1,1.1,0.9
46142,1,0,0,0,1.563,1,1,0,138,1,1.1,0.9
46144,1,0,0,0,-0.776,1,1,0,138,1,1.1,0.9
46146,1,0,0,0,4.313,1,1,0,138,1,1.1,0.9
46148,1,0,0,0,1.347,1,1,0,138,1,1.1,0.9
46150,1,0,0,0,1.161,1,1,0,138,1,1.1,0.9
46151,1,0,0,0,2.489,1,1,0,138,1,1.1,0.9
46152,1,3.116,0,0,0.654,1,1,0,69,1,1.1,0.9
46153,1,2.852,0,0,1.203,1,1,0,69,1,1.1,0.9
46154,1,3.214,0,0,0.71,1,1,0,69,1,1.1,0.9
46155,1,2.626,0,0,0.962,1,1,0,69,1,1.1,0.9
46156,1,3.675,0,0,0.674,1,1,0,69,1,1.1,0.9
46159,1,3.312,0,0,0.678,1,1,0,69,1,1.1,0.9
46160,1,3.254,0,0,0.607,1,1,0,69,1,1.1,0.9
46161,1,2.979,0,0,0.586,1,1,0,69,1,1.1,0.9
46162,1,0,0,0,-0.518,1,1,0,138,1,1.1,0.9
46163,1,12.407,0,0,4.954,1,1,0,69,1,1.1,0.9
46164,1,2.548,0,0,0.222,1,1,0,69,1,1.1,0.9
46166,1,3.077,0,0,0.563,1,1,0,69,1,1.1,0.9
46167,1,4.22,0,0,0.633,1,1,0,138,1,1.1,0.9
46168,1,0,0,0,-3.507,1,1,0,138,1,1.1,0.9
46169,1,2.58,0.68,0,0,1,1,0,69,1,1.1,0.9
46170,1,3.018,0,0,0.675,1,1,0,69,1,1.1,0.9
46172,1,2.95,0,0,1.236,1,1,0,69,1,1.1,0.9
46173,1,3.038,0,0,1.337,1,1,0,69,1,1.1,0.9
46175,1,3.489,0,0,0.709,1,1,0,69,1,1.1,0.9
46177,1,3.41,0,0,0.804,1,1,0,69,1,1.1,0.9
46178,1,3.097,0,0,0.242,1,1,0,69,1,1.1,0.9
46179,1,0,0,0,5.339,1,1,0,138,1,1.1,0.9
46180,1,2.323,0,0,0.2,1,1,0,69,1,1.1,0.9
46181,1,0,0,0,1.625,1,1,0,138,1,1.1,0.9
46182,1,5.77,0,0,0.769,1,1,0,138,1,1.1,0.9
46183,1,0,0,0,1.891,1,1,0,138,1,1.1,0.9
46185,1,8.74,0,0,2.446,1,1,0,138,1,1.1,0.9
46186,1,3.43,0,0,0.639,1,1,0,69,1,1.1,0.9
46187,1,3.254,0,0,0.614,1,1,0,69,1,1.1,0.9
46188,1,0,0,0,2.672,1,1,0,138,1,1.1,0.9
46189,1,6.73,0,0,7.19,1,1,0,138,1,1.1,0.9
46190,1,0,0,0,2.327,1,1,0,138,1,1.1,0.9
46195,1,0,0,0,-2.252,1,1,0,138,1,1.1,0.9
46196,1,0,0,0,2.715,1,1,0,138,1,1.1,0.9
46198,1,0,0,0,4.096,1,1,0,138,1,1.1,0.9
46199,1,36.032,0,0,14.669,1,1,0,345,1,1.1,0.9
46200,1,54.56,0,0,10.534,1,1,0,345,1,1.1,0.9
46201,1,3.744,0,0,1.801,1,1,0,69,1,1.1,0.9
46205,1,2.509,0,0,0.294,1,1,0,69,1,1.1,0.9
46206,1,5.743,0,0,2.123,1,1,0,69,1,1.1,0.9
46207,1,4.528,0,0,1.604,1,1,0,69,1,1.1,0.9
46210,1,0,0,0,5.718,1,1,0,138,1,1.1,0.9
46211,1,6.56,1.968,0,0,1,1,0,138,1,1.1,0.9
46213,1,0,0,0,0.029,1,1,0,138,1,1.1,0.9
46214,1,0,0,0,4.656,1,1,0,138,1,1.1,0.9
46215,1,2.822,0,0,0.339,1,1,0,69,1,1.1,0.9
46218,1,0,0,0,-1.832,1,1,0,138,1,1.1,0.9
46219,1,9.153,0,0,3.13,1,1,0,69,1,1.1,0.9
46220,1,0,0,0,4.363,1,1,0,138,1,1.1,0.9
46221,1,4.194,0,0,1.422,1,1,0,69,1,1.1,0.9
46222,1,2.96,0,0,0.666,1,1,0,69,1,1.1,0.9
46223,1,2.842,0,0,0.527,1,1,0,69,1,1.1,0.9
46224,1,2.381,0,0,1.141,1,1,0,69,1,1.1,0.9
46225,1,2.979,0,0,1.047,1,1,0,69,1,1.1,0.9
46226,1,3.312,0,0,0.639,1,1,0,69,1,1.1,0.9
46227,1,0,0,0,1.911,1,1,0,138,1,1.1,0.9
46230,1,0,0,0,3.718,1,1,0,138,1,1.1,0.9
46231,1,0,0,0,2.236,1,1,0,138,1,1.1,0.9
46232,1,0,0,0,8.811,1,1,0,138,1,1.1,0.9
46234,1,2.744,0,0,1.619,1,1,0,69,1,1.1,0.9
46237,1,6.929,0,0,2.725,1,1,0,69,1,1.1,0.9
46238,1,7.673,0,0,3.107,1,1,0,69,1,1.1,0.9
46240,1,3.342,0,0,0.08,1,1,0,69,1,1.1,0.9
46242,1,3.361,0,0,1.474,1,1,0,69,1,1.1,0.9
46243,1,2.185,0,0,0.923,1,1,0,69,1,1.1,0.9
46244,1,2.94,0,0,0.77,1,1,0,69,1,1.1,0.9
46245,1,2.372,0,0,1.071,1,1,0,69,1,1.1,0.9
46246,1,2.626,0,0,0.712,1,1,0,69,1,1.1,0.9
46247,1,2.822,0,0,0.332,1,1,0,69,1,1.1,0.9
46248,1,0,0,0,2.569,1,1,0,138,1,1.1,0.9
46251,1,3.312,0,0,0.793,1,1,0,69,1,1.1,0.9
46255,1,14.74,0,0,4.017,1,1,0,138,1,1.1,0.9
46257,1,0,0,0,1.731,1,1,0,138,1,1.1,0.9
46258,1,0,0,0,6.894,1,1,0,138,1,1.1,0.9
46259,1,3.195,0,0,0.362,1,1,0,69,1,1.1,0.9
46260,1,7.21,0,0,1.872,1,1,0,138,1,1.1,0.9
46261,1,0,0,0,0.279,1,1,0,138,1,1.1,0.9
46262,1,0,0,0,-3.075,1,1,0,138,1,1.1,0.9
46263,1,0,0,0,5.184,1,1,0,138,1,1.1,0.9
46264,1,3.557,0,0,0.768,1,1,0,69,1,1.1,0.9
46265,1,2.773,0,0,1.07,1,1,0,69,1,1.1,0.9
46266,1,2.323,0,0,0.812,1,1,0,69,1,1.1,0.9
46267,1,0,0,0,-6.47,1,1,0,230,1,1.1,0.9
46268,1,0,0,0,-17.928,1,1,0,138,1,1.1,0.9
46269,1,0,0,0,9.553,1,1,0,138,1,1.1,0.9
46271,1,0,0,0,-3.615,1,1,0,138,1,1.1,0.9
46272,1,0,0,0,-0.065,1,1,0,138,1,1.1,0.9
46273,1,0,0,0,-0.502,1,1,0,138,1,1.1,0.9
46274,1,0,0,0,-0.772,1,1,0,138,1,1.1,0.9
46275,1,0,0,0,-0.062,1,1,0,138,1,1.1,0.9
46278,1,0,0,0,2.394,1,1,0,138,1,1.1,0.9
46280,1,0,0,0,0.116,1,1,0,138,1,1.1,0.9
46281,1,0,0,0,4.315,1,1,0,138,1,1.1,0.9
46282,1,0,0,0,-1.904,1,1,0,138,1,1.1,0.9
46283,1,0,0,0,1.274,1,1,0,138,1,1.1,0.9
46285,1,0,0,0,0.467,1,1,0,138,1,1.1,0.9
46286,1,0,0,0,1.175,1,1,0,138,1,1.1,0.9
46287,1,2.783,0,0,0.594,1,1,0,69,1,1.1,0.9
46288,1,0,0,0,5.898,1,1,0,138,1,1.1,0.9
46290,1,2.156,0,0,0.536,1,1,0,69,1,1.1,0.9
46292,1,0,0,0,-0.784,1,1,0,138,1,1.1,0.9
46293,1,3.724,0,0,0.706,1,1,0,69,1,1.1,0.9
46295,1,1.99,0,0,1.015,1,1,0,138,1,1.1,0.9
46296,1,0,0,0,1.419,1,1,0,138,1,1.1,0.9
46297,1,0,0,0,3.499,1,1,0,138,1,1.1,0.9
46298,1,0,0,0,3.349,1,1,0,138,1,1.1,0.9
46299,1,0,0,0,0.133,1,1,0,138,1,1.1,0.9
46300,1,0,0,0,3.262,1,1,0,345,1,1.1,0.9
46303,1,0,0,0,8.677,1,1,0,138,1,1.1,0.9
46304,1,9.7,2.91,0,0,1,1,0,138,1,1.1,0.9
46305,1,9.741,0,0,2.384,1,1,0,69,1,1.1,0.9
46307,1,118.993,0,0,-499.999311937,1,1,0,765,1,1.1,0.9
46308,1,0,0,0,2.655,1,1,0,138,1,1.1,0.9
46309,1,0,0,0,-0.302,1,1,0,138,1,1.1,0.9
46311,1,0,0,0,5.74277544254,1,1,0,138,1,1.1,0.9
46321,1,6.454,0,0,2.558,1,1,0,69,1,1.1,0.9
46322,1,2.07,0,0,0.569,1,1,0,69,1,1.1,0.9
46323,1,0,0,0,-0.254,1,1,0,138,1,1.1,0.9
46324,1,3.933,0,0,1.428,1,1,0,69,1,1.1,0.9
46339,1,2.55,0.75,0,0,1,1,0,69,1,1.1,0.9
46340,1,2.08,0.05,0,0,1,1,0,69,1,1.1,0.9
46341,1,3.12,0.936,0,0,1,1,0,69,1,1.1,0.9
46342,1,6.076,0,0,2.058,1,1,0,69,1,1.1,0.9
46343,1,2.499,0,0,0.037,1,1,0,69,1,1.1,0.9
46344,1,3.18,0.98,0,0,1,1,0,69,1,1.1,0.9
46345,1,7.134,0,0,4.237,1,1,0,69,1,1.1,0.9
46346,1,2.126,0,0,0.042,1,1,0,69,1,1.1,0.9
46348,1,17.894,0,0,1.333,1,1,0,69,1,1.1,0.9
46349,1,2.455,0,0,1.064,1,1,0,69,1,1.1,0.9
46350,1,0,0,0,-7.183,1,1,0,138,1,1.1,0.9
46351,1,2.408,0,0,0.958,1,1,0,69,1,1.1,0.9
46352,1,0,0,0,2.422,1,1,0,138,1,1.1,0.9
46354,1,0,0,0,-4.124,1,1,0,138,1,1.1,0.9
46355,1,8.987,0,0,0.503,1,1,0,69,1,1.1,0.9
46356,1,10.33,0.66,0,0,1,1,0,69,1,1.1,0.9
46357,1,4.06,0.93,0,0,1,1,0,69,1,1.1,0.9
46358,1,2.22,0.78,0,0,1,1,0,69,1,1.1,0.9
46359,1,0,0,0,4.012,1,1,0,138,1,1.1,0.9
46360,1,0,0,0,0.669,1,1,0,138,1,1.1,0.9
46362,1,4.09,0,0,0.639,1,1,0,138,1,1.1,0.9
46363,1,0,0,0,3.262,1,1,0,138,1,1.1,0.9
46368,1,8.053,0,0,0.216,1,1,0,69,1,1.1,0.9
46371,1,12.804,0,0,20,1,1,0,69,1,1.1,0.9
46377,1,0,0,0,4.588,1,1,0,138,1,1.1,0.9
46379,1,0,0,0,-14.937,1,1,0,138,1,1.1,0.9
46381,1,0,0,0,-5.576,1,1,0,138,1,1.1,0.9
46382,1,19.585,5.876,0,0,1,1,0,345,1,1.1,0.9
46383,1,0,0,0,0.669,1,1,0,345,1,1.1,0.9
46385,1,0,0,0,13.835,1,1,0,230,1,1.1,0.9
46386,1,24.791,0,0,-29.3853005157,1,1,0,345,1,1.1,0.9
46389,1,0,0,0,9.685,1,1,0,138,1,1.1,0.9
46393,1,0,0,0,1.684,1,1,0,138,1,1.1,0.9
46396,1,3.352,0,0,28.839,1,1,0,230,1,1.1,0.9
46397,1,0,0,0,11.281,1,1,0,138,1,1.1,0.9
46398,1,2.587,0,0,3.859,1,1,0,69,1,1.1,0.9
46399,1,2.841,0,0,5.806,1,1,0,69,1,1.1,0.9
46400,1,0,0,0,7.769,1,1,0,138,1,1.1,0.9
46401,1,0,0,0,-0.312,1,1,0,138,1,1.1,0.9
46402,1,3.029,0,0,1.198,1,1,0,69,1,1.1,0.9
46403,1,4.88,0.23,0,0,1,1,0,69,1,1.1,0.9
46404,1,3.205,0,0,3.327,1,1,0,69,1,1.1,0.9
46405,1,20.02,0,0,1.02,1,1,0,138,1,1.1,0.9
46406,1,3.97,0,0,5.896,1,1,0,69,1,1.1,0.9
46408,1,3.82,1.76,0,7.447,1,1,0,69,1,1.1,0.9
46413,1,10.659,0,0,2.197,1,1,0,69,1,1.1,0.9
46414,1,2.314,0,0,1.595,1,1,0,69,1,1.1,0.9
46415,1,5.014,0,0,2.519,1,1,0,69,1,1.1,0.9
46416,1,5.268,0,0,2.809,1,1,0,69,1,1.1,0.9
46417,1,3.519,0,0,2.141,1,1,0,69,1,1.1,0.9
46418,1,0,0,0,18.176,1,1,0,138,1,1.1,0.9
46420,1,0,0,0,-0.985,1,1,0,138,1,1.1,0.9
46422,1,9.45,0,0,3.888,1,1,0,138,1,1.1,0.9
46423,1,0,0,0,5.134,1,1,0,138,1,1.1,0.9
46424,1,8.081,0,0,3.078,1,1,0,69,1,1.1,0.9
46425,1,6.35,0,0,1.631,1,1,0,69,1,1.1,0.9
46432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46433,1,2.42,0.38,0,6.42129378019,1,1,0,69,1,1.1,0.9
46434,1,6.14,0.48,0,-3.89307305651,1,1,0,69,1,1.1,0.9
46436,1,6.04,1.16,0,1.48077706497,1,1,0,69,1,1.1,0.9
46439,1,0,0,0,10.399,1,1,0,138,1,1.1,0.9
46440,1,0,0,0,-8.709,1,1,0,138,1,1.1,0.9
46441,1,4.116,0,0,1.641,1,1,0,69,1,1.1,0.9
46442,1,2.146,0,0,0.837,1,1,0,69,1,1.1,0.9
46443,1,8.467,0,0,2.498,1,1,0,69,1,1.1,0.9
46444,1,11.29,0,0,4.903,1,1,0,69,1,1.1,0.9
46445,1,0,0,0,18.998,1,1,0,138,1,1.1,0.9
46446,1,8.816,0,0,23.029,1,1,0,230,1,1.1,0.9
46448,1,3.67,0.24,0,0,1,1,0,69,1,1.1,0.9
46449,1,2.029,0,0,1.229,1,1,0,69,1,1.1,0.9
46450,1,3.45,0,0,0.63,1,1,0,69,1,1.1,0.9
46451,1,0,0,0,-0.552,1,1,0,138,1,1.1,0.9
46452,1,0,0,0,-39.736,1,1,0,230,1,1.1,0.9
46453,1,8.884,0,0,13.926,1,1,0,230,1,1.1,0.9
46454,1,2.156,0,0,0.905,1,1,0,69,1,1.1,0.9
46455,1,3.606,0,0,0.75,1,1,0,69,1,1.1,0.9
46456,1,3.753,0,0,1.312,1,1,0,69,1,1.1,0.9
46457,1,5.86,0,0,26.834,1,1,0,230,1,1.1,0.9
46458,1,0,0,0,18.569,1,1,0,230,1,1.1,0.9
46459,1,2.411,0,0,0.087,1,1,0,69,1,1.1,0.9
46460,1,2.558,0,0,2.035,1,1,0,69,1,1.1,0.9
46461,1,5.165,0,0,2.051,1,1,0,69,1,1.1,0.9
46462,1,2.3,0.69,0,0,1,1,0,69,1,1.1,0.9
46463,1,0,0,0,5.28,1,1,0,138,1,1.1,0.9
46464,1,0,0,0,-63.992983979,1,1,0,345,1,1.1,0.9
46465,1,7.321,0,0,2.661,1,1,0,69,1,1.1,0.9
46467,1,3.861,0,0,1.933,1,1,0,69,1,1.1,0.9
46471,1,0,0,0,11.274,1,1,0,138,1,1.1,0.9
46472,1,2.813,0,0,0.75,1,1,0,69,1,1.1,0.9
46473,1,0,0,0,2.524,1,1,0,138,1,1.1,0.9
46475,1,4.525,0,0,1.462,1,1,0,69,1,1.1,0.9
46476,1,0,0,0,7.874,1,1,0,138,1,1.1,0.9
46477,1,0,0,0,5.129,1,1,0,138,1,1.1,0.9
46478,1,3.509,0,0,1.561,1,1,0,69,1,1.1,0.9
46479,1,2.42,0.02,0,0,1,1,0,69,1,1.1,0.9
46484,1,0,0,0,1.29800168656,1,1,0,138,1,1.1,0.9
46487,1,2.234,0,0,0.637,1,1,0,69,1,1.1,0.9
46488,1,3.626,0,0,0.611,1,1,0,69,1,1.1,0.9
46489,1,8.281,0,0,2.384,1,1,0,69,1,1.1,0.9
46490,1,13.24,0.31,0,0,1,1,0,138,1,1.1,0.9
46491,1,0,0,0,6.453,1,1,0,138,1,1.1,0.9
46492,1,4.057,0,0,1.641,1,1,0,69,1,1.1,0.9
46493,1,2.999,0,0,0.365,1,1,0,69,1,1.1,0.9
46495,1,0,0,0,-10.211,1,1,0,138,1,1.1,0.9
46496,1,2.509,0,0,1.998,1,1,0,69,1,1.1,0.9
46498,1,0,0,0,3.956,1,1,0,138,1,1.1,0.9
46499,1,6.05,0.12,0,0,1,1,0,69,1,1.1,0.9
46500,1,3.058,0,0,0.907,1,1,0,69,1,1.1,0.9
46501,1,5.282,0,0,2.88,1,1,0,69,1,1.1,0.9
46502,1,7.82,2.346,0,0,1,1,0,69,1,1.1,0.9
46503,1,0,0,0,1.257,1,1,0,138,1,1.1,0.9
46506,1,8.82,0,0,0.137,1,1,0,138,1,1.1,0.9
46511,1,5.34,0,0,1.489,1,1,0,138,1,1.1,0.9
46512,1,0,0,0,0.362,1,1,0,230,1,1.1,0.9
46513,1,0,0,0,-0.368,1,1,0,138,1,1.1,0.9
46514,1,22.66,0,0,8.115,1,1,0,138,1,1.1,0.9
46515,1,63.54,0,0,1.687,1,1,0,138,1,1.1,0.9
46518,1,9.248,0,0,3.327,1,1,0,69,1,1.1,0.9
46519,1,0,0,0,8.993,1,1,0,138,1,1.1,0.9
46520,1,5.341,0,0,1.931,1,1,0,69,1,1.1,0.9
46521,1,14.308,0,0,4.556,1,1,0,69,1,1.1,0.9
46522,1,2.293,0,0,1.638,1,1,0,69,1,1.1,0.9
46523,1,20.6,0,0,5.106,1,1,0,138,1,1.1,0.9
46526,1,0,0,0,-4.745,1,1,0,138,1,1.1,0.9
46530,1,4.42,0,0,0.655,1,1,0,69,1,1.1,0.9
46531,1,4.356,0,0,2.497,1,1,0,69,1,1.1,0.9
46533,1,5.908,0,0,0.07,1,1,0,69,1,1.1,0.9
46534,1,7.49,2.15,0,0,1,1,0,69,1,1.1,0.9
46535,1,3.35,1.16,0,0,1,1,0,69,1,1.1,0.9
46536,1,4.318,0,0,3.2,1,1,0,69,1,1.1,0.9
46538,1,14.658,0,0,-0.004,1,1,0,69,1,1.1,0.9
46539,1,0,0,0,-1.333,1,1,0,138,1,1.1,0.9
46540,1,9.794,0,0,4.004,1,1,0,69,1,1.1,0.9
46541,1,0,0,0,-1.195,1,1,0,138,1,1.1,0.9
46542,1,0,0,0,6.838,1,1,0,138,1,1.1,0.9
46544,1,2.44,0.1,0,0.650977522526,1,1,0,69,1,1.1,0.9
46545,1,0,0,0,23.2712627335,1,1,0,138,1,1.1,0.9
46549,1,5.39,0,0,1.986,1,1,0,69,1,1.1,0.9
46550,1,5.645,0,0,2.292,1,1,0,69,1,1.1,0.9
46551,1,3.59,0.5,0,2.38076811117,1,1,0,69,1,1.1,0.9
46552,1,0,0,0,-4.0435176688,1,1,0,138,1,1.1,0.9
46553,1,0,0,0,3.04365441196,1,1,0,138,1,1.1,0.9
46554,1,0,0,0,5.74838770334,1,1,0,138,1,1.1,0.9
46573,1,4.008,0,0,1.293,1,1,0,69,1,1.1,0.9
46574,1,2.254,0,0,0.476,1,1,0,69,1,1.1,0.9
46575,1,3.724,0,0,2.348,1,1,0,69,1,1.1,0.9
46576,1,9.604,0,0,4.327,1,1,0,69,1,1.1,0.9
46577,1,11.358,0,0,3.976,1,1,0,69,1,1.1,0.9
46578,1,2.862,0,0,1.447,1,1,0,69,1,1.1,0.9
46579,1,7.42,2.226,0,0,1,1,0,69,1,1.1,0.9
46580,1,0,0,0,-10.387,1,1,0,138,1,1.1,0.9
46583,1,0,0,0,19.353,1,1,0,345,1,1.1,0.9
46585,1,6.61,0,0,2.451,1,1,0,138,1,1.1,0.9
46586,1,8.97,0,0,3.167,1,1,0,138,1,1.1,0.9
46587,1,0,0,0,-0.96,1,1,0,138,1,1.1,0.9
46588,1,0,0,0,0.754,1,1,0,138,1,1.1,0.9
46589,1,25.18,0,0,4.041,1,1,0,138,1,1.1,0.9
46591,1,0,0,0,22.373,1,1,0,345,1,1.1,0.9
46592,1,0,0,0,-19.918,1,1,0,345,1,1.1,0.9
46593,1,0,0,0,-0.562,1,1,0,138,1,1.1,0.9
46595,1,4.136,0,0,1.346,1,1,0,69,1,1.1,0.9
46596,1,4.861,0,0,0.622,1,1,0,69,1,1.1,0.9
46597,1,12.981,0,0,31.455,1,1,0,345,1,1.1,0.9
46600,1,2.24,0.06,0,1.10200540757,1,1,0,69,1,1.1,0.9
46601,1,2.8,0.02,0,0,1,1,0,69,1,1.1,0.9
46602,1,4.6,0.59,0,0.5596620362,1,1,0,69,1,1.1,0.9
46603,1,0,0,0,-20.747405818,1,1,0,138,1,1.1,0.9
46604,1,3.613,0,0,0.247,1,1,0,69,1,1.1,0.9
46605,1,4.648,0,0,1.723,1,1,0,69,1,1.1,0.9
46606,1,2.954,0,0,0.131,1,1,0,69,1,1.1,0.9
46607,1,2.96,0.12,0,0,1,1,0,69,1,1.1,0.9
46608,1,4.582,0,0,1.583,1,1,0,69,1,1.1,0.9
46609,1,3.208,0,0,0.897,1,1,0,69,1,1.1,0.9
46610,1,8.768,0,0,0.711,1,1,0,69,1,1.1,0.9
46612,1,3.472,0,0,1.088,1,1,0,69,1,1.1,0.9
46616,1,0,0,0,11.4724599457,1,1,0,138,1,1.1,0.9
46618,1,6.45,0.84,0,-12.8676038228,1,1,0,138,1,1.1,0.9
46619,1,5.62,1.13,0,4.5375705224,1,1,0,138,1,1.1,0.9
46625,1,20.09,0,0,9.028,1,1,0,69,1,1.1,0.9
46626,1,2.783,0,0,0.251,1,1,0,69,1,1.1,0.9
46627,1,3.851,0,0,2.344,1,1,0,69,1,1.1,0.9
46629,1,0,0,0,9.34,1,1,0,138,1,1.1,0.9
46630,1,0,0,0,9.436,1,1,0,138,1,1.1,0.9
46631,1,3.86,1.158,0,0,1,1,0,69,1,1.1,0.9
46632,1,2.097,0,0,0.578,1,1,0,69,1,1.1,0.9
46633,1,0,0,0,-1.584,1,1,0,138,1,1.1,0.9
46634,1,0,0,0,-3.214,1,1,0,138,1,1.1,0.9
46635,1,4.187,0,0,0.68,1,1,0,69,1,1.1,0.9
46636,1,8.994,0,0,4.536,1,1,0,69,1,1.1,0.9
46637,1,5.748,0,0,1.613,1,1,0,69,1,1.1,0.9
46638,1,6.444,0,0,3.469,1,1,0,69,1,1.1,0.9
46639,1,5.88,0,0,2.364,1,1,0,69,1,1.1,0.9
46640,1,2.296,0,0,1.171,1,1,0,69,1,1.1,0.9
46641,1,8.674,0,0,4.516,1,1,0,69,1,1.1,0.9
46643,1,2.1,0.22,0,0,1,1,0,69,1,1.1,0.9
46644,1,0,0,0,-4.222,1,1,0,138,1,1.1,0.9
46650,1,0,0,0,1.978,1,1,0,138,1,1.1,0.9
46652,1,0,0,0,0.021,1,1,0,138,1,1.1,0.9
46653,1,5.62,0,0,3.713,1,1,0,138,1,1.1,0.9
46654,1,0,0,0,3.232,1,1,0,138,1,1.1,0.9
46655,1,2.901,0,0,3.3,1,1,0,69,1,1.1,0.9
46656,1,0,0,0,24.011,1,1,0,138,1,1.1,0.9
46657,1,3.959,0,0,0.804,1,1,0,69,1,1.1,0.9
46658,1,0,0,0,8.377,1,1,0,138,1,1.1,0.9
46659,1,2.822,0,0,0.221,1,1,0,69,1,1.1,0.9
46661,1,4.773,0,0,2.341,1,1,0,69,1,1.1,0.9
46662,1,3.107,0,0,1.13,1,1,0,69,1,1.1,0.9
46663,1,2.372,0,0,0.757,1,1,0,69,1,1.1,0.9
46664,1,3.21,0.81,0,0,1,1,0,69,1,1.1,0.9
46665,1,10.49,0.84,0,0,1,1,0,69,1,1.1,0.9
46666,1,4.332,0,0,2.423,1,1,0,69,1,1.1,0.9
46667,1,2.58,0.2,0,0,1,1,0,69,1,1.1,0.9
46668,1,3.665,0,0,0.54,1,1,0,69,1,1.1,0.9
46669,1,2.626,0,0,0.782,1,1,0,69,1,1.1,0.9
46670,1,0,0,0,0.596,1,1,0,138,1,1.1,0.9
46671,1,16.4,0,0,5.868,1,1,0,138,1,1.1,0.9
46672,1,3.998,0,0,1.128,1,1,0,69,1,1.1,0.9
46673,1,7.321,0,0,3.056,1,1,0,69,1,1.1,0.9
46674,1,2.69,0.04,0,0,1,1,0,69,1,1.1,0.9
46676,1,0,0,0,13.764,1,1,0,138,1,1.1,0.9
46678,1,20.3,0,0,5.772,1,1,0,138,1,1.1,0.9
46679,1,0,0,0,2.012,1,1,0,138,1,1.1,0.9
46680,1,0,0,0,7.554,1,1,0,138,1,1.1,0.9
46681,1,0,0,0,-4.883,1,1,0,138,1,1.1,0.9
46682,1,0,0,0,13.329,1,1,0,138,1,1.1,0.9
46683,1,0,0,0,-0.049,1,1,0,138,1,1.1,0.9
46684,1,0,0,0,7.064,1,1,0,138,1,1.1,0.9
46685,1,4.243,0,0,0.091,1,1,0,69,1,1.1,0.9
46686,1,0,0,0,1.396,1,1,0,138,1,1.1,0.9
46687,1,0,0,0,1.4,1,1,0,138,1,1.1,0.9
46688,1,6.262,0,0,2.696,1,1,0,69,1,1.1,0.9
46689,1,0,0,0,4.12,1,1,0,138,1,1.1,0.9
46690,1,4.422,0,0,1.617,1,1,0,69,1,1.1,0.9
46691,1,4.008,0,0,0.341,1,1,0,69,1,1.1,0.9
46692,1,3.312,0,0,0.244,1,1,0,69,1,1.1,0.9
46693,1,3.587,0,0,2.029,1,1,0,69,1,1.1,0.9
46695,1,4.312,0,0,1.274,1,1,0,69,1,1.1,0.9
46696,1,0,0,0,-5.553,1,1,0,138,1,1.1,0.9
46697,1,2.234,0,0,0.172,1,1,0,69,1,1.1,0.9
46698,1,8.26,0,0,3.261,1,1,0,69,1,1.1,0.9
46699,1,6.968,0,0,2.971,1,1,0,69,1,1.1,0.9
46700,1,3.273,0,0,1.007,1,1,0,69,1,1.1,0.9
46701,1,0,0,0,13.328,1,1,0,138,1,1.1,0.9
46702,1,2.068,0,0,1.781,1,1,0,69,1,1.1,0.9
46703,1,0,0,0,7.353,1,1,0,138,1,1.1,0.9
46704,1,0,0,0,24.66,1,1,0,345,1,1.1,0.9
46706,1,2.421,0,0,0.934,1,1,0,69,1,1.1,0.9
46708,1,6.203,0,0,0.38,1,1,0,69,1,1.1,0.9
46709,1,3.116,0,0,1.43,1,1,0,69,1,1.1,0.9
46710,1,3.42,0.08,0,0,1,1,0,69,1,1.1,0.9
46711,1,3.123,0,0,1.133,1,1,0,69,1,1.1,0.9
46712,1,3.959,0,0,2.405,1,1,0,69,1,1.1,0.9
46713,1,2.215,0,0,1.637,1,1,0,69,1,1.1,0.9
46714,1,4.826,0,0,1.368,1,1,0,69,1,1.1,0.9
46715,1,3.881,0,0,0.971,1,1,0,69,1,1.1,0.9
46716,1,0,0,0,3.177,1,1,0,138,1,1.1,0.9
46717,1,3.067,0,0,0.672,1,1,0,69,1,1.1,0.9
46718,1,3.481,0,0,1.106,1,1,0,69,1,1.1,0.9
46721,1,7.076,0,0,2.349,1,1,0,69,1,1.1,0.9
46722,1,0,0,0,-0.099,1,1,0,138,1,1.1,0.9
46723,1,0,0,0,-1.567,1,1,0,138,1,1.1,0.9
46724,1,2.95,0,0,1.283,1,1,0,69,1,1.1,0.9
46725,1,0,0,0,-1.453,1,1,0,138,1,1.1,0.9
46726,1,3.979,0,0,0.687,1,1,0,69,1,1.1,0.9
46727,1,3.469,0,0,0.796,1,1,0,69,1,1.1,0.9
46730,1,0,0,0,-0.519,1,1,0,138,1,1.1,0.9
46731,1,0,0,0,17.219,1,1,0,138,1,1.1,0.9
46732,1,3.41,0.81,0,0,1,1,0,69,1,1.1,0.9
46733,1,3.227,0,0,1.378,1,1,0,69,1,1.1,0.9
46734,1,2.019,0,0,1.034,1,1,0,69,1,1.1,0.9
46735,1,3.067,0,0,0.827,1,1,0,69,1,1.1,0.9
46736,1,3.293,0,0,1.249,1,1,0,69,1,1.1,0.9
46737,1,13.05,0,0,3.906,1,1,0,138,1,1.1,0.9
46738,1,6.21,1.37,0,0,1,1,0,69,1,1.1,0.9
46739,1,33.99,0,0,12.73,1,1,0,138,1,1.1,0.9
46742,1,0,0,0,-5.578,1,1,0,138,1,1.1,0.9
46743,1,3.086,0,0,0.865,1,1,0,69,1,1.1,0.9
46744,1,2.969,0,0,0.215,1,1,0,69,1,1.1,0.9
46745,1,5.692,0,0,2.312,1,1,0,69,1,1.1,0.9
46746,1,4.074,0,0,1.558,1,1,0,69,1,1.1,0.9
46747,1,2.361,0,0,0.943,1,1,0,69,1,1.1,0.9
46748,1,4.13,0,0,1.638,1,1,0,69,1,1.1,0.9
46749,1,9.6,0,0,2.663,1,1,0,138,1,1.1,0.9
46750,1,0,0,0,-5.073,1,1,0,138,1,1.1,0.9
46752,1,0,0,0,8.123,1,1,0,138,1,1.1,0.9
46753,1,0,0,0,-5.183,1,1,0,138,1,1.1,0.9
46755,1,5.086,0,0,2.435,1,1,0,69,1,1.1,0.9
46756,1,16.31,0,0,10.461,1,1,0,138,1,1.1,0.9
46757,1,3.105,0,0,0.564,1,1,0,69,1,1.1,0.9
46758,1,2.038,0,0,0.581,1,1,0,69,1,1.1,0.9
46759,1,8.053,0,0,2.96,1,1,0,69,1,1.1,0.9
46760,1,0,0,0,4.294,1,1,0,138,1,1.1,0.9
46762,1,0,0,0,0.3,1,1,0,138,1,1.1,0.9
46763,1,0,0,0,-0.118,1,1,0,138,1,1.1,0.9
46768,1,3.914,0,0,3.918,1,1,0,69,1,1.1,0.9
46769,1,4.525,0,0,3.828,1,1,0,69,1,1.1,0.9
46770,1,5.13,0.41,0,0,1,1,0,138,1,1.1,0.9
46772,1,9.36,1.21,0,1.57463904842,1,1,0,69,1,1.1,0.9
46775,1,0,0,0,13.52,1,1,0,138,1,1.1,0.9
46785,1,2.274,0,0,0.149,1,1,0,69,1,1.1,0.9
46786,1,2.234,0,0,0.894,1,1,0,69,1,1.1,0.9
46787,1,3.234,0,0,0.418,1,1,0,69,1,1.1,0.9
46788,1,0,0,0,-8.703,1,1,0,138,1,1.1,0.9
46789,1,5.449,0,0,2.668,1,1,0,69,1,1.1,0.9
46790,1,0,0,0,4.799,1,1,0,138,1,1.1,0.9
46791,1,2.44,0.34,0,0,1,1,0,69,1,1.1,0.9
46793,1,2.862,0,0,1.081,1,1,0,69,1,1.1,0.9
46794,1,3.028,0,0,1.314,1,1,0,69,1,1.1,0.9
46795,1,0,0,0,2.324,1,1,0,138,1,1.1,0.9
46796,1,0,0,0,1.343,1,1,0,138,1,1.1,0.9
46797,1,8.74,0,0,2.839,1,1,0,138,1,1.1,0.9
46798,1,28.165,0,0,4.134,1,1,0,69,1,1.1,0.9
46799,1,58.52,0,0,29.026,1,1,0,138,1,1.1,0.9
46800,1,0,0,0,-0.467,1,1,0,138,1,1.1,0.9
46801,1,13.24,0,0,5.394,1,1,0,69,1,1.1,0.9
46802,1,5.508,0,0,2.117,1,1,0,69,1,1.1,0.9
46804,1,30.19,0,0,8.264,1,1,0,138,1,1.1,0.9
46805,1,0,0,0,1.637,1,1,0,138,1,1.1,0.9
46806,1,3.802,0,0,0.672,1,1,0,69,1,1.1,0.9
46807,1,0,0,0,2.356,1,1,0,138,1,1.1,0.9
46810,1,0,0,0,4.035,1,1,0,138,1,1.1,0.9
46811,1,2.86,0,0,1.454,1,1,0,69,1,1.1,0.9
46812,1,2.84,0.852,0,0,1,1,0,69,1,1.1,0.9
46813,1,2.945,0,0,0.845,1,1,0,69,1,1.1,0.9
46814,1,2.42,0.16,0,0,1,1,0,69,1,1.1,0.9
46815,1,3.54,0.83,0,0,1,1,0,69,1,1.1,0.9
46816,1,8.655,0,0,9.041,1,1,0,69,1,1.1,0.9
46817,1,14.197,0,0,0.648,1,1,0,69,1,1.1,0.9
46818,1,4.175,0,0,0.763,1,1,0,69,1,1.1,0.9
46820,1,0,0,0,-0.122,1,1,0,138,1,1.1,0.9
46821,1,0,0,0,-2.238,1,1,0,138,1,1.1,0.9
46822,1,0,0,0,0.613,1,1,0,138,1,1.1,0.9
46824,1,0,0,0,-2.697,1,1,0,138,1,1.1,0.9
46825,1,0,0,0,-5.086,1,1,0,138,1,1.1,0.9
46826,1,3.18,0,0,1.578,1,1,0,69,1,1.1,0.9
46827,1,3.669,0,0,1.843,1,1,0,69,1,1.1,0.9
46828,1,2.804,0,0,1.815,1,1,0,69,1,1.1,0.9
46829,1,0,0,0,5.687,1,1,0,138,1,1.1,0.9
46830,1,2.568,0,0,1.076,1,1,0,69,1,1.1,0.9
46831,1,6.698,0,0,2.594,1,1,0,69,1,1.1,0.9
46832,1,6.849,0,0,2.726,1,1,0,69,1,1.1,0.9
46843,2,0,0,0,1.77706758331,1,1,0,500,1,1.1,0.9
46844,2,0,0,0,-7.24939597943,1,1,0,500,1,1.1,0.9
46846,2,0,0,0,-22.8569500566,1,1,0,500,1,1.1,0.9
46847,1,0,0,0,-15.159,1,1,0,230,1,1.1,0.9
46849,2,0,0,0,-146.076,1,1,0,345,1,1.1,0.9
46850,2,0,0,0,-7.20703800431,1,1,0,500,1,1.1,0.9
46851,2,0,0,0,-120,1,1,0,500,1,1.1,0.9
46852,1,0,0,0,2.651,1,1,0,230,1,1.1,0.9
46853,2,0,0,0,-208.815240006,1,1,0,500,1,1.1,0.9
46854,1,0,0,0,-0.566,1,1,0,69,1,1.1,0.9
46855,1,0,0,0,13.569,1,1,0,138,1,1.1,0.9
46856,1,0,0,0,24.756,1,1,0,345,1,1.1,0.9
46858,1,0,0,0,0.004,1,1,0,230,1,1.1,0.9
46862,2,0,0,0,-17.474,1,1,0,138,1,1.1,0.9
46863,2,0,0,0,-27.791,1,1,0,230,1,1.1,0.9
46865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46866,2,35.31,10.593,0,0,1,1,0,69,1,1.1,0.9
46869,1,0,0,0,0.018,1,1,0,230,1,1.1,0.9
46870,1,0,0,0,-94.235,1,1,0,345,1,1.1,0.9
46871,2,0,0,0,-19.035,1,1,0,69,1,1.1,0.9
46872,2,33.536,0,0,0.462,1,1,0,69,1,1.1,0.9
46874,2,70.06,0,0,20.343,1,1,0,69,1,1.1,0.9
46875,1,0,0,0,25.377873159,1,1,0,138,1,1.1,0.9
46876,2,43.437,0,0,7.096,1,1,0,69,1,1.1,0.9
46877,1,0,0,0,1.138,1,1,0,138,1,1.1,0.9
46878,2,0,0,0,-4.094,1,1,0,138,1,1.1,0.9
46879,1,0,0,0,-5.388,1,1,0,138,1,1.1,0.9
46882,1,0,0,0,-1.438,1,1,0,138,1,1.1,0.9
46883,1,0,0,0,-2.229,1,1,0,138,1,1.1,0.9
46884,1,0,0,0,-52.8230274733,1,1,0,500,1,1.1,0.9
46885,1,0,0,0,-72.4422127467,1,1,0,500,1,1.1,0.9
46888,2,0,0,0,-26.026,1,1,0,230,1,1.1,0.9
46891,1,0,0,0,-123.984989316,1,1,0,500,1,1.1,0.9
46893,1,0,0,0,-15.221,1,1,0,230,1,1.1,0.9
46894,1,0,0,0,11.294,1,1,0,138,1,1.1,0.9
46895,1,0,0,0,15.901,1,1,0,230,1,1.1,0.9
46897,1,0,0,0,-51.435,1,1,0,345,1,1.1,0.9
46898,1,0,0,0,-32.49,1,1,0,345,1,1.1,0.9
46899,2,0,0,0,-15.57,1,1,0,230,1,1.1,0.9
46900,2,0,0,0,-49.9203943765,1,1,0,500,1,1.1,0.9
46901,1,0,0,0,-70.102,1,1,0,345,1,1.1,0.9
46902,1,0,0,0,-37.333,1,1,0,230,1,1.1,0.9
46903,1,0,0,0,-13.7815821072,1,1,0,500,1,1.1,0.9
46904,2,0,0,0,-17.945,1,1,0,230,1,1.1,0.9
46905,2,0,0,0,-34.817,1,1,0,138,1,1.1,0.9
46906,2,0,0,0,26.883,1,1,0,230,1,1.1,0.9
46907,1,0,0,0,17.024,1,1,0,138,1,1.1,0.9
46908,1,0,0,0,3.281,1,1,0,345,1,1.1,0.9
46909,2,0,0,0,-61.236,1,1,0,230,1,1.1,0.9
46910,1,0,0,0,-44.32,1,1,0,230,1,1.1,0.9
46911,2,0,0,0,-1.193,1,1,0,230,1,1.1,0.9
46912,2,97.009,0,0,16.578,1,1,0,69,1,1.1,0.9
46914,1,0,0,0,-33.805,1,1,0,345,1,1.1,0.9
46915,1,0,0,0,59.915,1,1,0,138,1,1.1,0.9
46916,1,0,0,0,-199.99981512,1,1,0,500,1,1.1,0.9
46917,1,0,0,0,-1.888,1,1,0,138,1,1.1,0.9
46918,1,0,0,0,-60.129,1,1,0,345,1,1.1,0.9
46919,1,0,0,0,9.271,1,1,0,69,1,1.1,0.9
46920,1,97.953,0,0,47.712,1,1,0,69,1,1.1,0.9
46921,1,45.266,0,0,4.459,1,1,0,69,1,1.1,0.9
46922,2,0,0,0,-65.076,1,1,0,230,1,1.1,0.9
46923,1,0,0,0,-2.307,1,1,0,230,1,1.1,0.9
46924,2,0,0,0,-15.611,1,1,0,138,1,1.1,0.9
46925,1,0,0,0,17.799,1,1,0,230,1,1.1,0.9
46926,2,0,0,0,-10.629,1,1,0,138,1,1.1,0.9
46927,2,80.213,0,0,3.171,1,1,0,69,1,1.1,0.9
46929,1,39.881,0,0,17.669,1,1,0,69,1,1.1,0.9
46930,1,0,0,0,31.239,1,1,0,138,1,1.1,0.9
46931,1,0,0,0,-5.219,1,1,0,138,1,1.1,0.9
46933,1,76.702,0,0,15.178,1,1,0,69,1,1.1,0.9
46934,2,19.86,9,0,0,1,1,0,69,1,1.1,0.9
46935,1,0,0,0,0.061,1,1,0,230,1,1.1,0.9
46938,1,0,0,0,22.021,1,1,0,230,1,1.1,0.9
46940,2,41.278,0,0,7.525,1,1,0,69,1,1.1,0.9
46942,2,31.674,0,0,10.026,1,1,0,69,1,1.1,0.9
46944,1,78.369,0,0,35.748,1,1,0,69,1,1.1,0.9
46945,2,0,0,0,-29.9763444415,1,1,0,345,1,1.1,0.9
46946,2,0,0,0,-112.626,1,1,0,345,1,1.1,0.9
46947,2,0,0,0,20,1,1,0,345,1,1.1,0.9
46948,1,0,0,0,-67.5495946182,1,1,0,500,1,1.1,0.9
46949,1,0,0,0,-31.403,1,1,0,230,1,1.1,0.9
46950,2,0,0,0,-26.124,1,1,0,345,1,1.1,0.9
46951,1,0,0,0,-8.596,1,1,0,230,1,1.1,0.9
46952,1,0,0,0,-6.245,1,1,0,345,1,1.1,0.9
46954,1,0,0,0,37.1253953515,1,1,0,500,1,1.1,0.9
46955,1,0,0,0,-25.693,1,1,0,345,1,1.1,0.9
46957,2,0,0,0,-20.391,1,1,0,345,1,1.1,0.9
46958,1,0,0,0,-14.538,1,1,0,230,1,1.1,0.9
46959,1,0,0,0,-4.872,1,1,0,230,1,1.1,0.9
46961,1,0,0,0,-7.085,1,1,0,230,1,1.1,0.9
46963,2,0,0,0,-12.584,1,1,0,69,1,1.1,0.9
46964,2,0,0,0,-13.405,1,1,0,138,1,1.1,0.9
46965,1,0,0,0,-0.544,1,1,0,345,1,1.1,0.9
46966,1,0,0,0,2.44632912958,1,1,0,69,1,1.1,0.9
46967,1,0,0,0,30.109,1,1,0,138,1,1.1,0.9
46968,2,0,0,0,10,1,1,0,230,1,1.1,0.9
46969,1,0,0,0,13.703,1,1,0,138,1,1.1,0.9
46970,1,0,0,0,10.186,1,1,0,138,1,1.1,0.9
46971,1,10.057,0,0,2.509,1,1,0,69,1,1.1,0.9
46977,2,0,0,0,-7.933,1,1,0,138,1,1.1,0.9
46979,2,0,0,0,-14.54,1,1,0,138,1,1.1,0.9
46980,1,0,0,0,2.06,1,1,0,138,1,1.1,0.9
46981,2,0,0,0,-4.683,1,1,0,138,1,1.1,0.9
46982,1,0,0,0,-3.402,1,1,0,138,1,1.1,0.9
46983,1,0,0,0,-8.472,1,1,0,138,1,1.1,0.9
46984,2,0,0,0,-31.248,1,1,0,138,1,1.1,0.9
46986,1,0,0,0,9.835,1,1,0,138,1,1.1,0.9
46987,1,0,0,0,11.812,1,1,0,138,1,1.1,0.9
46991,2,10.29,3.087,0,0,1,1,0,69,1,1.1,0.9
46992,2,30.06,0,0,0.504707285884,1,1,0,69,1,1.1,0.9
46993,1,11.652,0,0,5.523,1,1,0,69,1,1.1,0.9
46995,2,9.66,2.898,0,0,1,1,0,69,1,1.1,0.9
46997,2,16.86,5.5,0,0,1,1,0,69,1,1.1,0.9
46998,2,24.86,5.9,0,0,1,1,0,69,1,1.1,0.9
47001,1,9.153,0,0,3.633,1,1,0,69,1,1.1,0.9
47002,1,0,0,0,11.266,1,1,0,138,1,1.1,0.9
47003,1,0,0,0,4.645,1,1,0,138,1,1.1,0.9
47004,1,12.309,0,0,5.299,1,1,0,69,1,1.1,0.9
47005,1,34.753,0,0,13.442,1,1,0,69,1,1.1,0.9
47006,1,18.336,0,0,6.405,1,1,0,69,1,1.1,0.9
47008,1,0,0,0,15.547,1,1,0,138,1,1.1,0.9
47011,1,0,0,0,45.705,1,1,0,500,1,1.1,0.9
47017,1,0,0,0,4.915,1,1,0,138,1,1.1,0.9
47018,1,2.644,0,0,3.483,1,1,0,69,1,1.1,0.9
47019,1,3.142,0,0,1.537,1,1,0,69,1,1.1,0.9
47020,1,7.64,2.292,0,0,1,1,0,138,1,1.1,0.9
47023,1,5.93,0,0,1.94,1,1,0,138,1,1.1,0.9
47024,1,0,0,0,8.106,1,1,0,138,1,1.1,0.9
47025,1,2.71,0,0,0.027,1,1,0,69,1,1.1,0.9
47026,1,7.066,0,0,2.945,1,1,0,69,1,1.1,0.9
47027,1,2.617,0,0,0.602,1,1,0,69,1,1.1,0.9
47028,1,6.85,0,0,2.828,1,1,0,69,1,1.1,0.9
47030,1,2.381,0,0,0.231,1,1,0,69,1,1.1,0.9
47031,1,2.019,0,0,0.591,1,1,0,69,1,1.1,0.9
47034,1,9.31,0,0,2.909,1,1,0,69,1,1.1,0.9
47040,1,0,0,0,10.358,1,1,0,230,1,1.1,0.9
47044,1,4.422,0,0,1.003,1,1,0,69,1,1.1,0.9
47045,1,3.726,0,0,1.38,1,1,0,69,1,1.1,0.9
47046,1,2.136,0,0,0.553,1,1,0,69,1,1.1,0.9
47047,1,2.662,0,0,1.227,1,1,0,69,1,1.1,0.9
47048,1,2.54,0,0,0.786,1,1,0,69,1,1.1,0.9
47049,1,20.36,0,0,6.669,1,1,0,138,1,1.1,0.9
