bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
47050,1,3.688,0,0,2.029,1,1,0,69,1,1.1,0.9
47051,1,5.466,0,0,2.045,1,1,0,69,1,1.1,0.9
47053,1,2.989,0,0,0.411,1,1,0,69,1,1.1,0.9
47055,1,2.254,0,0,1.176,1,1,0,69,1,1.1,0.9
47056,1,10.06,0,0,0.24,1,1,0,230,1,1.1,0.9
47059,1,3.33,0,0,0.37,1,1,0,69,1,1.1,0.9
47064,1,3.199,0,0,1.493,1,1,0,69,1,1.1,0.9
47065,1,10.36,0,0,1.912,1,1,0,138,1,1.1,0.9
47066,1,0,0,0,-6.996,1,1,0,230,1,1.1,0.9
47067,1,0,0,0,0.812,1,1,0,138,1,1.1,0.9
47068,1,4.361,0,0,1.21,1,1,0,69,1,1.1,0.9
47069,1,2.342,0,0,0.703,1,1,0,69,1,1.1,0.9
47070,1,3.94,0,0,0.88,1,1,0,69,1,1.1,0.9
47071,1,17.91,0,0,3.309,1,1,0,138,1,1.1,0.9
47072,1,3.086,0,0,1.397,1,1,0,69,1,1.1,0.9
47073,1,0,0,0,5.147,1,1,0,138,1,1.1,0.9
47078,1,0,0,0,-165.399679975,1,1,0,345,1,1.1,0.9
47079,1,3.35,0.59,0,0,1,1,0,138,1,1.1,0.9
47080,1,0,0,0,18.176,1,1,0,230,1,1.1,0.9
47081,1,0,0,0,-99.9918194977,1,1,0,345,1,1.1,0.9
47082,1,9.21,0,0,1.343,1,1,0,138,1,1.1,0.9
47083,1,4.19,0,0,0.199,1,1,0,138,1,1.1,0.9
47084,1,0,0,0,-7.968,1,1,0,138,1,1.1,0.9
47085,1,5.231,0,0,1.325,1,1,0,69,1,1.1,0.9
47088,1,0,0,0,-6.909,1,1,0,138,1,1.1,0.9
47091,1,2.079,0,0,1.884,1,1,0,69,1,1.1,0.9
47092,1,3.829,0,0,0.425,1,1,0,69,1,1.1,0.9
47094,1,2.427,0,0,0.98,1,1,0,69,1,1.1,0.9
47104,1,2.71,0,0,1.106,1,1,0,69,1,1.1,0.9
47105,1,0,0,0,8.063,1,1,0,138,1,1.1,0.9
47106,1,5.79,1.737,0,0,1,1,0,138,1,1.1,0.9
47107,1,2.068,0,0,0.448,1,1,0,69,1,1.1,0.9
47108,1,0,0,0,12.112,1,1,0,230,1,1.1,0.9
47109,1,3.773,0,0,4.136,1,1,0,69,1,1.1,0.9
47110,1,0,0,0,11.911,1,1,0,230,1,1.1,0.9
47111,1,0,0,0,31.9999810513,1,1,0,230,1,1.1,0.9
47112,1,3.47,0.5,0,-18.2025416221,1,1,0,500,1,1.1,0.9
47113,1,3.3,0.2,0,7.07559035807,1,1,0,69,1,1.1,0.9
47115,1,0,0,0,-3.753,1,1,0,230,1,1.1,0.9
47116,1,4.19,0.68,0,-13.9178342223,1,1,0,138,1,1.1,0.9
47117,1,0,0,0,10.4090048604,1,1,0,500,1,1.1,0.9
47121,1,4.528,0,0,0.981,1,1,0,69,1,1.1,0.9
47123,1,2.039,0,0,3.52,1,1,0,69,1,1.1,0.9
47126,1,3.707,0,0,0.495,1,1,0,69,1,1.1,0.9
47128,1,5.033,0,0,0.69,1,1,0,69,1,1.1,0.9
47129,1,17.61,4.02,0,0,1,1,0,69,1,1.1,0.9
47130,1,9.202,0,0,6.306,1,1,0,69,1,1.1,0.9
47131,1,6.684,0,0,2.001,1,1,0,69,1,1.1,0.9
47137,1,0,0,0,-2.181,1,1,0,138,1,1.1,0.9
47140,1,2.45,0,0,0.811,1,1,0,69,1,1.1,0.9
47144,1,3.793,0,0,1.516,1,1,0,69,1,1.1,0.9
47145,1,0,0,0,5.349,1,1,0,138,1,1.1,0.9
47146,1,2.862,0,0,1.461,1,1,0,69,1,1.1,0.9
47147,1,3.293,0,0,1.025,1,1,0,69,1,1.1,0.9
47155,1,5.29,1.587,0,0,1,1,0,345,1,1.1,0.9
47159,1,0,0,0,1.4,1,1,0,138,1,1.1,0.9
47161,1,2.85,0.01,0,0,1,1,0,69,1,1.1,0.9
47162,1,4.495,0,0,0.499,1,1,0,138,1,1.1,0.9
47163,1,18.649,0,0,6.828,1,1,0,69,1,1.1,0.9
47164,1,5.93,0.54,0,0,1,1,0,69,1,1.1,0.9
47165,1,0,0,0,-1.297,1,1,0,138,1,1.1,0.9
47168,1,0,0,0,13.474,1,1,0,138,1,1.1,0.9
47169,1,0,0,0,6.675,1,1,0,138,1,1.1,0.9
47180,1,0,0,0,15.608,1,1,0,138,1,1.1,0.9
47192,1,2.401,0,0,0.407,1,1,0,69,1,1.1,0.9
47195,1,0,0,0,-3.514,1,1,0,138,1,1.1,0.9
47196,1,6.078,0,0,2.939,1,1,0,69,1,1.1,0.9
47197,1,3.406,0,0,0.948,1,1,0,69,1,1.1,0.9
47198,1,0,0,0,1.471,1,1,0,138,1,1.1,0.9
47199,1,5.84,0,0,19.473,1,1,0,138,1,1.1,0.9
47201,1,4.638,0,0,2.535,1,1,0,69,1,1.1,0.9
47202,1,0,0,0,14.844,1,1,0,230,1,1.1,0.9
47203,1,5.137,0,0,2.664,1,1,0,69,1,1.1,0.9
47206,1,2.832,0,0,1.029,1,1,0,69,1,1.1,0.9
47208,1,3.123,0,0,1.948,1,1,0,69,1,1.1,0.9
47209,1,5.287,0,0,2.284,1,1,0,69,1,1.1,0.9
47210,1,2.634,0,0,1.431,1,1,0,69,1,1.1,0.9
47211,1,0,0,0,-2.575,1,1,0,138,1,1.1,0.9
47212,1,3.96,0.24,0,0,1,1,0,69,1,1.1,0.9
47214,1,3.406,0,0,0.361,1,1,0,69,1,1.1,0.9
47215,1,2.427,0,0,0.772,1,1,0,69,1,1.1,0.9
47216,1,0,0,0,4.135,1,1,0,138,1,1.1,0.9
47217,1,8.383,0,0,7.711,1,1,0,69,1,1.1,0.9
47221,1,2.25,0.675,0,0,1,1,0,69,1,1.1,0.9
47223,1,0,0,0,0.035,1,1,0,230,1,1.1,0.9
47224,1,2.154,0,0,0.222,1,1,0,69,1,1.1,0.9
47225,1,3.161,0,0,0.779,1,1,0,69,1,1.1,0.9
47229,1,0,0,0,-75.5150022138,1,1,0,345,1,1.1,0.9
47231,1,41.56,5.37,0,0,1,1,0,345,1,1.1,0.9
47232,1,0,0,0,9.644,1,1,0,138,1,1.1,0.9
47238,1,2.803,0,0,1.435,1,1,0,69,1,1.1,0.9
47239,1,0,0,0,20.138,1,1,0,138,1,1.1,0.9
47240,1,2.98,0.894,0,0,1,1,0,69,1,1.1,0.9
47241,1,2.548,0,0,1.48,1,1,0,69,1,1.1,0.9
47242,1,7.379,0,0,2.797,1,1,0,69,1,1.1,0.9
47243,1,4.826,0,0,0.519,1,1,0,69,1,1.1,0.9
47245,1,3.94,1.182,0,0,1,1,0,69,1,1.1,0.9
47246,1,3.214,0,0,0.93,1,1,0,69,1,1.1,0.9
47247,1,2.47,0.741,0,0,1,1,0,69,1,1.1,0.9
47248,1,3.881,0,0,2.131,1,1,0,69,1,1.1,0.9
47249,1,3.234,0,0,1.823,1,1,0,69,1,1.1,0.9
47250,1,7.468,0,0,4.307,1,1,0,69,1,1.1,0.9
47251,1,3.273,0,0,2.716,1,1,0,69,1,1.1,0.9
47252,1,2.734,0,0,1.3,1,1,0,69,1,1.1,0.9
47253,1,2.675,0,0,1.063,1,1,0,69,1,1.1,0.9
47254,1,5.51,0,0,0.075,1,1,0,500,1,1.1,0.9
47255,1,0,0,0,1.238,1,1,0,138,1,1.1,0.9
47257,1,4.704,0,0,2.665,1,1,0,69,1,1.1,0.9
47258,1,0,0,0,6.98,1,1,0,138,1,1.1,0.9
47261,1,0,0,0,0.933831973552,1,1,0,138,1,1.1,0.9
47262,1,13.86,0,0,9.42314839758,1,1,0,138,1,1.1,0.9
47265,1,0,0,0,1.23235470885,1,1,0,138,1,1.1,0.9
47266,1,11.58,0,0,-36.1531039637,1,1,0,138,1,1.1,0.9
47267,1,8.2,1.52,0,1.74448371617,1,1,0,230,1,1.1,0.9
47268,1,0,0,0,3.06,1,1,0,138,1,1.1,0.9
47269,1,2.098,0,0,1.028,1,1,0,69,1,1.1,0.9
47270,1,6.684,0,0,1.359,1,1,0,69,1,1.1,0.9
47271,1,12.7,0,0,15.973,1,1,0,138,1,1.1,0.9
47272,1,0,0,0,10.948,1,1,0,138,1,1.1,0.9
47273,1,19.776,0,0,7.243,1,1,0,69,1,1.1,0.9
47275,1,5.81,0.62,0,0,1,1,0,345,1,1.1,0.9
47279,1,4.047,0,0,1.314,1,1,0,69,1,1.1,0.9
47280,1,7.141,0,0,1.26,1,1,0,69,1,1.1,0.9
47281,1,10.447,0,0,3.555,1,1,0,69,1,1.1,0.9
47282,1,9.075,0,0,2.122,1,1,0,69,1,1.1,0.9
47283,1,0,0,0,6.728,1,1,0,138,1,1.1,0.9
47284,1,0,0,0,3.958,1,1,0,138,1,1.1,0.9
47285,1,0,0,0,4.784,1,1,0,138,1,1.1,0.9
47293,1,2.205,0,0,1.468,1,1,0,69,1,1.1,0.9
47296,1,55.885,0,0,37.552,1,1,0,69,1,1.1,0.9
47297,1,0,0,0,64,1,1,0,138,1,1.1,0.9
47298,1,0,0,0,1.46,1,1,0,138,1,1.1,0.9
47300,1,2.8,1.28,0,0,1,1,0,69,1,1.1,0.9
47303,1,0,0,0,-31.137,1,1,0,230,1,1.1,0.9
47304,1,9.976,0,0,3.184,1,1,0,69,1,1.1,0.9
47305,1,6.24,0,0,1.773,1,1,0,138,1,1.1,0.9
47306,1,0,0,0,4.186,1,1,0,138,1,1.1,0.9
47307,1,2.626,0,0,0.646,1,1,0,69,1,1.1,0.9
47308,1,0,0,0,3.37,1,1,0,138,1,1.1,0.9
47309,1,2.509,0,0,0.285,1,1,0,69,1,1.1,0.9
47310,1,3.45,0,0,1.3,1,1,0,69,1,1.1,0.9
47311,1,3.92,0,0,1.156,1,1,0,69,1,1.1,0.9
47312,1,3.116,0,0,1.827,1,1,0,69,1,1.1,0.9
47313,1,3.234,0,0,0.615,1,1,0,69,1,1.1,0.9
47314,1,2.901,0,0,0.921,1,1,0,69,1,1.1,0.9
47315,1,3.058,0,0,0.185,1,1,0,69,1,1.1,0.9
47316,1,2.734,0,0,1.104,1,1,0,69,1,1.1,0.9
47317,1,2.979,0,0,0.541,1,1,0,69,1,1.1,0.9
47318,1,2.989,0,0,0.401,1,1,0,69,1,1.1,0.9
47321,1,4.145,0,0,1.518,1,1,0,69,1,1.1,0.9
47322,1,52.58,17.79,0,0,1,1,0,500,1,1.1,0.9
47323,1,0,0,0,17.073,1,1,0,230,1,1.1,0.9
47324,1,20.58,0,0,8.757,1,1,0,500,1,1.1,0.9
47325,1,6.51,0,0,5.118,1,1,0,230,1,1.1,0.9
47326,1,3.606,0,0,2.041,1,1,0,69,1,1.1,0.9
47327,1,100,0,0,-101.412051951,1,1,0,345,1,1.1,0.9
47328,1,8.76,2.628,0,0,1,1,0,69,1,1.1,0.9
47329,1,0,0,0,-7.042,1,1,0,500,1,1.1,0.9
47330,1,11.89,1.57,0,13.8491107922,1,1,0,138,1,1.1,0.9
47331,1,4.281,0,0,0.517,1,1,0,69,1,1.1,0.9
47333,1,3.65,0,0,0.939,1,1,0,69,1,1.1,0.9
47342,1,3.067,0,0,0.203,1,1,0,69,1,1.1,0.9
47343,1,2.06,0,0,1.377,1,1,0,69,1,1.1,0.9
47344,1,3.65,0,0,0.26,1,1,0,69,1,1.1,0.9
47345,1,3.011,0,0,0.891,1,1,0,69,1,1.1,0.9
47347,1,3.613,0,0,4.182,1,1,0,69,1,1.1,0.9
47348,1,11.205,0,0,4.75,1,1,0,69,1,1.1,0.9
47349,1,3.16,0.948,0,0,1,1,0,69,1,1.1,0.9
47350,1,4.53,0.95,0,0,1,1,0,69,1,1.1,0.9
47351,1,3.114,0,0,0.977,1,1,0,69,1,1.1,0.9
47352,1,2.832,0,0,5.296,1,1,0,69,1,1.1,0.9
47353,1,3.443,0,0,2.198,1,1,0,69,1,1.1,0.9
47354,1,5.777,0,0,3.164,1,1,0,69,1,1.1,0.9
47355,1,2.879,0,0,0.814,1,1,0,69,1,1.1,0.9
47357,1,2.399,0,0,0.461,1,1,0,69,1,1.1,0.9
47358,1,2.258,0,0,0.745,1,1,0,69,1,1.1,0.9
47361,1,2.531,0,0,0.998,1,1,0,69,1,1.1,0.9
47363,1,2.173,0,0,0.916,1,1,0,69,1,1.1,0.9
47370,1,3.224,0,0,1.329,1,1,0,69,1,1.1,0.9
47372,1,7.64,0,0,2.062,1,1,0,138,1,1.1,0.9
47373,1,0,0,0,-1.326,1,1,0,138,1,1.1,0.9
47374,1,9.4,2.82,0,0,1,1,0,230,1,1.1,0.9
47375,1,3.114,0,0,1.578,1,1,0,69,1,1.1,0.9
47378,1,15.38,4.614,0,0,1,1,0,345,1,1.1,0.9
47379,1,2.538,0,0,0.645,1,1,0,69,1,1.1,0.9
47380,1,2.898,0,0,1.029,1,1,0,69,1,1.1,0.9
47381,1,2.841,0,0,0.496,1,1,0,69,1,1.1,0.9
47383,1,4.177,0,0,0.87,1,1,0,69,1,1.1,0.9
47384,1,2.23,0,0,2,1,1,0,69,1,1.1,0.9
47386,1,5.109,0,0,2.362,1,1,0,69,1,1.1,0.9
47387,1,4.027,0,0,2.501,1,1,0,69,1,1.1,0.9
47388,1,5.287,0,0,2.31,1,1,0,69,1,1.1,0.9
47389,1,8.006,0,0,1.306,1,1,0,69,1,1.1,0.9
47390,1,3.566,0,0,9.391,1,1,0,69,1,1.1,0.9
47392,1,2.166,0,0,0.835,1,1,0,69,1,1.1,0.9
47394,1,2.489,0,0,0.894,1,1,0,69,1,1.1,0.9
47395,1,3.548,0,0,1.917,1,1,0,69,1,1.1,0.9
47396,1,0,0,0,22.063,1,1,0,230,1,1.1,0.9
47399,1,31.54,8.05,0,0,1,1,0,500,1,1.1,0.9
47403,1,2.38,0.28,0,0.882196797649,1,1,0,69,1,1.1,0.9
47407,1,2.568,0,0,0.908,1,1,0,69,1,1.1,0.9
47408,1,3.914,0,0,2.168,1,1,0,69,1,1.1,0.9
47409,1,2.666,0,0,1.015,1,1,0,69,1,1.1,0.9
47410,1,3.077,0,0,0.64,1,1,0,69,1,1.1,0.9
47411,1,6.968,0,0,7.618,1,1,0,69,1,1.1,0.9
47412,1,3.43,0,0,2.532,1,1,0,69,1,1.1,0.9
47416,1,2.43,0,0,5.337,1,1,0,69,1,1.1,0.9
47418,1,2.15,0.645,0,0,1,1,0,69,1,1.1,0.9
47419,1,3.481,0,0,3.348,1,1,0,69,1,1.1,0.9
47420,1,4.102,0,0,2.045,1,1,0,69,1,1.1,0.9
47430,1,4.394,0,0,0.795,1,1,0,69,1,1.1,0.9
47431,1,3.218,0,0,1.194,1,1,0,69,1,1.1,0.9
47432,1,3.302,0,0,1.219,1,1,0,69,1,1.1,0.9
47440,1,4.864,0,0,1.659,1,1,0,69,1,1.1,0.9
47441,1,0,0,0,15.59,1,1,0,138,1,1.1,0.9
47442,1,2.656,0,0,1.179,1,1,0,69,1,1.1,0.9
47444,1,0,0,0,1.168,1,1,0,138,1,1.1,0.9
47445,1,0,0,0,-1.753,1,1,0,138,1,1.1,0.9
47450,1,2.577,0,0,1.297,1,1,0,69,1,1.1,0.9
47451,1,0,0,0,46.406,1,1,0,138,1,1.1,0.9
47453,1,3.557,0,0,3.361,1,1,0,69,1,1.1,0.9
47456,1,51.98,0,0,0,1,1,0,345,1,1.1,0.9
47461,1,2.979,0,0,0.558,1,1,0,69,1,1.1,0.9
47466,1,10.67,0.19,0,0,1,1,0,138,1,1.1,0.9
47468,1,0,0,0,-6.276,1,1,0,345,1,1.1,0.9
47469,1,0,0,0,-2.214,1,1,0,345,1,1.1,0.9
47470,1,3.91,0,0,1.025,1,1,0,69,1,1.1,0.9
47481,1,3.695,0,0,1.19,1,1,0,69,1,1.1,0.9
47484,1,0,0,0,0.751,1,1,0,138,1,1.1,0.9
47486,1,5.743,0,0,1.828,1,1,0,69,1,1.1,0.9
47488,1,7.546,0,0,2.797,1,1,0,69,1,1.1,0.9
47492,1,0,0,0,2.556,1,1,0,138,1,1.1,0.9
47493,1,0,0,0,-3.523,1,1,0,138,1,1.1,0.9
47496,1,9.38,0,0,4.621,1,1,0,138,1,1.1,0.9
47498,1,0,0,0,0.095,1,1,0,138,1,1.1,0.9
47502,1,0,0,0,6.719,1,1,0,138,1,1.1,0.9
47511,1,0,0,0,-0.958,1,1,0,138,1,1.1,0.9
47517,1,6.7,0,0,4.684,1,1,0,138,1,1.1,0.9
47518,1,0,0,0,-5.859,1,1,0,138,1,1.1,0.9
47520,1,0,0,0,22.532,1,1,0,138,1,1.1,0.9
47521,1,14.631,0,0,3.958,1,1,0,69,1,1.1,0.9
47525,1,0,0,0,-5.543,1,1,0,345,1,1.1,0.9
47535,1,4.224,0,0,1.582,1,1,0,69,1,1.1,0.9
47540,1,3.434,0,0,1.393,1,1,0,69,1,1.1,0.9
47543,1,4.309,0,0,1.583,1,1,0,69,1,1.1,0.9
47546,1,0,0,0,4.493,1,1,0,138,1,1.1,0.9
47547,1,0,0,0,-11.719,1,1,0,345,1,1.1,0.9
47550,1,4.488,0,0,1.71,1,1,0,69,1,1.1,0.9
47551,1,2.901,0,0,0.862,1,1,0,69,1,1.1,0.9
47552,1,3.43,0,0,0.745,1,1,0,69,1,1.1,0.9
47553,1,0,0,0,3.957,1,1,0,138,1,1.1,0.9
47564,1,0,0,0,-0.012,1,1,0,230,1,1.1,0.9
47565,1,2.954,0,0,0.475,1,1,0,69,1,1.1,0.9
47566,1,5.344,0,0,1.559,1,1,0,69,1,1.1,0.9
47567,1,8.712,0,0,2.921,1,1,0,69,1,1.1,0.9
47571,1,3.829,0,0,1.041,1,1,0,69,1,1.1,0.9
47573,1,2.685,0,0,0.542,1,1,0,69,1,1.1,0.9
47574,1,6.576,0,0,2.274,1,1,0,69,1,1.1,0.9
47575,1,2.503,0,0,1.357,1,1,0,69,1,1.1,0.9
47576,1,2.48,0.26,0,0,1,1,0,69,1,1.1,0.9
47578,1,0,0,0,24,1,1,0,230,1,1.1,0.9
47582,1,5.033,0,0,2.121,1,1,0,69,1,1.1,0.9
47585,1,6.68,0,0,1.661,1,1,0,69,1,1.1,0.9
47587,1,5.579,0,0,3.031,1,1,0,69,1,1.1,0.9
47588,1,3.462,0,0,0.239,1,1,0,69,1,1.1,0.9
47592,1,0,0,0,5.51,1,1,0,138,1,1.1,0.9
47593,1,17.003,0,0,4.474,1,1,0,69,1,1.1,0.9
47594,1,15.131,0,0,5.306,1,1,0,69,1,1.1,0.9
47595,1,3.94,0,0,1.097,1,1,0,69,1,1.1,0.9
47596,1,2.49,0.747,0,0,1,1,0,69,1,1.1,0.9
47597,1,0,0,0,3.052,1,1,0,138,1,1.1,0.9
47598,1,3.567,0,0,1.426,1,1,0,69,1,1.1,0.9
47599,1,2.764,0,0,0.064,1,1,0,69,1,1.1,0.9
47600,1,2.979,0,0,1.574,1,1,0,69,1,1.1,0.9
47601,1,2.401,0,0,0.982,1,1,0,69,1,1.1,0.9
47602,1,2.479,0,0,0.762,1,1,0,69,1,1.1,0.9
47604,1,12.074,0,0,2.975,1,1,0,69,1,1.1,0.9
47605,1,3.675,0,0,1.395,1,1,0,69,1,1.1,0.9
47606,1,12.495,0,0,5.961,1,1,0,69,1,1.1,0.9
47608,1,0,0,0,3.127,1,1,0,138,1,1.1,0.9
47609,1,15.621,0,0,5.305,1,1,0,69,1,1.1,0.9
47612,1,3.655,0,0,0.584,1,1,0,69,1,1.1,0.9
47618,1,2.19,0.84,0,0,1,1,0,69,1,1.1,0.9
47619,1,16.76,0,0,2.216,1,1,0,138,1,1.1,0.9
47620,1,0,0,0,5.837,1,1,0,138,1,1.1,0.9
47623,1,2.644,0,0,0.128,1,1,0,69,1,1.1,0.9
47624,1,3.707,0,0,0.701,1,1,0,69,1,1.1,0.9
47625,1,2.51,0.3,0,0,1,1,0,69,1,1.1,0.9
47626,1,2.512,0,0,0.839,1,1,0,69,1,1.1,0.9
47628,1,6.031,0,0,4.136,1,1,0,69,1,1.1,0.9
47629,1,0,0,0,-22.64,1,1,0,500,1,1.1,0.9
47630,1,0,0,0,-12.86,1,1,0,345,1,1.1,0.9
47632,1,0,0,0,2.37,1,1,0,138,1,1.1,0.9
47633,1,0,0,0,1.194,1,1,0,138,1,1.1,0.9
47638,1,17.245,0,0,1.806,1,1,0,69,1,1.1,0.9
47644,1,4.782,0,0,1.703,1,1,0,69,1,1.1,0.9
47645,1,0,0,0,5.96,1,1,0,138,1,1.1,0.9
47646,1,0,0,0,2.094,1,1,0,138,1,1.1,0.9
47647,1,13.2,0,0,4.206,1,1,0,138,1,1.1,0.9
47648,1,11.15,0,0,0.305,1,1,0,230,1,1.1,0.9
47649,1,0,0,0,19.013,1,1,0,230,1,1.1,0.9
47650,1,0,0,0,4.609,1,1,0,138,1,1.1,0.9
47651,1,13.896,0,0,2.527,1,1,0,69,1,1.1,0.9
47652,1,13.455,0,0,5.842,1,1,0,69,1,1.1,0.9
47655,1,0,0,0,2.994,1,1,0,138,1,1.1,0.9
47656,1,18.93,0,0,0.544,1,1,0,230,1,1.1,0.9
47657,1,7.329,0,0,2.861,1,1,0,69,1,1.1,0.9
47658,1,5.145,0,0,2.157,1,1,0,69,1,1.1,0.9
47659,1,20.77,0,0,17.638,1,1,0,345,1,1.1,0.9
47661,1,11.6,1.25,0,0,1,1,0,138,1,1.1,0.9
47664,1,4.074,0,0,1.405,1,1,0,69,1,1.1,0.9
47665,1,4.252,0,0,2.464,1,1,0,69,1,1.1,0.9
47666,1,3.302,0,0,1.837,1,1,0,69,1,1.1,0.9
47668,1,2.5,0.26,0,0,1,1,0,69,1,1.1,0.9
47669,1,0,0,0,-15.551,1,1,0,345,1,1.1,0.9
47670,1,2.16,0.46,0,0,1,1,0,69,1,1.1,0.9
47671,1,0,0,0,7.858,1,1,0,138,1,1.1,0.9
47672,1,0,0,0,0.42,1,1,0,138,1,1.1,0.9
47673,1,3.685,0,0,0.46,1,1,0,69,1,1.1,0.9
47675,1,5.118,0,0,2.07,1,1,0,69,1,1.1,0.9
47682,1,0,0,0,-2.425,1,1,0,138,1,1.1,0.9
47687,1,0,0,0,3.728,1,1,0,138,1,1.1,0.9
47688,1,4.807,0,0,1.26,1,1,0,69,1,1.1,0.9
47691,1,15.02,4.506,0,0,1,1,0,230,1,1.1,0.9
47693,1,3.763,0,0,1.061,1,1,0,69,1,1.1,0.9
47695,1,4.648,0,0,1.887,1,1,0,69,1,1.1,0.9
47696,1,3.067,0,0,0.871,1,1,0,69,1,1.1,0.9
47697,1,12.23,0,0,4.066,1,1,0,69,1,1.1,0.9
47699,1,19.767,0,0,6.608,1,1,0,69,1,1.1,0.9
47701,1,0,0,0,8.371,1,1,0,138,1,1.1,0.9
47702,1,11.807,0,0,1.361,1,1,0,69,1,1.1,0.9
47703,1,14.432,0,0,3.929,1,1,0,69,1,1.1,0.9
47704,1,9.78,0,0,1.36,1,1,0,69,1,1.1,0.9
47705,1,0,0,0,9.972,1,1,0,138,1,1.1,0.9
47706,1,0,0,0,-17.478,1,1,0,138,1,1.1,0.9
47708,1,4.1,0.58,0,0,1,1,0,69,1,1.1,0.9
47709,1,5.25,1.32,0,6.129,1,1,0,69,1,1.1,0.9
47712,1,11.243,0,0,7.676,1,1,0,69,1,1.1,0.9
47713,1,16.876,0,0,9.154,1,1,0,69,1,1.1,0.9
47715,1,0,0,0,3.307,1,1,0,138,1,1.1,0.9
47717,1,0,0,0,12.34,1,1,0,138,1,1.1,0.9
47718,1,0,0,0,10.415,1,1,0,138,1,1.1,0.9
47719,1,15.807,0,0,5.473,1,1,0,69,1,1.1,0.9
47720,1,12.26,0,0,4.559,1,1,0,69,1,1.1,0.9
47721,1,0,0,0,-41.666,1,1,0,345,1,1.1,0.9
47722,1,9.079,0,0,2.34,1,1,0,69,1,1.1,0.9
47723,1,9.436,0,0,3.483,1,1,0,69,1,1.1,0.9
47724,1,64.18,0,0,19.086,1,1,0,138,1,1.1,0.9
47725,1,12.569,0,0,1.68,1,1,0,69,1,1.1,0.9
47726,1,10.849,0,0,4.506,1,1,0,69,1,1.1,0.9
47727,1,0,0,0,21.585,1,1,0,138,1,1.1,0.9
47728,1,16.611,0,0,1.297,1,1,0,69,1,1.1,0.9
47729,1,6.39,0,0,3.352,1,1,0,69,1,1.1,0.9
47732,1,6.435,0,0,6.096,1,1,0,69,1,1.1,0.9
47735,1,0,0,0,2.903,1,1,0,138,1,1.1,0.9
47739,1,7.893,0,0,12.923,1,1,0,69,1,1.1,0.9
47740,1,0,0,0,20.934,1,1,0,230,1,1.1,0.9
47741,1,47.49,0,0,1.91,1,1,0,230,1,1.1,0.9
47742,1,0,0,0,16.001,1,1,0,230,1,1.1,0.9
47743,1,7.732,0,0,2.677,1,1,0,69,1,1.1,0.9
47744,1,5.615,0,0,0.825,1,1,0,69,1,1.1,0.9
47745,1,79.65,0,0,31.9997168917,1,1,0,345,1,1.1,0.9
47748,1,10.132,0,0,4.787,1,1,0,69,1,1.1,0.9
47749,1,7.028,0,0,2.222,1,1,0,69,1,1.1,0.9
47750,1,0,0,0,-6.26,1,1,0,138,1,1.1,0.9
47751,1,15.631,0,0,2.283,1,1,0,69,1,1.1,0.9
47753,1,0,0,0,20.181,1,1,0,138,1,1.1,0.9
47758,1,7.458,0,0,1.096,1,1,0,69,1,1.1,0.9
47761,1,0,0,0,-42.712,1,1,0,500,1,1.1,0.9
47762,1,19.237,0,0,4.169,1,1,0,69,1,1.1,0.9
47763,1,8.399,0,0,3.124,1,1,0,69,1,1.1,0.9
47764,1,7.213,0,0,1.503,1,1,0,69,1,1.1,0.9
47766,1,0,0,0,32.936,1,1,0,230,1,1.1,0.9
47767,1,7.705,0,0,3.296,1,1,0,69,1,1.1,0.9
47768,1,12.804,0,0,1.081,1,1,0,69,1,1.1,0.9
47769,1,25.578,0,0,1.655,1,1,0,69,1,1.1,0.9
47771,1,7.461,0,0,3.313,1,1,0,69,1,1.1,0.9
47772,1,10.29,0,0,3.734,1,1,0,69,1,1.1,0.9
47773,1,0,0,0,11.546,1,1,0,138,1,1.1,0.9
47775,1,2.489,0,0,0.722,1,1,0,69,1,1.1,0.9
47776,1,4.341,0,0,2.186,1,1,0,69,1,1.1,0.9
47778,1,4.861,0,0,2.006,1,1,0,69,1,1.1,0.9
47781,1,3.538,0,0,1.325,1,1,0,69,1,1.1,0.9
47782,1,5.821,0,0,1.412,1,1,0,69,1,1.1,0.9
47783,1,12.769,0,0,7.466,1,1,0,69,1,1.1,0.9
47784,1,8.301,0,0,1.12,1,1,0,69,1,1.1,0.9
47785,1,2.21,0.22,0,0,1,1,0,69,1,1.1,0.9
47786,1,3.665,0,0,0.749,1,1,0,69,1,1.1,0.9
47787,1,6.233,0,0,1.909,1,1,0,69,1,1.1,0.9
47790,1,0,0,0,15.308,1,1,0,230,1,1.1,0.9
47791,1,6.831,0,0,2.193,1,1,0,69,1,1.1,0.9
47792,1,3.401,0,0,2.165,1,1,0,69,1,1.1,0.9
47793,1,2.47,0,0,1.23,1,1,0,69,1,1.1,0.9
47794,1,4.743,0,0,1.489,1,1,0,69,1,1.1,0.9
47795,1,6.889,0,0,3.304,1,1,0,69,1,1.1,0.9
47796,1,5.351,0,0,2.187,1,1,0,69,1,1.1,0.9
47797,1,3.606,0,0,0.495,1,1,0,69,1,1.1,0.9
47798,1,2.156,0,0,0.474,1,1,0,69,1,1.1,0.9
47799,1,0,0,0,12.766,1,1,0,138,1,1.1,0.9
47800,1,8.889,0,0,3.075,1,1,0,69,1,1.1,0.9
47801,1,11.603,0,0,4.223,1,1,0,69,1,1.1,0.9
47803,1,73.05,0,0,24.936,1,1,0,138,1,1.1,0.9
47804,1,0,0,0,13.207,1,1,0,138,1,1.1,0.9
47805,1,0,0,0,8.652,1,1,0,138,1,1.1,0.9
47806,1,0,0,0,-0.014,1,1,0,230,1,1.1,0.9
47807,1,6.615,0,0,2.898,1,1,0,69,1,1.1,0.9
47808,1,21.31,0,0,9.134,1,1,0,138,1,1.1,0.9
47809,1,0,0,0,9.869,1,1,0,138,1,1.1,0.9
47810,1,5.214,0,0,1.815,1,1,0,69,1,1.1,0.9
47811,1,0,0,0,35.521,1,1,0,230,1,1.1,0.9
47813,1,0,0,0,15.9999417699,1,1,0,138,1,1.1,0.9
47814,1,8.761,0,0,3.887,1,1,0,69,1,1.1,0.9
47815,1,4.185,0,0,1.818,1,1,0,69,1,1.1,0.9
47816,1,6.595,0,0,0.383,1,1,0,69,1,1.1,0.9
47817,1,12.279,0,0,3.783,1,1,0,69,1,1.1,0.9
47819,1,10.202,0,0,3.277,1,1,0,69,1,1.1,0.9
47820,1,24.57,2.25,0,0,1,1,0,69,1,1.1,0.9
47821,1,22.177,0,0,8.364,1,1,0,69,1,1.1,0.9
47824,1,20.345,0,0,6.076,1,1,0,69,1,1.1,0.9
47828,1,5.41,0,0,1.557,1,1,0,69,1,1.1,0.9
47829,1,8.223,0,0,3.16,1,1,0,69,1,1.1,0.9
47830,1,7.827,0,0,2.86,1,1,0,69,1,1.1,0.9
47831,1,2.56,0.768,0,0,1,1,0,69,1,1.1,0.9
47832,1,2.146,0,0,1.22,1,1,0,69,1,1.1,0.9
47833,1,7.49,2.247,0,0,1,1,0,69,1,1.1,0.9
47834,1,11.66,0.48,0,0,1,1,0,69,1,1.1,0.9
47835,1,5.184,0,0,1.829,1,1,0,69,1,1.1,0.9
47837,1,8.516,0,0,0.355,1,1,0,69,1,1.1,0.9
47838,1,0,0,0,-0.359,1,1,0,138,1,1.1,0.9
47840,1,0,0,0,21.037,1,1,0,138,1,1.1,0.9
47842,1,0,0,0,4.827,1,1,0,138,1,1.1,0.9
47843,1,0,0,0,25.819,1,1,0,230,1,1.1,0.9
47844,1,7.88,0.47,0,0,1,1,0,69,1,1.1,0.9
47845,1,9.418,0,0,1.674,1,1,0,69,1,1.1,0.9
47846,1,6.203,0,0,3.002,1,1,0,69,1,1.1,0.9
47850,1,8.095,0,0,2.488,1,1,0,69,1,1.1,0.9
47851,1,0,0,0,3.704,1,1,0,138,1,1.1,0.9
47852,1,5.22,0.92,0,0,1,1,0,69,1,1.1,0.9
47853,1,0,0,0,4.847,1,1,0,138,1,1.1,0.9
47854,1,16.219,0,0,6.285,1,1,0,69,1,1.1,0.9
47855,1,0,0,0,4.473,1,1,0,138,1,1.1,0.9
47856,1,4.586,0,0,3.895,1,1,0,69,1,1.1,0.9
47857,1,8.928,0,0,2.49,1,1,0,69,1,1.1,0.9
47858,1,8.947,0,0,2.732,1,1,0,69,1,1.1,0.9
47859,1,57.84,0,0,2.763,1,1,0,138,1,1.1,0.9
47862,1,8.203,0,0,0.122,1,1,0,69,1,1.1,0.9
47863,1,9.839,0,0,5.356,1,1,0,69,1,1.1,0.9
47865,1,0,0,0,9.856,1,1,0,345,1,1.1,0.9
47866,1,4.243,0,0,1.861,1,1,0,69,1,1.1,0.9
47867,1,0,0,0,16.153,1,1,0,230,1,1.1,0.9
47871,1,0,0,0,-33.372,1,1,0,345,1,1.1,0.9
47872,1,50.53,19.7,0,0,1,1,0,345,1,1.1,0.9
47873,1,0,0,0,-25.877,1,1,0,345,1,1.1,0.9
47875,1,0,0,0,31.9997854009,1,1,0,138,1,1.1,0.9
47879,1,2.587,0,0,3.824,1,1,0,69,1,1.1,0.9
47880,1,3.646,0,0,1.121,1,1,0,69,1,1.1,0.9
47882,1,4.008,0,0,1.237,1,1,0,69,1,1.1,0.9
47886,1,0,0,0,0.779,1,1,0,138,1,1.1,0.9
47889,1,11.205,0,0,3.544,1,1,0,69,1,1.1,0.9
47890,1,7.103,0,0,1.281,1,1,0,69,1,1.1,0.9
47891,1,6.435,0,0,1.315,1,1,0,69,1,1.1,0.9
47892,1,7.197,0,0,2.341,1,1,0,69,1,1.1,0.9
47893,1,3.076,0,0,1.147,1,1,0,69,1,1.1,0.9
47894,1,2.822,0,0,0.639,1,1,0,69,1,1.1,0.9
47895,1,6.294,0,0,1.861,1,1,0,69,1,1.1,0.9
47897,1,9.088,0,0,2.828,1,1,0,69,1,1.1,0.9
47899,1,0,0,0,1.218,1,1,0,138,1,1.1,0.9
47900,1,21.109,0,0,8.511,1,1,0,69,1,1.1,0.9
47902,1,4.871,0,0,2.131,1,1,0,69,1,1.1,0.9
47903,1,6.978,0,0,2.128,1,1,0,69,1,1.1,0.9
47904,1,2.98,0.894,0,0,1,1,0,69,1,1.1,0.9
47905,1,2.832,0,0,1.073,1,1,0,69,1,1.1,0.9
47906,1,3.802,0,0,0.609,1,1,0,69,1,1.1,0.9
47907,1,16.7,8.08,0,0,1,1,0,69,1,1.1,0.9
47908,1,4.76,1.428,0,0,1,1,0,69,1,1.1,0.9
47909,1,3.881,0,0,5.756,1,1,0,69,1,1.1,0.9
47911,1,5.204,0,0,2.198,1,1,0,69,1,1.1,0.9
47912,1,8.516,0,0,0.622,1,1,0,69,1,1.1,0.9
47914,1,10.074,0,0,1.389,1,1,0,69,1,1.1,0.9
47915,1,6.05,0.74,0,0,1,1,0,69,1,1.1,0.9
47916,1,4.85,1.16,0,0,1,1,0,69,1,1.1,0.9
47917,1,16.64,1.42,0,0,1,1,0,69,1,1.1,0.9
47918,1,6.752,0,0,6.907,1,1,0,69,1,1.1,0.9
47919,1,7.673,0,0,7.491,1,1,0,69,1,1.1,0.9
47920,1,6.125,0,0,0.493,1,1,0,69,1,1.1,0.9
47924,1,11.466,0,0,3.497,1,1,0,69,1,1.1,0.9
47925,1,5.62,0,0,0.071,1,1,0,345,1,1.1,0.9
47926,1,3.704,0,0,1.765,1,1,0,69,1,1.1,0.9
47927,1,8.036,0,0,3.799,1,1,0,69,1,1.1,0.9
47928,1,15.47,0,0,3.476,1,1,0,230,1,1.1,0.9
47929,1,6.527,0,0,3.091,1,1,0,69,1,1.1,0.9
47930,1,5.75,2.56,0,0,1,1,0,69,1,1.1,0.9
47931,1,2.146,0,0,0.814,1,1,0,69,1,1.1,0.9
47932,1,4.14,0.7,0,0,1,1,0,69,1,1.1,0.9
47933,1,0,0,0,18.779,1,1,0,230,1,1.1,0.9
47934,1,0,0,0,-40.854,1,1,0,500,1,1.1,0.9
47935,1,4.655,0,0,2.205,1,1,0,69,1,1.1,0.9
47936,1,15.21,0,0,4.2,1,1,0,69,1,1.1,0.9
47937,1,8.232,0,0,2.65,1,1,0,69,1,1.1,0.9
47938,1,4.459,0,0,2.414,1,1,0,69,1,1.1,0.9
47939,1,12.95,3.885,0,0,1,1,0,69,1,1.1,0.9
47942,1,6.252,0,0,2.368,1,1,0,69,1,1.1,0.9
47943,1,8.09,0.53,0,0,1,1,0,69,1,1.1,0.9
47944,1,0,0,0,-3.856,1,1,0,138,1,1.1,0.9
47946,1,15.61,0.17,0,0,1,1,0,69,1,1.1,0.9
47947,1,0,0,0,1.833,1,1,0,138,1,1.1,0.9
47949,1,8.154,0,0,4.994,1,1,0,69,1,1.1,0.9
47950,1,4.479,0,0,1.449,1,1,0,69,1,1.1,0.9
47951,1,0,0,0,2.272,1,1,0,138,1,1.1,0.9
47952,1,13.388,0,0,3.886,1,1,0,69,1,1.1,0.9
47953,1,10.8,0,0,3.162,1,1,0,69,1,1.1,0.9
47954,1,8.11,0,0,2.868,1,1,0,69,1,1.1,0.9
47955,1,10.433,0,0,1.47,1,1,0,69,1,1.1,0.9
47956,1,8.379,0,0,1.97,1,1,0,69,1,1.1,0.9
47957,1,13.465,0,0,5.136,1,1,0,69,1,1.1,0.9
47958,1,8.383,0,0,3.488,1,1,0,69,1,1.1,0.9
47959,1,5.32,0.29,0,0,1,1,0,69,1,1.1,0.9
47960,1,7.36,0,0,1.585,1,1,0,69,1,1.1,0.9
47961,1,14.318,0,0,5.768,1,1,0,69,1,1.1,0.9
47962,1,9.276,0,0,3.968,1,1,0,69,1,1.1,0.9
47963,1,10.03,2.65,0,0,1,1,0,69,1,1.1,0.9
47964,1,133.107,0,0,16.04,1,1,0,138,1,1.1,0.9
47966,1,8.731,0,0,3.499,1,1,0,69,1,1.1,0.9
47967,1,3.822,0,0,5.67,1,1,0,69,1,1.1,0.9
47969,1,8.787,0,0,2.775,1,1,0,69,1,1.1,0.9
47970,1,0,0,0,9.793,1,1,0,138,1,1.1,0.9
47971,1,0,0,0,7.75,1,1,0,138,1,1.1,0.9
47972,1,0,0,0,7.796,1,1,0,138,1,1.1,0.9
47973,1,7.546,0,0,2.303,1,1,0,69,1,1.1,0.9
47974,1,6.899,0,0,0.221,1,1,0,69,1,1.1,0.9
47975,1,8.04,0.43,0,0,1,1,0,69,1,1.1,0.9
47977,1,12.795,0,0,5.214,1,1,0,69,1,1.1,0.9
47978,1,7.715,0,0,2.196,1,1,0,69,1,1.1,0.9
47979,1,5.297,0,0,2.058,1,1,0,69,1,1.1,0.9
47980,1,0,0,0,4.027,1,1,0,138,1,1.1,0.9
47983,1,6.793,0,0,2.491,1,1,0,69,1,1.1,0.9
47984,1,8.065,0,0,2.626,1,1,0,69,1,1.1,0.9
47985,1,0,0,0,11.038,1,1,0,138,1,1.1,0.9
47986,1,7.419,0,0,2.936,1,1,0,69,1,1.1,0.9
47987,1,0,0,0,5.006,1,1,0,138,1,1.1,0.9
47988,1,18.67,0,0,6.741,1,1,0,230,1,1.1,0.9
47989,1,0,0,0,-0.077,1,1,0,138,1,1.1,0.9
47990,1,0,0,0,-0.782,1,1,0,138,1,1.1,0.9
47992,1,4.864,0,0,1.697,1,1,0,69,1,1.1,0.9
47993,1,3.218,0,0,1.114,1,1,0,69,1,1.1,0.9
47994,1,0,0,0,27.061,1,1,0,345,1,1.1,0.9
47995,1,3.822,0,0,2.207,1,1,0,69,1,1.1,0.9
47998,1,0,0,0,9.185,1,1,0,138,1,1.1,0.9
47999,1,12.738,0,0,3.4,1,1,0,69,1,1.1,0.9
48000,1,2.804,0,0,1.274,1,1,0,69,1,1.1,0.9
48002,1,6.962,0,0,2.588,1,1,0,69,1,1.1,0.9
48003,1,0,0,0,4.893,1,1,0,230,1,1.1,0.9
48004,1,9.22,0,0,3.485,1,1,0,69,1,1.1,0.9
48008,1,6.388,0,0,2.325,1,1,0,69,1,1.1,0.9
48009,1,7.959,0,0,2.884,1,1,0,69,1,1.1,0.9
48010,1,4.91,0,0,1.597,1,1,0,69,1,1.1,0.9
48011,1,6.801,0,0,0.649,1,1,0,69,1,1.1,0.9
48012,1,0,0,0,-32.49,1,1,0,345,1,1.1,0.9
48013,1,8.39,1.17,0,0,1,1,0,69,1,1.1,0.9
48014,1,6.556,0,0,2.358,1,1,0,69,1,1.1,0.9
48015,1,0,0,0,7.675,1,1,0,138,1,1.1,0.9
48016,1,9.202,0,0,3.063,1,1,0,69,1,1.1,0.9
48018,1,0,0,0,-8.842,1,1,0,230,1,1.1,0.9
48019,1,3.783,0,0,1.582,1,1,0,69,1,1.1,0.9
48020,1,0,0,0,0.112,1,1,0,138,1,1.1,0.9
48022,1,11.93,3.579,0,0,1,1,0,345,1,1.1,0.9
48023,1,29.21,0,0,0.894,1,1,0,230,1,1.1,0.9
48025,1,16.601,0,0,5.999,1,1,0,69,1,1.1,0.9
48026,1,14.573,0,0,3.286,1,1,0,69,1,1.1,0.9
48027,1,26.813,0,0,9.674,1,1,0,69,1,1.1,0.9
48028,1,21.795,0,0,2.974,1,1,0,69,1,1.1,0.9
48029,1,0,0,0,16.681,1,1,0,230,1,1.1,0.9
48030,1,9.822,0,0,3.586,1,1,0,69,1,1.1,0.9
48031,1,6.811,0,0,2.705,1,1,0,69,1,1.1,0.9
48032,1,4.42,0,0,1.671,1,1,0,69,1,1.1,0.9
48033,1,3.185,0,0,1.228,1,1,0,69,1,1.1,0.9
48034,1,3.773,0,0,1.427,1,1,0,69,1,1.1,0.9
48035,1,4.714,0,0,1.832,1,1,0,69,1,1.1,0.9
48036,1,0,0,0,5.374,1,1,0,138,1,1.1,0.9
48038,1,0,0,0,15.9999091781,1,1,0,345,1,1.1,0.9
48041,1,0,0,0,-199.984594897,1,1,0,500,1,1.1,0.9
48044,1,0,0,0,47.6869517218,1,1,0,500,1,1.1,0.9
48046,1,3.283,0,0,1.902,1,1,0,69,1,1.1,0.9
48047,1,24.892,0,0,-6.1,1,1,0,69,1,1.1,0.9
48048,1,6.184,0,0,3.037,1,1,0,69,1,1.1,0.9
48049,1,4.802,0,0,4.619,1,1,0,69,1,1.1,0.9
48050,1,2.992,0,0,2.547,1,1,0,69,1,1.1,0.9
48052,1,3.434,0,0,1.865,1,1,0,69,1,1.1,0.9
48053,1,7.489,0,0,2.557,1,1,0,69,1,1.1,0.9
48054,1,4.676,0,0,2.09,1,1,0,69,1,1.1,0.9
48059,1,3.156,0,0,0.659,1,1,0,69,1,1.1,0.9
48060,1,7.468,0,0,2.642,1,1,0,69,1,1.1,0.9
48061,1,2.538,0,0,0.657,1,1,0,69,1,1.1,0.9
48062,1,0,0,0,5.472,1,1,0,138,1,1.1,0.9
48063,1,4.528,0,0,1.661,1,1,0,69,1,1.1,0.9
48066,1,5.459,0,0,2.146,1,1,0,69,1,1.1,0.9
48067,1,6.635,0,0,2.752,1,1,0,69,1,1.1,0.9
48068,1,3.802,0,0,1.722,1,1,0,69,1,1.1,0.9
48070,1,4.91,0,0,2.318,1,1,0,69,1,1.1,0.9
48072,1,0,0,0,15.249,1,1,0,230,1,1.1,0.9
48073,1,13.328,0,0,5.148,1,1,0,69,1,1.1,0.9
48075,1,4.43,0,0,1.85,1,1,0,69,1,1.1,0.9
48076,1,6.272,0,0,2.481,1,1,0,69,1,1.1,0.9
48077,1,5.116,0,0,2.37,1,1,0,69,1,1.1,0.9
48078,1,2.127,0,0,1.187,1,1,0,69,1,1.1,0.9
48079,1,0,0,0,12.131,1,1,0,138,1,1.1,0.9
48082,1,8.994,0,0,2.407,1,1,0,69,1,1.1,0.9
48083,1,5.929,0,0,1.626,1,1,0,69,1,1.1,0.9
48084,1,6.115,0,0,2.564,1,1,0,69,1,1.1,0.9
48086,1,9.14,2.62,0,0,1,1,0,69,1,1.1,0.9
48087,1,2.617,0,0,4.669,1,1,0,69,1,1.1,0.9
48089,1,3.133,0,0,1.389,1,1,0,69,1,1.1,0.9
48090,1,4.648,0,0,1.777,1,1,0,69,1,1.1,0.9
48091,1,4.488,0,0,2.322,1,1,0,69,1,1.1,0.9
48092,1,2.474,0,0,1.284,1,1,0,69,1,1.1,0.9
48093,1,3.029,0,0,1.181,1,1,0,69,1,1.1,0.9
48094,1,3.61,0.99,0,0,1,1,0,69,1,1.1,0.9
48095,1,3.387,0,0,1.456,1,1,0,69,1,1.1,0.9
48096,1,4.106,0,0,4.108,1,1,0,69,1,1.1,0.9
48098,1,4.145,0,0,2.247,1,1,0,69,1,1.1,0.9
48099,1,2.979,0,0,1.569,1,1,0,69,1,1.1,0.9
48100,1,3.68,1.104,0,0,1,1,0,69,1,1.1,0.9
48101,1,4.704,0,0,2.165,1,1,0,69,1,1.1,0.9
48103,1,2.92,0,0,1.057,1,1,0,69,1,1.1,0.9
48108,1,5.988,0,0,1.13,1,1,0,69,1,1.1,0.9
48109,1,5.027,0,0,3.838,1,1,0,69,1,1.1,0.9
48110,1,8.673,0,0,2.455,1,1,0,69,1,1.1,0.9
48111,1,2.66,0.68,0,0,1,1,0,69,1,1.1,0.9
48112,1,2.47,0,0,1.289,1,1,0,69,1,1.1,0.9
48113,1,2.411,0,0,1.516,1,1,0,69,1,1.1,0.9
48115,1,2.871,0,0,1.228,1,1,0,69,1,1.1,0.9
48116,1,4.361,0,0,0.756,1,1,0,69,1,1.1,0.9
48117,1,0,0,0,13.915,1,1,0,230,1,1.1,0.9
48118,1,9.467,0,0,1.321,1,1,0,69,1,1.1,0.9
48119,1,0,0,0,12.563,1,1,0,345,1,1.1,0.9
48121,1,4.116,0,0,0.98,1,1,0,69,1,1.1,0.9
48122,1,12.69,0,0,0.267,1,1,0,345,1,1.1,0.9
48123,1,9.49,2.847,0,0,1,1,0,69,1,1.1,0.9
48125,1,9.44,2.43,0,0,1,1,0,69,1,1.1,0.9
48127,1,3.822,0,0,3.168,1,1,0,69,1,1.1,0.9
48128,1,5.26,1.03,0,0,1,1,0,69,1,1.1,0.9
48129,1,7.438,0,0,3.812,1,1,0,69,1,1.1,0.9
48131,1,5.488,0,0,9.74,1,1,0,69,1,1.1,0.9
48132,1,3.175,0,0,0.014,1,1,0,69,1,1.1,0.9
48133,1,3.57,1.071,0,0,1,1,0,69,1,1.1,0.9
48134,1,4.155,0,0,0.445,1,1,0,69,1,1.1,0.9
48135,1,0,0,0,6.44,1,1,0,138,1,1.1,0.9
48136,1,9.53,2.859,0,0,1,1,0,69,1,1.1,0.9
48137,1,28.23,0.89,0,0,1,1,0,69,1,1.1,0.9
48138,1,10.114,0,0,0.775,1,1,0,69,1,1.1,0.9
48139,1,36.289,0,0,7.336,1,1,0,69,1,1.1,0.9
48141,1,2.01,0.85,0,0,1,1,0,69,1,1.1,0.9
48142,1,4.998,0,0,2.195,1,1,0,69,1,1.1,0.9
48143,1,5.566,0,0,2.045,1,1,0,69,1,1.1,0.9
48144,1,4.096,0,0,1.105,1,1,0,69,1,1.1,0.9
48145,1,2.832,0,0,1.054,1,1,0,69,1,1.1,0.9
48146,1,19.42,5.826,0,0,1,1,0,69,1,1.1,0.9
48147,1,7.027,0,0,4.349,1,1,0,69,1,1.1,0.9
48148,1,8.4,0.15,0,0,1,1,0,69,1,1.1,0.9
48150,1,0,0,0,24.997,1,1,0,230,1,1.1,0.9
48155,1,8.291,0,0,3.204,1,1,0,69,1,1.1,0.9
48156,1,21.462,0,0,9.705,1,1,0,69,1,1.1,0.9
48158,1,10.016,0,0,8.416,1,1,0,69,1,1.1,0.9
48160,1,10.045,0,0,4.438,1,1,0,69,1,1.1,0.9
48162,1,6.468,0,0,0.768,1,1,0,69,1,1.1,0.9
48163,1,5.635,0,0,2.95,1,1,0,69,1,1.1,0.9
48164,1,50.54,0,0,1.324,1,1,0,500,1,1.1,0.9
48165,1,41.13,0,0,43.327,1,1,0,230,1,1.1,0.9
48166,1,20.198,0,0,11.381,1,1,0,69,1,1.1,0.9
48167,1,10.515,0,0,2.275,1,1,0,69,1,1.1,0.9
48170,1,6.978,0,0,1.676,1,1,0,69,1,1.1,0.9
48171,1,3.842,0,0,1.931,1,1,0,69,1,1.1,0.9
48172,1,5.576,0,0,1.771,1,1,0,69,1,1.1,0.9
48176,1,0,0,0,3.713,1,1,0,138,1,1.1,0.9
48177,1,7.713,0,0,11.544,1,1,0,69,1,1.1,0.9
48178,1,3.84,1.152,0,0,1,1,0,69,1,1.1,0.9
48179,1,0,0,0,14.289,1,1,0,230,1,1.1,0.9
48180,1,6.75,1.77,0,0,1,1,0,69,1,1.1,0.9
48181,1,4.812,0,0,2.215,1,1,0,69,1,1.1,0.9
48182,1,0,0,0,-5.085,1,1,0,138,1,1.1,0.9
48183,1,35.48,0,0,11.153,1,1,0,138,1,1.1,0.9
48184,1,0,0,0,5.986,1,1,0,138,1,1.1,0.9
48185,1,13.152,0,0,4.047,1,1,0,69,1,1.1,0.9
48186,1,7.658,0,0,4.057,1,1,0,69,1,1.1,0.9
48187,1,6.527,0,0,1.252,1,1,0,69,1,1.1,0.9
48188,1,9.79,0,0,1.003,1,1,0,69,1,1.1,0.9
48189,1,0,0,0,1.582,1,1,0,138,1,1.1,0.9
48190,1,0,0,0,6.631,1,1,0,138,1,1.1,0.9
48191,1,30.12,0,0,6.878,1,1,0,138,1,1.1,0.9
48192,1,0,0,0,0.018,1,1,0,230,1,1.1,0.9
48193,1,18.561,0,0,5.037,1,1,0,69,1,1.1,0.9
48194,1,47.775,0,0,0.893,1,1,0,69,1,1.1,0.9
48195,1,10.283,0,0,2.765,1,1,0,69,1,1.1,0.9
48196,1,10.78,0,0,4.923,1,1,0,138,1,1.1,0.9
48197,1,8.194,0,0,2.64,1,1,0,69,1,1.1,0.9
48198,1,5.504,0,0,0.673,1,1,0,69,1,1.1,0.9
48199,1,0,0,0,7.199,1,1,0,138,1,1.1,0.9
48200,1,6.379,0,0,1.876,1,1,0,69,1,1.1,0.9
48201,1,14.3,1.44,0,0,1,1,0,69,1,1.1,0.9
48202,1,7,0,0,3.751,1,1,0,69,1,1.1,0.9
48204,1,9.784,0,0,3.366,1,1,0,69,1,1.1,0.9
48207,1,7.438,0,0,2.206,1,1,0,69,1,1.1,0.9
48208,1,8.34,1.6,0,0,1,1,0,69,1,1.1,0.9
48209,1,6.272,0,0,2.233,1,1,0,69,1,1.1,0.9
48210,1,14.876,0,0,4.329,1,1,0,69,1,1.1,0.9
48211,1,12.73,0,0,4.842,1,1,0,69,1,1.1,0.9
48212,1,9.075,0,0,1.699,1,1,0,69,1,1.1,0.9
48213,1,0,0,0,18.267,1,1,0,230,1,1.1,0.9
48214,1,0,0,0,2.549,1,1,0,138,1,1.1,0.9
48215,1,22.442,0,0,2.821,1,1,0,69,1,1.1,0.9
48216,1,14.112,0,0,0.492,1,1,0,69,1,1.1,0.9
48217,1,10.662,0,0,1.474,1,1,0,69,1,1.1,0.9
48221,1,5.468,0,0,1.348,1,1,0,69,1,1.1,0.9
48223,1,0,0,0,-1.773,1,1,0,230,1,1.1,0.9
48226,1,0,0,0,-8.027,1,1,0,345,1,1.1,0.9
48228,1,5.978,0,0,1.905,1,1,0,69,1,1.1,0.9
48229,1,4.087,0,0,1.951,1,1,0,69,1,1.1,0.9
48230,1,7.007,0,0,-1.8,1,1,0,69,1,1.1,0.9
48231,1,61.42,0,0,16.222,1,1,0,230,1,1.1,0.9
48234,1,9.389,0,0,0.418,1,1,0,69,1,1.1,0.9
48237,1,10.447,0,0,2.013,1,1,0,69,1,1.1,0.9
48240,1,62.67,0,0,8.068,1,1,0,138,1,1.1,0.9
48241,1,0,0,0,1.405,1,1,0,138,1,1.1,0.9
48246,1,27.27,0,0,3.955,1,1,0,138,1,1.1,0.9
48254,1,0,0,0,-3.406,1,1,0,345,1,1.1,0.9
48257,1,0,0,0,18.996,1,1,0,345,1,1.1,0.9
48261,1,5.682,0,0,5.812,1,1,0,69,1,1.1,0.9
48262,1,0,0,0,4.70432827475,1,1,0,345,1,1.1,0.9
48269,1,36.85,0,0,0.875,1,1,0,230,1,1.1,0.9
48273,1,0,0,0,0.264,1,1,0,345,1,1.1,0.9
48274,1,3.41,0,0,2.72,1,1,0,69,1,1.1,0.9
48275,1,2.81,0.843,0,0,1,1,0,69,1,1.1,0.9
48276,1,3.744,0,0,0.512,1,1,0,69,1,1.1,0.9
48277,1,4.341,0,0,1.533,1,1,0,69,1,1.1,0.9
48279,1,4.9,0,0,6.192,1,1,0,69,1,1.1,0.9
48280,1,4.665,0,0,1.643,1,1,0,69,1,1.1,0.9
48281,1,2.58,0.36,0,0,1,1,0,69,1,1.1,0.9
48282,1,2.087,0,0,2.746,1,1,0,69,1,1.1,0.9
48283,1,2.84,0.852,0,0,1,1,0,69,1,1.1,0.9
48284,1,3,0.9,0,0,1,1,0,69,1,1.1,0.9
48286,1,2.038,0,0,0.582,1,1,0,69,1,1.1,0.9
48287,1,2.195,0,0,0.657,1,1,0,69,1,1.1,0.9
48288,1,4.469,0,0,2.117,1,1,0,69,1,1.1,0.9
48289,1,2.783,0,0,0.969,1,1,0,69,1,1.1,0.9
48290,1,2.283,0,0,1.058,1,1,0,69,1,1.1,0.9
48291,1,2.489,0,0,0.702,1,1,0,69,1,1.1,0.9
48292,1,2.626,0,0,0.546,1,1,0,69,1,1.1,0.9
48293,1,3.94,0,0,1.035,1,1,0,69,1,1.1,0.9
48294,1,3.038,0,0,0.718,1,1,0,69,1,1.1,0.9
48295,1,3.92,0,0,0.582,1,1,0,69,1,1.1,0.9
48297,1,0,0,0,-0.196,1,1,0,138,1,1.1,0.9
48299,1,0,0,0,0.413,1,1,0,138,1,1.1,0.9
48300,1,4.243,0,0,1.219,1,1,0,69,1,1.1,0.9
48301,1,6.047,0,0,1.603,1,1,0,69,1,1.1,0.9
48302,1,5.939,0,0,2.235,1,1,0,69,1,1.1,0.9
48303,1,3.234,0,0,0.733,1,1,0,69,1,1.1,0.9
48305,1,2.411,0,0,0.975,1,1,0,69,1,1.1,0.9
48306,1,4.488,0,0,1.734,1,1,0,69,1,1.1,0.9
48307,1,0,0,0,-1.843,1,1,0,138,1,1.1,0.9
48308,1,3.66,1.098,0,0,1,1,0,69,1,1.1,0.9
48311,1,2.274,0,0,1.323,1,1,0,69,1,1.1,0.9
48312,1,0,0,0,1.882,1,1,0,138,1,1.1,0.9
48313,1,4.07,0.91,0,0,1,1,0,69,1,1.1,0.9
48315,1,0,0,0,-1.433,1,1,0,345,1,1.1,0.9
48316,1,0,0,0,11.986,1,1,0,230,1,1.1,0.9
48318,1,0,0,0,-99.999965098,1,1,0,500,1,1.1,0.9
48319,1,2.421,0,0,1.845,1,1,0,69,1,1.1,0.9
48324,1,0,0,0,1.188,1,1,0,138,1,1.1,0.9
48325,1,3.528,0,0,0.584,1,1,0,69,1,1.1,0.9
48326,1,0,0,0,1.668,1,1,0,138,1,1.1,0.9
48331,1,0,0,0,1.695,1,1,0,138,1,1.1,0.9
48333,1,3.391,0,0,0.662,1,1,0,69,1,1.1,0.9
48338,1,2.92,0,0,1.123,1,1,0,69,1,1.1,0.9
48339,1,0,0,0,-16.404,1,1,0,230,1,1.1,0.9
48340,1,2.274,0,0,0.775,1,1,0,69,1,1.1,0.9
48341,1,2.391,0,0,0.061,1,1,0,69,1,1.1,0.9
48342,1,5.145,0,0,2.443,1,1,0,69,1,1.1,0.9
48344,1,2.47,0,0,0.896,1,1,0,69,1,1.1,0.9
48345,1,3.018,0,0,0.862,1,1,0,69,1,1.1,0.9
48346,1,3.94,0,0,1.247,1,1,0,69,1,1.1,0.9
48347,1,0,0,0,1.119,1,1,0,138,1,1.1,0.9
48348,1,0,0,0,-0.623,1,1,0,138,1,1.1,0.9
48350,1,2.14,0.11,0,0,1,1,0,69,1,1.1,0.9
48351,1,3.4,1.02,0,0,1,1,0,69,1,1.1,0.9
48354,1,0,0,0,2.494,1,1,0,230,1,1.1,0.9
48355,1,3.371,0,0,1.278,1,1,0,69,1,1.1,0.9
48359,1,3.695,0,0,1.423,1,1,0,69,1,1.1,0.9
48360,1,3.321,0,0,0.933,1,1,0,69,1,1.1,0.9
48362,1,2.503,0,0,0.763,1,1,0,69,1,1.1,0.9
48363,1,2.427,0,0,0.482,1,1,0,69,1,1.1,0.9
48364,1,3.65,0,0,2.088,1,1,0,69,1,1.1,0.9
48365,1,5.7,1.14,0,0,1,1,0,69,1,1.1,0.9
48366,1,8.62,0,0,1.875,1,1,0,230,1,1.1,0.9
48367,1,3.165,0,0,1.361,1,1,0,69,1,1.1,0.9
48368,1,3.361,0,0,1.574,1,1,0,69,1,1.1,0.9
48369,1,0,0,0,8.932,1,1,0,138,1,1.1,0.9
48370,1,0,0,0,0.758,1,1,0,230,1,1.1,0.9
48371,1,5.733,0,0,0.302,1,1,0,69,1,1.1,0.9
48374,1,2.499,0,0,0.729,1,1,0,69,1,1.1,0.9
48376,1,2.44,0,0,0.356,1,1,0,69,1,1.1,0.9
48377,1,5.664,0,0,1.593,1,1,0,69,1,1.1,0.9
48378,1,20.29,1.03,0,0,1,1,0,345,1,1.1,0.9
48379,1,0,0,0,-4.226,1,1,0,138,1,1.1,0.9
48380,1,2.078,0,0,7.336,1,1,0,69,1,1.1,0.9
48381,1,2.52,0.756,0,0,1,1,0,69,1,1.1,0.9
48383,1,2.234,0,0,0.488,1,1,0,69,1,1.1,0.9
48384,1,2.34,0.702,0,0,1,1,0,69,1,1.1,0.9
48385,1,3.42,0.62,0,0,1,1,0,69,1,1.1,0.9
48386,1,2.313,0,0,0.294,1,1,0,69,1,1.1,0.9
48388,1,2.234,0,0,0.552,1,1,0,69,1,1.1,0.9
48389,1,0,0,0,0.039,1,1,0,230,1,1.1,0.9
48390,1,2.32,0.84,0,0,1,1,0,69,1,1.1,0.9
48392,1,7.036,0,0,2.822,1,1,0,69,1,1.1,0.9
48393,1,3.6,1.08,0,0,1,1,0,69,1,1.1,0.9
48394,1,2.09,0.627,0,0,1,1,0,69,1,1.1,0.9
48397,1,2.88,0.06,0,0,1,1,0,69,1,1.1,0.9
48398,1,2.558,0,0,0.796,1,1,0,69,1,1.1,0.9
48399,1,2.84,0.852,0,0,1,1,0,69,1,1.1,0.9
48400,1,3.46,0.97,0,0,1,1,0,69,1,1.1,0.9
48402,1,3.097,0,0,10.649,1,1,0,69,1,1.1,0.9
48403,1,2.666,0,0,5.266,1,1,0,69,1,1.1,0.9
48404,1,3.04,0.68,0,0,1,1,0,69,1,1.1,0.9
48405,1,2.92,0,0,0.236,1,1,0,69,1,1.1,0.9
48406,1,2.94,0.882,0,0,1,1,0,69,1,1.1,0.9
48407,1,3.508,0,0,0.545,1,1,0,69,1,1.1,0.9
48408,1,2.93,0.52,0,0,1,1,0,69,1,1.1,0.9
48409,1,3.01,0.903,0,0,1,1,0,69,1,1.1,0.9
48411,1,0,0,0,-19.911,1,1,0,138,1,1.1,0.9
48412,1,2.019,0,0,0.195,1,1,0,69,1,1.1,0.9
48413,1,3.783,0,0,0.301,1,1,0,69,1,1.1,0.9
48415,1,2.47,0.741,0,0,1,1,0,69,1,1.1,0.9
48416,1,2.323,0,0,0.308,1,1,0,69,1,1.1,0.9
48417,1,2.176,0,0,1.058,1,1,0,69,1,1.1,0.9
48418,1,0,0,0,-8.844,1,1,0,138,1,1.1,0.9
48420,1,2.862,0,0,2.6,1,1,0,69,1,1.1,0.9
48421,1,2.607,0,0,1.69,1,1,0,69,1,1.1,0.9
48422,1,3.33,0,0,0.763,1,1,0,69,1,1.1,0.9
48423,1,6.889,0,0,3.006,1,1,0,69,1,1.1,0.9
48424,1,0,0,0,17.809,1,1,0,138,1,1.1,0.9
48425,1,0,0,0,0.287,1,1,0,138,1,1.1,0.9
48426,1,3.76,1.128,0,0,1,1,0,69,1,1.1,0.9
48427,1,8.996,0,0,1.619,1,1,0,69,1,1.1,0.9
48428,1,2.47,0,0,0.51,1,1,0,69,1,1.1,0.9
48429,1,4.69,0.39,0,0,1,1,0,69,1,1.1,0.9
48430,1,2.107,0,0,0.893,1,1,0,69,1,1.1,0.9
48431,1,4.488,0,0,5.866,1,1,0,69,1,1.1,0.9
48432,1,3.949,0,0,10.519,1,1,0,69,1,1.1,0.9
48433,1,2.411,0,0,1.215,1,1,0,69,1,1.1,0.9
48434,1,8.81,0,0,11.586,1,1,0,69,1,1.1,0.9
48436,1,3.48,1.52,0,0,1,1,0,69,1,1.1,0.9
48437,1,3.224,0,0,0.598,1,1,0,69,1,1.1,0.9
48438,1,5.93,1.779,0,0,1,1,0,69,1,1.1,0.9
48439,1,0,0,0,15.064,1,1,0,138,1,1.1,0.9
48440,1,9.859,0,0,0.083,1,1,0,69,1,1.1,0.9
48441,1,3.61,1.24,0,0,1,1,0,69,1,1.1,0.9
48442,1,4.067,0,0,1.595,1,1,0,69,1,1.1,0.9
48443,1,11.26,0,0,3.875,1,1,0,69,1,1.1,0.9
48444,1,6.076,0,0,1.543,1,1,0,69,1,1.1,0.9
48446,1,3.254,0,0,1.234,1,1,0,69,1,1.1,0.9
48447,1,6.213,0,0,2.151,1,1,0,69,1,1.1,0.9
48448,1,2.342,0,0,0.87,1,1,0,69,1,1.1,0.9
48449,1,8.41,0.15,0,0,1,1,0,69,1,1.1,0.9
48450,1,2.25,0.675,0,0,1,1,0,69,1,1.1,0.9
48451,1,3.793,0,0,1.507,1,1,0,69,1,1.1,0.9
48452,1,4.077,0,0,11.255,1,1,0,69,1,1.1,0.9
48453,1,15.25,7.04,0,0,1,1,0,69,1,1.1,0.9
48454,1,7.468,0,0,5.719,1,1,0,69,1,1.1,0.9
48455,1,0,0,0,8.457,1,1,0,138,1,1.1,0.9
48456,1,2.44,0,0,0.688,1,1,0,69,1,1.1,0.9
48457,1,7.948,0,0,3.955,1,1,0,69,1,1.1,0.9
48458,1,13.857,0,0,8.364,1,1,0,69,1,1.1,0.9
48459,1,3.43,0,0,3.18,1,1,0,69,1,1.1,0.9
48460,1,4.841,0,0,1.866,1,1,0,69,1,1.1,0.9
48461,1,19.59,0,0,3.923,1,1,0,69,1,1.1,0.9
48463,1,14.925,0,0,1.768,1,1,0,69,1,1.1,0.9
48464,1,0,0,0,4.221,1,1,0,138,1,1.1,0.9
48467,1,6.968,0,0,0.788,1,1,0,69,1,1.1,0.9
48470,1,0,0,0,12.341,1,1,0,138,1,1.1,0.9
48471,1,0,0,0,19.633,1,1,0,230,1,1.1,0.9
48472,1,3.793,0,0,1.43,1,1,0,69,1,1.1,0.9
48473,1,13.573,0,0,5.679,1,1,0,69,1,1.1,0.9
48474,1,5.929,0,0,2.179,1,1,0,69,1,1.1,0.9
48475,1,5.488,0,0,1.565,1,1,0,69,1,1.1,0.9
48477,1,2.587,0,0,0.837,1,1,0,69,1,1.1,0.9
48478,1,0,0,0,8.668,1,1,0,138,1,1.1,0.9
48479,1,30.841,0,0,9.532,1,1,0,69,1,1.1,0.9
48480,1,0,0,0,0.95,1,1,0,138,1,1.1,0.9
48481,1,5.965,0,0,1.861,1,1,0,69,1,1.1,0.9
48482,1,13.475,0,0,5.891,1,1,0,69,1,1.1,0.9
48483,1,3.646,0,0,2.331,1,1,0,69,1,1.1,0.9
48484,1,0,0,0,6.026,1,1,0,138,1,1.1,0.9
48485,1,13.802,0,0,5.291,1,1,0,69,1,1.1,0.9
48486,1,0,0,0,15.479,1,1,0,138,1,1.1,0.9
48488,1,4.655,0,0,3.541,1,1,0,69,1,1.1,0.9
48489,1,0,0,0,-12.695,1,1,0,138,1,1.1,0.9
48491,1,0,0,0,3.509,1,1,0,138,1,1.1,0.9
48492,1,3.94,0,0,30.795,1,1,0,69,1,1.1,0.9
48493,1,0,0,0,20.794,1,1,0,345,1,1.1,0.9
48494,1,11.652,0,0,4.132,1,1,0,69,1,1.1,0.9
48495,1,4.42,1.326,0,0,1,1,0,69,1,1.1,0.9
48496,1,8.771,0,0,2.437,1,1,0,69,1,1.1,0.9
48497,1,7.438,0,0,4.273,1,1,0,69,1,1.1,0.9
48498,1,3.94,0,0,1.468,1,1,0,69,1,1.1,0.9
48499,1,6.164,0,0,1.386,1,1,0,69,1,1.1,0.9
48500,1,6.39,0,0,2.163,1,1,0,69,1,1.1,0.9
48501,1,6.831,0,0,2.464,1,1,0,69,1,1.1,0.9
48502,1,8.242,0,0,5.125,1,1,0,69,1,1.1,0.9
48503,1,15.817,0,0,5.589,1,1,0,69,1,1.1,0.9
48504,1,9.261,0,0,1.443,1,1,0,69,1,1.1,0.9
48505,1,13.524,0,0,8.751,1,1,0,69,1,1.1,0.9
48506,1,0,0,0,26.802,1,1,0,138,1,1.1,0.9
48507,1,3.283,0,0,1.251,1,1,0,69,1,1.1,0.9
48508,1,4.185,0,0,2.249,1,1,0,69,1,1.1,0.9
48509,1,0,0,0,11.418,1,1,0,138,1,1.1,0.9
48510,1,0,0,0,16.626,1,1,0,138,1,1.1,0.9
48511,1,16.052,0,0,5.705,1,1,0,69,1,1.1,0.9
48512,1,4.508,0,0,1.275,1,1,0,69,1,1.1,0.9
48513,1,0,0,0,-0.081,1,1,0,138,1,1.1,0.9
48515,1,29.41,0,0,0.819,1,1,0,345,1,1.1,0.9
48516,1,7.791,0,0,1.761,1,1,0,69,1,1.1,0.9
48517,1,13.475,0,0,18.135,1,1,0,69,1,1.1,0.9
48518,1,0,0,0,26.1,1,1,0,138,1,1.1,0.9
48521,1,0,0,0,12.338,1,1,0,138,1,1.1,0.9
48522,1,16.464,0,0,6.655,1,1,0,69,1,1.1,0.9
48524,1,3.704,0,0,1.178,1,1,0,69,1,1.1,0.9
48526,1,4.704,0,0,1.682,1,1,0,69,1,1.1,0.9
48527,1,5.767,0,0,1.849,1,1,0,69,1,1.1,0.9
48528,1,3.92,0,0,1.278,1,1,0,69,1,1.1,0.9
48529,1,0,0,0,13.617,1,1,0,230,1,1.1,0.9
48530,1,0,0,0,-4.627,1,1,0,138,1,1.1,0.9
48531,1,0,0,0,-1.286,1,1,0,138,1,1.1,0.9
48532,1,0,0,0,-0.839,1,1,0,138,1,1.1,0.9
48536,1,4.733,0,0,8.359,1,1,0,69,1,1.1,0.9
48537,1,10.594,0,0,3.512,1,1,0,69,1,1.1,0.9
48538,1,3.508,0,0,0.542,1,1,0,69,1,1.1,0.9
48539,1,2.793,0,0,2.64,1,1,0,69,1,1.1,0.9
48540,1,2.92,0,0,1.306,1,1,0,69,1,1.1,0.9
48541,1,0,0,0,11.561,1,1,0,138,1,1.1,0.9
48542,1,3.773,0,0,3.035,1,1,0,69,1,1.1,0.9
48544,1,3.273,0,0,1.205,1,1,0,69,1,1.1,0.9
48545,1,2.34,0.702,0,0,1,1,0,69,1,1.1,0.9
48546,1,6.64,1.18,0,0,1,1,0,69,1,1.1,0.9
48547,1,3.744,0,0,0.688,1,1,0,69,1,1.1,0.9
48548,1,2.92,0.876,0,0,1,1,0,69,1,1.1,0.9
48549,1,5.596,0,0,1.781,1,1,0,69,1,1.1,0.9
48550,1,2.06,0.07,0,0,1,1,0,69,1,1.1,0.9
48551,1,19.678,0,0,6.308,1,1,0,69,1,1.1,0.9
48552,1,0,0,0,-7.225,1,1,0,500,1,1.1,0.9
48556,1,63.6,0,0,19.077,1,1,0,138,1,1.1,0.9
48557,1,0,0,0,31.9997891548,1,1,0,345,1,1.1,0.9
48558,1,116.117,0,0,33.899,1,1,0,138,1,1.1,0.9
48559,1,100.54,0,0,7.236,1,1,0,345,1,1.1,0.9
48561,1,4.346,0,0,1.261,1,1,0,69,1,1.1,0.9
48562,1,11.82,1.15,0,0,1,1,0,69,1,1.1,0.9
48563,1,3.98,0,0,3.98,1,1,0,69,1,1.1,0.9
48564,1,14.855,0,0,4.479,1,1,0,69,1,1.1,0.9
48565,1,13.811,0,0,2.432,1,1,0,69,1,1.1,0.9
48566,1,0,0,0,14.87,1,1,0,138,1,1.1,0.9
48567,1,7.376,0,0,1.967,1,1,0,69,1,1.1,0.9
48568,1,10.143,0,0,2.664,1,1,0,69,1,1.1,0.9
48569,1,5.983,0,0,3.22,1,1,0,69,1,1.1,0.9
48570,1,3.98,0,0,1.276,1,1,0,69,1,1.1,0.9
48571,1,3.97,1.191,0,0,1,1,0,69,1,1.1,0.9
48572,1,7.31,0,0,0.312,1,1,0,69,1,1.1,0.9
48573,1,10.78,3.234,0,0,1,1,0,69,1,1.1,0.9
48577,1,9.38,0,0,4.608,1,1,0,69,1,1.1,0.9
48578,1,8.458,0,0,8.024,1,1,0,69,1,1.1,0.9
48579,1,3.867,0,0,0.682,1,1,0,69,1,1.1,0.9
48580,1,18.37,0,0,2.089,1,1,0,138,1,1.1,0.9
48581,1,7.451,0,0,2.316,1,1,0,69,1,1.1,0.9
48582,1,11.045,0,0,4.338,1,1,0,69,1,1.1,0.9
48583,1,0,0,0,-1.849,1,1,0,138,1,1.1,0.9
48584,1,0,0,0,4.295,1,1,0,138,1,1.1,0.9
48585,1,0,0,0,4.284,1,1,0,138,1,1.1,0.9
48587,1,0,0,0,8.136,1,1,0,138,1,1.1,0.9
48588,1,4.871,0,0,2.26,1,1,0,69,1,1.1,0.9
48589,1,3.881,0,0,0.388,1,1,0,69,1,1.1,0.9
48590,1,3.538,0,0,0.913,1,1,0,69,1,1.1,0.9
48591,1,19.502,0,0,10.803,1,1,0,69,1,1.1,0.9
48592,1,14.543,0,0,4.318,1,1,0,69,1,1.1,0.9
48593,1,4.35,1.33,0,0,1,1,0,69,1,1.1,0.9
48594,1,0,0,0,33.145,1,1,0,138,1,1.1,0.9
48595,1,16.455,0,0,4.371,1,1,0,69,1,1.1,0.9
48596,1,9.53,0,0,5.149,1,1,0,69,1,1.1,0.9
48597,1,22.41,0,0,0.751,1,1,0,230,1,1.1,0.9
48599,1,2.531,0,0,1.714,1,1,0,69,1,1.1,0.9
48600,1,7.395,0,0,2.031,1,1,0,69,1,1.1,0.9
48601,1,2.597,0,0,1.063,1,1,0,69,1,1.1,0.9
48602,1,2.107,0,0,0.79,1,1,0,69,1,1.1,0.9
48604,1,6.556,0,0,3.308,1,1,0,69,1,1.1,0.9
48605,1,39.11,0,0,3.49,1,1,0,138,1,1.1,0.9
48606,1,11.591,0,0,4.752,1,1,0,69,1,1.1,0.9
48607,1,0,0,0,6.624,1,1,0,138,1,1.1,0.9
48608,1,12.964,0,0,5.419,1,1,0,69,1,1.1,0.9
48609,1,9.38,0,0,3.415,1,1,0,69,1,1.1,0.9
48612,1,23.76,0,0,0.503,1,1,0,230,1,1.1,0.9
48613,1,0,0,0,1.189,1,1,0,138,1,1.1,0.9
48614,1,10.236,0,0,4.374,1,1,0,69,1,1.1,0.9
48615,1,12.44,0,0,0.458,1,1,0,138,1,1.1,0.9
48616,1,0,0,0,6.129,1,1,0,138,1,1.1,0.9
48617,1,0,0,0,1.818,1,1,0,138,1,1.1,0.9
48618,1,0,0,0,-25.321,1,1,0,500,1,1.1,0.9
48619,1,0,0,0,7.46,1,1,0,138,1,1.1,0.9
48620,1,6.764,0,0,2.81,1,1,0,69,1,1.1,0.9
48621,1,7.31,0,0,1.934,1,1,0,69,1,1.1,0.9
48623,1,8.354,0,0,3.183,1,1,0,69,1,1.1,0.9
48625,1,6.821,0,0,0.199,1,1,0,69,1,1.1,0.9
48626,1,6.793,0,0,1.819,1,1,0,69,1,1.1,0.9
48628,1,8.787,0,0,2.274,1,1,0,69,1,1.1,0.9
48629,1,5.485,0,0,2.338,1,1,0,69,1,1.1,0.9
48630,1,6.708,0,0,2.019,1,1,0,69,1,1.1,0.9
48631,1,5.588,0,0,2.448,1,1,0,69,1,1.1,0.9
48633,1,0,0,0,-16.756,1,1,0,345,1,1.1,0.9
48634,1,0,0,0,5.325,1,1,0,138,1,1.1,0.9
48635,1,0,0,0,-2.063,1,1,0,345,1,1.1,0.9
48637,1,0,0,0,9.249,1,1,0,500,1,1.1,0.9
48638,1,5.805,0,0,2.202,1,1,0,69,1,1.1,0.9
48639,1,5.231,0,0,0.711,1,1,0,69,1,1.1,0.9
48640,1,0,0,0,5.723,1,1,0,138,1,1.1,0.9
48641,1,3.018,0,0,0.616,1,1,0,69,1,1.1,0.9
48644,1,9.954,0,0,2.701,1,1,0,69,1,1.1,0.9
48645,1,0.47,0.141,0,0,1,1,0,345,1,1.1,0.9
48646,1,11.03,1.39,0,0,1,1,0,230,1,1.1,0.9
48647,1,0,0,0,1.11,1,1,0,138,1,1.1,0.9
48649,1,27.19,0,0,3.047,1,1,0,138,1,1.1,0.9
48651,1,0,0,0,2.895,1,1,0,138,1,1.1,0.9
48652,1,59.92,2.1,0,0,1,1,0,230,1,1.1,0.9
48653,1,12.358,0,0,4.192,1,1,0,69,1,1.1,0.9
48654,1,6.35,0,0,2.506,1,1,0,69,1,1.1,0.9
48655,1,0,0,0,6.342,1,1,0,138,1,1.1,0.9
48656,1,0,0,0,-0.014,1,1,0,230,1,1.1,0.9
48657,1,0,0,0,21.946,1,1,0,230,1,1.1,0.9
48658,1,5.664,0,0,2.374,1,1,0,69,1,1.1,0.9
48659,1,6.595,0,0,2.526,1,1,0,69,1,1.1,0.9
48660,1,5.596,0,0,0.416,1,1,0,69,1,1.1,0.9
48661,1,0,0,0,-8.778,1,1,0,230,1,1.1,0.9
48662,1,0,0,0,10.652,1,1,0,345,1,1.1,0.9
48663,1,12.054,0,0,7.721,1,1,0,69,1,1.1,0.9
48664,1,5.39,0,0,3.758,1,1,0,69,1,1.1,0.9
48669,1,15.308,0,0,6.206,1,1,0,69,1,1.1,0.9
48670,1,14.827,0,0,1.241,1,1,0,69,1,1.1,0.9
48675,1,0,0,0,-3.706,1,1,0,500,1,1.1,0.9
48676,1,7.33,1.06,0,0,1,1,0,69,1,1.1,0.9
48677,1,2.979,0,0,0.578,1,1,0,69,1,1.1,0.9
48678,1,4.988,0,0,2.11,1,1,0,69,1,1.1,0.9
48679,1,7.752,0,0,3.232,1,1,0,69,1,1.1,0.9
48680,1,3.508,0,0,2.842,1,1,0,69,1,1.1,0.9
48681,1,0,0,0,1.681,1,1,0,138,1,1.1,0.9
48683,1,0,0,0,1.715,1,1,0,138,1,1.1,0.9
48684,1,0,0,0,7.185,1,1,0,138,1,1.1,0.9
48685,1,11.073,0,0,4.161,1,1,0,69,1,1.1,0.9
48686,1,9.088,0,0,3.586,1,1,0,69,1,1.1,0.9
48687,1,5.833,0,0,2.395,1,1,0,69,1,1.1,0.9
48688,1,0,0,0,5.86,1,1,0,138,1,1.1,0.9
48689,1,14.686,0,0,4.433,1,1,0,69,1,1.1,0.9
48690,1,4.309,0,0,1.684,1,1,0,69,1,1.1,0.9
48691,1,0,0,0,1.364,1,1,0,138,1,1.1,0.9
48692,1,15.445,0,0,5.005,1,1,0,69,1,1.1,0.9
48697,1,0,0,0,10.038,1,1,0,138,1,1.1,0.9
48699,1,19.794,0,0,7.795,1,1,0,69,1,1.1,0.9
48700,1,12.77,0,0,0.407,1,1,0,138,1,1.1,0.9
48701,1,2.77,0.25,0,0,1,1,0,69,1,1.1,0.9
48702,1,0,0,0,0.173,1,1,0,138,1,1.1,0.9
48704,1,36.13,0,0,14.002,1,1,0,138,1,1.1,0.9
48707,1,30.63,11.45,0,0,1,1,0,500,1,1.1,0.9
48708,1,4.782,0,0,2.285,1,1,0,69,1,1.1,0.9
48709,1,0,0,0,2.549,1,1,0,500,1,1.1,0.9
48710,1,0,0,0,3.834,1,1,0,138,1,1.1,0.9
48711,1,6.153,0,0,1.363,1,1,0,69,1,1.1,0.9
48712,1,6.736,0,0,4.923,1,1,0,69,1,1.1,0.9
48714,1,0,0,0,-129.655754286,1,1,0,500,1,1.1,0.9
48715,1,6.17,0.6,0,0,1,1,0,69,1,1.1,0.9
48716,1,2.156,0,0,1.276,1,1,0,69,1,1.1,0.9
48717,1,17.483,0,0,5.748,1,1,0,69,1,1.1,0.9
48719,1,14.72,0,0,5.513,1,1,0,69,1,1.1,0.9
48720,1,63.08,0,0,33.586,1,1,0,230,1,1.1,0.9
48721,1,3.876,0,0,0.941,1,1,0,69,1,1.1,0.9
48722,1,55.88,0,0,2.373,1,1,0,230,1,1.1,0.9
48727,1,10.927,0,0,1.876,1,1,0,69,1,1.1,0.9
48730,1,46.697,0,0,7.192,1,1,0,69,1,1.1,0.9
48731,1,134.784,0,0,24.1432801446,1,1,0,138,1,1.1,0.9
48732,1,0,0,0,4.008,1,1,0,138,1,1.1,0.9
48733,1,4.845,0,0,2.814,1,1,0,69,1,1.1,0.9
48734,1,4.017,0,0,1.407,1,1,0,69,1,1.1,0.9
48735,1,0,0,0,-30.296,1,1,0,345,1,1.1,0.9
48738,1,0,0,0,-0.35,1,1,0,138,1,1.1,0.9
48739,1,7.31,0,0,11.625,1,1,0,69,1,1.1,0.9
48740,1,9.682,0,0,3.66,1,1,0,69,1,1.1,0.9
48741,1,0,0,0,1.296,1,1,0,138,1,1.1,0.9
48743,1,2.747,0,0,0.817,1,1,0,69,1,1.1,0.9
48744,1,0,0,0,35.684,1,1,0,138,1,1.1,0.9
48745,1,3.095,0,0,1.025,1,1,0,69,1,1.1,0.9
48746,1,10.321,0,0,1.711,1,1,0,69,1,1.1,0.9
48749,1,16,0,0,3.63,1,1,0,138,1,1.1,0.9
48750,1,0,0,0,10.099,1,1,0,138,1,1.1,0.9
48752,1,3.46,1.038,0,0,1,1,0,69,1,1.1,0.9
48753,1,0,0,0,-2.924,1,1,0,138,1,1.1,0.9
48754,1,4.165,0,0,1.552,1,1,0,69,1,1.1,0.9
48755,1,38.36,0,0,0.631,1,1,0,138,1,1.1,0.9
48756,1,43.72,0,0,22.659,1,1,0,138,1,1.1,0.9
48758,1,0,0,0,11.639,1,1,0,138,1,1.1,0.9
48759,1,6.047,0,0,2.05,1,1,0,69,1,1.1,0.9
48763,1,0,0,0,-0.841,1,1,0,138,1,1.1,0.9
48764,1,0,0,0,16.018,1,1,0,138,1,1.1,0.9
48765,1,2.973,0,0,1.898,1,1,0,69,1,1.1,0.9
48766,1,4.469,0,0,3.291,1,1,0,69,1,1.1,0.9
48770,1,26.22,0,0,15.361,1,1,0,345,1,1.1,0.9
48771,1,10.17,0,0,9.007,1,1,0,69,1,1.1,0.9
48772,1,24.01,1.26,0,0,1,1,0,138,1,1.1,0.9
48774,1,0,0,0,14.815,1,1,0,138,1,1.1,0.9
48775,1,10.4,0,0,0.772,1,1,0,138,1,1.1,0.9
48776,1,4.831,0,0,1.906,1,1,0,69,1,1.1,0.9
48777,1,0,0,0,0.002,1,1,0,230,1,1.1,0.9
48785,1,3.41,0,0,0.334,1,1,0,69,1,1.1,0.9
48786,1,4.9,0,0,1.004,1,1,0,69,1,1.1,0.9
48790,1,0,0,0,18.339,1,1,0,345,1,1.1,0.9
48792,1,9.79,0,0,1.367,1,1,0,69,1,1.1,0.9
48795,1,0,0,0,-0.004,1,1,0,138,1,1.1,0.9
48802,1,0,0,0,7.966,1,1,0,138,1,1.1,0.9
48803,1,33.69,0,0,11.884,1,1,0,138,1,1.1,0.9
48805,1,7.028,0,0,2.512,1,1,0,69,1,1.1,0.9
48808,1,7.223,0,0,1.633,1,1,0,69,1,1.1,0.9
48810,1,11.946,0,0,2.403,1,1,0,69,1,1.1,0.9
48811,1,12.407,0,0,6.639,1,1,0,69,1,1.1,0.9
48813,1,8.928,0,0,3.087,1,1,0,69,1,1.1,0.9
48814,1,0,0,0,10.886,1,1,0,138,1,1.1,0.9
48816,1,0,0,0,-9.558,1,1,0,138,1,1.1,0.9
48819,1,9.506,0,0,3.425,1,1,0,69,1,1.1,0.9
48820,1,14.602,0,0,4.301,1,1,0,69,1,1.1,0.9
