bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
48821,1,10.672,0,0,5.471,1,1,0,69,1,1.1,0.9
48822,1,6.409,0,0,0.234,1,1,0,69,1,1.1,0.9
48823,1,4.871,0,0,0.56,1,1,0,69,1,1.1,0.9
48825,1,9.437,0,0,1.79,1,1,0,69,1,1.1,0.9
48826,1,4.24,1.7,0,0,1,1,0,69,1,1.1,0.9
48827,1,3.989,0,0,1.329,1,1,0,69,1,1.1,0.9
48829,1,3.695,0,0,1.457,1,1,0,69,1,1.1,0.9
48830,1,3.64,0.57,0,0,1,1,0,69,1,1.1,0.9
48831,1,5.145,0,0,0.474,1,1,0,69,1,1.1,0.9
48833,1,0,0,0,1.388,1,1,0,138,1,1.1,0.9
48834,1,0,0,0,-4.371,1,1,0,138,1,1.1,0.9
48836,1,12.616,0,0,1.217,1,1,0,69,1,1.1,0.9
48837,1,0,0,0,16.835,1,1,0,138,1,1.1,0.9
48838,1,0,0,0,-3.817,1,1,0,138,1,1.1,0.9
48848,1,0,0,0,3.59645620789,1,1,0,138,1,1.1,0.9
48849,1,4.214,0,0,1.249,1,1,0,69,1,1.1,0.9
48850,1,8.477,0,0,2.917,1,1,0,69,1,1.1,0.9
48853,1,20.58,9.83,0,0,1,1,0,230,1,1.1,0.9
48854,1,0,0,0,-33.456,1,1,0,345,1,1.1,0.9
48855,1,0,0,0,34.253,1,1,0,345,1,1.1,0.9
48860,1,0,0,0,2.777,1,1,0,138,1,1.1,0.9
48863,1,0,0,0,1.199,1,1,0,138,1,1.1,0.9
48866,1,30.52,0,0,-66.6948205307,1,1,0,345,1,1.1,0.9
48875,1,0,0,0,-5.91,1,1,0,230,1,1.1,0.9
48877,1,9.604,0,0,2.701,1,1,0,69,1,1.1,0.9
48883,1,0,0,0,-76.0385320333,1,1,0,345,1,1.1,0.9
48885,1,3.577,0,0,1.168,1,1,0,69,1,1.1,0.9
48886,1,20.51,6.153,0,0,1,1,0,230,1,1.1,0.9
48887,1,11.6,0,0,7.563,1,1,0,69,1,1.1,0.9
48891,1,4.309,0,0,3.561,1,1,0,69,1,1.1,0.9
48895,1,3.406,0,0,3.248,1,1,0,69,1,1.1,0.9
48896,1,7.42,0.23,0,-8.89881468211,1,1,0,69,1,1.1,0.9
48897,1,6.44,0.27,0,19.6055454898,1,1,0,69,1,1.1,0.9
48898,1,3.23,0.63,0,0.47309838434,1,1,0,69,1,1.1,0.9
48899,1,3.49,0,0,9.85083614381,1,1,0,69,1,1.1,0.9
48905,1,3.949,0,0,1.003,1,1,0,69,1,1.1,0.9
48906,1,9.15,1.64,0,-15.9999481502,1,1,0,69,1,1.1,0.9
48908,1,0,0,0,13.793,1,1,0,230,1,1.1,0.9
48909,1,6.2,1.19,0,11.6298233764,1,1,0,69,1,1.1,0.9
48912,1,0,0,0,-0.012,1,1,0,230,1,1.1,0.9
48915,1,0,0,0,-5.02,1,1,0,230,1,1.1,0.9
48916,1,0,0,0,-3.111,1,1,0,230,1,1.1,0.9
48917,1,4.027,0,0,1.519,1,1,0,69,1,1.1,0.9
48918,1,0,0,0,3.789,1,1,0,138,1,1.1,0.9
48933,1,0,0,0,63.9999727022,1,1,0,138,1,1.1,0.9
48938,1,6.889,0,0,1.021,1,1,0,69,1,1.1,0.9
48941,1,0,0,0,-4.698,1,1,0,138,1,1.1,0.9
48942,1,9.446,0,0,3.653,1,1,0,69,1,1.1,0.9
48943,1,0,0,0,9.867,1,1,0,138,1,1.1,0.9
48952,1,4.99,1.27,0,0,1,1,0,69,1,1.1,0.9
48953,1,6.233,0,0,0.252,1,1,0,69,1,1.1,0.9
48957,1,5.48,0.62,0,0,1,1,0,69,1,1.1,0.9
48958,1,4.949,0,0,0.219,1,1,0,69,1,1.1,0.9
48961,1,4.685,0,0,1.717,1,1,0,69,1,1.1,0.9
48962,1,10.499,0,0,4.542,1,1,0,69,1,1.1,0.9
48965,1,0,0,0,10.752,1,1,0,138,1,1.1,0.9
48968,1,5.522,0,0,2.255,1,1,0,69,1,1.1,0.9
48973,1,7.423,0,0,3.632,1,1,0,69,1,1.1,0.9
48974,1,0,0,0,38.258,1,1,0,345,1,1.1,0.9
48975,1,0,0,0,-5.487,1,1,0,230,1,1.1,0.9
48977,1,9.323,0,0,3.099,1,1,0,69,1,1.1,0.9
48978,1,13.604,0,0,5.107,1,1,0,69,1,1.1,0.9
48979,1,5.692,0,0,1.952,1,1,0,69,1,1.1,0.9
48980,1,8.495,0,0,2.616,1,1,0,69,1,1.1,0.9
48982,1,6.19,0,0,1.791,1,1,0,69,1,1.1,0.9
48983,1,6.01,0.92,0,0,1,1,0,69,1,1.1,0.9
48984,1,0,0,0,19.195,1,1,0,345,1,1.1,0.9
48986,1,11.534,0,0,3.468,1,1,0,69,1,1.1,0.9
48987,1,0,0,0,15.114,1,1,0,230,1,1.1,0.9
48988,1,12.804,0,0,4.355,1,1,0,69,1,1.1,0.9
48989,1,0,0,0,3.986,1,1,0,138,1,1.1,0.9
48990,1,0,0,0,-37.4718777614,1,1,0,345,1,1.1,0.9
48994,1,0,0,0,-4.035,1,1,0,230,1,1.1,0.9
48995,1,0,0,0,4.47,1,1,0,138,1,1.1,0.9
48996,1,9.22,0,0,3.532,1,1,0,69,1,1.1,0.9
48997,1,4.638,0,0,1.755,1,1,0,69,1,1.1,0.9
48998,1,5.214,0,0,0.782,1,1,0,69,1,1.1,0.9
48999,1,19.296,0,0,8.063,1,1,0,69,1,1.1,0.9
49000,1,4.439,0,0,2.675,1,1,0,69,1,1.1,0.9
49002,1,0,0,0,-9.03,1,1,0,138,1,1.1,0.9
49008,1,0,0,0,2.44997981001,1,1,0,230,1,1.1,0.9
49013,1,7.197,0,0,3.138,1,1,0,69,1,1.1,0.9
49015,1,11.139,0,0,1.173,1,1,0,69,1,1.1,0.9
49017,1,3.801,0,0,1.367,1,1,0,69,1,1.1,0.9
49019,1,5.673,0,0,5.856,1,1,0,69,1,1.1,0.9
49020,1,4.789,0,0,1.484,1,1,0,69,1,1.1,0.9
49021,1,2.634,0,0,0.382,1,1,0,69,1,1.1,0.9
49022,1,4.017,0,0,0.716,1,1,0,69,1,1.1,0.9
49023,1,0,0,0,1.187,1,1,0,138,1,1.1,0.9
49024,1,3.35,0.38,0,10.2353925784,1,1,0,69,1,1.1,0.9
49025,1,4.36,0.62,0,-2.31237611887,1,1,0,69,1,1.1,0.9
49026,1,76.252,0,0,34.931420216,1,1,0,69,1,1.1,0.9
49027,1,4.79,0.89,0,9.86412706806,1,1,0,69,1,1.1,0.9
49029,1,12.12,2.05,0,7.59552965325,1,1,0,69,1,1.1,0.9
49032,1,0,0,0,-42.8523173927,1,1,0,500,1,1.1,0.9
49034,1,0,0,0,-20.434,1,1,0,345,1,1.1,0.9
49035,1,32.39,0,0,11.658,1,1,0,345,1,1.1,0.9
49036,1,30.26,0,0,0.847,1,1,0,345,1,1.1,0.9
49037,1,0,0,0,11.905,1,1,0,138,1,1.1,0.9
49038,1,14.465,0,0,7.668,1,1,0,69,1,1.1,0.9
49041,1,0,0,0,20.432,1,1,0,345,1,1.1,0.9
49044,1,2.489,0,0,1.529,1,1,0,69,1,1.1,0.9
49046,1,14.74,0.64,0,0,1,1,0,138,1,1.1,0.9
49048,1,11.3,0,0,0.31,1,1,0,230,1,1.1,0.9
49054,1,9.333,0,0,4.044,1,1,0,69,1,1.1,0.9
49055,1,0,0,0,1.415,1,1,0,138,1,1.1,0.9
49056,1,5.87,0,0,3.45,1,1,0,69,1,1.1,0.9
49057,1,4.949,0,0,2.256,1,1,0,69,1,1.1,0.9
49061,1,4.831,0,0,2.456,1,1,0,69,1,1.1,0.9
49062,1,3.881,0,0,0.55,1,1,0,69,1,1.1,0.9
49063,1,3.949,0,0,0.573,1,1,0,69,1,1.1,0.9
49064,1,0,0,0,6.276,1,1,0,138,1,1.1,0.9
49067,1,6.115,0,0,0.952,1,1,0,69,1,1.1,0.9
49068,1,7.311,0,0,1.773,1,1,0,69,1,1.1,0.9
49075,1,0,0,0,-10.145,1,1,0,138,1,1.1,0.9
49076,1,8.134,0,0,3.278,1,1,0,69,1,1.1,0.9
49078,1,27.077,0,0,10.936,1,1,0,69,1,1.1,0.9
49081,1,16.83,6.05,0,0,1,1,0,138,1,1.1,0.9
49082,1,0,0,0,0.391,1,1,0,138,1,1.1,0.9
49083,1,0,0,0,-0.587,1,1,0,138,1,1.1,0.9
49085,1,5.968,0,0,0.744,1,1,0,69,1,1.1,0.9
49086,1,16.464,0,0,1.889,1,1,0,69,1,1.1,0.9
49088,1,37.28,0,0,9.242,1,1,0,138,1,1.1,0.9
49089,1,0,0,0,8.185,1,1,0,138,1,1.1,0.9
49092,1,0,0,0,-3.348,1,1,0,138,1,1.1,0.9
49095,1,2.646,0,0,0.156,1,1,0,69,1,1.1,0.9
49096,1,3.548,0,0,1.043,1,1,0,69,1,1.1,0.9
49102,1,6.213,0,0,0.992,1,1,0,69,1,1.1,0.9
49103,1,0,0,0,2.434,1,1,0,138,1,1.1,0.9
49105,1,2.734,0,0,0.975,1,1,0,69,1,1.1,0.9
49106,1,28.37,0,0,9.996,1,1,0,138,1,1.1,0.9
49108,1,9.212,0,0,2.527,1,1,0,69,1,1.1,0.9
49109,1,21.4,0,0,8.144,1,1,0,138,1,1.1,0.9
49110,1,0,0,0,3.025,1,1,0,138,1,1.1,0.9
49112,1,19.67,0,0,7.308,1,1,0,138,1,1.1,0.9
49114,1,19.17,0,0,0.48,1,1,0,230,1,1.1,0.9
49119,1,0,0,0,17.75,1,1,0,345,1,1.1,0.9
49120,1,4.074,0,0,0.587,1,1,0,69,1,1.1,0.9
49121,1,2.954,0,0,0.552,1,1,0,69,1,1.1,0.9
49122,1,3.763,0,0,1.194,1,1,0,69,1,1.1,0.9
49123,1,0,0,0,-4.171,1,1,0,138,1,1.1,0.9
49124,1,0,0,0,38.619,1,1,0,138,1,1.1,0.9
49126,1,4.106,0,0,2.795,1,1,0,69,1,1.1,0.9
49127,1,0,0,0,2.429,1,1,0,138,1,1.1,0.9
49147,1,0,0,0,-4.033,1,1,0,138,1,1.1,0.9
49148,1,10.359,0,0,4.796,1,1,0,69,1,1.1,0.9
49152,1,3.359,0,0,9.12,1,1,0,69,1,1.1,0.9
49154,1,3.067,0,0,0.229,1,1,0,69,1,1.1,0.9
49156,1,0,0,0,8.373,1,1,0,230,1,1.1,0.9
49157,1,13.45,0,0,0.998,1,1,0,230,1,1.1,0.9
49159,1,0,0,0,-153.866795373,1,1,0,345,1,1.1,0.9
49160,1,2.96,0.888,0,0,1,1,0,69,1,1.1,0.9
49161,1,3.25,0.05,0,0,1,1,0,69,1,1.1,0.9
49162,1,5.733,0,0,1.011,1,1,0,69,1,1.1,0.9
49166,1,4.36,1.308,0,0,1,1,0,69,1,1.1,0.9
49167,1,3.205,0,0,2.493,1,1,0,69,1,1.1,0.9
49169,1,2.783,0,0,0.264,1,1,0,69,1,1.1,0.9
49170,1,7.928,0,0,3.184,1,1,0,69,1,1.1,0.9
49171,1,0,0,0,-9.302,1,1,0,138,1,1.1,0.9
49174,1,3.175,0,0,0.344,1,1,0,69,1,1.1,0.9
49175,1,2.587,0,0,0.79,1,1,0,69,1,1.1,0.9
49178,1,2.999,0,0,1.102,1,1,0,69,1,1.1,0.9
49179,1,2.323,0,0,0.862,1,1,0,69,1,1.1,0.9
49181,1,5.449,0,0,1.603,1,1,0,69,1,1.1,0.9
49183,1,2.019,0,0,0.315,1,1,0,69,1,1.1,0.9
49184,1,2.597,0,0,0.925,1,1,0,69,1,1.1,0.9
49185,1,3.822,0,0,1.317,1,1,0,69,1,1.1,0.9
49187,1,4.214,0,0,1.565,1,1,0,69,1,1.1,0.9
49191,1,4.292,0,0,1.774,1,1,0,69,1,1.1,0.9
49192,1,0,0,0,5.701,1,1,0,138,1,1.1,0.9
49193,1,2.156,0,0,0.89,1,1,0,69,1,1.1,0.9
49194,1,0,0,0,2.978,1,1,0,138,1,1.1,0.9
49196,1,4.302,0,0,0.909,1,1,0,69,1,1.1,0.9
49197,1,4.018,0,0,1.852,1,1,0,69,1,1.1,0.9
49198,1,0,0,0,5.977,1,1,0,138,1,1.1,0.9
49204,1,7.291,0,0,0.185,1,1,0,69,1,1.1,0.9
49205,1,0,0,0,-5.281,1,1,0,138,1,1.1,0.9
49206,1,2.803,0,0,0.739,1,1,0,69,1,1.1,0.9
49207,1,3.214,0,0,0.903,1,1,0,69,1,1.1,0.9
49208,1,16.22,0,0,9.422,1,1,0,138,1,1.1,0.9
49209,1,7.507,0,0,3.325,1,1,0,69,1,1.1,0.9
49210,1,4.88,0,0,1.565,1,1,0,69,1,1.1,0.9
49211,1,6.145,0,0,2.714,1,1,0,69,1,1.1,0.9
49212,1,6.791,0,0,2.889,1,1,0,69,1,1.1,0.9
49213,1,0,0,0,11.426,1,1,0,138,1,1.1,0.9
49214,1,0,0,0,15.7,1,1,0,138,1,1.1,0.9
49215,1,3.224,0,0,0.821,1,1,0,69,1,1.1,0.9
49216,1,4.557,0,0,0.15,1,1,0,69,1,1.1,0.9
49218,1,6.002,0,0,4.256,1,1,0,69,1,1.1,0.9
49219,1,5.729,0,0,2.495,1,1,0,69,1,1.1,0.9
49220,1,2.244,0,0,1.066,1,1,0,69,1,1.1,0.9
49221,1,5.37,0.52,0,0,1,1,0,69,1,1.1,0.9
49222,1,2.705,0,0,0.636,1,1,0,69,1,1.1,0.9
49223,1,0,0,0,-2.752,1,1,0,138,1,1.1,0.9
49224,1,21.62,0,0,12.483,1,1,0,138,1,1.1,0.9
49225,1,0,0,0,2.314,1,1,0,138,1,1.1,0.9
49228,1,6.282,0,0,2.262,1,1,0,69,1,1.1,0.9
49229,1,0,0,0,-8.488,1,1,0,138,1,1.1,0.9
49230,1,0,0,0,1.3,1,1,0,138,1,1.1,0.9
49231,1,4.449,0,0,2.753,1,1,0,69,1,1.1,0.9
49232,1,0,0,0,0.315,1,1,0,138,1,1.1,0.9
49233,1,0,0,0,2.852,1,1,0,138,1,1.1,0.9
49234,1,0,0,0,13.615,1,1,0,138,1,1.1,0.9
49237,1,10.084,0,0,2.8,1,1,0,69,1,1.1,0.9
49238,1,0,0,0,-6.753,1,1,0,138,1,1.1,0.9
49239,1,0,0,0,9.225,1,1,0,138,1,1.1,0.9
49241,1,7.08,0.56,0,0,1,1,0,69,1,1.1,0.9
49242,1,13.044,0,0,3.405,1,1,0,69,1,1.1,0.9
49243,1,2.852,0,0,0.046,1,1,0,69,1,1.1,0.9
49245,1,0,0,0,4.3,1,1,0,138,1,1.1,0.9
49246,1,11.03,0,0,0.781,1,1,0,138,1,1.1,0.9
49247,1,6.282,0,0,1.662,1,1,0,69,1,1.1,0.9
49248,1,8.673,0,0,4.255,1,1,0,69,1,1.1,0.9
49249,1,4.97,1.491,0,0,1,1,0,69,1,1.1,0.9
49254,1,0,0,0,-5.403,1,1,0,230,1,1.1,0.9
49255,1,8.72,2.616,0,0,1,1,0,69,1,1.1,0.9
49256,1,8.966,0,0,3.679,1,1,0,69,1,1.1,0.9
49257,1,5.522,0,0,2.327,1,1,0,69,1,1.1,0.9
49258,1,2.46,0.42,0,0,1,1,0,69,1,1.1,0.9
49259,1,2.239,0,0,3.378,1,1,0,69,1,1.1,0.9
49260,1,0,0,0,29.462,1,1,0,138,1,1.1,0.9
49262,1,5.955,0,0,3.673,1,1,0,69,1,1.1,0.9
49264,1,8.956,0,0,3.224,1,1,0,69,1,1.1,0.9
49265,1,10.048,0,0,2.374,1,1,0,69,1,1.1,0.9
49266,1,4.459,0,0,1.831,1,1,0,69,1,1.1,0.9
49267,1,4.638,0,0,1.706,1,1,0,69,1,1.1,0.9
49271,1,2.5,0.34,0,15.9978194312,1,1,0,69,1,1.1,0.9
49272,1,69.19,0,0,28.463,1,1,0,345,1,1.1,0.9
49273,1,0,0,0,7.208,1,1,0,345,1,1.1,0.9
49274,1,5.07,1.521,0,0,1,1,0,69,1,1.1,0.9
49275,1,8.232,0,0,0.844,1,1,0,69,1,1.1,0.9
49276,1,0,0,0,-1.566,1,1,0,345,1,1.1,0.9
49281,1,0,0,0,11.902,1,1,0,138,1,1.1,0.9
49282,1,4.36,0.39,0,0,1,1,0,69,1,1.1,0.9
49283,1,3.332,0,0,2.011,1,1,0,69,1,1.1,0.9
49284,1,2.754,0,0,2.592,1,1,0,69,1,1.1,0.9
49285,1,4.792,0,0,0.866,1,1,0,69,1,1.1,0.9
49286,1,4.577,0,0,1.701,1,1,0,69,1,1.1,0.9
49288,1,0,0,0,27.66,1,1,0,138,1,1.1,0.9
49289,1,6.429,0,0,6.661,1,1,0,69,1,1.1,0.9
49290,1,6.546,0,0,2.309,1,1,0,69,1,1.1,0.9
49291,1,2.754,0,0,1.113,1,1,0,69,1,1.1,0.9
49292,1,2.64,0.792,0,0,1,1,0,69,1,1.1,0.9
49293,1,5.615,0,0,2.336,1,1,0,69,1,1.1,0.9
49294,1,2.04,0.6,0,0,1,1,0,69,1,1.1,0.9
49298,1,0,0,0,1.191,1,1,0,230,1,1.1,0.9
49299,1,3.342,0,0,2.239,1,1,0,69,1,1.1,0.9
49300,1,6.027,0,0,2.86,1,1,0,69,1,1.1,0.9
49301,1,6.595,0,0,3.008,1,1,0,69,1,1.1,0.9
49305,1,0,0,0,10.693,1,1,0,138,1,1.1,0.9
49306,1,0,0,0,0.398,1,1,0,138,1,1.1,0.9
49309,1,75.4,0,0,21.504,1,1,0,69,1,1.1,0.9
49312,1,24.6,0,0,7.311,1,1,0,138,1,1.1,0.9
49313,1,36.052,0,0,23.402,1,1,0,69,1,1.1,0.9
49314,1,21.344,0,0,8.228,1,1,0,69,1,1.1,0.9
49316,1,0,0,0,-4.591,1,1,0,138,1,1.1,0.9
49317,1,0,0,0,6.087,1,1,0,230,1,1.1,0.9
49319,1,10.31,0,0,0.606,1,1,0,69,1,1.1,0.9
49320,1,0,0,0,10.051,1,1,0,138,1,1.1,0.9
49321,1,0,0,0,2.083,1,1,0,138,1,1.1,0.9
49322,1,4.12,1.86,0,0,1,1,0,69,1,1.1,0.9
49323,1,0,0,0,5.558,1,1,0,138,1,1.1,0.9
49324,1,3.76,1.128,0,0,1,1,0,69,1,1.1,0.9
49325,1,0,0,0,-20.008,1,1,0,138,1,1.1,0.9
49326,1,3.92,0.81,0,0,1,1,0,69,1,1.1,0.9
49327,1,3.685,0,0,1.119,1,1,0,69,1,1.1,0.9
49328,1,3.175,0,0,0.759,1,1,0,69,1,1.1,0.9
49330,1,7.909,0,0,0.717,1,1,0,69,1,1.1,0.9
49331,1,2.029,0,0,0.342,1,1,0,69,1,1.1,0.9
49333,1,9.124,0,0,0.851,1,1,0,69,1,1.1,0.9
49334,1,27.88,0,0,0.635,1,1,0,230,1,1.1,0.9
49338,1,116.1,0,0,42.118,1,1,0,345,1,1.1,0.9
49339,1,11.911,0,0,17.74,1,1,0,69,1,1.1,0.9
49340,1,7.154,0,0,1.689,1,1,0,69,1,1.1,0.9
49341,1,9.251,0,0,2.294,1,1,0,69,1,1.1,0.9
49343,1,4.91,0.77,0,8.22639536167,1,1,0,69,1,1.1,0.9
49350,1,3.528,0,0,1.34,1,1,0,69,1,1.1,0.9
49351,1,4.312,0,0,0.102,1,1,0,69,1,1.1,0.9
49355,1,15.504,0,0,4.46,1,1,0,69,1,1.1,0.9
49356,1,5.547,0,0,2.111,1,1,0,69,1,1.1,0.9
49357,1,7.301,0,0,2.189,1,1,0,69,1,1.1,0.9
49358,1,8.418,0,0,3.395,1,1,0,69,1,1.1,0.9
49359,1,7.174,0,0,2.245,1,1,0,69,1,1.1,0.9
49360,1,0,0,0,5.326,1,1,0,230,1,1.1,0.9
49361,1,9.859,0,0,0.415,1,1,0,69,1,1.1,0.9
49362,1,3.724,0,0,0.298,1,1,0,69,1,1.1,0.9
49363,1,33.37,6.48,0,0,1,1,0,138,1,1.1,0.9
49364,1,30.18,0,0,14.756,1,1,0,138,1,1.1,0.9
49370,1,22.05,0,0,8.11,1,1,0,69,1,1.1,0.9
49371,1,16.88,0,0,0.418,1,1,0,230,1,1.1,0.9
49373,1,0,0,0,11.357,1,1,0,138,1,1.1,0.9
49375,1,10.659,0,0,3.851,1,1,0,69,1,1.1,0.9
49376,1,0,0,0,9.93,1,1,0,138,1,1.1,0.9
49377,1,8.28,2.484,0,0,1,1,0,69,1,1.1,0.9
49379,1,6.849,0,0,2.536,1,1,0,69,1,1.1,0.9
49383,1,7.93,2.63,0,0,1,1,0,69,1,1.1,0.9
49385,1,4.807,0,0,1.82,1,1,0,69,1,1.1,0.9
49386,1,4.375,0,0,2.812,1,1,0,69,1,1.1,0.9
49387,1,3.556,0,0,0.852,1,1,0,69,1,1.1,0.9
49388,1,4.252,0,0,1.888,1,1,0,69,1,1.1,0.9
49389,1,4.017,0,0,1.765,1,1,0,69,1,1.1,0.9
49391,1,5.532,0,0,1.556,1,1,0,69,1,1.1,0.9
49393,1,11.701,0,0,4.624,1,1,0,69,1,1.1,0.9
49400,1,55.91,0,0,20.735,1,1,0,345,1,1.1,0.9
49401,1,4.977,0,0,2.04,1,1,0,69,1,1.1,0.9
49404,1,10.659,0,0,0.654,1,1,0,69,1,1.1,0.9
49405,1,7.827,0,0,3.192,1,1,0,69,1,1.1,0.9
49406,1,7.216,0,0,2.56,1,1,0,69,1,1.1,0.9
49412,1,0,0,0,3.902,1,1,0,138,1,1.1,0.9
49413,1,2.916,0,0,3.194,1,1,0,69,1,1.1,0.9
49415,1,0,0,0,2.076,1,1,0,230,1,1.1,0.9
49417,1,54.32,0,0,39.023,1,1,0,138,1,1.1,0.9
49425,1,2.314,0,0,0.656,1,1,0,69,1,1.1,0.9
49426,1,3.058,0,0,0.935,1,1,0,69,1,1.1,0.9
49428,1,16.08,0,0,0.471,1,1,0,345,1,1.1,0.9
49429,1,37.65,0.47,0,0.980788540371,1,1,0,345,1,1.1,0.9
49431,1,0,0,0,-0.191180291166,1,1,0,230,1,1.1,0.9
49434,1,10.006,0,0,4.4,1,1,0,69,1,1.1,0.9
49435,1,9.088,0,0,3.163,1,1,0,69,1,1.1,0.9
49436,1,20.688,0,0,12,1,1,0,69,1,1.1,0.9
49438,1,9.633,0,0,5.501,1,1,0,69,1,1.1,0.9
49439,1,2.999,0,0,2.855,1,1,0,69,1,1.1,0.9
49441,1,0,0,0,0.001,1,1,0,230,1,1.1,0.9
49442,1,0,0,0,-0.342,1,1,0,138,1,1.1,0.9
49443,1,6.002,0,0,2.214,1,1,0,69,1,1.1,0.9
49444,1,6.115,0,0,2.385,1,1,0,69,1,1.1,0.9
49445,1,11.553,0,0,4.114,1,1,0,69,1,1.1,0.9
49446,1,4.826,0,0,1.214,1,1,0,69,1,1.1,0.9
49447,1,6.04,0,0,3.526,1,1,0,69,1,1.1,0.9
49448,1,3.942,0,0,2.731,1,1,0,69,1,1.1,0.9
49453,1,0,0,0,1.955,1,1,0,138,1,1.1,0.9
49454,1,19.502,0,0,6.765,1,1,0,69,1,1.1,0.9
49455,1,6.915,0,0,1.912,1,1,0,69,1,1.1,0.9
49459,1,5.146,0,0,1.485,1,1,0,69,1,1.1,0.9
49461,1,10.386,0,0,1.763,1,1,0,69,1,1.1,0.9
49463,1,8.42,0,0,5.322,1,1,0,69,1,1.1,0.9
49464,1,3.28,0.01,0,0,1,1,0,69,1,1.1,0.9
49467,1,13.07,1.92,0,0,1,1,0,69,1,1.1,0.9
49468,1,0,0,0,-3.403,1,1,0,138,1,1.1,0.9
49469,1,12.86,0,0,1.076,1,1,0,138,1,1.1,0.9
49470,1,0,0,0,0.822,1,1,0,138,1,1.1,0.9
49471,1,0,0,0,2.996,1,1,0,138,1,1.1,0.9
49472,1,3.782,0,0,0.907,1,1,0,69,1,1.1,0.9
49474,1,49.37,0,0,14.003,1,1,0,69,1,1.1,0.9
49475,1,8.01,0.01,0,0,1,1,0,69,1,1.1,0.9
49476,1,48.721,0,0,11.463,1,1,0,69,1,1.1,0.9
49477,1,15.79,0,0,20.1108603583,1,1,0,138,1,1.1,0.9
49478,1,0,0,0,10.6539024993,1,1,0,138,1,1.1,0.9
49483,1,19.531,0,0,3.96,1,1,0,69,1,1.1,0.9
49486,1,5.09,0,0,1.492,1,1,0,69,1,1.1,0.9
49489,1,10.782,0,0,3.298,1,1,0,69,1,1.1,0.9
49490,1,7.141,0,0,2.13,1,1,0,69,1,1.1,0.9
49493,1,0,0,0,1.389,1,1,0,138,1,1.1,0.9
49494,1,0,0,0,-2.858,1,1,0,230,1,1.1,0.9
49496,1,11.182,0,0,3.951,1,1,0,69,1,1.1,0.9
49497,1,34.05,0,0,0.06,1,1,0,230,1,1.1,0.9
49502,1,4.986,0,0,1.502,1,1,0,69,1,1.1,0.9
49503,1,0,0,0,2.287,1,1,0,138,1,1.1,0.9
49504,1,10.08,0,0,2.539,1,1,0,138,1,1.1,0.9
49506,1,6.877,0,0,1.771,1,1,0,69,1,1.1,0.9
49507,1,5.221,0,0,1.338,1,1,0,69,1,1.1,0.9
49508,1,2.154,0,0,0.452,1,1,0,69,1,1.1,0.9
49509,1,4.13,0,0,1.638,1,1,0,69,1,1.1,0.9
49510,1,0,0,0,15.985,1,1,0,138,1,1.1,0.9
49511,1,5.067,0,0,2.125,1,1,0,69,1,1.1,0.9
49512,1,6.539,0,0,2.543,1,1,0,69,1,1.1,0.9
49513,1,21.66,0,0,6.379,1,1,0,138,1,1.1,0.9
49514,1,3.548,0,0,1.1,1,1,0,69,1,1.1,0.9
49520,1,0,0,0,-39.654,1,1,0,345,1,1.1,0.9
49521,1,0,0,0,10.657,1,1,0,345,1,1.1,0.9
49522,1,2.89,0.867,0,0,1,1,0,69,1,1.1,0.9
49524,1,8.742,0,0,3.184,1,1,0,69,1,1.1,0.9
49525,1,3.832,0,0,1.263,1,1,0,69,1,1.1,0.9
49526,1,3.312,0,0,1.423,1,1,0,69,1,1.1,0.9
49529,1,0,0,0,-0.016,1,1,0,230,1,1.1,0.9
49530,1,4.224,0,0,1.488,1,1,0,69,1,1.1,0.9
49531,1,4.439,0,0,0.94,1,1,0,69,1,1.1,0.9
49532,1,18.61,0,0,5.615,1,1,0,138,1,1.1,0.9
49533,1,16.993,0,0,5.423,1,1,0,69,1,1.1,0.9
49534,1,0,0,0,-2.096,1,1,0,138,1,1.1,0.9
49535,1,10.87,0,0,3.881,1,1,0,138,1,1.1,0.9
49540,1,0,0,0,-17.415,1,1,0,230,1,1.1,0.9
49548,1,4.648,0,0,0.212,1,1,0,69,1,1.1,0.9
49549,1,3.782,0,0,1.404,1,1,0,69,1,1.1,0.9
49558,1,8.354,0,0,2.531,1,1,0,69,1,1.1,0.9
49559,1,4.243,0,0,2.429,1,1,0,69,1,1.1,0.9
49560,1,5.005,0,0,1.632,1,1,0,69,1,1.1,0.9
49561,1,0,0,0,14.298,1,1,0,138,1,1.1,0.9
49562,1,47.73,0,0,10.145,1,1,0,138,1,1.1,0.9
49567,1,0,0,0,-34.9290292471,1,1,0,345,1,1.1,0.9
49571,1,18.18,5.454,0,0,1,1,0,345,1,1.1,0.9
49572,1,30.71,0,0,0.467,1,1,0,500,1,1.1,0.9
49574,1,0,0,0,-121.685055172,1,1,0,345,1,1.1,0.9
49575,1,0,0,0,-0.58,1,1,0,138,1,1.1,0.9
49580,1,0,0,0,-0.054,1,1,0,230,1,1.1,0.9
49581,1,4.365,0,0,1.407,1,1,0,69,1,1.1,0.9
49584,1,0,0,0,3.645,1,1,0,138,1,1.1,0.9
49589,1,10.57,3.171,0,0,1,1,0,69,1,1.1,0.9
49591,1,7.389,0,0,0.951,1,1,0,69,1,1.1,0.9
49592,1,7.771,0,0,1.676,1,1,0,69,1,1.1,0.9
49595,1,3.92,0,0,0.634,1,1,0,69,1,1.1,0.9
49596,1,6.905,0,0,2.874,1,1,0,69,1,1.1,0.9
49598,1,8.138,0,0,4.247,1,1,0,69,1,1.1,0.9
49601,1,10.045,0,0,0.902,1,1,0,69,1,1.1,0.9
49602,1,6.919,0,0,1.585,1,1,0,69,1,1.1,0.9
49604,1,5.939,0,0,0.493,1,1,0,69,1,1.1,0.9
49605,1,8.157,0,0,0.614,1,1,0,69,1,1.1,0.9
49607,1,24.58,0,0,7.659,1,1,0,138,1,1.1,0.9
49609,1,8.928,0,0,6.08,1,1,0,69,1,1.1,0.9
49610,1,10.283,0,0,6.454,1,1,0,69,1,1.1,0.9
49616,1,0,0,0,-3.804,1,1,0,138,1,1.1,0.9
49617,1,0,0,0,3.4,1,1,0,138,1,1.1,0.9
49622,1,12.165,0,0,1.973,1,1,0,69,1,1.1,0.9
49623,1,11.534,0,0,0.951,1,1,0,69,1,1.1,0.9
49624,1,0,0,0,1.422,1,1,0,138,1,1.1,0.9
49632,1,10.528,0,0,9.062,1,1,0,69,1,1.1,0.9
49634,1,0,0,0,16.394,1,1,0,138,1,1.1,0.9
49645,1,5.076,0,0,2.525,1,1,0,69,1,1.1,0.9
49646,1,6.762,0,0,2.327,1,1,0,69,1,1.1,0.9
49647,1,11.25,0,0,4.685,1,1,0,69,1,1.1,0.9
49649,1,3.342,0,0,0.978,1,1,0,69,1,1.1,0.9
49651,1,13.426,0,0,3.892,1,1,0,69,1,1.1,0.9
49652,1,6.51,0.97,0,0,1,1,0,69,1,1.1,0.9
49653,1,7.115,0,0,3.709,1,1,0,69,1,1.1,0.9
49655,1,8.114,0,0,1.887,1,1,0,69,1,1.1,0.9
49656,1,3.78,0.17,0,0,1,1,0,69,1,1.1,0.9
49657,1,12.25,0,0,0.653,1,1,0,69,1,1.1,0.9
49659,1,4.43,0,0,1.256,1,1,0,69,1,1.1,0.9
49660,1,0,0,0,-3.481,1,1,0,138,1,1.1,0.9
49661,1,16.41,0,0,3.217,1,1,0,138,1,1.1,0.9
49662,1,0,0,0,-4.862,1,1,0,138,1,1.1,0.9
49663,1,0,0,0,0.29,1,1,0,138,1,1.1,0.9
49665,1,0,0,0,3.915,1,1,0,138,1,1.1,0.9
49667,1,4.665,0,0,3.31,1,1,0,69,1,1.1,0.9
49668,1,0,0,0,1.491,1,1,0,138,1,1.1,0.9
49669,1,4.635,0,0,0.811,1,1,0,69,1,1.1,0.9
49670,1,3.508,0,0,0.923,1,1,0,69,1,1.1,0.9
49675,1,6.115,0,0,1.701,1,1,0,69,1,1.1,0.9
49676,1,4.155,0,0,2.249,1,1,0,69,1,1.1,0.9
49677,1,0,0,0,7.218,1,1,0,138,1,1.1,0.9
49678,1,0,0,0,5.558,1,1,0,138,1,1.1,0.9
49679,1,5.047,0,0,0.599,1,1,0,69,1,1.1,0.9
49681,1,0,0,0,4.444,1,1,0,138,1,1.1,0.9
49682,1,6.203,0,0,2.858,1,1,0,69,1,1.1,0.9
49683,1,0,0,0,7.232,1,1,0,138,1,1.1,0.9
49685,1,13.2,0,0,0.366,1,1,0,230,1,1.1,0.9
49687,1,0,0,0,3.541,1,1,0,138,1,1.1,0.9
49688,1,4.381,0,0,2.044,1,1,0,69,1,1.1,0.9
49689,1,0,0,0,5.654,1,1,0,138,1,1.1,0.9
49690,1,0,0,0,3.918,1,1,0,138,1,1.1,0.9
49691,1,3.459,0,0,1.056,1,1,0,69,1,1.1,0.9
49692,1,19.2,0,0,2.129,1,1,0,138,1,1.1,0.9
49693,1,0,0,0,-0.103,1,1,0,138,1,1.1,0.9
49696,1,4.743,0,0,1.613,1,1,0,69,1,1.1,0.9
49697,1,4.92,0,0,2.893,1,1,0,69,1,1.1,0.9
49699,1,0,0,0,29.346,1,1,0,230,1,1.1,0.9
49700,1,8.458,0,0,3.303,1,1,0,69,1,1.1,0.9
49701,1,4.792,0,0,0.259,1,1,0,69,1,1.1,0.9
49702,1,5.047,0,0,0.178,1,1,0,69,1,1.1,0.9
49703,1,2.343,0,0,0.799,1,1,0,69,1,1.1,0.9
49704,1,3.961,0,0,1.499,1,1,0,69,1,1.1,0.9
49705,1,3.537,0,0,0.622,1,1,0,69,1,1.1,0.9
49706,1,3.443,0,0,1.143,1,1,0,69,1,1.1,0.9
49707,1,11.939,0,0,1.02,1,1,0,69,1,1.1,0.9
49708,1,4.826,0,0,2.161,1,1,0,69,1,1.1,0.9
49709,1,7.254,0,0,2.746,1,1,0,69,1,1.1,0.9
49710,1,4.21,0.02,0,0,1,1,0,69,1,1.1,0.9
49711,1,4.403,0,0,1.623,1,1,0,69,1,1.1,0.9
49713,1,4.87,1.79,0,0,1,1,0,69,1,1.1,0.9
49714,1,0,0,0,6.988,1,1,0,138,1,1.1,0.9
49716,1,4.412,0,0,2.974,1,1,0,69,1,1.1,0.9
49717,1,2.136,0,0,0.957,1,1,0,69,1,1.1,0.9
49718,1,0,0,0,13.403,1,1,0,138,1,1.1,0.9
49724,1,0,0,0,25.3789788744,1,1,0,345,1,1.1,0.9
49725,1,7.197,0,0,2.856,1,1,0,69,1,1.1,0.9
49726,1,3.867,0,0,7.973,1,1,0,69,1,1.1,0.9
49728,1,5.41,0,0,1.381,1,1,0,69,1,1.1,0.9
49729,1,8.975,0,0,5.819,1,1,0,69,1,1.1,0.9
49730,1,10.42,0.7,0,0,1,1,0,69,1,1.1,0.9
49731,1,3.039,0,0,1.91,1,1,0,69,1,1.1,0.9
49736,1,6.68,0,0,1.515,1,1,0,69,1,1.1,0.9
49737,1,11.308,0,0,4.835,1,1,0,69,1,1.1,0.9
49744,1,9,3.64,0,0,1,1,0,69,1,1.1,0.9
49745,1,0,0,0,2.272,1,1,0,138,1,1.1,0.9
49749,1,49.379,0,0,11.398,1,1,0,69,1,1.1,0.9
49750,1,8.291,0,0,1.909,1,1,0,69,1,1.1,0.9
49751,1,5.067,0,0,2.771,1,1,0,69,1,1.1,0.9
49752,1,28.203,0,0,3.824,1,1,0,69,1,1.1,0.9
49753,1,3.126,0,0,0.504,1,1,0,69,1,1.1,0.9
49754,1,4.06,0.35,0,0,1,1,0,69,1,1.1,0.9
49755,1,44.224,0,0,14.127,1,1,0,69,1,1.1,0.9
49756,1,46.439,0,0,6.568,1,1,0,69,1,1.1,0.9
49757,1,3.98,0.08,0,0,1,1,0,69,1,1.1,0.9
49758,1,0,0,0,31.655,1,1,0,138,1,1.1,0.9
49759,1,45.596,0,0,11.791,1,1,0,69,1,1.1,0.9
49760,1,7.801,0,0,7.07,1,1,0,69,1,1.1,0.9
49761,1,6.674,0,0,4.396,1,1,0,69,1,1.1,0.9
49762,1,9.78,0,0,4.241,1,1,0,69,1,1.1,0.9
49765,1,49.584,0,0,15.74,1,1,0,69,1,1.1,0.9
49766,1,46.096,0,0,12,1,1,0,69,1,1.1,0.9
49768,1,4.292,0,0,2.669,1,1,0,69,1,1.1,0.9
49770,1,7.791,0,0,4.295,1,1,0,69,1,1.1,0.9
49771,1,15.317,0,0,5.909,1,1,0,69,1,1.1,0.9
49772,1,0,0,0,-10.038,1,1,0,138,1,1.1,0.9
49773,1,0,0,0,20.159,1,1,0,138,1,1.1,0.9
49774,1,4.252,0,0,1.364,1,1,0,69,1,1.1,0.9
49776,1,7.931,0,0,3.06,1,1,0,69,1,1.1,0.9
49777,1,6.708,0,0,3.554,1,1,0,69,1,1.1,0.9
49778,1,9.813,0,0,4.079,1,1,0,69,1,1.1,0.9
49779,1,4.892,0,0,2.036,1,1,0,69,1,1.1,0.9
49780,1,6.557,0,0,2.706,1,1,0,69,1,1.1,0.9
49781,1,2.606,0,0,0.979,1,1,0,69,1,1.1,0.9
49782,1,9.032,0,0,3.352,1,1,0,69,1,1.1,0.9
49783,1,6.08,0.3,0,0,1,1,0,69,1,1.1,0.9
49784,1,3.321,0,0,1.179,1,1,0,69,1,1.1,0.9
49785,1,9.85,0,0,4.211,1,1,0,69,1,1.1,0.9
49786,1,6.194,0,0,2.919,1,1,0,69,1,1.1,0.9
49787,1,8.918,0,0,5.803,1,1,0,69,1,1.1,0.9
49788,1,13.269,0,0,2.04,1,1,0,69,1,1.1,0.9
49789,1,0,0,0,11.216,1,1,0,230,1,1.1,0.9
49791,1,4.851,0,0,1.622,1,1,0,69,1,1.1,0.9
49792,1,3.489,0,0,1.539,1,1,0,69,1,1.1,0.9
49793,1,9.829,0,0,5.868,1,1,0,69,1,1.1,0.9
49794,1,0,0,0,0.039,1,1,0,230,1,1.1,0.9
49796,1,6.8,2.04,0,0,1,1,0,69,1,1.1,0.9
49797,1,0,0,0,13.582,1,1,0,138,1,1.1,0.9
49800,1,0,0,0,31.99944892,1,1,0,345,1,1.1,0.9
49802,1,0,0,0,18.788,1,1,0,230,1,1.1,0.9
49806,1,0,0,0,-9.275,1,1,0,345,1,1.1,0.9
49808,1,9.604,0,0,3.798,1,1,0,69,1,1.1,0.9
49809,1,7.252,0,0,1.199,1,1,0,69,1,1.1,0.9
49816,1,2.626,0,0,0.386,1,1,0,69,1,1.1,0.9
49817,1,3.097,0,0,0.543,1,1,0,69,1,1.1,0.9
49818,1,9.143,0,0,1.781,1,1,0,69,1,1.1,0.9
49819,1,0,0,0,8.432,1,1,0,138,1,1.1,0.9
49820,1,5.821,0,0,0.768,1,1,0,69,1,1.1,0.9
49821,1,13.914,0,0,5.67,1,1,0,69,1,1.1,0.9
49822,1,14.018,0,0,2.04,1,1,0,69,1,1.1,0.9
49823,1,7.722,0,0,0.181,1,1,0,69,1,1.1,0.9
49824,1,0,0,0,4.47,1,1,0,138,1,1.1,0.9
49825,1,12.16,1.41,0,0,1,1,0,69,1,1.1,0.9
49827,1,9.3,0,0,1.69,1,1,0,69,1,1.1,0.9
49828,1,10.73,1.3,0,0,1,1,0,69,1,1.1,0.9
49829,1,0,0,0,18.019,1,1,0,345,1,1.1,0.9
49830,1,10.82,3.15,0,0,1,1,0,69,1,1.1,0.9
49831,1,11.074,0,0,10.398,1,1,0,69,1,1.1,0.9
49834,1,6.223,0,0,2.456,1,1,0,69,1,1.1,0.9
49835,1,10.702,0,0,3.696,1,1,0,69,1,1.1,0.9
49839,1,2.52,0.45,0,0,1,1,0,69,1,1.1,0.9
49843,1,14.396,0,0,4.21,1,1,0,69,1,1.1,0.9
49844,1,3.685,0,0,2.395,1,1,0,69,1,1.1,0.9
49845,1,14.778,0,0,6.453,1,1,0,69,1,1.1,0.9
49846,1,5.53,1.659,0,0,1,1,0,69,1,1.1,0.9
49847,1,10.868,0,0,6.898,1,1,0,69,1,1.1,0.9
49848,1,11.515,0,0,5.198,1,1,0,69,1,1.1,0.9
49849,1,12.642,0,0,6.114,1,1,0,69,1,1.1,0.9
49850,1,14.5,3.79,0,0,1,1,0,69,1,1.1,0.9
49851,1,0,0,0,21.471,1,1,0,138,1,1.1,0.9
49852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49855,1,24.98,0,0,3.965,1,1,0,138,1,1.1,0.9
49866,1,7.193,0,0,0.926,1,1,0,69,1,1.1,0.9
49868,1,4.87,1.15,0,0,1,1,0,69,1,1.1,0.9
49870,1,0,0,0,-2.006,1,1,0,138,1,1.1,0.9
49871,1,4.665,0,0,1.717,1,1,0,69,1,1.1,0.9
49872,1,4.43,0,0,1.24,1,1,0,69,1,1.1,0.9
49873,1,6.448,0,0,3.321,1,1,0,69,1,1.1,0.9
49874,1,8.389,0,0,3.515,1,1,0,69,1,1.1,0.9
49875,1,7.732,0,0,2.908,1,1,0,69,1,1.1,0.9
49876,1,10.27,0,0,0.843,1,1,0,69,1,1.1,0.9
49877,1,5.635,0,0,2.292,1,1,0,69,1,1.1,0.9
49878,1,29.674,0,0,3.763,1,1,0,69,1,1.1,0.9
49879,1,6.282,0,0,1.869,1,1,0,69,1,1.1,0.9
49884,1,8.35,0,0,4.636,1,1,0,69,1,1.1,0.9
49885,1,9.737,0,0,1.547,1,1,0,69,1,1.1,0.9
49886,1,10.64,0,0,1.113,1,1,0,69,1,1.1,0.9
49887,1,7.703,0,0,0.93,1,1,0,69,1,1.1,0.9
49888,1,3.537,0,0,0.227,1,1,0,69,1,1.1,0.9
49889,1,2.71,0,0,0.091,1,1,0,69,1,1.1,0.9
49890,1,0,0,0,7.551,1,1,0,230,1,1.1,0.9
49892,1,25.63,0,0,1.082,1,1,0,230,1,1.1,0.9
49893,1,9.003,0,0,1.819,1,1,0,69,1,1.1,0.9
49894,1,6.905,0,0,2.705,1,1,0,69,1,1.1,0.9
49895,1,6.275,0,0,4.627,1,1,0,69,1,1.1,0.9
49896,1,0,0,0,-33.965,1,1,0,345,1,1.1,0.9
49897,1,3.359,0,0,1.894,1,1,0,69,1,1.1,0.9
49898,1,0,0,0,12.604,1,1,0,138,1,1.1,0.9
49899,1,3.85,0.07,0,0,1,1,0,69,1,1.1,0.9
49901,1,16.45,0,0,0.355,1,1,0,230,1,1.1,0.9
49902,1,7.037,0,0,1.372,1,1,0,69,1,1.1,0.9
49903,1,11.534,0,0,4.93,1,1,0,69,1,1.1,0.9
49904,1,9.82,0.55,0,0,1,1,0,69,1,1.1,0.9
49905,1,3.17,0,0,1.353,1,1,0,69,1,1.1,0.9
49906,1,6.379,0,0,1.724,1,1,0,69,1,1.1,0.9
49908,1,9.267,0,0,3.879,1,1,0,69,1,1.1,0.9
49911,1,0,0,0,10.84,1,1,0,138,1,1.1,0.9
49912,1,3.685,0,0,0.85,1,1,0,69,1,1.1,0.9
49913,1,7.134,0,0,3.392,1,1,0,69,1,1.1,0.9
49915,1,8.853,0,0,4.163,1,1,0,69,1,1.1,0.9
49916,1,6.971,0,0,0.373,1,1,0,69,1,1.1,0.9
49918,1,4.836,0,0,3.463,1,1,0,69,1,1.1,0.9
49920,1,13.622,0,0,5.086,1,1,0,69,1,1.1,0.9
49921,1,0,0,0,1.551,1,1,0,230,1,1.1,0.9
49923,1,9.437,0,0,2.746,1,1,0,69,1,1.1,0.9
49926,1,3.508,0,0,2.218,1,1,0,69,1,1.1,0.9
49928,1,5.831,0,0,3.633,1,1,0,69,1,1.1,0.9
49930,1,5.155,0,0,0.887,1,1,0,69,1,1.1,0.9
49931,1,9.11,2.19,0,0,1,1,0,69,1,1.1,0.9
49932,1,0,0,0,19.041,1,1,0,230,1,1.1,0.9
49934,1,9.908,0,0,0.853,1,1,0,69,1,1.1,0.9
49936,1,4.3,1.29,0,0,1,1,0,69,1,1.1,0.9
49937,1,5.156,0,0,0.697,1,1,0,69,1,1.1,0.9
49938,1,7.686,0,0,2.196,1,1,0,69,1,1.1,0.9
49939,1,0,0,0,4.875,1,1,0,138,1,1.1,0.9
49941,1,4.9,0,0,1.321,1,1,0,69,1,1.1,0.9
49942,1,3.381,0,0,1.23,1,1,0,69,1,1.1,0.9
49943,1,0,0,0,18.651,1,1,0,138,1,1.1,0.9
49944,1,2.164,0,0,0.127,1,1,0,69,1,1.1,0.9
49949,1,13.2,0.09,0,0,1,1,0,69,1,1.1,0.9
49950,1,6.67,0,0,3.327,1,1,0,69,1,1.1,0.9
49951,1,6.369,0,0,2.175,1,1,0,69,1,1.1,0.9
49952,1,6.742,0,0,1.719,1,1,0,69,1,1.1,0.9
49955,1,4.65,0.19,0,10.19,1,1,0,69,1,1.1,0.9
49956,1,2.54,0,0,0.781,1,1,0,69,1,1.1,0.9
49957,1,0,0,0,1.386,1,1,0,138,1,1.1,0.9
49959,1,2.68,0.5,0,-2.07309290476,1,1,0,69,1,1.1,0.9
49960,1,0,0,0,-1.764,1,1,0,138,1,1.1,0.9
49962,1,7.432,0,0,7.498,1,1,0,69,1,1.1,0.9
49964,1,10.132,0,0,0.931,1,1,0,69,1,1.1,0.9
49965,1,0,0,0,2.31958827479,1,1,0,138,1,1.1,0.9
49966,1,3.57,0.7,0,0.334685872105,1,1,0,69,1,1.1,0.9
49967,1,10.876,0,0,9.013,1,1,0,69,1,1.1,0.9
49968,1,5.4,2.27,0,0,1,1,0,69,1,1.1,0.9
49971,1,55.515,0,0,13.2188452462,1,1,0,69,1,1.1,0.9
49972,1,0,0,0,-6.414,1,1,0,138,1,1.1,0.9
49975,1,0,0,0,6.48,1,1,0,230,1,1.1,0.9
49976,1,3.205,0,0,0.588,1,1,0,69,1,1.1,0.9
49977,1,16.22,0,0,8.481,1,1,0,138,1,1.1,0.9
49978,1,3.406,0,0,0.175,1,1,0,69,1,1.1,0.9
49979,1,2.465,0,0,0.389,1,1,0,69,1,1.1,0.9
49980,1,11.468,0,0,4.933,1,1,0,69,1,1.1,0.9
49981,1,4.969,0,0,0.662,1,1,0,69,1,1.1,0.9
49982,1,3.998,0,0,0.241,1,1,0,69,1,1.1,0.9
49986,1,3.17,0,0,0.94,1,1,0,69,1,1.1,0.9
49988,1,3.669,0,0,0.22,1,1,0,69,1,1.1,0.9
49989,1,3.812,0,0,3.759,1,1,0,69,1,1.1,0.9
49990,1,15.68,0,0,4.98,1,1,0,69,1,1.1,0.9
49992,1,4.996,0,0,0.167,1,1,0,69,1,1.1,0.9
49995,1,7.263,0,0,3.287,1,1,0,69,1,1.1,0.9
49996,1,16.05,0,0,4.643,1,1,0,138,1,1.1,0.9
49997,1,0,0,0,6.387,1,1,0,138,1,1.1,0.9
49998,1,0,0,0,1.481,1,1,0,138,1,1.1,0.9
49999,1,22.9,1.58,0,0,1,1,0,230,1,1.1,0.9
50000,1,14.53,0,0,7.525,1,1,0,138,1,1.1,0.9
50001,1,7.997,0,0,3.04,1,1,0,69,1,1.1,0.9
50002,1,14.024,0,0,8.06,1,1,0,69,1,1.1,0.9
50003,1,8.947,0,0,3.754,1,1,0,69,1,1.1,0.9
50004,1,2.239,0,0,1.224,1,1,0,69,1,1.1,0.9
50005,1,9.418,0,0,1.465,1,1,0,69,1,1.1,0.9
50017,1,30.62,0,0,0.814,1,1,0,230,1,1.1,0.9
50018,1,0,0,0,1.133,1,1,0,138,1,1.1,0.9
50019,1,21.01,0,0,8.767,1,1,0,138,1,1.1,0.9
50020,1,14.46,0,0,4.281,1,1,0,138,1,1.1,0.9
50021,1,14.06,0,0,2.419,1,1,0,138,1,1.1,0.9
50024,1,10.85,0.57,0,0,1,1,0,138,1,1.1,0.9
50025,1,0,0,0,1.184,1,1,0,138,1,1.1,0.9
50026,1,7.743,0,0,2.648,1,1,0,69,1,1.1,0.9
50027,1,7.771,0,0,3.256,1,1,0,69,1,1.1,0.9
50030,1,6.086,0,0,0.48,1,1,0,69,1,1.1,0.9
50031,1,2.84,0.15,0,0,1,1,0,69,1,1.1,0.9
50032,1,9.78,1.8,0,0,1,1,0,69,1,1.1,0.9
50033,1,0,0,0,-31.396,1,1,0,500,1,1.1,0.9
50034,1,2.332,0,0,0.453,1,1,0,69,1,1.1,0.9
50035,1,6.426,0,0,2.38,1,1,0,69,1,1.1,0.9
50038,1,2.548,0,0,0.939,1,1,0,69,1,1.1,0.9
50040,1,9.09,0,0,1.589,1,1,0,138,1,1.1,0.9
50041,1,10.669,0,0,5.306,1,1,0,69,1,1.1,0.9
50042,1,13.79,0,0,0.815,1,1,0,138,1,1.1,0.9
50043,1,3.42,0,0,1.735,1,1,0,69,1,1.1,0.9
50046,1,10.378,0,0,0.074,1,1,0,69,1,1.1,0.9
50047,1,0,0,0,9.376,1,1,0,138,1,1.1,0.9
50048,1,8.13,0,0,3.862,1,1,0,138,1,1.1,0.9
50049,1,7.65,0,0,0.208,1,1,0,345,1,1.1,0.9
50054,1,2.617,0,0,1.07,1,1,0,69,1,1.1,0.9
50055,1,0,0,0,12.245,1,1,0,138,1,1.1,0.9
50056,1,11.93,3.579,0,0,1,1,0,138,1,1.1,0.9
50057,1,2.94,0,0,1.038,1,1,0,69,1,1.1,0.9
50062,1,4.224,0,0,2.248,1,1,0,69,1,1.1,0.9
50067,1,0,0,0,30.823,1,1,0,230,1,1.1,0.9
50068,1,4.528,0,0,0.434,1,1,0,69,1,1.1,0.9
50070,1,2.793,0,0,0.161,1,1,0,69,1,1.1,0.9
50071,1,2.969,0,0,2.914,1,1,0,69,1,1.1,0.9
50074,1,2.92,0,0,0.188,1,1,0,69,1,1.1,0.9
50078,1,33.19,0,0,-15.9982370823,1,1,0,230,1,1.1,0.9
50079,1,0,0,0,-4.312,1,1,0,138,1,1.1,0.9
50080,1,2.42,0.48,0,0,1,1,0,69,1,1.1,0.9
50081,1,7.899,0,0,1.417,1,1,0,69,1,1.1,0.9
50083,1,4.751,0,0,1.943,1,1,0,69,1,1.1,0.9
50084,1,10.221,0,0,4.21,1,1,0,69,1,1.1,0.9
50085,1,4.94,0.36,0,0,1,1,0,69,1,1.1,0.9
50086,1,5.777,0,0,2.223,1,1,0,69,1,1.1,0.9
50087,1,7.978,0,0,2.971,1,1,0,69,1,1.1,0.9
50088,1,11.143,0,0,1.912,1,1,0,69,1,1.1,0.9
50089,1,8.555,0,0,1.079,1,1,0,69,1,1.1,0.9
50090,1,3.136,0,0,1.013,1,1,0,69,1,1.1,0.9
50091,1,5.449,0,0,1.81,1,1,0,69,1,1.1,0.9
50092,1,7.076,0,0,2.404,1,1,0,69,1,1.1,0.9
50093,1,8.036,0,0,2.513,1,1,0,69,1,1.1,0.9
50094,1,5.655,0,0,2.169,1,1,0,69,1,1.1,0.9
50097,1,3.763,0,0,1.321,1,1,0,69,1,1.1,0.9
50098,1,5.919,0,0,1.934,1,1,0,69,1,1.1,0.9
50103,1,17.493,0,0,5.487,1,1,0,69,1,1.1,0.9
50105,1,0,0,0,6.759,1,1,0,138,1,1.1,0.9
50113,1,8.036,0,0,2.19,1,1,0,69,1,1.1,0.9
50114,1,3.018,0,0,1.138,1,1,0,69,1,1.1,0.9
50115,1,5.263,0,0,1.956,1,1,0,69,1,1.1,0.9
50116,1,11.133,0,0,2.199,1,1,0,69,1,1.1,0.9
50118,1,4.635,0,0,0.295,1,1,0,69,1,1.1,0.9
50119,1,0,0,0,9.857,1,1,0,138,1,1.1,0.9
50120,1,11.711,0,0,1.535,1,1,0,69,1,1.1,0.9
50121,1,0,0,0,0.625,1,1,0,138,1,1.1,0.9
50123,1,23.442,0,0,12.985,1,1,0,69,1,1.1,0.9
50124,1,20.51,4.78,0,0,1,1,0,69,1,1.1,0.9
50126,1,0,0,0,17.279,1,1,0,138,1,1.1,0.9
50128,1,6.416,0,0,3.382,1,1,0,69,1,1.1,0.9
50129,1,0,0,0,0.028,1,1,0,230,1,1.1,0.9
50132,1,10.847,0,0,4.926,1,1,0,69,1,1.1,0.9
50135,1,0,0,0,-50.19,1,1,0,345,1,1.1,0.9
50136,1,30,9,0,0,1,1,0,345,1,1.1,0.9
50137,1,0,0,0,-50.416,1,1,0,345,1,1.1,0.9
50140,2,0,0,0,-1.123,1,1,0,138,1,1.1,0.9
50141,2,0,0,0,-18.512,1,1,0,138,1,1.1,0.9
50142,1,0,0,0,-4.7,1,1,0,138,1,1.1,0.9
50143,1,0,0,0,7.616,1,1,0,138,1,1.1,0.9
50144,1,0,0,0,-1.849,1,1,0,138,1,1.1,0.9
50145,2,0,0,0,-2.28464909318,1,1,0,138,1,1.1,0.9
50146,2,0,0,0,-16,1,1,0,345,1,1.1,0.9
50147,2,0,0,0,-51.999,1,1,0,138,1,1.1,0.9
50148,1,0,0,0,-0.689,1,1,0,138,1,1.1,0.9
50149,1,0,0,0,-0.547,1,1,0,138,1,1.1,0.9
50150,1,0,0,0,-1.73,1,1,0,345,1,1.1,0.9
50151,2,0,0,0,-21.668,1,1,0,138,1,1.1,0.9
50152,2,0,0,0,-9.336,1,1,0,138,1,1.1,0.9
50153,2,0,0,0,-8.794,1,1,0,69,1,1.1,0.9
50154,1,0,0,0,1.565,1,1,0,138,1,1.1,0.9
50155,2,0,0,0,-14.283,1,1,0,138,1,1.1,0.9
50156,1,0,0,0,-77.36,1,1,0,345,1,1.1,0.9
50157,2,0,0,0,-47.566,1,1,0,138,1,1.1,0.9
50158,1,0,0,0,-9.518,1,1,0,345,1,1.1,0.9
50159,2,0,0,0,-11.443,1,1,0,138,1,1.1,0.9
50160,2,0,0,0,-160.764,1,1,0,345,1,1.1,0.9
50161,1,0,0,0,-28.932,1,1,0,138,1,1.1,0.9
50162,1,0,0,0,-0.264,1,1,0,69,1,1.1,0.9
50163,2,0,0,0,-13.739,1,1,0,69,1,1.1,0.9
50164,2,0,0,0,-14.711,1,1,0,69,1,1.1,0.9
50165,2,0,0,0,-101.381,1,1,0,138,1,1.1,0.9
50166,2,0,0,0,-24.076,1,1,0,138,1,1.1,0.9
50167,1,0,0,0,-63.167,1,1,0,345,1,1.1,0.9
50169,2,0,0,0,-7.322,1,1,0,69,1,1.1,0.9
50170,1,0,0,0,2.08,1,1,0,138,1,1.1,0.9
50171,2,0,0,0,-16.299,1,1,0,69,1,1.1,0.9
50172,2,0,0,0,-7.085,1,1,0,69,1,1.1,0.9
50175,1,0,0,0,1.216,1,1,0,138,1,1.1,0.9
50178,1,0,0,0,-0.335,1,1,0,138,1,1.1,0.9
50179,1,0,0,0,-9.398,1,1,0,138,1,1.1,0.9
50182,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50183,2,0,0,0,1.22749437708,1,1,0,345,1,1.1,0.9
50185,1,0,0,0,-1.631,1,1,0,138,1,1.1,0.9
50186,2,0,0,0,-90.191,1,1,0,345,1,1.1,0.9
50188,1,0,0,0,-15.9992911084,1,1,0,138,1,1.1,0.9
50189,2,0,0,0,18.772,1,1,0,138,1,1.1,0.9
50190,1,0,0,0,-2.633,1,1,0,138,1,1.1,0.9
50191,1,0,0,0,-3.02080138642,1,1,0,138,1,1.1,0.9
50192,2,0,0,0,0,1,1,0,138,1,1.1,0.9
50193,2,0,0,0,28,1,1,0,345,1,1.1,0.9
50194,2,0,0,0,1.543,1,1,0,138,1,1.1,0.9
50195,1,0,0,0,-1.319,1,1,0,69,1,1.1,0.9
50196,1,0,0,0,-1.044,1,1,0,138,1,1.1,0.9
50197,2,0,0,0,-18.943,1,1,0,138,1,1.1,0.9
50200,2,0,0,0,-28.889,1,1,0,69,1,1.1,0.9
50202,1,0,0,0,-14.862,1,1,0,138,1,1.1,0.9
50205,1,0,0,0,0.242,1,1,0,138,1,1.1,0.9
50206,1,0,0,0,-82.484,1,1,0,345,1,1.1,0.9
50207,2,0,0,0,-136,1,1,0,345,1,1.1,0.9
50208,2,0,0,0,-31.787,1,1,0,345,1,1.1,0.9
50209,2,0,0,0,420,1,1,0,345,1,1.1,0.9
50210,1,0,0,0,11.958,1,1,0,345,1,1.1,0.9
50211,1,0,0,0,1.805,1,1,0,138,1,1.1,0.9
50212,2,0,0,0,-27.82,1,1,0,69,1,1.1,0.9
50213,2,0,0,0,-15.646,1,1,0,138,1,1.1,0.9
50215,2,0,0,0,-18.363,1,1,0,138,1,1.1,0.9
50216,2,0,0,0,-19.497,1,1,0,138,1,1.1,0.9
50217,1,0,0,0,2.907,1,1,0,69,1,1.1,0.9
50218,1,0,0,0,-9.67,1,1,0,138,1,1.1,0.9
50219,2,0,0,0,-19.851,1,1,0,138,1,1.1,0.9
50220,2,0,0,0,-18.189,1,1,0,138,1,1.1,0.9
50221,2,0,0,0,-19.462,1,1,0,138,1,1.1,0.9
50223,1,0,0,0,-50.575,1,1,0,345,1,1.1,0.9
50224,2,0,0,0,-6.174,1,1,0,69,1,1.1,0.9
50225,2,0,0,0,-59.168,1,1,0,138,1,1.1,0.9
50226,2,0,0,0,-7.412,1,1,0,138,1,1.1,0.9
50227,2,0,0,0,-23.723,1,1,0,69,1,1.1,0.9
50230,2,0,0,0,-20.03,1,1,0,345,1,1.1,0.9
50231,1,0,0,0,6.806,1,1,0,138,1,1.1,0.9
50232,2,0,0,0,5.583,1,1,0,138,1,1.1,0.9
50233,2,0,0,0,-0.381,1,1,0,345,1,1.1,0.9
50234,1,0,0,0,-0.158,1,1,0,69,1,1.1,0.9
50235,1,0,0,0,0.489,1,1,0,138,1,1.1,0.9
50238,2,0,0,0,-47.486,1,1,0,345,1,1.1,0.9
50239,2,0,0,0,-86.394,1,1,0,345,1,1.1,0.9
50240,1,0,0,0,-37.256,1,1,0,345,1,1.1,0.9
50241,2,0,0,0,-78.015,1,1,0,345,1,1.1,0.9
50242,1,0,0,0,-5.902,1,1,0,230,1,1.1,0.9
50243,2,0,0,0,-52.57,1,1,0,345,1,1.1,0.9
50244,2,0,0,0,-80.689,1,1,0,345,1,1.1,0.9
50245,2,0,0,0,-113.467,1,1,0,138,1,1.1,0.9
50246,2,0,0,0,-105.495,1,1,0,138,1,1.1,0.9
50247,1,0,0,0,-45.196,1,1,0,345,1,1.1,0.9
50248,2,0,0,0,-73.459,1,1,0,345,1,1.1,0.9
50250,1,0,0,0,-43.086,1,1,0,345,1,1.1,0.9
50252,2,0,0,0,-8.985,1,1,0,138,1,1.1,0.9
50253,2,0,0,0,-21.363,1,1,0,138,1,1.1,0.9
50254,2,0,0,0,-15.347,1,1,0,138,1,1.1,0.9
50256,2,0,0,0,-25.512,1,1,0,138,1,1.1,0.9
50257,2,0,0,0,-85.795,1,1,0,345,1,1.1,0.9
50258,2,0,0,0,-15.328,1,1,0,230,1,1.1,0.9
50259,2,0,0,0,-9.871,1,1,0,138,1,1.1,0.9
50260,2,0,0,0,-61.034,1,1,0,138,1,1.1,0.9
50261,2,0,0,0,-16.183,1,1,0,230,1,1.1,0.9
50262,2,0,0,0,-59.046,1,1,0,138,1,1.1,0.9
50263,1,0,0,0,7.579,1,1,0,345,1,1.1,0.9
50264,2,0,0,0,-17.127,1,1,0,138,1,1.1,0.9
50265,2,0,0,0,-62.169,1,1,0,138,1,1.1,0.9
50266,1,0,0,0,-16.701,1,1,0,345,1,1.1,0.9
50267,2,0,0,0,-25.229,1,1,0,138,1,1.1,0.9
50268,1,0,0,0,-13.559,1,1,0,138,1,1.1,0.9
50269,1,0,0,0,-35.151,1,1,0,345,1,1.1,0.9
50270,1,0,0,0,-43.137,1,1,0,345,1,1.1,0.9
50271,1,100,0,0,3.679,1,1,0,345,1,1.1,0.9
50272,2,0,0,0,-13.298,1,1,0,138,1,1.1,0.9
50273,2,0,0,0,-19.927,1,1,0,138,1,1.1,0.9
50274,2,0,0,0,-22.341,1,1,0,69,1,1.1,0.9
50275,1,0,0,0,-28.126,1,1,0,230,1,1.1,0.9
50276,1,0,0,0,-26.319,1,1,0,230,1,1.1,0.9
50277,2,0,0,0,-29.631,1,1,0,138,1,1.1,0.9
50278,2,0,0,0,-9.77,1,1,0,69,1,1.1,0.9
50279,2,0,0,0,-16.384,1,1,0,69,1,1.1,0.9
50280,2,0,0,0,-23.993,1,1,0,138,1,1.1,0.9
50281,2,0,0,0,-23.283,1,1,0,138,1,1.1,0.9
50282,2,0,0,0,-22.624,1,1,0,69,1,1.1,0.9
50283,2,0,0,0,-31.548,1,1,0,138,1,1.1,0.9
50285,1,0,0,0,3.185,1,1,0,138,1,1.1,0.9
50286,1,0,0,0,-0.173,1,1,0,138,1,1.1,0.9
50287,2,0,0,0,-66.409,1,1,0,345,1,1.1,0.9
50289,1,0,0,0,1.477,1,1,0,138,1,1.1,0.9
50290,2,0,0,0,-12.331,1,1,0,138,1,1.1,0.9
50291,2,0,0,0,0,1,1,0,345,1,1.1,0.9
50292,2,0,0,0,-65,1,1,0,138,1,1.1,0.9
50293,2,0,0,0,-33.577,1,1,0,138,1,1.1,0.9
50294,2,0,0,0,-21.572,1,1,0,345,1,1.1,0.9
50296,2,0,0,0,-22.252,1,1,0,138,1,1.1,0.9
50297,2,0,0,0,-17.28,1,1,0,69,1,1.1,0.9
50298,2,0,0,0,-9.682,1,1,0,69,1,1.1,0.9
50299,2,0,0,0,-8.198,1,1,0,345,1,1.1,0.9
50301,2,0,0,0,-10,1,1,0,138,1,1.1,0.9
50302,2,0,0,0,-45.6322698761,1,1,0,69,1,1.1,0.9
50303,2,0,0,0,13.18,1,1,0,69,1,1.1,0.9
50304,2,0,0,0,-22.947,1,1,0,345,1,1.1,0.9
50305,2,0,0,0,54,1,1,0,138,1,1.1,0.9
50306,2,0,0,0,-1.626,1,1,0,69,1,1.1,0.9
50308,2,0,0,0,1.872,1,1,0,69,1,1.1,0.9
50309,1,0,0,0,-0.218,1,1,0,69,1,1.1,0.9
50310,1,0,0,0,-68.454,1,1,0,345,1,1.1,0.9
50311,2,0,0,0,-89.477,1,1,0,345,1,1.1,0.9
50312,2,0,0,0,-156.018,1,1,0,345,1,1.1,0.9
50313,2,0,0,0,-164.29,1,1,0,345,1,1.1,0.9
50314,2,0,0,0,-171.657,1,1,0,345,1,1.1,0.9
50315,1,0,0,0,-21.534,1,1,0,345,1,1.1,0.9
50316,1,0,0,0,-56.985,1,1,0,345,1,1.1,0.9
50317,2,0,0,0,-129.301,1,1,0,345,1,1.1,0.9
50318,1,0,0,0,-38.358,1,1,0,345,1,1.1,0.9
50319,2,0,0,0,-130.077,1,1,0,138,1,1.1,0.9
50320,2,0,0,0,-79.996,1,1,0,345,1,1.1,0.9
50321,1,0,0,0,-8.528,1,1,0,230,1,1.1,0.9
50322,1,0,0,0,-6.832,1,1,0,345,1,1.1,0.9
50323,1,0,0,0,-25.977,1,1,0,345,1,1.1,0.9
50324,1,0,0,0,-38.833,1,1,0,345,1,1.1,0.9
50325,1,0,0,0,-86.397,1,1,0,345,1,1.1,0.9
50326,1,0,0,0,-32.515,1,1,0,345,1,1.1,0.9
50327,1,0,0,0,-19.625,1,1,0,345,1,1.1,0.9
50328,1,0,0,0,7.284,1,1,0,345,1,1.1,0.9
50329,2,0,0,0,-163.592,1,1,0,345,1,1.1,0.9
50330,1,0,0,0,-20.903,1,1,0,345,1,1.1,0.9
50331,1,0,0,0,-32.515,1,1,0,345,1,1.1,0.9
50332,2,0,0,0,-23.772,1,1,0,138,1,1.1,0.9
50333,1,0,0,0,-32.515,1,1,0,345,1,1.1,0.9
50334,2,0,0,0,-160.601,1,1,0,345,1,1.1,0.9
50335,2,0,0,0,-110.34,1,1,0,138,1,1.1,0.9
50336,1,0,0,0,0.663,1,1,0,345,1,1.1,0.9
50337,1,0,0,0,-70.696,1,1,0,345,1,1.1,0.9
50341,2,0,0,0,-43.676,1,1,0,138,1,1.1,0.9
50342,2,0,0,0,-109.412,1,1,0,138,1,1.1,0.9
50343,2,0,0,0,-90.771,1,1,0,345,1,1.1,0.9
50344,2,0,0,0,-90.117,1,1,0,345,1,1.1,0.9
50345,2,0,0,0,-98.317,1,1,0,345,1,1.1,0.9
50346,1,0,0,0,-10.858,1,1,0,345,1,1.1,0.9
50347,2,0,0,0,-68.941,1,1,0,138,1,1.1,0.9
50348,1,0,0,0,4.411,1,1,0,345,1,1.1,0.9
50349,1,0,0,0,-2.718,1,1,0,138,1,1.1,0.9
50350,2,0,0,0,-28.318,1,1,0,345,1,1.1,0.9
50351,2,0,0,0,-35.314,1,1,0,138,1,1.1,0.9
50352,1,0,0,0,-10.191,1,1,0,230,1,1.1,0.9
50353,2,0,0,0,-109.2,1,1,0,230,1,1.1,0.9
50354,1,0,0,0,-109.386,1,1,0,345,1,1.1,0.9
50355,2,0,0,0,-94.752,1,1,0,345,1,1.1,0.9
50356,1,0,0,0,15.052,1,1,0,138,1,1.1,0.9
50357,1,0,0,0,-37.892,1,1,0,345,1,1.1,0.9
50358,1,0,0,0,-1.616,1,1,0,138,1,1.1,0.9
50361,1,0,0,0,-12.576,1,1,0,345,1,1.1,0.9
50362,1,0,0,0,-6.4,1,1,0,138,1,1.1,0.9
50363,1,0,0,0,9.672,1,1,0,230,1,1.1,0.9
50364,1,0,0,0,-58.331,1,1,0,345,1,1.1,0.9
50365,2,0,0,0,-65.232,1,1,0,138,1,1.1,0.9
50366,1,0,0,0,-12.652,1,1,0,230,1,1.1,0.9
50367,2,0,0,0,-93.493,1,1,0,345,1,1.1,0.9
50368,2,0,0,0,-33.801,1,1,0,138,1,1.1,0.9
50369,2,0,0,0,-8.233,1,1,0,138,1,1.1,0.9
50370,2,0,0,0,-13.402,1,1,0,138,1,1.1,0.9
50371,2,0,0,0,-16.268,1,1,0,230,1,1.1,0.9
50372,2,0,0,0,-93.178,1,1,0,138,1,1.1,0.9
50373,1,0,0,0,-33.257,1,1,0,230,1,1.1,0.9
50374,1,0,0,0,-46.695,1,1,0,345,1,1.1,0.9
50375,1,0,0,0,-51.448,1,1,0,345,1,1.1,0.9
50376,2,0,0,0,-60.723,1,1,0,345,1,1.1,0.9
50377,1,0,0,0,-11.415,1,1,0,345,1,1.1,0.9
50378,2,0,0,0,-42.981,1,1,0,345,1,1.1,0.9
50379,2,0,0,0,-94.942,1,1,0,345,1,1.1,0.9
50380,2,0,0,0,-10.65,1,1,0,345,1,1.1,0.9
50381,2,0,0,0,-70.979,1,1,0,345,1,1.1,0.9
50382,2,0,0,0,-7.293,1,1,0,230,1,1.1,0.9
50383,2,0,0,0,-13.56,1,1,0,138,1,1.1,0.9
50384,1,0,0,0,-9.211,1,1,0,138,1,1.1,0.9
50385,2,0,0,0,-21.534,1,1,0,345,1,1.1,0.9
50387,1,0,0,0,-172.457,1,1,0,345,1,1.1,0.9
50388,1,0,0,0,-43.766,1,1,0,345,1,1.1,0.9
50389,2,0,0,0,-140,1,1,0,345,1,1.1,0.9
50390,2,0,0,0,-12.452,1,1,0,345,1,1.1,0.9
50391,1,0,0,0,-0.7,1,1,0,345,1,1.1,0.9
50392,1,0,0,0,1.076,1,1,0,138,1,1.1,0.9
50393,2,0,0,0,-28.453,1,1,0,345,1,1.1,0.9
50394,2,0,0,0,-108.6,1,1,0,138,1,1.1,0.9
50395,2,0,0,0,-54.18,1,1,0,345,1,1.1,0.9
50396,2,0,0,0,-165.557,1,1,0,345,1,1.1,0.9
50399,1,0,0,0,-6.908,1,1,0,230,1,1.1,0.9
50400,2,0,0,0,31.652,1,1,0,230,1,1.1,0.9
50401,1,0,0,0,-59.759,1,1,0,345,1,1.1,0.9
50402,1,0,0,0,-63.9985793275,1,1,0,345,1,1.1,0.9
50403,2,0,0,0,-61.645,1,1,0,345,1,1.1,0.9
50405,1,0,0,0,45.183,1,1,0,345,1,1.1,0.9
50406,1,0,0,0,-62.038,1,1,0,345,1,1.1,0.9
50407,1,0,0,0,20.468,1,1,0,345,1,1.1,0.9
50408,2,0,0,0,-89.655,1,1,0,345,1,1.1,0.9
50409,2,0,0,0,-120.853,1,1,0,345,1,1.1,0.9
50410,2,0,0,0,-18.903,1,1,0,138,1,1.1,0.9
50411,2,0,0,0,-44.598,1,1,0,345,1,1.1,0.9
50412,1,0,0,0,-140.631,1,1,0,345,1,1.1,0.9
50413,2,0,0,0,-36.23,1,1,0,345,1,1.1,0.9
50414,1,0,0,0,-0.221,1,1,0,138,1,1.1,0.9
50415,1,0,0,0,11.224,1,1,0,138,1,1.1,0.9
50417,1,0,0,0,-134.702,1,1,0,345,1,1.1,0.9
50418,1,0,0,0,-134.532,1,1,0,345,1,1.1,0.9
50419,1,0,0,0,-4.645,1,1,0,138,1,1.1,0.9
50420,1,0,0,0,-6.553,1,1,0,230,1,1.1,0.9
50421,2,0,0,0,-15.939,1,1,0,138,1,1.1,0.9
50422,2,0,0,0,-21.683,1,1,0,138,1,1.1,0.9
50423,2,0,0,0,-36.22,1,1,0,138,1,1.1,0.9
50424,2,0,0,0,-12.483,1,1,0,138,1,1.1,0.9
50425,2,0,0,0,-35.477,1,1,0,138,1,1.1,0.9
50426,2,0,0,0,-18.051,1,1,0,138,1,1.1,0.9
50428,2,0,0,0,-5.321,1,1,0,138,1,1.1,0.9
50429,2,0,0,0,-30.281,1,1,0,138,1,1.1,0.9
50430,2,0,0,0,-22.904,1,1,0,138,1,1.1,0.9
50432,2,0,0,0,-26.552,1,1,0,138,1,1.1,0.9
50433,2,0,0,0,-18.73,1,1,0,138,1,1.1,0.9
50434,1,0,0,0,-10.377,1,1,0,230,1,1.1,0.9
50435,2,0,0,0,-13.601,1,1,0,138,1,1.1,0.9
50436,2,0,0,0,-13.283,1,1,0,138,1,1.1,0.9
50437,2,0,0,0,-21.497,1,1,0,138,1,1.1,0.9
50440,2,0,0,0,-10.811,1,1,0,138,1,1.1,0.9
50441,2,0,0,0,-70.64,1,1,0,345,1,1.1,0.9
50442,1,0,0,0,-32.854,1,1,0,345,1,1.1,0.9
50443,2,0,0,0,7.712,1,1,0,138,1,1.1,0.9
50444,2,0,0,0,-22.185,1,1,0,138,1,1.1,0.9
50445,2,0,0,0,-86,1,1,0,345,1,1.1,0.9
50446,2,0,0,0,-15.793,1,1,0,138,1,1.1,0.9
50447,2,0,0,0,-20.779,1,1,0,138,1,1.1,0.9
50449,2,0,0,0,-14.302,1,1,0,345,1,1.1,0.9
50450,2,0,0,0,-16.353,1,1,0,138,1,1.1,0.9
50451,2,0,0,0,-13.878,1,1,0,138,1,1.1,0.9
50452,1,0,0,0,-77.987,1,1,0,345,1,1.1,0.9
50453,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50454,2,0,0,0,-13.607,1,1,0,230,1,1.1,0.9
50455,1,0,0,0,0.77,1,1,0,345,1,1.1,0.9
50457,2,0,0,0,-17.326,1,1,0,230,1,1.1,0.9
50458,2,0,0,0,-69.194,1,1,0,138,1,1.1,0.9
50459,2,0,0,0,-46.686,1,1,0,138,1,1.1,0.9
50460,1,0,0,0,-8.045,1,1,0,345,1,1.1,0.9
50461,1,0,0,0,2.269,1,1,0,345,1,1.1,0.9
50462,2,0,0,0,-4.489,1,1,0,138,1,1.1,0.9
50463,1,0,0,0,-34.832,1,1,0,345,1,1.1,0.9
50464,2,0,0,0,-32.533,1,1,0,138,1,1.1,0.9
50465,2,0,0,0,-17.08,1,1,0,138,1,1.1,0.9
50466,1,110,0,0,-31.24,1,1,0,138,1,1.1,0.9
50468,1,0,0,0,-4.415,1,1,0,138,1,1.1,0.9
50470,1,0,0,0,-10.815,1,1,0,345,1,1.1,0.9
50471,2,0,0,0,-6.939,1,1,0,69,1,1.1,0.9
50473,1,0,0,0,-44.515,1,1,0,345,1,1.1,0.9
50474,2,0,0,0,-23.433,1,1,0,138,1,1.1,0.9
50475,2,0,0,0,-44.964,1,1,0,230,1,1.1,0.9
50477,2,0,0,0,0.368,1,1,0,345,1,1.1,0.9
50478,2,0,0,0,-28.941,1,1,0,138,1,1.1,0.9
50479,2,0,0,0,-99.939,1,1,0,138,1,1.1,0.9
50480,1,0,0,0,-108.846,1,1,0,345,1,1.1,0.9
50481,1,0,0,0,-19.908,1,1,0,345,1,1.1,0.9
50483,1,0,0,0,6.834,1,1,0,138,1,1.1,0.9
50484,1,0,0,0,-14.15,1,1,0,138,1,1.1,0.9
50485,2,0,0,0,-12.452,1,1,0,345,1,1.1,0.9
50486,2,0,0,0,-32.88,1,1,0,138,1,1.1,0.9
50487,2,0,0,0,-16.059,1,1,0,138,1,1.1,0.9
50488,2,0,0,0,-20.835,1,1,0,138,1,1.1,0.9
50490,1,0,0,0,-20.88,1,1,0,138,1,1.1,0.9
50491,1,0,0,0,0.382,1,1,0,345,1,1.1,0.9
50494,2,0,0,0,-47.708,1,1,0,138,1,1.1,0.9
50495,2,0,0,0,-19.224,1,1,0,138,1,1.1,0.9
50496,1,0,0,0,-2.144,1,1,0,138,1,1.1,0.9
50497,2,0,0,0,-118.42,1,1,0,138,1,1.1,0.9
50498,1,0,0,0,-3.21,1,1,0,138,1,1.1,0.9
50499,2,0,0,0,13.15,1,1,0,345,1,1.1,0.9
50500,2,0,0,0,-25.177,1,1,0,138,1,1.1,0.9
50501,2,0,0,0,-20.767,1,1,0,138,1,1.1,0.9
50502,1,0,0,0,-19.808,1,1,0,345,1,1.1,0.9
50503,2,0,0,0,-31.425,1,1,0,138,1,1.1,0.9
50505,2,0,0,0,-23.072,1,1,0,138,1,1.1,0.9
50506,2,0,0,0,-6.627,1,1,0,138,1,1.1,0.9
50507,1,0,0,0,-3.892,1,1,0,138,1,1.1,0.9
50508,1,0,0,0,0.504,1,1,0,230,1,1.1,0.9
50510,1,0,0,0,-1.748,1,1,0,345,1,1.1,0.9
50512,2,0,0,0,-16.797,1,1,0,138,1,1.1,0.9
50513,2,0,0,0,-0.321,1,1,0,345,1,1.1,0.9
50514,2,0,0,0,-7.407,1,1,0,138,1,1.1,0.9
50515,2,0,0,0,-49.338,1,1,0,138,1,1.1,0.9
50516,2,0,0,0,-12.532,1,1,0,138,1,1.1,0.9
50518,2,0,0,0,-29.057,1,1,0,138,1,1.1,0.9
50519,2,0,0,0,-15.238,1,1,0,69,1,1.1,0.9
50520,1,0,0,0,-34.076,1,1,0,230,1,1.1,0.9
50521,1,0,0,0,0.003,1,1,0,345,1,1.1,0.9
50523,2,0,0,0,-3.06,1,1,0,138,1,1.1,0.9
50524,2,0,0,0,-17.503,1,1,0,138,1,1.1,0.9
50525,1,0,0,0,-4.537,1,1,0,138,1,1.1,0.9
50526,2,0,0,0,-7.444,1,1,0,69,1,1.1,0.9
50527,1,0,0,0,-0.104,1,1,0,138,1,1.1,0.9
50528,1,0,0,0,9.116,1,1,0,230,1,1.1,0.9
50529,2,0,0,0,-33.583,1,1,0,138,1,1.1,0.9
50530,1,0,0,0,5.251,1,1,0,69,1,1.1,0.9
50531,1,0,0,0,-0.67,1,1,0,69,1,1.1,0.9
50533,2,0,0,0,-7.351,1,1,0,138,1,1.1,0.9
50534,1,0,0,0,-2.041,1,1,0,69,1,1.1,0.9
50535,1,0,0,0,8.349,1,1,0,138,1,1.1,0.9
50536,2,0,0,0,-9.753,1,1,0,138,1,1.1,0.9
50537,1,0,0,0,-0.026,1,1,0,230,1,1.1,0.9
50539,2,10,3.69,0,0,1,1,0,138,1,1.1,0.9
50540,1,0,0,0,-0.056,1,1,0,69,1,1.1,0.9
50541,2,0,0,0,-8.862,1,1,0,69,1,1.1,0.9
50543,1,0,0,0,15.001,1,1,0,138,1,1.1,0.9
50544,2,0,0,0,-6.609,1,1,0,138,1,1.1,0.9
50545,1,0,0,0,-17.132,1,1,0,138,1,1.1,0.9
50546,1,0,0,0,-2.882,1,1,0,138,1,1.1,0.9
50548,2,0,0,0,275,1,1,0,345,1,1.1,0.9
50549,2,0,0,0,-16.599,1,1,0,138,1,1.1,0.9
50550,1,2.22,0.666,0,0,1,1,0,69,1,1.1,0.9
50552,1,7.082,0,0,9.029,1,1,0,69,1,1.1,0.9
50553,1,0,0,0,0.562,1,1,0,138,1,1.1,0.9
50554,1,9.593,0,0,3.05,1,1,0,138,1,1.1,0.9
50555,1,0,0,0,6.764,1,1,0,138,1,1.1,0.9
50556,1,6.72,2.016,0,0,1,1,0,69,1,1.1,0.9
50557,1,0,0,0,-17.387,1,1,0,230,1,1.1,0.9
50558,1,15.124,0,0,-3.2749905388,1,1,0,69,1,1.1,0.9
50559,1,26.48,10.38,0,0,1,1,0,345,1,1.1,0.9
50560,1,0,0,0,-57.9177153373,1,1,0,345,1,1.1,0.9
50561,1,7.56,2.268,0,0,1,1,0,69,1,1.1,0.9
50562,1,0,0,0,-5.541,1,1,0,69,1,1.1,0.9
50563,1,0,0,0,-4.029,1,1,0,138,1,1.1,0.9
50564,1,5.86,0,0,2.593,1,1,0,69,1,1.1,0.9
50565,1,3.593,0,0,1.919,1,1,0,69,1,1.1,0.9
50567,1,5.095,0,0,0.425,1,1,0,69,1,1.1,0.9
50570,1,0,0,0,-4.973,1,1,0,138,1,1.1,0.9
50571,1,0,0,0,-5.874,1,1,0,69,1,1.1,0.9
50573,1,0,0,0,6.086,1,1,0,69,1,1.1,0.9
50574,1,0,0,0,3.907,1,1,0,138,1,1.1,0.9
50576,1,15.058,0,0,7.11,1,1,0,69,1,1.1,0.9
50577,1,0,0,0,9.911,1,1,0,230,1,1.1,0.9
50578,1,8.022,0,0,0.684,1,1,0,69,1,1.1,0.9
50579,1,5.41,0.45,0,0,1,1,0,69,1,1.1,0.9
50580,1,0,0,0,-1.847,1,1,0,138,1,1.1,0.9
50581,1,0,0,0,2.625,1,1,0,138,1,1.1,0.9
50582,1,0,0,0,3.061,1,1,0,138,1,1.1,0.9
50585,1,10.884,0,0,7.192,1,1,0,69,1,1.1,0.9
50586,1,7.044,0,0,1.438,1,1,0,69,1,1.1,0.9
50587,1,5.209,0,0,1.953,1,1,0,138,1,1.1,0.9
50588,1,0,0,0,2.029,1,1,0,138,1,1.1,0.9
50592,1,6.05,0.46,0,0,1,1,0,138,1,1.1,0.9
50593,1,3.107,0,0,2.374,1,1,0,69,1,1.1,0.9
50594,1,0,0,0,5.286,1,1,0,138,1,1.1,0.9
50596,1,11.521,0,0,4.056,1,1,0,69,1,1.1,0.9
50597,1,0,0,0,10.189,1,1,0,138,1,1.1,0.9
50598,1,9.725,0,0,2.454,1,1,0,69,1,1.1,0.9
50599,1,12.04,0.84,0,0,1,1,0,69,1,1.1,0.9
50600,1,3.72,1.116,0,0,1,1,0,69,1,1.1,0.9
50601,1,0,0,0,-5.836,1,1,0,69,1,1.1,0.9
50602,1,0,0,0,0.971,1,1,0,138,1,1.1,0.9
50603,1,0,0,0,1.868,1,1,0,138,1,1.1,0.9
50604,1,7.419,0,0,0.807,1,1,0,69,1,1.1,0.9
50605,1,3.712,0,0,3.438,1,1,0,69,1,1.1,0.9
50606,1,4.52,0,0,4.296,1,1,0,69,1,1.1,0.9
50609,1,6.88,1.7,0,0,1,1,0,69,1,1.1,0.9
50610,1,5.898,0,0,2.601,1,1,0,138,1,1.1,0.9
50611,1,9.45,0.28,0,5.66277689505,1,1,0,69,1,1.1,0.9
50613,1,5.509,0,0,5.048,1,1,0,69,1,1.1,0.9
50614,1,17.712,0,0,5.804,1,1,0,138,1,1.1,0.9
50615,1,2.757,0,0,2.521,1,1,0,69,1,1.1,0.9
50616,1,0,0,0,-0.647,1,1,0,138,1,1.1,0.9
50617,1,0,0,0,-1.625,1,1,0,138,1,1.1,0.9
50618,1,3.94,1.59,0,0,1,1,0,69,1,1.1,0.9
50619,1,0,0,0,1.272,1,1,0,138,1,1.1,0.9
50622,1,0,0,0,6.122,1,1,0,138,1,1.1,0.9
50623,1,0,0,0,0.322,1,1,0,138,1,1.1,0.9
