bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
50626,1,0,0,0,-1.578,1,1,0,138,1,1.1,0.9
50627,1,0,0,0,0.879,1,1,0,138,1,1.1,0.9
50629,1,0,0,0,0.088,1,1,0,138,1,1.1,0.9
50630,1,0,0,0,-0.307,1,1,0,138,1,1.1,0.9
50633,1,0,0,0,-0.569,1,1,0,69,1,1.1,0.9
50634,1,3.31,0.993,0,0,1,1,0,69,1,1.1,0.9
50635,1,3.204,0,0,3.967,1,1,0,69,1,1.1,0.9
50636,1,5.964,0,0,3.845,1,1,0,69,1,1.1,0.9
50637,1,0,0,0,-1.238,1,1,0,138,1,1.1,0.9
50638,1,6.35,0,0,2.479,1,1,0,69,1,1.1,0.9
50639,1,7.686,0,0,3.195,1,1,0,69,1,1.1,0.9
50640,1,6.825,0,0,1.191,1,1,0,69,1,1.1,0.9
50642,1,6.963,0,0,1.884,1,1,0,69,1,1.1,0.9
50643,1,4.54,0.79,0,2.10613705728,1,1,0,69,1,1.1,0.9
50644,1,29.757,0,0,7.842,1,1,0,69,1,1.1,0.9
50645,1,8.57,2.571,0,0,1,1,0,138,1,1.1,0.9
50646,1,0,0,0,9.201,1,1,0,138,1,1.1,0.9
50647,1,3.7,0.38,0,0,1,1,0,69,1,1.1,0.9
50648,1,2.925,0,0,1.293,1,1,0,138,1,1.1,0.9
50649,1,0,0,0,-1.155,1,1,0,138,1,1.1,0.9
50650,1,3.73,1.119,0,0,1,1,0,138,1,1.1,0.9
50652,1,2.638,0,0,2.572,1,1,0,69,1,1.1,0.9
50653,1,4.206,0,0,3.951,1,1,0,69,1,1.1,0.9
50656,1,4.1,1.23,0,0,1,1,0,69,1,1.1,0.9
50657,1,0,0,0,1.59,1,1,0,138,1,1.1,0.9
50658,1,2.985,0,0,0.22,1,1,0,69,1,1.1,0.9
50659,1,4.913,0,0,1.556,1,1,0,138,1,1.1,0.9
50660,1,4.24,0,0,0.564,1,1,0,69,1,1.1,0.9
50662,1,0,0,0,1.598,1,1,0,138,1,1.1,0.9
50663,1,4.298,0,0,4.647,1,1,0,69,1,1.1,0.9
50664,1,2.595,0,0,2.329,1,1,0,69,1,1.1,0.9
50665,1,4.206,0,0,4.815,1,1,0,69,1,1.1,0.9
50666,1,4.59,1.377,0,0,1,1,0,69,1,1.1,0.9
50667,1,0,0,0,5.685,1,1,0,138,1,1.1,0.9
50668,1,3.56,1.068,0,0,1,1,0,69,1,1.1,0.9
50670,1,3.474,0,0,17.629,1,1,0,69,1,1.1,0.9
50671,1,4.08,0.5,0,0,1,1,0,69,1,1.1,0.9
50672,1,7.97,2.391,0,0,1,1,0,69,1,1.1,0.9
50673,1,0,0,0,-63.9999579268,1,1,0,345,1,1.1,0.9
50674,1,0,0,0,-17.153,1,1,0,69,1,1.1,0.9
50675,1,4.08,1.224,0,0,1,1,0,69,1,1.1,0.9
50676,1,7.25,1.03,0,0,1,1,0,138,1,1.1,0.9
50678,1,46.505,0,0,0.129,1,1,0,138,1,1.1,0.9
50679,1,11.097,0,0,9.525,1,1,0,138,1,1.1,0.9
50680,1,0,0,0,-186.783361946,1,1,0,345,1,1.1,0.9
50683,1,4.01,1.203,0,0,1,1,0,138,1,1.1,0.9
50689,1,25.15,1.97,0,0,1,1,0,138,1,1.1,0.9
50690,1,16.335,0,0,5.01,1,1,0,138,1,1.1,0.9
50691,1,6.521,0,0,3.947,1,1,0,69,1,1.1,0.9
50692,1,0,0,0,6.557,1,1,0,138,1,1.1,0.9
50694,1,9.671,0,0,2.006,1,1,0,138,1,1.1,0.9
50695,1,0,0,0,7.216,1,1,0,138,1,1.1,0.9
50698,1,0,0,0,0.908,1,1,0,138,1,1.1,0.9
50701,1,8.114,0,0,0.54,1,1,0,138,1,1.1,0.9
50702,1,0,0,0,8.153,1,1,0,138,1,1.1,0.9
50705,1,6.543,0,0,6.065,1,1,0,69,1,1.1,0.9
50706,1,3.906,0,0,3.851,1,1,0,69,1,1.1,0.9
50708,1,6.142,0,0,2.533,1,1,0,69,1,1.1,0.9
50710,1,4.316,0,0,4.868,1,1,0,69,1,1.1,0.9
50711,1,0,0,0,9.018,1,1,0,138,1,1.1,0.9
50712,1,4.458,0,0,3.763,1,1,0,69,1,1.1,0.9
50713,1,2.158,0,0,2.578,1,1,0,69,1,1.1,0.9
50714,1,0,0,0,-17.1374896987,1,1,0,345,1,1.1,0.9
50715,1,13.945,0,0,4.362,1,1,0,69,1,1.1,0.9
50716,1,10.127,0,0,12.928,1,1,0,138,1,1.1,0.9
50717,1,24.904,0,0,7.862,1,1,0,138,1,1.1,0.9
50718,1,0,0,0,-5.556,1,1,0,138,1,1.1,0.9
50719,1,2.21,0.663,0,0,1,1,0,69,1,1.1,0.9
50720,1,2.633,0,0,3.278,1,1,0,69,1,1.1,0.9
50722,1,0,0,0,-1.986,1,1,0,138,1,1.1,0.9
50723,1,7.433,0,0,10.571,1,1,0,69,1,1.1,0.9
50724,1,5.56,1.668,0,0,1,1,0,69,1,1.1,0.9
50725,1,4.02,1.206,0,0,1,1,0,69,1,1.1,0.9
50726,1,10.185,0,0,2.007,1,1,0,138,1,1.1,0.9
50728,1,0,0,0,4.624,1,1,0,138,1,1.1,0.9
50729,1,13.066,0,0,4.425,1,1,0,138,1,1.1,0.9
50730,1,0,0,0,4.547,1,1,0,230,1,1.1,0.9
50731,1,26.05,7.815,0,0,1,1,0,345,1,1.1,0.9
50732,1,0,0,0,3.17,1,1,0,138,1,1.1,0.9
50733,1,5.03,0.17,0,0,1,1,0,138,1,1.1,0.9
50735,1,0,0,0,1.915,1,1,0,138,1,1.1,0.9
50736,1,5.777,0,0,5.234,1,1,0,69,1,1.1,0.9
50737,1,0,0,0,2.58,1,1,0,138,1,1.1,0.9
50738,1,3.204,0,0,3.673,1,1,0,69,1,1.1,0.9
50739,1,6.726,0,0,6.574,1,1,0,69,1,1.1,0.9
50740,1,6.07,2.9,0,0,1,1,0,69,1,1.1,0.9
50741,1,3.3,1.23,0,0,1,1,0,138,1,1.1,0.9
50742,1,6,2.5,0,0,1,1,0,138,1,1.1,0.9
50743,1,3.237,0,0,2.511,1,1,0,69,1,1.1,0.9
50744,1,2.918,0,0,2.932,1,1,0,69,1,1.1,0.9
50745,1,2.22,0.73,0,0,1,1,0,69,1,1.1,0.9
50746,1,2.918,0,0,0.404,1,1,0,69,1,1.1,0.9
50747,1,0,0,0,12.405,1,1,0,138,1,1.1,0.9
50748,1,3.23,0.85,0,0,1,1,0,69,1,1.1,0.9
50749,1,3.698,0,0,1.667,1,1,0,69,1,1.1,0.9
50750,1,2.15,0.645,0,0,1,1,0,69,1,1.1,0.9
50753,1,2.234,0,0,2.419,1,1,0,69,1,1.1,0.9
50754,1,3.736,0,0,1.979,1,1,0,69,1,1.1,0.9
50757,1,2.88,0.24,0,0,1,1,0,69,1,1.1,0.9
50758,1,3.327,0,0,1.556,1,1,0,69,1,1.1,0.9
50759,1,2.562,0,0,2.574,1,1,0,69,1,1.1,0.9
50760,1,2.8,0,0,2.814,1,1,0,69,1,1.1,0.9
50761,1,0,0,0,-2.655,1,1,0,138,1,1.1,0.9
50763,1,3.802,0,0,3.427,1,1,0,69,1,1.1,0.9
50765,1,3.356,0,0,3.037,1,1,0,69,1,1.1,0.9
50766,1,3.341,0,0,3.409,1,1,0,69,1,1.1,0.9
50767,1,2.628,0,0,0.527,1,1,0,69,1,1.1,0.9
50768,1,2.434,0,0,2.325,1,1,0,69,1,1.1,0.9
50770,1,0,0,0,-0.23,1,1,0,69,1,1.1,0.9
50771,1,4.938,0,0,4.733,1,1,0,69,1,1.1,0.9
50772,1,0,0,0,-0.024,1,1,0,69,1,1.1,0.9
50774,1,0,0,0,0.093,1,1,0,69,1,1.1,0.9
50775,1,5.14,0.54,0,0,1,1,0,69,1,1.1,0.9
50776,1,4.349,0,0,0.815,1,1,0,69,1,1.1,0.9
50779,1,4.05,0,0,2.81,1,1,0,69,1,1.1,0.9
50781,1,3.47,0,0,1.573,1,1,0,69,1,1.1,0.9
50782,1,0,0,0,-0.021,1,1,0,69,1,1.1,0.9
50783,1,6.06,0,0,2.723,1,1,0,69,1,1.1,0.9
50784,1,2.172,0,0,2.499,1,1,0,69,1,1.1,0.9
50786,1,0,0,0,-0.756,1,1,0,69,1,1.1,0.9
50787,1,0,0,0,-0.05,1,1,0,69,1,1.1,0.9
50790,1,2.98,0.894,0,0,1,1,0,69,1,1.1,0.9
50791,1,2.709,0,0,0.019,1,1,0,69,1,1.1,0.9
50792,1,0,0,0,0.554,1,1,0,69,1,1.1,0.9
50793,1,3.251,0,0,1.97,1,1,0,69,1,1.1,0.9
50796,1,8.679,0,0,3.339,1,1,0,69,1,1.1,0.9
50797,1,0,0,0,6.322,1,1,0,138,1,1.1,0.9
50798,1,0,0,0,0.188,1,1,0,138,1,1.1,0.9
50799,1,10.613,0,0,5.566,1,1,0,69,1,1.1,0.9
50800,1,4.32,0.46,0,0,1,1,0,69,1,1.1,0.9
50801,1,3.954,0,0,0.89,1,1,0,69,1,1.1,0.9
50802,1,3.536,0,0,0.801,1,1,0,69,1,1.1,0.9
50803,1,0,0,0,0.657,1,1,0,138,1,1.1,0.9
50807,1,0,0,0,2.408,1,1,0,138,1,1.1,0.9
50808,1,0,0,0,2.121,1,1,0,138,1,1.1,0.9
50809,1,2.91,0.11,0,0,1,1,0,138,1,1.1,0.9
50811,1,0,0,0,0.413,1,1,0,138,1,1.1,0.9
50812,1,5.09,0,0,3.851,1,1,0,69,1,1.1,0.9
50813,1,2.609,0,0,3.121,1,1,0,69,1,1.1,0.9
50814,1,2.364,0,0,2.192,1,1,0,69,1,1.1,0.9
50815,1,3.436,0,0,2.355,1,1,0,69,1,1.1,0.9
50817,1,2.222,0,0,1.073,1,1,0,69,1,1.1,0.9
50821,1,2.122,0,0,1.358,1,1,0,69,1,1.1,0.9
50822,1,3.94,1.182,0,0,1,1,0,69,1,1.1,0.9
50823,1,0,0,0,4.67,1,1,0,138,1,1.1,0.9
50828,1,0,0,0,6.129,1,1,0,138,1,1.1,0.9
50829,1,2.543,0,0,2.355,1,1,0,69,1,1.1,0.9
50830,1,4.49,1.23,0,0,1,1,0,69,1,1.1,0.9
50831,1,2.963,0,0,5.262,1,1,0,138,1,1.1,0.9
50832,1,0,0,0,-3.729,1,1,0,138,1,1.1,0.9
50833,1,4.494,0,0,3.985,1,1,0,69,1,1.1,0.9
50834,1,6.169,0,0,6.389,1,1,0,69,1,1.1,0.9
50835,1,2.63,1.08,0,0,1,1,0,138,1,1.1,0.9
50836,1,0,0,0,30.539,1,1,0,230,1,1.1,0.9
50837,1,3.59,1.077,0,0,1,1,0,69,1,1.1,0.9
50838,1,0,0,0,-0.074,1,1,0,138,1,1.1,0.9
50839,1,3.156,0,0,0.668,1,1,0,69,1,1.1,0.9
50840,1,0,0,0,0.78,1,1,0,138,1,1.1,0.9
50841,1,0,0,0,2.398,1,1,0,138,1,1.1,0.9
50843,1,3.194,0,0,1.146,1,1,0,69,1,1.1,0.9
50844,1,3.66,0,0,1.703,1,1,0,69,1,1.1,0.9
50845,1,2.377,0,0,0.89,1,1,0,69,1,1.1,0.9
50846,1,2.69,0,0,2.845,1,1,0,69,1,1.1,0.9
50847,1,3.66,1.098,0,0,1,1,0,69,1,1.1,0.9
50848,1,0,0,0,2.245,1,1,0,138,1,1.1,0.9
50849,1,4.016,0,0,3.209,1,1,0,138,1,1.1,0.9
50850,1,2.262,0,0,0.568,1,1,0,69,1,1.1,0.9
50851,1,2.587,0,0,0.425,1,1,0,69,1,1.1,0.9
50852,1,0,0,0,0.68,1,1,0,138,1,1.1,0.9
50853,1,5.675,0,0,1.448,1,1,0,138,1,1.1,0.9
50856,1,3.441,0,0,0.417,1,1,0,69,1,1.1,0.9
50857,1,0,0,0,2.346,1,1,0,138,1,1.1,0.9
50859,1,18.355,0,0,0.113,1,1,0,138,1,1.1,0.9
50860,1,2.272,0,0,3.006,1,1,0,69,1,1.1,0.9
50861,1,1.387,0,0,0.047,1,1,0,138,1,1.1,0.9
50863,1,0,0,0,-5.236,1,1,0,138,1,1.1,0.9
50864,1,4.331,0,0,0.087,1,1,0,138,1,1.1,0.9
50865,1,0,0,0,9.287,1,1,0,138,1,1.1,0.9
50866,1,0,0,0,-1.002,1,1,0,138,1,1.1,0.9
50867,1,7.561,0,0,4.208,1,1,0,138,1,1.1,0.9
50869,1,2.377,0,0,0.472,1,1,0,69,1,1.1,0.9
50870,1,0,0,0,3.522,1,1,0,138,1,1.1,0.9
50871,1,0,0,0,-0.099,1,1,0,69,1,1.1,0.9
50875,1,3.637,0,0,5.61,1,1,0,69,1,1.1,0.9
50877,1,11.285,0,0,11.597,1,1,0,69,1,1.1,0.9
50878,1,11.188,0,0,6.84,1,1,0,69,1,1.1,0.9
50879,1,10.759,0,0,3.91,1,1,0,69,1,1.1,0.9
50880,1,0,0,0,15.461,1,1,0,138,1,1.1,0.9
50881,1,0,0,0,-8.22,1,1,0,138,1,1.1,0.9
50882,1,0,0,0,8.21,1,1,0,138,1,1.1,0.9
50883,1,3.203,0,0,5.115,1,1,0,69,1,1.1,0.9
50884,1,7.65,2.295,0,0,1,1,0,69,1,1.1,0.9
50886,1,0,0,0,5.519,1,1,0,138,1,1.1,0.9
50887,1,5.247,0,0,6.376,1,1,0,69,1,1.1,0.9
50888,1,3.63,1.089,0,0,1,1,0,69,1,1.1,0.9
50889,1,6.008,0,0,5.708,1,1,0,69,1,1.1,0.9
50891,1,0,0,0,-23.286,1,1,0,345,1,1.1,0.9
50893,1,2.842,0,0,0.213,1,1,0,345,1,1.1,0.9
50894,1,4.23,0.27,0,0,1,1,0,138,1,1.1,0.9
50895,1,9.894,0,0,0.892,1,1,0,138,1,1.1,0.9
50896,1,10.869,0,0,3.198,1,1,0,138,1,1.1,0.9
50897,1,0,0,0,-4.61,1,1,0,138,1,1.1,0.9
50900,1,0,0,0,1.001,1,1,0,138,1,1.1,0.9
50901,1,0,0,0,-1.293,1,1,0,138,1,1.1,0.9
50902,1,0,0,0,-19.854,1,1,0,345,1,1.1,0.9
50903,1,16.32,4.896,0,0,1,1,0,230,1,1.1,0.9
50904,1,11.708,0,0,0.231,1,1,0,138,1,1.1,0.9
50905,1,0,0,0,13.067,1,1,0,138,1,1.1,0.9
50906,1,8.993,0,0,2.041,1,1,0,69,1,1.1,0.9
50907,1,12.64,3.4,0,0,1,1,0,138,1,1.1,0.9
50908,1,11.32,0,0,0.31,1,1,0,230,1,1.1,0.9
50909,1,0,0,0,2.538,1,1,0,138,1,1.1,0.9
50910,1,3.403,0,0,3.64,1,1,0,69,1,1.1,0.9
50911,1,18.905,0,0,0.535,1,1,0,138,1,1.1,0.9
50912,1,0,0,0,4.807,1,1,0,138,1,1.1,0.9
50913,1,6.48,0,0,0.172,1,1,0,230,1,1.1,0.9
50914,1,0,0,0,4.787,1,1,0,138,1,1.1,0.9
50915,1,7.77,0,0,0.183,1,1,0,230,1,1.1,0.9
50916,1,5.5,0,0,0.51,1,1,0,138,1,1.1,0.9
50917,1,17.64,0,0,3.382,1,1,0,69,1,1.1,0.9
50918,1,0,0,0,-2.604,1,1,0,138,1,1.1,0.9
50919,1,15.006,0,0,1.534,1,1,0,138,1,1.1,0.9
50920,1,0,0,0,8.149,1,1,0,138,1,1.1,0.9
50921,1,0,0,0,-18.257,1,1,0,230,1,1.1,0.9
50922,1,3.568,0,0,3.446,1,1,0,69,1,1.1,0.9
50923,1,7.132,0,0,6.789,1,1,0,69,1,1.1,0.9
50924,1,0,0,0,1.997,1,1,0,138,1,1.1,0.9
50925,1,0,0,0,-3.277,1,1,0,138,1,1.1,0.9
50926,1,8.213,0,0,7.859,1,1,0,69,1,1.1,0.9
50927,1,10.272,0,0,4.528,1,1,0,138,1,1.1,0.9
50928,1,0,0,0,6.488,1,1,0,345,1,1.1,0.9
50929,1,11.572,0,0,0.318,1,1,0,230,1,1.1,0.9
50930,1,0,0,0,-4.748,1,1,0,138,1,1.1,0.9
50931,1,2.87,0.78,0,0,1,1,0,138,1,1.1,0.9
50932,1,2.638,0,0,1.436,1,1,0,138,1,1.1,0.9
50933,1,4.001,0,0,0.845,1,1,0,138,1,1.1,0.9
50934,1,2.01,0.603,0,0,1,1,0,345,1,1.1,0.9
50935,1,4.94,1.482,0,0,1,1,0,345,1,1.1,0.9
50936,1,7.76,3.73,0,0,1,1,0,138,1,1.1,0.9
50937,1,7.973,0,0,2.232,1,1,0,138,1,1.1,0.9
50939,1,3.88,0.79,0,0,1,1,0,138,1,1.1,0.9
50940,1,6.569,0,0,6.881,1,1,0,69,1,1.1,0.9
50942,1,6.945,0,0,0.71,1,1,0,138,1,1.1,0.9
50943,1,9.354,0,0,9.127,1,1,0,69,1,1.1,0.9
50944,1,0,0,0,5.665,1,1,0,138,1,1.1,0.9
50948,1,0,0,0,-176.994164003,1,1,0,345,1,1.1,0.9
50950,1,34,0,0,10.083,1,1,0,69,1,1.1,0.9
50951,1,4.325,0,0,1.784,1,1,0,69,1,1.1,0.9
50952,1,0,0,0,16.741,1,1,0,138,1,1.1,0.9
50953,1,12.4,2.74,0,0,1,1,0,69,1,1.1,0.9
50954,1,7.67,2.301,0,0,1,1,0,69,1,1.1,0.9
50957,1,0,0,0,-7.846,1,1,0,138,1,1.1,0.9
50958,1,7.291,0,0,1.994,1,1,0,69,1,1.1,0.9
50959,1,0,0,0,9.334,1,1,0,138,1,1.1,0.9
50960,1,8.852,0,0,3.2,1,1,0,69,1,1.1,0.9
50961,1,6.639,0,0,1.629,1,1,0,69,1,1.1,0.9
50962,1,0,0,0,6.798,1,1,0,138,1,1.1,0.9
50964,1,0,0,0,3.531,1,1,0,138,1,1.1,0.9
50966,1,0,0,0,-3.119,1,1,0,138,1,1.1,0.9
50967,1,0,0,0,-4.161,1,1,0,138,1,1.1,0.9
50968,1,0,0,0,-4.383,1,1,0,138,1,1.1,0.9
50970,1,2.8,0.4,0,0,1,1,0,138,1,1.1,0.9
50972,1,0,0,0,-0.652,1,1,0,138,1,1.1,0.9
50974,1,0,0,0,-1.641,1,1,0,138,1,1.1,0.9
50976,1,0,0,0,2.598,1,1,0,138,1,1.1,0.9
50977,1,6.977,0,0,2.606,1,1,0,69,1,1.1,0.9
50978,1,7.053,0,0,1.945,1,1,0,69,1,1.1,0.9
50979,1,6.398,0,0,7.029,1,1,0,69,1,1.1,0.9
50980,1,7.847,0,0,6.937,1,1,0,69,1,1.1,0.9
50981,1,7.41,3.06,0,0,1,1,0,69,1,1.1,0.9
50982,1,18.382,0,0,0.399,1,1,0,138,1,1.1,0.9
50983,1,0,0,0,-3.3,1,1,0,138,1,1.1,0.9
50984,1,15.571,0,0,0.987,1,1,0,69,1,1.1,0.9
50985,1,0,0,0,-54.556493285,1,1,0,345,1,1.1,0.9
50986,1,14.045,0,0,3.795,1,1,0,69,1,1.1,0.9
50987,1,3.864,0,0,4.751,1,1,0,69,1,1.1,0.9
50988,1,4.73,2.26,0,0,1,1,0,69,1,1.1,0.9
50989,1,8.52,2.72,0,0,1,1,0,69,1,1.1,0.9
50990,1,55.384,0,0,20.369,1,1,0,138,1,1.1,0.9
50991,1,46.615,0,0,11.997,1,1,0,138,1,1.1,0.9
50992,1,0,0,0,0.799,1,1,0,138,1,1.1,0.9
50994,1,6.911,0,0,7.369,1,1,0,69,1,1.1,0.9
50995,1,13.156,0,0,2.75,1,1,0,69,1,1.1,0.9
50996,1,0,0,0,7.875,1,1,0,138,1,1.1,0.9
50998,1,11.82,2.78,0,0,1,1,0,138,1,1.1,0.9
50999,1,0,0,0,-15.703,1,1,0,345,1,1.1,0.9
51000,1,11.533,0,0,3.538,1,1,0,138,1,1.1,0.9
51001,1,29.28,0,0,12.166,1,1,0,69,1,1.1,0.9
51002,1,0,0,0,2.52,1,1,0,138,1,1.1,0.9
51003,1,10.057,0,0,10.552,1,1,0,69,1,1.1,0.9
51004,1,0,0,0,-3.831,1,1,0,138,1,1.1,0.9
51006,1,3.659,0,0,3.823,1,1,0,69,1,1.1,0.9
51007,1,3.08,0.924,0,0,1,1,0,230,1,1.1,0.9
51009,1,0,0,0,1.251,1,1,0,230,1,1.1,0.9
51010,1,10.158,0,0,1.525,1,1,0,138,1,1.1,0.9
51011,1,7.76,0,0,2.315,1,1,0,138,1,1.1,0.9
51012,1,0,0,0,2.845,1,1,0,138,1,1.1,0.9
51014,1,3.523,0,0,1.462,1,1,0,69,1,1.1,0.9
51015,1,5.421,0,0,2.289,1,1,0,69,1,1.1,0.9
51017,1,8.551,0,0,2.93,1,1,0,69,1,1.1,0.9
51018,1,5.548,0,0,1.359,1,1,0,69,1,1.1,0.9
51021,1,0,0,0,2.537,1,1,0,138,1,1.1,0.9
51023,1,0,0,0,5.523,1,1,0,138,1,1.1,0.9
51025,1,7.447,0,0,2.251,1,1,0,69,1,1.1,0.9
51026,1,0,0,0,-0.348,1,1,0,138,1,1.1,0.9
51027,1,4.27,1.52,0,0,1,1,0,69,1,1.1,0.9
51028,1,5.99,1.797,0,0,1,1,0,69,1,1.1,0.9
51029,1,0,0,0,-2.099,1,1,0,138,1,1.1,0.9
51030,1,5.628,0,0,10.288,1,1,0,69,1,1.1,0.9
51031,1,0,0,0,-110.17502529,1,1,0,345,1,1.1,0.9
51032,1,9.92,0.32,0,0,1,1,0,69,1,1.1,0.9
51033,1,0,0,0,1.779,1,1,0,138,1,1.1,0.9
51038,1,9.471,0,0,4.114,1,1,0,69,1,1.1,0.9
51041,1,4.07,0,0,1.749,1,1,0,69,1,1.1,0.9
51042,1,2.583,0,0,0.764,1,1,0,69,1,1.1,0.9
51044,1,0,0,0,0.024,1,1,0,230,1,1.1,0.9
51045,1,26.697,0,0,5.473,1,1,0,69,1,1.1,0.9
51046,1,0,0,0,7.039,1,1,0,138,1,1.1,0.9
51047,1,3.013,0,0,1.556,1,1,0,69,1,1.1,0.9
51048,1,9.268,0,0,0.476,1,1,0,69,1,1.1,0.9
51049,1,0,0,0,9.882,1,1,0,230,1,1.1,0.9
51050,1,0,0,0,8.73,1,1,0,138,1,1.1,0.9
51051,1,3.974,0,0,0.46,1,1,0,69,1,1.1,0.9
51055,1,6.312,0,0,0.167,1,1,0,69,1,1.1,0.9
51057,1,5.552,0,0,2.591,1,1,0,69,1,1.1,0.9
51058,1,0,0,0,7.785,1,1,0,138,1,1.1,0.9
51059,1,2.443,0,0,2.534,1,1,0,69,1,1.1,0.9
51060,1,2.38,0.19,0,0,1,1,0,69,1,1.1,0.9
51061,1,7.2,2.47,0,0,1,1,0,69,1,1.1,0.9
51062,1,3.897,0,0,0.995,1,1,0,69,1,1.1,0.9
51063,1,2.804,0,0,1.597,1,1,0,69,1,1.1,0.9
51064,1,6.19,1.01,0,0,1,1,0,69,1,1.1,0.9
51065,1,5.941,0,0,2.188,1,1,0,69,1,1.1,0.9
51066,1,3.517,0,0,1.394,1,1,0,69,1,1.1,0.9
51067,1,0,0,0,6.327,1,1,0,138,1,1.1,0.9
51068,1,3.143,0,0,1.272,1,1,0,138,1,1.1,0.9
51069,1,3.669,0,0,2.897,1,1,0,69,1,1.1,0.9
51070,1,7.481,0,0,6.664,1,1,0,69,1,1.1,0.9
51072,1,0,0,0,6.876,1,1,0,138,1,1.1,0.9
51074,1,5.59,0,0,2.105,1,1,0,69,1,1.1,0.9
51075,1,3.574,0,0,2.163,1,1,0,69,1,1.1,0.9
51076,1,3.39,0.38,0,0,1,1,0,69,1,1.1,0.9
51077,1,8.574,0,0,4.003,1,1,0,69,1,1.1,0.9
51078,1,5.409,0,0,1.989,1,1,0,69,1,1.1,0.9
51079,1,0,0,0,5.153,1,1,0,138,1,1.1,0.9
51080,1,0,0,0,7.905,1,1,0,138,1,1.1,0.9
51081,1,4.658,0,0,2.216,1,1,0,69,1,1.1,0.9
51083,1,0,0,0,-1.55,1,1,0,138,1,1.1,0.9
51086,1,5.33,0.2,0,0,1,1,0,69,1,1.1,0.9
51087,1,0,0,0,6.823,1,1,0,138,1,1.1,0.9
51089,1,10.181,0,0,4.36,1,1,0,69,1,1.1,0.9
51092,1,3.261,0,0,0.723,1,1,0,69,1,1.1,0.9
51093,1,7.015,0,0,4.254,1,1,0,69,1,1.1,0.9
51095,1,4.326,0,0,2.513,1,1,0,69,1,1.1,0.9
51096,1,0,0,0,10.793,1,1,0,138,1,1.1,0.9
51103,1,0,0,0,3.407,1,1,0,138,1,1.1,0.9
51104,1,6.543,0,0,2.587,1,1,0,69,1,1.1,0.9
51105,1,10.531,0,0,5.007,1,1,0,69,1,1.1,0.9
51111,1,0,0,0,6.845,1,1,0,138,1,1.1,0.9
51112,1,3.137,0,0,1.061,1,1,0,69,1,1.1,0.9
51114,1,0,0,0,-188.78794294,1,1,0,345,1,1.1,0.9
51115,1,0,0,0,2.899,1,1,0,138,1,1.1,0.9
51116,1,6,2.42,0,0,1,1,0,69,1,1.1,0.9
51122,1,5.6,2.4,0,0,1,1,0,138,1,1.1,0.9
51123,1,19.381,0,0,14.424,1,1,0,138,1,1.1,0.9
51124,1,0,0,0,18.797,1,1,0,138,1,1.1,0.9
51125,1,34.725,0,0,17.754,1,1,0,69,1,1.1,0.9
51126,1,12.1,3.8,0,0,1,1,0,138,1,1.1,0.9
51127,1,7.453,0,0,3.195,1,1,0,69,1,1.1,0.9
51128,1,8.18,2.68,0,0,1,1,0,69,1,1.1,0.9
51129,1,2.357,0,0,1.445,1,1,0,69,1,1.1,0.9
51130,1,0,0,0,-20.763,1,1,0,138,1,1.1,0.9
51134,1,6.32,1.896,0,0,1,1,0,138,1,1.1,0.9
51135,1,7.64,3.3,0,0,1,1,0,69,1,1.1,0.9
51136,1,0,0,0,3.614,1,1,0,138,1,1.1,0.9
51137,1,4.65,1.395,0,0,1,1,0,69,1,1.1,0.9
51138,1,13.415,0,0,12.781,1,1,0,69,1,1.1,0.9
51139,1,4.287,0,0,6.266,1,1,0,69,1,1.1,0.9
51141,1,0,0,0,0.034,1,1,0,345,1,1.1,0.9
51142,1,5.005,0,0,0.407,1,1,0,138,1,1.1,0.9
51143,1,62.009,0,0,16.019,1,1,0,138,1,1.1,0.9
51145,1,8.122,0,0,3.894,1,1,0,69,1,1.1,0.9
51146,1,8.231,0,0,3.912,1,1,0,69,1,1.1,0.9
51147,1,9.81,0,0,0.557,1,1,0,69,1,1.1,0.9
51148,1,0,0,0,1.142,1,1,0,138,1,1.1,0.9
51150,1,3.906,0,0,3.863,1,1,0,69,1,1.1,0.9
51152,1,4.28,0,0,1.202,1,1,0,69,1,1.1,0.9
51153,1,9.145,0,0,0.851,1,1,0,69,1,1.1,0.9
51158,1,6.77,2.35,0,0,1,1,0,69,1,1.1,0.9
51161,1,6.032,0,0,6.157,1,1,0,69,1,1.1,0.9
51162,1,22.996,0,0,9.713,1,1,0,138,1,1.1,0.9
51163,1,23.88,7.164,0,0,1,1,0,138,1,1.1,0.9
51164,1,5.181,0,0,0.339,1,1,0,69,1,1.1,0.9
51165,1,0,0,0,-16,1,1,0,138,1,1.1,0.9
51169,1,8.052,0,0,1.068,1,1,0,69,1,1.1,0.9
51170,1,0,0,0,1.999,1,1,0,69,1,1.1,0.9
51171,1,0,0,0,-2.719,1,1,0,138,1,1.1,0.9
51172,1,0,0,0,-1.794,1,1,0,69,1,1.1,0.9
51173,1,0,0,0,-3.364,1,1,0,138,1,1.1,0.9
51174,1,0,0,0,1.065,1,1,0,138,1,1.1,0.9
51175,1,2.529,0,0,0.53,1,1,0,69,1,1.1,0.9
51176,1,3.032,0,0,0.748,1,1,0,69,1,1.1,0.9
51177,1,2.552,0,0,1.11,1,1,0,69,1,1.1,0.9
51178,1,0,0,0,4.472,1,1,0,138,1,1.1,0.9
51179,1,4.758,0,0,1.84,1,1,0,69,1,1.1,0.9
51180,1,0,0,0,9.241,1,1,0,138,1,1.1,0.9
51181,1,2.31,0.87,0,0,1,1,0,69,1,1.1,0.9
51182,1,3.46,0,0,0.31,1,1,0,69,1,1.1,0.9
51183,1,2.243,0,0,0.161,1,1,0,69,1,1.1,0.9
51184,1,2.03,0.21,0,0,1,1,0,69,1,1.1,0.9
51185,1,4.045,0,0,5.446,1,1,0,69,1,1.1,0.9
51187,1,3.346,0,0,1.459,1,1,0,69,1,1.1,0.9
51189,1,3.75,0,0,3.928,1,1,0,69,1,1.1,0.9
51190,1,2.947,0,0,1.035,1,1,0,69,1,1.1,0.9
51192,1,2.51,0,0,0.175,1,1,0,69,1,1.1,0.9
51193,1,4.734,0,0,4.945,1,1,0,69,1,1.1,0.9
51196,1,0,0,0,1.303,1,1,0,138,1,1.1,0.9
51198,1,2.072,0,0,2.563,1,1,0,69,1,1.1,0.9
51199,1,3.341,0,0,2.168,1,1,0,69,1,1.1,0.9
51203,1,6.14,1.09,0,0,1,1,0,69,1,1.1,0.9
51204,1,2.676,0,0,2.777,1,1,0,69,1,1.1,0.9
51205,1,3.831,0,0,1.11,1,1,0,69,1,1.1,0.9
51206,1,7.429,0,0,8.301,1,1,0,69,1,1.1,0.9
51207,1,23.368,0,0,0.817,1,1,0,230,1,1.1,0.9
51212,1,0,0,0,0.403,1,1,0,138,1,1.1,0.9
51213,1,0,0,0,5.438,1,1,0,138,1,1.1,0.9
51214,1,6.141,0,0,6.112,1,1,0,69,1,1.1,0.9
51215,1,4.173,0,0,3.945,1,1,0,69,1,1.1,0.9
51216,1,13.196,0,0,2.441,1,1,0,69,1,1.1,0.9
51217,1,4.33,0,0,0.553,1,1,0,69,1,1.1,0.9
51218,1,4.46,2.01,0,0,1,1,0,69,1,1.1,0.9
51219,1,2.044,0,0,7.719,1,1,0,69,1,1.1,0.9
51220,1,4.275,0,0,3.973,1,1,0,69,1,1.1,0.9
51221,1,0,0,0,3.95373751896,1,1,0,138,1,1.1,0.9
51222,1,5.152,0,0,4.504,1,1,0,69,1,1.1,0.9
51223,1,0,0,0,-2.016,1,1,0,138,1,1.1,0.9
51224,1,0,0,0,-3.796,1,1,0,138,1,1.1,0.9
51225,1,4.378,0,0,2.351,1,1,0,69,1,1.1,0.9
51226,1,0,0,0,-1.795,1,1,0,138,1,1.1,0.9
51227,1,0,0,0,-7.664,1,1,0,138,1,1.1,0.9
51229,1,0,0,0,-0.603,1,1,0,138,1,1.1,0.9
51230,1,0,0,0,7.063,1,1,0,138,1,1.1,0.9
51231,1,0,0,0,1.63,1,1,0,138,1,1.1,0.9
51232,1,0,0,0,-0.903,1,1,0,138,1,1.1,0.9
51234,1,7.838,0,0,1.11,1,1,0,138,1,1.1,0.9
51237,1,0,0,0,-13.4,1,1,0,138,1,1.1,0.9
51238,1,8.797,0,0,4.531,1,1,0,69,1,1.1,0.9
51239,1,3.623,0,0,2.579,1,1,0,69,1,1.1,0.9
51240,1,13.97,2.24,0,1.89436034881,1,1,0,138,1,1.1,0.9
51241,1,0,0,0,9.496,1,1,0,138,1,1.1,0.9
51242,1,0,0,0,-5.09,1,1,0,138,1,1.1,0.9
51243,1,0,0,0,1.18395950346,1,1,0,138,1,1.1,0.9
51245,1,0,0,0,-15.143,1,1,0,230,1,1.1,0.9
51247,1,0,0,0,10.553,1,1,0,138,1,1.1,0.9
51250,1,0,0,0,-4.97,1,1,0,138,1,1.1,0.9
51252,1,0.66,0.198,0,0,1,1,0,138,1,1.1,0.9
51253,1,0.82,0.246,0,0,1,1,0,138,1,1.1,0.9
51254,1,0.92,0.12,0,0,1,1,0,138,1,1.1,0.9
51255,1,1.203,0,0,0.345,1,1,0,138,1,1.1,0.9
51256,1,1.32,0.396,0,0,1,1,0,138,1,1.1,0.9
51257,1,0,0,0,4.7,1,1,0,138,1,1.1,0.9
51260,1,1.314,0,0,0.476,1,1,0,138,1,1.1,0.9
51261,1,1.799,0,0,0.216,1,1,0,138,1,1.1,0.9
51262,1,1.009,0,0,0.441,1,1,0,138,1,1.1,0.9
51263,1,2.464,0,0,2.254,1,1,0,138,1,1.1,0.9
51265,1,0,0,0,-2.195,1,1,0,138,1,1.1,0.9
51266,1,0,0,0,0.374,1,1,0,138,1,1.1,0.9
51267,1,0,0,0,0.857,1,1,0,138,1,1.1,0.9
51269,1,0.912,0,0,0.288,1,1,0,138,1,1.1,0.9
51270,1,0,0,0,3.428,1,1,0,138,1,1.1,0.9
51271,1,0,0,0,-2.886,1,1,0,138,1,1.1,0.9
51273,1,3.821,0,0,0.975,1,1,0,69,1,1.1,0.9
51274,1,2.78,1.14,0,0,1,1,0,69,1,1.1,0.9
51275,1,13.862,0,0,1.027,1,1,0,69,1,1.1,0.9
51276,1,0,0,0,3.724,1,1,0,138,1,1.1,0.9
51278,1,3.66,0,0,0.327,1,1,0,69,1,1.1,0.9
51279,1,0,0,0,2.743,1,1,0,138,1,1.1,0.9
51280,1,4.12,1.236,0,0,1,1,0,69,1,1.1,0.9
51281,1,2.871,0,0,3.529,1,1,0,69,1,1.1,0.9
51282,1,2.262,0,0,0.313,1,1,0,69,1,1.1,0.9
51284,1,4.282,0,0,0.434,1,1,0,69,1,1.1,0.9
51286,1,4.33,0.71,0,0,1,1,0,69,1,1.1,0.9
51287,1,3.536,0,0,0.353,1,1,0,69,1,1.1,0.9
51288,1,0,0,0,9.823,1,1,0,345,1,1.1,0.9
51290,1,3.964,0,0,8.563,1,1,0,69,1,1.1,0.9
51291,1,5.822,0,0,2.704,1,1,0,69,1,1.1,0.9
51294,1,0,0,0,1.746,1,1,0,138,1,1.1,0.9
51296,1,3.741,0,0,2.692,1,1,0,69,1,1.1,0.9
51297,1,2.75,0.27,0,0,1,1,0,69,1,1.1,0.9
51298,1,3.82,1.146,0,0,1,1,0,69,1,1.1,0.9
51299,1,2.543,0,0,0.553,1,1,0,69,1,1.1,0.9
51300,1,3.36,1.008,0,0,1,1,0,69,1,1.1,0.9
51301,1,2.738,0,0,0.84,1,1,0,69,1,1.1,0.9
51304,1,0,0,0,-3.199,1,1,0,138,1,1.1,0.9
51305,1,1.096,0,0,0.493,1,1,0,138,1,1.1,0.9
51307,1,4.72,0,0,1.543,1,1,0,69,1,1.1,0.9
51308,1,3.051,0,0,1.306,1,1,0,69,1,1.1,0.9
51309,1,3.802,0,0,0.913,1,1,0,69,1,1.1,0.9
51310,1,3.151,0,0,3.872,1,1,0,69,1,1.1,0.9
51311,1,3.94,1.182,0,0,1,1,0,69,1,1.1,0.9
51312,1,2.97,0.38,0,0,1,1,0,69,1,1.1,0.9
51313,1,0,0,0,1.576,1,1,0,138,1,1.1,0.9
51314,1,3.199,0,0,0.117,1,1,0,69,1,1.1,0.9
51315,1,4.458,0,0,1.11,1,1,0,69,1,1.1,0.9
51317,1,7.315,0,0,3.516,1,1,0,69,1,1.1,0.9
51318,1,0,0,0,20.267,1,1,0,138,1,1.1,0.9
51320,1,0,0,0,-10.712,1,1,0,230,1,1.1,0.9
51321,1,3.75,0,0,3.007,1,1,0,69,1,1.1,0.9
51322,1,11.727,0,0,3.725,1,1,0,69,1,1.1,0.9
51323,1,3.78,0.9,0,0,1,1,0,138,1,1.1,0.9
51324,1,24.816,0,0,6.061,1,1,0,138,1,1.1,0.9
51325,1,11.443,0,0,3.437,1,1,0,69,1,1.1,0.9
51326,1,0,0,0,3.884,1,1,0,138,1,1.1,0.9
51327,1,6.87,2.01,0,0,1,1,0,69,1,1.1,0.9
51328,1,2.95,0.885,0,0,1,1,0,69,1,1.1,0.9
51329,1,9.349,0,0,0,1,1,0,69,1,1.1,0.9
51333,1,0,0,0,1.557,1,1,0,138,1,1.1,0.9
51334,1,11.234,0,0,3.365,1,1,0,69,1,1.1,0.9
51336,1,0,0,0,-1.9805263156,1,1,0,138,1,1.1,0.9
51337,1,6.57,0.82,0,8.54594596772,1,1,0,69,1,1.1,0.9
51338,1,3.722,0,0,12,1,1,0,69,1,1.1,0.9
51341,1,11.379,0,0,7.959,1,1,0,69,1,1.1,0.9
51342,1,0,0,0,6.648,1,1,0,345,1,1.1,0.9
51346,1,9.443,0,0,1.694,1,1,0,138,1,1.1,0.9
51350,1,9,0,0,2.347,1,1,0,138,1,1.1,0.9
51351,1,15.295,0,0,8.343,1,1,0,69,1,1.1,0.9
51352,1,0,0,0,0.871,1,1,0,138,1,1.1,0.9
51353,1,0,0,0,7.486,1,1,0,138,1,1.1,0.9
51355,1,0,0,0,4.861,1,1,0,138,1,1.1,0.9
51356,1,10.418,0,0,0.192,1,1,0,138,1,1.1,0.9
51357,1,10.533,0,0,4.724,1,1,0,69,1,1.1,0.9
51358,1,21.68,6.504,0,0,1,1,0,138,1,1.1,0.9
51359,1,0,0,0,8.904,1,1,0,138,1,1.1,0.9
51360,1,22.733,0,0,6.887,1,1,0,138,1,1.1,0.9
51361,1,11.581,0,0,31.31,1,1,0,345,1,1.1,0.9
51362,1,0,0,0,-48.157,1,1,0,345,1,1.1,0.9
51363,1,0,0,0,7.351,1,1,0,138,1,1.1,0.9
51364,1,12.148,0,0,1.441,1,1,0,69,1,1.1,0.9
51368,1,50.16,21.28,0,-69.9060582574,1,1,0,345,1,1.1,0.9
51371,1,13.476,0,0,5.35,1,1,0,69,1,1.1,0.9
51373,1,17.421,0,0,9.834,1,1,0,69,1,1.1,0.9
51375,1,15.989,0,0,4.128,1,1,0,69,1,1.1,0.9
51376,1,5.745,0,0,5.562,1,1,0,69,1,1.1,0.9
51377,1,0,0,0,-2.252,1,1,0,230,1,1.1,0.9
51378,1,6.082,0,0,5.882,1,1,0,69,1,1.1,0.9
51383,1,7.168,0,0,2.891,1,1,0,138,1,1.1,0.9
51384,1,10.067,0,0,4.329,1,1,0,138,1,1.1,0.9
51385,1,0,0,0,6.174,1,1,0,138,1,1.1,0.9
51386,1,0,0,0,4.144,1,1,0,138,1,1.1,0.9
51387,1,0,0,0,-4.24904466677,1,1,0,138,1,1.1,0.9
51388,1,0,0,0,18.992188244,1,1,0,138,1,1.1,0.9
51389,1,10.064,0,0,3.449,1,1,0,69,1,1.1,0.9
51390,1,4.826,0,0,4.438,1,1,0,138,1,1.1,0.9
51391,1,13.405,0,0,1.771,1,1,0,138,1,1.1,0.9
51392,1,12,0,0,3.558,1,1,0,138,1,1.1,0.9
51394,1,5.599,0,0,6.168,1,1,0,69,1,1.1,0.9
51397,1,3.688,0,0,1.749,1,1,0,69,1,1.1,0.9
51398,1,11.65,0,0,13.939,1,1,0,69,1,1.1,0.9
51399,1,0,0,0,0.238,1,1,0,230,1,1.1,0.9
51400,1,11.955,0,0,1.772,1,1,0,69,1,1.1,0.9
51401,1,0,0,0,4.224,1,1,0,138,1,1.1,0.9
51402,1,10.02,0,0,0.852,1,1,0,138,1,1.1,0.9
51403,1,5.51,0.53,0,0,1,1,0,69,1,1.1,0.9
51404,1,6.858,0,0,1.803,1,1,0,138,1,1.1,0.9
51405,1,0,0,0,3.989,1,1,0,138,1,1.1,0.9
51406,1,16.51,0.51,0,0,1,1,0,69,1,1.1,0.9
51407,1,0,0,0,15.386,1,1,0,138,1,1.1,0.9
51409,1,3.02,0.906,0,0,1,1,0,69,1,1.1,0.9
51410,1,0,0,0,-0.178,1,1,0,138,1,1.1,0.9
51412,1,2.75,0.27,0,0,1,1,0,69,1,1.1,0.9
51413,1,0,0,0,5.769,1,1,0,138,1,1.1,0.9
51415,1,3.869,0,0,1.779,1,1,0,69,1,1.1,0.9
51416,1,13.109,0,0,0.518,1,1,0,69,1,1.1,0.9
51417,1,0,0,0,10.272,1,1,0,138,1,1.1,0.9
51418,1,0,0,0,9.147,1,1,0,138,1,1.1,0.9
51419,1,3.432,0,0,2.65,1,1,0,69,1,1.1,0.9
51420,1,0,0,0,5.708,1,1,0,138,1,1.1,0.9
51423,1,6.05,0.24,0,0,1,1,0,69,1,1.1,0.9
51424,1,5.354,0,0,1.394,1,1,0,138,1,1.1,0.9
51425,1,0,0,0,0.53,1,1,0,138,1,1.1,0.9
51426,1,4.371,0,0,1.061,1,1,0,69,1,1.1,0.9
51427,1,6.502,0,0,6.599,1,1,0,69,1,1.1,0.9
51428,1,5.26,0.29,0,0,1,1,0,69,1,1.1,0.9
51429,1,14.715,0,0,1.331,1,1,0,69,1,1.1,0.9
51430,1,9.449,0,0,4.412,1,1,0,69,1,1.1,0.9
51431,1,0,0,0,12.381,1,1,0,138,1,1.1,0.9
51432,1,16.755,0,0,9.339,1,1,0,69,1,1.1,0.9
51433,1,8.596,0,0,7.8,1,1,0,69,1,1.1,0.9
51434,1,4.85,0.99,0,0,1,1,0,69,1,1.1,0.9
51435,1,4.006,0,0,1.1,1,1,0,69,1,1.1,0.9
51436,1,8.478,0,0,3.397,1,1,0,69,1,1.1,0.9
51437,1,6.488,0,0,6.758,1,1,0,69,1,1.1,0.9
51439,1,10.905,0,0,7.572,1,1,0,69,1,1.1,0.9
51440,1,6.46,1.05,0,0,1,1,0,69,1,1.1,0.9
51441,1,8.37,3.76,0,0,1,1,0,69,1,1.1,0.9
51442,1,2.5,0.38,0,0,1,1,0,69,1,1.1,0.9
51443,1,5.612,0,0,5.243,1,1,0,69,1,1.1,0.9
51444,1,10.431,0,0,6.266,1,1,0,69,1,1.1,0.9
51446,1,3.614,0,0,3.738,1,1,0,69,1,1.1,0.9
51447,1,5.64,2.46,0,0,1,1,0,69,1,1.1,0.9
51448,1,6.415,0,0,0.392,1,1,0,69,1,1.1,0.9
51449,1,10.632,0,0,2.581,1,1,0,69,1,1.1,0.9
51450,1,8.43,0.49,0,0,1,1,0,69,1,1.1,0.9
51452,1,2.025,0,0,1.477,1,1,0,69,1,1.1,0.9
51453,1,3.95,1.185,0,0,1,1,0,69,1,1.1,0.9
51454,1,4.126,0,0,5.382,1,1,0,69,1,1.1,0.9
51455,1,6.835,0,0,1.117,1,1,0,69,1,1.1,0.9
51456,1,6.324,0,0,0.056,1,1,0,69,1,1.1,0.9
51457,1,5.856,0,0,4.336,1,1,0,69,1,1.1,0.9
51458,1,0,0,0,10.302,1,1,0,138,1,1.1,0.9
51459,1,3.007,0,0,0.632,1,1,0,138,1,1.1,0.9
51460,1,6.588,0,0,0.786,1,1,0,69,1,1.1,0.9
51461,1,5.7,1.71,0,0,1,1,0,138,1,1.1,0.9
51463,1,5.83,0,0,0.721,1,1,0,138,1,1.1,0.9
51464,1,7.18,0.57,0,0,1,1,0,138,1,1.1,0.9
51465,1,3.162,0,0,1.576,1,1,0,138,1,1.1,0.9
51466,1,0,0,0,7.218,1,1,0,138,1,1.1,0.9
51467,1,3.679,0,0,0.639,1,1,0,69,1,1.1,0.9
51468,1,6.598,0,0,6.999,1,1,0,69,1,1.1,0.9
51469,1,7,1.23,0,0,1,1,0,69,1,1.1,0.9
51470,1,7.903,0,0,2.973,1,1,0,69,1,1.1,0.9
51471,1,5.063,0,0,1.26,1,1,0,138,1,1.1,0.9
51472,1,4.848,0,0,0.562,1,1,0,69,1,1.1,0.9
51473,1,9.016,0,0,10.442,1,1,0,69,1,1.1,0.9
51474,1,8.21,2.463,0,0,1,1,0,69,1,1.1,0.9
51475,1,6.689,0,0,8.31,1,1,0,69,1,1.1,0.9
51476,1,14.537,0,0,3.549,1,1,0,69,1,1.1,0.9
51477,1,0,0,0,8.089,1,1,0,138,1,1.1,0.9
51478,1,2.829,0,0,2.237,1,1,0,69,1,1.1,0.9
51479,1,2.54,0.762,0,0,1,1,0,69,1,1.1,0.9
51480,1,3.778,0,0,1.753,1,1,0,69,1,1.1,0.9
51481,1,5.047,0,0,5.245,1,1,0,69,1,1.1,0.9
51482,1,5.658,0,0,5.616,1,1,0,69,1,1.1,0.9
51483,1,3.139,0,0,2.057,1,1,0,69,1,1.1,0.9
51484,1,0,0,0,7.584,1,1,0,138,1,1.1,0.9
51485,1,2.199,0,0,1.727,1,1,0,69,1,1.1,0.9
51486,1,4.937,0,0,0.966,1,1,0,69,1,1.1,0.9
51487,1,10.632,0,0,1.627,1,1,0,69,1,1.1,0.9
51488,1,4.189,0,0,4.224,1,1,0,69,1,1.1,0.9
51489,1,0,0,0,8.809,1,1,0,138,1,1.1,0.9
51490,1,5.578,0,0,1.401,1,1,0,138,1,1.1,0.9
51491,1,0,0,0,0.638,1,1,0,138,1,1.1,0.9
51493,1,0,0,0,5.835,1,1,0,138,1,1.1,0.9
51494,1,5.202,0,0,2.17,1,1,0,69,1,1.1,0.9
51495,1,3.468,0,0,4.176,1,1,0,69,1,1.1,0.9
51496,1,0,0,0,7.507,1,1,0,138,1,1.1,0.9
51498,1,0,0,0,11.105,1,1,0,138,1,1.1,0.9
51499,1,3.769,0,0,2.499,1,1,0,69,1,1.1,0.9
51500,1,4.855,0,0,0.681,1,1,0,69,1,1.1,0.9
51501,1,3.44,0,0,3.804,1,1,0,69,1,1.1,0.9
51502,1,14.61,0,0,1.039,1,1,0,69,1,1.1,0.9
51503,1,6.242,0,0,4.005,1,1,0,69,1,1.1,0.9
51504,1,3.148,0,0,1.495,1,1,0,69,1,1.1,0.9
51505,1,0,0,0,9.843,1,1,0,138,1,1.1,0.9
51506,1,0,0,0,3.489,1,1,0,138,1,1.1,0.9
51507,1,5.869,0,0,1.764,1,1,0,138,1,1.1,0.9
51508,1,0,0,0,0.287,1,1,0,345,1,1.1,0.9
51509,1,4.161,0,0,5.747,1,1,0,69,1,1.1,0.9
51510,1,4.47,1.341,0,0,1,1,0,69,1,1.1,0.9
51511,1,6.169,0,0,3.738,1,1,0,69,1,1.1,0.9
51512,1,4.481,0,0,3.938,1,1,0,69,1,1.1,0.9
51513,1,6.105,0,0,0.733,1,1,0,69,1,1.1,0.9
51514,1,4.28,0,0,4.165,1,1,0,69,1,1.1,0.9
51515,1,4.727,0,0,1.025,1,1,0,69,1,1.1,0.9
51516,1,5.731,0,0,5.868,1,1,0,69,1,1.1,0.9
51517,1,2.47,0.741,0,0,1,1,0,69,1,1.1,0.9
51518,1,6.516,0,0,3.613,1,1,0,69,1,1.1,0.9
51519,1,2.208,0,0,2.563,1,1,0,69,1,1.1,0.9
51521,1,6.47,0,0,6.409,1,1,0,69,1,1.1,0.9
51522,1,4.928,0,0,0.519,1,1,0,69,1,1.1,0.9
51523,1,0,0,0,9.936,1,1,0,138,1,1.1,0.9
51524,1,6.22,1.866,0,0,1,1,0,69,1,1.1,0.9
51525,1,4.919,0,0,4.652,1,1,0,69,1,1.1,0.9
51526,1,3.5,0.96,0,0,1,1,0,69,1,1.1,0.9
51527,1,4.59,0,0,1.792,1,1,0,69,1,1.1,0.9
51529,1,4.298,0,0,4.749,1,1,0,69,1,1.1,0.9
51530,1,6.908,0,0,1.158,1,1,0,69,1,1.1,0.9
51531,1,6.552,0,0,1.876,1,1,0,69,1,1.1,0.9
51532,1,4.24,0.1,0,0,1,1,0,69,1,1.1,0.9
51533,1,5.59,1.11,0,0,1,1,0,69,1,1.1,0.9
51534,1,5.996,0,0,0.75,1,1,0,69,1,1.1,0.9
51535,1,3.669,0,0,3.58,1,1,0,69,1,1.1,0.9
51536,1,4.928,0,0,1.707,1,1,0,69,1,1.1,0.9
51537,1,4.253,0,0,1.491,1,1,0,69,1,1.1,0.9
51538,1,6.744,0,0,4.088,1,1,0,69,1,1.1,0.9
51539,1,4.864,0,0,4.508,1,1,0,69,1,1.1,0.9
51540,1,7.994,0,0,0.51,1,1,0,69,1,1.1,0.9
51541,1,5.86,0.13,0,0,1,1,0,69,1,1.1,0.9
51542,1,6.83,1.5,0,0,1,1,0,69,1,1.1,0.9
51543,1,0,0,0,9.085,1,1,0,138,1,1.1,0.9
51544,1,6.421,0,0,2.196,1,1,0,138,1,1.1,0.9
51545,1,8.058,0,0,1.364,1,1,0,69,1,1.1,0.9
51546,1,0,0,0,7.829,1,1,0,138,1,1.1,0.9
51547,1,4.886,0,0,4.368,1,1,0,69,1,1.1,0.9
51548,1,4.371,0,0,1.779,1,1,0,69,1,1.1,0.9
51549,1,7.3,0.47,0,0,1,1,0,69,1,1.1,0.9
51551,1,6.032,0,0,6.155,1,1,0,69,1,1.1,0.9
51552,1,23.367,0,0,9.251,1,1,0,69,1,1.1,0.9
51553,1,11.307,0,0,4.132,1,1,0,69,1,1.1,0.9
51556,1,15.988,0,0,3.989,1,1,0,69,1,1.1,0.9
51557,1,6.434,0,0,4.016,1,1,0,69,1,1.1,0.9
51558,1,15.277,0,0,0.425,1,1,0,69,1,1.1,0.9
51559,1,6.06,0,0,5.964,1,1,0,69,1,1.1,0.9
51560,1,4.453,0,0,4.755,1,1,0,69,1,1.1,0.9
51561,1,4.9,2.08,0,0,1,1,0,69,1,1.1,0.9
51562,1,3.751,0,0,2.549,1,1,0,69,1,1.1,0.9
51563,1,5.339,0,0,5.477,1,1,0,69,1,1.1,0.9
51565,1,7.761,0,0,3.69,1,1,0,69,1,1.1,0.9
51566,1,14.329,0,0,3.7,1,1,0,69,1,1.1,0.9
51568,1,5.718,0,0,4.024,1,1,0,69,1,1.1,0.9
51569,1,10.521,0,0,0.934,1,1,0,138,1,1.1,0.9
51570,1,0,0,0,-499.162595351,1,1,0,345,1,1.1,0.9
51571,1,14.404,0,0,3.282,1,1,0,138,1,1.1,0.9
51572,1,0,0,0,10.344,1,1,0,138,1,1.1,0.9
51573,1,31.838,0,0,7.654,1,1,0,69,1,1.1,0.9
51576,1,0,0,0,0.037,1,1,0,230,1,1.1,0.9
51580,1,3.032,0,0,2.513,1,1,0,69,1,1.1,0.9
51583,1,0,0,0,2.119,1,1,0,138,1,1.1,0.9
51584,1,0,0,0,0.913,1,1,0,138,1,1.1,0.9
51585,1,6.51,2.63,0,0,1,1,0,69,1,1.1,0.9
51586,1,0,0,0,4.474,1,1,0,138,1,1.1,0.9
51587,1,0,0,0,4.371,1,1,0,138,1,1.1,0.9
51588,1,17.964,0,0,10.69,1,1,0,69,1,1.1,0.9
51590,1,13.228,0,0,12.803,1,1,0,69,1,1.1,0.9
51591,1,13.81,0,0,5.439,1,1,0,69,1,1.1,0.9
51593,1,3.969,0,0,3.252,1,1,0,69,1,1.1,0.9
51594,1,0,0,0,12.643,1,1,0,138,1,1.1,0.9
51595,1,16.167,0,0,6.941,1,1,0,69,1,1.1,0.9
51596,1,7.31,1.49,0,0,1,1,0,69,1,1.1,0.9
51598,1,11.083,0,0,2.647,1,1,0,69,1,1.1,0.9
51600,1,0,0,0,-0.01,1,1,0,230,1,1.1,0.9
51602,1,0,0,0,-94.2898392646,1,1,0,345,1,1.1,0.9
51603,1,5.08,1.62,0,0,1,1,0,69,1,1.1,0.9
51604,1,5.599,0,0,1.974,1,1,0,69,1,1.1,0.9
51605,1,8.02,1.93,0,0,1,1,0,69,1,1.1,0.9
51613,1,14.812,0,0,3.879,1,1,0,138,1,1.1,0.9
51614,1,0,0,0,5.066,1,1,0,138,1,1.1,0.9
51615,1,10.887,0,0,20,1,1,0,230,1,1.1,0.9
51619,1,6.83,0,0,0.171,1,1,0,138,1,1.1,0.9
51622,1,0,0,0,-0.825,1,1,0,138,1,1.1,0.9
51623,1,7.06,2.118,0,0,1,1,0,69,1,1.1,0.9
51624,1,4.04,1.212,0,0,1,1,0,69,1,1.1,0.9
51625,1,0,0,0,1.012,1,1,0,138,1,1.1,0.9
51626,1,0,0,0,2.951,1,1,0,138,1,1.1,0.9
51629,1,0,0,0,2.646,1,1,0,138,1,1.1,0.9
51631,1,9.613,0,0,5.413,1,1,0,138,1,1.1,0.9
51632,1,6.654,0,0,4.256,1,1,0,69,1,1.1,0.9
51634,1,7.033,0,0,2.572,1,1,0,138,1,1.1,0.9
51635,1,3.84,0,0,3.065,1,1,0,69,1,1.1,0.9
51636,1,0,0,0,1.061,1,1,0,138,1,1.1,0.9
51637,1,0,0,0,3.53,1,1,0,138,1,1.1,0.9
51638,1,0,0,0,2.735,1,1,0,138,1,1.1,0.9
51639,1,4.496,0,0,4.304,1,1,0,69,1,1.1,0.9
51640,1,8.085,0,0,9.102,1,1,0,69,1,1.1,0.9
51641,1,0,0,0,0.575,1,1,0,138,1,1.1,0.9
51642,1,3.793,0,0,3.166,1,1,0,138,1,1.1,0.9
51643,1,9.069,0,0,3.035,1,1,0,69,1,1.1,0.9
51644,1,0,0,0,3.366,1,1,0,138,1,1.1,0.9
51645,1,7.7,0,0,1.407,1,1,0,69,1,1.1,0.9
51646,1,0,0,0,-2.781,1,1,0,138,1,1.1,0.9
51647,1,5.561,0,0,0.684,1,1,0,69,1,1.1,0.9
51648,1,5.771,0,0,1.834,1,1,0,138,1,1.1,0.9
51649,1,0,0,0,-1.979,1,1,0,138,1,1.1,0.9
51650,1,0,0,0,5.127,1,1,0,138,1,1.1,0.9
51651,1,0,0,0,14.271,1,1,0,138,1,1.1,0.9
51652,1,0,0,0,6.659,1,1,0,138,1,1.1,0.9
51653,1,0,0,0,1.559,1,1,0,138,1,1.1,0.9
51654,1,4.19,0,0,1.473,1,1,0,138,1,1.1,0.9
51655,1,7.488,0,0,0.75,1,1,0,138,1,1.1,0.9
51656,1,5.71,1.713,0,0,1,1,0,69,1,1.1,0.9
51657,1,0,0,0,2.848,1,1,0,138,1,1.1,0.9
51658,1,7.867,0,0,-0.003,1,1,0,138,1,1.1,0.9
51659,1,72.242,0,0,13.319,1,1,0,138,1,1.1,0.9
51660,1,9.845,0,0,2.04,1,1,0,138,1,1.1,0.9
51661,1,0,0,0,-0.87,1,1,0,138,1,1.1,0.9
51662,1,12.726,0,0,2.535,1,1,0,138,1,1.1,0.9
51663,1,0,0,0,12.726,1,1,0,345,1,1.1,0.9
51664,1,3.137,0,0,1.922,1,1,0,69,1,1.1,0.9
51665,1,0,0,0,7.243,1,1,0,138,1,1.1,0.9
51672,1,2.633,0,0,0.847,1,1,0,69,1,1.1,0.9
51674,1,0,0,0,0.267,1,1,0,138,1,1.1,0.9
51676,1,2.966,0,0,1.429,1,1,0,69,1,1.1,0.9
51677,1,3.831,0,0,2.065,1,1,0,69,1,1.1,0.9
51678,1,7.415,0,0,0.891,1,1,0,69,1,1.1,0.9
51679,1,0,0,0,-0.158,1,1,0,138,1,1.1,0.9
51680,1,0,0,0,1.037,1,1,0,138,1,1.1,0.9
51681,1,5.485,0,0,7.333,1,1,0,69,1,1.1,0.9
51682,1,7.566,0,0,2.586,1,1,0,138,1,1.1,0.9
51683,1,3.07,0.05,0,0,1,1,0,69,1,1.1,0.9
51684,1,0,0,0,4.196,1,1,0,138,1,1.1,0.9
51685,1,0,0,0,3.078,1,1,0,138,1,1.1,0.9
51686,1,0,0,0,-6.547,1,1,0,138,1,1.1,0.9
51687,1,6.483,0,0,1.479,1,1,0,69,1,1.1,0.9
51689,1,6.47,1.22,0,0,1,1,0,138,1,1.1,0.9
51691,1,6.01,1.803,0,0,1,1,0,69,1,1.1,0.9
51692,1,4.636,0,0,4.981,1,1,0,69,1,1.1,0.9
51693,1,27.593,0,0,11.049,1,1,0,69,1,1.1,0.9
51695,1,10.666,0,0,2.009,1,1,0,69,1,1.1,0.9
51696,1,14.783,0,0,3.374,1,1,0,138,1,1.1,0.9
51697,1,15.18,0,0,6.315,1,1,0,138,1,1.1,0.9
51699,1,4.341,0,0,0.479,1,1,0,138,1,1.1,0.9
51700,1,15,4,0,12,1,1,0,138,1,1.1,0.9
51701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
51702,1,40,0,0,12.179,1,1,0,138,1,1.1,0.9
51706,1,0,0,0,-1.092,1,1,0,138,1,1.1,0.9
51710,1,33.177,0,0,7.634,1,1,0,138,1,1.1,0.9
51711,1,0,0,0,5.895,1,1,0,138,1,1.1,0.9
51712,1,6.79,0,0,3.158,1,1,0,69,1,1.1,0.9
51714,1,7.501,0,0,1.446,1,1,0,69,1,1.1,0.9
51715,1,11.61,3.12,0,0,1,1,0,69,1,1.1,0.9
51716,1,0,0,0,7.36282883074,1,1,0,345,1,1.1,0.9
51717,1,12.055,0,0,5.622,1,1,0,69,1,1.1,0.9
51718,1,0,0,0,-3.604,1,1,0,138,1,1.1,0.9
51719,1,9.411,0,0,9.738,1,1,0,69,1,1.1,0.9
51720,1,0,0,0,9.104,1,1,0,138,1,1.1,0.9
51721,1,8.77,2.631,0,0,1,1,0,69,1,1.1,0.9
51723,1,8.365,0,0,3.503,1,1,0,69,1,1.1,0.9
51724,1,18.974,0,0,5.723,1,1,0,69,1,1.1,0.9
51725,1,0,0,0,19.271,1,1,0,230,1,1.1,0.9
51726,1,5.422,0,0,0.19,1,1,0,230,1,1.1,0.9
51729,1,13.063,0,0,26.053,1,1,0,345,1,1.1,0.9
51730,1,13.68,4.104,0,0,1,1,0,230,1,1.1,0.9
51731,1,0,0,0,-33.176,1,1,0,345,1,1.1,0.9
51733,1,16.664,0,0,8.958,1,1,0,69,1,1.1,0.9
51734,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51735,1,9.637,0,0,1.604,1,1,0,138,1,1.1,0.9
51736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
51737,1,9.092,0,0,5.913,1,1,0,69,1,1.1,0.9
51739,1,9.629,0,0,17.749,1,1,0,69,1,1.1,0.9
51740,1,13.31,0,0,5.373,1,1,0,69,1,1.1,0.9
51741,1,0,0,0,3.96,1,1,0,138,1,1.1,0.9
51742,1,0,0,0,3.669,1,1,0,138,1,1.1,0.9
51743,1,0,0,0,7.134,1,1,0,138,1,1.1,0.9
51745,1,0,0,0,0.362,1,1,0,138,1,1.1,0.9
51746,1,0,0,0,4.444,1,1,0,138,1,1.1,0.9
51749,1,7.034,0,0,2.007,1,1,0,69,1,1.1,0.9
51750,1,7.377,0,0,2.181,1,1,0,69,1,1.1,0.9
51751,1,0,0,0,4.992,1,1,0,138,1,1.1,0.9
51753,1,7.567,0,0,7.584,1,1,0,69,1,1.1,0.9
51754,1,0,0,0,-131.396985708,1,1,0,345,1,1.1,0.9
51756,1,0,0,0,5.451,1,1,0,345,1,1.1,0.9
51758,1,9.66,2.898,0,0,1,1,0,138,1,1.1,0.9
51759,1,0,0,0,12.435,1,1,0,138,1,1.1,0.9
51760,1,6.911,0,0,0.891,1,1,0,69,1,1.1,0.9
51761,1,3.51,0.24,0,0,1,1,0,69,1,1.1,0.9
51762,1,4.53,0,0,1.974,1,1,0,138,1,1.1,0.9
51763,1,6.984,0,0,2.69,1,1,0,138,1,1.1,0.9
51765,1,0,0,0,10.796,1,1,0,138,1,1.1,0.9
51766,1,0,0,0,0.906,1,1,0,138,1,1.1,0.9
51767,1,8.361,0,0,2.482,1,1,0,138,1,1.1,0.9
51769,1,0,0,0,5.333,1,1,0,138,1,1.1,0.9
51771,1,14.87,4.461,0,0,1,1,0,138,1,1.1,0.9
51772,1,8.508,0,0,2.47,1,1,0,69,1,1.1,0.9
51774,1,0,0,0,0.639,1,1,0,138,1,1.1,0.9
51775,1,5.422,0,0,1.392,1,1,0,138,1,1.1,0.9
51776,1,0,0,0,0.734,1,1,0,138,1,1.1,0.9
51777,1,0,0,0,6.478,1,1,0,138,1,1.1,0.9
51778,1,5.894,0,0,0.458,1,1,0,69,1,1.1,0.9
51779,1,4.36,1.25,0,0,1,1,0,69,1,1.1,0.9
51780,1,7.434,0,0,0.266,1,1,0,69,1,1.1,0.9
51781,1,2.65,0.28,0,0,1,1,0,69,1,1.1,0.9
51782,1,11.989,0,0,4.057,1,1,0,138,1,1.1,0.9
51783,1,0,0,0,-0.28,1,1,0,138,1,1.1,0.9
51784,1,8.327,0,0,8.561,1,1,0,69,1,1.1,0.9
51785,1,8.788,0,0,0.042,1,1,0,138,1,1.1,0.9
51786,1,6.13,0,0,1.594,1,1,0,138,1,1.1,0.9
51787,1,8.769,0,0,2.09,1,1,0,138,1,1.1,0.9
51788,1,5.704,0,0,1.735,1,1,0,138,1,1.1,0.9
51789,1,7.033,0,0,1.67,1,1,0,138,1,1.1,0.9
51790,1,8.158,0,0,0.072,1,1,0,138,1,1.1,0.9
51791,1,10.39,3.23,0,0,1,1,0,69,1,1.1,0.9
51792,1,6.26,0,0,7.584,1,1,0,69,1,1.1,0.9
51793,1,5.101,0,0,5.187,1,1,0,69,1,1.1,0.9
51796,1,3.03,0,0,3.527,1,1,0,69,1,1.1,0.9
51797,1,11.18,1.85,0,0,1,1,0,69,1,1.1,0.9
51798,1,0,0,0,11.329,1,1,0,138,1,1.1,0.9
51799,1,11.863,0,0,0.544,1,1,0,69,1,1.1,0.9
51801,1,10.58,3.174,0,0,1,1,0,138,1,1.1,0.9
51802,1,8.72,0,0,0.004,1,1,0,138,1,1.1,0.9
51803,1,11.955,0,0,0.873,1,1,0,69,1,1.1,0.9
51804,1,9.744,0,0,7.613,1,1,0,69,1,1.1,0.9
51805,1,21.742,0,0,7.145,1,1,0,69,1,1.1,0.9
51806,1,0,0,0,12.8,1,1,0,138,1,1.1,0.9
51807,1,0,0,0,1.478,1,1,0,138,1,1.1,0.9
51809,1,5.95,0.77,0,0.470997664782,1,1,0,69,1,1.1,0.9
51810,1,10.628,0,0,3.96165043967,1,1,0,69,1,1.1,0.9
51812,1,7.32,1.09,0,3.8413336032,1,1,0,69,1,1.1,0.9
51814,1,2.44,0.41,0,1.33525679921,1,1,0,69,1,1.1,0.9
51816,1,0,0,0,3.37936237814,1,1,0,138,1,1.1,0.9
51819,1,0,0,0,5.222,1,1,0,138,1,1.1,0.9
51820,1,19.522,0,0,7.136,1,1,0,69,1,1.1,0.9
51822,1,0,0,0,6.583,1,1,0,138,1,1.1,0.9
51823,1,0,0,0,-6.228,1,1,0,138,1,1.1,0.9
51824,1,0,0,0,15.9999023391,1,1,0,138,1,1.1,0.9
51826,1,2.215,0,0,0.771098669774,1,1,0,69,1,1.1,0.9
51827,1,11.024,0,0,1.891,1,1,0,69,1,1.1,0.9
51828,1,0,0,0,5.561,1,1,0,138,1,1.1,0.9
51829,1,0,0,0,2.398,1,1,0,138,1,1.1,0.9
51830,1,8.047,0,0,5.68,1,1,0,69,1,1.1,0.9
51831,1,0,0,0,27.9950773031,1,1,0,138,1,1.1,0.9
51832,1,0,0,0,3.53,1,1,0,138,1,1.1,0.9
51837,1,0,0,0,-499.994186898,1,1,0,345,1,1.1,0.9
51838,1,7.07,2.68,0,0,1,1,0,69,1,1.1,0.9
51839,1,0,0,0,11.187,1,1,0,138,1,1.1,0.9
51840,1,17.276,0,0,4.296,1,1,0,138,1,1.1,0.9
51841,1,6.529,0,0,0.917,1,1,0,69,1,1.1,0.9
51842,1,8.879,0,0,9.613,1,1,0,69,1,1.1,0.9
51844,1,0,0,0,0.118,1,1,0,138,1,1.1,0.9
51845,1,2.377,0,0,1.04,1,1,0,69,1,1.1,0.9
51847,1,13.366,0,0,3.097,1,1,0,69,1,1.1,0.9
51848,1,7.804,0,0,0.527,1,1,0,69,1,1.1,0.9
51849,1,0,0,0,5.527,1,1,0,138,1,1.1,0.9
51850,1,0,0,0,-12.222,1,1,0,138,1,1.1,0.9
51851,1,3.744,0,0,5.098,1,1,0,138,1,1.1,0.9
51852,1,13.522,0,0,5.331,1,1,0,138,1,1.1,0.9
51853,1,0,0,0,4.423,1,1,0,138,1,1.1,0.9
51854,1,9.7,2.43,0,0,1,1,0,138,1,1.1,0.9
51855,1,12.064,0,0,7.367,1,1,0,69,1,1.1,0.9
51857,1,2.18,0.18,0,0.00232095639897,1,1,0,69,1,1.1,0.9
51858,1,3.924,0,0,5.753,1,1,0,69,1,1.1,0.9
51860,1,8.44,1.15,0,5.11988046433,1,1,0,69,1,1.1,0.9
51862,1,9.32,1.66,0,6.14989810769,1,1,0,69,1,1.1,0.9
51863,1,0,0,0,-4.088,1,1,0,138,1,1.1,0.9
51866,1,0,0,0,4.022,1,1,0,138,1,1.1,0.9
51867,1,11.562,0,0,5.021,1,1,0,138,1,1.1,0.9
51868,1,0,0,0,8.163,1,1,0,138,1,1.1,0.9
51869,1,6.635,0,0,6.234,1,1,0,69,1,1.1,0.9
51870,1,0,0,0,4.345,1,1,0,138,1,1.1,0.9
51872,1,7.876,0,0,1.339,1,1,0,69,1,1.1,0.9
51873,1,20.807,0,0,3.684,1,1,0,69,1,1.1,0.9
51874,1,0,0,0,2.823,1,1,0,138,1,1.1,0.9
51875,1,27.791,0,0,8.751,1,1,0,138,1,1.1,0.9
51876,1,0,0,0,4.848,1,1,0,138,1,1.1,0.9
51877,1,0,0,0,4.219,1,1,0,138,1,1.1,0.9
51879,1,4.69,0.63,0,0,1,1,0,138,1,1.1,0.9
51882,1,0,0,0,8.489,1,1,0,138,1,1.1,0.9
51883,1,3.95,1.82,0,0,1,1,0,69,1,1.1,0.9
51892,1,0,0,0,1.009,1,1,0,345,1,1.1,0.9
51893,1,17.529,0,0,3.725,1,1,0,69,1,1.1,0.9
51894,1,5.057,0,0,1.159,1,1,0,69,1,1.1,0.9
51895,1,0,0,0,0.695,1,1,0,138,1,1.1,0.9
51896,1,8.907,0,0,9.392,1,1,0,69,1,1.1,0.9
51897,1,4.782,0,0,4.848,1,1,0,69,1,1.1,0.9
51898,1,0,0,0,2.659,1,1,0,138,1,1.1,0.9
51899,1,0,0,0,2.113,1,1,0,138,1,1.1,0.9
51901,1,0,0,0,1.936,1,1,0,138,1,1.1,0.9
51903,1,8.953,0,0,2.147,1,1,0,138,1,1.1,0.9
51905,1,26.819,0,0,10.164,1,1,0,138,1,1.1,0.9
51906,1,0,0,0,-1.568,1,1,0,138,1,1.1,0.9
51908,1,0,0,0,-2.886,1,1,0,138,1,1.1,0.9
51909,1,7.265,0,0,2.035,1,1,0,138,1,1.1,0.9
51910,1,5.519,0,0,1.265,1,1,0,138,1,1.1,0.9
51912,1,4.3,1.29,0,0,1,1,0,138,1,1.1,0.9
51913,1,5.076,0,0,1.832,1,1,0,69,1,1.1,0.9
51914,1,0,0,0,-1.703,1,1,0,138,1,1.1,0.9
51915,1,37.339,0,0,4.814,1,1,0,138,1,1.1,0.9
51916,1,40.161,0,0,13.335,1,1,0,138,1,1.1,0.9
51917,1,0,0,0,3.023,1,1,0,138,1,1.1,0.9
51920,1,9.354,0,0,9.922,1,1,0,69,1,1.1,0.9
51921,1,3.112,0,0,0.751,1,1,0,69,1,1.1,0.9
51922,1,2.82,0,0,2.899,1,1,0,69,1,1.1,0.9
51925,1,6.114,0,0,5.952,1,1,0,69,1,1.1,0.9
51926,1,9.83,0.35,0,0,1,1,0,69,1,1.1,0.9
51927,1,0,0,0,-1.656,1,1,0,138,1,1.1,0.9
51935,1,0,0,0,-1.765,1,1,0,138,1,1.1,0.9
51943,1,0,0,0,-86.3836509967,1,1,0,345,1,1.1,0.9
51944,1,0,0,0,6.061,1,1,0,69,1,1.1,0.9
51945,1,0,0,0,-2.932,1,1,0,138,1,1.1,0.9
51946,1,0,0,0,9.433,1,1,0,138,1,1.1,0.9
51947,1,0,0,0,4.147,1,1,0,138,1,1.1,0.9
51948,1,0,0,0,-0.977,1,1,0,138,1,1.1,0.9
51952,1,5.329,0,0,0.001,1,1,0,69,1,1.1,0.9
51953,1,8.569,0,0,5.141,1,1,0,69,1,1.1,0.9
51954,1,4.462,0,0,3.787,1,1,0,69,1,1.1,0.9
51955,1,7.7,1.11,0,8.3926209237,1,1,0,69,1,1.1,0.9
51956,1,0,0,0,-94.6356365117,1,1,0,138,1,1.1,0.9
51957,1,12.01,0,0,7.647,1,1,0,69,1,1.1,0.9
51962,1,0,0,0,8.317,1,1,0,138,1,1.1,0.9
51963,1,21.582,0,0,1.87,1,1,0,138,1,1.1,0.9
51964,1,5.015,0,0,0.631,1,1,0,138,1,1.1,0.9
51965,1,6.218,0,0,0.595,1,1,0,138,1,1.1,0.9
51966,1,36.883,10.784,0,0,1,1,0,345,1,1.1,0.9
51967,1,14.705,0,0,0.676,1,1,0,138,1,1.1,0.9
51968,1,60.021,0,0,-99.4975773776,1,1,0,345,1,1.1,0.9
51969,1,0,0,0,1.563,1,1,0,138,1,1.1,0.9
51971,1,23.226,0,0,-57.2084554629,1,1,0,138,1,1.1,0.9
51974,1,0,0,0,-7.64834683189,1,1,0,138,1,1.1,0.9
51975,1,0,0,0,3.688,1,1,0,69,1,1.1,0.9
51976,1,3.2,0.76,0,0,1,1,0,138,1,1.1,0.9
51980,1,0,0,0,-3.446,1,1,0,138,1,1.1,0.9
51982,1,0,0,0,1.19560520703,1,1,0,69,1,1.1,0.9
51983,1,6.698,0,0,7.788,1,1,0,69,1,1.1,0.9
51984,1,12.034,0,0,5.161,1,1,0,69,1,1.1,0.9
51985,1,8.498,0,0,31.563,1,1,0,69,1,1.1,0.9
51986,1,0,0,0,-3.462,1,1,0,138,1,1.1,0.9
51987,1,0,0,0,5.331,1,1,0,138,1,1.1,0.9
51991,1,4.64,1.63,0,0,1,1,0,138,1,1.1,0.9
51992,1,0,0,0,6.537,1,1,0,138,1,1.1,0.9
51993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51996,1,30.894,0,0,12.402,1,1,0,69,1,1.1,0.9
51997,1,14.391,0,0,3.56465294412,1,1,0,69,1,1.1,0.9
51999,1,9.91,1.36,0,5.0633122959,1,1,0,69,1,1.1,0.9
52000,1,3.44,0.59,0,1.60340169948,1,1,0,69,1,1.1,0.9
52001,1,0,0,0,-58.9254432809,1,1,0,345,1,1.1,0.9
52002,1,5.037,0,0,4.811,1,1,0,69,1,1.1,0.9
52003,1,3.121,0,0,0.173,1,1,0,69,1,1.1,0.9
52004,1,6.44,1.932,0,0,1,1,0,69,1,1.1,0.9
52005,1,6.112,0,0,5.658,1,1,0,69,1,1.1,0.9
52013,1,0,0,0,0.014,1,1,0,138,1,1.1,0.9
52014,1,0,0,0,4.57681082525,1,1,0,138,1,1.1,0.9
52015,1,5.751,0,0,13.01,1,1,0,69,1,1.1,0.9
52017,1,0,0,0,-124.476273894,1,1,0,345,1,1.1,0.9
52018,1,0,0,0,7.822,1,1,0,138,1,1.1,0.9
52019,1,8.08,0,0,0.893,1,1,0,138,1,1.1,0.9
52020,1,9.584,0,0,2.957,1,1,0,138,1,1.1,0.9
52021,1,19.24,0,0,9.913,1,1,0,69,1,1.1,0.9
52023,1,0,0,0,-1.853,1,1,0,138,1,1.1,0.9
52024,1,0,0,0,-1.949,1,1,0,138,1,1.1,0.9
52025,1,0,0,0,0.411,1,1,0,138,1,1.1,0.9
52030,1,0,0,0,-2.068,1,1,0,138,1,1.1,0.9
52033,1,0,0,0,-3.48710820714,1,1,0,138,1,1.1,0.9
52034,1,0,0,0,0.477644366987,1,1,0,138,1,1.1,0.9
52035,1,0,0,0,0.421493403013,1,1,0,69,1,1.1,0.9
52038,1,0,0,0,-0.0275336171077,1,1,0,69,1,1.1,0.9
52040,1,0,0,0,-0.137000947105,1,1,0,138,1,1.1,0.9
52041,1,0,0,0,-0.549233416673,1,1,0,69,1,1.1,0.9
52042,1,0,0,0,-37.8995051373,1,1,0,345,1,1.1,0.9
52044,1,0,0,0,-1.18537193536,1,1,0,138,1,1.1,0.9
52046,1,3.54,1.062,0,0,1,1,0,69,1,1.1,0.9
52047,1,0,0,0,-0.774,1,1,0,138,1,1.1,0.9
52056,1,27.977,0,0,12.835,1,1,0,69,1,1.1,0.9
52058,1,28.203,0,0,5.967,1,1,0,69,1,1.1,0.9
52059,1,0,0,0,22.899,1,1,0,138,1,1.1,0.9
52060,1,13.787,0,0,14.638,1,1,0,69,1,1.1,0.9
52062,1,0,0,0,5.726,1,1,0,138,1,1.1,0.9
52063,1,0,0,0,-1.439,1,1,0,230,1,1.1,0.9
52064,1,11.359,0,0,1.116,1,1,0,230,1,1.1,0.9
52065,1,8.54,1.4,0,0,1,1,0,230,1,1.1,0.9
52066,1,9.509,0,0,3.381,1,1,0,69,1,1.1,0.9
52067,1,0,0,0,3.771,1,1,0,138,1,1.1,0.9
52068,1,0,0,0,0.15,1,1,0,69,1,1.1,0.9
52070,1,0,0,0,5.452,1,1,0,138,1,1.1,0.9
52071,1,18.061,0,0,7.099,1,1,0,138,1,1.1,0.9
52072,1,0,0,0,1.65,1,1,0,69,1,1.1,0.9
52073,1,0,0,0,7.058,1,1,0,138,1,1.1,0.9
52074,1,23.112,0,0,3.883,1,1,0,69,1,1.1,0.9
52075,1,0,0,0,-0.001,1,1,0,138,1,1.1,0.9
52076,1,16.412,0,0,5.076,1,1,0,138,1,1.1,0.9
52077,1,0,0,0,-2.433,1,1,0,138,1,1.1,0.9
52078,1,0,0,0,6.585,1,1,0,138,1,1.1,0.9
52079,1,0,0,0,7.977,1,1,0,138,1,1.1,0.9
52080,1,7.38,2.214,0,0,1,1,0,230,1,1.1,0.9
52082,1,40.917,0,0,7.905,1,1,0,138,1,1.1,0.9
52083,1,15.122,0,0,0.368,1,1,0,345,1,1.1,0.9
52084,1,27.519,0,0,12.864,1,1,0,138,1,1.1,0.9
52085,1,0,0,0,-2.601,1,1,0,138,1,1.1,0.9
52086,1,6.06,0,0,6.141,1,1,0,69,1,1.1,0.9
52087,1,5.58,0.53,0,0,1,1,0,69,1,1.1,0.9
52088,1,13.76,2.01,0,0,1,1,0,230,1,1.1,0.9
52090,1,32.496,0,0,6.316,1,1,0,69,1,1.1,0.9
52091,1,13.68,0,0,7.189,1,1,0,69,1,1.1,0.9
52092,1,15.607,0,0,0.683,1,1,0,138,1,1.1,0.9
52093,1,3.52,0.64,0,0,1,1,0,138,1,1.1,0.9
52095,1,0,0,0,3.31,1,1,0,138,1,1.1,0.9
52096,1,6.54,0,0,6.275,1,1,0,69,1,1.1,0.9
52097,1,19.406,0,0,7.513,1,1,0,69,1,1.1,0.9
52098,1,17.46,0,0,2.603,1,1,0,138,1,1.1,0.9
52099,1,11.307,0,0,3.368,1,1,0,69,1,1.1,0.9
52100,1,0,0,0,4.742,1,1,0,138,1,1.1,0.9
52102,1,10.403,0,0,1.454,1,1,0,69,1,1.1,0.9
52103,1,0,0,0,11.276,1,1,0,138,1,1.1,0.9
52104,1,0,0,0,7.615,1,1,0,138,1,1.1,0.9
52105,1,0,0,0,1.339,1,1,0,138,1,1.1,0.9
52106,1,25.237,0,0,16.684,1,1,0,69,1,1.1,0.9
52107,1,4.89,0.93,0,0,1,1,0,69,1,1.1,0.9
52108,1,0,0,0,10.216,1,1,0,138,1,1.1,0.9
52109,1,0,0,0,6.706,1,1,0,138,1,1.1,0.9
52111,1,13.068,0,0,6.24,1,1,0,69,1,1.1,0.9
52112,1,0,0,0,1.704,1,1,0,138,1,1.1,0.9
52113,1,0,0,0,6.353,1,1,0,138,1,1.1,0.9
52114,1,23.9,0.01,0,0,1,1,0,69,1,1.1,0.9
52115,1,0,0,0,7.824,1,1,0,138,1,1.1,0.9
52117,1,5.39,1.04,0,0,1,1,0,69,1,1.1,0.9
52118,1,11.59,0,0,4.308,1,1,0,69,1,1.1,0.9
52119,1,11.973,0,0,11.787,1,1,0,69,1,1.1,0.9
52120,1,6.269,0,0,6.684,1,1,0,69,1,1.1,0.9
52121,1,12.58,0.71,0,0,1,1,0,138,1,1.1,0.9
52122,1,14.5,2.26,0,0,1,1,0,138,1,1.1,0.9
52123,1,0,0,0,-7.091,1,1,0,138,1,1.1,0.9
52124,1,5.795,0,0,0.06,1,1,0,69,1,1.1,0.9
52126,1,0,0,0,1.011,1,1,0,138,1,1.1,0.9
52127,1,0,0,0,13.4,1,1,0,138,1,1.1,0.9
52128,1,0,0,0,10.03,1,1,0,138,1,1.1,0.9
52129,1,0,0,0,2.714,1,1,0,138,1,1.1,0.9
52130,1,0,0,0,0.258,1,1,0,138,1,1.1,0.9
52131,1,57.052,0,0,20.816,1,1,0,138,1,1.1,0.9
52132,1,0,0,0,47.911,1,1,0,230,1,1.1,0.9
52133,1,0,0,0,10.666,1,1,0,138,1,1.1,0.9
52134,1,24.763,0,0,9.262,1,1,0,69,1,1.1,0.9
52135,1,0,0,0,12.379,1,1,0,138,1,1.1,0.9
52136,1,34.87,0,0,11.003,1,1,0,69,1,1.1,0.9
52137,1,10.46,1.48,0,0,1,1,0,138,1,1.1,0.9
52146,1,0,0,0,3.733,1,1,0,138,1,1.1,0.9
52147,1,5.466,0,0,2.558,1,1,0,69,1,1.1,0.9
52149,1,0,0,0,2.069,1,1,0,230,1,1.1,0.9
52152,1,0,0,0,-6.659,1,1,0,138,1,1.1,0.9
52153,1,0,0,0,-5.528,1,1,0,138,1,1.1,0.9
52154,1,7.291,0,0,2.78,1,1,0,69,1,1.1,0.9
52155,1,6.21,1.863,0,0,1,1,0,69,1,1.1,0.9
52156,1,9.661,0,0,4.112,1,1,0,138,1,1.1,0.9
52157,1,10.525,0,0,1.738,1,1,0,138,1,1.1,0.9
52158,1,0,0,0,9.758,1,1,0,230,1,1.1,0.9
52159,1,0,0,0,10.705,1,1,0,138,1,1.1,0.9
52160,1,9.454,0,0,1.464,1,1,0,69,1,1.1,0.9
52161,1,2.12,0.2,0,0,1,1,0,69,1,1.1,0.9
52163,1,12.521,0,0,4.53,1,1,0,69,1,1.1,0.9
52165,1,0,0,0,25.265,1,1,0,138,1,1.1,0.9
52166,1,9.527,0,0,5.745,1,1,0,69,1,1.1,0.9
52167,1,4.12,1.236,0,0,1,1,0,69,1,1.1,0.9
52169,1,17.631,0,0,7.905,1,1,0,69,1,1.1,0.9
52170,1,0,0,0,0.136,1,1,0,345,1,1.1,0.9
52171,1,11.152,0,0,12.014,1,1,0,69,1,1.1,0.9
52172,1,8.907,0,0,3.259,1,1,0,69,1,1.1,0.9
52173,1,11.152,0,0,0.813,1,1,0,69,1,1.1,0.9
52175,1,13.68,0,0,5.967,1,1,0,69,1,1.1,0.9
52176,1,7.26,0.22,0,0,1,1,0,69,1,1.1,0.9
52177,1,0,0,0,3.651,1,1,0,138,1,1.1,0.9
52180,1,0,0,0,12.316,1,1,0,138,1,1.1,0.9
52181,1,0,0,0,-3.09,1,1,0,138,1,1.1,0.9
52182,1,10.09,1.63,0,0,1,1,0,69,1,1.1,0.9
52183,1,0,0,0,7.607,1,1,0,138,1,1.1,0.9
