bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
52184,1,7.682,0,0,5.043,1,1,0,138,1,1.1,0.9
52185,1,4.307,0,0,8.059,1,1,0,69,1,1.1,0.9
52186,1,9.88,0.94,0,0,1,1,0,69,1,1.1,0.9
52188,1,8.57,2.571,0,0,1,1,0,138,1,1.1,0.9
52189,1,10.8,3.24,0,0,1,1,0,69,1,1.1,0.9
52190,1,13.032,0,0,12.993,1,1,0,69,1,1.1,0.9
52191,1,6.063,0,0,2.516,1,1,0,138,1,1.1,0.9
52192,1,11.01,0.98,0,0,1,1,0,69,1,1.1,0.9
52193,1,8.268,0,0,3.867,1,1,0,69,1,1.1,0.9
52194,1,6.981,0,0,4.593,1,1,0,69,1,1.1,0.9
52195,1,12.028,0,0,3.224,1,1,0,69,1,1.1,0.9
52196,1,11.024,0,0,12.231,1,1,0,69,1,1.1,0.9
52197,1,8.396,0,0,7.401,1,1,0,69,1,1.1,0.9
52198,1,8.14,0,0,8.106,1,1,0,69,1,1.1,0.9
52199,1,11.672,0,0,3.744,1,1,0,69,1,1.1,0.9
52200,1,0,0,0,0.032,1,1,0,230,1,1.1,0.9
52201,1,0,0,0,4.393,1,1,0,138,1,1.1,0.9
52202,1,0,0,0,10.971,1,1,0,138,1,1.1,0.9
52203,1,4.417,0,0,4.067,1,1,0,69,1,1.1,0.9
52204,1,16.8,0,0,15.418,1,1,0,230,1,1.1,0.9
52205,1,11.234,0,0,4.744,1,1,0,69,1,1.1,0.9
52206,1,17.46,5.238,0,0,1,1,0,69,1,1.1,0.9
52207,1,12.329,0,0,16.924,1,1,0,69,1,1.1,0.9
52208,1,0,0,0,4.732,1,1,0,138,1,1.1,0.9
52209,1,0,0,0,-1.109,1,1,0,138,1,1.1,0.9
52210,1,15.514,0,0,4.01,1,1,0,69,1,1.1,0.9
52211,1,10.239,0,0,4.144,1,1,0,69,1,1.1,0.9
52212,1,9.24,0.11,0,0,1,1,0,69,1,1.1,0.9
52213,1,15.012,0,0,10.783,1,1,0,69,1,1.1,0.9
52214,1,0,0,0,39.139,1,1,0,345,1,1.1,0.9
52216,1,0,0,0,11.808,1,1,0,138,1,1.1,0.9
52217,1,24.158,0,0,7.944,1,1,0,69,1,1.1,0.9
52218,1,14.711,0,0,2.382,1,1,0,69,1,1.1,0.9
52220,1,12.037,0,0,2.548,1,1,0,69,1,1.1,0.9
52221,1,17.348,0,0,2.823,1,1,0,69,1,1.1,0.9
52222,1,8.505,0,0,6.798,1,1,0,69,1,1.1,0.9
52223,1,0,0,0,-93.5912932921,1,1,0,345,1,1.1,0.9
52226,1,6.936,0,0,3.109,1,1,0,69,1,1.1,0.9
52227,1,0,0,0,9.634,1,1,0,138,1,1.1,0.9
52228,1,4.727,0,0,5.346,1,1,0,69,1,1.1,0.9
52229,1,3.94,1.182,0,0,1,1,0,69,1,1.1,0.9
52230,1,6.771,0,0,6.298,1,1,0,69,1,1.1,0.9
52234,1,3.99,1.197,0,0,1,1,0,69,1,1.1,0.9
52235,1,5.63,1.689,0,0,1,1,0,69,1,1.1,0.9
52237,1,0,0,0,8.788,1,1,0,138,1,1.1,0.9
52238,1,10.932,0,0,0.677,1,1,0,69,1,1.1,0.9
52239,1,6.509,0,0,0.417,1,1,0,138,1,1.1,0.9
52240,1,0,0,0,6.649,1,1,0,138,1,1.1,0.9
52241,1,0,0,0,15.533,1,1,0,138,1,1.1,0.9
52242,1,0,0,0,8.534,1,1,0,138,1,1.1,0.9
52243,1,0,0,0,-0.003,1,1,0,230,1,1.1,0.9
52244,1,17.421,0,0,7.913,1,1,0,69,1,1.1,0.9
52245,1,10.146,0,0,1.477,1,1,0,138,1,1.1,0.9
52247,1,0,0,0,6.396,1,1,0,138,1,1.1,0.9
52248,1,0,0,0,7.914,1,1,0,138,1,1.1,0.9
52249,1,9.664,0,0,9.426,1,1,0,69,1,1.1,0.9
52250,1,11.489,0,0,12.18,1,1,0,69,1,1.1,0.9
52251,1,0,0,0,6.108,1,1,0,138,1,1.1,0.9
52252,1,8.012,0,0,6.838,1,1,0,69,1,1.1,0.9
52253,1,10.458,0,0,3.664,1,1,0,69,1,1.1,0.9
52254,1,18.627,0,0,4.312,1,1,0,69,1,1.1,0.9
52256,1,5.256,0,0,1.678,1,1,0,69,1,1.1,0.9
52257,1,0,0,0,10.586,1,1,0,138,1,1.1,0.9
52259,1,21.358,0,0,10.379,1,1,0,69,1,1.1,0.9
52260,1,13.919,0,0,2.498,1,1,0,138,1,1.1,0.9
52262,1,7.28,0.62,0,0,1,1,0,69,1,1.1,0.9
52263,1,0,0,0,4.456,1,1,0,138,1,1.1,0.9
52264,1,6.053,0,0,3.02,1,1,0,138,1,1.1,0.9
52265,1,0,0,0,4.905,1,1,0,138,1,1.1,0.9
52266,1,4.061,0,0,3.816,1,1,0,69,1,1.1,0.9
52267,1,0,0,0,2.686,1,1,0,138,1,1.1,0.9
52268,1,7.574,0,0,0.33,1,1,0,69,1,1.1,0.9
52269,1,0,0,0,11.199,1,1,0,230,1,1.1,0.9
52271,1,8.303,0,0,1.745,1,1,0,138,1,1.1,0.9
52272,1,0,0,0,7.778,1,1,0,138,1,1.1,0.9
52273,1,0,0,0,24.581,1,1,0,230,1,1.1,0.9
52274,1,0,0,0,11.93,1,1,0,345,1,1.1,0.9
52275,1,21.511,0,0,0.608,1,1,0,69,1,1.1,0.9
52276,1,12.25,5.2,0,0,1,1,0,138,1,1.1,0.9
52278,1,18.188,0,0,18.206,1,1,0,69,1,1.1,0.9
52279,1,0,0,0,12.205,1,1,0,138,1,1.1,0.9
52280,1,0,0,0,9.324,1,1,0,138,1,1.1,0.9
52281,1,0,0,0,10.443,1,1,0,138,1,1.1,0.9
52282,1,42.295,0,0,7.233,1,1,0,138,1,1.1,0.9
52283,1,7.118,0,0,2.851,1,1,0,69,1,1.1,0.9
52284,1,6.114,0,0,6.573,1,1,0,69,1,1.1,0.9
52285,1,0,0,0,13.303,1,1,0,138,1,1.1,0.9
52286,1,0,0,0,9.884,1,1,0,138,1,1.1,0.9
52287,1,7.994,0,0,7.826,1,1,0,69,1,1.1,0.9
52288,1,11.968,0,0,2.549,1,1,0,69,1,1.1,0.9
52289,1,16.426,0,0,3.734,1,1,0,69,1,1.1,0.9
52292,1,35.465,0,0,12.038,1,1,0,138,1,1.1,0.9
52293,1,12.435,0,0,2.002,1,1,0,138,1,1.1,0.9
52294,1,14.317,0,0,3.815,1,1,0,138,1,1.1,0.9
52295,1,0,0,0,0.593,1,1,0,69,1,1.1,0.9
52296,1,0,0,0,1.405,1,1,0,69,1,1.1,0.9
52297,1,0,0,0,14.888,1,1,0,345,1,1.1,0.9
52298,1,49.31,0,0,17.618,1,1,0,138,1,1.1,0.9
52299,1,12.621,0,0,5.693,1,1,0,69,1,1.1,0.9
52300,1,15.505,0,0,4.701,1,1,0,69,1,1.1,0.9
52301,1,15.298,0,0,5.537,1,1,0,69,1,1.1,0.9
52302,1,0,0,0,-0.01,1,1,0,230,1,1.1,0.9
52303,1,0,0,0,4.494,1,1,0,138,1,1.1,0.9
52306,1,0,0,0,25.023,1,1,0,230,1,1.1,0.9
52308,1,70.038,0,0,11.142,1,1,0,138,1,1.1,0.9
52309,1,7.41,0.15,0,0,1,1,0,138,1,1.1,0.9
52310,1,7.072,0,0,8.665,1,1,0,69,1,1.1,0.9
52311,1,10.09,3.027,0,0,1,1,0,69,1,1.1,0.9
52313,1,0,0,0,-10.971,1,1,0,345,1,1.1,0.9
52314,1,17.375,0,0,8.537,1,1,0,69,1,1.1,0.9
52315,1,5.676,0,0,6.201,1,1,0,69,1,1.1,0.9
52316,1,13.25,6.22,0,0,1,1,0,69,1,1.1,0.9
52317,1,16.235,0,0,10.268,1,1,0,69,1,1.1,0.9
52318,1,0,0,0,16.514,1,1,0,138,1,1.1,0.9
52319,1,6.379,0,0,6.854,1,1,0,69,1,1.1,0.9
52320,1,0,0,0,9.303,1,1,0,138,1,1.1,0.9
52321,1,0,0,0,13.529,1,1,0,138,1,1.1,0.9
52322,1,0,0,0,13.637,1,1,0,138,1,1.1,0.9
52323,1,34.964,0,0,3.792,1,1,0,138,1,1.1,0.9
52325,1,21.78,6.534,0,0,1,1,0,345,1,1.1,0.9
52326,1,18.566,0,0,2.833,1,1,0,138,1,1.1,0.9
52327,1,22.55,0,0,9.684,1,1,0,69,1,1.1,0.9
52328,1,2.806,0,0,2.954,1,1,0,69,1,1.1,0.9
52329,1,0,0,0,5.357,1,1,0,138,1,1.1,0.9
52330,1,5.804,0,0,5.111,1,1,0,69,1,1.1,0.9
52331,1,14.565,0,0,3.708,1,1,0,69,1,1.1,0.9
52332,1,8.061,0,0,2.038,1,1,0,69,1,1.1,0.9
52333,1,0,0,0,3.126,1,1,0,138,1,1.1,0.9
52334,1,0,0,0,3.1,1,1,0,69,1,1.1,0.9
52335,1,0,0,0,8.158,1,1,0,138,1,1.1,0.9
52336,1,10.403,0,0,10.735,1,1,0,69,1,1.1,0.9
52337,1,11.106,0,0,7.793,1,1,0,69,1,1.1,0.9
52340,1,8.295,0,0,0.588,1,1,0,69,1,1.1,0.9
52341,1,0,0,0,-10.201,1,1,0,138,1,1.1,0.9
52342,1,7.127,0,0,0.61,1,1,0,69,1,1.1,0.9
52343,1,0,0,0,27.773,1,1,0,138,1,1.1,0.9
52344,1,5.79,2.43,0,0,1,1,0,138,1,1.1,0.9
52346,1,23.693,0,0,0.464,1,1,0,138,1,1.1,0.9
52347,1,0,0,0,10.842,1,1,0,138,1,1.1,0.9
52348,1,0,0,0,-100.493110895,1,1,0,345,1,1.1,0.9
52349,1,13.033,0,0,3.322,1,1,0,69,1,1.1,0.9
52351,1,9.002,0,0,1.649,1,1,0,69,1,1.1,0.9
52352,1,4.763,0,0,4.428,1,1,0,138,1,1.1,0.9
52353,1,0,0,0,10.473,1,1,0,138,1,1.1,0.9
52354,1,0,0,0,11.24,1,1,0,138,1,1.1,0.9
52355,1,0,0,0,18.72,1,1,0,138,1,1.1,0.9
52356,1,13.497,0,0,0.352,1,1,0,69,1,1.1,0.9
52357,1,5.941,0,0,6.319,1,1,0,69,1,1.1,0.9
52358,1,83.952,0,0,19.562,1,1,0,345,1,1.1,0.9
52360,1,0,0,0,23.3,1,1,0,138,1,1.1,0.9
52361,1,10.152,0,0,14.622,1,1,0,69,1,1.1,0.9
52363,1,38.736,0,0,20.482,1,1,0,69,1,1.1,0.9
52364,1,0,0,0,-30.843,1,1,0,345,1,1.1,0.9
52365,1,0,0,0,14.18,1,1,0,138,1,1.1,0.9
52367,1,37.601,0,0,11.948,1,1,0,69,1,1.1,0.9
52368,1,0,0,0,9.542,1,1,0,138,1,1.1,0.9
52369,1,7.296,0,0,6.851,1,1,0,69,1,1.1,0.9
52370,1,0,0,0,0.6,1,1,0,138,1,1.1,0.9
52371,1,18.284,0,0,6.692,1,1,0,138,1,1.1,0.9
52372,1,31.88,0,0,11.614,1,1,0,138,1,1.1,0.9
52373,1,14.97,4.19,0,0,1,1,0,138,1,1.1,0.9
52374,1,0,0,0,8.362,1,1,0,138,1,1.1,0.9
52375,1,15.481,0,0,3.045,1,1,0,138,1,1.1,0.9
52376,1,18.179,0,0,18.527,1,1,0,69,1,1.1,0.9
52377,1,0,0,0,11.653,1,1,0,138,1,1.1,0.9
52378,1,0,0,0,-0.006,1,1,0,230,1,1.1,0.9
52381,1,9.3,2.79,0,0,1,1,0,138,1,1.1,0.9
52382,1,0,0,0,-0.112,1,1,0,138,1,1.1,0.9
52384,1,0,0,0,-0.266,1,1,0,138,1,1.1,0.9
52387,1,14.31,0.97,0,0,1,1,0,138,1,1.1,0.9
52388,1,25.091,0,0,9.782,1,1,0,69,1,1.1,0.9
52389,1,0,0,0,-1.407,1,1,0,230,1,1.1,0.9
52391,1,54.448,0,0,1.301,1,1,0,230,1,1.1,0.9
52393,1,12.571,0,0,0.266,1,1,0,230,1,1.1,0.9
52395,1,0,0,0,3.576,1,1,0,138,1,1.1,0.9
52397,1,0,0,0,-0.003,1,1,0,230,1,1.1,0.9
52398,1,0,0,0,0.935,1,1,0,138,1,1.1,0.9
52400,1,11.271,0,0,3.72,1,1,0,138,1,1.1,0.9
52401,1,18.178,0,0,5.352,1,1,0,138,1,1.1,0.9
52402,1,30.447,0,0,17.566,1,1,0,138,1,1.1,0.9
52404,1,37.701,0,0,7.447,1,1,0,138,1,1.1,0.9
52405,1,31.306,0,0,9.858,1,1,0,138,1,1.1,0.9
52406,1,10.111,0,0,2.448,1,1,0,69,1,1.1,0.9
52407,1,15.194,0,0,7.978,1,1,0,69,1,1.1,0.9
52409,1,0,0,0,2.677,1,1,0,138,1,1.1,0.9
52410,1,21.578,0,0,10.764,1,1,0,138,1,1.1,0.9
52411,1,9.208,0,0,10.567,1,1,0,69,1,1.1,0.9
52412,1,0,0,0,-4.038,1,1,0,345,1,1.1,0.9
52414,1,2.619,0,0,0.862,1,1,0,69,1,1.1,0.9
52415,1,5.59,2,0,0,1,1,0,230,1,1.1,0.9
52416,1,16.755,0,0,16.668,1,1,0,69,1,1.1,0.9
52417,1,80.337,0,0,33.314,1,1,0,138,1,1.1,0.9
52418,1,49.052,0,0,-68.8937842425,1,1,0,345,1,1.1,0.9
52419,1,27.225,0,0,8.358,1,1,0,138,1,1.1,0.9
52420,1,31.616,0,0,13.984,1,1,0,138,1,1.1,0.9
52421,1,16.849,0,0,6.997,1,1,0,138,1,1.1,0.9
52424,1,0,0,0,1.449,1,1,0,138,1,1.1,0.9
52429,1,0,0,0,6.891,1,1,0,138,1,1.1,0.9
52430,1,0,0,0,3.748,1,1,0,138,1,1.1,0.9
52431,1,15.231,0,0,3.173,1,1,0,69,1,1.1,0.9
52432,1,27.365,0,0,11.402,1,1,0,69,1,1.1,0.9
52433,1,0,0,0,0.127,1,1,0,230,1,1.1,0.9
52434,1,0,0,0,-15.418,1,1,0,230,1,1.1,0.9
52435,1,10.27,3.081,0,0,1,1,0,230,1,1.1,0.9
52436,1,11.407,0,0,1.951,1,1,0,138,1,1.1,0.9
52437,1,10.525,0,0,6.731,1,1,0,138,1,1.1,0.9
52438,1,0,0,0,10.011,1,1,0,138,1,1.1,0.9
52439,1,162.77,8.34,0,0,1,1,0,345,1,1.1,0.9
52441,1,0,0,0,-11.546,1,1,0,230,1,1.1,0.9
52442,1,9.467,0,0,1.169,1,1,0,138,1,1.1,0.9
52443,1,8.846,0,0,4.083,1,1,0,138,1,1.1,0.9
52445,1,4.135,0,0,1.247,1,1,0,69,1,1.1,0.9
52446,1,15.559,0,0,15.851,1,1,0,69,1,1.1,0.9
52447,1,22.995,0,0,10.108,1,1,0,69,1,1.1,0.9
52448,1,15.588,0,0,13.004,1,1,0,138,1,1.1,0.9
52450,1,0,0,0,-0.126,1,1,0,138,1,1.1,0.9
52451,1,0,0,0,8.447,1,1,0,345,1,1.1,0.9
52452,1,68.617,0,0,9.318,1,1,0,345,1,1.1,0.9
52453,1,14.93,4.22,0,0,1,1,0,138,1,1.1,0.9
52455,1,25.12,2.61,0,0,1,1,0,138,1,1.1,0.9
52458,1,18.207,0,0,2.724,1,1,0,138,1,1.1,0.9
52459,1,12.435,0,0,1.151,1,1,0,138,1,1.1,0.9
52460,1,0,0,0,11.194,1,1,0,138,1,1.1,0.9
52461,1,0,0,0,5.797,1,1,0,138,1,1.1,0.9
52463,1,12.435,0,0,2.157,1,1,0,138,1,1.1,0.9
52464,1,21.249,0,0,0.667,1,1,0,345,1,1.1,0.9
52465,1,0,0,0,5.99,1,1,0,138,1,1.1,0.9
52466,1,15.176,0,0,3.559,1,1,0,69,1,1.1,0.9
52468,1,11.426,0,0,5.138,1,1,0,69,1,1.1,0.9
52469,1,4.645,0,0,1.568,1,1,0,69,1,1.1,0.9
52471,1,0,0,0,4.451,1,1,0,138,1,1.1,0.9
52473,1,26.962,0,0,5.213,1,1,0,138,1,1.1,0.9
52474,1,0,0,0,-2.271,1,1,0,138,1,1.1,0.9
52476,1,0,0,0,1.039,1,1,0,138,1,1.1,0.9
52477,1,0,0,0,12.398,1,1,0,138,1,1.1,0.9
52478,1,5.48,0.77,0,0,1,1,0,138,1,1.1,0.9
52480,1,9.089,0,0,9.637,1,1,0,69,1,1.1,0.9
52481,1,2.847,0,0,0.59,1,1,0,69,1,1.1,0.9
52482,1,0,0,0,-0.473,1,1,0,138,1,1.1,0.9
52485,1,0,0,0,3.595,1,1,0,138,1,1.1,0.9
52486,1,2.464,0,0,2.864,1,1,0,138,1,1.1,0.9
52487,1,3.01,0.903,0,0,1,1,0,69,1,1.1,0.9
52490,1,0,0,0,10.733,1,1,0,138,1,1.1,0.9
52491,1,0,0,0,4.211,1,1,0,138,1,1.1,0.9
52492,1,2.327,0,0,0.912,1,1,0,69,1,1.1,0.9
52493,1,0,0,0,2.305,1,1,0,138,1,1.1,0.9
52494,1,6.509,0,0,4.793,1,1,0,138,1,1.1,0.9
52499,1,7.013,0,0,2.28,1,1,0,138,1,1.1,0.9
52502,1,0,0,0,2.539,1,1,0,138,1,1.1,0.9
52504,1,0,0,0,6.742,1,1,0,138,1,1.1,0.9
52505,1,10.951,0,0,1.666,1,1,0,69,1,1.1,0.9
52507,1,7.45,0,0,4.087,1,1,0,138,1,1.1,0.9
52508,1,0,0,0,41.032,1,1,0,230,1,1.1,0.9
52509,1,5.62,1.686,0,0,1,1,0,69,1,1.1,0.9
52510,1,14.163,0,0,5.426,1,1,0,69,1,1.1,0.9
52511,1,6.324,0,0,3.545,1,1,0,69,1,1.1,0.9
52512,1,5.466,0,0,5.736,1,1,0,69,1,1.1,0.9
52513,1,12.913,0,0,5.415,1,1,0,69,1,1.1,0.9
52514,1,0,0,0,8.11,1,1,0,138,1,1.1,0.9
52516,1,0,0,0,15.654,1,1,0,230,1,1.1,0.9
52517,1,7.739,0,0,6.785,1,1,0,69,1,1.1,0.9
52518,1,0,0,0,4.378,1,1,0,138,1,1.1,0.9
52519,1,10.686,0,0,2.946,1,1,0,69,1,1.1,0.9
52520,1,9.819,0,0,4.351,1,1,0,69,1,1.1,0.9
52521,1,3.833,0,0,1.742,1,1,0,69,1,1.1,0.9
52522,1,12.046,0,0,0.596,1,1,0,69,1,1.1,0.9
52523,1,0,0,0,5.374,1,1,0,138,1,1.1,0.9
52524,1,0,0,0,8.494,1,1,0,138,1,1.1,0.9
52525,1,7.565,0,0,1.348,1,1,0,69,1,1.1,0.9
52526,1,0,0,0,5.448,1,1,0,230,1,1.1,0.9
52529,1,0,0,0,-140.896843218,1,1,0,345,1,1.1,0.9
52531,1,6.653,0,0,6.064,1,1,0,69,1,1.1,0.9
52532,1,10.093,0,0,7.636,1,1,0,69,1,1.1,0.9
52533,1,0,0,0,6.972,1,1,0,138,1,1.1,0.9
52535,1,16.527,0,0,3.139,1,1,0,69,1,1.1,0.9
52536,1,15.715,0,0,0.867,1,1,0,69,1,1.1,0.9
52537,1,6.853,0,0,5.512,1,1,0,69,1,1.1,0.9
52538,1,6.844,0,0,3.509,1,1,0,69,1,1.1,0.9
52539,1,10.248,0,0,1.943,1,1,0,69,1,1.1,0.9
52542,1,20.46,0,0,3.863,1,1,0,230,1,1.1,0.9
52543,1,0,0,0,2.951,1,1,0,138,1,1.1,0.9
52544,1,15.433,0,0,2.036,1,1,0,138,1,1.1,0.9
52545,1,7.188,0,0,2.947,1,1,0,138,1,1.1,0.9
52546,1,5.936,0,0,1.863,1,1,0,138,1,1.1,0.9
52547,1,3.951,0,0,4.743,1,1,0,69,1,1.1,0.9
52548,1,0,0,0,9.033,1,1,0,138,1,1.1,0.9
52549,1,0,0,0,5.528,1,1,0,138,1,1.1,0.9
52552,1,12.694,0,0,3.592,1,1,0,69,1,1.1,0.9
52553,1,7.711,0,0,2.388,1,1,0,69,1,1.1,0.9
52554,1,7.237,0,0,0.067,1,1,0,69,1,1.1,0.9
52555,1,0,0,0,13.134,1,1,0,138,1,1.1,0.9
52556,1,6.51,3.09,0,0,1,1,0,69,1,1.1,0.9
52557,1,9.199,0,0,1.326,1,1,0,69,1,1.1,0.9
52558,1,5.147,0,0,1.044,1,1,0,69,1,1.1,0.9
52559,1,0,0,0,6.934,1,1,0,138,1,1.1,0.9
52560,1,8.73,0.39,0,0,1,1,0,69,1,1.1,0.9
52561,1,5.74,0,0,1.466,1,1,0,69,1,1.1,0.9
52562,1,8.186,0,0,3.697,1,1,0,69,1,1.1,0.9
52563,1,7.565,0,0,2.124,1,1,0,69,1,1.1,0.9
52564,1,0,0,0,11.481,1,1,0,138,1,1.1,0.9
52565,1,27.626,0,0,9.969,1,1,0,69,1,1.1,0.9
52566,1,3.778,0,0,2.001,1,1,0,69,1,1.1,0.9
52567,1,3.669,0,0,1.641,1,1,0,69,1,1.1,0.9
52568,1,7.328,0,0,5.09,1,1,0,69,1,1.1,0.9
52569,1,12.749,0,0,12.107,1,1,0,69,1,1.1,0.9
52570,1,10.75,0,0,1.991,1,1,0,69,1,1.1,0.9
52571,1,14.035,0,0,7.039,1,1,0,69,1,1.1,0.9
52572,1,5.329,0,0,5.907,1,1,0,69,1,1.1,0.9
52573,1,4.22,1.266,0,0,1,1,0,69,1,1.1,0.9
52575,1,0,0,0,-0.462,1,1,0,138,1,1.1,0.9
52576,1,6.54,1.962,0,0,1,1,0,138,1,1.1,0.9
52577,1,0,0,0,-1.693,1,1,0,230,1,1.1,0.9
52578,1,0,0,0,11.811,1,1,0,138,1,1.1,0.9
52579,1,0,0,0,-5.502,1,1,0,138,1,1.1,0.9
52580,1,20.989,0,0,8.48,1,1,0,69,1,1.1,0.9
52581,1,29.914,0,0,7.307,1,1,0,69,1,1.1,0.9
52582,1,0,0,0,13.765,1,1,0,138,1,1.1,0.9
52583,1,80.74,0,0,19.928,1,1,0,138,1,1.1,0.9
52584,1,3.723,0,0,3.512,1,1,0,69,1,1.1,0.9
52585,1,0,0,0,10.007,1,1,0,138,1,1.1,0.9
52586,1,13.771,0,0,17.5,1,1,0,69,1,1.1,0.9
52587,1,7.264,0,0,7.624,1,1,0,69,1,1.1,0.9
52588,1,12.813,0,0,0.531,1,1,0,69,1,1.1,0.9
52590,1,4.12,1.236,0,0,1,1,0,69,1,1.1,0.9
52591,1,0,0,0,11.42,1,1,0,138,1,1.1,0.9
52592,1,12.94,0,0,2.646,1,1,0,138,1,1.1,0.9
52594,1,0,0,0,13.007,1,1,0,138,1,1.1,0.9
52595,1,9.73,0.1,0,0,1,1,0,69,1,1.1,0.9
52597,1,9.244,0,0,0.62,1,1,0,69,1,1.1,0.9
52598,1,10.723,0,0,3.101,1,1,0,69,1,1.1,0.9
52599,1,7.584,0,0,1.572,1,1,0,69,1,1.1,0.9
52600,1,8.77,0,0,5.718,1,1,0,69,1,1.1,0.9
52604,1,0,0,0,5.74,1,1,0,138,1,1.1,0.9
52605,1,21.137,0,0,5.498,1,1,0,69,1,1.1,0.9
52606,1,33.36,4.66,0,0,1,1,0,138,1,1.1,0.9
52607,1,42.372,0,0,1.396,1,1,0,230,1,1.1,0.9
52608,1,0,0,0,10.991,1,1,0,138,1,1.1,0.9
52609,1,12.502,0,0,6.385,1,1,0,69,1,1.1,0.9
52610,1,0,0,0,5.744,1,1,0,230,1,1.1,0.9
52611,1,121.552,0,0,35.924,1,1,0,230,1,1.1,0.9
52612,1,6.543,0,0,6.878,1,1,0,69,1,1.1,0.9
52613,1,5.58,0.37,0,0,1,1,0,69,1,1.1,0.9
52614,1,0,0,0,6.97,1,1,0,138,1,1.1,0.9
52616,1,6.543,0,0,2.755,1,1,0,69,1,1.1,0.9
52617,1,0,0,0,-0.892,1,1,0,138,1,1.1,0.9
52618,1,5.89,0.37,0,0,1,1,0,69,1,1.1,0.9
52619,1,0,0,0,6.249,1,1,0,138,1,1.1,0.9
52621,1,6.276,0,0,1.678,1,1,0,138,1,1.1,0.9
52623,1,12.238,0,0,14.323,1,1,0,69,1,1.1,0.9
52624,1,10.428,0,0,3.017,1,1,0,138,1,1.1,0.9
52625,1,0,0,0,-8.085,1,1,0,345,1,1.1,0.9
52626,1,6.12,0.73,0,0,1,1,0,69,1,1.1,0.9
52627,1,4.26,2.1,0,0,1,1,0,69,1,1.1,0.9
52629,1,0,0,0,4.314,1,1,0,138,1,1.1,0.9
52631,1,17.557,0,0,7.319,1,1,0,138,1,1.1,0.9
52632,1,0,0,0,-4.338,1,1,0,138,1,1.1,0.9
52633,1,10.586,0,0,4.537,1,1,0,69,1,1.1,0.9
52634,1,16.216,0,0,3.633,1,1,0,69,1,1.1,0.9
52635,1,0,0,0,12.231,1,1,0,138,1,1.1,0.9
52636,1,0,0,0,-3.436,1,1,0,138,1,1.1,0.9
52637,1,7.789,0,0,0.101,1,1,0,138,1,1.1,0.9
52638,1,9.438,0,0,2.94,1,1,0,138,1,1.1,0.9
52639,1,13.78,4.64,0,0,1,1,0,138,1,1.1,0.9
52640,1,0,0,0,-4.078,1,1,0,138,1,1.1,0.9
52642,1,14.58,2.74,0,0,1,1,0,345,1,1.1,0.9
52643,1,10.418,0,0,6.074,1,1,0,138,1,1.1,0.9
52644,1,0,0,0,-9.562,1,1,0,345,1,1.1,0.9
52646,1,0,0,0,5.718,1,1,0,138,1,1.1,0.9
52647,1,8.245,0,0,6.496,1,1,0,138,1,1.1,0.9
52649,1,0,0,0,3.807,1,1,0,138,1,1.1,0.9
52650,1,8.342,0,0,2.841,1,1,0,138,1,1.1,0.9
52653,1,9.81,0.53,0,0,1,1,0,138,1,1.1,0.9
52655,1,8.368,0,0,2.466,1,1,0,69,1,1.1,0.9
52656,1,0,0,0,6.989,1,1,0,138,1,1.1,0.9
52657,1,9.079,0,0,3.12,1,1,0,138,1,1.1,0.9
52658,1,10.7,3.35,0,0,1,1,0,138,1,1.1,0.9
52660,1,9.04,0,0,0.534,1,1,0,230,1,1.1,0.9
52661,1,19.264,0,0,21.397,1,1,0,345,1,1.1,0.9
52662,1,0,0,0,-26.858,1,1,0,345,1,1.1,0.9
52664,1,0,0,0,8.424,1,1,0,138,1,1.1,0.9
52665,1,4.889,0,0,1.911,1,1,0,138,1,1.1,0.9
52666,1,5.34,1.73,0,0,1,1,0,138,1,1.1,0.9
52667,1,14.036,0,0,2.638,1,1,0,138,1,1.1,0.9
52668,1,8.284,0,0,2.504,1,1,0,138,1,1.1,0.9
52669,1,15.452,0,0,2.849,1,1,0,138,1,1.1,0.9
52670,1,12.406,0,0,4.258,1,1,0,138,1,1.1,0.9
52671,1,0,0,0,36.733,1,1,0,138,1,1.1,0.9
52672,1,25.02,7.506,0,0,1,1,0,138,1,1.1,0.9
52673,1,5.32,0,0,5.242,1,1,0,69,1,1.1,0.9
52674,1,3.897,0,0,4.161,1,1,0,69,1,1.1,0.9
52675,1,0,0,0,1.775,1,1,0,138,1,1.1,0.9
52676,1,13.871,0,0,4.996,1,1,0,138,1,1.1,0.9
52677,1,6.279,0,0,6.416,1,1,0,69,1,1.1,0.9
52678,1,2.245,0,0,5.206,1,1,0,69,1,1.1,0.9
52679,1,3.897,0,0,3.56,1,1,0,69,1,1.1,0.9
52680,1,24.241,0,0,6.176,1,1,0,138,1,1.1,0.9
52681,1,15.47,5.92,0,0,1,1,0,138,1,1.1,0.9
52682,1,0,0,0,2.773,1,1,0,138,1,1.1,0.9
52683,1,0,0,0,4.11,1,1,0,138,1,1.1,0.9
52684,1,0,0,0,10.574,1,1,0,138,1,1.1,0.9
52685,1,7.585,0,0,1.686,1,1,0,138,1,1.1,0.9
52686,1,8.25,0.64,0,0,1,1,0,138,1,1.1,0.9
52687,1,6.21,1.28,0,0,1,1,0,69,1,1.1,0.9
52688,1,10.467,0,0,9.831,1,1,0,69,1,1.1,0.9
52689,1,6.306,0,0,3.415,1,1,0,69,1,1.1,0.9
52690,1,4.365,0,0,0.798,1,1,0,138,1,1.1,0.9
52691,1,0,0,0,0.968,1,1,0,138,1,1.1,0.9
52692,1,0,0,0,-21.884,1,1,0,138,1,1.1,0.9
52694,1,5.79,0.25,0,0,1,1,0,138,1,1.1,0.9
52695,1,0,0,0,8.487,1,1,0,138,1,1.1,0.9
52696,1,148.53,0,0,45.482,1,1,0,138,1,1.1,0.9
52697,1,40.439,0,0,10.165,1,1,0,138,1,1.1,0.9
52698,1,103.625,0,0,28.002,1,1,0,138,1,1.1,0.9
52702,1,5.34,1.66,0,0,1,1,0,69,1,1.1,0.9
52703,1,12.521,0,0,5.476,1,1,0,69,1,1.1,0.9
52704,1,7.4,2.54,0,0,1,1,0,69,1,1.1,0.9
52705,1,7.994,0,0,9.157,1,1,0,69,1,1.1,0.9
52706,1,0,0,0,-3.045,1,1,0,138,1,1.1,0.9
52707,1,0,0,0,-6.073,1,1,0,138,1,1.1,0.9
52708,1,2.117,0,0,1.913,1,1,0,69,1,1.1,0.9
52709,1,5.361,0,0,0.213,1,1,0,69,1,1.1,0.9
52712,1,11.73,5.15,0,0,1,1,0,69,1,1.1,0.9
52714,1,7.009,0,0,7.422,1,1,0,69,1,1.1,0.9
52715,1,35.113,0,0,3.021,1,1,0,345,1,1.1,0.9
52717,1,7.33,1.25,0,0,1,1,0,138,1,1.1,0.9
52718,1,0,0,0,2.127,1,1,0,138,1,1.1,0.9
52719,1,0,0,0,10.999,1,1,0,138,1,1.1,0.9
52721,1,0,0,0,0.603,1,1,0,138,1,1.1,0.9
52722,1,41.883,0,0,10.017,1,1,0,138,1,1.1,0.9
52723,1,8.03,0.49,0,0,1,1,0,138,1,1.1,0.9
52725,1,36.528,0,0,1,1,1,0,230,1,1.1,0.9
52727,1,22.45,0,0,6.426,1,1,0,69,1,1.1,0.9
52728,1,0,0,0,3.757,1,1,0,138,1,1.1,0.9
52730,1,0,0,0,19.044,1,1,0,138,1,1.1,0.9
52732,1,0,0,0,4.421,1,1,0,138,1,1.1,0.9
52733,1,57.819,0,0,16.118,1,1,0,138,1,1.1,0.9
52734,1,0,0,0,18.529,1,1,0,138,1,1.1,0.9
52736,1,0,0,0,5.293,1,1,0,138,1,1.1,0.9
52737,1,5.01,0,0,4.54,1,1,0,69,1,1.1,0.9
52739,1,23.443,0,0,4.089,1,1,0,69,1,1.1,0.9
52740,1,12.89,0,0,3.336,1,1,0,69,1,1.1,0.9
52741,1,0,0,0,15.618,1,1,0,138,1,1.1,0.9
52742,1,9.344,0,0,1.976,1,1,0,69,1,1.1,0.9
52743,1,14.44,0.77,0,0,1,1,0,69,1,1.1,0.9
52744,1,10.694,0,0,6.86,1,1,0,69,1,1.1,0.9
52745,1,13.086,0,0,13.303,1,1,0,69,1,1.1,0.9
52746,1,6.607,0,0,2.889,1,1,0,69,1,1.1,0.9
52747,1,11.097,0,0,4.132,1,1,0,69,1,1.1,0.9
52749,1,20.087,0,0,8.56,1,1,0,69,1,1.1,0.9
52750,1,0,0,0,6.048,1,1,0,138,1,1.1,0.9
52751,1,8.022,0,0,0.215,1,1,0,230,1,1.1,0.9
52752,1,0,0,0,31.062,1,1,0,138,1,1.1,0.9
52753,1,10.54,3.162,0,0,1,1,0,345,1,1.1,0.9
52755,1,6.901,0,0,3.711,1,1,0,69,1,1.1,0.9
52756,1,0,0,0,8.413,1,1,0,138,1,1.1,0.9
52757,1,0,0,0,2.063,1,1,0,138,1,1.1,0.9
52759,1,4.57,1.371,0,0,1,1,0,69,1,1.1,0.9
52760,1,10.114,0,0,3.816,1,1,0,69,1,1.1,0.9
52761,1,21.299,0,0,5.384,1,1,0,138,1,1.1,0.9
52762,1,13.328,0,0,2.377,1,1,0,138,1,1.1,0.9
52763,1,7.962,0,0,7.431,1,1,0,69,1,1.1,0.9
52764,1,0,0,0,5.474,1,1,0,138,1,1.1,0.9
52765,1,5.073,0,0,0.653,1,1,0,138,1,1.1,0.9
52766,1,41.854,0,0,16.572,1,1,0,138,1,1.1,0.9
52767,1,44.686,0,0,19.752,1,1,0,138,1,1.1,0.9
52768,1,23.773,0,0,6.578,1,1,0,138,1,1.1,0.9
52770,1,0,0,0,0.01,1,1,0,230,1,1.1,0.9
52771,1,10.568,0,0,9.754,1,1,0,69,1,1.1,0.9
52772,1,0,0,0,24.379,1,1,0,230,1,1.1,0.9
52774,1,0,0,0,14.008,1,1,0,138,1,1.1,0.9
52775,1,7.237,0,0,7.406,1,1,0,69,1,1.1,0.9
52776,1,6.233,0,0,6.241,1,1,0,69,1,1.1,0.9
52777,1,0,0,0,24.183,1,1,0,230,1,1.1,0.9
52779,1,121.907,0,0,16.059,1,1,0,345,1,1.1,0.9
52780,1,14.692,0,0,14.473,1,1,0,69,1,1.1,0.9
52782,1,62.26,0,0,13.836,1,1,0,138,1,1.1,0.9
52784,1,0,0,0,7.606,1,1,0,138,1,1.1,0.9
52785,1,0,0,0,7.544,1,1,0,138,1,1.1,0.9
52787,1,0,0,0,9.495,1,1,0,138,1,1.1,0.9
52788,1,3.897,0,0,3.723,1,1,0,69,1,1.1,0.9
52790,1,10.796,0,0,0.664,1,1,0,138,1,1.1,0.9
52792,1,16.577,0,0,8.453,1,1,0,138,1,1.1,0.9
52793,1,9.007,0,0,1.109,1,1,0,69,1,1.1,0.9
52794,1,5.521,0,0,0.505,1,1,0,69,1,1.1,0.9
52796,1,21.995,0,0,11.999,1,1,0,345,1,1.1,0.9
52797,1,0,0,0,2.995,1,1,0,138,1,1.1,0.9
52798,1,10.321,0,0,1.17,1,1,0,69,1,1.1,0.9
52799,1,9.516,0,0,1.248,1,1,0,138,1,1.1,0.9
52800,1,0,0,0,9.873,1,1,0,138,1,1.1,0.9
52801,1,0,0,0,16.679,1,1,0,345,1,1.1,0.9
52802,1,9.728,0,0,9.374,1,1,0,69,1,1.1,0.9
52803,1,20.777,0,0,6.222,1,1,0,69,1,1.1,0.9
52804,1,0,0,0,2.512,1,1,0,345,1,1.1,0.9
52805,1,0,0,0,6.302,1,1,0,138,1,1.1,0.9
52806,1,4.831,0,0,0.258,1,1,0,345,1,1.1,0.9
52807,1,5.64,0,0,1.579,1,1,0,69,1,1.1,0.9
52809,1,0,0,0,8.932,1,1,0,138,1,1.1,0.9
52811,1,0,0,0,-36.782,1,1,0,345,1,1.1,0.9
52812,1,22.25,0,0,4.381,1,1,0,138,1,1.1,0.9
52813,1,0,0,0,7.173,1,1,0,138,1,1.1,0.9
52814,1,4.443,0,0,2.308,1,1,0,138,1,1.1,0.9
52816,1,0,0,0,17.529,1,1,0,138,1,1.1,0.9
52817,1,5.7,2.49,0,0,1,1,0,69,1,1.1,0.9
52818,1,3.176,0,0,1.062,1,1,0,69,1,1.1,0.9
52819,1,7.81,2.343,0,0,1,1,0,69,1,1.1,0.9
52820,1,5.3,1.59,0,0,1,1,0,69,1,1.1,0.9
52821,1,15.222,0,0,11.841,1,1,0,69,1,1.1,0.9
52823,1,11.485,0,0,1.588,1,1,0,138,1,1.1,0.9
52824,1,13.59,0,0,2.21,1,1,0,138,1,1.1,0.9
52825,1,7.605,0,0,2.669,1,1,0,138,1,1.1,0.9
52826,1,11.688,0,0,2.77,1,1,0,138,1,1.1,0.9
52827,1,211.677,0,0,0.13,1,1,0,345,1,1.1,0.9
52828,1,0,0,0,22.384,1,1,0,345,1,1.1,0.9
52829,1,18.547,0,0,6.593,1,1,0,69,1,1.1,0.9
52830,1,0,0,0,28.191,1,1,0,345,1,1.1,0.9
52832,1,17.382,0,0,19.174,1,1,0,345,1,1.1,0.9
52833,1,0,0,0,-1.989,1,1,0,345,1,1.1,0.9
52834,1,6.17,1.851,0,0,1,1,0,345,1,1.1,0.9
52835,1,9.312,0,0,4.664,1,1,0,138,1,1.1,0.9
52836,1,4.216,0,0,5.511,1,1,0,69,1,1.1,0.9
52837,1,13.807,0,0,13.136,1,1,0,69,1,1.1,0.9
52838,1,12.02,3.606,0,0,1,1,0,138,1,1.1,0.9
52839,1,0,0,0,-4.27,1,1,0,138,1,1.1,0.9
52840,1,24.929,0,0,3.787,1,1,0,138,1,1.1,0.9
52841,1,0,0,0,6.481,1,1,0,138,1,1.1,0.9
52842,1,10.23,0,0,10.255,1,1,0,69,1,1.1,0.9
52843,1,11.48,0,0,4.814,1,1,0,69,1,1.1,0.9
52844,1,10.869,0,0,0.368,1,1,0,69,1,1.1,0.9
52845,1,0,0,0,0.878,1,1,0,138,1,1.1,0.9
52846,1,0,0,0,4.855,1,1,0,138,1,1.1,0.9
52847,1,5.91,0.86,0,0,1,1,0,138,1,1.1,0.9
52848,1,19.239,0,0,3.732,1,1,0,138,1,1.1,0.9
52850,1,0,0,0,-4.279,1,1,0,138,1,1.1,0.9
52851,1,19.313,0,0,3.185,1,1,0,138,1,1.1,0.9
52852,1,25.137,0,0,4.747,1,1,0,69,1,1.1,0.9
52853,1,17.841,0,0,8.784,1,1,0,69,1,1.1,0.9
52854,1,9.592,0,0,1.136,1,1,0,69,1,1.1,0.9
52855,1,0,0,0,12.418,1,1,0,138,1,1.1,0.9
52857,1,0,0,0,23.195,1,1,0,138,1,1.1,0.9
52858,1,0,0,0,2.358,1,1,0,138,1,1.1,0.9
52862,1,11.79,0,0,1.127,1,1,0,69,1,1.1,0.9
52863,1,0,0,0,4.747,1,1,0,138,1,1.1,0.9
52864,1,29.121,0,0,4.564,1,1,0,138,1,1.1,0.9
52866,1,0,0,0,12.363,1,1,0,138,1,1.1,0.9
52868,1,12.83,6.25,0,0,1,1,0,69,1,1.1,0.9
52869,1,271.364,17.15,0,0,1,1,0,345,1,1.1,0.9
52870,1,0,0,0,-1.066,1,1,0,69,1,1.1,0.9
52871,1,0,0,0,3.989,1,1,0,138,1,1.1,0.9
52872,1,0,0,0,-36.079,1,1,0,345,1,1.1,0.9
52873,1,0,0,0,-21.81,1,1,0,345,1,1.1,0.9
52874,1,9.06,0,0,1.851,1,1,0,138,1,1.1,0.9
52875,1,6.722,0,0,1.625,1,1,0,138,1,1.1,0.9
52876,1,4.95,1.38,0,0,1,1,0,138,1,1.1,0.9
52877,1,0,0,0,12.743,1,1,0,138,1,1.1,0.9
52878,1,12.466,0,0,7.26,1,1,0,69,1,1.1,0.9
52879,1,0,0,0,1.794,1,1,0,138,1,1.1,0.9
52880,1,18.003,0,0,9.105,1,1,0,230,1,1.1,0.9
52881,1,10.476,0,0,9.618,1,1,0,69,1,1.1,0.9
52882,1,0,0,0,11.771,1,1,0,230,1,1.1,0.9
52883,1,4.831,0,0,0.418,1,1,0,138,1,1.1,0.9
52884,1,0,0,0,7.326,1,1,0,138,1,1.1,0.9
52885,1,4.229,0,0,1.256,1,1,0,138,1,1.1,0.9
52886,1,2.9,0,0,0.496,1,1,0,138,1,1.1,0.9
52887,1,0,0,0,8.537,1,1,0,138,1,1.1,0.9
52888,1,2.765,0,0,3.02,1,1,0,69,1,1.1,0.9
52889,1,0,0,0,6.651,1,1,0,138,1,1.1,0.9
52890,1,12.959,0,0,3.691,1,1,0,138,1,1.1,0.9
52891,1,0,0,0,7.176,1,1,0,138,1,1.1,0.9
52893,1,0,0,0,0.378,1,1,0,138,1,1.1,0.9
52894,1,15.29,0.78,0,0,1,1,0,69,1,1.1,0.9
52895,1,3.696,0,0,1.292,1,1,0,69,1,1.1,0.9
52896,1,4.12,1.236,0,0,1,1,0,69,1,1.1,0.9
52897,1,3.568,0,0,2.337,1,1,0,69,1,1.1,0.9
52898,1,0,0,0,8.652,1,1,0,138,1,1.1,0.9
52899,1,34.211,0,0,13.897,1,1,0,138,1,1.1,0.9
52900,1,0,0,0,12.904,1,1,0,138,1,1.1,0.9
52901,1,0,0,0,7.215,1,1,0,138,1,1.1,0.9
52902,1,6.397,0,0,6.293,1,1,0,69,1,1.1,0.9
52903,1,15.961,0,0,4.084,1,1,0,69,1,1.1,0.9
52904,1,7.57,3.33,0,0,1,1,0,69,1,1.1,0.9
52905,1,13.88,0,0,9.686,1,1,0,69,1,1.1,0.9
52906,1,0,0,0,4.842,1,1,0,138,1,1.1,0.9
52907,1,0,0,0,2.055,1,1,0,138,1,1.1,0.9
52908,1,0,0,0,4.164,1,1,0,138,1,1.1,0.9
52909,1,4.666,0,0,1.709,1,1,0,138,1,1.1,0.9
52910,1,8.633,0,0,1.8,1,1,0,69,1,1.1,0.9
52911,1,0,0,0,8.689,1,1,0,138,1,1.1,0.9
52912,1,14.756,0,0,7.779,1,1,0,69,1,1.1,0.9
52913,1,0,0,0,3.069,1,1,0,138,1,1.1,0.9
52914,1,0,0,0,0.948,1,1,0,138,1,1.1,0.9
52915,1,0,0,0,1.701,1,1,0,138,1,1.1,0.9
52916,1,0,0,0,1.453,1,1,0,138,1,1.1,0.9
52917,1,21.14,0,0,0.633,1,1,0,138,1,1.1,0.9
52918,1,16.509,0,0,3.233,1,1,0,138,1,1.1,0.9
52919,1,5.063,0,0,12.466,1,1,0,230,1,1.1,0.9
52920,1,25.222,0,0,5.05,1,1,0,69,1,1.1,0.9
52921,1,0,0,0,11.597,1,1,0,138,1,1.1,0.9
52922,1,12.667,0,0,12.356,1,1,0,69,1,1.1,0.9
52923,1,138.856,0,0,41.979,1,1,0,138,1,1.1,0.9
52924,1,8.623,0,0,3.748,1,1,0,138,1,1.1,0.9
52925,1,0,0,0,-3.007,1,1,0,138,1,1.1,0.9
52926,1,6.654,0,0,12.122,1,1,0,230,1,1.1,0.9
52927,1,16.907,0,0,3.134,1,1,0,230,1,1.1,0.9
52928,1,13.095,0,0,4.512,1,1,0,138,1,1.1,0.9
52929,1,5.22,0,0,1.994,1,1,0,69,1,1.1,0.9
52930,1,0,0,0,6.772,1,1,0,138,1,1.1,0.9
52931,1,11.184,0,0,1.397,1,1,0,138,1,1.1,0.9
52932,1,4.873,0,0,1.327,1,1,0,69,1,1.1,0.9
52933,1,5.52,1.35,0,0,1,1,0,138,1,1.1,0.9
52935,1,0,0,0,-0.451,1,1,0,138,1,1.1,0.9
52936,1,16.568,0,0,11.057,1,1,0,138,1,1.1,0.9
52937,1,0,0,0,9.21,1,1,0,138,1,1.1,0.9
52938,1,0,0,0,9.439,1,1,0,138,1,1.1,0.9
52939,1,166.201,0,0,19.74,1,1,0,345,1,1.1,0.9
52940,1,16.572,0,0,6.52,1,1,0,69,1,1.1,0.9
52941,1,8.895,0,0,3.251,1,1,0,138,1,1.1,0.9
52942,1,4.435,0,0,4.791,1,1,0,69,1,1.1,0.9
52943,1,0,0,0,1.613,1,1,0,138,1,1.1,0.9
52944,1,0,0,0,-36.792,1,1,0,345,1,1.1,0.9
52945,1,0,0,0,8.84,1,1,0,230,1,1.1,0.9
52946,1,26.713,0,0,1.773,1,1,0,138,1,1.1,0.9
52947,1,15.27,4.581,0,0,1,1,0,230,1,1.1,0.9
52948,1,103.852,0,0,36.28,1,1,0,345,1,1.1,0.9
52949,1,18.85,5.655,0,0,1,1,0,138,1,1.1,0.9
52950,1,5.932,0,0,6.489,1,1,0,69,1,1.1,0.9
52951,1,0,0,0,8.189,1,1,0,138,1,1.1,0.9
52952,1,7.1,3.4,0,0,1,1,0,69,1,1.1,0.9
52953,1,11.446,0,0,1.648,1,1,0,138,1,1.1,0.9
52954,1,9.929,0,0,9.067,1,1,0,69,1,1.1,0.9
52955,1,7.054,0,0,7.601,1,1,0,69,1,1.1,0.9
52956,1,0,0,0,31.604,1,1,0,345,1,1.1,0.9
52957,1,21.51,1.46,0,0,1,1,0,69,1,1.1,0.9
52958,1,8.505,0,0,0.897,1,1,0,69,1,1.1,0.9
52959,1,7.615,0,0,2.191,1,1,0,138,1,1.1,0.9
52960,1,30.774,0,0,6.233,1,1,0,69,1,1.1,0.9
52961,1,5.348,0,0,4.972,1,1,0,69,1,1.1,0.9
52962,1,0,0,0,11.537,1,1,0,138,1,1.1,0.9
52963,1,8.104,0,0,4.002,1,1,0,69,1,1.1,0.9
52965,1,15.879,0,0,4.387,1,1,0,69,1,1.1,0.9
52967,1,0,0,0,9.663,1,1,0,138,1,1.1,0.9
52968,1,7.155,0,0,0.877,1,1,0,69,1,1.1,0.9
52969,1,0,0,0,3.198,1,1,0,138,1,1.1,0.9
52970,1,9.327,0,0,4.072,1,1,0,69,1,1.1,0.9
52971,1,0,0,0,5.529,1,1,0,138,1,1.1,0.9
52972,1,10.933,0,0,4.761,1,1,0,69,1,1.1,0.9
52973,1,0,0,0,-0.79,1,1,0,138,1,1.1,0.9
52974,1,0,0,0,7.237,1,1,0,138,1,1.1,0.9
52975,1,0,0,0,8.032,1,1,0,138,1,1.1,0.9
52976,1,0,0,0,4.342,1,1,0,138,1,1.1,0.9
52977,1,7.73,0,0,8.209,1,1,0,69,1,1.1,0.9
52979,1,29.259,0,0,7.735,1,1,0,138,1,1.1,0.9
52980,1,0,0,0,4.872,1,1,0,138,1,1.1,0.9
52981,1,13.29,1.82,0,0,1,1,0,138,1,1.1,0.9
52982,1,17.014,0,0,15.652,1,1,0,138,1,1.1,0.9
52983,1,7.091,0,0,0.762,1,1,0,138,1,1.1,0.9
52984,1,17.995,0,0,12.445,1,1,0,69,1,1.1,0.9
52985,1,0,0,0,3.669,1,1,0,138,1,1.1,0.9
52986,1,5.656,0,0,4.287,1,1,0,69,1,1.1,0.9
52987,1,9.002,0,0,0.327,1,1,0,138,1,1.1,0.9
52988,1,9.7,0,0,3.469,1,1,0,138,1,1.1,0.9
52989,1,0,0,0,-4.859,1,1,0,138,1,1.1,0.9
52990,1,0,0,0,3.932,1,1,0,138,1,1.1,0.9
52991,1,7.217,0,0,2.143,1,1,0,138,1,1.1,0.9
52992,1,6.082,0,0,4.261,1,1,0,138,1,1.1,0.9
52993,1,0,0,0,5.546,1,1,0,138,1,1.1,0.9
52994,1,5.114,0,0,5.456,1,1,0,69,1,1.1,0.9
52995,1,7.97,1.36,0,0,1,1,0,69,1,1.1,0.9
52996,1,12.671,0,0,5.96,1,1,0,69,1,1.1,0.9
52998,1,0,0,0,0.031,1,1,0,138,1,1.1,0.9
52999,1,7.178,0,0,0.31,1,1,0,138,1,1.1,0.9
53000,1,0,0,0,-3.54,1,1,0,138,1,1.1,0.9
53001,1,6.955,0,0,3.771,1,1,0,138,1,1.1,0.9
53002,1,5.025,0,0,0.203,1,1,0,138,1,1.1,0.9
53003,1,0,0,0,4.303,1,1,0,138,1,1.1,0.9
53004,1,15.459,0,0,6.779,1,1,0,69,1,1.1,0.9
53005,1,9.874,0,0,8.436,1,1,0,69,1,1.1,0.9
53006,1,0,0,0,6.44,1,1,0,138,1,1.1,0.9
53007,1,13.661,0,0,6.661,1,1,0,69,1,1.1,0.9
53008,1,0,0,0,3.853,1,1,0,138,1,1.1,0.9
53009,1,9.089,0,0,3.235,1,1,0,138,1,1.1,0.9
53010,1,0,0,0,-27.882,1,1,0,138,1,1.1,0.9
53011,1,16.3,4.51,0,0,1,1,0,69,1,1.1,0.9
53012,1,0,0,0,9.668,1,1,0,138,1,1.1,0.9
53013,1,0,0,0,0.328,1,1,0,138,1,1.1,0.9
53014,1,6.577,0,0,4.249,1,1,0,138,1,1.1,0.9
53015,1,0,0,0,-4.487,1,1,0,138,1,1.1,0.9
53016,1,7.51,0.22,0,0,1,1,0,69,1,1.1,0.9
53017,1,12.22,4.71,0,0,1,1,0,138,1,1.1,0.9
53018,1,10.641,0,0,14.37,1,1,0,138,1,1.1,0.9
53019,1,10.64,1.87,0,0,1,1,0,138,1,1.1,0.9
53020,1,7.966,0,0,1.742,1,1,0,69,1,1.1,0.9
53021,1,15.532,0,0,13.726,1,1,0,69,1,1.1,0.9
53024,1,44.456,0,0,7.148,1,1,0,138,1,1.1,0.9
53025,1,22.08,3.94,0,0,1,1,0,138,1,1.1,0.9
53027,1,28.101,0,0,6.931,1,1,0,69,1,1.1,0.9
53028,1,0,0,0,6.191,1,1,0,138,1,1.1,0.9
53029,1,4.714,0,0,1.426,1,1,0,138,1,1.1,0.9
53030,1,0,0,0,1.806,1,1,0,138,1,1.1,0.9
53031,1,8.633,0,0,0.027,1,1,0,69,1,1.1,0.9
53032,1,0,0,0,4.845,1,1,0,138,1,1.1,0.9
53033,1,8,1.49,0,0,1,1,0,138,1,1.1,0.9
53034,1,0,0,0,2.404,1,1,0,138,1,1.1,0.9
53035,1,0,0,0,11.941,1,1,0,138,1,1.1,0.9
53036,1,10.38,1.65,0,0,1,1,0,138,1,1.1,0.9
53037,1,0,0,0,5.448,1,1,0,138,1,1.1,0.9
53038,1,10.4,3.12,0,0,1,1,0,69,1,1.1,0.9
53039,1,7.28,0.91,0,0,1,1,0,138,1,1.1,0.9
53040,1,0,0,0,26.453,1,1,0,345,1,1.1,0.9
53041,1,12.591,0,0,2.931,1,1,0,138,1,1.1,0.9
53042,1,15.286,0,0,1.951,1,1,0,69,1,1.1,0.9
53043,1,17.138,0,0,2.262,1,1,0,69,1,1.1,0.9
53044,1,0,0,0,-9.19,1,1,0,138,1,1.1,0.9
53045,1,12.53,0,0,1.433,1,1,0,69,1,1.1,0.9
53046,1,5.548,0,0,0.843,1,1,0,138,1,1.1,0.9
53047,1,4.86,0,0,1.1,1,1,0,138,1,1.1,0.9
53048,1,0,0,0,23.089,1,1,0,230,1,1.1,0.9
53049,1,21.166,0,0,12.97,1,1,0,69,1,1.1,0.9
53050,1,0,0,0,3.323,1,1,0,138,1,1.1,0.9
53051,1,11.599,0,0,4.281,1,1,0,69,1,1.1,0.9
53052,1,12.455,0,0,3.759,1,1,0,138,1,1.1,0.9
53053,1,0,0,0,-19.341,1,1,0,345,1,1.1,0.9
53054,1,19.361,0,0,6.055,1,1,0,138,1,1.1,0.9
53055,1,0,0,0,7.2,1,1,0,138,1,1.1,0.9
53056,1,6.586,0,0,2.534,1,1,0,138,1,1.1,0.9
53057,1,0,0,0,-3.066,1,1,0,138,1,1.1,0.9
53058,1,3.71,1.01,0,0,1,1,0,138,1,1.1,0.9
53059,1,8.314,0,0,3.406,1,1,0,69,1,1.1,0.9
53063,1,31.675,0,0,3.366,1,1,0,230,1,1.1,0.9
53064,1,3.34,0,0,1.619,1,1,0,69,1,1.1,0.9
53065,1,0,0,0,7.419,1,1,0,138,1,1.1,0.9
53066,1,12.73,0,0,5.333,1,1,0,69,1,1.1,0.9
53068,1,7.39,2.1,0,0,1,1,0,69,1,1.1,0.9
53070,1,6.67,2.001,0,0,1,1,0,69,1,1.1,0.9
53071,1,11.465,0,0,4.004,1,1,0,138,1,1.1,0.9
53072,1,11.688,0,0,1.545,1,1,0,138,1,1.1,0.9
53073,1,0,0,0,-1.714,1,1,0,345,1,1.1,0.9
53074,1,19.04,7.92,0,0,1,1,0,345,1,1.1,0.9
53075,1,0,0,0,-0.168,1,1,0,138,1,1.1,0.9
53077,1,0,0,0,8.622,1,1,0,138,1,1.1,0.9
53078,1,16.703,0,0,10.8,1,1,0,138,1,1.1,0.9
53079,1,0,0,0,4.134,1,1,0,138,1,1.1,0.9
53081,1,0,0,0,9.935,1,1,0,138,1,1.1,0.9
53082,1,0,0,0,0.022,1,1,0,230,1,1.1,0.9
53083,1,6.74,2.03,0,0,1,1,0,69,1,1.1,0.9
53084,1,4.837,0,0,4.824,1,1,0,69,1,1.1,0.9
53085,1,15.158,0,0,11.592,1,1,0,69,1,1.1,0.9
53086,1,19.858,0,0,9.805,1,1,0,69,1,1.1,0.9
53088,1,20.607,0,0,0.453,1,1,0,230,1,1.1,0.9
53089,1,0,0,0,-0.159,1,1,0,138,1,1.1,0.9
53090,1,0,0,0,7.761,1,1,0,138,1,1.1,0.9
53091,1,0,0,0,9.936,1,1,0,138,1,1.1,0.9
53092,1,13.041,0,0,1.014,1,1,0,69,1,1.1,0.9
53093,1,0,0,0,24.9587577109,1,1,0,138,1,1.1,0.9
53095,1,27.36,4.37,0,-68.7387442651,1,1,0,345,1,1.1,0.9
53096,1,24.438,0,0,2.883,1,1,0,138,1,1.1,0.9
53097,1,0,0,0,-8.746,1,1,0,345,1,1.1,0.9
53098,1,0,0,0,6.203,1,1,0,138,1,1.1,0.9
53099,1,0,0,0,4.716,1,1,0,138,1,1.1,0.9
53101,1,2.747,0,0,21.594,1,1,0,69,1,1.1,0.9
53102,1,3.793,0,0,4.098,1,1,0,69,1,1.1,0.9
53103,1,6.06,0,0,0,1,1,0,69,1,1.1,0.9
53105,1,4.648,0,0,5.032,1,1,0,69,1,1.1,0.9
53106,1,9.563,0,0,3.389,1,1,0,69,1,1.1,0.9
53107,1,4.839,0,0,27.884,1,1,0,69,1,1.1,0.9
53108,1,3.6,0.7,0,7.69920006277,1,1,0,69,1,1.1,0.9
53109,1,9.14,0.33,0,11.7396107493,1,1,0,69,1,1.1,0.9
53110,1,7.785,0,0,2.954,1,1,0,69,1,1.1,0.9
53111,1,3.47,0.2,0,0,1,1,0,69,1,1.1,0.9
53112,1,25.08,0,0,3.762,1,1,0,69,1,1.1,0.9
53113,1,15.669,0,0,11.324,1,1,0,69,1,1.1,0.9
53114,1,14.784,0,0,2.571,1,1,0,69,1,1.1,0.9
53115,1,4.06,1.218,0,0,1,1,0,138,1,1.1,0.9
53116,1,0,0,0,17.831,1,1,0,138,1,1.1,0.9
53117,1,0,0,0,5.893,1,1,0,138,1,1.1,0.9
53118,1,0,0,0,-1.04,1,1,0,69,1,1.1,0.9
53119,1,0,0,0,-2.691,1,1,0,69,1,1.1,0.9
53120,1,0,0,0,0.875,1,1,0,69,1,1.1,0.9
53121,1,0,0,0,0.01,1,1,0,69,1,1.1,0.9
53122,1,0,0,0,-0.393,1,1,0,69,1,1.1,0.9
53123,1,0,0,0,0.996,1,1,0,69,1,1.1,0.9
53124,1,0,0,0,-5.743,1,1,0,138,1,1.1,0.9
53125,1,0,0,0,-2.57,1,1,0,69,1,1.1,0.9
53127,1,0,0,0,-44.157,1,1,0,345,1,1.1,0.9
53128,1,3.39,1.017,0,0,1,1,0,138,1,1.1,0.9
53129,1,0,0,0,7.35008901129,1,1,0,138,1,1.1,0.9
53132,1,0,0,0,12.671,1,1,0,345,1,1.1,0.9
53133,1,3.42,1.32,0,0,1,1,0,69,1,1.1,0.9
53135,1,0,0,0,-9.607,1,1,0,69,1,1.1,0.9
53136,1,4.02,1.206,0,0,1,1,0,69,1,1.1,0.9
53137,1,2.605,0,0,0.291,1,1,0,69,1,1.1,0.9
53138,1,7.334,0,0,1.542,1,1,0,69,1,1.1,0.9
53139,1,4.61,0,0,4.583,1,1,0,69,1,1.1,0.9
53140,1,6.996,0,0,2.304,1,1,0,69,1,1.1,0.9
53141,1,6.198,0,0,2.117,1,1,0,69,1,1.1,0.9
53142,1,14.259,0,0,3.776,1,1,0,69,1,1.1,0.9
53143,1,0,0,0,19.298,1,1,0,138,1,1.1,0.9
53144,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53145,1,5.371,0,0,5.029,1,1,0,69,1,1.1,0.9
53146,1,5.89,0.5,0,0.258419640788,1,1,0,69,1,1.1,0.9
53147,1,0,0,0,9.054,1,1,0,138,1,1.1,0.9
53150,1,12.156,0,0,12,1,1,0,69,1,1.1,0.9
53151,1,8.943,0,0,7.554,1,1,0,69,1,1.1,0.9
53152,1,11.143,0,0,6.556,1,1,0,69,1,1.1,0.9
53154,1,0,0,0,-4.445,1,1,0,138,1,1.1,0.9
53155,1,0,0,0,-3.998,1,1,0,69,1,1.1,0.9
53156,1,0,0,0,-0.385,1,1,0,69,1,1.1,0.9
53157,1,0,0,0,8.603,1,1,0,138,1,1.1,0.9
53160,1,4.63,0.13,0,2.59527055256,1,1,0,69,1,1.1,0.9
53162,1,0,0,0,-5.758,1,1,0,69,1,1.1,0.9
53163,1,3.299,0,0,2.52,1,1,0,69,1,1.1,0.9
53166,1,7.739,0,0,6.73,1,1,0,69,1,1.1,0.9
53167,1,0,0,0,4.748,1,1,0,138,1,1.1,0.9
53168,1,4.782,0,0,4.691,1,1,0,69,1,1.1,0.9
53169,1,4.47,0.17,0,2.76209582897,1,1,0,69,1,1.1,0.9
53170,1,3.97,1.191,0,0,1,1,0,69,1,1.1,0.9
53171,1,2.45,0.45,0,2.74848978198,1,1,0,69,1,1.1,0.9
53172,1,5.047,0,0,5.837,1,1,0,69,1,1.1,0.9
53173,1,11.54,4.04,0,0,1,1,0,69,1,1.1,0.9
53175,1,2.88,0.864,0,0,1,1,0,69,1,1.1,0.9
53177,1,0,0,0,7.74406351743,1,1,0,138,1,1.1,0.9
53178,1,8.274,0,0,2.855,1,1,0,138,1,1.1,0.9
53179,1,0,0,0,1.2,1,1,0,138,1,1.1,0.9
53180,1,0,0,0,1.812,1,1,0,138,1,1.1,0.9
53181,1,0,0,0,-116.49112268,1,1,0,345,1,1.1,0.9
53185,1,3.38,1.014,0,-6.063,1,1,0,69,1,1.1,0.9
53186,1,7.63,2.289,0,0,1,1,0,69,1,1.1,0.9
53187,1,0,0,0,13.7832877104,1,1,0,138,1,1.1,0.9
53188,1,5.29,0.88,0,0,1,1,0,138,1,1.1,0.9
53189,1,3.523,0,0,9.084,1,1,0,69,1,1.1,0.9
53190,1,0,0,0,-0.439,1,1,0,138,1,1.1,0.9
53191,1,3.605,0,0,8.506,1,1,0,69,1,1.1,0.9
53192,1,4.578,0,0,1.071,1,1,0,138,1,1.1,0.9
53193,1,0,0,0,13.966,1,1,0,138,1,1.1,0.9
53194,1,10.72,0.4,0,0,1,1,0,138,1,1.1,0.9
53200,1,4.59,0,0,4.81,1,1,0,69,1,1.1,0.9
53203,1,0,0,0,3.629,1,1,0,138,1,1.1,0.9
53204,1,5.84,0,0,0.282,1,1,0,69,1,1.1,0.9
53206,1,0,0,0,1.389,1,1,0,138,1,1.1,0.9
53210,1,0,0,0,-9.7,1,1,0,138,1,1.1,0.9
53213,1,2.24,0,0,7.095,1,1,0,69,1,1.1,0.9
53214,1,3.36,1.008,0,0,1,1,0,69,1,1.1,0.9
53216,1,0,0,0,-0.522,1,1,0,69,1,1.1,0.9
53219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
53222,1,2.92,0.2,0,1.41541433473,1,1,0,69,1,1.1,0.9
53223,1,5.948,2,0,7.078,1,1,0,69,1,1.1,0.9
53224,1,0,0,0,8.452,1,1,0,138,1,1.1,0.9
53225,1,8.742,0,0,3.876,1,1,0,69,1,1.1,0.9
53226,1,0,0,0,4.788,1,1,0,138,1,1.1,0.9
53227,1,0,0,0,5.588,1,1,0,138,1,1.1,0.9
53228,1,2.948,0,0,4.23,1,1,0,69,1,1.1,0.9
53229,1,0,0,0,3.133,1,1,0,138,1,1.1,0.9
53230,1,0,0,0,8.568,1,1,0,138,1,1.1,0.9
53232,1,15.04,0.76,0,0,1,1,0,138,1,1.1,0.9
53233,1,0,0,0,8.065,1,1,0,138,1,1.1,0.9
53234,1,5.786,0,0,6.39,1,1,0,69,1,1.1,0.9
53235,1,10.449,0,0,6.316,1,1,0,69,1,1.1,0.9
53236,1,4.243,0,0,1.86,1,1,0,69,1,1.1,0.9
53237,1,8.14,0,0,9.969,1,1,0,69,1,1.1,0.9
53238,1,5.558,0,0,0.434,1,1,0,69,1,1.1,0.9
53239,1,9.993,0,0,1.478,1,1,0,69,1,1.1,0.9
53240,1,3.034,0,0,1.305,1,1,0,69,1,1.1,0.9
53241,1,4.627,0,0,1.744,1,1,0,69,1,1.1,0.9
53242,1,3.066,0,0,0.638,1,1,0,69,1,1.1,0.9
53243,1,2.135,0,0,0.875,1,1,0,69,1,1.1,0.9
53244,1,10.768,0,0,4.736,1,1,0,69,1,1.1,0.9
53245,1,19.187,0,0,7.084,1,1,0,69,1,1.1,0.9
53246,1,0,0,0,3.427,1,1,0,138,1,1.1,0.9
53247,1,2.28,0.684,0,0,1,1,0,69,1,1.1,0.9
53248,1,7.18,0.61,0,0,1,1,0,69,1,1.1,0.9
53249,1,5.758,0,0,4.941,1,1,0,69,1,1.1,0.9
53251,1,2.891,0,0,1.496,1,1,0,138,1,1.1,0.9
53252,1,0,0,0,5.541,1,1,0,138,1,1.1,0.9
53253,1,0,0,0,16.435,1,1,0,138,1,1.1,0.9
53254,1,0,0,0,-1.529,1,1,0,138,1,1.1,0.9
53255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
53256,1,15.09,4.527,0,0,1,1,0,69,1,1.1,0.9
53257,1,2.993,0,0,1.437,1,1,0,69,1,1.1,0.9
53258,1,0,0,0,13.399,1,1,0,138,1,1.1,0.9
53259,1,1.46,0.43,0,0,1,1,0,138,1,1.1,0.9
53260,1,0,0,0,-3.205,1,1,0,138,1,1.1,0.9
53261,1,6.43,3.11,0,0,1,1,0,69,1,1.1,0.9
53263,1,7.465,0,0,1.771,1,1,0,69,1,1.1,0.9
53264,1,4.01,1.92,0,0,1,1,0,69,1,1.1,0.9
53265,1,14.483,0,0,7.327,1,1,0,69,1,1.1,0.9
53266,1,0,0,0,11.302,1,1,0,138,1,1.1,0.9
53267,1,6.37,0,0,11.761,1,1,0,69,1,1.1,0.9
53278,1,0,0,0,19.8174390203,1,1,0,138,1,1.1,0.9
53287,1,35.504,0,0,-63.9941377464,1,1,0,138,1,1.1,0.9
53291,1,0,0,0,-6.701,1,1,0,138,1,1.1,0.9
53292,1,4.23,0.85,0,5.71795208485,1,1,0,69,1,1.1,0.9
53293,1,0,0,0,-0.435,1,1,0,69,1,1.1,0.9
53294,1,13.746,0,0,13.698,1,1,0,69,1,1.1,0.9
53295,1,0,0,0,0.133,1,1,0,69,1,1.1,0.9
53296,1,2.852,0,0,2.678,1,1,0,69,1,1.1,0.9
53297,1,2.829,0,0,3.514,1,1,0,69,1,1.1,0.9
53298,1,5,0.95,0,1.17567888878,1,1,0,69,1,1.1,0.9
53300,1,19.43,3.42,0,17.4828714914,1,1,0,69,1,1.1,0.9
53301,1,0,0,0,-5.009,1,1,0,69,1,1.1,0.9
53302,1,0,0,0,4.737,1,1,0,69,1,1.1,0.9
53304,1,3.089,0,0,5.363,1,1,0,69,1,1.1,0.9
53305,1,5,0.47,0,-0.434531544449,1,1,0,69,1,1.1,0.9
53307,1,5.64,1.03,0,13.8360302611,1,1,0,69,1,1.1,0.9
53309,1,0,0,0,31.002,1,1,0,138,1,1.1,0.9
53310,1,6.35,0,0,4.436,1,1,0,69,1,1.1,0.9
53312,1,0,0,0,0.839,1,1,0,138,1,1.1,0.9
53313,1,0,0,0,-2.285,1,1,0,138,1,1.1,0.9
53314,1,5.442,0,0,7.063,1,1,0,138,1,1.1,0.9
53315,1,3.88,0.6,0,-0.845182852913,1,1,0,69,1,1.1,0.9
53316,1,6.01,2.2,0,0,1,1,0,69,1,1.1,0.9
53317,1,3.386,0,0,3.512,1,1,0,69,1,1.1,0.9
53318,1,0,0,0,-12.419,1,1,0,138,1,1.1,0.9
53319,1,2.327,0,0,7.927,1,1,0,69,1,1.1,0.9
53320,1,9.74,2.94,0,0,1,1,0,69,1,1.1,0.9
53321,1,2.125,0,0,1.897,1,1,0,69,1,1.1,0.9
53322,1,0,0,0,-7.95222775753,1,1,0,138,1,1.1,0.9
53323,1,9.965,0,0,5.111,1,1,0,69,1,1.1,0.9
53324,1,6.689,0,0,0.041,1,1,0,69,1,1.1,0.9
53325,1,0,0,0,18.141,1,1,0,138,1,1.1,0.9
53327,1,16.362,0,0,7.425,1,1,0,69,1,1.1,0.9
53328,1,3.641,0,0,1.331,1,1,0,69,1,1.1,0.9
53329,1,0,0,0,0.885,1,1,0,138,1,1.1,0.9
53330,1,16.846,0,0,9.888,1,1,0,69,1,1.1,0.9
53331,1,10.214,0,0,0.519,1,1,0,138,1,1.1,0.9
53332,1,19.362,0,0,7.697,1,1,0,69,1,1.1,0.9
53333,1,0,0,0,10.522,1,1,0,138,1,1.1,0.9
53334,1,55.88,0,0,1.637,1,1,0,345,1,1.1,0.9
53335,1,0,0,0,3.142,1,1,0,138,1,1.1,0.9
53338,1,0,0,0,6.501,1,1,0,138,1,1.1,0.9
53340,1,32.22,0,0,10.417,1,1,0,138,1,1.1,0.9
53341,1,6.79,0,0,0.505,1,1,0,138,1,1.1,0.9
53342,1,12.12,1.91,0,4.1590380357,1,1,0,69,1,1.1,0.9
53343,1,0,0,0,29.651,1,1,0,138,1,1.1,0.9
53344,1,38.646,0,0,7.027,1,1,0,69,1,1.1,0.9
53345,1,61.123,0,0,9.842,1,1,0,138,1,1.1,0.9
53346,1,20.699,0,0,8.351,1,1,0,69,1,1.1,0.9
53347,1,15.231,0,0,0.765,1,1,0,69,1,1.1,0.9
53349,1,7.255,0,0,10.058,1,1,0,69,1,1.1,0.9
53350,1,0,0,0,-46.6931151378,1,1,0,345,1,1.1,0.9
53352,1,0,0,0,9.943,1,1,0,138,1,1.1,0.9
53353,1,5.02,1.506,0,0,1,1,0,69,1,1.1,0.9
53354,1,7.35,0.25,0,0,1,1,0,69,1,1.1,0.9
53355,1,9.176,0,0,8.281,1,1,0,138,1,1.1,0.9
53357,1,0,0,0,4.215,1,1,0,138,1,1.1,0.9
53359,1,14.404,0,0,9.463,1,1,0,138,1,1.1,0.9
53360,1,6.251,0,0,1.37,1,1,0,69,1,1.1,0.9
53361,1,8.615,0,0,4.215,1,1,0,69,1,1.1,0.9
53362,1,10.65,0,0,1.194,1,1,0,69,1,1.1,0.9
53363,1,0,0,0,-0.827,1,1,0,69,1,1.1,0.9
53364,1,14.007,0,0,3.069,1,1,0,138,1,1.1,0.9
53365,1,7.97,1.71,0,0,1,1,0,69,1,1.1,0.9
53366,1,0,0,0,10.414,1,1,0,138,1,1.1,0.9
53367,1,5.742,0,0,0.409,1,1,0,138,1,1.1,0.9
53368,1,2.677,0,0,0.244,1,1,0,138,1,1.1,0.9
53369,1,16.558,0,0,7.717,1,1,0,138,1,1.1,0.9
53370,1,4.8,0,0,3.603,1,1,0,69,1,1.1,0.9
53371,1,11.1,1.36,0,0,1,1,0,69,1,1.1,0.9
53372,1,4.77,0.08,0,0,1,1,0,138,1,1.1,0.9
53373,1,24.02,4.78,0,32,1,1,0,345,1,1.1,0.9
53374,1,0,0,0,-3.081,1,1,0,345,1,1.1,0.9
53375,1,5.616,0,0,10.477,1,1,0,138,1,1.1,0.9
53376,1,7.43,0,0,0.175,1,1,0,230,1,1.1,0.9
53377,1,0,0,0,11.944,1,1,0,138,1,1.1,0.9
53378,1,23.281,0,0,9.948,1,1,0,69,1,1.1,0.9
53380,1,9.858,0,0,11.007,1,1,0,69,1,1.1,0.9
53382,1,8.061,0,0,3.263,1,1,0,69,1,1.1,0.9
53383,1,2.852,0,0,1.261,1,1,0,69,1,1.1,0.9
53384,1,24.62,0,0,3.171,1,1,0,138,1,1.1,0.9
53385,1,0,0,0,0.038,1,1,0,138,1,1.1,0.9
53386,1,0,0,0,4.74,1,1,0,138,1,1.1,0.9
53387,1,0,0,0,-0.282,1,1,0,138,1,1.1,0.9
53388,1,17.729,0,0,3.434,1,1,0,69,1,1.1,0.9
53389,1,9.06,0.69,0,0,1,1,0,138,1,1.1,0.9
53392,1,7.903,0,0,1.568,1,1,0,69,1,1.1,0.9
53393,1,8.131,0,0,2.418,1,1,0,69,1,1.1,0.9
53394,1,0,0,0,2.541,1,1,0,138,1,1.1,0.9
53396,1,24.247,0,0,8.053,1,1,0,69,1,1.1,0.9
53397,1,16.379,0,0,4.057,1,1,0,69,1,1.1,0.9
53400,1,10.694,0,0,5.608,1,1,0,69,1,1.1,0.9
53402,1,16.08,0,0,16.523,1,1,0,69,1,1.1,0.9
53403,1,6.981,0,0,7.44,1,1,0,69,1,1.1,0.9
53404,1,10.02,0,0,2.186,1,1,0,138,1,1.1,0.9
53405,1,0,0,0,6.439,1,1,0,138,1,1.1,0.9
53406,1,88.056,0,0,26.554,1,1,0,138,1,1.1,0.9
53409,1,0,0,0,9.47,1,1,0,138,1,1.1,0.9
53411,1,0,0,0,4.144,1,1,0,138,1,1.1,0.9
53412,1,11.471,0,0,12.424,1,1,0,69,1,1.1,0.9
53413,1,0,0,0,-0.121,1,1,0,138,1,1.1,0.9
53414,1,12.493,0,0,12.137,1,1,0,69,1,1.1,0.9
53415,1,9.272,0,0,9.928,1,1,0,69,1,1.1,0.9
53416,1,5.898,0,0,0.329,1,1,0,138,1,1.1,0.9
53417,1,0,0,0,11.507,1,1,0,138,1,1.1,0.9
53418,1,14.364,0,0,3.918,1,1,0,69,1,1.1,0.9
53419,1,5.64,0,0,5.214,1,1,0,69,1,1.1,0.9
53420,1,3.148,0,0,2.685,1,1,0,69,1,1.1,0.9
53421,1,0,0,0,9.262,1,1,0,138,1,1.1,0.9
53422,1,5.461,0,0,3.017,1,1,0,138,1,1.1,0.9
53423,1,0,0,0,41.388,1,1,0,138,1,1.1,0.9
53424,1,9.473,0,0,1.524,1,1,0,69,1,1.1,0.9
53426,1,13.114,0,0,4.286,1,1,0,69,1,1.1,0.9
53427,1,0,0,0,7.08,1,1,0,138,1,1.1,0.9
53429,1,0,0,0,0.921,1,1,0,138,1,1.1,0.9
53432,1,6.16,0,0,1.177,1,1,0,69,1,1.1,0.9
53433,1,6.06,0,0,3.594,1,1,0,69,1,1.1,0.9
53436,1,10.695,0,0,7.613,1,1,0,69,1,1.1,0.9
53437,1,6.808,0,0,7.592,1,1,0,69,1,1.1,0.9
53438,1,0,0,0,2.7,1,1,0,138,1,1.1,0.9
53439,1,4.837,0,0,7.832,1,1,0,69,1,1.1,0.9
53440,1,6.858,0,0,39.292,1,1,0,230,1,1.1,0.9
53441,1,9.428,0,0,0.255,1,1,0,230,1,1.1,0.9
53442,1,3.23,0,0,2.42,1,1,0,138,1,1.1,0.9
53443,1,4.394,0,0,0.971,1,1,0,138,1,1.1,0.9
53444,1,16.655,0,0,5.734,1,1,0,138,1,1.1,0.9
53445,1,4.709,0,0,1.9,1,1,0,69,1,1.1,0.9
53447,1,0,0,0,7.055,1,1,0,138,1,1.1,0.9
53448,1,11.8,0,0,6.331,1,1,0,69,1,1.1,0.9
53449,1,6.762,0,0,7.259,1,1,0,69,1,1.1,0.9
53450,1,4.289,0,0,4.008,1,1,0,69,1,1.1,0.9
53452,1,0,0,0,5.183,1,1,0,138,1,1.1,0.9
53454,1,0,0,0,-0.015,1,1,0,345,1,1.1,0.9
53456,1,0,0,0,-26.202,1,1,0,345,1,1.1,0.9
53457,1,0,0,0,3.088,1,1,0,138,1,1.1,0.9
53460,1,8.003,0,0,11.675,1,1,0,138,1,1.1,0.9
53461,1,8.681,0,0,3.931,1,1,0,138,1,1.1,0.9
53462,1,4.33,1.299,0,0,1,1,0,138,1,1.1,0.9
53463,1,9.053,0,0,5.27,1,1,0,69,1,1.1,0.9
53467,1,16.936,0,0,4.371,1,1,0,138,1,1.1,0.9
53469,1,5.64,0.44,0,0,1,1,0,69,1,1.1,0.9
53470,1,0,0,0,4.3,1,1,0,138,1,1.1,0.9
53471,1,6.625,0,0,1.993,1,1,0,69,1,1.1,0.9
53472,1,3.997,0,0,0.363,1,1,0,69,1,1.1,0.9
53473,1,0,0,0,5.714,1,1,0,138,1,1.1,0.9
53474,1,0,0,0,-7.961,1,1,0,138,1,1.1,0.9
53475,1,0,0,0,-8.202,1,1,0,138,1,1.1,0.9
53476,1,0,0,0,0.874,1,1,0,138,1,1.1,0.9
53478,1,0,0,0,7.294,1,1,0,230,1,1.1,0.9
53480,1,11,0.5,0,0,1,1,0,69,1,1.1,0.9
53481,1,13.077,0,0,1.666,1,1,0,69,1,1.1,0.9
53482,1,0,0,0,1.865,1,1,0,138,1,1.1,0.9
53483,1,9.19,0,0,0.125,1,1,0,69,1,1.1,0.9
53484,1,3.395,0,0,0.64,1,1,0,69,1,1.1,0.9
53485,1,7.84,2.16,0,0,1,1,0,69,1,1.1,0.9
53486,1,22.54,0,0,10.592,1,1,0,69,1,1.1,0.9
53487,1,0,0,0,1.195,1,1,0,138,1,1.1,0.9
53489,1,12.064,0,0,2.983,1,1,0,69,1,1.1,0.9
53490,1,0,0,0,8.124,1,1,0,138,1,1.1,0.9
53491,1,6.762,0,0,2.429,1,1,0,69,1,1.1,0.9
53492,1,11.261,0,0,5.812,1,1,0,69,1,1.1,0.9
53493,1,5.621,0,0,1.78,1,1,0,69,1,1.1,0.9
53494,1,7.66,0.92,0,0,1,1,0,69,1,1.1,0.9
53495,1,0,0,0,-1.295,1,1,0,138,1,1.1,0.9
53496,1,12.125,0,0,4.444,1,1,0,138,1,1.1,0.9
53499,1,19.75,0,0,5.712,1,1,0,138,1,1.1,0.9
53500,1,14.15,4.245,0,0,1,1,0,69,1,1.1,0.9
53501,1,7.56,2.268,0,0,1,1,0,69,1,1.1,0.9
53502,1,11.316,0,0,10.915,1,1,0,69,1,1.1,0.9
53503,1,13.396,0,0,31.528,1,1,0,230,1,1.1,0.9
53504,1,6.133,0,0,0.727,1,1,0,69,1,1.1,0.9
53505,1,0,0,0,-13.66,1,1,0,230,1,1.1,0.9
53506,1,52.29,0,0,25.337,1,1,0,345,1,1.1,0.9
53507,1,11.3,0,0,0.271,1,1,0,230,1,1.1,0.9
53508,1,0,0,0,-7.085,1,1,0,138,1,1.1,0.9
53509,1,5.74,0,0,6.149,1,1,0,69,1,1.1,0.9
53510,1,6.306,0,0,6.833,1,1,0,69,1,1.1,0.9
53511,1,6.069,0,0,1.888,1,1,0,69,1,1.1,0.9
53512,1,6.31,1.893,0,0,1,1,0,69,1,1.1,0.9
53513,1,0,0,0,-0.008,1,1,0,230,1,1.1,0.9
53514,1,0,0,0,5.916,1,1,0,138,1,1.1,0.9
53515,1,3.6,0.87,0,0,1,1,0,69,1,1.1,0.9
53516,1,6.078,0,0,2.121,1,1,0,69,1,1.1,0.9
53517,1,7.159,0,0,0.191,1,1,0,230,1,1.1,0.9
53518,1,12.101,0,0,0.181,1,1,0,69,1,1.1,0.9
53519,1,25.866,0,0,11.388,1,1,0,69,1,1.1,0.9
53520,1,0,0,0,4.912,1,1,0,138,1,1.1,0.9
53521,1,0,0,0,6.478,1,1,0,138,1,1.1,0.9
53522,1,4.52,0.04,0,0,1,1,0,69,1,1.1,0.9
53523,1,8.067,0,0,4.555,1,1,0,69,1,1.1,0.9
53525,1,6.78,0,0,1.457,1,1,0,69,1,1.1,0.9
53529,1,0,0,0,10.292,1,1,0,138,1,1.1,0.9
53530,1,9.308,0,0,1.752,1,1,0,69,1,1.1,0.9
53531,1,9.08,0,0,9.749,1,1,0,69,1,1.1,0.9
53532,1,13.953,0,0,4.808,1,1,0,69,1,1.1,0.9
53533,1,3.459,0,0,1.52,1,1,0,69,1,1.1,0.9
53534,1,5.311,0,0,5.624,1,1,0,69,1,1.1,0.9
53535,1,0,0,0,10.132,1,1,0,138,1,1.1,0.9
53536,1,3.851,0,0,0.938,1,1,0,69,1,1.1,0.9
53537,1,0,0,0,0.567,1,1,0,138,1,1.1,0.9
53538,1,4.99,1.497,0,0,1,1,0,138,1,1.1,0.9
53539,1,4.64,1.26,0,0,1,1,0,138,1,1.1,0.9
53540,1,6.32,0.72,0,0,1,1,0,138,1,1.1,0.9
53541,1,6.94,1.42,0,0,1,1,0,138,1,1.1,0.9
53542,1,13.89,0,0,7.77,1,1,0,138,1,1.1,0.9
53543,1,66.145,0,0,-15.9677354516,1,1,0,345,1,1.1,0.9
53544,1,176.736,0,0,1.306,1,1,0,345,1,1.1,0.9
53546,1,3.628,0,0,1.552,1,1,0,138,1,1.1,0.9
53547,1,6.09,1.03,0,-98.4753756615,1,1,0,345,1,1.1,0.9
53548,1,15.51,2.01,0,0,1,1,0,345,1,1.1,0.9
53549,1,0,0,0,9.677,1,1,0,345,1,1.1,0.9
53550,1,4.905,0,0,2.076,1,1,0,69,1,1.1,0.9
53552,1,0,0,0,14.046,1,1,0,138,1,1.1,0.9
53553,1,4.28,0,0,3.145,1,1,0,69,1,1.1,0.9
53554,1,0,0,0,14.61,1,1,0,138,1,1.1,0.9
53555,1,7.48,2.64,0,0,1,1,0,69,1,1.1,0.9
53558,1,7.41,0,0,8.182,1,1,0,69,1,1.1,0.9
53559,1,0,0,0,0.498,1,1,0,138,1,1.1,0.9
53560,1,6.342,0,0,2.324,1,1,0,69,1,1.1,0.9
53562,1,2.026,0,0,0.155,1,1,0,69,1,1.1,0.9
53563,1,5.79,1.737,0,0,1,1,0,69,1,1.1,0.9
53564,1,4.809,0,0,2.402,1,1,0,69,1,1.1,0.9
53565,1,17.888,0,0,7.041,1,1,0,69,1,1.1,0.9
53566,1,0,0,0,-11.585,1,1,0,345,1,1.1,0.9
53567,1,4.326,0,0,9.662,1,1,0,69,1,1.1,0.9
53568,1,31.523,0,0,16.225,1,1,0,69,1,1.1,0.9
53569,1,0,0,0,-1.244,1,1,0,138,1,1.1,0.9
53571,1,4.23,0,0,1.46,1,1,0,69,1,1.1,0.9
53572,1,4.38,1.73,0,0,1,1,0,69,1,1.1,0.9
53573,1,0,0,0,4.718,1,1,0,138,1,1.1,0.9
53575,1,7.1,0,0,5.559,1,1,0,138,1,1.1,0.9
53576,1,6.848,0,0,0.405,1,1,0,138,1,1.1,0.9
53581,1,8.439,0,0,0.227,1,1,0,230,1,1.1,0.9
53582,1,14.026,0,0,1.744,1,1,0,138,1,1.1,0.9
53583,1,0,0,0,1.346,1,1,0,138,1,1.1,0.9
53584,1,4.336,0,0,0.944,1,1,0,138,1,1.1,0.9
53585,1,7.508,0,0,0.155,1,1,0,230,1,1.1,0.9
53587,1,18.73,4.81,0,0,1,1,0,138,1,1.1,0.9
53589,1,13.114,0,0,5.385,1,1,0,230,1,1.1,0.9
53590,1,0,0,0,17.129,1,1,0,138,1,1.1,0.9
53592,1,4.362,0,0,7.191,1,1,0,69,1,1.1,0.9
