bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
53593,1,7.08,1.22,0,0,1,1,0,138,1,1.1,0.9
53594,1,4.6,1.33,0,0,1,1,0,138,1,1.1,0.9
53595,1,0,0,0,-11.959,1,1,0,138,1,1.1,0.9
53596,1,6.771,0,0,2.761,1,1,0,69,1,1.1,0.9
53597,1,20.877,0,0,4.159,1,1,0,138,1,1.1,0.9
53598,1,9.86,4.22,0,0,1,1,0,69,1,1.1,0.9
53599,1,3.919,0,0,2.576,1,1,0,138,1,1.1,0.9
53600,1,8.885,0,0,2.502,1,1,0,138,1,1.1,0.9
53601,1,15.76,0,0,7.481,1,1,0,69,1,1.1,0.9
53602,1,8.277,0,0,3.188,1,1,0,69,1,1.1,0.9
53603,1,3.6,0.01,0,0,1,1,0,69,1,1.1,0.9
53604,1,0,0,0,-1.534,1,1,0,138,1,1.1,0.9
53606,1,8.846,0,0,33.325,1,1,0,138,1,1.1,0.9
53607,1,0,0,0,8.56,1,1,0,138,1,1.1,0.9
53608,1,21.41,6.423,0,0,1,1,0,138,1,1.1,0.9
53609,1,28.631,0,0,1.452,1,1,0,69,1,1.1,0.9
53610,1,0,0,0,9.638,1,1,0,138,1,1.1,0.9
53611,1,11.6,4.06,0,0,1,1,0,138,1,1.1,0.9
53612,1,0,0,0,4,1,1,0,138,1,1.1,0.9
53613,1,0,0,0,-1.675,1,1,0,138,1,1.1,0.9
53615,1,0,0,0,5.51,1,1,0,138,1,1.1,0.9
53616,1,0,0,0,7.971,1,1,0,138,1,1.1,0.9
53620,1,0,0,0,-14.377,1,1,0,138,1,1.1,0.9
53622,1,16.412,0,0,5.546,1,1,0,138,1,1.1,0.9
53623,1,8.81,2.643,0,0,1,1,0,138,1,1.1,0.9
53625,1,12.47,0.64,0,0,1,1,0,69,1,1.1,0.9
53626,1,15.058,0,0,5.306,1,1,0,69,1,1.1,0.9
53627,1,6.73,0,0,0.335,1,1,0,69,1,1.1,0.9
53628,1,5.32,0,0,1.527,1,1,0,69,1,1.1,0.9
53630,1,0,0,0,0.792,1,1,0,138,1,1.1,0.9
53631,1,8.779,0,0,1.042,1,1,0,69,1,1.1,0.9
53632,1,4.271,0,0,0.867,1,1,0,69,1,1.1,0.9
53633,1,5.877,0,0,2.458,1,1,0,69,1,1.1,0.9
53634,1,7.353,0,0,1.534,1,1,0,138,1,1.1,0.9
53635,1,0,0,0,5.538,1,1,0,138,1,1.1,0.9
53636,1,0,0,0,10.952,1,1,0,138,1,1.1,0.9
53637,1,2.938,0,0,1.727,1,1,0,69,1,1.1,0.9
53638,1,0,0,0,7.058,1,1,0,138,1,1.1,0.9
53639,1,3.21,1.53,0,0,1,1,0,69,1,1.1,0.9
53641,1,6.461,0,0,6.486,1,1,0,69,1,1.1,0.9
53642,1,4.59,0,0,0.751,1,1,0,69,1,1.1,0.9
53643,1,4.709,0,0,1.174,1,1,0,69,1,1.1,0.9
53645,1,0,0,0,3.124,1,1,0,138,1,1.1,0.9
53646,1,6.94,1.95,0,0,1,1,0,69,1,1.1,0.9
53648,1,5.777,0,0,1.395,1,1,0,69,1,1.1,0.9
53649,1,5.822,0,0,1.578,1,1,0,69,1,1.1,0.9
53650,1,5.348,0,0,1.934,1,1,0,69,1,1.1,0.9
53652,1,5.451,0,0,1.631,1,1,0,138,1,1.1,0.9
53653,1,0,0,0,10.716,1,1,0,138,1,1.1,0.9
53655,1,5.18,1.554,0,0,1,1,0,69,1,1.1,0.9
53656,1,0,0,0,7.132,1,1,0,138,1,1.1,0.9
53657,1,0,0,0,6.052,1,1,0,138,1,1.1,0.9
53658,1,5.777,0,0,8.079,1,1,0,69,1,1.1,0.9
53659,1,0,0,0,-6.977,1,1,0,138,1,1.1,0.9
53661,1,6.033,0,0,8.748,1,1,0,138,1,1.1,0.9
53663,1,8.4,2.59,0,0,1,1,0,69,1,1.1,0.9
53664,1,0,0,0,38.849,1,1,0,345,1,1.1,0.9
53665,1,7.1,0,0,3.545,1,1,0,69,1,1.1,0.9
53666,1,7.702,0,0,3.007,1,1,0,69,1,1.1,0.9
53667,1,0,0,0,-10.825,1,1,0,138,1,1.1,0.9
53668,1,8.93,0.16,0,0,1,1,0,69,1,1.1,0.9
53669,1,0,0,0,7.88,1,1,0,138,1,1.1,0.9
53675,1,0,0,0,6.822,1,1,0,138,1,1.1,0.9
53676,1,6.22,1.866,0,0,1,1,0,69,1,1.1,0.9
53677,1,10.796,0,0,4.999,1,1,0,69,1,1.1,0.9
53678,1,6.616,0,0,6.542,1,1,0,69,1,1.1,0.9
53680,1,12.256,0,0,2.338,1,1,0,69,1,1.1,0.9
53682,1,14.24,2.75,0,0,1,1,0,69,1,1.1,0.9
53683,1,15.915,0,0,2.997,1,1,0,69,1,1.1,0.9
53689,1,6.251,0,0,2.075,1,1,0,69,1,1.1,0.9
53693,1,6.97,0.74,0,0,1,1,0,138,1,1.1,0.9
53694,1,4.709,0,0,0.005,1,1,0,69,1,1.1,0.9
53695,1,5.704,0,0,0.283,1,1,0,69,1,1.1,0.9
53696,1,4.855,0,0,0.601,1,1,0,69,1,1.1,0.9
53697,1,4.93,0.4,0,0,1,1,0,69,1,1.1,0.9
53698,1,0,0,0,0.183,1,1,0,138,1,1.1,0.9
53699,1,2.145,0,0,4.965,1,1,0,69,1,1.1,0.9
53700,1,7.958,0,0,2.023,1,1,0,69,1,1.1,0.9
53702,1,12.06,0.9,0,0,1,1,0,69,1,1.1,0.9
53703,1,6.092,0,0,0.093,1,1,0,138,1,1.1,0.9
53704,1,11.174,0,0,6.73,1,1,0,138,1,1.1,0.9
53705,1,0,0,0,8.234,1,1,0,138,1,1.1,0.9
53706,1,11.754,0,0,1.055,1,1,0,69,1,1.1,0.9
53707,1,0,0,0,1.47,1,1,0,138,1,1.1,0.9
53708,1,7.779,0,0,1.345,1,1,0,138,1,1.1,0.9
53709,1,0,0,0,3.719,1,1,0,138,1,1.1,0.9
53710,1,15.131,0,0,6.268,1,1,0,69,1,1.1,0.9
53711,1,6.02,1.15,0,0,1,1,0,69,1,1.1,0.9
53712,1,4.974,0,0,2.324,1,1,0,69,1,1.1,0.9
53713,1,12.365,0,0,4.723,1,1,0,69,1,1.1,0.9
53714,1,13.561,0,0,2.675,1,1,0,69,1,1.1,0.9
53715,1,0,0,0,4.131,1,1,0,138,1,1.1,0.9
53716,1,6.974,0,0,6.266,1,1,0,138,1,1.1,0.9
53717,1,0,0,0,2.162,1,1,0,138,1,1.1,0.9
53718,1,8.66,0,0,1.017,1,1,0,69,1,1.1,0.9
53720,1,0,0,0,8.513,1,1,0,138,1,1.1,0.9
53721,1,6.8,0,0,0.586,1,1,0,138,1,1.1,0.9
53722,1,0,0,0,-11.728,1,1,0,138,1,1.1,0.9
53723,1,19.77,0,0,2.647,1,1,0,138,1,1.1,0.9
53724,1,8.92,1.87,0,0,1,1,0,69,1,1.1,0.9
53725,1,0,0,0,7.106,1,1,0,138,1,1.1,0.9
53726,1,9.642,0,0,0.213,1,1,0,138,1,1.1,0.9
53727,1,8.87,0,0,4.056,1,1,0,69,1,1.1,0.9
53728,1,4.85,0,0,2.62,1,1,0,138,1,1.1,0.9
53729,1,0,0,0,1.633,1,1,0,138,1,1.1,0.9
53731,1,10.659,0,0,1.627,1,1,0,69,1,1.1,0.9
53733,1,5.968,0,0,3.094,1,1,0,69,1,1.1,0.9
53737,1,14.473,0,0,12.595,1,1,0,69,1,1.1,0.9
53738,1,9.467,0,0,3.731,1,1,0,138,1,1.1,0.9
53739,1,11.85,3.97,0,0,1,1,0,69,1,1.1,0.9
53740,1,5.277,0,0,0.349,1,1,0,138,1,1.1,0.9
53741,1,11.544,0,0,0.518,1,1,0,69,1,1.1,0.9
53743,1,5.044,0,0,2.456,1,1,0,138,1,1.1,0.9
53744,1,0,0,0,7.215,1,1,0,138,1,1.1,0.9
53745,1,0,0,0,8.919,1,1,0,138,1,1.1,0.9
53746,1,7.73,0,0,3.498,1,1,0,69,1,1.1,0.9
53748,1,12.913,0,0,1.367,1,1,0,69,1,1.1,0.9
53749,1,9.682,0,0,10.558,1,1,0,69,1,1.1,0.9
53750,1,10.002,0,0,2.51,1,1,0,69,1,1.1,0.9
53751,1,0,0,0,6.354,1,1,0,138,1,1.1,0.9
53753,1,6.662,0,0,0.022,1,1,0,69,1,1.1,0.9
53754,1,0,0,0,-2.551,1,1,0,138,1,1.1,0.9
53755,1,0,0,0,11.052,1,1,0,138,1,1.1,0.9
53756,1,3.869,0,0,1.468,1,1,0,69,1,1.1,0.9
53759,1,7.045,0,0,4.976,1,1,0,69,1,1.1,0.9
53760,1,3.714,0,0,1.189,1,1,0,69,1,1.1,0.9
53761,1,7.009,0,0,0.648,1,1,0,69,1,1.1,0.9
53767,1,7.994,0,0,0.564,1,1,0,69,1,1.1,0.9
53768,1,8.78,3.47,0,0,1,1,0,69,1,1.1,0.9
53772,1,0,0,0,1.413,1,1,0,138,1,1.1,0.9
53773,1,0,0,0,-1.682,1,1,0,138,1,1.1,0.9
53774,1,8.131,0,0,2.013,1,1,0,69,1,1.1,0.9
53776,1,4.045,0,0,1.238,1,1,0,138,1,1.1,0.9
53777,1,0,0,0,9.7,1,1,0,138,1,1.1,0.9
53780,1,0,0,0,1.363,1,1,0,138,1,1.1,0.9
53781,1,6.279,0,0,2.233,1,1,0,69,1,1.1,0.9
53782,1,3.568,0,0,1.441,1,1,0,69,1,1.1,0.9
53788,1,8.973,0,0,0.97,1,1,0,138,1,1.1,0.9
53793,1,5.183,0,0,1.761,1,1,0,69,1,1.1,0.9
53794,1,0,0,0,2.75,1,1,0,138,1,1.1,0.9
53795,1,0,0,0,5.57,1,1,0,138,1,1.1,0.9
53798,1,11.69,0,0,7.967,1,1,0,69,1,1.1,0.9
53799,1,0,0,0,8.695,1,1,0,138,1,1.1,0.9
53800,1,5.238,0,0,5.947,1,1,0,69,1,1.1,0.9
53803,1,16.107,0,0,10.834,1,1,0,69,1,1.1,0.9
53805,1,3.021,0,0,1.292,1,1,0,69,1,1.1,0.9
53806,1,5.685,0,0,1.61,1,1,0,69,1,1.1,0.9
53807,1,9.7,0.52,0,0,1,1,0,138,1,1.1,0.9
53808,1,0,0,0,1.667,1,1,0,138,1,1.1,0.9
53809,1,7.638,0,0,1.28,1,1,0,69,1,1.1,0.9
53815,1,6.645,0,0,0.754,1,1,0,138,1,1.1,0.9
53816,1,4.753,0,0,1.785,1,1,0,138,1,1.1,0.9
53817,1,0,0,0,8.141,1,1,0,138,1,1.1,0.9
53819,1,7.675,0,0,5.773,1,1,0,69,1,1.1,0.9
53820,1,6.744,0,0,6.388,1,1,0,69,1,1.1,0.9
53821,1,28.368,0,0,12.407,1,1,0,69,1,1.1,0.9
53822,1,11.772,0,0,1.74,1,1,0,69,1,1.1,0.9
53823,1,13.512,0,0,3.182,1,1,0,138,1,1.1,0.9
53824,1,0,0,0,2.268,1,1,0,138,1,1.1,0.9
53825,1,42.046,0,0,7.506,1,1,0,138,1,1.1,0.9
53826,1,0,0,0,-11.253,1,1,0,138,1,1.1,0.9
53827,1,0,0,0,-31.989368404,1,1,0,345,1,1.1,0.9
53828,1,1.58,0.28,0,0,1,1,0,138,1,1.1,0.9
53829,1,0,0,0,6.514,1,1,0,138,1,1.1,0.9
53830,1,0,0,0,11.694,1,1,0,230,1,1.1,0.9
53832,1,0,0,0,27.6,1,1,0,345,1,1.1,0.9
53833,1,10.276,0,0,4.251,1,1,0,69,1,1.1,0.9
53835,1,0.75,0.225,0,0,1,1,0,138,1,1.1,0.9
53837,1,0,0,0,0.421,1,1,0,138,1,1.1,0.9
53838,1,2.586,0,0,2.554,1,1,0,69,1,1.1,0.9
53839,1,15.772,0,0,0.389,1,1,0,138,1,1.1,0.9
53840,1,0,0,0,0.82,1,1,0,138,1,1.1,0.9
53841,1,2.576,0,0,2.547,1,1,0,69,1,1.1,0.9
53844,1,33.041,0,0,0,1,1,0,138,1,1.1,0.9
53848,1,14,0,0,0,1,1,0,138,1,1.1,0.9
53850,1,38,11.4,0,0,1,1,0,138,1,1.1,0.9
53852,1,29.22,3.12,0,0,1,1,0,138,1,1.1,0.9
53854,1,159.74,0,0,32.359,1,1,0,345,1,1.1,0.9
53855,1,10.21,0.26,0,0,1,1,0,69,1,1.1,0.9
53856,1,2.683,0,0,1.144,1,1,0,69,1,1.1,0.9
53857,1,12.969,0,0,0.359,1,1,0,230,1,1.1,0.9
53860,1,0,0,0,-0.934,1,1,0,138,1,1.1,0.9
53862,1,0,0,0,8.309,1,1,0,138,1,1.1,0.9
53863,1,16.554,0,0,10.222,1,1,0,69,1,1.1,0.9
53864,1,0,0,0,10.467,1,1,0,138,1,1.1,0.9
53865,1,0,0,0,10.522,1,1,0,138,1,1.1,0.9
53867,1,0,0,0,-2.629,1,1,0,138,1,1.1,0.9
53868,1,24.345,0,0,4.969,1,1,0,138,1,1.1,0.9
53870,1,10.37,1.01,0,0,1,1,0,69,1,1.1,0.9
53871,1,9.445,0,0,7.19,1,1,0,69,1,1.1,0.9
53872,1,0,0,0,12.555,1,1,0,138,1,1.1,0.9
53873,1,0,0,0,2.961,1,1,0,138,1,1.1,0.9
53874,1,10.184,0,0,10.064,1,1,0,69,1,1.1,0.9
53875,1,11.96,0,0,5.272,1,1,0,138,1,1.1,0.9
53876,1,9.418,0,0,3.613,1,1,0,69,1,1.1,0.9
53877,1,0,0,0,14.417,1,1,0,138,1,1.1,0.9
53878,1,0,0,0,-2.832,1,1,0,138,1,1.1,0.9
53879,1,6.373,0,0,2.536,1,1,0,138,1,1.1,0.9
53880,1,0,0,0,-3.586,1,1,0,138,1,1.1,0.9
53881,1,14.317,0,0,9.481,1,1,0,138,1,1.1,0.9
53882,1,0,0,0,10.601,1,1,0,230,1,1.1,0.9
53883,1,7.653,0,0,1.056,1,1,0,138,1,1.1,0.9
53884,1,38.614,0,0,12.793,1,1,0,138,1,1.1,0.9
53885,1,0,0,0,-3.341,1,1,0,345,1,1.1,0.9
53886,1,0,0,0,-0.354,1,1,0,138,1,1.1,0.9
53887,1,15.171,0,0,11.444,1,1,0,138,1,1.1,0.9
53888,1,6.44,0.6,0,0,1,1,0,138,1,1.1,0.9
53889,1,11.02,2.53,0,0,1,1,0,138,1,1.1,0.9
53890,1,4.869,0,0,0.171,1,1,0,138,1,1.1,0.9
53892,1,114.9,2.65,0,0,1,1,0,345,1,1.1,0.9
53893,1,36.547,0,0,26.347,1,1,0,230,1,1.1,0.9
53894,1,0,0,0,-13.777,1,1,0,138,1,1.1,0.9
53895,1,36.758,0,0,1.008,1,1,0,230,1,1.1,0.9
53896,1,25.648,0,0,9.021,1,1,0,138,1,1.1,0.9
53897,1,0,0,0,8.701,1,1,0,138,1,1.1,0.9
53898,1,4.685,0,0,0.123,1,1,0,230,1,1.1,0.9
53899,1,14.87,0,0,0.417,1,1,0,230,1,1.1,0.9
53900,1,0,0,0,1.036,1,1,0,138,1,1.1,0.9
53901,1,5.818,0,0,1.509,1,1,0,69,1,1.1,0.9
53902,1,5.466,0,0,1.934,1,1,0,69,1,1.1,0.9
53903,1,8.793,0,0,8.48,1,1,0,69,1,1.1,0.9
53904,1,5.8,1.74,0,0,1,1,0,138,1,1.1,0.9
53905,1,21.263,0,0,9.425,1,1,0,69,1,1.1,0.9
53907,1,390.369,0,0,99.9521415805,1,1,0,345,1,1.1,0.9
53908,1,52.714,0,0,17.506,1,1,0,138,1,1.1,0.9
53909,1,105.496,0,0,25.929,1,1,0,138,1,1.1,0.9
53910,1,63.247,0,0,27.665,1,1,0,230,1,1.1,0.9
53911,1,18.488,0,0,4.7,1,1,0,138,1,1.1,0.9
53912,1,7.43,0,0,0.198,1,1,0,230,1,1.1,0.9
53913,1,2.541,0,0,2.3,1,1,0,138,1,1.1,0.9
53914,1,11.065,0,0,2.717,1,1,0,69,1,1.1,0.9
53915,1,48.69,0,0,1.413,1,1,0,230,1,1.1,0.9
53916,1,9.613,0,0,1.063,1,1,0,138,1,1.1,0.9
53917,1,8.885,0,0,3.453,1,1,0,138,1,1.1,0.9
53918,1,8.041,0,0,2.962,1,1,0,138,1,1.1,0.9
53919,1,8.09,0,0,8.67,1,1,0,138,1,1.1,0.9
53920,1,0,0,0,-0.019,1,1,0,230,1,1.1,0.9
53921,1,5.529,0,0,1.333,1,1,0,138,1,1.1,0.9
53922,1,12.232,0,0,5.865,1,1,0,138,1,1.1,0.9
53923,1,23.71,2.75,0,0,1,1,0,138,1,1.1,0.9
53924,1,0,0,0,-1.364,1,1,0,138,1,1.1,0.9
53925,1,9.839,0,0,8.607,1,1,0,69,1,1.1,0.9
53926,1,5.73,0.87,0,0,1,1,0,138,1,1.1,0.9
53928,1,0,0,0,1.66,1,1,0,138,1,1.1,0.9
53929,1,4.821,0,0,0.96,1,1,0,138,1,1.1,0.9
53930,1,6.518,0,0,0.335,1,1,0,138,1,1.1,0.9
53931,1,0,0,0,3.145,1,1,0,138,1,1.1,0.9
53932,1,4.326,0,0,1.752,1,1,0,138,1,1.1,0.9
53934,1,8.09,0,0,3.36,1,1,0,138,1,1.1,0.9
53935,1,3.764,0,0,4.049,1,1,0,69,1,1.1,0.9
53936,1,0,0,0,10.243,1,1,0,138,1,1.1,0.9
53937,1,7.567,0,0,0.123,1,1,0,69,1,1.1,0.9
53939,1,11.407,0,0,2.057,1,1,0,138,1,1.1,0.9
53940,1,6.082,0,0,2.101,1,1,0,138,1,1.1,0.9
53941,1,0,0,0,3.64,1,1,0,138,1,1.1,0.9
53942,1,2.865,0,0,2.695,1,1,0,69,1,1.1,0.9
53943,1,6.78,0,0,4.028,1,1,0,69,1,1.1,0.9
53945,1,0,0,0,-0.404,1,1,0,138,1,1.1,0.9
53946,1,6.121,0,0,1.689,1,1,0,138,1,1.1,0.9
53947,1,4.48,0.23,0,0,1,1,0,138,1,1.1,0.9
53948,1,13.194,0,0,9.672,1,1,0,69,1,1.1,0.9
53949,1,5.731,0,0,5.71,1,1,0,69,1,1.1,0.9
53951,1,0,0,0,2.052,1,1,0,138,1,1.1,0.9
53957,1,10.67,0,0,2.398,1,1,0,138,1,1.1,0.9
53958,1,9.341,0,0,1.959,1,1,0,138,1,1.1,0.9
53959,1,2.36,0.708,0,0,1,1,0,138,1,1.1,0.9
53960,1,0,0,0,-39.629,1,1,0,345,1,1.1,0.9
53965,1,0,0,0,10.58,1,1,0,138,1,1.1,0.9
53966,1,5.626,0,0,1.433,1,1,0,138,1,1.1,0.9
53968,1,0,0,0,-50.032956672,1,1,0,345,1,1.1,0.9
53971,1,3.618,0,0,3.77,1,1,0,138,1,1.1,0.9
53972,1,9.39,0,0,1.404,1,1,0,138,1,1.1,0.9
53973,1,0,0,0,7.838,1,1,0,138,1,1.1,0.9
53974,1,8.346,0,0,3.392,1,1,0,69,1,1.1,0.9
53975,1,0,0,0,28.399,1,1,0,230,1,1.1,0.9
53976,1,0,0,0,11.84,1,1,0,138,1,1.1,0.9
53977,1,4.937,0,0,0.346,1,1,0,138,1,1.1,0.9
53978,1,26.014,0,0,1.222,1,1,0,138,1,1.1,0.9
53980,1,0,0,0,-5.853,1,1,0,138,1,1.1,0.9
53982,1,26.342,0,0,0.583,1,1,0,138,1,1.1,0.9
53983,1,12.426,0,0,1.331,1,1,0,138,1,1.1,0.9
53984,1,8.779,0,0,4.099,1,1,0,69,1,1.1,0.9
53985,1,4.59,0,0,9.679,1,1,0,69,1,1.1,0.9
53986,1,10.72,3.216,0,0,1,1,0,69,1,1.1,0.9
53987,1,5.329,0,0,11.193,1,1,0,69,1,1.1,0.9
53988,1,5.448,0,0,2.15,1,1,0,69,1,1.1,0.9
53989,1,12.539,0,0,11.615,1,1,0,69,1,1.1,0.9
53990,1,5.59,0,0,1.942,1,1,0,69,1,1.1,0.9
53991,1,19.488,0,0,4.357,1,1,0,69,1,1.1,0.9
53992,1,8.07,0,0,0.086,1,1,0,138,1,1.1,0.9
53994,1,332.288,0,0,-91.7072606637,1,1,0,345,1,1.1,0.9
53997,1,6.72,2.28,0,0,1,1,0,138,1,1.1,0.9
53998,1,7.459,0,0,0.864,1,1,0,138,1,1.1,0.9
53999,1,0,0,0,-1.225,1,1,0,138,1,1.1,0.9
54002,1,17.276,0,0,7.035,1,1,0,138,1,1.1,0.9
54003,1,0,0,0,2.4,1,1,0,138,1,1.1,0.9
54004,1,11.763,0,0,5.131,1,1,0,69,1,1.1,0.9
54005,1,6.75,0.36,0,0,1,1,0,138,1,1.1,0.9
54006,1,7.337,0,0,7.692,1,1,0,69,1,1.1,0.9
54007,1,0,0,0,0.013,1,1,0,230,1,1.1,0.9
54011,1,0,0,0,-0.085,1,1,0,345,1,1.1,0.9
54013,1,5.12,0,0,5.455,1,1,0,69,1,1.1,0.9
54014,1,3.41,1.023,0,0,1,1,0,138,1,1.1,0.9
54015,1,2.328,0,0,0.255,1,1,0,138,1,1.1,0.9
54016,1,0,0,0,0.977,1,1,0,138,1,1.1,0.9
54017,1,8.614,0,0,1.975,1,1,0,138,1,1.1,0.9
54018,1,8.441,0,0,1.979,1,1,0,69,1,1.1,0.9
54019,1,8.888,0,0,1.885,1,1,0,69,1,1.1,0.9
54020,1,8.423,0,0,3.907,1,1,0,69,1,1.1,0.9
54021,1,0,0,0,19.985,1,1,0,138,1,1.1,0.9
54022,1,0,0,0,2.83,1,1,0,138,1,1.1,0.9
54023,1,5.364,0,0,1.164,1,1,0,138,1,1.1,0.9
54024,1,0,0,0,6.753,1,1,0,138,1,1.1,0.9
54025,1,0,0,0,2.899,1,1,0,138,1,1.1,0.9
54027,1,10.841,0,0,10.688,1,1,0,69,1,1.1,0.9
54028,1,7.091,0,0,3.781,1,1,0,138,1,1.1,0.9
54031,1,0,0,0,5.027,1,1,0,138,1,1.1,0.9
54035,1,0,0,0,1.671,1,1,0,138,1,1.1,0.9
54037,1,21.842,0,0,3.898,1,1,0,69,1,1.1,0.9
54038,1,11.05,3.315,0,0,1,1,0,138,1,1.1,0.9
54039,1,0,0,0,10.339,1,1,0,138,1,1.1,0.9
54040,1,7.383,0,0,4.513,1,1,0,69,1,1.1,0.9
54041,1,3.03,0,0,0.847,1,1,0,69,1,1.1,0.9
54042,1,0,0,0,10.522,1,1,0,138,1,1.1,0.9
54044,1,11.379,0,0,1.715,1,1,0,69,1,1.1,0.9
54049,1,7.624,0,0,0.8,1,1,0,69,1,1.1,0.9
54050,1,12.13,0,0,2.65,1,1,0,69,1,1.1,0.9
54051,1,5.276,0,0,2.182,1,1,0,69,1,1.1,0.9
54052,1,4.192,0,0,1.542,1,1,0,69,1,1.1,0.9
54053,1,7.31,0,0,1.47,1,1,0,69,1,1.1,0.9
54054,1,7.253,0,0,3.351,1,1,0,69,1,1.1,0.9
54055,1,10.419,0,0,4.702,1,1,0,69,1,1.1,0.9
54056,1,3.34,0.36,0,0,1,1,0,69,1,1.1,0.9
54058,1,4.192,0,0,0.567,1,1,0,69,1,1.1,0.9
54062,1,5.795,0,0,3.251,1,1,0,69,1,1.1,0.9
54063,1,3.203,0,0,3.047,1,1,0,69,1,1.1,0.9
54067,1,14.116,0,0,0.562,1,1,0,69,1,1.1,0.9
54069,1,4.68,1.1,0,0,1,1,0,69,1,1.1,0.9
54070,1,3.78,0.29,0,0,1,1,0,69,1,1.1,0.9
54071,1,0,0,0,9.355,1,1,0,138,1,1.1,0.9
54072,1,5.3,0.1,0,0,1,1,0,69,1,1.1,0.9
54073,1,5.28,1.33,0,0,1,1,0,69,1,1.1,0.9
54075,1,5.133,0,0,1.467,1,1,0,69,1,1.1,0.9
54076,1,5.35,1.53,0,0,1,1,0,69,1,1.1,0.9
54081,1,20.817,0,0,7.566,1,1,0,69,1,1.1,0.9
54082,1,0,0,0,5.74,1,1,0,138,1,1.1,0.9
54083,1,13.071,0,0,6.513,1,1,0,69,1,1.1,0.9
54084,1,0,0,0,1.041,1,1,0,138,1,1.1,0.9
54086,1,6.79,0,0,1.826,1,1,0,138,1,1.1,0.9
54087,1,6.722,0,0,8.538,1,1,0,138,1,1.1,0.9
54088,1,17.993,0,0,10.799,1,1,0,230,1,1.1,0.9
54089,1,0,0,0,-3.662,1,1,0,138,1,1.1,0.9
54090,1,0,0,0,-11.393,1,1,0,138,1,1.1,0.9
54091,1,0,0,0,-0.338,1,1,0,138,1,1.1,0.9
54092,1,3.787,0,0,0.383,1,1,0,69,1,1.1,0.9
54093,1,2.592,0,0,0.811,1,1,0,69,1,1.1,0.9
54094,1,0,0,0,4.117,1,1,0,138,1,1.1,0.9
54095,1,9.41,0.99,0,0,1,1,0,69,1,1.1,0.9
54096,1,11.688,0,0,6.791,1,1,0,138,1,1.1,0.9
54097,1,12.92,3.876,0,0,1,1,0,345,1,1.1,0.9
54101,1,77.17,0,0,18.298,1,1,0,138,1,1.1,0.9
54102,1,231.683,0,0,40.3728097487,1,1,0,345,1,1.1,0.9
54103,1,11.717,0,0,0.557,1,1,0,69,1,1.1,0.9
54105,1,24.74,0,0,34.278,1,1,0,138,1,1.1,0.9
54107,1,0,0,0,12.519,1,1,0,138,1,1.1,0.9
54108,1,0,0,0,2.525,1,1,0,138,1,1.1,0.9
54109,1,14.346,0,0,5.81,1,1,0,69,1,1.1,0.9
54110,1,0,0,0,4.36,1,1,0,138,1,1.1,0.9
54111,1,8.615,0,0,3.153,1,1,0,69,1,1.1,0.9
54112,1,10.011,0,0,4.581,1,1,0,69,1,1.1,0.9
54113,1,5.54,1.662,0,0,1,1,0,138,1,1.1,0.9
54115,1,5.85,0.65,0,0,1,1,0,138,1,1.1,0.9
54116,1,0,0,0,1.031,1,1,0,138,1,1.1,0.9
54117,1,2.01,0.61,0,0,1,1,0,138,1,1.1,0.9
54118,1,5.114,0,0,11.697,1,1,0,69,1,1.1,0.9
54119,1,9.696,0,0,1.652,1,1,0,69,1,1.1,0.9
54121,1,0,0,0,5.352,1,1,0,138,1,1.1,0.9
54122,1,13.287,0,0,6.657,1,1,0,69,1,1.1,0.9
54123,1,0,0,0,-0.704,1,1,0,69,1,1.1,0.9
54124,1,2.69,0,0,2.731,1,1,0,69,1,1.1,0.9
54125,1,0,0,0,-9.321,1,1,0,138,1,1.1,0.9
54126,1,0,0,0,25.0523862433,1,1,0,345,1,1.1,0.9
54128,1,4.72,0.4,0,0,1,1,0,69,1,1.1,0.9
54129,1,0,0,0,-0.131,1,1,0,138,1,1.1,0.9
54130,1,0,0,0,-7.283,1,1,0,138,1,1.1,0.9
54131,1,2.63,1.06,0,0,1,1,0,138,1,1.1,0.9
54132,1,19.031,0,0,4.833,1,1,0,138,1,1.1,0.9
54134,1,2.966,0,0,2.888,1,1,0,69,1,1.1,0.9
54135,1,5.84,1.04,0,0,1,1,0,69,1,1.1,0.9
54136,1,6.388,0,0,0.33,1,1,0,69,1,1.1,0.9
54137,1,0,0,0,9.454,1,1,0,138,1,1.1,0.9
54138,1,6.671,0,0,8.862,1,1,0,69,1,1.1,0.9
54139,1,14.482,0,0,5.238,1,1,0,138,1,1.1,0.9
54140,1,7.228,0,0,7.305,1,1,0,69,1,1.1,0.9
54141,1,5.019,0,0,0.193,1,1,0,69,1,1.1,0.9
54142,1,4.06,1,0,0,1,1,0,69,1,1.1,0.9
54143,1,0,0,0,14.376,1,1,0,138,1,1.1,0.9
54144,1,6.315,0,0,0.748,1,1,0,69,1,1.1,0.9
54145,1,6.452,0,0,4.054,1,1,0,69,1,1.1,0.9
54146,1,3.696,0,0,3.089,1,1,0,69,1,1.1,0.9
54147,1,3.96,0.7,0,0,1,1,0,69,1,1.1,0.9
54148,1,0,0,0,2.808,1,1,0,138,1,1.1,0.9
54149,1,2.63,0.59,0,0,1,1,0,69,1,1.1,0.9
54150,1,0,0,0,5.014,1,1,0,138,1,1.1,0.9
54151,1,5.366,0,0,3.713,1,1,0,69,1,1.1,0.9
54152,1,10.37,1.2,0,0,1,1,0,69,1,1.1,0.9
54153,1,8.861,0,0,0.15,1,1,0,69,1,1.1,0.9
54154,1,10.127,0,0,1.08,1,1,0,138,1,1.1,0.9
54155,1,7.401,0,0,1.29,1,1,0,138,1,1.1,0.9
54156,1,6.043,0,0,0.131,1,1,0,138,1,1.1,0.9
54157,1,0,0,0,6.161,1,1,0,138,1,1.1,0.9
54160,1,4.89,0.99,0,0,1,1,0,69,1,1.1,0.9
54161,1,3.504,0,0,0.361,1,1,0,69,1,1.1,0.9
54162,1,4.96,0.72,0,0,1,1,0,69,1,1.1,0.9
54163,1,9.719,0,0,3.825,1,1,0,69,1,1.1,0.9
54164,1,5.074,0,0,2.289,1,1,0,69,1,1.1,0.9
54165,1,7.182,0,0,3.054,1,1,0,69,1,1.1,0.9
54166,1,10.924,0,0,2.251,1,1,0,69,1,1.1,0.9
54167,1,4.12,0.29,0,0,1,1,0,69,1,1.1,0.9
54168,1,8.14,0,0,0.47,1,1,0,69,1,1.1,0.9
54169,1,3.559,0,0,1.217,1,1,0,69,1,1.1,0.9
54170,1,6.625,0,0,2.531,1,1,0,69,1,1.1,0.9
54171,1,6.224,0,0,2.582,1,1,0,69,1,1.1,0.9
54172,1,0,0,0,0.31,1,1,0,138,1,1.1,0.9
54173,1,0,0,0,9.386,1,1,0,138,1,1.1,0.9
54176,1,0,0,0,6.849,1,1,0,138,1,1.1,0.9
54178,1,5.374,0,0,4.038,1,1,0,138,1,1.1,0.9
54179,1,7.77,1.35,0,0,1,1,0,138,1,1.1,0.9
54180,1,0,0,0,0.136,1,1,0,345,1,1.1,0.9
54181,1,0,0,0,-6.571,1,1,0,345,1,1.1,0.9
54184,1,16.992,0,0,6.387,1,1,0,69,1,1.1,0.9
54185,1,5.6,0.32,0,0,1,1,0,345,1,1.1,0.9
54186,1,9.39,0,0,2.182,1,1,0,138,1,1.1,0.9
54187,1,10.65,0,0,3.694,1,1,0,69,1,1.1,0.9
54188,1,0,0,0,30.807,1,1,0,345,1,1.1,0.9
54189,1,0,0,0,-17.84,1,1,0,345,1,1.1,0.9
54190,1,16.791,0,0,0.477,1,1,0,230,1,1.1,0.9
54191,1,8.47,1.76,0,0,1,1,0,138,1,1.1,0.9
54192,1,15.413,0,0,1.776,1,1,0,138,1,1.1,0.9
54195,1,7.867,0,0,9.656,1,1,0,138,1,1.1,0.9
54196,1,0,0,0,-16.29,1,1,0,138,1,1.1,0.9
54197,1,19.37,0,0,6.304,1,1,0,69,1,1.1,0.9
54198,1,18.741,0,0,7.915,1,1,0,69,1,1.1,0.9
54199,1,8.032,0,0,30.572,1,1,0,345,1,1.1,0.9
54200,1,4.869,0,0,11.608,1,1,0,230,1,1.1,0.9
54201,1,11.174,0,0,8.917,1,1,0,138,1,1.1,0.9
54202,1,10.311,0,0,23.043,1,1,0,345,1,1.1,0.9
54203,1,6.101,0,0,5.258,1,1,0,138,1,1.1,0.9
54204,1,0,0,0,21.884,1,1,0,345,1,1.1,0.9
54205,1,13.793,0,0,0.356,1,1,0,138,1,1.1,0.9
54206,1,0,0,0,-21.177,1,1,0,138,1,1.1,0.9
54207,1,5.93,0.66,0,0,1,1,0,69,1,1.1,0.9
54208,1,11.01,3.16,0,0,1,1,0,69,1,1.1,0.9
54209,1,0,0,0,6.191,1,1,0,138,1,1.1,0.9
54210,1,8.56,0,0,4.509,1,1,0,69,1,1.1,0.9
54211,1,7.857,0,0,2.579,1,1,0,69,1,1.1,0.9
54212,1,15.76,0,0,3.012,1,1,0,69,1,1.1,0.9
54213,1,0,0,0,16.406,1,1,0,138,1,1.1,0.9
54214,1,5.293,0,0,2.268,1,1,0,69,1,1.1,0.9
54219,1,4.727,0,0,1.604,1,1,0,69,1,1.1,0.9
54220,1,4.225,0,0,1.199,1,1,0,69,1,1.1,0.9
54221,1,0,0,0,2.014,1,1,0,138,1,1.1,0.9
54222,1,5.965,0,0,1.117,1,1,0,138,1,1.1,0.9
54223,1,0,0,0,3.57,1,1,0,138,1,1.1,0.9
54224,1,4.07,0,0,0.912,1,1,0,69,1,1.1,0.9
54225,1,3.63,0.3,0,0,1,1,0,69,1,1.1,0.9
54226,1,6.388,0,0,6.773,1,1,0,69,1,1.1,0.9
54227,1,9.48,0.34,0,0,1,1,0,69,1,1.1,0.9
54228,1,9.117,0,0,4.145,1,1,0,69,1,1.1,0.9
54229,1,0,0,0,1.501,1,1,0,138,1,1.1,0.9
54230,1,7.08,1.24,0,0,1,1,0,138,1,1.1,0.9
54231,1,0,0,0,7.984,1,1,0,138,1,1.1,0.9
54232,1,7.76,0.72,0,0,1,1,0,138,1,1.1,0.9
54233,1,5.092,0,0,0.987,1,1,0,69,1,1.1,0.9
54234,1,6.853,0,0,3.104,1,1,0,69,1,1.1,0.9
54235,1,4.234,0,0,1.804,1,1,0,69,1,1.1,0.9
54236,1,6.899,0,0,3.897,1,1,0,69,1,1.1,0.9
54237,1,4.07,0,0,0.429,1,1,0,69,1,1.1,0.9
54239,1,0,0,0,9.25,1,1,0,138,1,1.1,0.9
54241,1,11.991,0,0,6.041,1,1,0,69,1,1.1,0.9
54242,1,4.508,0,0,4.28,1,1,0,69,1,1.1,0.9
54243,1,7.73,1.86,0,0,1,1,0,69,1,1.1,0.9
54245,1,3.869,0,0,2.086,1,1,0,69,1,1.1,0.9
54246,1,11.462,0,0,6.516,1,1,0,69,1,1.1,0.9
54247,1,2.035,0,0,2.005,1,1,0,69,1,1.1,0.9
54248,1,4.69,1.407,0,0,1,1,0,69,1,1.1,0.9
54249,1,0,0,0,9.409,1,1,0,138,1,1.1,0.9
54250,1,0,0,0,3.437,1,1,0,138,1,1.1,0.9
54253,1,8.29,2.25,0,0,1,1,0,69,1,1.1,0.9
54254,1,3.26,0.17,0,0,1,1,0,69,1,1.1,0.9
54255,1,7.903,0,0,7.824,1,1,0,69,1,1.1,0.9
54256,1,0,0,0,11.967,1,1,0,138,1,1.1,0.9
54257,1,4.864,0,0,4.045,1,1,0,69,1,1.1,0.9
54259,1,7.34,2.66,0,0,1,1,0,69,1,1.1,0.9
54265,1,2.425,0,0,3.476,1,1,0,138,1,1.1,0.9
54266,1,0,0,0,-2.285,1,1,0,138,1,1.1,0.9
54267,1,0,0,0,7.68,1,1,0,138,1,1.1,0.9
54268,1,9.354,0,0,5.749,1,1,0,69,1,1.1,0.9
54269,1,0,0,0,7.966,1,1,0,138,1,1.1,0.9
54270,1,2.537,0,0,0.718,1,1,0,69,1,1.1,0.9
54271,1,0,0,0,6.671,1,1,0,138,1,1.1,0.9
54272,1,0,0,0,-9.46,1,1,0,138,1,1.1,0.9
54273,1,9.27,3.83,0,0,1,1,0,69,1,1.1,0.9
54274,1,0,0,0,18.871,1,1,0,138,1,1.1,0.9
54276,1,0,0,0,1.279,1,1,0,138,1,1.1,0.9
54277,1,9.63,2.6,0,0,1,1,0,138,1,1.1,0.9
54278,1,0,0,0,-11.856,1,1,0,138,1,1.1,0.9
54280,1,0,0,0,-6.446,1,1,0,138,1,1.1,0.9
54281,1,0,0,0,-0.183,1,1,0,69,1,1.1,0.9
54282,1,12.822,0,0,5.73,1,1,0,69,1,1.1,0.9
54283,1,5.722,0,0,0.925,1,1,0,69,1,1.1,0.9
54284,1,12.81,5.63,0,0,1,1,0,69,1,1.1,0.9
54285,1,9.81,0,0,14.069,1,1,0,69,1,1.1,0.9
54286,1,10.922,0,0,8.053,1,1,0,69,1,1.1,0.9
54287,1,10.49,3.63,0,0,1,1,0,69,1,1.1,0.9
54288,1,3.833,0,0,5.403,1,1,0,69,1,1.1,0.9
54289,1,0,0,0,0.044,1,1,0,230,1,1.1,0.9
54290,1,0,0,0,-7.194,1,1,0,230,1,1.1,0.9
54291,1,10.531,0,0,10.694,1,1,0,69,1,1.1,0.9
54292,1,9.144,0,0,11.848,1,1,0,69,1,1.1,0.9
54295,1,6.78,2.034,0,0,1,1,0,69,1,1.1,0.9
54296,1,6.69,1.23,0,0,1,1,0,69,1,1.1,0.9
54298,1,7.939,0,0,3.129,1,1,0,69,1,1.1,0.9
54300,1,6.625,0,0,3.119,1,1,0,69,1,1.1,0.9
54302,1,8.067,0,0,0.141,1,1,0,69,1,1.1,0.9
54305,1,12.56,2.87,0,0,1,1,0,69,1,1.1,0.9
54306,1,20.325,0,0,4.89,1,1,0,69,1,1.1,0.9
54307,1,0,0,0,0.267,1,1,0,138,1,1.1,0.9
54308,1,0,0,0,18.247,1,1,0,138,1,1.1,0.9
54309,1,0,0,0,45.5160252332,1,1,0,345,1,1.1,0.9
54311,1,8.9,2.67,0,0,1,1,0,345,1,1.1,0.9
54312,1,7.38,0.7,0,0,1,1,0,138,1,1.1,0.9
54313,1,0,0,0,-3.225,1,1,0,138,1,1.1,0.9
54314,1,3.08,0,0,1.214,1,1,0,69,1,1.1,0.9
54315,1,7.72,0.32,0,0,1,1,0,138,1,1.1,0.9
54316,1,8.7,2.61,0,0,1,1,0,69,1,1.1,0.9
54317,1,9.929,0,0,0.455,1,1,0,69,1,1.1,0.9
54318,1,0,0,0,16.38,1,1,0,138,1,1.1,0.9
54319,1,18.115,0,0,7.336,1,1,0,69,1,1.1,0.9
54320,1,8.642,0,0,5.92,1,1,0,69,1,1.1,0.9
54321,1,8.651,0,0,3.253,1,1,0,69,1,1.1,0.9
54322,1,12.04,3.55,0,0,1,1,0,69,1,1.1,0.9
54323,1,8.423,0,0,3.762,1,1,0,69,1,1.1,0.9
54324,1,0,0,0,8.826,1,1,0,138,1,1.1,0.9
54325,1,4.22,1.24,0,0,1,1,0,138,1,1.1,0.9
54327,1,0,0,0,-0.01,1,1,0,230,1,1.1,0.9
54328,1,10.874,0,0,29.127,1,1,0,230,1,1.1,0.9
54329,1,5.946,0,0,4.509,1,1,0,138,1,1.1,0.9
54332,1,3.444,0,0,2.434,1,1,0,138,1,1.1,0.9
54335,1,0,0,0,-0.796,1,1,0,138,1,1.1,0.9
54336,1,5.665,0,0,1.033,1,1,0,138,1,1.1,0.9
54338,1,0,0,0,1.493,1,1,0,138,1,1.1,0.9
54339,1,6.644,0,0,4.366,1,1,0,69,1,1.1,0.9
54341,1,9.473,0,0,0.814,1,1,0,69,1,1.1,0.9
54342,1,0.81,0.243,0,0,1,1,0,138,1,1.1,0.9
54343,1,2.11,0,0,1.752,1,1,0,69,1,1.1,0.9
54344,1,14.851,0,0,30.176,1,1,0,230,1,1.1,0.9
54345,1,14.385,0,0,0.402,1,1,0,230,1,1.1,0.9
54346,1,4.98,0.46,0,0,1,1,0,138,1,1.1,0.9
54347,1,0,0,0,0.624,1,1,0,138,1,1.1,0.9
54349,1,123.888,0,0,-165.143500387,1,1,0,345,1,1.1,0.9
54352,1,6.06,1.26,0,0,1,1,0,69,1,1.1,0.9
54353,1,5.01,0,0,0.495,1,1,0,69,1,1.1,0.9
54354,1,5.229,0,0,1.207,1,1,0,69,1,1.1,0.9
54355,1,7.082,0,0,4.149,1,1,0,69,1,1.1,0.9
54356,1,0,0,0,18.629,1,1,0,230,1,1.1,0.9
54358,1,3.349,0,0,0.691,1,1,0,69,1,1.1,0.9
54359,1,75.496,0,0,9.457,1,1,0,345,1,1.1,0.9
54360,1,0,0,0,17.207,1,1,0,138,1,1.1,0.9
54361,1,11.03,4.45,0,0,1,1,0,69,1,1.1,0.9
54362,1,6.4,1.94,0,0,1,1,0,69,1,1.1,0.9
54365,1,8.898,0,0,0.692,1,1,0,69,1,1.1,0.9
54366,1,8.961,0,0,6.62,1,1,0,69,1,1.1,0.9
54367,1,8.423,0,0,0.428,1,1,0,69,1,1.1,0.9
54368,1,5.585,0,0,4.324,1,1,0,69,1,1.1,0.9
54369,1,2.5,0,0,0.929,1,1,0,69,1,1.1,0.9
54370,1,4.271,0,0,4.425,1,1,0,69,1,1.1,0.9
54371,1,4.06,0.81,0,0,1,1,0,69,1,1.1,0.9
54372,1,3.997,0,0,1.588,1,1,0,69,1,1.1,0.9
54373,1,0,0,0,3.692,1,1,0,138,1,1.1,0.9
54374,1,1.727,0,0,2.745,1,1,0,138,1,1.1,0.9
54375,1,0,0,0,9.611,1,1,0,138,1,1.1,0.9
54376,1,2.865,0,0,2.004,1,1,0,69,1,1.1,0.9
54377,1,3.103,0,0,1.638,1,1,0,69,1,1.1,0.9
54378,1,7.1,0,0,2.528,1,1,0,69,1,1.1,0.9
54379,1,10.339,0,0,2.935,1,1,0,69,1,1.1,0.9
54380,1,7.118,0,0,5.522,1,1,0,69,1,1.1,0.9
54381,1,4.563,0,0,1.957,1,1,0,69,1,1.1,0.9
54382,1,7.949,0,0,0.597,1,1,0,69,1,1.1,0.9
54384,1,7.56,0.4,0,0,1,1,0,69,1,1.1,0.9
54386,1,4.47,0.24,0,0,1,1,0,69,1,1.1,0.9
54387,1,5.44,1.632,0,0,1,1,0,69,1,1.1,0.9
54388,1,20.976,0,0,8.311,1,1,0,69,1,1.1,0.9
54389,1,5.366,0,0,4.289,1,1,0,69,1,1.1,0.9
54390,1,11.891,0,0,6.611,1,1,0,69,1,1.1,0.9
54391,1,5.585,0,0,2.807,1,1,0,69,1,1.1,0.9
54392,1,19.642,0,0,12.505,1,1,0,69,1,1.1,0.9
54393,1,3.513,0,0,3.698,1,1,0,69,1,1.1,0.9
54395,1,7.547,0,0,8.014,1,1,0,69,1,1.1,0.9
54396,1,28.85,0,0,11.385,1,1,0,138,1,1.1,0.9
54397,1,0,0,0,7.321,1,1,0,138,1,1.1,0.9
54398,1,0,0,0,1.229,1,1,0,138,1,1.1,0.9
54399,1,3.76,0,0,1.772,1,1,0,69,1,1.1,0.9
54400,1,2.17,0.82,0,0,1,1,0,138,1,1.1,0.9
54401,1,11.853,0,0,5.204,1,1,0,138,1,1.1,0.9
54402,1,13.47,0,0,5.542,1,1,0,69,1,1.1,0.9
54403,1,7.328,0,0,2.271,1,1,0,69,1,1.1,0.9
54404,1,5.795,0,0,5.477,1,1,0,69,1,1.1,0.9
54405,1,0,0,0,9.317,1,1,0,138,1,1.1,0.9
54406,1,3.4,1.02,0,0,1,1,0,69,1,1.1,0.9
54407,1,0,0,0,6.116,1,1,0,138,1,1.1,0.9
54409,1,6.844,0,0,2.772,1,1,0,69,1,1.1,0.9
54410,1,6.853,0,0,5.995,1,1,0,69,1,1.1,0.9
54412,1,4.736,0,0,3.285,1,1,0,69,1,1.1,0.9
54413,1,3.17,0.03,0,0,1,1,0,69,1,1.1,0.9
54414,1,5.174,0,0,3.339,1,1,0,69,1,1.1,0.9
54415,1,0,0,0,5.465,1,1,0,138,1,1.1,0.9
54416,1,6.56,1.02,0,0,1,1,0,69,1,1.1,0.9
54417,1,4.94,0.08,0,0,1,1,0,69,1,1.1,0.9
54420,1,0,0,0,1.395,1,1,0,138,1,1.1,0.9
54421,1,4.782,0,0,2.439,1,1,0,138,1,1.1,0.9
54422,1,4.462,0,0,4.67,1,1,0,69,1,1.1,0.9
54423,1,0,0,0,4.539,1,1,0,138,1,1.1,0.9
54424,1,6.16,0,0,2.782,1,1,0,138,1,1.1,0.9
54426,1,0,0,0,0.18,1,1,0,138,1,1.1,0.9
54427,1,10.458,0,0,10.922,1,1,0,69,1,1.1,0.9
54428,1,2.82,0,0,1.78,1,1,0,69,1,1.1,0.9
54429,1,6.224,0,0,2.932,1,1,0,69,1,1.1,0.9
54430,1,0,0,0,2.709,1,1,0,138,1,1.1,0.9
54431,1,0,0,0,1.406,1,1,0,138,1,1.1,0.9
54432,1,0,0,0,2.757,1,1,0,138,1,1.1,0.9
54433,1,7.693,0,0,0.68,1,1,0,69,1,1.1,0.9
54434,1,4.161,0,0,2.169,1,1,0,69,1,1.1,0.9
54435,1,3.148,0,0,2.101,1,1,0,69,1,1.1,0.9
54436,1,0,0,0,10.943,1,1,0,138,1,1.1,0.9
54437,1,25.797,0,0,4.23,1,1,0,138,1,1.1,0.9
54438,1,11.398,0,0,5.56,1,1,0,138,1,1.1,0.9
54439,1,7.145,0,0,2.383,1,1,0,69,1,1.1,0.9
54440,1,5.293,0,0,1.685,1,1,0,69,1,1.1,0.9
54441,1,3.577,0,0,3.613,1,1,0,69,1,1.1,0.9
54443,1,6.47,0,0,0.015,1,1,0,69,1,1.1,0.9
54444,1,0,0,0,-1.665,1,1,0,138,1,1.1,0.9
54445,1,4.404,0,0,1.24,1,1,0,138,1,1.1,0.9
54446,1,12.192,0,0,5.121,1,1,0,69,1,1.1,0.9
54447,1,9.34,1.04,0,0,1,1,0,69,1,1.1,0.9
54448,1,0,0,0,17.629,1,1,0,138,1,1.1,0.9
54449,1,0,0,0,6.589,1,1,0,138,1,1.1,0.9
54450,1,0,0,0,5.363,1,1,0,138,1,1.1,0.9
54451,1,3.541,0,0,1.707,1,1,0,69,1,1.1,0.9
54452,1,5.804,0,0,6.245,1,1,0,69,1,1.1,0.9
54453,1,0,0,0,5.348,1,1,0,138,1,1.1,0.9
54455,1,0,0,0,2.641,1,1,0,138,1,1.1,0.9
54456,1,5.587,0,0,2.02,1,1,0,138,1,1.1,0.9
54457,1,0,0,0,2.012,1,1,0,138,1,1.1,0.9
54459,1,0,0,0,0.176,1,1,0,138,1,1.1,0.9
54460,1,6.7,1.23,0,0,1,1,0,69,1,1.1,0.9
54463,1,6.32,1.4,0,0,1,1,0,69,1,1.1,0.9
54464,1,4.189,0,0,0.064,1,1,0,69,1,1.1,0.9
54465,1,3.08,0.01,0,0,1,1,0,69,1,1.1,0.9
54466,1,5.959,0,0,1.62,1,1,0,69,1,1.1,0.9
54467,1,3.523,0,0,0.249,1,1,0,69,1,1.1,0.9
54468,1,3.44,0,0,1.008,1,1,0,69,1,1.1,0.9
54469,1,0,0,0,-1.161,1,1,0,138,1,1.1,0.9
54470,1,0,0,0,1.236,1,1,0,138,1,1.1,0.9
54471,1,5.122,0,0,1.981,1,1,0,138,1,1.1,0.9
54472,1,8.28,0.48,0,0,1,1,0,69,1,1.1,0.9
54473,1,8.168,0,0,4.241,1,1,0,69,1,1.1,0.9
54474,1,5.804,0,0,0.792,1,1,0,69,1,1.1,0.9
54475,1,13.032,0,0,4.813,1,1,0,69,1,1.1,0.9
54476,1,7.65,2.295,0,0,1,1,0,69,1,1.1,0.9
54477,1,0,0,0,5.831,1,1,0,230,1,1.1,0.9
54479,1,13.46,0,0,6.446,1,1,0,69,1,1.1,0.9
54480,1,3.81,0.01,0,0,1,1,0,138,1,1.1,0.9
54481,1,0,0,0,6.2,1,1,0,138,1,1.1,0.9
54482,1,1.61,0,0,0.692,1,1,0,138,1,1.1,0.9
54483,1,3.03,0.43,0,0,1,1,0,69,1,1.1,0.9
54484,1,0,0,0,9.735,1,1,0,138,1,1.1,0.9
54485,1,11.708,0,0,3.254,1,1,0,69,1,1.1,0.9
54486,1,0,0,0,-0.034,1,1,0,138,1,1.1,0.9
54487,1,9.399,0,0,2.715,1,1,0,138,1,1.1,0.9
54489,1,3.996,0,0,1.482,1,1,0,138,1,1.1,0.9
54490,1,5.277,0,0,1.461,1,1,0,138,1,1.1,0.9
54491,1,9.308,0,0,4.154,1,1,0,69,1,1.1,0.9
54492,1,0,0,0,-0.292,1,1,0,138,1,1.1,0.9
54493,1,0,0,0,1.371,1,1,0,138,1,1.1,0.9
54495,1,0,0,0,4.194,1,1,0,138,1,1.1,0.9
54496,1,0,0,0,13.092,1,1,0,138,1,1.1,0.9
54498,1,2.473,0,0,0.928,1,1,0,69,1,1.1,0.9
54499,1,5.457,0,0,3.489,1,1,0,69,1,1.1,0.9
54500,1,13.205,0,0,3.668,1,1,0,69,1,1.1,0.9
54502,1,3.81,0.16,0,0,1,1,0,69,1,1.1,0.9
54503,1,0,0,0,2.37,1,1,0,138,1,1.1,0.9
54504,1,0,0,0,0.506,1,1,0,138,1,1.1,0.9
54505,1,0,0,0,10.028,1,1,0,138,1,1.1,0.9
54506,1,5.32,0,0,1.694,1,1,0,69,1,1.1,0.9
54507,1,15.286,0,0,3.913,1,1,0,69,1,1.1,0.9
54509,1,7.964,0,0,7.119,1,1,0,230,1,1.1,0.9
54510,1,0,0,0,0.056,1,1,0,230,1,1.1,0.9
54513,1,244.626,0,0,35.108,1,1,0,345,1,1.1,0.9
54514,1,5.704,0,0,2.206,1,1,0,138,1,1.1,0.9
54515,1,5.29,1.587,0,0,1,1,0,138,1,1.1,0.9
54516,1,0,0,0,19.191,1,1,0,345,1,1.1,0.9
54517,1,0,0,0,7.586,1,1,0,138,1,1.1,0.9
54518,1,24.72,0,0,7.93,1,1,0,138,1,1.1,0.9
54519,1,14.783,0,0,1.01,1,1,0,138,1,1.1,0.9
54520,1,3.349,0,0,0.765,1,1,0,69,1,1.1,0.9
54521,1,6.64,1.992,0,0,1,1,0,138,1,1.1,0.9
54522,1,0,0,0,-4.156,1,1,0,138,1,1.1,0.9
54524,1,0,0,0,2.098,1,1,0,138,1,1.1,0.9
54525,1,16.228,0,0,3.248,1,1,0,138,1,1.1,0.9
54526,1,0,0,0,5.812,1,1,0,138,1,1.1,0.9
54527,1,0,0,0,16.836,1,1,0,230,1,1.1,0.9
54528,1,0,0,0,4.354,1,1,0,138,1,1.1,0.9
54529,1,0,0,0,2.956,1,1,0,138,1,1.1,0.9
54530,1,3.897,0,0,3.941,1,1,0,69,1,1.1,0.9
54531,1,0,0,0,2.074,1,1,0,138,1,1.1,0.9
54537,1,6.85,2.055,0,0,1,1,0,138,1,1.1,0.9
54538,1,7.01,2.103,0,0,1,1,0,138,1,1.1,0.9
54539,1,5.578,0,0,3.871,1,1,0,138,1,1.1,0.9
54540,1,10.33,0,0,11.331,1,1,0,69,1,1.1,0.9
54541,1,7.675,0,0,4.926,1,1,0,69,1,1.1,0.9
54542,1,11.39,3.417,0,0,1,1,0,69,1,1.1,0.9
54543,1,12.11,1.94,0,0,1,1,0,138,1,1.1,0.9
54544,1,17.047,0,0,6.989,1,1,0,69,1,1.1,0.9
54545,1,7.88,0.37,0,0,1,1,0,69,1,1.1,0.9
54546,1,0,0,0,2.736,1,1,0,138,1,1.1,0.9
54547,1,7.547,0,0,3.932,1,1,0,138,1,1.1,0.9
54548,1,5.795,0,0,3.127,1,1,0,69,1,1.1,0.9
54549,1,0,0,0,-6.444,1,1,0,138,1,1.1,0.9
54550,1,4.03,1.209,0,0,1,1,0,138,1,1.1,0.9
54553,1,0,0,0,0.809,1,1,0,138,1,1.1,0.9
54554,1,6.288,0,0,1.192,1,1,0,69,1,1.1,0.9
54555,1,9.117,0,0,4.396,1,1,0,69,1,1.1,0.9
54556,1,9.45,0.28,0,0,1,1,0,69,1,1.1,0.9
54557,1,0,0,0,3.106,1,1,0,138,1,1.1,0.9
54558,1,10.568,0,0,3.58,1,1,0,69,1,1.1,0.9
54559,1,2.145,0,0,1.041,1,1,0,69,1,1.1,0.9
54560,1,5.88,0.3,0,0,1,1,0,69,1,1.1,0.9
54561,1,0,0,0,-3.15,1,1,0,138,1,1.1,0.9
54563,1,0,0,0,8.181,1,1,0,138,1,1.1,0.9
54565,1,9.263,0,0,2.513,1,1,0,69,1,1.1,0.9
54566,1,6.26,0,0,0.324,1,1,0,69,1,1.1,0.9
54568,1,0,0,0,-7.326,1,1,0,138,1,1.1,0.9
54569,1,6.819,0,0,3.522,1,1,0,138,1,1.1,0.9
54570,1,9.65,1.19,0,0,1,1,0,69,1,1.1,0.9
54571,1,6.36,0.44,0,0,1,1,0,69,1,1.1,0.9
54573,1,3.65,0,0,0.787,1,1,0,69,1,1.1,0.9
54574,1,2.081,0,0,0.835,1,1,0,69,1,1.1,0.9
54575,1,8.158,0,0,3.115,1,1,0,69,1,1.1,0.9
54576,1,20.57,1.29,0,0,1,1,0,69,1,1.1,0.9
54578,1,5.84,0,0,3.289,1,1,0,69,1,1.1,0.9
54579,1,2.701,0,0,4.673,1,1,0,69,1,1.1,0.9
54580,1,7.67,0.7,0,0,1,1,0,69,1,1.1,0.9
54581,1,0,0,0,5.655,1,1,0,138,1,1.1,0.9
54583,1,4.142,0,0,1.115,1,1,0,138,1,1.1,0.9
54585,1,0,0,0,2.391,1,1,0,138,1,1.1,0.9
54587,1,8.888,0,0,2.437,1,1,0,69,1,1.1,0.9
54588,1,19.55,0,0,4.101,1,1,0,138,1,1.1,0.9
54589,1,7.082,0,0,2.944,1,1,0,69,1,1.1,0.9
54591,1,6.644,0,0,0.326,1,1,0,69,1,1.1,0.9
54592,1,0,0,0,1.667,1,1,0,138,1,1.1,0.9
54593,1,0,0,0,3.943,1,1,0,138,1,1.1,0.9
54595,1,0,0,0,7.271,1,1,0,138,1,1.1,0.9
54599,1,3.347,0,0,0.77,1,1,0,138,1,1.1,0.9
54600,1,0,0,0,9.872,1,1,0,138,1,1.1,0.9
54601,1,0,0,0,4.118,1,1,0,138,1,1.1,0.9
54602,1,0,0,0,9.476,1,1,0,138,1,1.1,0.9
54603,1,2.97,1.01,0,0,1,1,0,69,1,1.1,0.9
54604,1,7.419,0,0,2.761,1,1,0,69,1,1.1,0.9
54605,1,3.021,0,0,0.495,1,1,0,69,1,1.1,0.9
54606,1,5.475,0,0,2.559,1,1,0,69,1,1.1,0.9
54607,1,0,0,0,14.107,1,1,0,138,1,1.1,0.9
54608,1,9.673,0,0,2.823,1,1,0,69,1,1.1,0.9
54609,1,8.87,0.08,0,0,1,1,0,69,1,1.1,0.9
54610,1,14.902,0,0,4.979,1,1,0,69,1,1.1,0.9
54611,1,0,0,0,11.921,1,1,0,138,1,1.1,0.9
54613,1,19.646,0,0,9.185,1,1,0,69,1,1.1,0.9
54614,1,0,0,0,7.498,1,1,0,138,1,1.1,0.9
54616,1,3.696,0,0,2.577,1,1,0,69,1,1.1,0.9
54617,1,0,0,0,-10.016,1,1,0,138,1,1.1,0.9
54618,1,22.073,0,0,4.559,1,1,0,69,1,1.1,0.9
54619,1,8.669,0,0,1.537,1,1,0,69,1,1.1,0.9
54620,1,12.968,0,0,0.547,1,1,0,69,1,1.1,0.9
54621,1,0,0,0,27.325,1,1,0,345,1,1.1,0.9
54622,1,0,0,0,0.028,1,1,0,230,1,1.1,0.9
54625,1,0,0,0,2.683,1,1,0,138,1,1.1,0.9
54626,1,5.53,0,0,4.671,1,1,0,69,1,1.1,0.9
54627,1,9.108,0,0,2.319,1,1,0,69,1,1.1,0.9
54630,1,10.91,2.8,0,0,1,1,0,69,1,1.1,0.9
54631,1,0,0,0,17.326,1,1,0,138,1,1.1,0.9
54632,1,0,0,0,8.159,1,1,0,138,1,1.1,0.9
54633,1,15.906,0,0,5.942,1,1,0,69,1,1.1,0.9
54634,1,7.474,0,0,2.597,1,1,0,69,1,1.1,0.9
54635,1,13.76,0,0,6.455,1,1,0,69,1,1.1,0.9
54636,1,8.368,0,0,1.512,1,1,0,69,1,1.1,0.9
54637,1,7.934,0,0,4.702,1,1,0,69,1,1.1,0.9
54640,1,9.673,0,0,7.362,1,1,0,69,1,1.1,0.9
54641,1,13.488,0,0,7.58,1,1,0,69,1,1.1,0.9
54642,1,5.19,1.557,0,0,1,1,0,69,1,1.1,0.9
54646,1,0,0,0,6.207,1,1,0,138,1,1.1,0.9
54648,1,5.366,0,0,1.249,1,1,0,69,1,1.1,0.9
54651,1,5.79,1.3,0,0,1,1,0,69,1,1.1,0.9
54652,1,0,0,0,10.599,1,1,0,138,1,1.1,0.9
54656,1,12.794,0,0,5.415,1,1,0,69,1,1.1,0.9
54657,1,7.72,0,0,0.476,1,1,0,69,1,1.1,0.9
54659,1,9.81,0,0,9.642,1,1,0,69,1,1.1,0.9
54660,1,0,0,0,-2.118,1,1,0,138,1,1.1,0.9
54661,1,5.804,0,0,2.511,1,1,0,69,1,1.1,0.9
54663,1,5.795,0,0,5.665,1,1,0,69,1,1.1,0.9
54664,1,3.221,0,0,1.303,1,1,0,69,1,1.1,0.9
54665,1,0,0,0,1.147,1,1,0,138,1,1.1,0.9
54666,1,7.629,0,0,8.164,1,1,0,69,1,1.1,0.9
54667,1,10.695,0,0,4.43,1,1,0,69,1,1.1,0.9
54668,1,4.65,1.395,0,0,1,1,0,69,1,1.1,0.9
54669,1,2.473,0,0,4.061,1,1,0,69,1,1.1,0.9
54670,1,3.78,1.134,0,0,1,1,0,69,1,1.1,0.9
54671,1,6.552,0,0,0.244,1,1,0,69,1,1.1,0.9
54672,1,13.78,0,0,15.223,1,1,0,69,1,1.1,0.9
54673,1,0,0,0,13.574,1,1,0,138,1,1.1,0.9
54674,1,8.971,0,0,2.959,1,1,0,69,1,1.1,0.9
54675,1,0,0,0,9.253,1,1,0,138,1,1.1,0.9
54676,1,4.481,0,0,5.345,1,1,0,69,1,1.1,0.9
54677,1,5.439,0,0,0.339,1,1,0,69,1,1.1,0.9
54678,1,8.33,0.44,0,0,1,1,0,69,1,1.1,0.9
54679,1,0,0,0,14.957,1,1,0,138,1,1.1,0.9
54680,1,5.83,2.29,0,0,1,1,0,69,1,1.1,0.9
54681,1,6.99,0,0,0.465,1,1,0,69,1,1.1,0.9
54682,1,6.9,1.58,0,0,1,1,0,69,1,1.1,0.9
54685,1,10.139,0,0,2.969,1,1,0,69,1,1.1,0.9
54686,1,8.606,0,0,10.3,1,1,0,69,1,1.1,0.9
54687,1,11.46,3.438,0,0,1,1,0,69,1,1.1,0.9
54688,1,0,0,0,0.16,1,1,0,230,1,1.1,0.9
54689,1,36.576,0,0,14.646,1,1,0,69,1,1.1,0.9
54692,1,0,0,0,8.094,1,1,0,230,1,1.1,0.9
54694,1,9.14,0.46,0,0,1,1,0,69,1,1.1,0.9
54697,1,0,0,0,4.766,1,1,0,138,1,1.1,0.9
54699,1,7.364,0,0,0.893,1,1,0,69,1,1.1,0.9
54700,1,13.387,0,0,5.385,1,1,0,69,1,1.1,0.9
54701,1,4.079,0,0,1.623,1,1,0,69,1,1.1,0.9
54703,1,0,0,0,1.01,1,1,0,138,1,1.1,0.9
54704,1,7.392,0,0,7.906,1,1,0,69,1,1.1,0.9
54705,1,8.6,1.09,0,0,1,1,0,69,1,1.1,0.9
54706,1,14.61,0,0,13.995,1,1,0,69,1,1.1,0.9
54707,1,6.114,0,0,7.58,1,1,0,69,1,1.1,0.9
54708,1,13.607,0,0,4.86,1,1,0,69,1,1.1,0.9
54709,1,0,0,0,5.025,1,1,0,138,1,1.1,0.9
54710,1,0,0,0,13.953,1,1,0,138,1,1.1,0.9
54711,1,8.681,0,0,2.508,1,1,0,138,1,1.1,0.9
54712,1,7.54,0.05,0,0,1,1,0,69,1,1.1,0.9
54713,1,0,0,0,14.443,1,1,0,138,1,1.1,0.9
54714,1,6.133,0,0,6.372,1,1,0,69,1,1.1,0.9
54715,1,3.97,1.35,0,0,1,1,0,69,1,1.1,0.9
54716,1,0,0,0,2.691,1,1,0,230,1,1.1,0.9
54717,1,7.511,0,0,7.41,1,1,0,69,1,1.1,0.9
54718,1,5.22,1.38,0,0,1,1,0,69,1,1.1,0.9
54719,1,19.708,0,0,10.207,1,1,0,69,1,1.1,0.9
54720,1,0,0,0,8.565,1,1,0,138,1,1.1,0.9
54721,1,11.853,0,0,4.322,1,1,0,138,1,1.1,0.9
54723,1,0,0,0,3.987,1,1,0,138,1,1.1,0.9
54724,1,11.291,0,0,5.827,1,1,0,138,1,1.1,0.9
54725,1,19.742,0,0,20.13,1,1,0,69,1,1.1,0.9
54727,1,0,0,0,0.506,1,1,0,138,1,1.1,0.9
54728,1,5.539,0,0,1.768,1,1,0,138,1,1.1,0.9
54729,1,6.858,0,0,3.12,1,1,0,138,1,1.1,0.9
54730,1,4.882,0,0,5.67,1,1,0,69,1,1.1,0.9
54731,1,0,0,0,3.22,1,1,0,138,1,1.1,0.9
54732,1,7.1,0,0,1.852,1,1,0,138,1,1.1,0.9
54733,1,4.54,1.362,0,0,1,1,0,138,1,1.1,0.9
54734,1,6.68,2.004,0,0,1,1,0,69,1,1.1,0.9
54736,1,12.676,0,0,13.11,1,1,0,69,1,1.1,0.9
54737,1,0,0,0,-0.135,1,1,0,138,1,1.1,0.9
54738,1,7.886,0,0,2.48,1,1,0,138,1,1.1,0.9
54739,1,0,0,0,10.749,1,1,0,138,1,1.1,0.9
54740,1,4.536,0,0,4.374,1,1,0,69,1,1.1,0.9
54741,1,0,0,0,2.342,1,1,0,138,1,1.1,0.9
54742,1,0,0,0,4.327,1,1,0,138,1,1.1,0.9
54743,1,0,0,0,1.615,1,1,0,138,1,1.1,0.9
54745,1,42.65,0,0,7.39,1,1,0,138,1,1.1,0.9
54746,1,80.165,0,0,29.097,1,1,0,138,1,1.1,0.9
54747,1,0,0,0,9.411,1,1,0,230,1,1.1,0.9
54751,1,0,0,0,-3.448,1,1,0,138,1,1.1,0.9
54752,1,12.397,0,0,1.748,1,1,0,138,1,1.1,0.9
54753,1,0,0,0,13.509,1,1,0,138,1,1.1,0.9
54754,1,7.576,0,0,3.661,1,1,0,138,1,1.1,0.9
54755,1,14.9,0.96,0,0,1,1,0,138,1,1.1,0.9
54756,1,11.679,0,0,1.868,1,1,0,138,1,1.1,0.9
54757,1,11.582,0,0,2.484,1,1,0,138,1,1.1,0.9
54758,1,0,0,0,-3.412,1,1,0,138,1,1.1,0.9
54759,1,9.758,0,0,12.163,1,1,0,138,1,1.1,0.9
54760,1,0,0,0,-12.254,1,1,0,138,1,1.1,0.9
54761,1,0,0,0,27.816,1,1,0,138,1,1.1,0.9
54762,1,3.659,0,0,2.215,1,1,0,69,1,1.1,0.9
54763,1,3.897,0,0,0.094,1,1,0,69,1,1.1,0.9
54764,1,0,0,0,12.298,1,1,0,138,1,1.1,0.9
54765,1,0,0,0,8.077,1,1,0,138,1,1.1,0.9
54766,1,0,0,0,1.75,1,1,0,138,1,1.1,0.9
54767,1,13.696,0,0,0.779,1,1,0,138,1,1.1,0.9
54768,1,12.9,2.65,0,0,1,1,0,138,1,1.1,0.9
54769,1,20.922,0,0,18.249,1,1,0,138,1,1.1,0.9
54770,1,9.438,0,0,3.575,1,1,0,138,1,1.1,0.9
54771,1,8.255,0,0,3.797,1,1,0,138,1,1.1,0.9
54772,1,10.89,3.267,0,0,1,1,0,138,1,1.1,0.9
54773,1,0,0,0,7.047,1,1,0,138,1,1.1,0.9
54774,1,5.47,2.26,0,0,1,1,0,69,1,1.1,0.9
54775,1,11.446,0,0,3.221,1,1,0,138,1,1.1,0.9
54776,1,10.127,0,0,7.083,1,1,0,138,1,1.1,0.9
54777,1,9.632,0,0,1.794,1,1,0,138,1,1.1,0.9
54778,1,0,0,0,-4.277,1,1,0,138,1,1.1,0.9
54779,1,5.384,0,0,2.184,1,1,0,138,1,1.1,0.9
54780,1,0,0,0,-15.039,1,1,0,138,1,1.1,0.9
54781,1,25.976,0,0,4.923,1,1,0,345,1,1.1,0.9
54783,1,0,0,0,13.056,1,1,0,345,1,1.1,0.9
54784,1,11.51,3.453,0,0,1,1,0,345,1,1.1,0.9
54785,1,14.24,0,0,10.445,1,1,0,69,1,1.1,0.9
54786,1,6.59,0.57,0,0,1,1,0,138,1,1.1,0.9
54787,1,24.021,0,0,11.076,1,1,0,138,1,1.1,0.9
54788,1,12.667,0,0,0.162,1,1,0,69,1,1.1,0.9
54789,1,20.872,0,0,5.521,1,1,0,138,1,1.1,0.9
54790,1,7.182,0,0,3.008,1,1,0,69,1,1.1,0.9
54791,1,4.243,0,0,2.088,1,1,0,69,1,1.1,0.9
54792,1,6.379,0,0,0.738,1,1,0,69,1,1.1,0.9
54793,1,6.73,2.64,0,0,1,1,0,69,1,1.1,0.9
54794,1,0,0,0,6.342,1,1,0,138,1,1.1,0.9
54795,1,0,0,0,4.028,1,1,0,138,1,1.1,0.9
54796,1,0,0,0,4.245,1,1,0,138,1,1.1,0.9
54797,1,0,0,0,-1.132,1,1,0,138,1,1.1,0.9
54798,1,3.954,0,0,4.451,1,1,0,69,1,1.1,0.9
54799,1,9.268,0,0,9.7,1,1,0,69,1,1.1,0.9
54800,1,0,0,0,3.817,1,1,0,138,1,1.1,0.9
54801,1,5.428,0,0,2.383,1,1,0,69,1,1.1,0.9
54802,1,11.597,0,0,1.417,1,1,0,69,1,1.1,0.9
54803,1,0,0,0,8.323,1,1,0,138,1,1.1,0.9
54804,1,7.62,2.286,0,0,1,1,0,138,1,1.1,0.9
54806,1,0,0,0,3.088,1,1,0,138,1,1.1,0.9
54807,1,9.192,0,0,1.374,1,1,0,69,1,1.1,0.9
54809,1,0,0,0,-13.145,1,1,0,345,1,1.1,0.9
54810,1,9.807,0,0,1.206,1,1,0,345,1,1.1,0.9
54811,1,0,0,0,-4.096,1,1,0,345,1,1.1,0.9
54813,1,4.72,0.28,0,0,1,1,0,69,1,1.1,0.9
54814,1,0,0,0,-5.628,1,1,0,345,1,1.1,0.9
54815,1,6.425,0,0,3.566,1,1,0,69,1,1.1,0.9
54817,1,152.96,0,0,10.864,1,1,0,345,1,1.1,0.9
54818,1,19.027,0,0,10.102,1,1,0,138,1,1.1,0.9
54819,1,9.564,0,0,3.433,1,1,0,138,1,1.1,0.9
54820,1,0,0,0,0.121,1,1,0,230,1,1.1,0.9
54821,1,6.08,1.824,0,0,1,1,0,138,1,1.1,0.9
54822,1,0,0,0,7.126,1,1,0,138,1,1.1,0.9
54824,1,0,0,0,13.563,1,1,0,138,1,1.1,0.9
54827,1,6.24,0.68,0,0,1,1,0,69,1,1.1,0.9
54828,1,0,0,0,11.774,1,1,0,138,1,1.1,0.9
54834,1,10.02,0,0,5.066,1,1,0,69,1,1.1,0.9
54835,1,10.49,2,0,0,1,1,0,69,1,1.1,0.9
54838,1,0,0,0,-1.742,1,1,0,138,1,1.1,0.9
54839,1,4.59,0,0,4.576,1,1,0,69,1,1.1,0.9
54840,1,5.758,0,0,1.931,1,1,0,69,1,1.1,0.9
54841,1,5.85,0,0,3.165,1,1,0,69,1,1.1,0.9
54842,1,5.019,0,0,5.112,1,1,0,69,1,1.1,0.9
54843,1,6.81,0.47,0,0,1,1,0,138,1,1.1,0.9
54844,1,8.651,0,0,2.505,1,1,0,69,1,1.1,0.9
54845,1,0,0,0,2.438,1,1,0,138,1,1.1,0.9
54846,1,36.694,0,0,5.818,1,1,0,69,1,1.1,0.9
54847,1,0,0,0,19.283,1,1,0,345,1,1.1,0.9
54848,1,3.19,0.957,0,0,1,1,0,69,1,1.1,0.9
54849,1,6.461,0,0,4.615,1,1,0,69,1,1.1,0.9
54851,1,0,0,0,4.389,1,1,0,138,1,1.1,0.9
54852,1,7.993,0,0,0.478,1,1,0,138,1,1.1,0.9
54853,1,5.81,0,0,3.935,1,1,0,138,1,1.1,0.9
54854,1,0,0,0,8.134,1,1,0,138,1,1.1,0.9
54855,1,0,0,0,3.333,1,1,0,138,1,1.1,0.9
54856,1,6.761,0,0,1.748,1,1,0,138,1,1.1,0.9
54857,1,0,0,0,-0.236,1,1,0,138,1,1.1,0.9
54858,1,6.196,0,0,2.857,1,1,0,69,1,1.1,0.9
54859,1,15.851,0,0,2.452,1,1,0,69,1,1.1,0.9
54860,1,4.316,0,0,2.246,1,1,0,138,1,1.1,0.9
54861,1,5.762,0,0,0.858,1,1,0,138,1,1.1,0.9
54862,1,3.221,0,0,2.039,1,1,0,69,1,1.1,0.9
54863,1,0,0,0,2.539,1,1,0,138,1,1.1,0.9
54864,1,6.59,0.83,0,0,1,1,0,69,1,1.1,0.9
54865,1,0,0,0,7.191,1,1,0,138,1,1.1,0.9
54866,1,8.478,0,0,8.245,1,1,0,69,1,1.1,0.9
54867,1,2.482,0,0,0.889,1,1,0,69,1,1.1,0.9
54868,1,2.254,0,0,2.4,1,1,0,69,1,1.1,0.9
54869,1,7.264,0,0,7.579,1,1,0,69,1,1.1,0.9
54872,1,0,0,0,18.11,1,1,0,230,1,1.1,0.9
54873,1,18.294,0,0,6.652,1,1,0,138,1,1.1,0.9
54874,1,10.951,0,0,0.139,1,1,0,69,1,1.1,0.9
54875,1,0,0,0,13.295,1,1,0,138,1,1.1,0.9
54876,1,33.352,0,0,4.122,1,1,0,69,1,1.1,0.9
54877,1,2.71,0,0,3.807,1,1,0,69,1,1.1,0.9
54878,1,0,0,0,14.61,1,1,0,138,1,1.1,0.9
54880,1,0,0,0,-8.312,1,1,0,138,1,1.1,0.9
54881,1,9.044,0,0,2.58,1,1,0,69,1,1.1,0.9
54882,1,4.937,0,0,4.14,1,1,0,69,1,1.1,0.9
54883,1,5.329,0,0,5.049,1,1,0,69,1,1.1,0.9
54888,1,0,0,0,1.884,1,1,0,138,1,1.1,0.9
54889,1,4.154,0,0,1.776,1,1,0,69,1,1.1,0.9
54890,1,2.975,0,0,2.207,1,1,0,69,1,1.1,0.9
54891,1,14.145,0,0,3.017,1,1,0,69,1,1.1,0.9
54894,1,7.182,0,0,1.047,1,1,0,69,1,1.1,0.9
54895,1,5.81,0.73,0,0,1,1,0,69,1,1.1,0.9
54896,1,0,0,0,8.492,1,1,0,138,1,1.1,0.9
54898,1,6.1,1.83,0,0,1,1,0,69,1,1.1,0.9
54899,1,4.773,0,0,13.294,1,1,0,69,1,1.1,0.9
54903,1,6.425,0,0,6.438,1,1,0,69,1,1.1,0.9
54904,1,0,0,0,10.268,1,1,0,138,1,1.1,0.9
54906,1,9.226,0,0,0.879,1,1,0,69,1,1.1,0.9
54908,1,13.707,0,0,0.772,1,1,0,69,1,1.1,0.9
54909,1,0,0,0,4.077,1,1,0,138,1,1.1,0.9
54910,1,0,0,0,-1.76,1,1,0,138,1,1.1,0.9
54911,1,0,0,0,1.609,1,1,0,138,1,1.1,0.9
54912,1,0,0,0,0.086,1,1,0,230,1,1.1,0.9
54913,1,0,0,0,2.884,1,1,0,138,1,1.1,0.9
54914,1,4.384,0,0,1.257,1,1,0,138,1,1.1,0.9
54915,1,17.403,0,0,3.771,1,1,0,69,1,1.1,0.9
54916,1,10.723,0,0,8.282,1,1,0,69,1,1.1,0.9
54917,1,0,0,0,5.22,1,1,0,138,1,1.1,0.9
54920,1,8.222,0,0,2.401,1,1,0,69,1,1.1,0.9
54921,1,0,0,0,48.765,1,1,0,230,1,1.1,0.9
54923,1,0,0,0,0.492,1,1,0,138,1,1.1,0.9
54924,1,6.965,0,0,1.806,1,1,0,138,1,1.1,0.9
54925,1,0,0,0,1.204,1,1,0,138,1,1.1,0.9
54926,1,0,0,0,1.837,1,1,0,138,1,1.1,0.9
54927,1,12.387,0,0,5.024,1,1,0,138,1,1.1,0.9
54929,1,0,0,0,5.224,1,1,0,138,1,1.1,0.9
54930,1,0,0,0,4.295,1,1,0,138,1,1.1,0.9
54932,1,0,0,0,12.401,1,1,0,138,1,1.1,0.9
54933,1,18.617,0,0,3.662,1,1,0,69,1,1.1,0.9
54935,1,0,0,0,14.343,1,1,0,138,1,1.1,0.9
54936,1,0,0,0,4.344,1,1,0,138,1,1.1,0.9
54937,1,18.43,0,0,1.653,1,1,0,138,1,1.1,0.9
54938,1,8.414,0,0,3.746,1,1,0,69,1,1.1,0.9
54939,1,7.41,2.45,0,0,1,1,0,69,1,1.1,0.9
54940,1,8.213,0,0,8.166,1,1,0,69,1,1.1,0.9
54941,1,8.66,0,0,1.545,1,1,0,69,1,1.1,0.9
54943,1,9.892,0,0,3.402,1,1,0,69,1,1.1,0.9
54944,1,5.07,0.36,0,0,1,1,0,69,1,1.1,0.9
54945,1,5.38,1.614,0,0,1,1,0,69,1,1.1,0.9
54946,1,4.618,0,0,3.888,1,1,0,69,1,1.1,0.9
54947,1,8.761,0,0,7.977,1,1,0,69,1,1.1,0.9
54951,1,14.492,0,0,1.327,1,1,0,69,1,1.1,0.9
54955,1,5.439,0,0,2.444,1,1,0,69,1,1.1,0.9
54957,1,9.555,0,0,4.585,1,1,0,69,1,1.1,0.9
54958,1,8.852,0,0,3.716,1,1,0,69,1,1.1,0.9
54959,1,7.392,0,0,3.024,1,1,0,69,1,1.1,0.9
54960,1,4.764,0,0,2.716,1,1,0,69,1,1.1,0.9
54961,1,4.472,0,0,1.033,1,1,0,69,1,1.1,0.9
54962,1,5.89,1.767,0,0,1,1,0,69,1,1.1,0.9
54963,1,7.556,0,0,5.247,1,1,0,69,1,1.1,0.9
54965,1,6.361,0,0,2.376,1,1,0,69,1,1.1,0.9
54966,1,13.588,0,0,2.908,1,1,0,69,1,1.1,0.9
54969,1,9.199,0,0,3.252,1,1,0,69,1,1.1,0.9
54971,1,6.78,0,0,3.908,1,1,0,69,1,1.1,0.9
54972,1,0,0,0,22.84,1,1,0,345,1,1.1,0.9
54975,1,6.972,0,0,3.268,1,1,0,69,1,1.1,0.9
54976,1,7.821,0,0,4.153,1,1,0,69,1,1.1,0.9
54977,1,7.803,0,0,5.085,1,1,0,69,1,1.1,0.9
54978,1,5.311,0,0,3.686,1,1,0,69,1,1.1,0.9
54979,1,6.14,0.46,0,0,1,1,0,69,1,1.1,0.9
54981,1,5.503,0,0,5.441,1,1,0,69,1,1.1,0.9
54982,1,5.275,0,0,2.69,1,1,0,69,1,1.1,0.9
54983,1,5.329,0,0,9.63,1,1,0,69,1,1.1,0.9
54984,1,7.145,0,0,1.505,1,1,0,69,1,1.1,0.9
54985,1,6.397,0,0,2.151,1,1,0,69,1,1.1,0.9
54986,1,6.598,0,0,3.982,1,1,0,69,1,1.1,0.9
54987,1,5.12,0,0,8.553,1,1,0,69,1,1.1,0.9
54988,1,11.206,0,0,8.529,1,1,0,69,1,1.1,0.9
54989,1,6.954,0,0,6.475,1,1,0,69,1,1.1,0.9
54990,1,8.669,0,0,8.795,1,1,0,69,1,1.1,0.9
54991,1,8.971,0,0,9.086,1,1,0,69,1,1.1,0.9
54992,1,4.691,0,0,4.707,1,1,0,69,1,1.1,0.9
54993,1,5.53,0,0,5.67,1,1,0,69,1,1.1,0.9
54994,1,4.818,0,0,3.793,1,1,0,69,1,1.1,0.9
54995,1,2.92,1.38,0,0,1,1,0,69,1,1.1,0.9
54996,1,4.82,1.446,0,0,1,1,0,69,1,1.1,0.9
54998,1,7.483,0,0,5.414,1,1,0,69,1,1.1,0.9
54999,1,0,0,0,13.066,1,1,0,138,1,1.1,0.9
55001,1,3.92,1.176,0,0,1,1,0,69,1,1.1,0.9
55002,1,4.362,0,0,4.278,1,1,0,69,1,1.1,0.9
55003,1,4.134,0,0,3.929,1,1,0,69,1,1.1,0.9
55005,1,0,0,0,19.79,1,1,0,138,1,1.1,0.9
55006,1,3.048,0,0,3.204,1,1,0,69,1,1.1,0.9
55007,1,5.767,0,0,5.79,1,1,0,69,1,1.1,0.9
55009,1,4.709,0,0,6.01,1,1,0,69,1,1.1,0.9
55010,1,5.913,0,0,2.332,1,1,0,69,1,1.1,0.9
55014,1,7.949,0,0,0.232,1,1,0,69,1,1.1,0.9
55018,1,5.06,1.518,0,0,1,1,0,69,1,1.1,0.9
55021,1,3.623,0,0,1.176,1,1,0,69,1,1.1,0.9
55022,1,0,0,0,15.776,1,1,0,138,1,1.1,0.9
55026,1,5.211,0,0,2.344,1,1,0,69,1,1.1,0.9
55027,1,5.439,0,0,2.584,1,1,0,69,1,1.1,0.9
55029,1,0,0,0,3.425,1,1,0,138,1,1.1,0.9
55030,1,0,0,0,4.548,1,1,0,138,1,1.1,0.9
55031,1,0,0,0,-2.944,1,1,0,138,1,1.1,0.9
55034,1,0,0,0,-2.697,1,1,0,138,1,1.1,0.9
55035,1,5.85,0,0,5.261,1,1,0,69,1,1.1,0.9
55036,1,0,0,0,-3.11,1,1,0,69,1,1.1,0.9
55037,1,0,0,0,-0.336,1,1,0,69,1,1.1,0.9
55038,1,6.215,0,0,5.457,1,1,0,69,1,1.1,0.9
55039,1,0,0,0,5.318,1,1,0,138,1,1.1,0.9
55040,1,17.91,0.49,0,0,1,1,0,138,1,1.1,0.9
55041,1,9.07,2.39,0,0,1,1,0,138,1,1.1,0.9
55042,1,15.695,0,0,5.089,1,1,0,138,1,1.1,0.9
55043,1,17.74,6.95,0,0,1,1,0,138,1,1.1,0.9
55044,1,2.842,0,0,6.504,1,1,0,138,1,1.1,0.9
55045,1,5.73,1.58,0,0,1,1,0,138,1,1.1,0.9
55046,1,0,0,0,-45.703,1,1,0,345,1,1.1,0.9
55047,1,14.16,4.248,0,0,1,1,0,138,1,1.1,0.9
55048,1,4.772,0,0,1.23,1,1,0,138,1,1.1,0.9
55049,1,6.383,0,0,1.416,1,1,0,138,1,1.1,0.9
55050,1,6.703,0,0,1.973,1,1,0,138,1,1.1,0.9
55051,1,9.099,0,0,0.138,1,1,0,345,1,1.1,0.9
55052,1,27.037,0,0,7.53,1,1,0,345,1,1.1,0.9
55054,1,10.98,0,0,4.497,1,1,0,138,1,1.1,0.9
55055,1,0,0,0,12.437,1,1,0,345,1,1.1,0.9
55056,1,9.126,0,0,3.564,1,1,0,69,1,1.1,0.9
55057,1,0,0,0,-0.773,1,1,0,138,1,1.1,0.9
55058,1,14.695,0,0,9.797,1,1,0,138,1,1.1,0.9
55059,1,10.156,0,0,4.129,1,1,0,138,1,1.1,0.9
55061,1,18.391,0,0,5.361,1,1,0,138,1,1.1,0.9
55063,1,24.069,0,0,4.902,1,1,0,138,1,1.1,0.9
55064,1,9.613,0,0,0.381,1,1,0,138,1,1.1,0.9
55066,1,6.994,0,0,3.335,1,1,0,138,1,1.1,0.9
55067,1,11.436,0,0,3.457,1,1,0,138,1,1.1,0.9
55070,1,17.334,0,0,14.572,1,1,0,230,1,1.1,0.9
55071,1,4.724,0,0,4.384,1,1,0,138,1,1.1,0.9
55072,1,167.615,0,0,14.041,1,1,0,138,1,1.1,0.9
55073,1,0,0,0,-0.014,1,1,0,230,1,1.1,0.9
55074,1,7.191,0,0,1.137,1,1,0,69,1,1.1,0.9
55075,1,15.006,0,0,4.926,1,1,0,138,1,1.1,0.9
55076,1,12.39,0.93,0,0,1,1,0,138,1,1.1,0.9
55077,1,0,0,0,3.991,1,1,0,138,1,1.1,0.9
55078,1,11.087,0,0,8.079,1,1,0,138,1,1.1,0.9
55079,1,8.15,2.445,0,0,1,1,0,138,1,1.1,0.9
55080,1,4.599,0,0,4.439,1,1,0,69,1,1.1,0.9
55081,1,6.461,0,0,0.505,1,1,0,69,1,1.1,0.9
