bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
55082,1,3.285,0,0,1.44,1,1,0,69,1,1.1,0.9
55083,1,5.266,0,0,4.575,1,1,0,69,1,1.1,0.9
55084,1,0,0,0,13.393,1,1,0,138,1,1.1,0.9
55085,1,50.366,0,0,33.387,1,1,0,138,1,1.1,0.9
55086,1,8.852,0,0,2.458,1,1,0,69,1,1.1,0.9
55087,1,0,0,0,1.001,1,1,0,138,1,1.1,0.9
55088,1,0,0,0,18.268,1,1,0,138,1,1.1,0.9
55089,1,9.13,1.37,0,0,1,1,0,69,1,1.1,0.9
55090,1,0,0,0,6.526,1,1,0,138,1,1.1,0.9
55092,1,0,0,0,2.554,1,1,0,138,1,1.1,0.9
55094,1,7.647,0,0,6.318,1,1,0,69,1,1.1,0.9
55095,1,0,0,0,6.281,1,1,0,138,1,1.1,0.9
55096,1,0,0,0,-3.079,1,1,0,138,1,1.1,0.9
55098,1,9.729,0,0,0.943,1,1,0,138,1,1.1,0.9
55099,1,13.231,0,0,8.144,1,1,0,138,1,1.1,0.9
55100,1,32.99,7.73,0,0,1,1,0,138,1,1.1,0.9
55102,1,14.084,0,0,0.217,1,1,0,345,1,1.1,0.9
55103,1,34.163,0,0,3.603,1,1,0,69,1,1.1,0.9
55104,1,84.11,0,0,11.336,1,1,0,138,1,1.1,0.9
55105,1,28.038,0,0,25.112,1,1,0,138,1,1.1,0.9
55106,1,0,0,0,7.862,1,1,0,138,1,1.1,0.9
55107,1,0,0,0,-17.818,1,1,0,138,1,1.1,0.9
55108,1,6.645,0,0,0.062,1,1,0,69,1,1.1,0.9
55110,1,4.43,0,0,4.742,1,1,0,69,1,1.1,0.9
55111,1,9.5,0.01,0,0,1,1,0,69,1,1.1,0.9
55113,1,0,0,0,-0.384,1,1,0,138,1,1.1,0.9
55114,1,0,0,0,-1.946,1,1,0,138,1,1.1,0.9
55115,1,0,0,0,1.26,1,1,0,138,1,1.1,0.9
55116,1,7.566,0,0,4.509,1,1,0,138,1,1.1,0.9
55119,1,0,0,0,-0.015,1,1,0,230,1,1.1,0.9
55120,1,9.128,0,0,1.871,1,1,0,138,1,1.1,0.9
55121,1,0,0,0,4.913,1,1,0,138,1,1.1,0.9
55122,1,4.73,0.98,0,0,1,1,0,138,1,1.1,0.9
55123,1,6.227,0,0,5.613,1,1,0,138,1,1.1,0.9
55124,1,7.529,0,0,4.596,1,1,0,69,1,1.1,0.9
55125,1,0,0,0,4.713,1,1,0,138,1,1.1,0.9
55126,1,0,0,0,10.56,1,1,0,138,1,1.1,0.9
55128,1,4.401,0,0,1.652,1,1,0,69,1,1.1,0.9
55129,1,13.899,0,0,1.522,1,1,0,69,1,1.1,0.9
55130,1,0,0,0,6.259,1,1,0,138,1,1.1,0.9
55131,1,5.907,0,0,0.496,1,1,0,138,1,1.1,0.9
55132,1,0,0,0,1.241,1,1,0,138,1,1.1,0.9
55135,1,11.818,0,0,3.925,1,1,0,69,1,1.1,0.9
55151,1,0,0,0,4.423,1,1,0,138,1,1.1,0.9
55156,1,9.668,0,0,3.758,1,1,0,69,1,1.1,0.9
55157,1,12.9,0,0,1.664,1,1,0,69,1,1.1,0.9
55158,1,13.318,0,0,5.812,1,1,0,69,1,1.1,0.9
55159,1,0,0,0,3.788,1,1,0,138,1,1.1,0.9
55162,1,12.158,0,0,1.71,1,1,0,69,1,1.1,0.9
55163,1,9.097,0,0,0.964,1,1,0,69,1,1.1,0.9
55164,1,0,0,0,23.218,1,1,0,345,1,1.1,0.9
55165,1,24.77,1.46,0,0,1,1,0,138,1,1.1,0.9
55166,1,20.208,0,0,4.972,1,1,0,138,1,1.1,0.9
55167,1,185.57,0,0,141.980753822,1,1,0,345,1,1.1,0.9
55169,1,0,0,0,8.288,1,1,0,138,1,1.1,0.9
55171,1,0,0,0,1.279,1,1,0,138,1,1.1,0.9
55173,1,8.93,0.36,0,0,1,1,0,138,1,1.1,0.9
55174,1,5.762,0,0,1.03,1,1,0,138,1,1.1,0.9
55175,1,5.374,0,0,2.397,1,1,0,138,1,1.1,0.9
55176,1,10.534,0,0,2.138,1,1,0,138,1,1.1,0.9
55178,1,11.233,0,0,4.202,1,1,0,138,1,1.1,0.9
55179,1,0,0,0,13.502,1,1,0,138,1,1.1,0.9
55181,1,0,0,0,3.254,1,1,0,138,1,1.1,0.9
55182,1,0,0,0,3.531,1,1,0,138,1,1.1,0.9
55183,1,0,0,0,1.653,1,1,0,138,1,1.1,0.9
55184,1,5.124,0,0,0.353,1,1,0,69,1,1.1,0.9
55185,1,9.126,0,0,3.299,1,1,0,69,1,1.1,0.9
55186,1,3.34,0.38,0,0,1,1,0,69,1,1.1,0.9
55187,1,0,0,0,8.111,1,1,0,138,1,1.1,0.9
55188,1,8.934,0,0,0.389,1,1,0,138,1,1.1,0.9
55189,1,0,0,0,6.516,1,1,0,138,1,1.1,0.9
55190,1,6.88,1.41,0,0,1,1,0,69,1,1.1,0.9
55191,1,0,0,0,6.336,1,1,0,138,1,1.1,0.9
55192,1,0,0,0,3.244,1,1,0,138,1,1.1,0.9
55194,1,0,0,0,5.715,1,1,0,138,1,1.1,0.9
55195,1,0,0,0,9.55,1,1,0,230,1,1.1,0.9
55197,1,8.557,0,0,2.116,1,1,0,69,1,1.1,0.9
55198,1,8.924,0,0,1.733,1,1,0,138,1,1.1,0.9
55199,1,11.873,0,0,5.069,1,1,0,69,1,1.1,0.9
55200,1,0,0,0,0.446,1,1,0,138,1,1.1,0.9
55201,1,4.18,1.254,0,0,1,1,0,138,1,1.1,0.9
55202,1,48.085,0,0,8.824,1,1,0,138,1,1.1,0.9
55204,1,2.978,0,0,1.596,1,1,0,138,1,1.1,0.9
55205,1,19.968,0,0,9.385,1,1,0,69,1,1.1,0.9
55206,1,33.999,0,0,6.392,1,1,0,69,1,1.1,0.9
55207,1,0,0,0,3.263,1,1,0,138,1,1.1,0.9
55208,1,3.75,0.4,0,0,1,1,0,69,1,1.1,0.9
55209,1,7.196,0,0,0.729,1,1,0,69,1,1.1,0.9
55210,1,6.569,0,0,5.002,1,1,0,69,1,1.1,0.9
55211,1,8.917,0,0,2.862,1,1,0,69,1,1.1,0.9
55212,1,26.545,0,0,5.536,1,1,0,69,1,1.1,0.9
55214,1,7.374,0,0,3.39,1,1,0,69,1,1.1,0.9
55217,1,6.26,1.878,0,0,1,1,0,69,1,1.1,0.9
55218,1,0,0,0,13.044,1,1,0,138,1,1.1,0.9
55219,1,3.504,0,0,3.076,1,1,0,69,1,1.1,0.9
55222,1,5.724,0,0,1.931,1,1,0,138,1,1.1,0.9
55225,1,4.345,0,0,2.042,1,1,0,69,1,1.1,0.9
55227,1,0,0,0,5.97,1,1,0,138,1,1.1,0.9
55228,1,3.933,0,0,1.666,1,1,0,69,1,1.1,0.9
55229,1,0,0,0,0.422,1,1,0,138,1,1.1,0.9
55230,1,7.123,0,0,4.212,1,1,0,138,1,1.1,0.9
55231,1,4.831,0,0,1.207,1,1,0,69,1,1.1,0.9
55232,1,3.121,0,0,4.736,1,1,0,69,1,1.1,0.9
55234,1,4.558,0,0,4.746,1,1,0,69,1,1.1,0.9
55235,1,10.572,0,0,3.629,1,1,0,138,1,1.1,0.9
55236,1,10.185,0,0,3.502,1,1,0,138,1,1.1,0.9
55237,1,0,0,0,8.667,1,1,0,138,1,1.1,0.9
55241,1,5.704,0,0,2.561,1,1,0,138,1,1.1,0.9
55242,1,5.79,0.91,0,0,1,1,0,138,1,1.1,0.9
55244,1,0,0,0,9.123,1,1,0,138,1,1.1,0.9
55246,1,0,0,0,10.812,1,1,0,138,1,1.1,0.9
55247,1,0,0,0,-3.471,1,1,0,345,1,1.1,0.9
55254,1,0,0,0,5.572,1,1,0,138,1,1.1,0.9
55255,1,9.097,0,0,1.795,1,1,0,69,1,1.1,0.9
55256,1,5.808,0,0,1.675,1,1,0,69,1,1.1,0.9
55257,1,7.253,0,0,3.889,1,1,0,69,1,1.1,0.9
55258,1,0,0,0,1.188,1,1,0,138,1,1.1,0.9
55265,1,7.804,0,0,2.719,1,1,0,69,1,1.1,0.9
55266,1,42.417,0,0,10.539,1,1,0,138,1,1.1,0.9
55267,1,5.151,0,0,0.999,1,1,0,138,1,1.1,0.9
55268,1,11.24,3.372,0,0,1,1,0,345,1,1.1,0.9
55270,1,9.6,2.88,0,0,1,1,0,345,1,1.1,0.9
55271,1,0,0,0,-7.107,1,1,0,345,1,1.1,0.9
55272,1,13.648,0,0,14.357,1,1,0,345,1,1.1,0.9
55273,1,16.82,6.04,0,0,1,1,0,345,1,1.1,0.9
55274,1,3.7,1.14,0,0,1,1,0,138,1,1.1,0.9
55275,1,3.221,0,0,2.942,1,1,0,69,1,1.1,0.9
55277,1,5.977,0,0,2.913,1,1,0,69,1,1.1,0.9
55278,1,5.439,0,0,5.486,1,1,0,69,1,1.1,0.9
55279,1,4.53,1.359,0,0,1,1,0,69,1,1.1,0.9
55280,1,5.868,0,0,9.029,1,1,0,69,1,1.1,0.9
55281,1,0,0,0,4.693,1,1,0,138,1,1.1,0.9
55282,1,4.016,0,0,0.172,1,1,0,138,1,1.1,0.9
55283,1,0,0,0,4.235,1,1,0,138,1,1.1,0.9
55284,1,0,0,0,4.945,1,1,0,138,1,1.1,0.9
55285,1,3.29,1.01,0,0,1,1,0,138,1,1.1,0.9
55286,1,0,0,0,5.069,1,1,0,138,1,1.1,0.9
55287,1,8.352,0,0,0.398,1,1,0,138,1,1.1,0.9
55288,1,6.47,0,0,1.974,1,1,0,138,1,1.1,0.9
55289,1,5.22,0,0,1.99,1,1,0,69,1,1.1,0.9
55291,1,8.622,0,0,3.389,1,1,0,69,1,1.1,0.9
55292,1,0,0,0,2.019,1,1,0,138,1,1.1,0.9
55293,1,5.512,0,0,3.315,1,1,0,69,1,1.1,0.9
55294,1,7.364,0,0,4.625,1,1,0,69,1,1.1,0.9
55295,1,12.94,0,0,6.557,1,1,0,69,1,1.1,0.9
55296,1,2.716,0,0,1.391,1,1,0,138,1,1.1,0.9
55297,1,2.27,0.681,0,0,1,1,0,138,1,1.1,0.9
55298,1,0,0,0,-0.629,1,1,0,138,1,1.1,0.9
55299,1,0,0,0,11.457,1,1,0,138,1,1.1,0.9
55300,1,14.565,0,0,7.913,1,1,0,69,1,1.1,0.9
55301,1,0,0,0,8.354,1,1,0,138,1,1.1,0.9
55302,1,0,0,0,4.951,1,1,0,138,1,1.1,0.9
55304,1,0,0,0,3.552,1,1,0,138,1,1.1,0.9
55305,1,0,0,0,7.059,1,1,0,138,1,1.1,0.9
55308,1,0,0,0,-0.987,1,1,0,138,1,1.1,0.9
55309,1,2.803,0,0,0.603,1,1,0,138,1,1.1,0.9
55310,1,0,0,0,-0.137,1,1,0,138,1,1.1,0.9
55311,1,19.912,0,0,2.563,1,1,0,138,1,1.1,0.9
55312,1,0,0,0,-2.233,1,1,0,138,1,1.1,0.9
55313,1,5.869,0,0,0.704,1,1,0,138,1,1.1,0.9
55314,1,6.324,0,0,3.524,1,1,0,69,1,1.1,0.9
55315,1,8.587,0,0,0.171,1,1,0,69,1,1.1,0.9
55316,1,17.897,0,0,3.991,1,1,0,138,1,1.1,0.9
55319,1,15.01,0.24,0,0,1,1,0,138,1,1.1,0.9
55320,1,11.64,4.72,0,0,1,1,0,138,1,1.1,0.9
55323,1,5.78,1.734,0,0,1,1,0,138,1,1.1,0.9
55324,1,14.007,0,0,1,1,1,0,138,1,1.1,0.9
55325,1,0,0,0,17.957,1,1,0,138,1,1.1,0.9
55326,1,12.712,0,0,4.837,1,1,0,69,1,1.1,0.9
55327,1,0,0,0,15.644,1,1,0,138,1,1.1,0.9
55328,1,11.626,0,0,5.787,1,1,0,69,1,1.1,0.9
55329,1,39.46,11.07,0,0,1,1,0,230,1,1.1,0.9
55330,1,39.142,0,0,20.262,1,1,0,230,1,1.1,0.9
55331,1,9.108,0,0,5.886,1,1,0,69,1,1.1,0.9
55332,1,11.62,0.08,0,0,1,1,0,69,1,1.1,0.9
55333,1,9.974,0,0,3.875,1,1,0,69,1,1.1,0.9
55337,1,0,0,0,1.196,1,1,0,138,1,1.1,0.9
55338,1,10.864,0,0,2.998,1,1,0,138,1,1.1,0.9
55339,1,21.39,0,0,11.11,1,1,0,138,1,1.1,0.9
55340,1,0,0,0,14.753,1,1,0,138,1,1.1,0.9
55341,1,12.63,0,0,8.759,1,1,0,69,1,1.1,0.9
55342,1,11.334,0,0,6.403,1,1,0,69,1,1.1,0.9
55343,1,14.56,0.34,0,0,1,1,0,69,1,1.1,0.9
55344,1,0,0,0,20.432,1,1,0,138,1,1.1,0.9
55345,1,0,0,0,8.386,1,1,0,138,1,1.1,0.9
55346,1,0,0,0,-1.482,1,1,0,138,1,1.1,0.9
55347,1,5.165,0,0,0.489,1,1,0,69,1,1.1,0.9
55348,1,0,0,0,8.153,1,1,0,138,1,1.1,0.9
55349,1,12.222,0,0,1.86,1,1,0,138,1,1.1,0.9
55350,1,0,0,0,0.931,1,1,0,138,1,1.1,0.9
55352,1,10.903,0,0,5.215,1,1,0,138,1,1.1,0.9
55353,1,22.6,3.23,0,0,1,1,0,138,1,1.1,0.9
55354,1,30.58,0,0,9.285,1,1,0,138,1,1.1,0.9
55355,1,53.43,6.69,0,0,1,1,0,230,1,1.1,0.9
55356,1,9.263,0,0,0.158,1,1,0,138,1,1.1,0.9
55357,1,6.93,2.079,0,0,1,1,0,138,1,1.1,0.9
55358,1,0,0,0,-11.626,1,1,0,138,1,1.1,0.9
55359,1,15.889,0,0,2.201,1,1,0,138,1,1.1,0.9
55361,1,23.34,0.18,0,0,1,1,0,138,1,1.1,0.9
55363,1,0,0,0,13.671,1,1,0,138,1,1.1,0.9
55364,1,8.08,3.84,0,0,1,1,0,69,1,1.1,0.9
55365,1,10.257,0,0,9.845,1,1,0,69,1,1.1,0.9
55366,1,0,0,0,-10.085,1,1,0,138,1,1.1,0.9
55367,1,0,0,0,-4.86,1,1,0,138,1,1.1,0.9
55368,1,0,0,0,1.666,1,1,0,138,1,1.1,0.9
55369,1,5.733,0,0,0.099,1,1,0,138,1,1.1,0.9
55370,1,0,0,0,5.175,1,1,0,138,1,1.1,0.9
55371,1,7.35,2.5,0,0,1,1,0,230,1,1.1,0.9
55372,1,10.699,0,0,0.292,1,1,0,230,1,1.1,0.9
55373,1,0,0,0,4.368,1,1,0,138,1,1.1,0.9
55375,1,22.24,3.71,0,0,1,1,0,345,1,1.1,0.9
55376,1,12.688,0,0,13.261,1,1,0,138,1,1.1,0.9
55377,1,21.702,0,0,8.364,1,1,0,138,1,1.1,0.9
55378,1,0,0,0,-8.761,1,1,0,345,1,1.1,0.9
55380,1,2.871,0,0,0.879,1,1,0,138,1,1.1,0.9
55381,1,0,0,0,50.3377525623,1,1,0,345,1,1.1,0.9
55384,1,10.184,0,0,3.131,1,1,0,69,1,1.1,0.9
55385,1,0,0,0,21,1,1,0,230,1,1.1,0.9
55386,1,4.563,0,0,4.138,1,1,0,69,1,1.1,0.9
55388,1,11.571,0,0,7.285,1,1,0,69,1,1.1,0.9
55389,1,0,0,0,-17.946,1,1,0,345,1,1.1,0.9
55390,1,10.381,0,0,0.819,1,1,0,69,1,1.1,0.9
55391,1,8.989,0,0,11.056,1,1,0,69,1,1.1,0.9
55392,1,0,0,0,2.702,1,1,0,138,1,1.1,0.9
55393,1,10.111,0,0,4.556,1,1,0,69,1,1.1,0.9
55394,1,7.556,0,0,1.723,1,1,0,69,1,1.1,0.9
55395,1,6.388,0,0,6.299,1,1,0,69,1,1.1,0.9
55396,1,2.865,0,0,2.827,1,1,0,69,1,1.1,0.9
55397,1,9.546,0,0,1.663,1,1,0,69,1,1.1,0.9
55398,1,7.994,0,0,2.354,1,1,0,69,1,1.1,0.9
55399,1,0,0,0,5.576,1,1,0,138,1,1.1,0.9
55400,1,12.712,0,0,2.682,1,1,0,69,1,1.1,0.9
55401,1,0,0,0,0.026,1,1,0,230,1,1.1,0.9
55402,1,0,0,0,9.428,1,1,0,230,1,1.1,0.9
55403,1,0,0,0,20.326,1,1,0,345,1,1.1,0.9
55404,1,7.023,0,0,5.929,1,1,0,345,1,1.1,0.9
55406,1,0,0,0,0.253,1,1,0,138,1,1.1,0.9
55407,1,0,0,0,7.896,1,1,0,138,1,1.1,0.9
55408,1,0,0,0,10.974,1,1,0,138,1,1.1,0.9
55409,1,4.831,0,0,3.826,1,1,0,138,1,1.1,0.9
55411,1,12.977,0,0,1.061,1,1,0,69,1,1.1,0.9
55412,1,0,0,0,3.759,1,1,0,138,1,1.1,0.9
55413,1,9.783,0,0,9.381,1,1,0,69,1,1.1,0.9
55414,1,15.395,0,0,4.327,1,1,0,69,1,1.1,0.9
55415,1,41.465,0,0,13.074,1,1,0,69,1,1.1,0.9
55416,1,0,0,0,-11.902,1,1,0,230,1,1.1,0.9
55419,1,11,1.11,0,0,1,1,0,69,1,1.1,0.9
55420,1,7.127,0,0,3.64,1,1,0,69,1,1.1,0.9
55421,1,0,0,0,0.008,1,1,0,345,1,1.1,0.9
55422,1,38.325,0,0,7.932,1,1,0,138,1,1.1,0.9
55423,1,0,0,0,6.938,1,1,0,138,1,1.1,0.9
55424,1,5.34,1.602,0,0,1,1,0,138,1,1.1,0.9
55425,1,0,0,0,9.616,1,1,0,138,1,1.1,0.9
55426,1,7.033,0,0,2.082,1,1,0,138,1,1.1,0.9
55428,1,7.479,0,0,2.51,1,1,0,138,1,1.1,0.9
55429,1,11.562,0,0,4.614,1,1,0,69,1,1.1,0.9
55430,1,0,0,0,6.381,1,1,0,138,1,1.1,0.9
55431,1,1.19,0.59,0,0,1,1,0,138,1,1.1,0.9
55432,1,19.874,0,0,8.461,1,1,0,69,1,1.1,0.9
55433,1,0,0,0,1.877,1,1,0,138,1,1.1,0.9
55436,1,8.672,0,0,1.767,1,1,0,138,1,1.1,0.9
55437,1,0,0,0,0.116,1,1,0,230,1,1.1,0.9
55438,1,3.414,0,0,1.484,1,1,0,138,1,1.1,0.9
55439,1,5.82,0,0,4.4,1,1,0,138,1,1.1,0.9
55440,1,0,0,0,3.803,1,1,0,138,1,1.1,0.9
55458,1,3.97,0,0,3.291,1,1,0,69,1,1.1,0.9
55460,1,13.02,0.09,0,0,1,1,0,138,1,1.1,0.9
55461,1,6.817,0,0,6.576,1,1,0,69,1,1.1,0.9
55463,1,11.058,0,0,6.684,1,1,0,138,1,1.1,0.9
55464,1,0,0,0,0.451,1,1,0,138,1,1.1,0.9
55466,1,8.14,2.442,0,0,1,1,0,138,1,1.1,0.9
55468,1,5.93,1.779,0,0,1,1,0,69,1,1.1,0.9
55469,1,5.065,0,0,12.096,1,1,0,69,1,1.1,0.9
55470,1,8.213,0,0,8.016,1,1,0,69,1,1.1,0.9
55471,1,11.04,0.05,0,0,1,1,0,69,1,1.1,0.9
55472,1,4.93,1.479,0,0,1,1,0,69,1,1.1,0.9
55473,1,5.859,0,0,4.101,1,1,0,69,1,1.1,0.9
55474,1,0,0,0,6.684,1,1,0,138,1,1.1,0.9
55475,1,0,0,0,-5.062,1,1,0,138,1,1.1,0.9
55476,1,0,0,0,2.245,1,1,0,138,1,1.1,0.9
55477,1,0,0,0,2.025,1,1,0,138,1,1.1,0.9
55478,1,0,0,0,5.254,1,1,0,138,1,1.1,0.9
55482,1,41.41,0,0,5.673,1,1,0,138,1,1.1,0.9
55483,1,10.17,3.051,0,0,1,1,0,138,1,1.1,0.9
55484,1,0,0,0,-0.23,1,1,0,138,1,1.1,0.9
55485,1,0,0,0,-1.458,1,1,0,138,1,1.1,0.9
55486,1,6.014,0,0,0.81,1,1,0,138,1,1.1,0.9
55487,1,0,0,0,13.052,1,1,0,138,1,1.1,0.9
55488,1,13.46,0,0,4.115,1,1,0,69,1,1.1,0.9
55489,1,0,0,0,7.897,1,1,0,138,1,1.1,0.9
55490,1,1.921,0,0,0.206,1,1,0,138,1,1.1,0.9
55491,1,5.29,1.587,0,0,1,1,0,138,1,1.1,0.9
55492,1,8.032,0,0,1.319,1,1,0,138,1,1.1,0.9
55493,1,8.507,0,0,2.22,1,1,0,138,1,1.1,0.9
55494,1,0,0,0,3.355,1,1,0,138,1,1.1,0.9
55495,1,0,0,0,3.128,1,1,0,138,1,1.1,0.9
55500,1,17.68,0.01,0,0,1,1,0,138,1,1.1,0.9
55501,1,0,0,0,11.183,1,1,0,138,1,1.1,0.9
55503,1,0,0,0,9.969,1,1,0,138,1,1.1,0.9
55504,1,0,0,0,-1.151,1,1,0,138,1,1.1,0.9
55505,1,6.916,0,0,0.477,1,1,0,138,1,1.1,0.9
55507,1,20.466,0,0,5.457,1,1,0,69,1,1.1,0.9
55508,1,0,0,0,0.492,1,1,0,138,1,1.1,0.9
55509,1,10.107,0,0,3.501,1,1,0,138,1,1.1,0.9
55510,1,3.98,0.78,0,0,1,1,0,138,1,1.1,0.9
55511,1,7.25,0.87,0,0,1,1,0,138,1,1.1,0.9
55512,1,6.353,0,0,1.122,1,1,0,138,1,1.1,0.9
55513,1,9.157,0,0,1.965,1,1,0,138,1,1.1,0.9
55514,1,0,0,0,6.44,1,1,0,138,1,1.1,0.9
55517,1,0,0,0,15.809,1,1,0,138,1,1.1,0.9
55518,1,4.6,0.08,0,0,1,1,0,69,1,1.1,0.9
55519,1,0,0,0,4.57,1,1,0,138,1,1.1,0.9
55520,1,4.71,0.35,0,0,1,1,0,138,1,1.1,0.9
55521,1,10.352,0,0,1.205,1,1,0,69,1,1.1,0.9
55522,1,94.404,7.14,0,0,1,1,0,138,1,1.1,0.9
55523,1,0,0,0,38.868,1,1,0,230,1,1.1,0.9
55524,1,0,0,0,6.208,1,1,0,138,1,1.1,0.9
55525,1,43.075,0,0,11.356,1,1,0,138,1,1.1,0.9
55527,1,47.29,0,0,0.002,1,1,0,138,1,1.1,0.9
55528,1,44.981,0,0,12.196,1,1,0,138,1,1.1,0.9
55529,1,0,0,0,5.539,1,1,0,138,1,1.1,0.9
55530,1,17.693,0,0,7.691,1,1,0,138,1,1.1,0.9
55531,1,0,0,0,7.086,1,1,0,230,1,1.1,0.9
55532,1,8.752,0,0,3.388,1,1,0,69,1,1.1,0.9
55533,1,0,0,0,7.825,1,1,0,138,1,1.1,0.9
55534,1,4.95,0.12,0,0,1,1,0,69,1,1.1,0.9
55535,1,0,0,0,1.983,1,1,0,138,1,1.1,0.9
55538,1,3.414,0,0,4.544,1,1,0,138,1,1.1,0.9
55539,1,0,0,0,15.404,1,1,0,345,1,1.1,0.9
55540,1,0,0,0,3.685,1,1,0,138,1,1.1,0.9
55541,1,9.82,0,0,4.763,1,1,0,69,1,1.1,0.9
55543,1,0,0,0,20.702,1,1,0,138,1,1.1,0.9
55544,1,0,0,0,21.402,1,1,0,138,1,1.1,0.9
55545,1,3.599,0,0,0.523,1,1,0,138,1,1.1,0.9
55548,1,2.172,0,0,0.955,1,1,0,69,1,1.1,0.9
55549,1,10.001,0,0,2.123,1,1,0,138,1,1.1,0.9
55550,1,5.384,0,0,1.566,1,1,0,138,1,1.1,0.9
55551,1,0,0,0,-1.889,1,1,0,138,1,1.1,0.9
55552,1,4.84,0,0,1.702,1,1,0,138,1,1.1,0.9
55556,1,7.03,3.42,0,0,1,1,0,69,1,1.1,0.9
55557,1,0,0,0,14.44,1,1,0,138,1,1.1,0.9
55558,1,4.599,0,0,4.072,1,1,0,69,1,1.1,0.9
55559,1,0,0,0,3.384,1,1,0,138,1,1.1,0.9
55560,1,4.928,0,0,9.237,1,1,0,69,1,1.1,0.9
55561,1,0,0,0,4.56,1,1,0,138,1,1.1,0.9
55562,1,0,0,0,29.781,1,1,0,230,1,1.1,0.9
55565,1,12.73,0,0,8.172,1,1,0,69,1,1.1,0.9
55566,1,14.318,0,0,3.595,1,1,0,69,1,1.1,0.9
55568,1,0,0,0,-0.175,1,1,0,138,1,1.1,0.9
55569,1,0,0,0,-1.175,1,1,0,138,1,1.1,0.9
55570,1,0,0,0,1.715,1,1,0,138,1,1.1,0.9
55573,1,0,0,0,-4.223,1,1,0,138,1,1.1,0.9
55574,1,0,0,0,-0.477,1,1,0,138,1,1.1,0.9
55576,1,0,0,0,6.027,1,1,0,230,1,1.1,0.9
55577,1,5.561,0,0,8.762,1,1,0,69,1,1.1,0.9
55578,1,0,0,0,-2.949,1,1,0,138,1,1.1,0.9
55579,1,0,0,0,-2.275,1,1,0,138,1,1.1,0.9
55580,1,5.285,0,0,15.042,1,1,0,69,1,1.1,0.9
55582,1,0,0,0,-0.486,1,1,0,69,1,1.1,0.9
55583,1,0,0,0,24.956,1,1,0,138,1,1.1,0.9
55585,1,32.097,0,0,17.023,1,1,0,138,1,1.1,0.9
55589,1,13.299,0,0,13.941,1,1,0,230,1,1.1,0.9
55590,1,4.249,0,0,1.615,1,1,0,138,1,1.1,0.9
55591,1,13.289,0,0,1.219,1,1,0,138,1,1.1,0.9
55592,1,0,0,0,-0.897,1,1,0,138,1,1.1,0.9
55593,1,0,0,0,9.759,1,1,0,138,1,1.1,0.9
55594,1,0,0,0,-4.085,1,1,0,138,1,1.1,0.9
55595,1,0,0,0,42.461,1,1,0,345,1,1.1,0.9
55597,1,0,0,0,3.212,1,1,0,138,1,1.1,0.9
55598,1,0,0,0,10.72,1,1,0,138,1,1.1,0.9
55600,1,3.269,0,0,7.414,1,1,0,138,1,1.1,0.9
55601,1,0,0,0,-18.49,1,1,0,138,1,1.1,0.9
55602,1,0,0,0,11.365,1,1,0,138,1,1.1,0.9
55603,1,3.158,0,0,3.328,1,1,0,69,1,1.1,0.9
55604,1,11.051,0,0,14.635,1,1,0,69,1,1.1,0.9
55605,1,3.31,0.28,0,0,1,1,0,138,1,1.1,0.9
55606,1,0,0,0,5.523,1,1,0,138,1,1.1,0.9
55607,1,13.03,0.93,0,0,1,1,0,69,1,1.1,0.9
55608,1,36.061,0,0,12.255,1,1,0,69,1,1.1,0.9
55609,1,0,0,0,7.708,1,1,0,138,1,1.1,0.9
55610,1,72.999,0,0,18.788,1,1,0,138,1,1.1,0.9
55611,1,0,0,0,-7.207,1,1,0,138,1,1.1,0.9
55612,1,18.662,0,0,4.704,1,1,0,69,1,1.1,0.9
55613,1,0,0,0,39.836,1,1,0,138,1,1.1,0.9
55614,1,0,0,0,32.299,1,1,0,345,1,1.1,0.9
55616,1,0,0,0,-1.446,1,1,0,138,1,1.1,0.9
55617,1,0,0,0,15.469,1,1,0,138,1,1.1,0.9
55618,1,10.111,0,0,10.89,1,1,0,69,1,1.1,0.9
55619,1,0,0,0,8.169,1,1,0,138,1,1.1,0.9
55620,1,5.393,0,0,2.42,1,1,0,69,1,1.1,0.9
55621,1,9.573,0,0,6.977,1,1,0,69,1,1.1,0.9
55623,1,0,0,0,0.988,1,1,0,138,1,1.1,0.9
55624,1,0,0,0,5.028,1,1,0,138,1,1.1,0.9
55625,1,4.49,0,0,4.727,1,1,0,69,1,1.1,0.9
55626,1,0,0,0,2.83,1,1,0,138,1,1.1,0.9
55628,1,11.708,0,0,3.924,1,1,0,138,1,1.1,0.9
55629,1,0,0,0,5.395,1,1,0,138,1,1.1,0.9
55630,1,0,0,0,0.16,1,1,0,138,1,1.1,0.9
55631,1,0,0,0,3.809,1,1,0,138,1,1.1,0.9
55632,1,14.601,0,0,15.921,1,1,0,69,1,1.1,0.9
55633,1,0,0,0,2.85,1,1,0,138,1,1.1,0.9
55635,1,0,0,0,4.662,1,1,0,138,1,1.1,0.9
55636,1,9.354,0,0,10.371,1,1,0,69,1,1.1,0.9
55637,1,6.79,0,0,0.179,1,1,0,138,1,1.1,0.9
55638,1,0,0,0,5.449,1,1,0,138,1,1.1,0.9
55639,1,12.338,0,0,3.368,1,1,0,69,1,1.1,0.9
55640,1,4.262,0,0,1.384,1,1,0,69,1,1.1,0.9
55641,1,13.296,0,0,5.275,1,1,0,69,1,1.1,0.9
55642,1,9.117,0,0,7.167,1,1,0,69,1,1.1,0.9
55643,1,0,0,0,3.329,1,1,0,138,1,1.1,0.9
55644,1,0,0,0,7.647,1,1,0,138,1,1.1,0.9
55645,1,0,0,0,12.599,1,1,0,345,1,1.1,0.9
55646,1,0,0,0,8.807,1,1,0,138,1,1.1,0.9
55647,1,4.316,0,0,5.184,1,1,0,69,1,1.1,0.9
55648,1,4.38,0,0,1.852,1,1,0,69,1,1.1,0.9
55649,1,12.201,0,0,1.322,1,1,0,69,1,1.1,0.9
55651,1,0,0,0,18.276,1,1,0,230,1,1.1,0.9
55654,1,8.614,0,0,3.796,1,1,0,138,1,1.1,0.9
55655,1,0,0,0,0.023,1,1,0,230,1,1.1,0.9
55656,1,0,0,0,-0.01,1,1,0,230,1,1.1,0.9
55657,1,3.269,0,0,2.906,1,1,0,138,1,1.1,0.9
55658,1,10.367,0,0,33.832,1,1,0,69,1,1.1,0.9
55659,1,0,0,0,12.157,1,1,0,138,1,1.1,0.9
55660,1,0,0,0,-17.47,1,1,0,138,1,1.1,0.9
55661,1,10.184,0,0,3.053,1,1,0,69,1,1.1,0.9
55662,1,5.047,0,0,10.855,1,1,0,69,1,1.1,0.9
55663,1,2.619,0,0,4.353,1,1,0,69,1,1.1,0.9
55664,1,4.079,0,0,4.006,1,1,0,69,1,1.1,0.9
55665,1,3.477,0,0,0.435,1,1,0,69,1,1.1,0.9
55666,1,0,0,0,-0.015,1,1,0,230,1,1.1,0.9
55667,1,5.597,0,0,6.004,1,1,0,138,1,1.1,0.9
55668,1,0,0,0,15.034,1,1,0,138,1,1.1,0.9
55669,1,5.19,1.557,0,0,1,1,0,69,1,1.1,0.9
55670,1,7.93,0,0,4.054,1,1,0,69,1,1.1,0.9
55671,1,14.127,0,0,14.031,1,1,0,69,1,1.1,0.9
55672,1,16.399,0,0,14.711,1,1,0,69,1,1.1,0.9
55673,1,16.5,4.95,0,0,1,1,0,69,1,1.1,0.9
55674,1,0,0,0,2.119,1,1,0,138,1,1.1,0.9
55675,1,0,0,0,8.374,1,1,0,138,1,1.1,0.9
55676,1,4.763,0,0,0.184,1,1,0,69,1,1.1,0.9
55677,1,0,0,0,12.286,1,1,0,138,1,1.1,0.9
55678,1,27.745,0,0,12.264,1,1,0,69,1,1.1,0.9
55679,1,9.8,0.31,0,0,1,1,0,69,1,1.1,0.9
55680,1,0,0,0,12.35,1,1,0,138,1,1.1,0.9
55682,1,12.729,0,0,8.535,1,1,0,69,1,1.1,0.9
55683,1,5.13,1.539,0,0,1,1,0,69,1,1.1,0.9
55684,1,6.169,0,0,1.699,1,1,0,138,1,1.1,0.9
55685,1,2.62,0.786,0,0,1,1,0,138,1,1.1,0.9
55686,1,0,0,0,6.384,1,1,0,138,1,1.1,0.9
55689,1,10.04,2.2,0,0,1,1,0,138,1,1.1,0.9
55690,1,240.697,0,0,31.9988710835,1,1,0,230,1,1.1,0.9
55691,1,13.123,0,0,6.23,1,1,0,69,1,1.1,0.9
55692,1,19.81,5.943,0,0,1,1,0,69,1,1.1,0.9
55693,1,7.127,0,0,6.929,1,1,0,69,1,1.1,0.9
55694,1,0,0,0,14.014,1,1,0,138,1,1.1,0.9
55695,1,0,0,0,14.849,1,1,0,345,1,1.1,0.9
55696,1,182.351,0,0,-87.7998424417,1,1,0,345,1,1.1,0.9
55697,1,0,0,0,4.391,1,1,0,138,1,1.1,0.9
55698,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55699,1,0,0,0,6.16,1,1,0,138,1,1.1,0.9
55701,1,0,0,0,9.055,1,1,0,138,1,1.1,0.9
55702,1,16.992,0,0,5.808,1,1,0,69,1,1.1,0.9
55703,1,0,0,0,-2.451,1,1,0,138,1,1.1,0.9
55704,1,6.41,0.77,0,0,1,1,0,69,1,1.1,0.9
55707,1,17.276,0,0,3.607,1,1,0,138,1,1.1,0.9
55708,1,9.13,1.65,0,0,1,1,0,69,1,1.1,0.9
55709,1,0,0,0,8.555,1,1,0,138,1,1.1,0.9
55710,1,13.534,0,0,4.441,1,1,0,69,1,1.1,0.9
55711,1,5.466,0,0,5.42,1,1,0,69,1,1.1,0.9
55712,1,9.838,0,0,9.563,1,1,0,69,1,1.1,0.9
55713,1,0,0,0,7.354,1,1,0,138,1,1.1,0.9
55714,1,9.819,0,0,9.679,1,1,0,69,1,1.1,0.9
55715,1,37.547,0,0,5.424,1,1,0,138,1,1.1,0.9
55716,1,0,0,0,12.667,1,1,0,138,1,1.1,0.9
55717,1,9.801,0,0,7.533,1,1,0,69,1,1.1,0.9
55718,1,25.174,0,0,19.737,1,1,0,138,1,1.1,0.9
55719,1,12.17,5.6,0,0,1,1,0,138,1,1.1,0.9
55720,1,15.194,0,0,5.407,1,1,0,69,1,1.1,0.9
55721,1,0,0,0,5.272,1,1,0,138,1,1.1,0.9
55722,1,12.36,3.708,0,0,1,1,0,69,1,1.1,0.9
55723,1,0,0,0,4.06,1,1,0,138,1,1.1,0.9
55724,1,11.836,0,0,11.282,1,1,0,69,1,1.1,0.9
55725,1,9.828,0,0,9.92,1,1,0,69,1,1.1,0.9
55726,1,8.925,0,0,13.409,1,1,0,69,1,1.1,0.9
55727,1,0,0,0,2.74,1,1,0,138,1,1.1,0.9
55728,1,0,0,0,4.752,1,1,0,138,1,1.1,0.9
55729,1,17.959,0,0,2.398,1,1,0,69,1,1.1,0.9
55731,1,9.345,0,0,8.867,1,1,0,69,1,1.1,0.9
55734,1,5.616,0,0,1.013,1,1,0,138,1,1.1,0.9
55735,1,0,0,0,4.298,1,1,0,138,1,1.1,0.9
55736,1,0,0,0,0.41,1,1,0,138,1,1.1,0.9
55738,1,12.969,0,0,10.753,1,1,0,138,1,1.1,0.9
55739,1,0,0,0,10.082,1,1,0,138,1,1.1,0.9
55740,1,11.688,0,0,14.668,1,1,0,138,1,1.1,0.9
55741,1,5.965,0,0,5.327,1,1,0,138,1,1.1,0.9
55742,1,28.586,0,0,17.912,1,1,0,138,1,1.1,0.9
55743,1,50.8,15.24,0,0,1,1,0,138,1,1.1,0.9
55744,1,88.6,11.93,0,0,1,1,0,138,1,1.1,0.9
55745,1,11.921,0,0,17.323,1,1,0,138,1,1.1,0.9
55746,1,33.643,0,0,0.147,1,1,0,138,1,1.1,0.9
55747,1,0,0,0,-1.035,1,1,0,138,1,1.1,0.9
55748,1,375.216,0,0,33.8248043512,1,1,0,345,1,1.1,0.9
55749,1,151.721,0,0,16.383,1,1,0,138,1,1.1,0.9
55750,1,14.236,0,0,11.504,1,1,0,69,1,1.1,0.9
55751,1,11.608,0,0,28.998,1,1,0,69,1,1.1,0.9
55752,1,0,0,0,23.171,1,1,0,138,1,1.1,0.9
55753,1,7.702,0,0,18.849,1,1,0,69,1,1.1,0.9
55754,1,0,0,0,12.014,1,1,0,138,1,1.1,0.9
55755,1,71.24,0,0,16.985,1,1,0,138,1,1.1,0.9
55756,1,24.27,7.281,0,0,1,1,0,138,1,1.1,0.9
55757,1,305.617,0,0,41.198,1,1,0,230,1,1.1,0.9
55758,1,20.715,0,0,10.638,1,1,0,138,1,1.1,0.9
55759,1,12.154,0,0,4.871,1,1,0,138,1,1.1,0.9
55760,1,13.609,0,0,3.876,1,1,0,138,1,1.1,0.9
55761,1,13.144,0,0,10.283,1,1,0,138,1,1.1,0.9
55762,1,0,0,0,-6.431,1,1,0,345,1,1.1,0.9
55763,1,4.896,0,0,2.535,1,1,0,69,1,1.1,0.9
55764,1,0,0,0,10.131,1,1,0,345,1,1.1,0.9
55766,1,10.088,0,0,0.001,1,1,0,345,1,1.1,0.9
55768,1,0,0,0,2.144,1,1,0,345,1,1.1,0.9
55769,1,11.46,1.67,0,0,1,1,0,345,1,1.1,0.9
55770,1,22.507,0,0,6.754,1,1,0,69,1,1.1,0.9
55771,1,0,0,0,-1.11,1,1,0,138,1,1.1,0.9
55772,1,0,0,0,10.95,1,1,0,138,1,1.1,0.9
55773,1,13.616,0,0,6.078,1,1,0,69,1,1.1,0.9
55774,1,34.278,0,0,8.153,1,1,0,138,1,1.1,0.9
55775,1,77.387,0,0,22.125,1,1,0,138,1,1.1,0.9
55776,1,11.42,1.14,0,0,1,1,0,69,1,1.1,0.9
55777,1,6.79,0,0,5.551,1,1,0,69,1,1.1,0.9
55778,1,21.39,2.22,0,0,1,1,0,69,1,1.1,0.9
55779,1,9.108,0,0,9.131,1,1,0,69,1,1.1,0.9
55780,1,38.62,0,0,11.425,1,1,0,69,1,1.1,0.9
55781,1,21.921,0,0,8.128,1,1,0,69,1,1.1,0.9
55782,1,8.61,2,0,0,1,1,0,69,1,1.1,0.9
55783,1,6.507,0,0,0.545,1,1,0,69,1,1.1,0.9
55784,1,0,0,0,15.619,1,1,0,138,1,1.1,0.9
55785,1,12.986,0,0,8.447,1,1,0,69,1,1.1,0.9
55786,1,6.817,0,0,8.758,1,1,0,69,1,1.1,0.9
55787,1,11.863,0,0,11.105,1,1,0,69,1,1.1,0.9
55788,1,11.179,0,0,0.771,1,1,0,69,1,1.1,0.9
55789,1,0,0,0,15.88,1,1,0,138,1,1.1,0.9
55790,1,0,0,0,7.188,1,1,0,138,1,1.1,0.9
55791,1,4.76,0.09,0,0,1,1,0,138,1,1.1,0.9
55792,1,3.59,1.077,0,0,1,1,0,138,1,1.1,0.9
55794,1,3.176,0,0,3.342,1,1,0,69,1,1.1,0.9
55796,1,0,0,0,7.417,1,1,0,138,1,1.1,0.9
55797,1,0,0,0,4.518,1,1,0,138,1,1.1,0.9
55798,1,3.669,0,0,3.746,1,1,0,69,1,1.1,0.9
55799,1,0,0,0,-0.855,1,1,0,138,1,1.1,0.9
55800,1,2.583,0,0,2.583,1,1,0,69,1,1.1,0.9
55801,1,80.919,0,0,22.969,1,1,0,345,1,1.1,0.9
55804,1,0,0,0,7.781,1,1,0,138,1,1.1,0.9
55805,1,6.81,2.45,0,0,1,1,0,69,1,1.1,0.9
55806,1,17.531,0,0,6.28,1,1,0,69,1,1.1,0.9
55807,1,12.521,0,0,7.889,1,1,0,69,1,1.1,0.9
55808,1,8.587,0,0,9.477,1,1,0,69,1,1.1,0.9
55809,1,0,0,0,-1.226,1,1,0,138,1,1.1,0.9
55811,1,18.094,0,0,7.991,1,1,0,69,1,1.1,0.9
55812,1,7.69,0.21,0,0,1,1,0,69,1,1.1,0.9
55813,1,8.213,0,0,0.484,1,1,0,69,1,1.1,0.9
55814,1,3.158,0,0,1.569,1,1,0,69,1,1.1,0.9
55815,1,0,0,0,18.576,1,1,0,138,1,1.1,0.9
55816,1,0,0,0,7.918,1,1,0,230,1,1.1,0.9
55817,1,2.902,0,0,4.808,1,1,0,69,1,1.1,0.9
55818,1,5.73,2.62,0,0,1,1,0,69,1,1.1,0.9
55819,1,0,0,0,8.429,1,1,0,138,1,1.1,0.9
55820,1,0,0,0,12.609,1,1,0,138,1,1.1,0.9
55821,1,8.87,0,0,1.527,1,1,0,69,1,1.1,0.9
55822,1,8.989,0,0,3.87,1,1,0,69,1,1.1,0.9
55823,1,18.191,0,0,8.4,1,1,0,69,1,1.1,0.9
55824,1,0,0,0,15.861,1,1,0,138,1,1.1,0.9
55825,1,9.436,0,0,10.507,1,1,0,69,1,1.1,0.9
55826,1,0,0,0,3.858,1,1,0,138,1,1.1,0.9
55827,1,5.54,1.662,0,0,1,1,0,69,1,1.1,0.9
55829,1,9.29,2.76,0,0,1,1,0,69,1,1.1,0.9
55830,1,5.53,0,0,6.06,1,1,0,69,1,1.1,0.9
55831,1,4.882,0,0,2.499,1,1,0,69,1,1.1,0.9
55832,1,16.65,4.995,0,0,1,1,0,69,1,1.1,0.9
55833,1,0,0,0,21.065,1,1,0,230,1,1.1,0.9
55834,1,0,0,0,5.669,1,1,0,138,1,1.1,0.9
55835,1,0,0,0,-0.254,1,1,0,138,1,1.1,0.9
55836,1,6.4,1.92,0,0,1,1,0,138,1,1.1,0.9
55837,1,22.666,0,0,15.22,1,1,0,345,1,1.1,0.9
55838,1,13.01,3.903,0,0,1,1,0,138,1,1.1,0.9
55839,1,6.46,0.95,0,0,1,1,0,138,1,1.1,0.9
55840,1,0,0,0,15.705,1,1,0,138,1,1.1,0.9
55841,1,5.073,0,0,4.602,1,1,0,138,1,1.1,0.9
55842,1,7.73,2.2,0,0,1,1,0,138,1,1.1,0.9
55843,1,6.868,0,0,0.686,1,1,0,138,1,1.1,0.9
55844,1,9.08,0,0,4.647,1,1,0,69,1,1.1,0.9
55846,1,0,0,0,-1.271,1,1,0,138,1,1.1,0.9
55847,1,0,0,0,7.44,1,1,0,138,1,1.1,0.9
55848,1,4.654,0,0,4.749,1,1,0,69,1,1.1,0.9
55849,1,6.507,0,0,2.586,1,1,0,69,1,1.1,0.9
55850,1,9.4,0,0,4.501,1,1,0,69,1,1.1,0.9
55851,1,0,0,0,21.062,1,1,0,138,1,1.1,0.9
55852,1,0,0,0,-2.575,1,1,0,138,1,1.1,0.9
55853,1,368.432,0,0,13.246,1,1,0,345,1,1.1,0.9
55854,1,106.481,0,0,6.971,1,1,0,138,1,1.1,0.9
55855,1,0,0,0,3.755,1,1,0,138,1,1.1,0.9
55862,1,0,0,0,2.602,1,1,0,138,1,1.1,0.9
55863,1,9.467,0,0,3.553,1,1,0,138,1,1.1,0.9
55864,1,0,0,0,-1.485,1,1,0,138,1,1.1,0.9
55865,1,0,0,0,9.672,1,1,0,138,1,1.1,0.9
55866,1,5.97,1.791,0,0,1,1,0,69,1,1.1,0.9
55867,1,4.189,0,0,1.8,1,1,0,69,1,1.1,0.9
55868,1,0,0,0,-8.115,1,1,0,138,1,1.1,0.9
55869,1,3.347,0,0,7.808,1,1,0,138,1,1.1,0.9
55870,1,11.362,0,0,0.122,1,1,0,69,1,1.1,0.9
55872,1,26.248,0,0,9.059,1,1,0,69,1,1.1,0.9
55873,1,0,0,0,2.446,1,1,0,138,1,1.1,0.9
55874,1,0,0,0,6.036,1,1,0,138,1,1.1,0.9
55875,1,3.687,0,0,3.182,1,1,0,69,1,1.1,0.9
55876,1,7.255,0,0,2.744,1,1,0,69,1,1.1,0.9
55878,1,0,0,0,13.495,1,1,0,138,1,1.1,0.9
55879,1,3.8,1.14,0,0,1,1,0,138,1,1.1,0.9
55880,1,0,0,0,0.543,1,1,0,138,1,1.1,0.9
55882,1,0,0,0,3.042,1,1,0,138,1,1.1,0.9
55883,1,0,0,0,14.225,1,1,0,138,1,1.1,0.9
55884,1,0,0,0,11.747,1,1,0,138,1,1.1,0.9
55885,1,9.062,0,0,13.148,1,1,0,69,1,1.1,0.9
55886,1,8.642,0,0,8.897,1,1,0,69,1,1.1,0.9
55887,1,5.138,0,0,5.168,1,1,0,69,1,1.1,0.9
55889,1,0,0,0,-0.081,1,1,0,138,1,1.1,0.9
55890,1,0,0,0,0.582,1,1,0,345,1,1.1,0.9
55891,1,11.3,0.3,0,0,1,1,0,69,1,1.1,0.9
55892,1,6.415,0,0,1.357,1,1,0,69,1,1.1,0.9
55893,1,0,0,0,18.742,1,1,0,345,1,1.1,0.9
55894,1,0,0,0,2.913,1,1,0,138,1,1.1,0.9
55895,1,12.73,0,0,7.932,1,1,0,69,1,1.1,0.9
55896,1,0,0,0,5.386,1,1,0,138,1,1.1,0.9
55897,1,0,0,0,14.061,1,1,0,138,1,1.1,0.9
55899,1,7.31,0.26,0,0,1,1,0,69,1,1.1,0.9
55900,1,208.201,5.43,0,0,1,1,0,345,1,1.1,0.9
55902,1,0,0,0,41.874,1,1,0,230,1,1.1,0.9
55903,1,6.635,0,0,4.094,1,1,0,138,1,1.1,0.9
55904,1,7.081,0,0,3.262,1,1,0,138,1,1.1,0.9
55905,1,4.71,0.99,0,0,1,1,0,69,1,1.1,0.9
55906,1,0,0,0,-6.872,1,1,0,138,1,1.1,0.9
55907,1,2.38,0.714,0,0,1,1,0,138,1,1.1,0.9
55908,1,0,0,0,13.044,1,1,0,138,1,1.1,0.9
55909,1,3.504,0,0,3.335,1,1,0,69,1,1.1,0.9
55910,1,11.216,0,0,10.828,1,1,0,69,1,1.1,0.9
55911,1,8.158,0,0,9.559,1,1,0,69,1,1.1,0.9
55912,1,9.089,0,0,3.927,1,1,0,69,1,1.1,0.9
55913,1,8.761,0,0,4.169,1,1,0,69,1,1.1,0.9
55914,1,20.641,0,0,8.813,1,1,0,69,1,1.1,0.9
55916,1,11.252,0,0,15.091,1,1,0,69,1,1.1,0.9
55917,1,8.44,2.532,0,0,1,1,0,69,1,1.1,0.9
55918,1,0,0,0,17.153,1,1,0,138,1,1.1,0.9
55919,1,0,0,0,34.745,1,1,0,345,1,1.1,0.9
55920,1,9.894,0,0,3.194,1,1,0,138,1,1.1,0.9
55921,1,6.13,0,0,1.058,1,1,0,138,1,1.1,0.9
55922,1,0,0,0,20.178,1,1,0,230,1,1.1,0.9
55924,1,2.11,0,0,0.733,1,1,0,69,1,1.1,0.9
55925,1,8.381,0,0,0.854,1,1,0,138,1,1.1,0.9
55928,1,9.65,4.3,0,0,1,1,0,69,1,1.1,0.9
55929,1,10.076,0,0,18.97,1,1,0,69,1,1.1,0.9
55930,1,12.523,0,0,2.906,1,1,0,138,1,1.1,0.9
55931,1,0,0,0,30.041,1,1,0,345,1,1.1,0.9
55932,1,12.416,0,0,2.699,1,1,0,345,1,1.1,0.9
55933,1,32.11,9.633,0,0,1,1,0,345,1,1.1,0.9
55934,1,0,0,0,1.078,1,1,0,138,1,1.1,0.9
55935,1,0,0,0,5.348,1,1,0,138,1,1.1,0.9
55936,1,6.94,2.082,0,0,1,1,0,69,1,1.1,0.9
55937,1,7.139,0,0,2.618,1,1,0,138,1,1.1,0.9
55938,1,32.899,0,0,0,1,1,0,345,1,1.1,0.9
55939,1,9.419,0,0,8.65,1,1,0,138,1,1.1,0.9
55940,1,375.016,0,0,34.977,1,1,0,345,1,1.1,0.9
55941,1,376.905,0,0,27.962,1,1,0,345,1,1.1,0.9
55942,1,21.022,0,0,8.03,1,1,0,69,1,1.1,0.9
55943,1,10.35,0.14,0,0,1,1,0,69,1,1.1,0.9
55944,1,7.228,0,0,3.212,1,1,0,69,1,1.1,0.9
55945,1,7.538,0,0,7.306,1,1,0,69,1,1.1,0.9
55946,1,10.49,3.147,0,0,1,1,0,69,1,1.1,0.9
55947,1,9.692,0,0,9.041,1,1,0,69,1,1.1,0.9
55948,1,9.573,0,0,2.79,1,1,0,69,1,1.1,0.9
55949,1,2.875,0,0,0.864,1,1,0,69,1,1.1,0.9
55950,1,6.82,2.046,0,0,1,1,0,69,1,1.1,0.9
55951,1,0,0,0,9.545,1,1,0,138,1,1.1,0.9
55952,1,6.79,0,0,2.253,1,1,0,138,1,1.1,0.9
55953,1,0,0,0,23.22,1,1,0,230,1,1.1,0.9
55954,1,6.516,0,0,7.961,1,1,0,69,1,1.1,0.9
55955,1,0,0,0,1.4,1,1,0,138,1,1.1,0.9
55956,1,4.672,0,0,9.982,1,1,0,69,1,1.1,0.9
55957,1,5.001,0,0,2.024,1,1,0,69,1,1.1,0.9
55959,1,7.71,2.313,0,0,1,1,0,69,1,1.1,0.9
55960,1,4.536,0,0,2.315,1,1,0,69,1,1.1,0.9
55962,1,5.55,2.42,0,0,1,1,0,69,1,1.1,0.9
55963,1,0,0,0,7.139,1,1,0,138,1,1.1,0.9
55964,1,4.901,0,0,6.126,1,1,0,69,1,1.1,0.9
55965,1,3.09,0.927,0,0,1,1,0,69,1,1.1,0.9
55966,1,6.114,0,0,4.958,1,1,0,69,1,1.1,0.9
55967,1,0,0,0,11.651,1,1,0,138,1,1.1,0.9
55968,1,13.784,0,0,0.293,1,1,0,230,1,1.1,0.9
55969,1,10.08,0.39,0,0,1,1,0,138,1,1.1,0.9
55970,1,5.849,0,0,4.208,1,1,0,138,1,1.1,0.9
55972,1,17.567,0,0,6.149,1,1,0,230,1,1.1,0.9
55974,1,10.428,0,0,5.336,1,1,0,138,1,1.1,0.9
55975,1,0,0,0,2.204,1,1,0,138,1,1.1,0.9
55976,1,0,0,0,-2.811,1,1,0,138,1,1.1,0.9
55977,1,9.196,0,0,3.063,1,1,0,138,1,1.1,0.9
55978,1,0,0,0,-0.998,1,1,0,138,1,1.1,0.9
55979,1,3.9,0.08,0,0,1,1,0,69,1,1.1,0.9
55980,1,5.16,0,0,1.287,1,1,0,138,1,1.1,0.9
55981,1,7.556,0,0,2.229,1,1,0,138,1,1.1,0.9
55982,1,0,0,0,-4.697,1,1,0,230,1,1.1,0.9
55983,1,6.38,1.914,0,0,1,1,0,69,1,1.1,0.9
55985,1,0,0,0,5.748,1,1,0,230,1,1.1,0.9
55987,1,0,0,0,5.11,1,1,0,138,1,1.1,0.9
55988,1,0,0,0,10.758,1,1,0,138,1,1.1,0.9
55990,1,0,0,0,-5.625,1,1,0,345,1,1.1,0.9
55991,1,0,0,0,12.854,1,1,0,345,1,1.1,0.9
55992,1,4.753,0,0,1.322,1,1,0,138,1,1.1,0.9
55995,1,3.67,1.101,0,0,1,1,0,345,1,1.1,0.9
55996,1,4.52,1.356,0,0,1,1,0,138,1,1.1,0.9
55997,1,8.458,0,0,5.062,1,1,0,230,1,1.1,0.9
55998,1,0,0,0,1.743,1,1,0,138,1,1.1,0.9
55999,1,9.45,0.19,0,0,1,1,0,138,1,1.1,0.9
56000,1,10.604,0,0,0.499,1,1,0,69,1,1.1,0.9
56001,1,5.585,0,0,0.523,1,1,0,69,1,1.1,0.9
56002,1,0,0,0,-0.245,1,1,0,138,1,1.1,0.9
56003,1,12.853,0,0,12.74,1,1,0,230,1,1.1,0.9
56004,1,5.81,0,0,6.932,1,1,0,138,1,1.1,0.9
56007,1,0,0,0,19.883,1,1,0,138,1,1.1,0.9
56008,1,0,0,0,-5.684,1,1,0,138,1,1.1,0.9
56009,1,6.906,0,0,3.818,1,1,0,138,1,1.1,0.9
56010,1,6.237,0,0,2.348,1,1,0,138,1,1.1,0.9
56011,1,4.33,0.65,0,0,1,1,0,345,1,1.1,0.9
56012,1,3.938,0,0,15.792,1,1,0,230,1,1.1,0.9
56013,1,8.943,0,0,0.246,1,1,0,345,1,1.1,0.9
56015,1,0,0,0,6.244,1,1,0,138,1,1.1,0.9
56018,1,0,0,0,-10.772,1,1,0,138,1,1.1,0.9
56019,1,10.54,3.162,0,0,1,1,0,345,1,1.1,0.9
56020,1,0,0,0,2.23,1,1,0,138,1,1.1,0.9
56022,1,0,0,0,-1.424,1,1,0,230,1,1.1,0.9
56023,1,8.5,2.51,0,0,1,1,0,138,1,1.1,0.9
56024,1,0,0,0,4.206,1,1,0,138,1,1.1,0.9
56025,1,5.156,0,0,5.514,1,1,0,69,1,1.1,0.9
56026,1,146.97,0,0,8.469,1,1,0,345,1,1.1,0.9
56027,1,4.966,0,0,5.273,1,1,0,138,1,1.1,0.9
56028,1,11.31,0,0,10.257,1,1,0,345,1,1.1,0.9
56029,1,4.435,0,0,0.53,1,1,0,69,1,1.1,0.9
56030,1,0,0,0,-6.58,1,1,0,230,1,1.1,0.9
56031,1,0,0,0,9.456,1,1,0,138,1,1.1,0.9
56032,1,8.06,2.8,0,0,1,1,0,138,1,1.1,0.9
56033,1,2.25,0,0,3.719,1,1,0,138,1,1.1,0.9
56035,1,9.83,2.46,0,0,1,1,0,69,1,1.1,0.9
56037,1,0,0,0,2.007,1,1,0,138,1,1.1,0.9
56038,1,4.919,0,0,5.084,1,1,0,69,1,1.1,0.9
56040,1,3.988,0,0,3.944,1,1,0,69,1,1.1,0.9
56041,1,5.83,2.18,0,0,1,1,0,69,1,1.1,0.9
56042,1,11.462,0,0,2.841,1,1,0,69,1,1.1,0.9
56043,1,6.707,0,0,7.188,1,1,0,69,1,1.1,0.9
56044,1,0,0,0,2.167,1,1,0,138,1,1.1,0.9
56045,1,0,0,0,2.415,1,1,0,138,1,1.1,0.9
56046,1,0,0,0,4.058,1,1,0,138,1,1.1,0.9
56047,1,5.193,0,0,3.119,1,1,0,69,1,1.1,0.9
56048,1,0,0,0,3.901,1,1,0,138,1,1.1,0.9
56049,1,0,0,0,-0.606,1,1,0,138,1,1.1,0.9
56050,1,6.945,0,0,1.895,1,1,0,138,1,1.1,0.9
56051,1,3.133,0,0,2.084,1,1,0,138,1,1.1,0.9
56052,1,8.08,0,0,3.291,1,1,0,138,1,1.1,0.9
56057,1,0,0,0,4.696,1,1,0,138,1,1.1,0.9
56058,1,0,0,0,11.087,1,1,0,138,1,1.1,0.9
56059,1,6.39,1.15,0,0,1,1,0,138,1,1.1,0.9
56062,1,0,0,0,-4.61,1,1,0,138,1,1.1,0.9
56063,1,7.78,2.334,0,0,1,1,0,69,1,1.1,0.9
56064,1,8.651,0,0,8.919,1,1,0,69,1,1.1,0.9
56065,1,9.208,0,0,9.05,1,1,0,69,1,1.1,0.9
56066,1,0,0,0,8.923,1,1,0,138,1,1.1,0.9
56068,1,9.97,0.37,0,0,1,1,0,69,1,1.1,0.9
56069,1,10.403,0,0,1.28,1,1,0,69,1,1.1,0.9
56071,1,9.88,0.07,0,0,1,1,0,69,1,1.1,0.9
56072,1,6.917,0,0,7.39,1,1,0,69,1,1.1,0.9
56074,1,13.41,5.74,0,0,1,1,0,69,1,1.1,0.9
56075,1,6.817,0,0,1.363,1,1,0,69,1,1.1,0.9
56076,1,6.38,0.04,0,0,1,1,0,69,1,1.1,0.9
56078,1,5.61,1.24,0,0,1,1,0,69,1,1.1,0.9
56079,1,5.88,0.11,0,0,1,1,0,69,1,1.1,0.9
56080,1,7.56,1.01,0,0,1,1,0,69,1,1.1,0.9
56081,1,0,0,0,7.404,1,1,0,138,1,1.1,0.9
56082,1,0,0,0,-21.446,1,1,0,138,1,1.1,0.9
56084,1,0,0,0,8.367,1,1,0,230,1,1.1,0.9
56086,1,3.86,1.16,0,0,1,1,0,69,1,1.1,0.9
56087,1,0,0,0,9.335,1,1,0,230,1,1.1,0.9
56088,1,9.95,3.59,0,0,1,1,0,69,1,1.1,0.9
56089,1,9.76,2.928,0,0,1,1,0,69,1,1.1,0.9
56090,1,5.986,0,0,2.41,1,1,0,69,1,1.1,0.9
56091,1,7.337,0,0,6.8,1,1,0,69,1,1.1,0.9
56092,1,10.431,0,0,0.496,1,1,0,69,1,1.1,0.9
56093,1,2.532,0,0,5.525,1,1,0,138,1,1.1,0.9
56094,1,0,0,0,-3.437,1,1,0,138,1,1.1,0.9
56095,1,4.536,0,0,1.048,1,1,0,69,1,1.1,0.9
56098,1,7.72,0,0,3.265,1,1,0,69,1,1.1,0.9
56099,1,4.052,0,0,1.514,1,1,0,69,1,1.1,0.9
56100,1,10.531,0,0,4.934,1,1,0,69,1,1.1,0.9
56101,1,3.659,0,0,1.854,1,1,0,69,1,1.1,0.9
56102,1,8.323,0,0,2.909,1,1,0,69,1,1.1,0.9
56103,1,4.59,1.46,0,0,1,1,0,69,1,1.1,0.9
56104,1,10.339,0,0,10.296,1,1,0,69,1,1.1,0.9
56105,1,7.57,1.55,0,0,1,1,0,69,1,1.1,0.9
56106,1,0,0,0,-1.157,1,1,0,138,1,1.1,0.9
56109,1,0,0,0,12.059,1,1,0,138,1,1.1,0.9
56110,1,3.45,0,0,0.95,1,1,0,69,1,1.1,0.9
56111,1,12.657,0,0,4.041,1,1,0,69,1,1.1,0.9
56113,1,6.844,0,0,3.78,1,1,0,69,1,1.1,0.9
56114,1,13.652,0,0,12.14,1,1,0,69,1,1.1,0.9
56115,1,6.64,0.25,0,0,1,1,0,69,1,1.1,0.9
56116,1,12.712,0,0,3.641,1,1,0,69,1,1.1,0.9
56117,1,11.307,0,0,4.915,1,1,0,69,1,1.1,0.9
56118,1,0,0,0,2.612,1,1,0,138,1,1.1,0.9
56119,1,11.79,0,0,4.495,1,1,0,69,1,1.1,0.9
56121,1,8.396,0,0,6.412,1,1,0,69,1,1.1,0.9
56122,1,5.56,1.07,0,0,1,1,0,69,1,1.1,0.9
56123,1,10.485,0,0,1.127,1,1,0,69,1,1.1,0.9
56125,1,0,0,0,3.469,1,1,0,138,1,1.1,0.9
56126,1,22.413,0,0,6.846,1,1,0,138,1,1.1,0.9
56128,1,0,0,0,3.128,1,1,0,138,1,1.1,0.9
56130,1,8.642,0,0,5.43,1,1,0,69,1,1.1,0.9
56131,1,5.165,0,0,5.479,1,1,0,69,1,1.1,0.9
56132,1,4.17,0,0,5.466,1,1,0,69,1,1.1,0.9
56133,1,0,0,0,9.518,1,1,0,138,1,1.1,0.9
56134,1,0,0,0,6.78,1,1,0,138,1,1.1,0.9
56135,1,4.043,0,0,4.049,1,1,0,69,1,1.1,0.9
56136,1,0,0,0,10.962,1,1,0,138,1,1.1,0.9
56137,1,10.668,0,0,4.429,1,1,0,69,1,1.1,0.9
56138,1,3.824,0,0,1.956,1,1,0,69,1,1.1,0.9
56140,1,0,0,0,18.228,1,1,0,138,1,1.1,0.9
56142,1,9.911,0,0,9.586,1,1,0,69,1,1.1,0.9
56143,1,14.592,0,0,7.056,1,1,0,69,1,1.1,0.9
56145,1,7.83,0,0,6.697,1,1,0,69,1,1.1,0.9
56146,1,9.655,0,0,1.198,1,1,0,69,1,1.1,0.9
56147,1,0,0,0,10.593,1,1,0,138,1,1.1,0.9
56148,1,14.829,0,0,5.048,1,1,0,69,1,1.1,0.9
56150,1,0,0,0,1.393,1,1,0,138,1,1.1,0.9
56151,1,3.764,0,0,4.301,1,1,0,138,1,1.1,0.9
56152,1,7.876,0,0,3.268,1,1,0,69,1,1.1,0.9
56153,1,0,0,0,-1.701,1,1,0,138,1,1.1,0.9
56155,1,27.9,1.67,0,0,1,1,0,69,1,1.1,0.9
56156,1,8.138,0,0,1.932,1,1,0,138,1,1.1,0.9
56157,1,0,0,0,-0.619,1,1,0,138,1,1.1,0.9
56158,1,4.59,0,0,4.687,1,1,0,69,1,1.1,0.9
56159,1,10.64,2.88,0,0,1,1,0,69,1,1.1,0.9
56160,1,0,0,0,-0.001,1,1,0,230,1,1.1,0.9
56161,1,11.097,0,0,12.476,1,1,0,69,1,1.1,0.9
56162,1,0,0,0,4.212,1,1,0,138,1,1.1,0.9
56163,1,26.384,0,0,8.83,1,1,0,69,1,1.1,0.9
56165,1,0,0,0,2.912,1,1,0,138,1,1.1,0.9
56166,1,5.977,0,0,5.828,1,1,0,69,1,1.1,0.9
56167,1,0,0,0,8.265,1,1,0,138,1,1.1,0.9
56168,1,4.727,0,0,4.524,1,1,0,69,1,1.1,0.9
56169,1,3.294,0,0,11.328,1,1,0,69,1,1.1,0.9
56170,1,15.35,0,0,15.823,1,1,0,69,1,1.1,0.9
56171,1,9.153,0,0,3.018,1,1,0,69,1,1.1,0.9
56172,1,0,0,0,8.351,1,1,0,138,1,1.1,0.9
56173,1,12.21,0,0,11.528,1,1,0,69,1,1.1,0.9
56174,1,6.771,0,0,2.525,1,1,0,138,1,1.1,0.9
56175,1,0,0,0,3.643,1,1,0,138,1,1.1,0.9
56176,1,0,0,0,-8.34,1,1,0,138,1,1.1,0.9
56177,1,0,0,0,0.255,1,1,0,138,1,1.1,0.9
56178,1,8.697,0,0,1.096,1,1,0,69,1,1.1,0.9
56179,1,8.168,0,0,8.769,1,1,0,69,1,1.1,0.9
56180,1,3.057,0,0,0.41,1,1,0,69,1,1.1,0.9
56181,1,2.756,0,0,1.106,1,1,0,69,1,1.1,0.9
56182,1,0,0,0,3.141,1,1,0,138,1,1.1,0.9
56183,1,8.177,0,0,3.401,1,1,0,69,1,1.1,0.9
56184,1,9.972,0,0,0.462,1,1,0,138,1,1.1,0.9
56185,1,0,0,0,0.657,1,1,0,138,1,1.1,0.9
56186,1,0,0,0,49.28,1,1,0,345,1,1.1,0.9
56187,1,23.96,5.29,0,0,1,1,0,69,1,1.1,0.9
56188,1,0,0,0,0.569,1,1,0,138,1,1.1,0.9
56189,1,7.556,0,0,4.07,1,1,0,69,1,1.1,0.9
56190,1,9.05,0,0,2.646,1,1,0,138,1,1.1,0.9
56191,1,0,0,0,6.708,1,1,0,138,1,1.1,0.9
56192,1,0,0,0,5.812,1,1,0,138,1,1.1,0.9
56193,1,4.755,0,0,2.018,1,1,0,69,1,1.1,0.9
56194,1,10.823,0,0,0.929,1,1,0,69,1,1.1,0.9
56195,1,11.006,0,0,2.523,1,1,0,69,1,1.1,0.9
56196,1,12.128,0,0,1.828,1,1,0,69,1,1.1,0.9
56197,1,12.457,0,0,0.254,1,1,0,69,1,1.1,0.9
56198,1,0,0,0,3.563,1,1,0,138,1,1.1,0.9
56199,1,23.149,0,0,2.779,1,1,0,138,1,1.1,0.9
56200,1,0,0,0,-0.899,1,1,0,138,1,1.1,0.9
56202,1,11.033,0,0,10.562,1,1,0,69,1,1.1,0.9
56203,1,6.717,0,0,6.699,1,1,0,69,1,1.1,0.9
56204,1,0,0,0,7.136,1,1,0,138,1,1.1,0.9
56205,1,13.47,0,0,12.416,1,1,0,69,1,1.1,0.9
56206,1,0,0,0,1.688,1,1,0,138,1,1.1,0.9
56207,1,0,0,0,5.613,1,1,0,138,1,1.1,0.9
56208,1,6.215,0,0,5.159,1,1,0,69,1,1.1,0.9
56209,1,4.992,0,0,1.166,1,1,0,69,1,1.1,0.9
56210,1,3.48,0.01,0,0,1,1,0,69,1,1.1,0.9
56211,1,0,0,0,9.629,1,1,0,138,1,1.1,0.9
56212,1,2.263,0,0,0.768,1,1,0,69,1,1.1,0.9
56213,1,5.494,0,0,2.598,1,1,0,69,1,1.1,0.9
56215,1,7.638,0,0,1.32,1,1,0,69,1,1.1,0.9
56216,1,2.75,0.37,0,0,1,1,0,138,1,1.1,0.9
56217,1,21.339,0,0,4.89,1,1,0,138,1,1.1,0.9
56218,1,0,0,0,9.972,1,1,0,138,1,1.1,0.9
56221,1,0,0,0,-6.076,1,1,0,138,1,1.1,0.9
56222,1,29.789,0,0,16.531,1,1,0,138,1,1.1,0.9
56223,1,11.883,0,0,5.682,1,1,0,138,1,1.1,0.9
56224,1,0,0,0,0.456,1,1,0,138,1,1.1,0.9
56225,1,9.603,0,0,2.149,1,1,0,138,1,1.1,0.9
56226,1,0,0,0,4.86,1,1,0,138,1,1.1,0.9
56227,1,6.421,0,0,1.599,1,1,0,138,1,1.1,0.9
56228,1,2.357,0,0,0.501,1,1,0,138,1,1.1,0.9
56229,1,6.62,1.986,0,0,1,1,0,69,1,1.1,0.9
56230,1,2.473,0,0,6.043,1,1,0,69,1,1.1,0.9
56231,1,8.569,0,0,4.413,1,1,0,69,1,1.1,0.9
56233,1,7.653,0,0,0.91,1,1,0,138,1,1.1,0.9
56234,1,0,0,0,5.381,1,1,0,138,1,1.1,0.9
56235,1,11.498,0,0,4.034,1,1,0,69,1,1.1,0.9
56236,1,10.102,0,0,4.322,1,1,0,69,1,1.1,0.9
56237,1,0,0,0,4.044,1,1,0,138,1,1.1,0.9
56238,1,0,0,0,10.409,1,1,0,138,1,1.1,0.9
56239,1,16.17,6.53,0,0,1,1,0,138,1,1.1,0.9
56240,1,8.4,0,0,0.124,1,1,0,138,1,1.1,0.9
56241,1,11.213,0,0,11.55,1,1,0,138,1,1.1,0.9
56242,1,0,0,0,-0.718,1,1,0,138,1,1.1,0.9
56243,1,15.976,0,0,3.774,1,1,0,138,1,1.1,0.9
56244,1,48.71,12.99,0,0,1,1,0,138,1,1.1,0.9
56245,1,3.521,0,0,6.404,1,1,0,138,1,1.1,0.9
56246,1,0,0,0,2.812,1,1,0,138,1,1.1,0.9
56247,1,10.905,0,0,6.978,1,1,0,69,1,1.1,0.9
56248,1,13.451,0,0,0.454,1,1,0,69,1,1.1,0.9
56249,1,20.182,0,0,10.506,1,1,0,69,1,1.1,0.9
56250,1,198.96,15.54,0,0,1,1,0,345,1,1.1,0.9
56251,1,10.44,0,0,2.598,1,1,0,69,1,1.1,0.9
56252,1,9.965,0,0,6.924,1,1,0,69,1,1.1,0.9
56256,1,0,0,0,0.413,1,1,0,138,1,1.1,0.9
56257,1,0,0,0,4.966,1,1,0,138,1,1.1,0.9
56259,1,0,0,0,5.309,1,1,0,138,1,1.1,0.9
56260,1,0,0,0,8.771,1,1,0,138,1,1.1,0.9
56261,1,0,0,0,10.247,1,1,0,138,1,1.1,0.9
56263,1,8.295,0,0,7.601,1,1,0,69,1,1.1,0.9
56264,1,11.517,0,0,2.6,1,1,0,69,1,1.1,0.9
56265,1,0,0,0,16.049,1,1,0,138,1,1.1,0.9
56266,1,4.061,0,0,3.796,1,1,0,69,1,1.1,0.9
56267,1,17.538,0,0,7.413,1,1,0,138,1,1.1,0.9
56268,1,0,0,0,12.372,1,1,0,138,1,1.1,0.9
56269,1,7.23,1.57,0,0,1,1,0,138,1,1.1,0.9
56270,1,6.363,0,0,2.788,1,1,0,138,1,1.1,0.9
56271,1,13.397,0,0,7.922,1,1,0,69,1,1.1,0.9
56272,1,40.514,0,0,16.612,1,1,0,138,1,1.1,0.9
56273,1,10.011,0,0,5.13,1,1,0,69,1,1.1,0.9
56275,1,0,0,0,7.956,1,1,0,138,1,1.1,0.9
56276,1,0,0,0,-1.744,1,1,0,138,1,1.1,0.9
56278,1,20.166,0,0,0.584,1,1,0,230,1,1.1,0.9
56279,1,19.934,0,0,5.962,1,1,0,138,1,1.1,0.9
56280,1,10.699,0,0,10.786,1,1,0,230,1,1.1,0.9
56281,1,0,0,0,11.845,1,1,0,138,1,1.1,0.9
56283,1,10.13,1.24,0,0,1,1,0,138,1,1.1,0.9
56284,1,15.811,0,0,12.484,1,1,0,138,1,1.1,0.9
56285,1,8.73,0,0,22.501,1,1,0,230,1,1.1,0.9
56286,1,14.763,0,0,11.969,1,1,0,230,1,1.1,0.9
56287,1,9.816,0,0,14.111,1,1,0,138,1,1.1,0.9
56288,1,17.062,0,0,0.097,1,1,0,138,1,1.1,0.9
56289,1,18.206,0,0,5.131,1,1,0,69,1,1.1,0.9
56290,1,70.13,21.039,0,0,1,1,0,345,1,1.1,0.9
56291,1,0,0,0,42.704,1,1,0,345,1,1.1,0.9
56292,1,0,0,0,0.943,1,1,0,138,1,1.1,0.9
56293,1,0,0,0,4.812,1,1,0,138,1,1.1,0.9
56294,1,11.809,0,0,8.461,1,1,0,69,1,1.1,0.9
56295,1,0,0,0,3.431,1,1,0,138,1,1.1,0.9
56296,1,18.157,0,0,6.168,1,1,0,69,1,1.1,0.9
56297,1,14.09,0,0,1.874,1,1,0,69,1,1.1,0.9
56298,1,0,0,0,5.152,1,1,0,138,1,1.1,0.9
56299,1,0,0,0,1.126,1,1,0,138,1,1.1,0.9
56301,1,0,0,0,3.837,1,1,0,138,1,1.1,0.9
56302,1,0,0,0,2.993,1,1,0,138,1,1.1,0.9
56303,1,4.554,0,0,1.58,1,1,0,69,1,1.1,0.9
56304,1,0,0,0,-19.745,1,1,0,138,1,1.1,0.9
56306,1,0,0,0,9.537,1,1,0,138,1,1.1,0.9
56307,1,10.002,0,0,5.029,1,1,0,69,1,1.1,0.9
56309,1,14.61,1.32,0,0,1,1,0,69,1,1.1,0.9
56310,1,0,0,0,-0.707,1,1,0,138,1,1.1,0.9
56311,1,10.47,0.75,0,0,1,1,0,138,1,1.1,0.9
56312,1,0,0,0,25.392,1,1,0,138,1,1.1,0.9
56313,1,5.49,0,0,3.24,1,1,0,138,1,1.1,0.9
56314,1,0,0,0,5.636,1,1,0,138,1,1.1,0.9
56315,1,0,0,0,-4.751,1,1,0,138,1,1.1,0.9
56316,1,9.427,0,0,4.901,1,1,0,69,1,1.1,0.9
56317,1,14.857,0,0,2.185,1,1,0,69,1,1.1,0.9
56318,1,9.865,0,0,11.923,1,1,0,69,1,1.1,0.9
56319,1,4.27,1.281,0,0,1,1,0,69,1,1.1,0.9
56320,1,7.255,0,0,7.777,1,1,0,69,1,1.1,0.9
56322,1,11.581,0,0,3.586,1,1,0,69,1,1.1,0.9
56324,1,7.372,0,0,0.881,1,1,0,138,1,1.1,0.9
56325,1,10.96,2.02,0,0,1,1,0,69,1,1.1,0.9
56326,1,0,0,0,17.001,1,1,0,138,1,1.1,0.9
56327,1,8.834,0,0,4.123,1,1,0,69,1,1.1,0.9
56328,1,7.675,0,0,1.209,1,1,0,69,1,1.1,0.9
56329,1,9.993,0,0,2.629,1,1,0,69,1,1.1,0.9
56330,1,14.519,0,0,5.963,1,1,0,69,1,1.1,0.9
56331,1,11.16,2.27,0,0,1,1,0,69,1,1.1,0.9
56332,1,6.279,0,0,8.416,1,1,0,69,1,1.1,0.9
56333,1,6.123,0,0,4.411,1,1,0,69,1,1.1,0.9
56335,1,0,0,0,3.914,1,1,0,138,1,1.1,0.9
56337,1,0,0,0,6.005,1,1,0,138,1,1.1,0.9
56338,1,8.837,0,0,0.238,1,1,0,230,1,1.1,0.9
56339,1,14.647,0,0,0.41,1,1,0,230,1,1.1,0.9
56341,1,10.978,0,0,2.655,1,1,0,69,1,1.1,0.9
56342,1,4.718,0,0,2.184,1,1,0,69,1,1.1,0.9
56344,1,0,0,0,3.486,1,1,0,138,1,1.1,0.9
56345,1,11.854,0,0,12.742,1,1,0,69,1,1.1,0.9
56346,1,4.727,0,0,7.231,1,1,0,69,1,1.1,0.9
56347,1,6.21,2.44,0,0,1,1,0,69,1,1.1,0.9
56348,1,2.738,0,0,1.481,1,1,0,69,1,1.1,0.9
56349,1,0,0,0,5.783,1,1,0,138,1,1.1,0.9
56350,1,10.04,0,0,3.846,1,1,0,138,1,1.1,0.9
56351,1,12.785,0,0,7.031,1,1,0,69,1,1.1,0.9
56352,1,5.548,0,0,2.188,1,1,0,138,1,1.1,0.9
56353,1,18.12,0,0,5.847,1,1,0,138,1,1.1,0.9
56354,1,25.471,0,0,1.651,1,1,0,138,1,1.1,0.9
56355,1,10.544,0,0,4.006,1,1,0,138,1,1.1,0.9
56356,1,8.041,0,0,5.631,1,1,0,138,1,1.1,0.9
56357,1,7.779,0,0,4.464,1,1,0,138,1,1.1,0.9
56358,1,7.353,0,0,0.59,1,1,0,138,1,1.1,0.9
56359,1,0,0,0,5.95,1,1,0,138,1,1.1,0.9
56360,1,19.281,0,0,6.757,1,1,0,69,1,1.1,0.9
56361,1,31.013,0,0,23.614,1,1,0,69,1,1.1,0.9
56362,1,10.686,0,0,11.233,1,1,0,69,1,1.1,0.9
56363,1,13.318,0,0,9.104,1,1,0,138,1,1.1,0.9
56364,1,0,0,0,6.259,1,1,0,138,1,1.1,0.9
56365,1,13.037,0,0,0.361,1,1,0,230,1,1.1,0.9
56368,1,1.51,0.453,0,0,1,1,0,138,1,1.1,0.9
56369,1,0,0,0,-0.364,1,1,0,138,1,1.1,0.9
56370,1,5.6,1.68,0,0,1,1,0,69,1,1.1,0.9
56371,1,6.24,0.68,0,0,1,1,0,69,1,1.1,0.9
56372,1,15.413,0,0,9.158,1,1,0,69,1,1.1,0.9
56374,1,0,0,0,0.091,1,1,0,230,1,1.1,0.9
56377,1,0,0,0,-0.733,1,1,0,138,1,1.1,0.9
56378,1,15.943,0,0,16.648,1,1,0,69,1,1.1,0.9
56379,1,0,0,0,7.454,1,1,0,138,1,1.1,0.9
56380,1,0,0,0,14.892,1,1,0,230,1,1.1,0.9
56381,1,88.57,5.41,0,0,1,1,0,345,1,1.1,0.9
56384,1,9.952,0,0,2.186,1,1,0,138,1,1.1,0.9
56385,1,22.273,0,0,9.685,1,1,0,69,1,1.1,0.9
56386,1,0,0,0,-1.267,1,1,0,138,1,1.1,0.9
56387,1,18.11,0,0,2.597,1,1,0,138,1,1.1,0.9
56388,1,22.44,3.06,0,0,1,1,0,138,1,1.1,0.9
56389,1,10.595,0,0,0.059,1,1,0,69,1,1.1,0.9
56390,1,0,0,0,19.562,1,1,0,138,1,1.1,0.9
56391,1,0,0,0,-12.877,1,1,0,138,1,1.1,0.9
56392,1,122.571,0,0,3.35,1,1,0,345,1,1.1,0.9
56393,1,7.663,0,0,2.527,1,1,0,138,1,1.1,0.9
56394,1,9.865,0,0,3.1,1,1,0,138,1,1.1,0.9
56395,1,0,0,0,-66.3778185588,1,1,0,345,1,1.1,0.9
56396,1,0,0,0,0.417,1,1,0,138,1,1.1,0.9
56397,1,3.83,0.37,0,0,1,1,0,138,1,1.1,0.9
56399,1,0,0,0,8.615,1,1,0,138,1,1.1,0.9
56400,1,9.22,2.766,0,0,1,1,0,138,1,1.1,0.9
56401,1,13.579,0,0,7.639,1,1,0,69,1,1.1,0.9
56402,1,0,0,0,2.578,1,1,0,138,1,1.1,0.9
56403,1,0,0,0,-19.34,1,1,0,138,1,1.1,0.9
56404,1,22.19,4.4,0,0,1,1,0,138,1,1.1,0.9
56405,1,0,0,0,8.214,1,1,0,138,1,1.1,0.9
56406,1,9.234,0,0,0.267,1,1,0,138,1,1.1,0.9
56407,1,3.89,0,0,17.621,1,1,0,138,1,1.1,0.9
56408,1,6.032,0,0,3.209,1,1,0,69,1,1.1,0.9
56409,1,10.79,2.25,0,0,1,1,0,69,1,1.1,0.9
56410,1,0,0,0,9.124,1,1,0,138,1,1.1,0.9
56412,1,4.389,0,0,5.951,1,1,0,69,1,1.1,0.9
56413,1,8.277,0,0,5.658,1,1,0,69,1,1.1,0.9
56414,1,6.16,0,0,0.359,1,1,0,69,1,1.1,0.9
56415,1,0,0,0,3.159,1,1,0,138,1,1.1,0.9
56416,1,0,0,0,32.01,1,1,0,230,1,1.1,0.9
56417,1,9.32,0.89,0,0,1,1,0,138,1,1.1,0.9
56418,1,0,0,0,-4.552,1,1,0,138,1,1.1,0.9
56420,1,0,0,0,0.002,1,1,0,230,1,1.1,0.9
56421,1,5.7,0.85,0,0,1,1,0,69,1,1.1,0.9
56422,1,11.32,0.78,0,0,1,1,0,69,1,1.1,0.9
56423,1,0,0,0,-7.232,1,1,0,69,1,1.1,0.9
56424,1,0,0,0,9.183,1,1,0,138,1,1.1,0.9
56425,1,7.314,0,0,2.994,1,1,0,138,1,1.1,0.9
56426,1,0,0,0,5.668,1,1,0,138,1,1.1,0.9
56427,1,0,0,0,5.925,1,1,0,138,1,1.1,0.9
56429,1,5.384,0,0,0.363,1,1,0,138,1,1.1,0.9
56430,1,7.799,0,0,0.926,1,1,0,138,1,1.1,0.9
56431,1,6.49,1.947,0,0,1,1,0,138,1,1.1,0.9
56432,1,0,0,0,14.58,1,1,0,138,1,1.1,0.9
56433,1,0,0,0,1.414,1,1,0,138,1,1.1,0.9
56434,1,3.22,0,0,0.954,1,1,0,138,1,1.1,0.9
56435,1,3.094,0,0,2.779,1,1,0,138,1,1.1,0.9
56436,1,0,0,0,-20.12,1,1,0,138,1,1.1,0.9
56437,1,10.814,0,0,11.099,1,1,0,69,1,1.1,0.9
56438,1,10.389,0,0,2.225,1,1,0,138,1,1.1,0.9
56439,1,0,0,0,8.05,1,1,0,138,1,1.1,0.9
56440,1,11.252,0,0,11.362,1,1,0,69,1,1.1,0.9
56441,1,7.62,2.286,0,0,1,1,0,69,1,1.1,0.9
56442,1,12.649,0,0,1.407,1,1,0,138,1,1.1,0.9
56443,1,9.2,1.51,0,0,1,1,0,69,1,1.1,0.9
56444,1,0,0,0,6.474,1,1,0,138,1,1.1,0.9
56447,1,0,0,0,0.418,1,1,0,138,1,1.1,0.9
56448,1,12.99,5.71,0,0,1,1,0,69,1,1.1,0.9
56449,1,0,0,0,3.149,1,1,0,138,1,1.1,0.9
56451,1,11.844,0,0,12.818,1,1,0,69,1,1.1,0.9
56452,1,10.257,0,0,6.405,1,1,0,69,1,1.1,0.9
56453,1,0,0,0,3.571,1,1,0,138,1,1.1,0.9
56454,1,0,0,0,8.973,1,1,0,138,1,1.1,0.9
56455,1,3.148,0,0,2.611,1,1,0,69,1,1.1,0.9
56456,1,0,0,0,3.635,1,1,0,138,1,1.1,0.9
56457,1,13.134,0,0,7.067,1,1,0,138,1,1.1,0.9
56458,1,10.184,0,0,3.004,1,1,0,69,1,1.1,0.9
56459,1,0,0,0,0.05,1,1,0,138,1,1.1,0.9
56461,1,10.893,0,0,3.887,1,1,0,138,1,1.1,0.9
56462,1,16.919,0,0,9.397,1,1,0,69,1,1.1,0.9
56463,1,6.96,2.088,0,0,1,1,0,138,1,1.1,0.9
56464,1,12.484,0,0,4.959,1,1,0,138,1,1.1,0.9
56465,1,9.336,0,0,3.371,1,1,0,69,1,1.1,0.9
56466,1,0,0,0,4.867,1,1,0,138,1,1.1,0.9
56467,1,7.647,0,0,1.939,1,1,0,69,1,1.1,0.9
56468,1,0,0,0,13.008,1,1,0,138,1,1.1,0.9
56469,1,5.658,0,0,6.644,1,1,0,69,1,1.1,0.9
56470,1,8.989,0,0,5.471,1,1,0,69,1,1.1,0.9
56476,1,0,0,0,9.589,1,1,0,138,1,1.1,0.9
56477,1,6.123,0,0,1.091,1,1,0,69,1,1.1,0.9
56478,1,11.398,0,0,4.748,1,1,0,69,1,1.1,0.9
56480,1,5.804,0,0,2.301,1,1,0,69,1,1.1,0.9
56481,1,0,0,0,10.223,1,1,0,138,1,1.1,0.9
56482,1,14.957,0,0,1.498,1,1,0,69,1,1.1,0.9
56483,1,6.945,0,0,3.132,1,1,0,69,1,1.1,0.9
56484,1,5.886,0,0,2.673,1,1,0,69,1,1.1,0.9
56485,1,9.965,0,0,4.132,1,1,0,69,1,1.1,0.9
56486,1,9.8,2.38,0,0,1,1,0,69,1,1.1,0.9
56487,1,11.836,0,0,2.686,1,1,0,69,1,1.1,0.9
56488,1,7.465,0,0,1.506,1,1,0,69,1,1.1,0.9
56490,1,13.077,0,0,2.291,1,1,0,69,1,1.1,0.9
56492,1,9.765,0,0,4.016,1,1,0,69,1,1.1,0.9
56497,1,0,0,0,16.407,1,1,0,138,1,1.1,0.9
56501,1,0,0,0,-0.348,1,1,0,138,1,1.1,0.9
56502,1,6.68,0.62,0,0,1,1,0,69,1,1.1,0.9
