bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
56503,1,7.83,0.94,0,0,1,1,0,69,1,1.1,0.9
56504,1,0,0,0,-3.702,1,1,0,138,1,1.1,0.9
56511,1,0,0,0,1.86,1,1,0,138,1,1.1,0.9
56512,1,7.337,0,0,8.414,1,1,0,69,1,1.1,0.9
56513,1,6.352,0,0,6.17,1,1,0,69,1,1.1,0.9
56514,1,23.749,0,0,-98.7627209999,1,1,0,345,1,1.1,0.9
56515,1,9.449,0,0,2.941,1,1,0,69,1,1.1,0.9
56516,1,11.312,0,0,5.347,1,1,0,69,1,1.1,0.9
56517,1,11.997,0,0,4.538,1,1,0,69,1,1.1,0.9
56518,1,0,0,0,0.019,1,1,0,230,1,1.1,0.9
56519,1,0,0,0,-3.942,1,1,0,138,1,1.1,0.9
56521,1,0,0,0,7.76,1,1,0,138,1,1.1,0.9
56522,1,8.934,0,0,3.249,1,1,0,69,1,1.1,0.9
56523,1,13.394,0,0,3.446,1,1,0,69,1,1.1,0.9
56524,1,0,0,0,8.33,1,1,0,138,1,1.1,0.9
56525,1,8.565,0,0,1.285,1,1,0,69,1,1.1,0.9
56526,1,0,0,0,15.667,1,1,0,138,1,1.1,0.9
56527,1,0,0,0,3.233,1,1,0,138,1,1.1,0.9
56528,1,0,0,0,7.406,1,1,0,138,1,1.1,0.9
56529,1,6.217,0,0,2.143,1,1,0,69,1,1.1,0.9
56530,1,0,0,0,-15.553,1,1,0,138,1,1.1,0.9
56531,1,27.709,0,0,0.42,1,1,0,345,1,1.1,0.9
56533,1,12.813,0,0,13.575,1,1,0,69,1,1.1,0.9
56535,1,7.072,0,0,2.49,1,1,0,69,1,1.1,0.9
56536,1,7.13,2.139,0,0,1,1,0,69,1,1.1,0.9
56537,1,11.71,2.82,0,0,1,1,0,69,1,1.1,0.9
56539,1,23.604,0,0,1.911,1,1,0,69,1,1.1,0.9
56541,1,10.086,0,0,4.067,1,1,0,69,1,1.1,0.9
56542,1,17.382,0,0,2.341,1,1,0,138,1,1.1,0.9
56545,1,0,0,0,2.598,1,1,0,138,1,1.1,0.9
56546,1,9.748,0,0,2.764,1,1,0,138,1,1.1,0.9
56551,1,10.554,0,0,0.288,1,1,0,230,1,1.1,0.9
56552,1,13.134,0,0,6.555,1,1,0,138,1,1.1,0.9
56553,1,7.483,0,0,0.018,1,1,0,69,1,1.1,0.9
56554,1,21.944,0,0,5.118,1,1,0,138,1,1.1,0.9
56555,1,0,0,0,2.002,1,1,0,138,1,1.1,0.9
56556,1,0,0,0,-1.125,1,1,0,138,1,1.1,0.9
56557,1,0,0,0,11.98,1,1,0,138,1,1.1,0.9
56561,1,0,0,0,5.011,1,1,0,138,1,1.1,0.9
56563,1,11.213,0,0,1.97,1,1,0,138,1,1.1,0.9
56564,1,6.516,0,0,7.247,1,1,0,69,1,1.1,0.9
56566,1,15.869,0,0,3.621,1,1,0,138,1,1.1,0.9
56567,1,7.711,0,0,8.023,1,1,0,69,1,1.1,0.9
56568,1,0,0,0,1.251,1,1,0,138,1,1.1,0.9
56569,1,0,0,0,4.894,1,1,0,138,1,1.1,0.9
56570,1,2.172,0,0,4.257,1,1,0,69,1,1.1,0.9
56571,1,9.719,0,0,8.651,1,1,0,69,1,1.1,0.9
56573,1,5.694,0,0,2.383,1,1,0,69,1,1.1,0.9
56574,1,8.96,4.24,0,0,1,1,0,345,1,1.1,0.9
56575,1,11,0,0,1.142,1,1,0,138,1,1.1,0.9
56576,1,0,0,0,-3.648,1,1,0,138,1,1.1,0.9
56577,1,6.315,0,0,0.167,1,1,0,230,1,1.1,0.9
56578,1,0,0,0,5.996,1,1,0,138,1,1.1,0.9
56580,1,0,0,0,-14.317,1,1,0,345,1,1.1,0.9
56581,1,5.913,0,0,1.757,1,1,0,69,1,1.1,0.9
56582,1,4.392,0,0,1.34,1,1,0,69,1,1.1,0.9
56583,1,6.16,0,0,1.548,1,1,0,345,1,1.1,0.9
56584,1,0,0,0,-5.73,1,1,0,345,1,1.1,0.9
56586,1,17.877,0,0,6.927,1,1,0,345,1,1.1,0.9
56587,1,10.61,0.29,0,0,1,1,0,345,1,1.1,0.9
56588,1,13.06,4.2,0,0,1,1,0,345,1,1.1,0.9
56589,1,9.49,2.847,0,0,1,1,0,345,1,1.1,0.9
56590,1,4.53,0.68,0,0,1,1,0,138,1,1.1,0.9
56591,1,17.366,0,0,8.3,1,1,0,69,1,1.1,0.9
56592,1,0,0,0,1.654,1,1,0,138,1,1.1,0.9
56593,1,4.88,0.66,0,0,1,1,0,69,1,1.1,0.9
56594,1,6.589,0,0,3.67,1,1,0,69,1,1.1,0.9
56595,1,0,0,0,14.962,1,1,0,138,1,1.1,0.9
56596,1,6.589,0,0,1.447,1,1,0,69,1,1.1,0.9
56597,1,0,0,0,5.665,1,1,0,138,1,1.1,0.9
56598,1,58.056,0,0,15.244,1,1,0,138,1,1.1,0.9
56599,1,2.36,0.708,0,0,1,1,0,138,1,1.1,0.9
56601,1,8.245,0,0,2.02,1,1,0,138,1,1.1,0.9
56602,1,6.286,0,0,1.882,1,1,0,138,1,1.1,0.9
56603,1,0,0,0,1.66,1,1,0,138,1,1.1,0.9
56604,1,3.899,0,0,0.27,1,1,0,138,1,1.1,0.9
56605,1,7.246,0,0,1.225,1,1,0,138,1,1.1,0.9
56606,1,0,0,0,4.088,1,1,0,138,1,1.1,0.9
56607,1,5.946,0,0,0.845,1,1,0,138,1,1.1,0.9
56608,1,16.56,4.968,0,0,1,1,0,345,1,1.1,0.9
56609,1,6.315,0,0,1.232,1,1,0,138,1,1.1,0.9
56610,1,4.307,0,0,0.771,1,1,0,138,1,1.1,0.9
56612,1,16.721,0,0,8.501,1,1,0,69,1,1.1,0.9
56613,1,18.867,0,0,25.742,1,1,0,230,1,1.1,0.9
56614,1,9.205,0,0,1.117,1,1,0,138,1,1.1,0.9
56615,1,17.838,0,0,1.726,1,1,0,345,1,1.1,0.9
56616,1,4.743,0,0,2.38,1,1,0,69,1,1.1,0.9
56617,1,7.168,0,0,0.827,1,1,0,138,1,1.1,0.9
56618,1,7.226,0,0,0.997,1,1,0,138,1,1.1,0.9
56619,1,31.97,9.591,0,0,1,1,0,345,1,1.1,0.9
56620,1,11.524,0,0,1.737,1,1,0,138,1,1.1,0.9
56621,1,38.13,0.86,0,0,1,1,0,345,1,1.1,0.9
56622,1,47.42,11.21,0,0,1,1,0,345,1,1.1,0.9
56624,1,0,0,0,-3.125,1,1,0,345,1,1.1,0.9
56625,1,7.24,0.88,0,0,1,1,0,345,1,1.1,0.9
56626,1,0,0,0,-0.825,1,1,0,138,1,1.1,0.9
56629,1,0,0,0,-29.657,1,1,0,138,1,1.1,0.9
56630,1,0,0,0,8.595,1,1,0,138,1,1.1,0.9
56631,1,0,0,0,-2.116,1,1,0,138,1,1.1,0.9
56632,1,0,0,0,-0.261,1,1,0,138,1,1.1,0.9
56633,1,0,0,0,-3.087,1,1,0,138,1,1.1,0.9
56634,1,164.69,17.56,0,0,1,1,0,345,1,1.1,0.9
56635,1,9.108,0,0,8.519,1,1,0,69,1,1.1,0.9
56636,1,5.019,0,0,4.028,1,1,0,69,1,1.1,0.9
56637,1,0,0,0,3.47,1,1,0,138,1,1.1,0.9
56638,1,26.969,0,0,10.955,1,1,0,138,1,1.1,0.9
56639,1,0,0,0,16.844,1,1,0,138,1,1.1,0.9
56640,1,8.5,0.25,0,0,1,1,0,138,1,1.1,0.9
56641,1,17.266,0,0,5.571,1,1,0,138,1,1.1,0.9
56642,1,16.11,0.52,0,0,1,1,0,138,1,1.1,0.9
56643,1,9.118,0,0,3.019,1,1,0,138,1,1.1,0.9
56644,1,30.576,0,0,7.952,1,1,0,138,1,1.1,0.9
56645,1,0,0,0,-0.564,1,1,0,138,1,1.1,0.9
56646,1,5.156,0,0,5.048,1,1,0,69,1,1.1,0.9
56647,1,5.968,0,0,0.658,1,1,0,69,1,1.1,0.9
56648,1,52.561,0,0,14.013,1,1,0,138,1,1.1,0.9
56649,1,0,0,0,-2.825,1,1,0,138,1,1.1,0.9
56651,1,12.685,0,0,13.101,1,1,0,69,1,1.1,0.9
56652,1,0,0,0,6.141,1,1,0,138,1,1.1,0.9
56653,1,3.632,0,0,5.277,1,1,0,69,1,1.1,0.9
56654,1,7.12,0,0,0.422,1,1,0,138,1,1.1,0.9
56656,1,0,0,0,1.807,1,1,0,138,1,1.1,0.9
56657,1,6.451,0,0,2.639,1,1,0,138,1,1.1,0.9
56659,1,0,0,0,5.183,1,1,0,138,1,1.1,0.9
56660,1,2.92,0,0,1.102,1,1,0,138,1,1.1,0.9
56661,1,0,0,0,2.834,1,1,0,138,1,1.1,0.9
56663,1,8.615,0,0,0.858,1,1,0,69,1,1.1,0.9
56664,1,7.255,0,0,5.916,1,1,0,69,1,1.1,0.9
56665,1,5.005,0,0,0.596,1,1,0,138,1,1.1,0.9
56667,1,0,0,0,7.908,1,1,0,138,1,1.1,0.9
56668,1,17.838,0,0,0.146,1,1,0,230,1,1.1,0.9
56669,1,27.196,0,0,8.049,1,1,0,138,1,1.1,0.9
56671,1,17.46,0,0,4.596,1,1,0,138,1,1.1,0.9
56672,1,12.503,0,0,4.722,1,1,0,138,1,1.1,0.9
56673,1,3.87,1.161,0,0,1,1,0,138,1,1.1,0.9
56674,1,2.86,0.41,0,0,1,1,0,138,1,1.1,0.9
56675,1,9.79,2.45,0,0,1,1,0,230,1,1.1,0.9
56677,1,0,0,0,-0.851,1,1,0,230,1,1.1,0.9
56678,1,3.897,0,0,0.134,1,1,0,69,1,1.1,0.9
56679,1,5.965,0,0,0.158,1,1,0,230,1,1.1,0.9
56680,1,12.81,3.843,0,0,1,1,0,345,1,1.1,0.9
56683,1,6.538,0,0,1.239,1,1,0,138,1,1.1,0.9
56684,1,4.229,0,0,1.623,1,1,0,138,1,1.1,0.9
56687,1,0,0,0,10.269,1,1,0,138,1,1.1,0.9
56689,1,0,0,0,2.728,1,1,0,138,1,1.1,0.9
56690,1,0,0,0,11.678,1,1,0,230,1,1.1,0.9
56691,1,0,0,0,1.321,1,1,0,138,1,1.1,0.9
56692,1,2.386,0,0,0.771,1,1,0,138,1,1.1,0.9
56693,1,161.934,0,0,10.142,1,1,0,138,1,1.1,0.9
56694,1,9.933,0,0,3.351,1,1,0,138,1,1.1,0.9
56695,1,17.557,0,0,0.878,1,1,0,138,1,1.1,0.9
56696,1,59.717,0,0,14.071,1,1,0,138,1,1.1,0.9
56699,1,3.384,0,0,0.982,1,1,0,69,1,1.1,0.9
56700,1,0,0,0,2.577,1,1,0,138,1,1.1,0.9
56701,1,4.54,0,0,1.614,1,1,0,138,1,1.1,0.9
56702,1,0,0,0,-0.014,1,1,0,138,1,1.1,0.9
56703,1,9.011,0,0,4.068,1,1,0,138,1,1.1,0.9
56704,1,101.01,45.08,0,0,1,1,0,345,1,1.1,0.9
56705,1,4.918,0,0,19.467,1,1,0,345,1,1.1,0.9
56706,1,84.423,0,0,28.432,1,1,0,345,1,1.1,0.9
56707,1,0,0,0,2.137,1,1,0,138,1,1.1,0.9
56708,1,5.86,1.758,0,0,1,1,0,345,1,1.1,0.9
56709,1,6.15,0,0,5.677,1,1,0,138,1,1.1,0.9
56710,1,4.928,0,0,22.211,1,1,0,345,1,1.1,0.9
56711,1,0,0,0,21.458,1,1,0,345,1,1.1,0.9
56712,1,4.2,0,0,3.733,1,1,0,138,1,1.1,0.9
56713,1,0.59,0.177,0,0,1,1,0,138,1,1.1,0.9
56714,1,18.207,0,0,7.883,1,1,0,138,1,1.1,0.9
56716,1,83.18,0,0,40.872,1,1,0,138,1,1.1,0.9
56717,1,102.455,0,0,15.724,1,1,0,230,1,1.1,0.9
56719,1,82.643,20,0,0,1,1,0,345,1,1.1,0.9
56721,1,5.907,0,0,0.491,1,1,0,138,1,1.1,0.9
56723,1,0,0,0,-0.738,1,1,0,138,1,1.1,0.9
56724,1,0,0,0,-2.139,1,1,0,138,1,1.1,0.9
56726,1,0,0,0,6.898,1,1,0,138,1,1.1,0.9
56727,1,10.768,0,0,4.771,1,1,0,69,1,1.1,0.9
56729,1,10.851,0,0,3.624,1,1,0,69,1,1.1,0.9
56731,1,9.787,0,0,1.853,1,1,0,138,1,1.1,0.9
56732,1,28.113,0,0,3.5,1,1,0,345,1,1.1,0.9
56733,1,10.86,0,0,4.157,1,1,0,69,1,1.1,0.9
56734,1,6.297,0,0,1.996,1,1,0,69,1,1.1,0.9
56735,1,0,0,0,5.174,1,1,0,138,1,1.1,0.9
56736,1,8.623,0,0,1.551,1,1,0,138,1,1.1,0.9
56737,1,7.04,2.112,0,0,1,1,0,138,1,1.1,0.9
56738,1,9.739,0,0,6.703,1,1,0,138,1,1.1,0.9
56739,1,0,0,0,-0.865,1,1,0,138,1,1.1,0.9
56740,1,7.43,2.229,0,0,1,1,0,345,1,1.1,0.9
56741,1,8.73,0,0,28.285,1,1,0,345,1,1.1,0.9
56742,1,10.272,0,0,21.118,1,1,0,230,1,1.1,0.9
56743,1,134.85,0,0,28.37,1,1,0,345,1,1.1,0.9
56744,1,5.74,1.722,0,0,1,1,0,138,1,1.1,0.9
56745,1,0,0,0,-5.528,1,1,0,138,1,1.1,0.9
56746,1,7.711,0,0,2.33,1,1,0,138,1,1.1,0.9
56747,1,9.68,0.44,0,0,1,1,0,138,1,1.1,0.9
56748,1,21.88,7.33,0,0,1,1,0,138,1,1.1,0.9
56749,1,19.25,0.91,0,0,1,1,0,138,1,1.1,0.9
56750,1,0,0,0,16.304,1,1,0,138,1,1.1,0.9
56751,1,32.855,0,0,13.462,1,1,0,138,1,1.1,0.9
56752,1,13.347,0,0,5.011,1,1,0,138,1,1.1,0.9
56753,1,11.524,0,0,9.704,1,1,0,138,1,1.1,0.9
56754,1,39.67,0,0,13.077,1,1,0,138,1,1.1,0.9
56755,1,5.529,0,0,0.033,1,1,0,138,1,1.1,0.9
56756,1,0,0,0,19.15,1,1,0,138,1,1.1,0.9
56758,1,5.384,0,0,1.111,1,1,0,138,1,1.1,0.9
56759,1,11.223,0,0,1.878,1,1,0,138,1,1.1,0.9
56760,1,86.264,0,0,2.504,1,1,0,230,1,1.1,0.9
56762,1,5.06,0.01,0,0,1,1,0,138,1,1.1,0.9
56763,1,4.54,0,0,1.752,1,1,0,138,1,1.1,0.9
56764,1,7.25,1.33,0,0,1,1,0,138,1,1.1,0.9
56765,1,0,0,0,-1.558,1,1,0,138,1,1.1,0.9
56766,1,0,0,0,12.969,1,1,0,138,1,1.1,0.9
56767,1,43.633,0,0,14.332,1,1,0,69,1,1.1,0.9
56768,1,42.231,0,0,32.899,1,1,0,69,1,1.1,0.9
56769,1,6.4,0.82,0,0,1,1,0,138,1,1.1,0.9
56773,1,8.137,0,0,3.249,1,1,0,69,1,1.1,0.9
56775,1,0,0,0,4.573,1,1,0,138,1,1.1,0.9
56776,1,0,0,0,-0.399,1,1,0,138,1,1.1,0.9
56777,1,0,0,0,20.029,1,1,0,138,1,1.1,0.9
56778,1,16.888,0,0,6.503,1,1,0,138,1,1.1,0.9
56780,1,3.705,0,0,1.962,1,1,0,138,1,1.1,0.9
56781,1,6.89,0.25,0,0,1,1,0,138,1,1.1,0.9
56782,1,11.66,3.498,0,0,1,1,0,230,1,1.1,0.9
56784,1,0,0,0,10.011,1,1,0,138,1,1.1,0.9
56785,1,5.054,0,0,2.846,1,1,0,138,1,1.1,0.9
56786,1,7.4,2.22,0,0,1,1,0,138,1,1.1,0.9
56787,1,17.169,0,0,34.854,1,1,0,138,1,1.1,0.9
56788,1,16.545,0,0,3.58,1,1,0,69,1,1.1,0.9
56789,1,8.536,0,0,8.44,1,1,0,69,1,1.1,0.9
56790,1,7.842,0,0,8.352,1,1,0,69,1,1.1,0.9
56791,1,9.482,0,0,6.296,1,1,0,69,1,1.1,0.9
56792,1,8.615,0,0,10.209,1,1,0,69,1,1.1,0.9
56793,1,10.61,3.183,0,0,1,1,0,69,1,1.1,0.9
56794,1,2.85,0.855,0,0,1,1,0,138,1,1.1,0.9
56796,1,0,0,0,22.661,1,1,0,138,1,1.1,0.9
56798,1,0,0,0,6.639,1,1,0,138,1,1.1,0.9
56799,1,0,0,0,-0.224,1,1,0,138,1,1.1,0.9
56801,1,8.46,0,0,8.317,1,1,0,69,1,1.1,0.9
56802,1,8.761,0,0,1.429,1,1,0,69,1,1.1,0.9
56803,1,9.74,0.72,0,0,1,1,0,69,1,1.1,0.9
56804,1,6.312,0,0,6.003,1,1,0,69,1,1.1,0.9
56805,1,5.056,0,0,4.782,1,1,0,69,1,1.1,0.9
56806,1,0,0,0,-2.672,1,1,0,138,1,1.1,0.9
56807,1,4.97,1.36,0,0,1,1,0,138,1,1.1,0.9
56810,1,129.884,0,0,7.804,1,1,0,345,1,1.1,0.9
56811,1,15.016,0,0,10.542,1,1,0,138,1,1.1,0.9
56813,1,10.01,0,0,1.404,1,1,0,138,1,1.1,0.9
56814,1,13.11,1,0,0,1,1,0,138,1,1.1,0.9
56815,1,0,0,0,-4.322,1,1,0,138,1,1.1,0.9
56816,1,0,0,0,-3.888,1,1,0,138,1,1.1,0.9
56817,1,22.84,0,0,8.913,1,1,0,138,1,1.1,0.9
56818,1,11.912,0,0,9.678,1,1,0,138,1,1.1,0.9
56819,1,0,0,0,-1.156,1,1,0,138,1,1.1,0.9
56823,1,6.255,0,0,3.079,1,1,0,69,1,1.1,0.9
56824,1,37.925,0,0,0.85,1,1,0,230,1,1.1,0.9
56825,1,39.85,9.38,0,0,1,1,0,138,1,1.1,0.9
56826,1,0,0,0,0.853,1,1,0,345,1,1.1,0.9
56827,1,0,0,0,-20.673,1,1,0,345,1,1.1,0.9
56828,1,6.264,0,0,3.659,1,1,0,69,1,1.1,0.9
56829,1,17.6,0,0,9.418,1,1,0,138,1,1.1,0.9
56830,1,0,0,0,-1.354,1,1,0,138,1,1.1,0.9
56831,1,0,0,0,-1.165,1,1,0,230,1,1.1,0.9
56835,1,11.07,3.41,0,0,1,1,0,138,1,1.1,0.9
56837,1,9.176,0,0,6.364,1,1,0,138,1,1.1,0.9
56838,1,6.74,2.022,0,0,1,1,0,138,1,1.1,0.9
56839,1,21.967,0,0,1.884,1,1,0,69,1,1.1,0.9
56840,1,10.257,0,0,10.499,1,1,0,69,1,1.1,0.9
56841,1,8.97,2.691,0,0,1,1,0,69,1,1.1,0.9
56842,1,3.742,0,0,3.582,1,1,0,69,1,1.1,0.9
56843,1,0,0,0,15.574,1,1,0,138,1,1.1,0.9
56845,1,0,0,0,-0.812,1,1,0,138,1,1.1,0.9
56846,1,7.17,0.5,0,0,1,1,0,138,1,1.1,0.9
56847,1,7.935,0,0,2.015,1,1,0,138,1,1.1,0.9
56848,1,20.04,7.69,0,0,1,1,0,138,1,1.1,0.9
56849,1,0,0,0,4.991,1,1,0,138,1,1.1,0.9
56850,1,11.389,0,0,4.654,1,1,0,69,1,1.1,0.9
56851,1,0,0,0,-20.973,1,1,0,345,1,1.1,0.9
56852,1,12.37,3.711,0,0,1,1,0,345,1,1.1,0.9
56853,1,11.524,0,0,4.402,1,1,0,138,1,1.1,0.9
56854,1,8.48,0.54,0,0,1,1,0,138,1,1.1,0.9
56855,1,12.29,0,0,4.207,1,1,0,138,1,1.1,0.9
56857,1,0,0,0,4.886,1,1,0,138,1,1.1,0.9
56858,1,3.744,0,0,2.791,1,1,0,138,1,1.1,0.9
56859,1,3.327,0,0,4.864,1,1,0,138,1,1.1,0.9
56860,1,0,0,0,5.905,1,1,0,138,1,1.1,0.9
56861,1,11.019,0,0,5.247,1,1,0,138,1,1.1,0.9
56862,1,0,0,0,21.132,1,1,0,138,1,1.1,0.9
56863,1,9.302,0,0,29.131,1,1,0,230,1,1.1,0.9
56865,1,14.725,0,0,4.292,1,1,0,138,1,1.1,0.9
56866,1,0,0,0,-24.103,1,1,0,345,1,1.1,0.9
56867,1,4.67,1.401,0,0,1,1,0,69,1,1.1,0.9
56868,1,31.393,0,0,19.057,1,1,0,69,1,1.1,0.9
56869,1,0,0,0,7.247,1,1,0,138,1,1.1,0.9
56870,1,0,0,0,3.41,1,1,0,138,1,1.1,0.9
56871,1,4.426,0,0,11.25,1,1,0,69,1,1.1,0.9
56872,1,0,0,0,19.279,1,1,0,138,1,1.1,0.9
56873,1,0,0,0,-7.077,1,1,0,138,1,1.1,0.9
56874,1,5.917,0,0,4.037,1,1,0,138,1,1.1,0.9
56875,1,0,0,0,-13.511,1,1,0,69,1,1.1,0.9
56876,1,0,0,0,0.701,1,1,0,69,1,1.1,0.9
56879,1,3.842,0,0,3.26,1,1,0,69,1,1.1,0.9
56881,1,4.89,0.19,0,0,1,1,0,138,1,1.1,0.9
56882,1,0,0,0,0.917,1,1,0,138,1,1.1,0.9
56885,1,10.59,1.33,0,0,1,1,0,138,1,1.1,0.9
56889,1,0,0,0,18.266,1,1,0,230,1,1.1,0.9
56890,1,4.526,0,0,4.766,1,1,0,69,1,1.1,0.9
56892,1,0,0,0,0.064,1,1,0,230,1,1.1,0.9
56893,1,5.27,2.25,0,0,1,1,0,69,1,1.1,0.9
56894,1,5.749,0,0,1.885,1,1,0,69,1,1.1,0.9
56895,1,9.655,0,0,9.579,1,1,0,69,1,1.1,0.9
56896,1,15.048,0,0,4.384,1,1,0,69,1,1.1,0.9
56897,1,0,0,0,-0.012,1,1,0,230,1,1.1,0.9
56899,1,3.942,0,0,0.63,1,1,0,69,1,1.1,0.9
56901,1,0,0,0,5.045,1,1,0,138,1,1.1,0.9
56905,1,7.967,0,0,2.376,1,1,0,69,1,1.1,0.9
56906,1,7.18,1.41,0,0,1,1,0,69,1,1.1,0.9
56908,1,0,0,0,1.866,1,1,0,138,1,1.1,0.9
56910,1,0,0,0,13.716,1,1,0,138,1,1.1,0.9
56911,1,0,0,0,3.947,1,1,0,138,1,1.1,0.9
56913,1,0,0,0,6.47,1,1,0,138,1,1.1,0.9
56916,1,5.74,0,0,4.759,1,1,0,69,1,1.1,0.9
56917,1,5.986,0,0,6.653,1,1,0,69,1,1.1,0.9
56920,1,10.778,0,0,4.13,1,1,0,69,1,1.1,0.9
56921,1,7.538,0,0,3.136,1,1,0,69,1,1.1,0.9
56923,1,6.35,2.02,0,0,1,1,0,69,1,1.1,0.9
56924,1,5.18,1.07,0,0,1,1,0,69,1,1.1,0.9
56925,1,10.8,5.15,0,0,1,1,0,69,1,1.1,0.9
56926,1,7.428,0,0,7.92,1,1,0,69,1,1.1,0.9
56928,1,5.037,0,0,1.942,1,1,0,69,1,1.1,0.9
56929,1,0,0,0,14.882,1,1,0,138,1,1.1,0.9
56930,1,0,0,0,-2.63,1,1,0,138,1,1.1,0.9
56931,1,0,0,0,20.091,1,1,0,230,1,1.1,0.9
56932,1,0,0,0,27.433,1,1,0,345,1,1.1,0.9
56935,1,22.679,0,0,14.029,1,1,0,69,1,1.1,0.9
56936,1,5.461,0,0,0.878,1,1,0,138,1,1.1,0.9
56937,1,6.014,0,0,1.03,1,1,0,138,1,1.1,0.9
56938,1,3.386,0,0,3.759,1,1,0,69,1,1.1,0.9
56940,1,4.508,0,0,4.074,1,1,0,69,1,1.1,0.9
56941,1,0,0,0,-66.4090117993,1,1,0,345,1,1.1,0.9
56942,1,9.171,0,0,5.278,1,1,0,69,1,1.1,0.9
56943,1,11.964,0,0,5.686,1,1,0,69,1,1.1,0.9
56947,1,5.53,0,0,1.826,1,1,0,69,1,1.1,0.9
56948,1,7.29,0.8,0,0,1,1,0,69,1,1.1,0.9
56953,1,10.029,0,0,4.066,1,1,0,69,1,1.1,0.9
56954,1,0,0,0,2.514,1,1,0,138,1,1.1,0.9
56955,1,2.993,0,0,0.353,1,1,0,69,1,1.1,0.9
56956,1,4.21,0.59,0,0,1,1,0,138,1,1.1,0.9
56957,1,0,0,0,-1.71,1,1,0,138,1,1.1,0.9
56959,1,19.32,7.98,0,0,1,1,0,138,1,1.1,0.9
56960,1,5.23,0.39,0,0,1,1,0,138,1,1.1,0.9
56961,1,2.74,0.822,0,0,1,1,0,138,1,1.1,0.9
56962,1,7.903,0,0,8.96,1,1,0,69,1,1.1,0.9
56963,1,0,0,0,13.295,1,1,0,138,1,1.1,0.9
56964,1,5.749,0,0,6.181,1,1,0,69,1,1.1,0.9
56965,1,9.65,0.76,0,0,1,1,0,69,1,1.1,0.9
56966,1,9.436,0,0,9.75,1,1,0,69,1,1.1,0.9
56967,1,11.01,3.303,0,0,1,1,0,69,1,1.1,0.9
56969,1,8.085,0,0,9.681,1,1,0,69,1,1.1,0.9
56971,1,8.8,2.64,0,0,1,1,0,69,1,1.1,0.9
56972,1,3.669,0,0,2.778,1,1,0,69,1,1.1,0.9
56973,1,2.865,0,0,2.781,1,1,0,69,1,1.1,0.9
56974,1,0,0,0,11.723,1,1,0,138,1,1.1,0.9
56975,1,6.342,0,0,7.272,1,1,0,69,1,1.1,0.9
56976,1,0,0,0,14.351,1,1,0,138,1,1.1,0.9
56977,1,17.45,2.59,0,0,1,1,0,138,1,1.1,0.9
56978,1,0,0,0,8.307,1,1,0,138,1,1.1,0.9
56979,1,7.054,0,0,7.313,1,1,0,69,1,1.1,0.9
56980,1,0,0,0,8.508,1,1,0,345,1,1.1,0.9
56981,1,6.625,0,0,1.197,1,1,0,69,1,1.1,0.9
56982,1,27.838,0,0,6.668,1,1,0,69,1,1.1,0.9
56983,1,11.124,0,0,6.404,1,1,0,69,1,1.1,0.9
56985,1,10.44,0,0,0.93,1,1,0,69,1,1.1,0.9
56987,1,0,0,0,5.224,1,1,0,138,1,1.1,0.9
56988,1,5.47,1.641,0,0,1,1,0,69,1,1.1,0.9
56989,1,0,0,0,8.445,1,1,0,138,1,1.1,0.9
56991,1,4.666,0,0,1.499,1,1,0,138,1,1.1,0.9
56992,1,5.329,0,0,6.081,1,1,0,69,1,1.1,0.9
56994,1,10.495,0,0,10.994,1,1,0,69,1,1.1,0.9
56995,1,6.266,0,0,1.219,1,1,0,138,1,1.1,0.9
56996,1,4.501,0,0,2.259,1,1,0,138,1,1.1,0.9
56997,1,3.618,0,0,1.424,1,1,0,138,1,1.1,0.9
56998,1,4.362,0,0,1.68,1,1,0,69,1,1.1,0.9
57001,1,0,0,0,29.542,1,1,0,345,1,1.1,0.9
57004,1,17.984,0,0,9.61,1,1,0,138,1,1.1,0.9
57006,1,8.04,0,0,7.28,1,1,0,69,1,1.1,0.9
57007,1,8.578,0,0,8.532,1,1,0,69,1,1.1,0.9
57008,1,0,0,0,2.65,1,1,0,138,1,1.1,0.9
57009,1,10.604,0,0,2.639,1,1,0,69,1,1.1,0.9
57010,1,5.165,0,0,5.02,1,1,0,69,1,1.1,0.9
57011,1,0,0,0,-3.984,1,1,0,138,1,1.1,0.9
57013,1,4.49,0,0,5.39,1,1,0,69,1,1.1,0.9
57014,1,4.709,0,0,4.366,1,1,0,69,1,1.1,0.9
57015,1,4.444,0,0,0.948,1,1,0,69,1,1.1,0.9
57016,1,3.413,0,0,4.22,1,1,0,69,1,1.1,0.9
57018,1,0,0,0,11.733,1,1,0,138,1,1.1,0.9
57019,1,3.841,0,0,1.966,1,1,0,138,1,1.1,0.9
57021,1,0,0,0,1.213,1,1,0,138,1,1.1,0.9
57022,1,9.66,2.93,0,0,1,1,0,69,1,1.1,0.9
57023,1,4.801,0,0,1.41,1,1,0,138,1,1.1,0.9
57025,1,0,0,0,0.037,1,1,0,138,1,1.1,0.9
57026,1,3.909,0,0,21.61,1,1,0,345,1,1.1,0.9
57027,1,15.42,4.21,0,0,1,1,0,345,1,1.1,0.9
57028,1,5.68,1.704,0,0,1,1,0,345,1,1.1,0.9
57029,1,0,0,0,3.93,1,1,0,345,1,1.1,0.9
57031,1,2.44,0.732,0,0,1,1,0,69,1,1.1,0.9
57033,1,59.568,0,0,13.517,1,1,0,138,1,1.1,0.9
57034,1,16.226,0,0,7.485,1,1,0,69,1,1.1,0.9
57035,1,36.413,0,0,9.603,1,1,0,138,1,1.1,0.9
57037,1,6.72,0.2,0,7.57510129578,1,1,0,69,1,1.1,0.9
57038,1,0,0,0,6.9821704813,1,1,0,138,1,1.1,0.9
57039,1,9.1,1.83,0,-0.899941278001,1,1,0,69,1,1.1,0.9
57041,1,9.56,1.57,0,12.4639218628,1,1,0,69,1,1.1,0.9
57042,1,3.48,0.66,0,4.24439497038,1,1,0,69,1,1.1,0.9
57044,1,0,0,0,7.83537189909,1,1,0,138,1,1.1,0.9
57045,1,8.085,0,0,7.689,1,1,0,69,1,1.1,0.9
57046,1,16.436,0,0,3.773,1,1,0,69,1,1.1,0.9
57047,1,0,0,0,4.19,1,1,0,138,1,1.1,0.9
57048,1,19.129,0,0,7.991,1,1,0,69,1,1.1,0.9
57049,1,6.388,0,0,6.359,1,1,0,69,1,1.1,0.9
57050,1,5.256,0,0,5.686,1,1,0,69,1,1.1,0.9
57051,1,12.494,0,0,1.142,1,1,0,138,1,1.1,0.9
57052,1,0,0,0,-1.878,1,1,0,138,1,1.1,0.9
57053,1,6.169,0,0,0.868,1,1,0,138,1,1.1,0.9
57055,1,11.343,0,0,5.095,1,1,0,69,1,1.1,0.9
57056,1,6.05,0,0,6.505,1,1,0,69,1,1.1,0.9
57057,1,4.682,0,0,4.698,1,1,0,69,1,1.1,0.9
57058,1,8.058,0,0,6.876,1,1,0,69,1,1.1,0.9
57059,1,6.178,0,0,0.978,1,1,0,69,1,1.1,0.9
57062,1,13.725,0,0,6.202,1,1,0,69,1,1.1,0.9
57064,1,0,0,0,3.308,1,1,0,138,1,1.1,0.9
57065,1,0,0,0,0.268,1,1,0,138,1,1.1,0.9
57066,1,0,0,0,4.12,1,1,0,138,1,1.1,0.9
57067,1,0,0,0,5.16,1,1,0,138,1,1.1,0.9
57070,1,0,0,0,16.06,1,1,0,230,1,1.1,0.9
57073,1,0,0,0,-0.005,1,1,0,230,1,1.1,0.9
57075,1,30.901,0,0,8.097,1,1,0,69,1,1.1,0.9
57076,1,0,0,0,4.038,1,1,0,138,1,1.1,0.9
57077,1,62.997,0,0,14.894,1,1,0,138,1,1.1,0.9
57078,1,85.829,0,0,42.298,1,1,0,138,1,1.1,0.9
57080,1,3.477,0,0,4.835,1,1,0,69,1,1.1,0.9
57081,1,3.459,0,0,1.386,1,1,0,69,1,1.1,0.9
57082,1,6.1,1.83,0,0,1,1,0,69,1,1.1,0.9
57083,1,4.91,0,0,13.528,1,1,0,69,1,1.1,0.9
57084,1,6.09,1.827,0,0,1,1,0,69,1,1.1,0.9
57085,1,3.231,0,0,2.463,1,1,0,69,1,1.1,0.9
57086,1,0,0,0,12.371,1,1,0,138,1,1.1,0.9
57087,1,12.3,0,0,25.525,1,1,0,138,1,1.1,0.9
57090,1,10.92,3.276,0,0,1,1,0,138,1,1.1,0.9
57092,1,2.838,0,0,7.262,1,1,0,69,1,1.1,0.9
57094,1,4.773,0,0,3.433,1,1,0,69,1,1.1,0.9
57095,1,7.747,0,0,7.717,1,1,0,69,1,1.1,0.9
57096,1,11.94,1.45,0,0,1,1,0,69,1,1.1,0.9
57097,1,2.564,0,0,2.414,1,1,0,69,1,1.1,0.9
57098,1,11.261,0,0,2.794,1,1,0,69,1,1.1,0.9
57099,1,0,0,0,11.026,1,1,0,138,1,1.1,0.9
57100,1,10.55,1.67,0,0,1,1,0,138,1,1.1,0.9
57102,1,6.596,0,0,2.678,1,1,0,138,1,1.1,0.9
57103,1,0,0,0,5.779,1,1,0,138,1,1.1,0.9
57104,1,9.234,0,0,1.414,1,1,0,138,1,1.1,0.9
57105,1,0,0,0,32.47,1,1,0,230,1,1.1,0.9
57106,1,0,0,0,7.658,1,1,0,138,1,1.1,0.9
57107,1,16.189,0,0,6.989,1,1,0,138,1,1.1,0.9
57108,1,0,0,0,3.943,1,1,0,138,1,1.1,0.9
57109,1,0,0,0,-3.397,1,1,0,138,1,1.1,0.9
57110,1,0,0,0,-4.157,1,1,0,138,1,1.1,0.9
57111,1,0,0,0,5.519,1,1,0,138,1,1.1,0.9
57112,1,8.84,3.22,0,0,1,1,0,138,1,1.1,0.9
57113,1,0,0,0,3.63,1,1,0,138,1,1.1,0.9
57114,1,6.509,0,0,3.033,1,1,0,138,1,1.1,0.9
57115,1,0,0,0,11.277,1,1,0,230,1,1.1,0.9
57116,1,0,0,0,4.09,1,1,0,138,1,1.1,0.9
57118,1,0,0,0,0.244,1,1,0,138,1,1.1,0.9
57119,1,0,0,0,0.008,1,1,0,230,1,1.1,0.9
57120,1,11.909,0,0,12.886,1,1,0,69,1,1.1,0.9
57121,1,17.363,0,0,10.573,1,1,0,138,1,1.1,0.9
57122,1,31.222,0,0,7.478,1,1,0,138,1,1.1,0.9
57123,1,6.917,0,0,9.396,1,1,0,69,1,1.1,0.9
57124,1,0,0,0,4.888,1,1,0,138,1,1.1,0.9
57125,1,19.615,0,0,2.914,1,1,0,69,1,1.1,0.9
57126,1,0,0,0,4.161,1,1,0,138,1,1.1,0.9
57127,1,0,0,0,6.2,1,1,0,138,1,1.1,0.9
57128,1,0,0,0,2.567,1,1,0,138,1,1.1,0.9
57129,1,5.996,0,0,0.508,1,1,0,69,1,1.1,0.9
57130,1,18.997,0,0,7.507,1,1,0,69,1,1.1,0.9
57131,1,9.04,0.33,0,0,1,1,0,69,1,1.1,0.9
57132,1,0,0,0,-3.183,1,1,0,138,1,1.1,0.9
57133,1,4.375,0,0,1.019,1,1,0,138,1,1.1,0.9
57134,1,9.98,1.47,0,0,1,1,0,138,1,1.1,0.9
57135,1,0,0,0,-246.144041599,1,1,0,345,1,1.1,0.9
57136,1,8.596,0,0,3.787,1,1,0,69,1,1.1,0.9
57137,1,29.323,0,0,9.232,1,1,0,69,1,1.1,0.9
57139,1,0,0,0,7.836,1,1,0,138,1,1.1,0.9
57140,1,10.038,0,0,0.868,1,1,0,69,1,1.1,0.9
57141,1,0,0,0,13.269,1,1,0,138,1,1.1,0.9
57142,1,7.5,2.71,0,0,1,1,0,138,1,1.1,0.9
57143,1,0,0,0,4.052,1,1,0,138,1,1.1,0.9
57144,1,14.346,0,0,5.524,1,1,0,69,1,1.1,0.9
57145,1,62.226,0,0,17.484,1,1,0,138,1,1.1,0.9
57146,1,13.299,0,0,2.648,1,1,0,138,1,1.1,0.9
57147,1,0,0,0,13.236,1,1,0,138,1,1.1,0.9
57149,1,11.611,0,0,1.796,1,1,0,138,1,1.1,0.9
57150,1,13.77,2.91,0,0,1,1,0,138,1,1.1,0.9
57151,1,0,0,0,-4.846,1,1,0,138,1,1.1,0.9
57153,1,0,0,0,1.544,1,1,0,138,1,1.1,0.9
57154,1,10.428,0,0,3.88,1,1,0,138,1,1.1,0.9
57155,1,8.429,0,0,1.382,1,1,0,138,1,1.1,0.9
57156,1,4.135,0,0,0.961,1,1,0,69,1,1.1,0.9
57158,1,0,0,0,-78.4930338987,1,1,0,345,1,1.1,0.9
57161,1,0,0,0,10.829,1,1,0,138,1,1.1,0.9
57162,1,0,0,0,-47.428,1,1,0,345,1,1.1,0.9
57164,1,0,0,0,8.412,1,1,0,138,1,1.1,0.9
57165,1,0,0,0,5.487,1,1,0,138,1,1.1,0.9
57166,1,6.096,0,0,0.937,1,1,0,69,1,1.1,0.9
57167,1,22.168,0,0,7.506,1,1,0,138,1,1.1,0.9
57168,1,0,0,0,-3.643,1,1,0,138,1,1.1,0.9
57169,1,10.408,0,0,1.438,1,1,0,138,1,1.1,0.9
57172,1,0,0,0,-2.433,1,1,0,138,1,1.1,0.9
57173,1,0,0,0,-1.03,1,1,0,138,1,1.1,0.9
57174,1,13.981,0,0,5.692,1,1,0,69,1,1.1,0.9
57175,1,0,0,0,10.563,1,1,0,138,1,1.1,0.9
57178,1,11.32,0,0,5.933,1,1,0,138,1,1.1,0.9
57179,1,0,0,0,6.088,1,1,0,138,1,1.1,0.9
57180,1,0,0,0,19.388,1,1,0,138,1,1.1,0.9
57181,1,6.671,0,0,6.532,1,1,0,69,1,1.1,0.9
57182,1,5.054,0,0,1.841,1,1,0,138,1,1.1,0.9
57183,1,5.57,1.63,0,0,1,1,0,138,1,1.1,0.9
57184,1,102.947,0,0,39.164,1,1,0,345,1,1.1,0.9
57185,1,13.939,0,0,3.167,1,1,0,138,1,1.1,0.9
57186,1,27.96,0,0,1.295,1,1,0,138,1,1.1,0.9
57187,1,5.684,0,0,3.682,1,1,0,138,1,1.1,0.9
57188,1,2.628,0,0,4.861,1,1,0,69,1,1.1,0.9
57190,1,2.957,0,0,2.297,1,1,0,69,1,1.1,0.9
57191,1,16.645,0,0,19.764,1,1,0,345,1,1.1,0.9
57192,1,49.968,0,0,19.184,1,1,0,138,1,1.1,0.9
57193,1,7.139,0,0,1.623,1,1,0,138,1,1.1,0.9
57194,1,0,0,0,-2.946,1,1,0,138,1,1.1,0.9
57195,1,8.119,0,0,2.799,1,1,0,138,1,1.1,0.9
57196,1,0,0,0,3.474,1,1,0,138,1,1.1,0.9
57197,1,1.94,0.582,0,0,1,1,0,138,1,1.1,0.9
57198,1,194.825,20.93,0,0,1,1,0,345,1,1.1,0.9
57199,1,53.76,18.76,0,0,1,1,0,345,1,1.1,0.9
57200,1,0,0,0,8.738,1,1,0,138,1,1.1,0.9
57201,1,0,0,0,5.029,1,1,0,138,1,1.1,0.9
57202,1,0,0,0,-0.327,1,1,0,138,1,1.1,0.9
57203,1,0,0,0,0.068,1,1,0,138,1,1.1,0.9
57204,1,7.966,0,0,0.634,1,1,0,69,1,1.1,0.9
57205,1,5.616,0,0,2.418,1,1,0,138,1,1.1,0.9
57206,1,0,0,0,8.255,1,1,0,138,1,1.1,0.9
57207,1,10.371,0,0,4.142,1,1,0,69,1,1.1,0.9
57208,1,5.409,0,0,1.834,1,1,0,69,1,1.1,0.9
57209,1,5.371,0,0,2.514,1,1,0,69,1,1.1,0.9
57210,1,8.843,0,0,3.315,1,1,0,69,1,1.1,0.9
57211,1,6.817,0,0,7.432,1,1,0,69,1,1.1,0.9
57212,1,10.675,0,0,5.519,1,1,0,69,1,1.1,0.9
57213,1,7.79,2.337,0,0,1,1,0,69,1,1.1,0.9
57214,1,11.959,0,0,12.874,1,1,0,69,1,1.1,0.9
57215,1,5.69,1.23,0,0,1,1,0,69,1,1.1,0.9
57216,1,6.64,1.992,0,0,1,1,0,69,1,1.1,0.9
57217,1,6.474,0,0,0.642,1,1,0,69,1,1.1,0.9
57218,1,4.591,0,0,6.121,1,1,0,69,1,1.1,0.9
57219,1,0,0,0,3.322,1,1,0,138,1,1.1,0.9
57221,1,0,0,0,0.026,1,1,0,230,1,1.1,0.9
57222,1,0,0,0,10,1,1,0,138,1,1.1,0.9
57223,1,0,0,0,8.089,1,1,0,138,1,1.1,0.9
57224,1,7.842,0,0,9.079,1,1,0,69,1,1.1,0.9
57225,1,0,0,0,-2.269,1,1,0,138,1,1.1,0.9
57226,1,9.923,0,0,0.236,1,1,0,230,1,1.1,0.9
57227,1,3.114,0,0,1.355,1,1,0,138,1,1.1,0.9
57228,1,3.337,0,0,13.043,1,1,0,69,1,1.1,0.9
57229,1,0,0,0,8.262,1,1,0,138,1,1.1,0.9
57230,1,6.1,2.39,0,0,1,1,0,69,1,1.1,0.9
57231,1,6.188,0,0,3.074,1,1,0,69,1,1.1,0.9
57234,1,0,0,0,0.184,1,1,0,230,1,1.1,0.9
57236,1,8.497,0,0,3.161,1,1,0,138,1,1.1,0.9
57237,1,0,0,0,-1.241,1,1,0,138,1,1.1,0.9
57240,1,8.02,1.61,0,0,1,1,0,69,1,1.1,0.9
57241,1,0,0,0,0.305,1,1,0,138,1,1.1,0.9
57243,1,0,0,0,1.345,1,1,0,138,1,1.1,0.9
57244,1,5.666,0,0,5.878,1,1,0,69,1,1.1,0.9
57245,1,0,0,0,5.823,1,1,0,138,1,1.1,0.9
57246,1,6.51,2.06,0,0,1,1,0,69,1,1.1,0.9
57247,1,7.13,0,0,9.145,1,1,0,69,1,1.1,0.9
57248,1,51.076,0,0,12.503,1,1,0,69,1,1.1,0.9
57249,1,9.312,0,0,0.982,1,1,0,138,1,1.1,0.9
57250,1,8.934,0,0,10.089,1,1,0,138,1,1.1,0.9
57251,1,4.47,0.32,0,0,1,1,0,138,1,1.1,0.9
57252,1,0,0,0,11.116,1,1,0,138,1,1.1,0.9
57255,1,61.314,0,0,29.727,1,1,0,138,1,1.1,0.9
57257,1,0,0,0,6.104,1,1,0,138,1,1.1,0.9
57259,1,4.23,0,0,5.312,1,1,0,69,1,1.1,0.9
57260,1,0,0,0,2.756,1,1,0,138,1,1.1,0.9
57268,1,0,0,0,8.936,1,1,0,138,1,1.1,0.9
57269,1,8.13,0.82,0,0,1,1,0,138,1,1.1,0.9
57270,1,0,0,0,19.021,1,1,0,138,1,1.1,0.9
57271,1,106.357,0,0,23.544,1,1,0,138,1,1.1,0.9
57272,1,53.99,0,0,14.633,1,1,0,138,1,1.1,0.9
57273,1,14.608,0,0,0.32,1,1,0,345,1,1.1,0.9
57275,1,332.725,0,0,-198.743791515,1,1,0,345,1,1.1,0.9
57276,1,6.939,0,0,1.035,1,1,0,69,1,1.1,0.9
57278,1,0,0,0,4.751,1,1,0,138,1,1.1,0.9
57279,1,0,0,0,0.033,1,1,0,69,1,1.1,0.9
57280,1,0,0,0,-1.109,1,1,0,69,1,1.1,0.9
57282,1,13.405,0,0,3.992,1,1,0,138,1,1.1,0.9
57283,1,206.348,9.03,0,0,1,1,0,230,1,1.1,0.9
57284,1,19.6,5.88,0,0,1,1,0,138,1,1.1,0.9
57286,1,3.676,0,0,1.492,1,1,0,138,1,1.1,0.9
57287,1,7.062,0,0,1.813,1,1,0,138,1,1.1,0.9
57288,1,15.093,0,0,10.43,1,1,0,138,1,1.1,0.9
57289,1,5.732,0,0,2.078,1,1,0,69,1,1.1,0.9
57290,1,0,0,0,-0.016,1,1,0,230,1,1.1,0.9
57291,1,0,0,0,14.423,1,1,0,138,1,1.1,0.9
57292,1,0,0,0,25.839,1,1,0,230,1,1.1,0.9
57293,1,2.899,0,0,1.296,1,1,0,69,1,1.1,0.9
57294,1,8.403,0,0,4.878,1,1,0,69,1,1.1,0.9
57295,1,6.053,0,0,1.036,1,1,0,138,1,1.1,0.9
57296,1,10.03,0,0,0.85,1,1,0,138,1,1.1,0.9
57297,1,3.43,1.029,0,0,1,1,0,138,1,1.1,0.9
57298,1,15.89,2.62,0,0,1,1,0,138,1,1.1,0.9
57299,1,42.967,0,0,9.648,1,1,0,138,1,1.1,0.9
57300,1,19.357,0,0,4.466,1,1,0,138,1,1.1,0.9
57302,1,10.466,0,0,0.38,1,1,0,138,1,1.1,0.9
57304,1,5.1,0.65,0,-56.5151818443,1,1,0,345,1,1.1,0.9
57305,1,5.2,1.56,0,0,1,1,0,230,1,1.1,0.9
57306,1,12.81,4.75,0,0,1,1,0,138,1,1.1,0.9
57308,1,8.264,0,0,0.866,1,1,0,138,1,1.1,0.9
57309,1,16.19,4.53,0,0,1,1,0,230,1,1.1,0.9
57310,1,0,0,0,2.143,1,1,0,138,1,1.1,0.9
57311,1,3.618,0,0,1.42,1,1,0,138,1,1.1,0.9
57312,1,9.664,0,0,-3,1,1,0,69,1,1.1,0.9
57314,1,0,0,0,40.866,1,1,0,138,1,1.1,0.9
57318,1,0,0,0,1.554,1,1,0,345,1,1.1,0.9
57319,1,25.349,0,0,5.764,1,1,0,69,1,1.1,0.9
57320,1,0,0,0,2.982,1,1,0,345,1,1.1,0.9
57321,1,9.147,0,0,28.372,1,1,0,345,1,1.1,0.9
57322,1,0,0,0,-15.562,1,1,0,138,1,1.1,0.9
57323,1,0,0,0,21.773,1,1,0,138,1,1.1,0.9
57324,1,24.28,2.6,0,0,1,1,0,138,1,1.1,0.9
57325,1,0,0,0,-3.204,1,1,0,138,1,1.1,0.9
57326,1,0,0,0,4.841,1,1,0,138,1,1.1,0.9
57327,1,0,0,0,-0.381,1,1,0,138,1,1.1,0.9
57328,1,5.13,0.11,0,0,1,1,0,69,1,1.1,0.9
57329,1,10.107,0,0,8.937,1,1,0,138,1,1.1,0.9
57330,1,0,0,0,-0.921,1,1,0,138,1,1.1,0.9
57331,1,46.108,0,0,0.42,1,1,0,230,1,1.1,0.9
57332,1,19.698,0,0,6.983,1,1,0,138,1,1.1,0.9
57333,1,11.107,0,0,0.905,1,1,0,138,1,1.1,0.9
57334,1,10.728,0,0,13.44,1,1,0,138,1,1.1,0.9
57335,1,13.47,4.041,0,0,1,1,0,345,1,1.1,0.9
57336,1,0,0,0,2.151,1,1,0,138,1,1.1,0.9
57337,1,0,0,0,-14.777,1,1,0,138,1,1.1,0.9
57339,1,55.32,10.06,0,0,1,1,0,345,1,1.1,0.9
57342,1,0,0,0,-38.854,1,1,0,345,1,1.1,0.9
57343,1,19.65,0,0,6.731,1,1,0,69,1,1.1,0.9
57345,1,8.1,0,0,0.323,1,1,0,138,1,1.1,0.9
57346,1,0,0,0,12.877,1,1,0,138,1,1.1,0.9
57350,1,19.381,0,0,0.486,1,1,0,230,1,1.1,0.9
57351,1,17.082,0,0,0.249,1,1,0,345,1,1.1,0.9
57352,1,19.412,0,0,2.845,1,1,0,138,1,1.1,0.9
57362,1,0,0,0,-0.646,1,1,0,138,1,1.1,0.9
57366,1,0,0,0,0.181,1,1,0,138,1,1.1,0.9
57372,1,0,0,0,-1.604,1,1,0,138,1,1.1,0.9
57374,1,0,0,0,0.218,1,1,0,138,1,1.1,0.9
57375,1,0,0,0,-3.259,1,1,0,138,1,1.1,0.9
57376,1,0,0,0,-0.597,1,1,0,138,1,1.1,0.9
57377,1,0,0,0,-0.475,1,1,0,138,1,1.1,0.9
57378,1,0,0,0,-0.266,1,1,0,138,1,1.1,0.9
57380,1,0,0,0,-0.376,1,1,0,138,1,1.1,0.9
57382,1,0,0,0,-1.564,1,1,0,138,1,1.1,0.9
57385,1,0,0,0,-1.225,1,1,0,138,1,1.1,0.9
57386,1,0,0,0,-0.662,1,1,0,138,1,1.1,0.9
57389,1,10.369,0,0,0.253,1,1,0,345,1,1.1,0.9
57390,1,7.721,0,0,0.162,1,1,0,345,1,1.1,0.9
57402,1,0,0,0,-0.295,1,1,0,138,1,1.1,0.9
57405,1,0,0,0,-0.322,1,1,0,138,1,1.1,0.9
57410,1,0,0,0,-0.707,1,1,0,138,1,1.1,0.9
57411,1,0,0,0,-0.152,1,1,0,138,1,1.1,0.9
57412,1,0,0,0,-1.765,1,1,0,138,1,1.1,0.9
57414,1,0,0,0,-3.295,1,1,0,138,1,1.1,0.9
57417,1,0,0,0,-2.426,1,1,0,138,1,1.1,0.9
57419,1,0,0,0,-70.8190748628,1,1,0,345,1,1.1,0.9
57420,1,0,0,0,3.242,1,1,0,138,1,1.1,0.9
57421,1,7.319,0,0,7.283,1,1,0,69,1,1.1,0.9
57423,1,0,0,0,-1.377,1,1,0,138,1,1.1,0.9
57424,1,3.03,0,0,2.675,1,1,0,69,1,1.1,0.9
57425,1,2.966,0,0,3.095,1,1,0,69,1,1.1,0.9
57431,1,0,0,0,8.06,1,1,0,138,1,1.1,0.9
57432,1,14.948,0,0,2.928,1,1,0,138,1,1.1,0.9
57434,1,3.14,1.52,0,0,1,1,0,138,1,1.1,0.9
57435,1,2.364,0,0,0.476,1,1,0,69,1,1.1,0.9
57436,1,7.8,3.07,0,0,1,1,0,138,1,1.1,0.9
57438,1,0,0,0,36.652,1,1,0,138,1,1.1,0.9
57439,1,8.09,2.74,0,0,1,1,0,138,1,1.1,0.9
57440,1,9.428,0,0,3.475,1,1,0,138,1,1.1,0.9
57441,1,11.524,0,0,0.612,1,1,0,138,1,1.1,0.9
57442,1,7.673,0,0,8.111,1,1,0,138,1,1.1,0.9
57443,1,15.78,4.734,0,0,1,1,0,345,1,1.1,0.9
57444,1,14.72,0.58,0,0,1,1,0,345,1,1.1,0.9
57445,1,0,0,0,0.715,1,1,0,138,1,1.1,0.9
57446,1,0,0,0,5.618,1,1,0,138,1,1.1,0.9
57447,1,9.62,0.47,0,0,1,1,0,138,1,1.1,0.9
57448,1,13.831,0,0,4.274,1,1,0,69,1,1.1,0.9
57449,1,7.928,0,0,5.649,1,1,0,69,1,1.1,0.9
57450,1,3.916,0,0,1.979,1,1,0,69,1,1.1,0.9
57451,1,7.15,0.12,0,0,1,1,0,69,1,1.1,0.9
57452,1,4.192,0,0,1.235,1,1,0,69,1,1.1,0.9
57453,1,0,0,0,-35.271,1,1,0,345,1,1.1,0.9
57454,1,8.323,0,0,1.974,1,1,0,138,1,1.1,0.9
57455,1,3.787,0,0,3.447,1,1,0,69,1,1.1,0.9
57456,1,31.554,0,0,4.882,1,1,0,69,1,1.1,0.9
57457,1,8.879,0,0,1.585,1,1,0,69,1,1.1,0.9
57460,1,2.6,0,0,6.622,1,1,0,345,1,1.1,0.9
57461,1,0,0,0,26.087,1,1,0,230,1,1.1,0.9
57462,1,6.37,1.16,0,0,1,1,0,230,1,1.1,0.9
57464,1,4.462,0,0,6.512,1,1,0,230,1,1.1,0.9
57466,1,3.589,0,0,8.064,1,1,0,138,1,1.1,0.9
57468,1,16.509,0,0,12.313,1,1,0,69,1,1.1,0.9
57470,1,0,0,0,5.054,1,1,0,138,1,1.1,0.9
57471,1,4.375,0,0,0.876,1,1,0,138,1,1.1,0.9
57472,1,0,0,0,-5.682,1,1,0,138,1,1.1,0.9
57473,1,11.042,0,0,4.24,1,1,0,69,1,1.1,0.9
57481,1,24.547,0,0,13.458,1,1,0,138,1,1.1,0.9
57482,1,8.242,0,0,11.627,1,1,0,69,1,1.1,0.9
57483,1,7.291,0,0,9.093,1,1,0,69,1,1.1,0.9
57484,1,3.686,0,0,0.931,1,1,0,138,1,1.1,0.9
57485,1,0,0,0,1.779,1,1,0,230,1,1.1,0.9
57486,1,0,0,0,-11.492,1,1,0,345,1,1.1,0.9
57487,1,12.93,0,0,4.316,1,1,0,138,1,1.1,0.9
57488,1,9.664,0,0,2.278,1,1,0,69,1,1.1,0.9
57489,1,0,0,0,6.567,1,1,0,138,1,1.1,0.9
57490,1,5.647,0,0,3.43,1,1,0,69,1,1.1,0.9
57492,1,7.109,0,0,1.874,1,1,0,69,1,1.1,0.9
57494,1,0,0,0,-4.111,1,1,0,138,1,1.1,0.9
57496,1,18.563,0,0,4.1,1,1,0,69,1,1.1,0.9
57497,1,5.09,1.527,0,0,1,1,0,138,1,1.1,0.9
57498,1,11.504,0,0,4.08,1,1,0,138,1,1.1,0.9
57499,1,23.606,0,0,17.432,1,1,0,138,1,1.1,0.9
57500,1,6.606,0,0,3.685,1,1,0,138,1,1.1,0.9
57501,1,16.733,0,0,27.188,1,1,0,138,1,1.1,0.9
57502,1,0,0,0,-7.901,1,1,0,138,1,1.1,0.9
57503,1,6.16,0,0,13.849,1,1,0,138,1,1.1,0.9
57504,1,0,0,0,26.5785152704,1,1,0,138,1,1.1,0.9
57505,1,3.977,0,0,11.425,1,1,0,138,1,1.1,0.9
57508,1,0,0,0,7.361,1,1,0,138,1,1.1,0.9
57510,1,2.382,0,0,1.707,1,1,0,69,1,1.1,0.9
57511,1,34.805,0,0,11.274,1,1,0,138,1,1.1,0.9
57512,1,9.828,0,0,3.981,1,1,0,69,1,1.1,0.9
57513,1,6.817,0,0,5.845,1,1,0,69,1,1.1,0.9
57514,1,0,0,0,6.009,1,1,0,138,1,1.1,0.9
57516,1,9.39,0,0,0.605,1,1,0,69,1,1.1,0.9
57519,1,7.71,0.68,0,0,1,1,0,69,1,1.1,0.9
57520,1,6.717,0,0,0.659,1,1,0,69,1,1.1,0.9
57521,1,0,0,0,8.24,1,1,0,138,1,1.1,0.9
57522,1,4.563,0,0,1.979,1,1,0,69,1,1.1,0.9
57523,1,12.282,0,0,6.216,1,1,0,69,1,1.1,0.9
57525,1,7.2,0,0,1.011,1,1,0,69,1,1.1,0.9
57526,1,32.011,0,0,12.565,1,1,0,138,1,1.1,0.9
57528,1,27.232,0,0,7.26,1,1,0,138,1,1.1,0.9
57530,1,40.413,0,0,8.833,1,1,0,138,1,1.1,0.9
57531,1,37.194,0,0,16.02,1,1,0,138,1,1.1,0.9
57532,1,14.337,0,0,5.024,1,1,0,138,1,1.1,0.9
57533,1,12.575,0,0,7.447,1,1,0,69,1,1.1,0.9
57535,1,19.157,0,0,6.484,1,1,0,69,1,1.1,0.9
57536,1,6.242,0,0,3.062,1,1,0,69,1,1.1,0.9
57537,1,7.428,0,0,4.905,1,1,0,69,1,1.1,0.9
57538,1,11.416,0,0,1.625,1,1,0,69,1,1.1,0.9
57539,1,7.428,0,0,3.122,1,1,0,69,1,1.1,0.9
57540,1,8.332,0,0,3.393,1,1,0,69,1,1.1,0.9
57542,1,0,0,0,0.263,1,1,0,138,1,1.1,0.9
57544,1,10.408,0,0,23.065,1,1,0,230,1,1.1,0.9
57545,1,5.66,1.698,0,0,1,1,0,138,1,1.1,0.9
57546,1,7.08,2.124,0,0,1,1,0,230,1,1.1,0.9
57547,1,8.973,0,0,4.016,1,1,0,138,1,1.1,0.9
57549,1,0,0,0,4.107,1,1,0,138,1,1.1,0.9
57551,1,3.988,0,0,4.439,1,1,0,69,1,1.1,0.9
57552,1,5.22,0,0,5.792,1,1,0,69,1,1.1,0.9
57553,1,4.49,0,0,4.405,1,1,0,69,1,1.1,0.9
57555,1,4.444,0,0,4.663,1,1,0,69,1,1.1,0.9
57557,1,3.294,0,0,2.884,1,1,0,69,1,1.1,0.9
57558,1,4.271,0,0,4.702,1,1,0,69,1,1.1,0.9
57559,1,5.84,0,0,7.565,1,1,0,69,1,1.1,0.9
57560,1,7.35,2.77,0,0,1,1,0,69,1,1.1,0.9
57561,1,0,0,0,14.456,1,1,0,138,1,1.1,0.9
57562,1,0,0,0,4.62,1,1,0,138,1,1.1,0.9
57563,1,0,0,0,2.861,1,1,0,138,1,1.1,0.9
57564,1,4.307,0,0,0,1,1,0,69,1,1.1,0.9
57568,1,0,0,0,-76.3298166622,1,1,0,345,1,1.1,0.9
57569,1,3.31,0.993,0,0,1,1,0,138,1,1.1,0.9
57570,1,0,0,0,-3.153,1,1,0,138,1,1.1,0.9
57571,1,0,0,0,-210.913137084,1,1,0,345,1,1.1,0.9
57572,1,0,0,0,-2.844,1,1,0,138,1,1.1,0.9
57573,1,0,0,0,-1.973,1,1,0,138,1,1.1,0.9
57574,1,0,0,0,-0.421,1,1,0,69,1,1.1,0.9
57575,1,7.2,2.3,0,0,1,1,0,69,1,1.1,0.9
57576,1,6.06,0,0,18.376,1,1,0,69,1,1.1,0.9
57577,1,6.16,0,0,6.147,1,1,0,69,1,1.1,0.9
57578,1,0,0,0,15.373,1,1,0,138,1,1.1,0.9
57579,1,16.82,0,0,3.926,1,1,0,138,1,1.1,0.9
57580,1,8.797,0,0,10.679,1,1,0,69,1,1.1,0.9
57581,1,11.727,0,0,0.557,1,1,0,138,1,1.1,0.9
57582,1,9.34,2.802,0,0,1,1,0,69,1,1.1,0.9
57584,1,0,0,0,26.808,1,1,0,230,1,1.1,0.9
57585,1,0,0,0,-4.969,1,1,0,138,1,1.1,0.9
57586,1,15.084,0,0,1.23,1,1,0,138,1,1.1,0.9
57587,1,0,0,0,9.376,1,1,0,138,1,1.1,0.9
57588,1,0,0,0,14.214,1,1,0,138,1,1.1,0.9
57589,1,36.119,0,0,11.62,1,1,0,69,1,1.1,0.9
57590,1,8.662,0,0,1.095,1,1,0,138,1,1.1,0.9
57591,1,0,0,0,-1.587,1,1,0,138,1,1.1,0.9
57592,1,5.795,0,0,1.479,1,1,0,69,1,1.1,0.9
57594,1,6.808,0,0,0.091,1,1,0,69,1,1.1,0.9
57596,1,9.546,0,0,4.497,1,1,0,69,1,1.1,0.9
57597,1,0,0,0,4.115,1,1,0,138,1,1.1,0.9
57598,1,9.14,1.29,0,0,1,1,0,138,1,1.1,0.9
57599,1,5.156,0,0,9.674,1,1,0,69,1,1.1,0.9
57600,1,0,0,0,0.182,1,1,0,138,1,1.1,0.9
57602,1,0,0,0,-1.986,1,1,0,138,1,1.1,0.9
57603,1,9.062,0,0,9.909,1,1,0,69,1,1.1,0.9
57604,1,5.34,0.64,0,0,1,1,0,69,1,1.1,0.9
57605,1,0,0,0,1.485,1,1,0,138,1,1.1,0.9
57606,1,3.91,0.31,0,0,1,1,0,69,1,1.1,0.9
57607,1,7.731,0,0,6.949,1,1,0,138,1,1.1,0.9
57608,1,7.75,0,0,0.629,1,1,0,138,1,1.1,0.9
57609,1,16.435,0,0,17.113,1,1,0,69,1,1.1,0.9
57610,1,13.141,0,0,4.346,1,1,0,69,1,1.1,0.9
57611,1,3.269,0,0,1.146,1,1,0,138,1,1.1,0.9
57612,1,3.62,0.91,0,0,1,1,0,138,1,1.1,0.9
57613,1,0,0,0,7.74,1,1,0,138,1,1.1,0.9
57614,1,3.269,0,0,0.453,1,1,0,138,1,1.1,0.9
57615,1,10.272,0,0,4.217,1,1,0,138,1,1.1,0.9
57617,1,6.507,0,0,6.461,1,1,0,69,1,1.1,0.9
57618,1,3.979,0,0,4.099,1,1,0,69,1,1.1,0.9
57619,1,0,0,0,11.065,1,1,0,138,1,1.1,0.9
57620,1,6.73,0.72,0,0,1,1,0,69,1,1.1,0.9
57621,1,23.387,0,0,12.104,1,1,0,69,1,1.1,0.9
57622,1,22.599,0,0,0.646,1,1,0,69,1,1.1,0.9
57623,1,6.069,0,0,2.778,1,1,0,69,1,1.1,0.9
57624,1,9.445,0,0,3.767,1,1,0,69,1,1.1,0.9
57626,1,0,0,0,-1.242,1,1,0,138,1,1.1,0.9
57627,1,5.2,0.87,0,0,1,1,0,138,1,1.1,0.9
57628,1,3.58,0.57,0,0,1,1,0,138,1,1.1,0.9
57632,1,6.596,0,0,1.858,1,1,0,138,1,1.1,0.9
57634,1,0,0,0,6.977,1,1,0,138,1,1.1,0.9
57635,1,0,0,0,5.741,1,1,0,138,1,1.1,0.9
57636,1,64.945,0,0,22.266,1,1,0,138,1,1.1,0.9
57637,1,0,0,0,6.156,1,1,0,345,1,1.1,0.9
57638,1,0,0,0,2.48,1,1,0,138,1,1.1,0.9
57640,1,9.205,0,0,3.985,1,1,0,138,1,1.1,0.9
57641,1,5.019,0,0,4.853,1,1,0,69,1,1.1,0.9
57643,1,0,0,0,1.922,1,1,0,138,1,1.1,0.9
57644,1,9.9,2.97,0,0,1,1,0,69,1,1.1,0.9
57645,1,4.782,0,0,4.468,1,1,0,69,1,1.1,0.9
57646,1,0,0,0,10.764,1,1,0,138,1,1.1,0.9
57647,1,6.266,0,0,5.346,1,1,0,138,1,1.1,0.9
57648,1,10.602,0,0,5.38,1,1,0,138,1,1.1,0.9
57650,1,8.866,0,0,0.485,1,1,0,138,1,1.1,0.9
57651,1,10.088,0,0,3.22,1,1,0,138,1,1.1,0.9
57652,1,10.913,0,0,2.651,1,1,0,138,1,1.1,0.9
57653,1,8.779,0,0,2.727,1,1,0,69,1,1.1,0.9
57656,1,3.376,0,0,1.206,1,1,0,138,1,1.1,0.9
57657,1,9.06,2.718,0,0,1,1,0,138,1,1.1,0.9
57658,1,0,0,0,3.577,1,1,0,138,1,1.1,0.9
57659,1,4.316,0,0,2.732,1,1,0,138,1,1.1,0.9
57660,1,5.08,0.3,0,0,1,1,0,138,1,1.1,0.9
57661,1,0,0,0,-9.151,1,1,0,138,1,1.1,0.9
57663,1,5.494,0,0,7.635,1,1,0,69,1,1.1,0.9
57664,1,7.88,2.09,0,0,1,1,0,69,1,1.1,0.9
57666,1,0,0,0,27.855,1,1,0,230,1,1.1,0.9
57668,1,9.972,0,0,3.312,1,1,0,138,1,1.1,0.9
57669,1,9.923,0,0,3.043,1,1,0,138,1,1.1,0.9
57671,1,0,0,0,0.8,1,1,0,138,1,1.1,0.9
57672,1,4.268,0,0,1.378,1,1,0,138,1,1.1,0.9
57673,1,8.48,0.97,0,0,1,1,0,138,1,1.1,0.9
57675,1,6.305,0,0,2.782,1,1,0,138,1,1.1,0.9
57676,1,2.829,0,0,0.705,1,1,0,69,1,1.1,0.9
57677,1,23.805,0,0,6.153,1,1,0,138,1,1.1,0.9
57678,1,10.282,0,0,1.611,1,1,0,138,1,1.1,0.9
57679,1,44.07,0,0,7.55,1,1,0,138,1,1.1,0.9
57680,1,5.17,1.09,0,0,1,1,0,138,1,1.1,0.9
57681,1,14.56,4.368,0,0,1,1,0,138,1,1.1,0.9
57682,1,7.741,0,0,3.649,1,1,0,138,1,1.1,0.9
57683,1,4.207,0,0,1.739,1,1,0,69,1,1.1,0.9
57684,1,10.303,0,0,4.219,1,1,0,69,1,1.1,0.9
57685,1,0,0,0,35.735,1,1,0,345,1,1.1,0.9
57686,1,0,0,0,5.944,1,1,0,138,1,1.1,0.9
57687,1,3.997,0,0,0.668,1,1,0,69,1,1.1,0.9
57688,1,2.364,0,0,0.015,1,1,0,69,1,1.1,0.9
57689,1,0,0,0,28.5,1,1,0,345,1,1.1,0.9
57690,1,0,0,0,-1.216,1,1,0,138,1,1.1,0.9
57692,1,11.398,0,0,0.313,1,1,0,230,1,1.1,0.9
57693,1,0,0,0,38.014,1,1,0,345,1,1.1,0.9
57694,1,0,0,0,7.04,1,1,0,138,1,1.1,0.9
57695,1,7.75,2.325,0,0,1,1,0,69,1,1.1,0.9
57696,1,0,0,0,-0.096,1,1,0,138,1,1.1,0.9
57697,1,5.87,1.1,0,0,1,1,0,138,1,1.1,0.9
57700,1,9.38,2.1,0,0,1,1,0,69,1,1.1,0.9
57702,1,0,0,0,0.679,1,1,0,138,1,1.1,0.9
57703,1,0,0,0,0.006,1,1,0,230,1,1.1,0.9
57704,1,0,0,0,2.457,1,1,0,138,1,1.1,0.9
57705,1,11.079,0,0,2.176,1,1,0,69,1,1.1,0.9
57706,1,4.52,1.356,0,0,1,1,0,138,1,1.1,0.9
57707,1,2.153,0,0,0.879,1,1,0,138,1,1.1,0.9
57709,1,3.48,0.35,0,0,1,1,0,138,1,1.1,0.9
57710,1,9.69,0.99,0,0,1,1,0,138,1,1.1,0.9
57711,1,6.288,0,0,1.559,1,1,0,69,1,1.1,0.9
57712,1,0,0,0,0.054,1,1,0,138,1,1.1,0.9
57713,1,0,0,0,5.326,1,1,0,138,1,1.1,0.9
57714,1,0,0,0,3.452,1,1,0,138,1,1.1,0.9
57715,1,0,0,0,15.18,1,1,0,138,1,1.1,0.9
57716,1,4.243,0,0,3.63,1,1,0,69,1,1.1,0.9
57717,1,0,0,0,0.041,1,1,0,138,1,1.1,0.9
57718,1,0,0,0,-5.805,1,1,0,138,1,1.1,0.9
57719,1,12.667,0,0,4.719,1,1,0,69,1,1.1,0.9
57720,1,5.539,0,0,0.937,1,1,0,138,1,1.1,0.9
57721,1,0,0,0,1.684,1,1,0,138,1,1.1,0.9
57722,1,12,0.24,0,0,1,1,0,138,1,1.1,0.9
57723,1,2.988,0,0,2.557,1,1,0,138,1,1.1,0.9
57724,1,11.562,0,0,1.927,1,1,0,138,1,1.1,0.9
57725,1,7.323,0,0,11.95,1,1,0,138,1,1.1,0.9
57726,1,0,0,0,-1.57,1,1,0,138,1,1.1,0.9
57729,1,0,0,0,-2.131,1,1,0,138,1,1.1,0.9
57730,1,0,0,0,20.209,1,1,0,138,1,1.1,0.9
57731,1,0,0,0,2.524,1,1,0,138,1,1.1,0.9
57732,1,0,0,0,-2.72,1,1,0,138,1,1.1,0.9
57733,1,11.873,0,0,5.442,1,1,0,69,1,1.1,0.9
57735,1,0,0,0,-0.169,1,1,0,138,1,1.1,0.9
57736,1,8.715,0,0,9.35,1,1,0,69,1,1.1,0.9
57738,1,0,0,0,-7.869,1,1,0,138,1,1.1,0.9
57739,1,0,0,0,3.324,1,1,0,138,1,1.1,0.9
57740,1,4.86,0,0,5.114,1,1,0,138,1,1.1,0.9
57741,1,0,0,0,3.848,1,1,0,138,1,1.1,0.9
57742,1,0,0,0,-6.948,1,1,0,138,1,1.1,0.9
57743,1,24.674,0,0,0.582,1,1,0,138,1,1.1,0.9
57744,1,9.06,0,0,1.376,1,1,0,138,1,1.1,0.9
57745,1,9.283,0,0,3.43,1,1,0,138,1,1.1,0.9
57746,1,6.9,2.07,0,0,1,1,0,69,1,1.1,0.9
57747,1,6.111,0,0,1.825,1,1,0,138,1,1.1,0.9
57749,1,0,0,0,10.866,1,1,0,138,1,1.1,0.9
57752,1,0,0,0,3.937,1,1,0,138,1,1.1,0.9
57753,1,11.681,0,0,4.756,1,1,0,69,1,1.1,0.9
57754,1,9.45,0.1,0,0,1,1,0,69,1,1.1,0.9
57755,1,20.079,0,0,4.694,1,1,0,69,1,1.1,0.9
57756,1,0,0,0,7.12,1,1,0,138,1,1.1,0.9
57757,1,10.002,0,0,4.006,1,1,0,69,1,1.1,0.9
57759,1,4.695,0,0,0.23,1,1,0,138,1,1.1,0.9
57760,1,10.978,0,0,10.983,1,1,0,69,1,1.1,0.9
57761,1,6.05,2.53,0,0,1,1,0,69,1,1.1,0.9
57762,1,12.584,0,0,5.348,1,1,0,69,1,1.1,0.9
57763,1,6.52,0.27,0,0,1,1,0,69,1,1.1,0.9
57764,1,6.936,0,0,2.738,1,1,0,69,1,1.1,0.9
57765,1,0,0,0,8.996,1,1,0,138,1,1.1,0.9
57766,1,0,0,0,0.368,1,1,0,138,1,1.1,0.9
57768,1,12.416,0,0,4.931,1,1,0,138,1,1.1,0.9
57772,1,10.36,0,0,3.582,1,1,0,138,1,1.1,0.9
57773,1,0,0,0,0.73,1,1,0,138,1,1.1,0.9
57774,1,3.83,1.149,0,0,1,1,0,138,1,1.1,0.9
57775,1,9.619,0,0,3.812,1,1,0,69,1,1.1,0.9
57776,1,19.957,0,0,7.859,1,1,0,69,1,1.1,0.9
57777,1,9.564,0,0,3.702,1,1,0,69,1,1.1,0.9
57778,1,0,0,0,7.617,1,1,0,138,1,1.1,0.9
57779,1,0,0,0,13.468,1,1,0,138,1,1.1,0.9
57781,1,0,0,0,8.092,1,1,0,138,1,1.1,0.9
57782,1,10.641,0,0,4.096,1,1,0,69,1,1.1,0.9
57783,1,0,0,0,-8.771,1,1,0,345,1,1.1,0.9
57784,1,0,0,0,23.912,1,1,0,345,1,1.1,0.9
57785,1,0,0,0,2.425,1,1,0,138,1,1.1,0.9
57786,1,5.868,0,0,2.731,1,1,0,69,1,1.1,0.9
57787,1,3.977,0,0,1.856,1,1,0,138,1,1.1,0.9
57788,1,5.14,1.542,0,0,1,1,0,138,1,1.1,0.9
57789,1,5.448,0,0,8.54,1,1,0,69,1,1.1,0.9
57790,1,0,0,0,5.762,1,1,0,138,1,1.1,0.9
57791,1,0,0,0,2.332,1,1,0,138,1,1.1,0.9
57795,1,0,0,0,2.819,1,1,0,138,1,1.1,0.9
57796,1,5.27,0.78,0,0,1,1,0,69,1,1.1,0.9
57798,1,4.636,0,0,1.62,1,1,0,69,1,1.1,0.9
57799,1,9.031,0,0,4.397,1,1,0,138,1,1.1,0.9
57800,1,6.352,0,0,3.95,1,1,0,69,1,1.1,0.9
57801,1,0,0,0,5.123,1,1,0,138,1,1.1,0.9
57802,1,0,0,0,2.947,1,1,0,138,1,1.1,0.9
57803,1,5.6,2.42,0,0,1,1,0,138,1,1.1,0.9
57804,1,7.77,0,0,0.208,1,1,0,230,1,1.1,0.9
57805,1,0,0,0,9.005,1,1,0,230,1,1.1,0.9
57806,1,0,0,0,2.597,1,1,0,138,1,1.1,0.9
57807,1,0,0,0,-1.336,1,1,0,138,1,1.1,0.9
57808,1,5.64,0,0,2.323,1,1,0,69,1,1.1,0.9
57809,1,0,0,0,15.284,1,1,0,138,1,1.1,0.9
57810,1,7.036,0,0,3.506,1,1,0,69,1,1.1,0.9
57811,1,9.22,3.43,0,0,1,1,0,138,1,1.1,0.9
57812,1,0,0,0,1.549,1,1,0,138,1,1.1,0.9
57813,1,10.321,0,0,3.342,1,1,0,138,1,1.1,0.9
57814,1,11.475,0,0,3.396,1,1,0,138,1,1.1,0.9
57815,1,32.945,0,0,6.696,1,1,0,138,1,1.1,0.9
57816,1,7.83,0,0,1.579,1,1,0,69,1,1.1,0.9
57817,1,6.133,0,0,3.44,1,1,0,69,1,1.1,0.9
57818,1,13.599,0,0,3.019,1,1,0,138,1,1.1,0.9
57819,1,0,0,0,3.688,1,1,0,138,1,1.1,0.9
57820,1,5.913,0,0,2.15,1,1,0,69,1,1.1,0.9
57821,1,0,0,0,10.158,1,1,0,138,1,1.1,0.9
57822,1,5.056,0,0,1.274,1,1,0,69,1,1.1,0.9
57823,1,4.88,1.74,0,0,1,1,0,69,1,1.1,0.9
57824,1,5.777,0,0,5.731,1,1,0,69,1,1.1,0.9
57828,1,0,0,0,2.484,1,1,0,138,1,1.1,0.9
57829,1,6.47,0,0,1.511,1,1,0,138,1,1.1,0.9
57830,1,12.581,0,0,3.651,1,1,0,138,1,1.1,0.9
57831,1,7.062,0,0,0.677,1,1,0,138,1,1.1,0.9
57832,1,0,0,0,5.497,1,1,0,138,1,1.1,0.9
57833,1,6.965,0,0,2.467,1,1,0,138,1,1.1,0.9
57834,1,7.83,0,0,7.083,1,1,0,69,1,1.1,0.9
57836,1,0,0,0,1.477,1,1,0,138,1,1.1,0.9
57837,1,3.99,1.71,0,0,1,1,0,69,1,1.1,0.9
57838,1,5.603,0,0,3.602,1,1,0,69,1,1.1,0.9
57840,1,0,0,0,2.071,1,1,0,138,1,1.1,0.9
57841,1,0,0,0,5.549,1,1,0,138,1,1.1,0.9
57843,1,7.62,0.95,0,0,1,1,0,69,1,1.1,0.9
57844,1,6.616,0,0,7.092,1,1,0,69,1,1.1,0.9
57846,1,8.606,0,0,3.7,1,1,0,69,1,1.1,0.9
57847,1,26.94,1.04,0,0,1,1,0,138,1,1.1,0.9
57848,1,0,0,0,27.377,1,1,0,345,1,1.1,0.9
57853,1,6.926,0,0,1.589,1,1,0,69,1,1.1,0.9
57854,1,0,0,0,-9.838,1,1,0,138,1,1.1,0.9
57855,1,0,0,0,10.592,1,1,0,138,1,1.1,0.9
57856,1,0,0,0,1.092,1,1,0,138,1,1.1,0.9
57857,1,11.69,1.11,0,0,1,1,0,138,1,1.1,0.9
57858,1,0,0,0,5.337,1,1,0,138,1,1.1,0.9
57859,1,6.926,0,0,3.302,1,1,0,69,1,1.1,0.9
57860,1,0,0,0,2.01,1,1,0,138,1,1.1,0.9
57861,1,6.215,0,0,9.984,1,1,0,69,1,1.1,0.9
57862,1,5.649,0,0,0.418,1,1,0,69,1,1.1,0.9
57863,1,9.87,0.98,0,0,1,1,0,69,1,1.1,0.9
57864,1,14.793,0,0,15.458,1,1,0,69,1,1.1,0.9
57865,1,9.302,0,0,1.213,1,1,0,138,1,1.1,0.9
57866,1,10.292,0,0,4.241,1,1,0,138,1,1.1,0.9
57868,1,0,0,0,2.296,1,1,0,138,1,1.1,0.9
57869,1,0,0,0,3.525,1,1,0,138,1,1.1,0.9
57870,1,6.256,0,0,3.295,1,1,0,138,1,1.1,0.9
57871,1,9.04,0,0,0.244,1,1,0,230,1,1.1,0.9
57872,1,0,0,0,1.935,1,1,0,138,1,1.1,0.9
57873,1,10.554,0,0,2.088,1,1,0,138,1,1.1,0.9
57874,1,7.915,0,0,1.964,1,1,0,138,1,1.1,0.9
57875,1,0,0,0,-1.893,1,1,0,138,1,1.1,0.9
57876,1,27.131,0,0,2.723,1,1,0,138,1,1.1,0.9
57880,1,0,0,0,7.171,1,1,0,138,1,1.1,0.9
57884,1,0,0,0,7.248,1,1,0,138,1,1.1,0.9
57885,1,9.682,0,0,3.069,1,1,0,69,1,1.1,0.9
57886,1,8.449,0,0,7.014,1,1,0,138,1,1.1,0.9
57888,1,0,0,0,0.044,1,1,0,230,1,1.1,0.9
57889,1,12.212,0,0,2.009,1,1,0,138,1,1.1,0.9
57890,1,65.734,0,0,9.352,1,1,0,230,1,1.1,0.9
57891,1,0,0,0,9.266,1,1,0,138,1,1.1,0.9
57892,1,7.585,0,0,0.945,1,1,0,138,1,1.1,0.9
57893,1,11.223,0,0,1.996,1,1,0,138,1,1.1,0.9
57894,1,0,0,0,2.12,1,1,0,138,1,1.1,0.9
57895,1,6.02,1.806,0,0,1,1,0,69,1,1.1,0.9
57896,1,13.2,0.69,0,0,1,1,0,69,1,1.1,0.9
57897,1,13.076,0,0,3.086,1,1,0,138,1,1.1,0.9
57898,1,9.855,0,0,3.92,1,1,0,138,1,1.1,0.9
57899,1,4.637,0,0,0.521,1,1,0,138,1,1.1,0.9
57900,1,3.87,0.74,0,0,1,1,0,138,1,1.1,0.9
57901,1,6.829,0,0,9.191,1,1,0,138,1,1.1,0.9
57902,1,0,0,0,-3.286,1,1,0,138,1,1.1,0.9
57904,1,0,0,0,10.032,1,1,0,138,1,1.1,0.9
57905,1,0,0,0,5.984,1,1,0,138,1,1.1,0.9
57906,1,0,0,0,2.223,1,1,0,138,1,1.1,0.9
57907,1,6.353,0,0,1.063,1,1,0,138,1,1.1,0.9
57908,1,14.24,2.65,0,0,1,1,0,69,1,1.1,0.9
57910,1,7.866,0,0,4.366,1,1,0,69,1,1.1,0.9
57911,1,6.2,1.59,0,0,1,1,0,69,1,1.1,0.9
57912,1,4.8,0.52,0,0,1,1,0,69,1,1.1,0.9
57913,1,7.52,0.51,0,0,1,1,0,69,1,1.1,0.9
57914,1,0,0,0,-0.018,1,1,0,230,1,1.1,0.9
57916,1,10.084,0,0,9.915,1,1,0,69,1,1.1,0.9
57917,1,0,0,0,5.052,1,1,0,138,1,1.1,0.9
57920,1,0,0,0,-17.97,1,1,0,138,1,1.1,0.9
57921,1,5.917,0,0,10.706,1,1,0,138,1,1.1,0.9
57922,1,5.82,0.3,0,0,1,1,0,138,1,1.1,0.9
57923,1,0,0,0,8.651,1,1,0,138,1,1.1,0.9
57924,1,0,0,0,1.982,1,1,0,138,1,1.1,0.9
57925,1,11.446,0,0,4.585,1,1,0,138,1,1.1,0.9
57926,1,34.806,0,0,13.901,1,1,0,69,1,1.1,0.9
57927,1,0,0,0,12.901,1,1,0,138,1,1.1,0.9
57928,1,18.181,0,0,18.133,1,1,0,69,1,1.1,0.9
57930,1,0,0,0,13.996,1,1,0,138,1,1.1,0.9
57932,1,10.534,0,0,4.52,1,1,0,230,1,1.1,0.9
57933,1,8.226,0,0,0.698,1,1,0,230,1,1.1,0.9
57934,1,0,0,0,1.031,1,1,0,138,1,1.1,0.9
57936,1,5.47,0.44,0,0,1,1,0,138,1,1.1,0.9
57937,1,0,0,0,1.768,1,1,0,138,1,1.1,0.9
57938,1,4.755,0,0,2.075,1,1,0,69,1,1.1,0.9
57940,1,0,0,0,2.66,1,1,0,138,1,1.1,0.9
57941,1,0,0,0,1.078,1,1,0,138,1,1.1,0.9
57942,1,4.161,0,0,1.619,1,1,0,69,1,1.1,0.9
57944,1,0,0,0,-8.19,1,1,0,138,1,1.1,0.9
57945,1,3.18,0.954,0,0,1,1,0,69,1,1.1,0.9
57946,1,7.479,0,0,2.853,1,1,0,138,1,1.1,0.9
57948,1,4.107,0,0,4.04,1,1,0,69,1,1.1,0.9
57949,1,0,0,0,0.046,1,1,0,138,1,1.1,0.9
57950,1,0.553,0,0,0.326,1,1,0,138,1,1.1,0.9
57951,1,7.33,2.199,0,0,1,1,0,138,1,1.1,0.9
57952,1,6.81,1.41,0,0,1,1,0,138,1,1.1,0.9
57953,1,39.248,0,0,19.329,1,1,0,138,1,1.1,0.9
57954,1,5.84,0.15,0,0,1,1,0,138,1,1.1,0.9
57955,1,6.46,0,0,7.665,1,1,0,138,1,1.1,0.9
57956,1,12.27,0,0,2.131,1,1,0,138,1,1.1,0.9
57957,1,5.597,0,0,3.475,1,1,0,138,1,1.1,0.9
57958,1,0,0,0,-0.734,1,1,0,138,1,1.1,0.9
57960,1,0,0,0,11.219,1,1,0,230,1,1.1,0.9
57961,1,0,0,0,7.029,1,1,0,138,1,1.1,0.9
57963,1,13.813,0,0,7.386,1,1,0,138,1,1.1,0.9
57964,1,0,0,0,-7.262,1,1,0,230,1,1.1,0.9
57966,1,0,0,0,3.923,1,1,0,138,1,1.1,0.9
57968,1,13.192,0,0,13.381,1,1,0,138,1,1.1,0.9
57969,1,4.34,1.05,0,0,1,1,0,138,1,1.1,0.9
57971,1,8.304,0,0,2.818,1,1,0,69,1,1.1,0.9
57972,1,9.363,0,0,3.182,1,1,0,69,1,1.1,0.9
57973,1,0,0,0,13.077,1,1,0,138,1,1.1,0.9
57974,1,3.614,0,0,2.762,1,1,0,69,1,1.1,0.9
57975,1,2.309,0,0,1.687,1,1,0,69,1,1.1,0.9
57977,1,0,0,0,9.641,1,1,0,138,1,1.1,0.9
57978,1,7.139,0,0,2.72,1,1,0,138,1,1.1,0.9
57979,1,0,0,0,4.577,1,1,0,138,1,1.1,0.9
57983,1,0,0,0,8.304,1,1,0,138,1,1.1,0.9
57984,1,5.256,0,0,0.336,1,1,0,69,1,1.1,0.9
57985,1,0,0,0,-5.412,1,1,0,138,1,1.1,0.9
57986,1,11.62,2.18,0,0,1,1,0,138,1,1.1,0.9
57987,1,0,0,0,6.469,1,1,0,138,1,1.1,0.9
57992,1,11.088,0,0,9.861,1,1,0,69,1,1.1,0.9
57996,1,7.99,1.24,0,0,1,1,0,69,1,1.1,0.9
58000,1,12.435,0,0,1.002,1,1,0,138,1,1.1,0.9
58001,1,4.86,0,0,1.294,1,1,0,138,1,1.1,0.9
58002,1,0,0,0,19.303,1,1,0,138,1,1.1,0.9
58003,1,6.224,0,0,2.699,1,1,0,69,1,1.1,0.9
