bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
58004,1,6.041,0,0,1.934,1,1,0,69,1,1.1,0.9
58005,1,9.865,0,0,11.287,1,1,0,69,1,1.1,0.9
58006,1,0,0,0,6.804,1,1,0,138,1,1.1,0.9
58007,1,3.714,0,0,3.748,1,1,0,69,1,1.1,0.9
58008,1,0,0,0,7.881,1,1,0,138,1,1.1,0.9
58010,1,6.15,0,0,0.937,1,1,0,138,1,1.1,0.9
58011,1,7.071,0,0,5.118,1,1,0,138,1,1.1,0.9
58012,1,0,0,0,-3.389,1,1,0,138,1,1.1,0.9
58014,1,0,0,0,-4.196,1,1,0,138,1,1.1,0.9
58016,1,4.161,0,0,1.114,1,1,0,138,1,1.1,0.9
58017,1,0,0,0,0.862,1,1,0,138,1,1.1,0.9
58019,1,5.354,0,0,2.819,1,1,0,138,1,1.1,0.9
58020,1,0,0,0,4.635,1,1,0,138,1,1.1,0.9
58021,1,6.451,0,0,1.596,1,1,0,138,1,1.1,0.9
58022,1,14.3,0.29,0,0,1,1,0,138,1,1.1,0.9
58023,1,0,0,0,6.568,1,1,0,138,1,1.1,0.9
58024,1,0,0,0,4.571,1,1,0,138,1,1.1,0.9
58026,1,0,0,0,5.839,1,1,0,138,1,1.1,0.9
58027,1,4.116,0,0,4.919,1,1,0,69,1,1.1,0.9
58028,1,2.84,0.852,0,0,1,1,0,138,1,1.1,0.9
58029,1,2.677,0,0,2.152,1,1,0,138,1,1.1,0.9
58030,1,2.764,0,0,0.37,1,1,0,138,1,1.1,0.9
58031,1,0,0,0,1.894,1,1,0,138,1,1.1,0.9
58032,1,4.389,0,0,0.369,1,1,0,69,1,1.1,0.9
58033,1,20.39,0.5,0,0,1,1,0,69,1,1.1,0.9
58034,1,11.04,1.49,0,0,1,1,0,69,1,1.1,0.9
58037,1,8.25,0,0,8.755,1,1,0,69,1,1.1,0.9
58038,1,3.851,0,0,1.789,1,1,0,69,1,1.1,0.9
58040,1,4.198,0,0,1.333,1,1,0,69,1,1.1,0.9
58041,1,3.121,0,0,1.076,1,1,0,69,1,1.1,0.9
58043,1,7.48,2.244,0,0,1,1,0,69,1,1.1,0.9
58044,1,0,0,0,2.139,1,1,0,138,1,1.1,0.9
58045,1,17.993,0,0,1.705,1,1,0,138,1,1.1,0.9
58046,1,6.111,0,0,4.885,1,1,0,138,1,1.1,0.9
58047,1,8.45,0,0,1.745,1,1,0,69,1,1.1,0.9
58048,1,5.585,0,0,2.382,1,1,0,69,1,1.1,0.9
58049,1,5.859,0,0,1.493,1,1,0,69,1,1.1,0.9
58050,1,5.594,0,0,-0.001,1,1,0,69,1,1.1,0.9
58051,1,2.646,0,0,1.914,1,1,0,69,1,1.1,0.9
58055,1,6.25,1.875,0,0,1,1,0,69,1,1.1,0.9
58057,1,0,0,0,7.277,1,1,0,138,1,1.1,0.9
58059,1,8.578,0,0,4.14,1,1,0,69,1,1.1,0.9
58061,1,8.02,0.5,0,0,1,1,0,69,1,1.1,0.9
58062,1,8.377,0,0,5.651,1,1,0,69,1,1.1,0.9
58063,1,6.54,0.58,0,0,1,1,0,69,1,1.1,0.9
58065,1,0,0,0,6.01,1,1,0,138,1,1.1,0.9
58066,1,12.502,0,0,5.284,1,1,0,69,1,1.1,0.9
58067,1,7.118,0,0,6.21,1,1,0,69,1,1.1,0.9
58068,1,5.859,0,0,1.451,1,1,0,69,1,1.1,0.9
58069,1,8.6,0.38,0,0,1,1,0,69,1,1.1,0.9
58070,1,0,0,0,1.305,1,1,0,138,1,1.1,0.9
58071,1,5.412,0,0,2.02,1,1,0,69,1,1.1,0.9
58072,1,7.26,1.85,0,0,1,1,0,69,1,1.1,0.9
58073,1,7.86,0.38,0,0,1,1,0,69,1,1.1,0.9
58074,1,8.806,0,0,3.807,1,1,0,69,1,1.1,0.9
58075,1,0,0,0,17.729,1,1,0,138,1,1.1,0.9
58078,1,8.286,0,0,8.252,1,1,0,69,1,1.1,0.9
58079,1,9.108,0,0,0.183,1,1,0,345,1,1.1,0.9
58080,1,6.33,2.2,0,0,1,1,0,69,1,1.1,0.9
58081,1,5.138,0,0,5.546,1,1,0,69,1,1.1,0.9
58082,1,2.126,0,0,0.673,1,1,0,69,1,1.1,0.9
58083,1,18.943,0,0,0.144,1,1,0,69,1,1.1,0.9
58084,1,8.058,0,0,0.001,1,1,0,69,1,1.1,0.9
58085,1,6.525,0,0,6.838,1,1,0,69,1,1.1,0.9
58087,1,0,0,0,1.458,1,1,0,138,1,1.1,0.9
58088,1,9.81,3.35,0,0,1,1,0,69,1,1.1,0.9
58089,1,6.664,0,0,0.237,1,1,0,138,1,1.1,0.9
58090,1,0,0,0,0.072,1,1,0,138,1,1.1,0.9
58092,1,5.758,0,0,0.696,1,1,0,69,1,1.1,0.9
58093,1,11.578,0,0,10.578,1,1,0,69,1,1.1,0.9
58094,1,10.011,0,0,3.727,1,1,0,69,1,1.1,0.9
58095,1,5.831,0,0,1.581,1,1,0,69,1,1.1,0.9
58096,1,4.563,0,0,4.442,1,1,0,69,1,1.1,0.9
58097,1,6.461,0,0,6.563,1,1,0,69,1,1.1,0.9
58099,1,7.018,0,0,1.852,1,1,0,69,1,1.1,0.9
58100,1,7.547,0,0,3.346,1,1,0,69,1,1.1,0.9
58101,1,2.473,0,0,2.689,1,1,0,69,1,1.1,0.9
58102,1,5.448,0,0,3.909,1,1,0,69,1,1.1,0.9
58103,1,6.24,0.8,0,0,1,1,0,69,1,1.1,0.9
58105,1,5.878,0,0,0.139,1,1,0,345,1,1.1,0.9
58106,1,0,0,0,22.896,1,1,0,138,1,1.1,0.9
58107,1,10.98,3.294,0,0,1,1,0,138,1,1.1,0.9
58108,1,8.09,0,0,4.312,1,1,0,138,1,1.1,0.9
58109,1,6.461,0,0,2.621,1,1,0,69,1,1.1,0.9
58110,1,4.928,0,0,1.398,1,1,0,138,1,1.1,0.9
58111,1,10.786,0,0,1.228,1,1,0,138,1,1.1,0.9
58112,1,0,0,0,4.698,1,1,0,138,1,1.1,0.9
58113,1,12.43,1.29,0,0,1,1,0,69,1,1.1,0.9
58114,1,9.118,0,0,2.162,1,1,0,138,1,1.1,0.9
58115,1,5.056,0,0,4.153,1,1,0,69,1,1.1,0.9
58116,1,0,0,0,13.652,1,1,0,138,1,1.1,0.9
58117,1,8.423,0,0,3.499,1,1,0,69,1,1.1,0.9
58118,1,8.332,0,0,6.409,1,1,0,69,1,1.1,0.9
58119,1,9.52,1.56,0,0,1,1,0,69,1,1.1,0.9
58120,1,3.796,0,0,1.922,1,1,0,69,1,1.1,0.9
58121,1,3.614,0,0,3.699,1,1,0,69,1,1.1,0.9
58122,1,5.45,1.635,0,0,1,1,0,69,1,1.1,0.9
58123,1,6.023,0,0,5.86,1,1,0,69,1,1.1,0.9
58124,1,3.67,0.23,0,0,1,1,0,69,1,1.1,0.9
58125,1,0,0,0,13.003,1,1,0,138,1,1.1,0.9
58126,1,0,0,0,-20.163,1,1,0,138,1,1.1,0.9
58127,1,0,0,0,-0.397,1,1,0,138,1,1.1,0.9
58128,1,0,0,0,3.843,1,1,0,138,1,1.1,0.9
58129,1,12.092,0,0,11.58,1,1,0,69,1,1.1,0.9
58130,1,0,0,0,6.22,1,1,0,138,1,1.1,0.9
58131,1,0,0,0,-0.691,1,1,0,138,1,1.1,0.9
58132,1,0,0,0,5.493,1,1,0,138,1,1.1,0.9
58133,1,0,0,0,4.29,1,1,0,138,1,1.1,0.9
58134,1,4.901,0,0,5.287,1,1,0,69,1,1.1,0.9
58135,1,2.783,0,0,4.14,1,1,0,69,1,1.1,0.9
58136,1,9.646,0,0,13.086,1,1,0,69,1,1.1,0.9
58137,1,0,0,0,6.862,1,1,0,138,1,1.1,0.9
58138,1,0,0,0,1.509,1,1,0,345,1,1.1,0.9
58139,1,6.5,1.95,0,0,1,1,0,69,1,1.1,0.9
58140,1,0,0,0,12.789,1,1,0,138,1,1.1,0.9
58141,1,4.19,0,0,3.274,1,1,0,138,1,1.1,0.9
58142,1,0,0,0,0.722,1,1,0,138,1,1.1,0.9
58143,1,21.003,0,0,17.677,1,1,0,69,1,1.1,0.9
58144,1,0,0,0,-8.283,1,1,0,230,1,1.1,0.9
58145,1,16.381,0,0,16.234,1,1,0,69,1,1.1,0.9
58146,1,22.489,0,0,8.615,1,1,0,69,1,1.1,0.9
58147,1,0,0,0,-2.564,1,1,0,138,1,1.1,0.9
58148,1,4.609,0,0,4.445,1,1,0,69,1,1.1,0.9
58149,1,0,0,0,6.589,1,1,0,138,1,1.1,0.9
58150,1,0,0,0,6.037,1,1,0,138,1,1.1,0.9
58151,1,0,0,0,9.676,1,1,0,138,1,1.1,0.9
58152,1,30.662,0,0,19.66,1,1,0,69,1,1.1,0.9
58153,1,8.642,0,0,7.286,1,1,0,69,1,1.1,0.9
58154,1,0,0,0,-0.166,1,1,0,138,1,1.1,0.9
58155,1,8.706,0,0,4.909,1,1,0,69,1,1.1,0.9
58156,1,3.65,0,0,1.524,1,1,0,69,1,1.1,0.9
58157,1,6.06,0,0,1.388,1,1,0,69,1,1.1,0.9
58159,1,6.607,0,0,7.563,1,1,0,69,1,1.1,0.9
58160,1,6.96,2.088,0,0,1,1,0,69,1,1.1,0.9
58161,1,0,0,0,25.514,1,1,0,138,1,1.1,0.9
58162,1,5.165,0,0,6.183,1,1,0,69,1,1.1,0.9
58163,1,2.893,0,0,1.361,1,1,0,69,1,1.1,0.9
58164,1,9.5,0,0,3.029,1,1,0,69,1,1.1,0.9
58165,1,3.523,0,0,8.761,1,1,0,69,1,1.1,0.9
58166,1,5.138,0,0,0.867,1,1,0,69,1,1.1,0.9
58167,1,6.67,2.001,0,0,1,1,0,69,1,1.1,0.9
58168,1,5.576,0,0,2.189,1,1,0,69,1,1.1,0.9
58169,1,3.669,0,0,0.612,1,1,0,69,1,1.1,0.9
58170,1,0,0,0,-2.208,1,1,0,138,1,1.1,0.9
58171,1,0,0,0,9.134,1,1,0,230,1,1.1,0.9
58172,1,4.734,0,0,1.419,1,1,0,138,1,1.1,0.9
58173,1,5.645,0,0,5.251,1,1,0,138,1,1.1,0.9
58174,1,5.32,1.11,0,0,1,1,0,69,1,1.1,0.9
58175,1,0,0,0,5.947,1,1,0,138,1,1.1,0.9
58176,1,0,0,0,-4.512,1,1,0,138,1,1.1,0.9
58177,1,5.83,0,0,33.347,1,1,0,230,1,1.1,0.9
58178,1,4.559,0,0,0.945,1,1,0,138,1,1.1,0.9
58179,1,8.78,1,0,0,1,1,0,138,1,1.1,0.9
58180,1,45.412,0,0,7.204,1,1,0,345,1,1.1,0.9
58181,1,12.98,2.72,0,0,1,1,0,69,1,1.1,0.9
58182,1,0,0,0,-10.866,1,1,0,230,1,1.1,0.9
58183,1,13.807,0,0,5.282,1,1,0,69,1,1.1,0.9
58184,1,4.536,0,0,2.701,1,1,0,69,1,1.1,0.9
58185,1,2.59,0,0,3.081,1,1,0,230,1,1.1,0.9
58187,1,4.554,0,0,2.251,1,1,0,69,1,1.1,0.9
58188,1,6.16,0,0,1.794,1,1,0,69,1,1.1,0.9
58189,1,21.81,7.36,0,0,1,1,0,69,1,1.1,0.9
58190,1,9.263,0,0,3.767,1,1,0,138,1,1.1,0.9
58191,1,10.599,0,0,0.916,1,1,0,69,1,1.1,0.9
58192,1,0,0,0,11.151,1,1,0,138,1,1.1,0.9
58193,1,10.057,0,0,4.682,1,1,0,69,1,1.1,0.9
58194,1,3.614,0,0,0.757,1,1,0,69,1,1.1,0.9
58195,1,5.621,0,0,1.431,1,1,0,69,1,1.1,0.9
58196,1,6.06,0,0,4.618,1,1,0,69,1,1.1,0.9
58197,1,8.204,0,0,1.335,1,1,0,69,1,1.1,0.9
58199,1,11.489,0,0,10.334,1,1,0,69,1,1.1,0.9
58200,1,0,0,0,9.405,1,1,0,138,1,1.1,0.9
58201,1,7.401,0,0,2.752,1,1,0,69,1,1.1,0.9
58202,1,4.24,1.272,0,0,1,1,0,69,1,1.1,0.9
58204,1,0,0,0,41.538,1,1,0,230,1,1.1,0.9
58205,1,6.352,0,0,6.03,1,1,0,69,1,1.1,0.9
58206,1,4.891,0,0,1.687,1,1,0,69,1,1.1,0.9
58207,1,5.019,0,0,5.337,1,1,0,69,1,1.1,0.9
58208,1,0,0,0,2.981,1,1,0,138,1,1.1,0.9
58209,1,7.237,0,0,3.373,1,1,0,69,1,1.1,0.9
58210,1,6.286,0,0,2.874,1,1,0,138,1,1.1,0.9
58211,1,0,0,0,11.394,1,1,0,138,1,1.1,0.9
58212,1,0,0,0,2.952,1,1,0,138,1,1.1,0.9
58213,1,0,0,0,-0.212,1,1,0,138,1,1.1,0.9
58214,1,0,0,0,7.815,1,1,0,138,1,1.1,0.9
58215,1,0,0,0,1.416,1,1,0,138,1,1.1,0.9
58217,1,3.996,0,0,0.94,1,1,0,138,1,1.1,0.9
58218,1,0,0,0,-0.016,1,1,0,230,1,1.1,0.9
58219,1,13.047,0,0,1.606,1,1,0,138,1,1.1,0.9
58220,1,9.147,0,0,11.396,1,1,0,138,1,1.1,0.9
58221,1,0,0,0,9.465,1,1,0,138,1,1.1,0.9
58222,1,11.19,0.07,0,0,1,1,0,138,1,1.1,0.9
58223,1,0,0,0,6.385,1,1,0,138,1,1.1,0.9
58224,1,11.01,3.303,0,0,1,1,0,69,1,1.1,0.9
58225,1,8.118,0,0,0.835,1,1,0,69,1,1.1,0.9
58227,1,5.612,0,0,5.328,1,1,0,69,1,1.1,0.9
58228,1,3.085,0,0,4.042,1,1,0,69,1,1.1,0.9
58231,1,3.276,0,0,2.684,1,1,0,69,1,1.1,0.9
58232,1,15.413,0,0,9.075,1,1,0,69,1,1.1,0.9
58233,1,9.254,0,0,11.087,1,1,0,69,1,1.1,0.9
58234,1,0,0,0,-3.807,1,1,0,138,1,1.1,0.9
58235,1,0,0,0,0.009,1,1,0,230,1,1.1,0.9
58236,1,11.64,0,0,3.523,1,1,0,138,1,1.1,0.9
58237,1,5.771,0,0,1.682,1,1,0,138,1,1.1,0.9
58238,1,12.814,0,0,8.954,1,1,0,138,1,1.1,0.9
58239,1,17.654,0,0,4.662,1,1,0,138,1,1.1,0.9
58240,1,10.92,2.63,0,0,1,1,0,138,1,1.1,0.9
58241,1,6.838,0,0,1.652,1,1,0,138,1,1.1,0.9
58242,1,5.98,2.27,0,0,1,1,0,138,1,1.1,0.9
58245,1,5,0.68,0,0,1,1,0,138,1,1.1,0.9
58246,1,0,0,0,3.826,1,1,0,138,1,1.1,0.9
58250,1,13.964,0,0,14.341,1,1,0,69,1,1.1,0.9
58251,1,0,0,0,9.398,1,1,0,138,1,1.1,0.9
58252,1,8.964,0,0,7.979,1,1,0,69,1,1.1,0.9
58254,1,0,0,0,-397.440294157,1,1,0,345,1,1.1,0.9
58258,1,14.046,0,0,0.2,1,1,0,138,1,1.1,0.9
58259,1,3.156,0,0,0.351,1,1,0,69,1,1.1,0.9
58260,1,0,0,0,11.861,1,1,0,138,1,1.1,0.9
58261,1,8.274,0,0,4.001,1,1,0,138,1,1.1,0.9
58262,1,5.92,1.67,0,0,1,1,0,138,1,1.1,0.9
58263,1,8.23,2.469,0,0,1,1,0,138,1,1.1,0.9
58264,1,6.431,0,0,1.737,1,1,0,138,1,1.1,0.9
58265,1,11.959,0,0,4.464,1,1,0,69,1,1.1,0.9
58267,1,12.462,0,0,3.501,1,1,0,69,1,1.1,0.9
58270,1,3.308,0,0,5.969,1,1,0,69,1,1.1,0.9
58271,1,7.614,0,0,3.075,1,1,0,69,1,1.1,0.9
58272,1,11.455,0,0,11.762,1,1,0,69,1,1.1,0.9
58273,1,3.07,0,0,3.712,1,1,0,69,1,1.1,0.9
58274,1,5.029,0,0,5.995,1,1,0,69,1,1.1,0.9
58275,1,3.831,0,0,8.31,1,1,0,69,1,1.1,0.9
58276,1,10.637,0,0,4.429,1,1,0,69,1,1.1,0.9
58277,1,5.485,0,0,2.849,1,1,0,69,1,1.1,0.9
58278,1,0,0,0,11.197,1,1,0,138,1,1.1,0.9
58279,1,6.974,0,0,1.158,1,1,0,138,1,1.1,0.9
58280,1,0,0,0,-1.41,1,1,0,138,1,1.1,0.9
58282,1,5.859,0,0,7.026,1,1,0,138,1,1.1,0.9
58283,1,26.801,0,0,0.263,1,1,0,138,1,1.1,0.9
58284,1,4.243,0,0,1.398,1,1,0,69,1,1.1,0.9
58285,1,3.974,0,0,0.198,1,1,0,69,1,1.1,0.9
58286,1,9.601,0,0,4.382,1,1,0,69,1,1.1,0.9
58287,1,7.405,0,0,8.924,1,1,0,69,1,1.1,0.9
58288,1,7.47,1.36,0,0,1,1,0,69,1,1.1,0.9
58289,1,0,0,0,3.498,1,1,0,138,1,1.1,0.9
58290,1,21.151,0,0,4.658,1,1,0,138,1,1.1,0.9
58291,1,114.112,0,0,6.27,1,1,0,138,1,1.1,0.9
58292,1,0.398,0,0,0.724,1,1,0,138,1,1.1,0.9
58293,1,0,0,0,7.972,1,1,0,138,1,1.1,0.9
58294,1,4.955,0,0,1.423,1,1,0,69,1,1.1,0.9
58295,1,9.016,0,0,8.734,1,1,0,69,1,1.1,0.9
58296,1,0,0,0,7.102,1,1,0,138,1,1.1,0.9
58297,1,0,0,0,4.864,1,1,0,138,1,1.1,0.9
58298,1,14.756,0,0,8.682,1,1,0,69,1,1.1,0.9
58299,1,15.039,0,0,3.38,1,1,0,69,1,1.1,0.9
58300,1,9.272,0,0,3.837,1,1,0,69,1,1.1,0.9
58301,1,9.007,0,0,5.97,1,1,0,69,1,1.1,0.9
58302,1,8.012,0,0,2.522,1,1,0,69,1,1.1,0.9
58303,1,27.48,0.16,0,0,1,1,0,138,1,1.1,0.9
58304,1,32.97,0,0,7.164,1,1,0,230,1,1.1,0.9
58305,1,26.471,0,0,9.04,1,1,0,69,1,1.1,0.9
58306,1,11.298,0,0,1.207,1,1,0,69,1,1.1,0.9
58307,1,18.179,0,0,4.979,1,1,0,69,1,1.1,0.9
58308,1,9.8,0.08,0,0,1,1,0,69,1,1.1,0.9
58313,1,0,0,0,-6.1,1,1,0,345,1,1.1,0.9
58314,1,23.099,0,0,0.514,1,1,0,230,1,1.1,0.9
58315,1,20.927,0,0,2.471,1,1,0,345,1,1.1,0.9
58316,1,10.339,0,0,10.228,1,1,0,69,1,1.1,0.9
58317,1,8.032,0,0,4.347,1,1,0,138,1,1.1,0.9
58318,1,0,0,0,6.223,1,1,0,138,1,1.1,0.9
58319,1,3.517,0,0,1.178,1,1,0,69,1,1.1,0.9
58320,1,0,0,0,5.744,1,1,0,138,1,1.1,0.9
58321,1,3.745,0,0,0.881,1,1,0,69,1,1.1,0.9
58322,1,4.363,0,0,2.373,1,1,0,69,1,1.1,0.9
58324,1,9.221,0,0,9.275,1,1,0,69,1,1.1,0.9
58325,1,3.25,0.975,0,0,1,1,0,69,1,1.1,0.9
58328,1,4.734,0,0,1.748,1,1,0,69,1,1.1,0.9
58329,1,3.831,0,0,1.563,1,1,0,69,1,1.1,0.9
58330,1,6,1.62,0,0,1,1,0,69,1,1.1,0.9
58332,1,3.79,1.02,0,0,1,1,0,69,1,1.1,0.9
58333,1,6.236,0,0,1.453,1,1,0,69,1,1.1,0.9
58335,1,3.584,0,0,3.531,1,1,0,69,1,1.1,0.9
58336,1,5.6,0.63,0,0,1,1,0,69,1,1.1,0.9
58338,1,4.38,1.02,0,0,1,1,0,69,1,1.1,0.9
58340,1,4.05,0,0,0.286,1,1,0,69,1,1.1,0.9
58341,1,3.812,0,0,1.276,1,1,0,69,1,1.1,0.9
58342,1,4.84,0.39,0,0,1,1,0,69,1,1.1,0.9
58343,1,7.5,0,0,0.268,1,1,0,69,1,1.1,0.9
58346,1,0,0,0,0.741,1,1,0,138,1,1.1,0.9
58347,1,0,0,0,4.994,1,1,0,138,1,1.1,0.9
58348,1,5.12,1.536,0,0,1,1,0,69,1,1.1,0.9
58349,1,0,0,0,-1.922,1,1,0,138,1,1.1,0.9
58350,1,0,0,0,5.676,1,1,0,138,1,1.1,0.9
58351,1,31.609,0,0,12.634,1,1,0,69,1,1.1,0.9
58352,1,0,0,0,-299.065017372,1,1,0,345,1,1.1,0.9
58353,1,0,0,0,0.174,1,1,0,138,1,1.1,0.9
58354,1,22.156,0,0,6.446,1,1,0,69,1,1.1,0.9
58355,1,4.658,0,0,4.565,1,1,0,69,1,1.1,0.9
58356,1,10.133,0,0,7.253,1,1,0,69,1,1.1,0.9
58357,1,7.88,0,0,0.975,1,1,0,69,1,1.1,0.9
58359,1,0,0,0,-0.571,1,1,0,138,1,1.1,0.9
58360,1,0,0,0,0.542,1,1,0,138,1,1.1,0.9
58361,1,7.928,0,0,1.6,1,1,0,69,1,1.1,0.9
58364,1,6.749,0,0,3.814,1,1,0,69,1,1.1,0.9
58365,1,9.649,0,0,4.261,1,1,0,69,1,1.1,0.9
58366,1,8.147,0,0,2.367,1,1,0,69,1,1.1,0.9
58368,1,6.512,0,0,6.419,1,1,0,69,1,1.1,0.9
58369,1,5.228,0,0,2.248,1,1,0,138,1,1.1,0.9
58370,1,0,0,0,-1.865,1,1,0,138,1,1.1,0.9
58371,1,2.41,0.723,0,0,1,1,0,69,1,1.1,0.9
58372,1,0,0,0,7.967,1,1,0,138,1,1.1,0.9
58374,1,8.487,0,0,8.867,1,1,0,69,1,1.1,0.9
58375,1,7.47,2.24,0,0,1,1,0,69,1,1.1,0.9
58376,1,4.145,0,0,4.011,1,1,0,69,1,1.1,0.9
58377,1,6.464,0,0,6.786,1,1,0,69,1,1.1,0.9
58379,1,27.597,0,0,5.07,1,1,0,69,1,1.1,0.9
58380,1,7.721,0,0,0.837,1,1,0,138,1,1.1,0.9
58381,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58382,1,9.671,0,0,6.5,1,1,0,138,1,1.1,0.9
58383,1,4.995,0,0,0.833,1,1,0,138,1,1.1,0.9
58385,1,11.543,0,0,4.678,1,1,0,138,1,1.1,0.9
58387,1,19.499,0,0,8.096,1,1,0,69,1,1.1,0.9
58388,1,0,0,0,6.438,1,1,0,138,1,1.1,0.9
58389,1,8.84,3.09,0,0,1,1,0,138,1,1.1,0.9
58390,1,0,0,0,7.97,1,1,0,138,1,1.1,0.9
58391,1,0,0,0,1.662,1,1,0,69,1,1.1,0.9
58392,1,10.96,0,0,2.206,1,1,0,69,1,1.1,0.9
58397,1,4.14,0.26,0,0,1,1,0,69,1,1.1,0.9
58399,1,11.331,0,0,13.207,1,1,0,69,1,1.1,0.9
58400,1,0,0,0,-0.879,1,1,0,138,1,1.1,0.9
58401,1,4.627,0,0,10.27,1,1,0,138,1,1.1,0.9
58405,1,8.23,1.3,0,0,1,1,0,69,1,1.1,0.9
58406,1,4.389,0,0,0.195,1,1,0,69,1,1.1,0.9
58408,1,0,0,0,-1.244,1,1,0,138,1,1.1,0.9
58409,1,0,0,0,10.669,1,1,0,138,1,1.1,0.9
58411,1,7.748,0,0,6.934,1,1,0,69,1,1.1,0.9
58413,1,0,0,0,3.274,1,1,0,138,1,1.1,0.9
58414,1,0,0,0,6.457,1,1,0,138,1,1.1,0.9
58415,1,3.508,0,0,0.945,1,1,0,69,1,1.1,0.9
58416,1,23.681,0,0,10.187,1,1,0,138,1,1.1,0.9
58417,1,16.134,0,0,14.691,1,1,0,69,1,1.1,0.9
58419,1,0,0,0,0.203,1,1,0,230,1,1.1,0.9
58420,1,13.708,0,0,1.563,1,1,0,69,1,1.1,0.9
58422,1,0,0,0,-28.088,1,1,0,345,1,1.1,0.9
58423,1,9.088,0,0,5.862,1,1,0,69,1,1.1,0.9
58424,1,0,0,0,11.223,1,1,0,138,1,1.1,0.9
58425,1,0,0,0,0.006,1,1,0,230,1,1.1,0.9
58426,1,3.26,0.72,0,0,1,1,0,138,1,1.1,0.9
58427,1,16.723,0,0,3.392,1,1,0,138,1,1.1,0.9
58430,1,32.927,0,0,11.003,1,1,0,69,1,1.1,0.9
58434,1,0,0,0,-0.006,1,1,0,230,1,1.1,0.9
58435,1,3.897,0,0,1.515,1,1,0,69,1,1.1,0.9
58436,1,2.918,0,0,0.288,1,1,0,69,1,1.1,0.9
58443,1,6.032,0,0,2.987,1,1,0,69,1,1.1,0.9
58444,1,7.22,1.32,0,0,1,1,0,69,1,1.1,0.9
58445,1,8.852,0,0,8.184,1,1,0,69,1,1.1,0.9
58447,1,8.4,1.62,0,0,1,1,0,69,1,1.1,0.9
58448,1,3.577,0,0,1.572,1,1,0,69,1,1.1,0.9
58449,1,0,0,0,31.9796987629,1,1,0,345,1,1.1,0.9
58450,1,7.31,0,0,7.412,1,1,0,69,1,1.1,0.9
58452,1,7.273,0,0,5.242,1,1,0,69,1,1.1,0.9
58453,1,9.108,0,0,8.508,1,1,0,69,1,1.1,0.9
58454,1,7.291,0,0,0.877,1,1,0,69,1,1.1,0.9
58457,1,8.28,2.484,0,0,1,1,0,69,1,1.1,0.9
58458,1,11.79,0,0,3.774,1,1,0,69,1,1.1,0.9
58459,1,0,0,0,13.383,1,1,0,138,1,1.1,0.9
58460,1,7.39,0.47,0,0,1,1,0,69,1,1.1,0.9
58462,1,8.259,0,0,3.597,1,1,0,69,1,1.1,0.9
58465,1,11.006,0,0,4.741,1,1,0,69,1,1.1,0.9
58466,1,2.3,0,0,7.302,1,1,0,69,1,1.1,0.9
58467,1,13.105,0,0,2.642,1,1,0,69,1,1.1,0.9
58468,1,3.495,0,0,3.304,1,1,0,69,1,1.1,0.9
58470,1,5.092,0,0,1.768,1,1,0,69,1,1.1,0.9
58473,1,8.596,0,0,8.825,1,1,0,69,1,1.1,0.9
58476,1,15.24,0,0,7.623,1,1,0,69,1,1.1,0.9
58477,1,11.31,1.63,0,0,1,1,0,69,1,1.1,0.9
58478,1,9.089,0,0,2.442,1,1,0,69,1,1.1,0.9
58479,1,6.206,0,0,4.32,1,1,0,69,1,1.1,0.9
58482,1,10.239,0,0,4.685,1,1,0,69,1,1.1,0.9
58483,1,14.008,0,0,1.232,1,1,0,69,1,1.1,0.9
58486,1,4.462,0,0,1.839,1,1,0,69,1,1.1,0.9
58491,1,0,0,0,14.626,1,1,0,138,1,1.1,0.9
58492,1,9.28,3.41,0,0,1,1,0,69,1,1.1,0.9
58493,1,7.45,2.03,0,0,1,1,0,69,1,1.1,0.9
58494,1,9.463,0,0,7.332,1,1,0,69,1,1.1,0.9
58495,1,0,0,0,17.67,1,1,0,230,1,1.1,0.9
58496,1,8.67,2.89,0,0,1,1,0,69,1,1.1,0.9
58497,1,4.672,0,0,4.981,1,1,0,69,1,1.1,0.9
58498,1,0,0,0,-0.022,1,1,0,230,1,1.1,0.9
58499,1,7.99,2.2,0,0,1,1,0,69,1,1.1,0.9
58500,1,7.76,2.328,0,0,1,1,0,69,1,1.1,0.9
58501,1,0,0,0,3.839,1,1,0,138,1,1.1,0.9
58502,1,18.123,0,0,13.551,1,1,0,69,1,1.1,0.9
58504,1,8.032,0,0,3.096,1,1,0,138,1,1.1,0.9
58505,1,0,0,0,3.209,1,1,0,138,1,1.1,0.9
58506,1,7.27,0.34,0,0,1,1,0,138,1,1.1,0.9
58507,1,13.774,0,0,10.96,1,1,0,138,1,1.1,0.9
58508,1,12.6,0,0,1.969,1,1,0,138,1,1.1,0.9
58509,1,0,0,0,-4.586,1,1,0,138,1,1.1,0.9
58514,1,11.681,0,0,5.673,1,1,0,69,1,1.1,0.9
58515,1,0,0,0,19.758,1,1,0,345,1,1.1,0.9
58516,1,0,0,0,24.198,1,1,0,345,1,1.1,0.9
58518,1,0,0,0,5.493,1,1,0,138,1,1.1,0.9
58519,1,9.82,2.946,0,0,1,1,0,69,1,1.1,0.9
58520,1,0,0,0,6.218,1,1,0,138,1,1.1,0.9
58523,1,11.06,0,0,10.813,1,1,0,69,1,1.1,0.9
58524,1,0,0,0,6.337,1,1,0,138,1,1.1,0.9
58525,1,4.572,0,0,4.651,1,1,0,69,1,1.1,0.9
58528,1,5.06,1.518,0,0,1,1,0,69,1,1.1,0.9
58529,1,4.93,2.36,0,0,1,1,0,69,1,1.1,0.9
58532,1,0,0,0,1.366,1,1,0,138,1,1.1,0.9
58533,1,3.521,0,0,0.836,1,1,0,138,1,1.1,0.9
58534,1,0,0,0,-0.011,1,1,0,230,1,1.1,0.9
58535,1,7.333,0,0,4.829,1,1,0,138,1,1.1,0.9
58536,1,30.597,0,0,13.751,1,1,0,69,1,1.1,0.9
58537,1,0,0,0,21.37,1,1,0,138,1,1.1,0.9
58540,1,57,6.22,0,0,1,1,0,345,1,1.1,0.9
58541,1,6.635,0,0,4.207,1,1,0,138,1,1.1,0.9
58542,1,14.54,0,0,4.202,1,1,0,138,1,1.1,0.9
58543,1,0,0,0,16.461,1,1,0,138,1,1.1,0.9
58544,1,3.92,1.176,0,0,1,1,0,69,1,1.1,0.9
58545,1,0,0,0,16.27,1,1,0,138,1,1.1,0.9
58546,1,9.176,0,0,7.292,1,1,0,138,1,1.1,0.9
58547,1,5.456,0,0,0.507,1,1,0,69,1,1.1,0.9
58548,1,0,0,0,6.855,1,1,0,138,1,1.1,0.9
58549,1,10.403,0,0,3.343,1,1,0,69,1,1.1,0.9
58550,1,0,0,0,-0.382,1,1,0,138,1,1.1,0.9
58551,1,5.521,0,0,2.501,1,1,0,69,1,1.1,0.9
58553,1,0,0,0,-13.615,1,1,0,345,1,1.1,0.9
58554,1,0,0,0,7.57,1,1,0,138,1,1.1,0.9
58555,1,11.65,0,0,5.206,1,1,0,345,1,1.1,0.9
58556,1,8.352,0,0,0.769,1,1,0,138,1,1.1,0.9
58557,1,4.24,0,0,2.122,1,1,0,69,1,1.1,0.9
58558,1,0,0,0,0.016,1,1,0,230,1,1.1,0.9
58559,1,8.041,0,0,0.216,1,1,0,230,1,1.1,0.9
58560,1,7.905,0,0,0.305,1,1,0,138,1,1.1,0.9
58561,1,0,0,0,4.277,1,1,0,138,1,1.1,0.9
58563,1,0,0,0,74.0671933314,1,1,0,345,1,1.1,0.9
58564,1,12,0,0,1.984,1,1,0,69,1,1.1,0.9
58565,1,11.274,0,0,4.746,1,1,0,69,1,1.1,0.9
58567,1,0,0,0,10.537,1,1,0,230,1,1.1,0.9
58570,1,13.175,0,0,7.733,1,1,0,69,1,1.1,0.9
58571,1,3.41,1.023,0,0,1,1,0,138,1,1.1,0.9
58572,1,2.44,0.47,0,-2.98324651309,1,1,0,69,1,1.1,0.9
58573,1,0,0,0,7.554,1,1,0,138,1,1.1,0.9
58574,1,8.003,0,0,8.317,1,1,0,69,1,1.1,0.9
75433,1,0,0,0,5.057,1,1,0,230,1,1.1,0.9
75434,1,0,0,0,-55.195,1,1,0,138,1,1.1,0.9
75435,1,0,0,0,-13.438,1,1,0,230,1,1.1,0.9
75436,1,0,0,0,-20.814,1,1,0,138,1,1.1,0.9
75437,1,21.93,8.51,0,0,1,1,0,69,1,1.1,0.9
75439,1,0,0,0,-49.747,1,1,0,230,1,1.1,0.9
75440,2,0,0,0,-36,1,1,0,230,1,1.1,0.9
75441,1,0,0,0,-38.905,1,1,0,138,1,1.1,0.9
75442,1,0,0,0,0.695,1,1,0,69,1,1.1,0.9
75443,1,0,0,0,-24.438,1,1,0,138,1,1.1,0.9
75444,1,10.662,0,0,0.373,1,1,0,69,1,1.1,0.9
75445,1,0,0,0,-50.44,1,1,0,138,1,1.1,0.9
75446,1,35.88,10.764,0,0,1,1,0,69,1,1.1,0.9
75447,1,0,0,0,-97.987,1,1,0,138,1,1.1,0.9
75450,1,0,0,0,-21.012,1,1,0,230,1,1.1,0.9
75451,2,0,0,0,-41.715,1,1,0,138,1,1.1,0.9
75454,2,0,0,0,-26.337,1,1,0,138,1,1.1,0.9
75456,2,0,0,0,-15.337,1,1,0,230,1,1.1,0.9
75457,1,0,0,0,-20.55,1,1,0,138,1,1.1,0.9
75459,1,0,0,0,-100,1,1,0,230,1,1.1,0.9
75460,2,0,0,0,-18.774,1,1,0,138,1,1.1,0.9
75461,1,82.682,0,0,8.694,1,1,0,69,1,1.1,0.9
75462,1,0,0,0,-29.386,1,1,0,138,1,1.1,0.9
75463,1,62.574,4.04,0,0,1,1,0,69,1,1.1,0.9
75464,1,0,0,0,-41.101,1,1,0,230,1,1.1,0.9
75466,2,0,0,0,-29.168,1,1,0,138,1,1.1,0.9
75468,2,167.272,0,0,7.428,1,1,0,138,1,1.1,0.9
75469,1,85.711,1.88,0,0,1,1,0,69,1,1.1,0.9
75470,1,0,0,0,-83.437,1,1,0,345,1,1.1,0.9
75471,2,0,0,0,-85.06,1,1,0,230,1,1.1,0.9
75472,1,0,0,0,-88.93,1,1,0,138,1,1.1,0.9
75473,2,0,0,0,-0.345,1,1,0,230,1,1.1,0.9
75474,1,19.22,5.766,0,0,1,1,0,69,1,1.1,0.9
75476,1,0,0,0,12.755,1,1,0,138,1,1.1,0.9
75477,1,11.89,1.87,0,0,1,1,0,69,1,1.1,0.9
75479,1,17.819,0,0,9.252,1,1,0,69,1,1.1,0.9
75480,1,19.32,5.57,0,0,1,1,0,69,1,1.1,0.9
75481,1,0,0,0,-0.667,1,1,0,69,1,1.1,0.9
75482,1,20.76,8.07,0,0,1,1,0,69,1,1.1,0.9
75483,2,0,0,0,0.668,1,1,0,230,1,1.1,0.9
75484,1,0,0,0,-60.567,1,1,0,138,1,1.1,0.9
75485,1,19.23,5.14,0,0,1,1,0,69,1,1.1,0.9
75486,1,10.77,1.35,0,0,1,1,0,69,1,1.1,0.9
75487,1,16.81,3.37,0,0,1,1,0,69,1,1.1,0.9
75488,2,0,0,0,-47.796,1,1,0,230,1,1.1,0.9
75489,1,2.22,0.666,0,0,1,1,0,69,1,1.1,0.9
75491,2,0,0,0,-11.166,1,1,0,138,1,1.1,0.9
75492,1,0,0,0,6.4,1,1,0,69,1,1.1,0.9
75494,2,0,0,0,-3.902,1,1,0,230,1,1.1,0.9
75495,1,11.17,3.351,0,0,1,1,0,69,1,1.1,0.9
75496,1,14.5,4.35,0,0,1,1,0,69,1,1.1,0.9
75497,2,0,0,0,-39.174,1,1,0,230,1,1.1,0.9
75498,1,2.99,0.897,0,0,1,1,0,69,1,1.1,0.9
75500,1,2.51,0.753,0,0,1,1,0,69,1,1.1,0.9
75501,1,40.38,3.67,0,0,1,1,0,69,1,1.1,0.9
75503,1,0,0,0,-1.737,1,1,0,230,1,1.1,0.9
75504,2,0,0,0,-32.576,1,1,0,138,1,1.1,0.9
75505,1,99.054,0,0,34.171,1,1,0,69,1,1.1,0.9
75506,2,0,0,0,-22.755,1,1,0,138,1,1.1,0.9
75507,2,0,0,0,-40.879,1,1,0,138,1,1.1,0.9
75508,1,79.888,0,0,28.303,1,1,0,69,1,1.1,0.9
75509,1,0,0,0,-75.327,1,1,0,138,1,1.1,0.9
75510,1,14.21,1.88,0,0,1,1,0,69,1,1.1,0.9
75511,2,0,0,0,-26.2548509601,1,1,0,500,1,1.1,0.9
75512,1,0,0,0,-41.728,1,1,0,345,1,1.1,0.9
75513,1,0,0,0,-73.32,1,1,0,230,1,1.1,0.9
75514,1,0,0,0,-45.7,1,1,0,138,1,1.1,0.9
75515,1,16.83,5.049,0,0,1,1,0,69,1,1.1,0.9
75516,1,0,0,0,-2.862,1,1,0,345,1,1.1,0.9
75517,1,0,0,0,7.743,1,1,0,138,1,1.1,0.9
75518,1,45.844,0,0,12.359,1,1,0,69,1,1.1,0.9
75519,1,95.84,7.07,0,0,1,1,0,69,1,1.1,0.9
75520,1,0,0,0,25.137,1,1,0,138,1,1.1,0.9
75521,1,34.81,6.49,0,0,1,1,0,69,1,1.1,0.9
75522,2,0,0,0,-89.846,1,1,0,345,1,1.1,0.9
75523,1,0,0,0,-79.257,1,1,0,230,1,1.1,0.9
75524,1,0,0,0,-19.666,1,1,0,138,1,1.1,0.9
75525,1,22.79,5.32,0,0,1,1,0,69,1,1.1,0.9
75526,1,0,0,0,-29.2428056664,1,1,0,500,1,1.1,0.9
75527,2,0,0,0,-215.725,1,1,0,345,1,1.1,0.9
75528,1,0,0,0,-58.944,1,1,0,138,1,1.1,0.9
75529,2,0,0,0,-116.65,1,1,0,138,1,1.1,0.9
75530,1,5.21,1.563,0,0,1,1,0,69,1,1.1,0.9
75531,2,0,0,0,-18.1337818064,1,1,0,500,1,1.1,0.9
75532,1,0,0,0,-98.453,1,1,0,138,1,1.1,0.9
75536,1,0,0,0,47.76,1,1,0,345,1,1.1,0.9
75537,1,0,0,0,-56.042,1,1,0,230,1,1.1,0.9
75538,1,0,0,0,22.51,1,1,0,138,1,1.1,0.9
75539,1,31.43,1.37,0,0,1,1,0,69,1,1.1,0.9
75540,1,0,0,0,-46.356,1,1,0,345,1,1.1,0.9
75541,2,0,0,0,-66.409,1,1,0,138,1,1.1,0.9
75542,1,10.91,4.48,0,0,1,1,0,69,1,1.1,0.9
75543,2,0,0,0,-52.473,1,1,0,230,1,1.1,0.9
75546,1,0,0,0,-27.464,1,1,0,138,1,1.1,0.9
75547,1,2.62,0.786,0,0,1,1,0,69,1,1.1,0.9
75548,1,0,0,0,-38.057,1,1,0,345,1,1.1,0.9
75549,1,0,0,0,-78.503,1,1,0,230,1,1.1,0.9
75550,2,0,0,0,-3.93,1,1,0,138,1,1.1,0.9
75551,1,74.584,2.54,0,0,1,1,0,69,1,1.1,0.9
75553,2,0,0,0,-111.403,1,1,0,138,1,1.1,0.9
75554,1,21.27,5.7,0,0,1,1,0,69,1,1.1,0.9
75555,2,0,0,0,-28,1,1,0,138,1,1.1,0.9
75556,1,75.56,0,0,20.987,1,1,0,69,1,1.1,0.9
75557,1,0,0,0,-4.536,1,1,0,69,1,1.1,0.9
75560,1,80.012,0,0,10.431,1,1,0,69,1,1.1,0.9
75561,2,72.647,0,0,1.611,1,1,0,69,1,1.1,0.9
75562,1,3.39,1.017,0,0,1,1,0,69,1,1.1,0.9
75563,1,27.71,6.74,0,0,1,1,0,69,1,1.1,0.9
75564,1,13.02,0.64,0,0,1,1,0,69,1,1.1,0.9
75565,1,6.723,0,0,0.528,1,1,0,69,1,1.1,0.9
75566,2,0,0,0,25.08,1,1,0,138,1,1.1,0.9
75567,2,74.577,0,0,18.33,1,1,0,69,1,1.1,0.9
75568,2,0,0,0,-55.231,1,1,0,138,1,1.1,0.9
75569,1,15.97,4.791,0,0,1,1,0,69,1,1.1,0.9
75571,2,25.91,7.773,0,0,1,1,0,69,1,1.1,0.9
75572,1,0,0,0,-19.942,1,1,0,230,1,1.1,0.9
75573,1,0,0,0,-38.899,1,1,0,138,1,1.1,0.9
75574,1,28.94,7.29,0,0,1,1,0,69,1,1.1,0.9
75575,1,0,0,0,4.148,1,1,0,230,1,1.1,0.9
75576,1,0,0,0,-59.484,1,1,0,138,1,1.1,0.9
75578,1,83.05,9.61,0,0,1,1,0,69,1,1.1,0.9
75580,1,3.126,0,0,2.783,1,1,0,69,1,1.1,0.9
75581,1,5.93,1.779,0,0,1,1,0,69,1,1.1,0.9
75582,1,0,0,0,-59.002,1,1,0,138,1,1.1,0.9
75583,1,0,0,0,-39.301,1,1,0,138,1,1.1,0.9
75584,1,36.02,10.52,0,0,1,1,0,69,1,1.1,0.9
75585,1,0,0,0,-14.288,1,1,0,138,1,1.1,0.9
75586,1,96.188,0,0,5.461,1,1,0,69,1,1.1,0.9
75588,1,20.8,3.8,0,0,1,1,0,69,1,1.1,0.9
75589,1,0,0,0,1.325,1,1,0,230,1,1.1,0.9
75590,1,0,0,0,-24.347,1,1,0,138,1,1.1,0.9
75591,1,8.154,0,0,0.58,1,1,0,69,1,1.1,0.9
75592,1,0,0,0,-61.268,1,1,0,138,1,1.1,0.9
75593,1,68.437,12.73,0,0,1,1,0,69,1,1.1,0.9
75594,1,11.939,0,0,1.642,1,1,0,69,1,1.1,0.9
75595,1,0,0,0,-1.993,1,1,0,138,1,1.1,0.9
75596,1,18.534,0,0,2.866,1,1,0,69,1,1.1,0.9
75597,1,79.488,0,0,3.299,1,1,0,69,1,1.1,0.9
75598,1,0,0,0,-12.91,1,1,0,138,1,1.1,0.9
75600,1,0,0,0,-11.573,1,1,0,138,1,1.1,0.9
75601,1,16.94,3.46,0,0,1,1,0,69,1,1.1,0.9
75603,1,0,0,0,-12.908,1,1,0,138,1,1.1,0.9
75604,2,0,0,0,-13.244,1,1,0,69,1,1.1,0.9
75605,1,37.971,0,0,2.639,1,1,0,69,1,1.1,0.9
75606,1,10.19,4.31,0,0,1,1,0,69,1,1.1,0.9
75607,1,9.712,0,0,5.23,1,1,0,69,1,1.1,0.9
75608,2,0,0,0,-0.389,1,1,0,230,1,1.1,0.9
75609,1,6.12,1.836,0,0,1,1,0,69,1,1.1,0.9
75610,2,0,0,0,-0.866,1,1,0,138,1,1.1,0.9
75613,1,0,0,0,8.13,1,1,0,69,1,1.1,0.9
75614,2,0,0,0,-21.0882118697,1,1,0,500,1,1.1,0.9
75615,1,100.746,41.29,0,0,1,1,0,69,1,1.1,0.9
75616,2,0,0,0,-5.26249257237,1,1,0,500,1,1.1,0.9
75617,1,0,0,0,-21.287,1,1,0,345,1,1.1,0.9
75618,1,0,0,0,-42.221,1,1,0,138,1,1.1,0.9
75619,1,57.8,14.66,0,0,1,1,0,69,1,1.1,0.9
75621,1,0,0,0,-39.409,1,1,0,230,1,1.1,0.9
75622,2,0,0,0,-144.483,1,1,0,138,1,1.1,0.9
75623,1,65.64,19.692,0,0,1,1,0,69,1,1.1,0.9
75624,1,0,0,0,153.099700391,1,1,0,500,1,1.1,0.9
75625,1,0,0,0,-9.488,1,1,0,345,1,1.1,0.9
75626,2,0,0,0,-201.935,1,1,0,138,1,1.1,0.9
75627,1,91.541,27.54,0,0,1,1,0,69,1,1.1,0.9
75629,2,0,0,0,-181.936,1,1,0,138,1,1.1,0.9
75630,1,67.617,16.47,0,0,1,1,0,69,1,1.1,0.9
75631,2,0,0,0,-129.118,1,1,0,138,1,1.1,0.9
75632,1,26.25,7.875,0,0,1,1,0,69,1,1.1,0.9
75633,2,0,0,0,-5.336,1,1,0,138,1,1.1,0.9
75635,1,0,0,0,-1.797,1,1,0,138,1,1.1,0.9
75636,1,0,0,0,-121.834844766,1,1,0,500,1,1.1,0.9
75637,2,0,0,0,-114.626,1,1,0,138,1,1.1,0.9
75638,1,0,0,0,-6.874,1,1,0,138,1,1.1,0.9
75639,1,64.345,0,0,3.768,1,1,0,69,1,1.1,0.9
75640,1,0,0,0,-15.085,1,1,0,230,1,1.1,0.9
75641,2,0,0,0,-41.487,1,1,0,138,1,1.1,0.9
75642,1,84.43,29.49,0,0,1,1,0,69,1,1.1,0.9
75644,1,0,0,0,5.993,1,1,0,138,1,1.1,0.9
75645,1,4.48,1.344,0,0,1,1,0,69,1,1.1,0.9
75646,1,0,0,0,-64.929,1,1,0,138,1,1.1,0.9
75647,1,52.85,7.53,0,0,1,1,0,69,1,1.1,0.9
75648,1,5.9,0.46,0,0,1,1,0,69,1,1.1,0.9
75650,2,0,0,0,-13.456,1,1,0,138,1,1.1,0.9
75652,2,19.73,5.72,0,0,1,1,0,69,1,1.1,0.9
75657,1,7.89,3.58,0,0,1,1,0,69,1,1.1,0.9
75658,1,15.19,4.74,0,0,1,1,0,69,1,1.1,0.9
75659,1,3.7,1.11,0,0,1,1,0,69,1,1.1,0.9
75661,2,0,0,0,-52.86,1,1,0,138,1,1.1,0.9
75662,1,10.45,3.135,0,0,1,1,0,69,1,1.1,0.9
75664,2,15.62,6.73,0,0,1,1,0,69,1,1.1,0.9
75665,2,0,0,0,-37.673,1,1,0,138,1,1.1,0.9
75667,1,0,0,0,-31.555,1,1,0,230,1,1.1,0.9
75668,2,0,0,0,-10.69,1,1,0,138,1,1.1,0.9
75669,1,19.72,3.46,0,0,1,1,0,69,1,1.1,0.9
75670,1,13.95,5.19,0,0,1,1,0,69,1,1.1,0.9
75671,1,10.75,3.225,0,0,1,1,0,69,1,1.1,0.9
75672,2,0,0,0,-24.359,1,1,0,138,1,1.1,0.9
75673,1,10.8,3.24,0,0,1,1,0,69,1,1.1,0.9
75674,2,0,0,0,-11.176,1,1,0,69,1,1.1,0.9
75676,1,52.25,0,0,2.382,1,1,0,69,1,1.1,0.9
75680,1,0,0,0,1.683,1,1,0,138,1,1.1,0.9
75681,1,5.89,1.767,0,0,1,1,0,69,1,1.1,0.9
75682,1,0,0,0,-55.4557953586,1,1,0,230,1,1.1,0.9
75683,1,0,0,0,-28.328,1,1,0,138,1,1.1,0.9
75684,1,0,0,0,1.99,1,1,0,138,1,1.1,0.9
75685,1,3.33,0.999,0,0,1,1,0,69,1,1.1,0.9
75686,1,3.9,0,0,12.416,1,1,0,69,1,1.1,0.9
75688,1,0,0,0,18.452,1,1,0,138,1,1.1,0.9
75690,1,0,0,0,0.922,1,1,0,230,1,1.1,0.9
75691,1,0,0,0,40.927,1,1,0,138,1,1.1,0.9
75692,1,14.5,4.35,0,0,1,1,0,69,1,1.1,0.9
75693,1,12.47,0.26,0,0,1,1,0,69,1,1.1,0.9
75694,1,5.851,0,0,0.531,1,1,0,69,1,1.1,0.9
75703,1,0,0,0,-1.242,1,1,0,138,1,1.1,0.9
75704,1,17.292,0,0,11.287,1,1,0,69,1,1.1,0.9
75705,1,11.4,2.26,0,-6.65671121142,1,1,0,69,1,1.1,0.9
75707,1,0,0,0,-4.462,1,1,0,138,1,1.1,0.9
75708,1,5.067,0,0,4.035,1,1,0,69,1,1.1,0.9
75709,1,10.528,0,0,4.054,1,1,0,69,1,1.1,0.9
75712,1,0,0,0,5.912,1,1,0,138,1,1.1,0.9
75713,1,16.06,5.14,0,0,1,1,0,69,1,1.1,0.9
75714,1,4.11,1.233,0,0,1,1,0,69,1,1.1,0.9
75715,1,0,0,0,0.205,1,1,0,138,1,1.1,0.9
75716,1,11.14,3.342,0,0,1,1,0,69,1,1.1,0.9
75717,1,7.967,0,0,2.939,1,1,0,69,1,1.1,0.9
75718,1,10.27,0,0,1.719,1,1,0,69,1,1.1,0.9
75719,1,3.626,0,0,4.184,1,1,0,69,1,1.1,0.9
75720,1,2.303,0,0,0.567,1,1,0,69,1,1.1,0.9
75721,1,0,0,0,4.689,1,1,0,138,1,1.1,0.9
75722,1,8.08,2.92,0,0,1,1,0,69,1,1.1,0.9
75723,1,2.879,0,0,0.191,1,1,0,69,1,1.1,0.9
75727,1,10.96,0,0,0.338,1,1,0,69,1,1.1,0.9
75729,1,2.46,0.99,0,0,1,1,0,69,1,1.1,0.9
75730,1,20.903,0,0,2.521,1,1,0,69,1,1.1,0.9
75732,1,0,0,0,-4.69,1,1,0,138,1,1.1,0.9
75733,1,8.03,0.25,0,0,1,1,0,69,1,1.1,0.9
75734,1,10.653,0,0,0.414,1,1,0,69,1,1.1,0.9
75735,1,2.832,0,0,1.265,1,1,0,69,1,1.1,0.9
75736,1,0,0,0,-15.868,1,1,0,230,1,1.1,0.9
75737,1,0,0,0,-11.027,1,1,0,138,1,1.1,0.9
75738,1,6.96,2.088,0,0,1,1,0,69,1,1.1,0.9
75739,1,10.261,0,0,1.481,1,1,0,69,1,1.1,0.9
75740,1,5.31,1.04,0,0,1,1,0,69,1,1.1,0.9
75742,1,7.87,0.08,0,0,1,1,0,69,1,1.1,0.9
75743,1,2.94,0.5,0,0,1,1,0,69,1,1.1,0.9
75744,1,3.851,0,0,1.142,1,1,0,69,1,1.1,0.9
75745,1,9.11,1.87,0,0,1,1,0,69,1,1.1,0.9
75746,1,68.561,0,0,11.98,1,1,0,69,1,1.1,0.9
75747,1,2.16,0.648,0,0,1,1,0,69,1,1.1,0.9
75748,1,0,0,0,21.259,1,1,0,138,1,1.1,0.9
75749,1,13.877,0,0,3.355,1,1,0,69,1,1.1,0.9
75750,1,4.06,1.218,0,0,1,1,0,69,1,1.1,0.9
75751,1,0,0,0,-40.0483036967,1,1,0,230,1,1.1,0.9
75752,1,0,0,0,-29.479,1,1,0,138,1,1.1,0.9
75754,1,0,0,0,9.006,1,1,0,138,1,1.1,0.9
75755,1,0,0,0,-42.982,1,1,0,138,1,1.1,0.9
75756,1,0,0,0,-22.981,1,1,0,138,1,1.1,0.9
75757,1,0,0,0,8.565,1,1,0,138,1,1.1,0.9
75758,1,25.225,0,0,0,1,1,0,69,1,1.1,0.9
75759,1,6.62,2.4,0,0,1,1,0,69,1,1.1,0.9
75760,1,3.979,0,0,5.021,1,1,0,69,1,1.1,0.9
75761,1,3.12,0,0,0,1,1,0,69,1,1.1,0.9
75762,1,2.803,0,0,7.279,1,1,0,69,1,1.1,0.9
75763,1,0,0,0,-21.59,1,1,0,138,1,1.1,0.9
75764,1,17.013,0,0,17.351,1,1,0,69,1,1.1,0.9
75765,1,0,0,0,36.764,1,1,0,138,1,1.1,0.9
75766,1,15.655,0,0,6.781,1,1,0,69,1,1.1,0.9
75768,1,7.507,0,0,3.783,1,1,0,69,1,1.1,0.9
75770,1,0,0,0,19.053,1,1,0,230,1,1.1,0.9
75771,1,6.72,2.016,0,0,1,1,0,69,1,1.1,0.9
75772,1,0,0,0,-1.746,1,1,0,138,1,1.1,0.9
75773,1,8.49,2.43,0,0,1,1,0,69,1,1.1,0.9
75774,1,10.56,5.12,0,0,1,1,0,69,1,1.1,0.9
75775,1,0,0,0,45.602,1,1,0,138,1,1.1,0.9
75776,1,11.329,0,0,3.067,1,1,0,69,1,1.1,0.9
75777,1,0,0,0,26.281,1,1,0,138,1,1.1,0.9
75778,1,5.74,1.722,0,0,1,1,0,69,1,1.1,0.9
75779,1,14.48,4.344,0,0,1,1,0,345,1,1.1,0.9
75780,1,0,0,0,38.078,1,1,0,230,1,1.1,0.9
75784,1,0,0,0,-37.767,1,1,0,138,1,1.1,0.9
75788,1,0,0,0,-4.847,1,1,0,69,1,1.1,0.9
75790,1,0,0,0,-1.401,1,1,0,138,1,1.1,0.9
75793,1,3.726,0,0,1.197,1,1,0,69,1,1.1,0.9
75794,1,6.736,0,0,0.845,1,1,0,69,1,1.1,0.9
75798,1,5.41,0.02,0,0,1,1,0,69,1,1.1,0.9
75799,1,2.45,0,0,1.352,1,1,0,69,1,1.1,0.9
75800,1,0,0,0,2.35,1,1,0,230,1,1.1,0.9
75801,1,0,0,0,-32.529,1,1,0,138,1,1.1,0.9
75802,1,23.21,3.33,0,0,1,1,0,69,1,1.1,0.9
75803,1,0,0,0,1.616,1,1,0,138,1,1.1,0.9
75804,1,2.87,0.861,0,0,1,1,0,69,1,1.1,0.9
75805,1,0,0,0,2.41,1,1,0,138,1,1.1,0.9
75806,1,14.35,3.35,0,0,1,1,0,69,1,1.1,0.9
75807,1,0,0,0,-94.2601055831,1,1,0,230,1,1.1,0.9
75808,1,0,0,0,-38.474,1,1,0,138,1,1.1,0.9
75809,1,60.035,0,0,3.158,1,1,0,69,1,1.1,0.9
75810,1,0,0,0,-4.145,1,1,0,138,1,1.1,0.9
75812,1,3.12,1.08,0,0,1,1,0,69,1,1.1,0.9
75813,1,3.44,1.032,0,0,1,1,0,69,1,1.1,0.9
75815,1,2.871,0,0,1.281,1,1,0,69,1,1.1,0.9
75817,1,0,0,0,-23.628,1,1,0,138,1,1.1,0.9
75818,1,3.881,0,0,0.226,1,1,0,69,1,1.1,0.9
75820,1,0,0,0,-2.658,1,1,0,138,1,1.1,0.9
75822,1,0,0,0,0.747,1,1,0,138,1,1.1,0.9
75823,1,4.1,0.17,0,0,1,1,0,69,1,1.1,0.9
75825,1,11.77,4.8,0,0,1,1,0,69,1,1.1,0.9
75826,1,4.018,0,0,1.384,1,1,0,69,1,1.1,0.9
75827,1,3.626,0,0,1.513,1,1,0,69,1,1.1,0.9
75828,1,4.518,0,0,0.999,1,1,0,69,1,1.1,0.9
75829,1,7.918,0,0,7.19,1,1,0,69,1,1.1,0.9
75834,1,14.024,0,0,0.446,1,1,0,69,1,1.1,0.9
75835,1,8.11,1.58,0,0,1,1,0,69,1,1.1,0.9
75836,1,8.825,0,0,18.443,1,1,0,69,1,1.1,0.9
75837,1,7.55,2.265,0,0,1,1,0,69,1,1.1,0.9
75838,1,5.694,0,0,5.57,1,1,0,69,1,1.1,0.9
75839,1,5.694,0,0,8.043,1,1,0,69,1,1.1,0.9
75842,1,21.017,0,0,1.938,1,1,0,69,1,1.1,0.9
75843,1,3.876,0,0,2.038,1,1,0,69,1,1.1,0.9
75844,1,13.436,0,0,1.889,1,1,0,69,1,1.1,0.9
75845,1,0,0,0,1.147,1,1,0,138,1,1.1,0.9
75846,1,0,0,0,42.932,1,1,0,230,1,1.1,0.9
75847,1,0,0,0,-26.221,1,1,0,138,1,1.1,0.9
75848,1,0,0,0,17.621,1,1,0,138,1,1.1,0.9
75849,1,0,0,0,5.883,1,1,0,138,1,1.1,0.9
75852,1,4.39,1.317,0,0,1,1,0,69,1,1.1,0.9
75853,1,7.644,0,0,1.348,1,1,0,69,1,1.1,0.9
75854,1,0,0,0,1.624,1,1,0,138,1,1.1,0.9
75855,1,9.682,0,0,2.074,1,1,0,69,1,1.1,0.9
75857,1,0,0,0,-8.146,1,1,0,138,1,1.1,0.9
75858,1,15.817,0,0,0.542,1,1,0,69,1,1.1,0.9
75859,1,0,0,0,1.703,1,1,0,138,1,1.1,0.9
75860,1,4.08,1.58,0,0,1,1,0,69,1,1.1,0.9
75861,1,12.054,0,0,0.376,1,1,0,69,1,1.1,0.9
75862,1,3.46,1.038,0,0,1,1,0,69,1,1.1,0.9
75863,1,10.016,0,0,1.856,1,1,0,69,1,1.1,0.9
75865,1,3.214,0,0,0.323,1,1,0,69,1,1.1,0.9
75866,1,2.146,0,0,0.729,1,1,0,69,1,1.1,0.9
75867,1,2.215,0,0,0.018,1,1,0,69,1,1.1,0.9
75868,1,0,0,0,1.749,1,1,0,138,1,1.1,0.9
75869,1,0,0,0,-1.661,1,1,0,138,1,1.1,0.9
75870,1,11.845,0,0,8.142,1,1,0,69,1,1.1,0.9
75874,1,0,0,0,3.651,1,1,0,138,1,1.1,0.9
75875,1,9.87,1.66,0,0,1,1,0,69,1,1.1,0.9
75876,1,0,0,0,-9.437,1,1,0,138,1,1.1,0.9
75877,1,0,0,0,4.134,1,1,0,138,1,1.1,0.9
75878,1,8.796,0,0,8.295,1,1,0,69,1,1.1,0.9
75879,1,2.617,0,0,4.578,1,1,0,69,1,1.1,0.9
75880,1,2.21,0.663,0,0,1,1,0,69,1,1.1,0.9
75881,1,0,0,0,1.551,1,1,0,138,1,1.1,0.9
75882,1,6.23,1.869,0,0,1,1,0,69,1,1.1,0.9
75883,1,3.724,0,0,2.026,1,1,0,69,1,1.1,0.9
75884,1,3.72,1.116,0,0,1,1,0,69,1,1.1,0.9
75885,1,0,0,0,3.283,1,1,0,138,1,1.1,0.9
75886,1,4.88,0.74,0,0,1,1,0,69,1,1.1,0.9
75889,1,2.27,0.681,0,0,1,1,0,69,1,1.1,0.9
75890,1,0,0,0,3.364,1,1,0,138,1,1.1,0.9
75891,1,9.57,2.28,0,0,1,1,0,69,1,1.1,0.9
75892,1,18.03,5.52,0,0,1,1,0,69,1,1.1,0.9
75893,1,9.5,2.16,0,0,1,1,0,69,1,1.1,0.9
75895,1,0,0,0,7.203,1,1,0,138,1,1.1,0.9
75896,1,0,0,0,-34.191,1,1,0,230,1,1.1,0.9
75897,1,0,0,0,-17.435,1,1,0,138,1,1.1,0.9
75898,1,22.98,5.57,0,0,1,1,0,69,1,1.1,0.9
75899,1,2.43,0.729,0,0,1,1,0,69,1,1.1,0.9
75900,1,8.448,0,0,1.131,1,1,0,69,1,1.1,0.9
75901,1,4.596,0,0,1.402,1,1,0,69,1,1.1,0.9
75902,1,4.55,1.4,0,0,1,1,0,69,1,1.1,0.9
75904,1,0,0,0,0.387,1,1,0,230,1,1.1,0.9
75905,1,0,0,0,4.462,1,1,0,138,1,1.1,0.9
75906,1,0,0,0,-14.86,1,1,0,345,1,1.1,0.9
75907,1,0,0,0,-16.58,1,1,0,138,1,1.1,0.9
75908,1,4.69,1.407,0,0,1,1,0,69,1,1.1,0.9
75909,1,4.89,2.36,0,0,1,1,0,69,1,1.1,0.9
75911,1,0,0,0,-28.818,1,1,0,138,1,1.1,0.9
75912,1,16.49,1.1,0,0,1,1,0,69,1,1.1,0.9
75913,1,6.527,0,0,3.595,1,1,0,69,1,1.1,0.9
75914,1,0,0,0,-19.161,1,1,0,138,1,1.1,0.9
75915,1,31.53,2.79,0,0,1,1,0,69,1,1.1,0.9
75918,1,49.745,0,0,9.644,1,1,0,69,1,1.1,0.9
75919,1,0,0,0,6.256,1,1,0,138,1,1.1,0.9
75920,1,4.62,1.386,0,0,1,1,0,69,1,1.1,0.9
75921,1,2.74,0.822,0,0,1,1,0,69,1,1.1,0.9
75923,1,5.99,1.797,0,0,1,1,0,69,1,1.1,0.9
75926,1,6.488,0,0,2.398,1,1,0,69,1,1.1,0.9
75927,1,20.002,0,0,8.774,1,1,0,69,1,1.1,0.9
75928,1,4.09,0.98,0,0,1,1,0,69,1,1.1,0.9
75929,1,2.195,0,0,0.587,1,1,0,69,1,1.1,0.9
75930,1,2.86,0.28,0,0,1,1,0,69,1,1.1,0.9
75931,1,0,0,0,2.77,1,1,0,138,1,1.1,0.9
75932,1,0,0,0,-1.338,1,1,0,138,1,1.1,0.9
75933,1,0,0,0,-11.035,1,1,0,138,1,1.1,0.9
75934,1,7.44,2.232,0,0,1,1,0,69,1,1.1,0.9
75935,1,2.03,0.609,0,0,1,1,0,69,1,1.1,0.9
75936,1,0,0,0,63.5056592569,1,1,0,345,1,1.1,0.9
75937,1,0,0,0,-39.409,1,1,0,138,1,1.1,0.9
75939,1,6.86,0,0,0.963,1,1,0,69,1,1.1,0.9
75940,1,3.18,0.954,0,0,1,1,0,69,1,1.1,0.9
75941,1,5,1.5,0,0,1,1,0,69,1,1.1,0.9
75942,1,0,0,0,9.128,1,1,0,138,1,1.1,0.9
75943,1,3.86,1.158,0,0,1,1,0,69,1,1.1,0.9
75945,1,4.43,1.39,0,0,1,1,0,69,1,1.1,0.9
75946,1,0,0,0,11.871,1,1,0,138,1,1.1,0.9
75949,1,4.46,1.338,0,0,1,1,0,69,1,1.1,0.9
75950,1,13.19,1.41,0,0,1,1,0,69,1,1.1,0.9
75951,1,0,0,0,-9.778,1,1,0,138,1,1.1,0.9
75952,1,0,0,0,-9.272,1,1,0,138,1,1.1,0.9
75953,1,11.61,3.58,0,0,1,1,0,69,1,1.1,0.9
75954,1,6.615,0,0,2.416,1,1,0,69,1,1.1,0.9
75955,1,0,0,0,11.811,1,1,0,230,1,1.1,0.9
75956,1,0,0,0,-10.665,1,1,0,138,1,1.1,0.9
75957,1,15.23,5.28,0,0,1,1,0,69,1,1.1,0.9
75958,1,3.626,0,0,1.46,1,1,0,69,1,1.1,0.9
75959,1,5.508,0,0,0.464,1,1,0,69,1,1.1,0.9
75960,1,18.5,2.28,0,0,1,1,0,69,1,1.1,0.9
75962,1,0,0,0,-3.51,1,1,0,138,1,1.1,0.9
75963,1,27.79,4.5,0,0,1,1,0,69,1,1.1,0.9
75965,1,11.348,0,0,0.352,1,1,0,69,1,1.1,0.9
75966,1,4.39,2,0,0,1,1,0,69,1,1.1,0.9
75967,1,7.799,0,0,3.316,1,1,0,69,1,1.1,0.9
75968,1,6.86,2.058,0,0,1,1,0,69,1,1.1,0.9
75969,1,5.15,0.59,0,0,1,1,0,69,1,1.1,0.9
75970,1,3.783,0,0,1.764,1,1,0,69,1,1.1,0.9
75971,1,3.04,0.79,0,0,1,1,0,69,1,1.1,0.9
75973,1,0,0,0,25.647,1,1,0,230,1,1.1,0.9
75974,1,0,0,0,-9.988,1,1,0,138,1,1.1,0.9
75975,1,48.833,0,0,5.724,1,1,0,69,1,1.1,0.9
75977,1,0,0,0,-66.0502563882,1,1,0,345,1,1.1,0.9
75978,1,0,0,0,-99.9942416176,1,1,0,138,1,1.1,0.9
75979,1,0,0,0,8.067,1,1,0,138,1,1.1,0.9
75980,1,0,0,0,4.749,1,1,0,230,1,1.1,0.9
75981,1,0,0,0,-17.385,1,1,0,138,1,1.1,0.9
75982,1,7.68,2.304,0,0,1,1,0,69,1,1.1,0.9
75983,1,0,0,0,14.511,1,1,0,138,1,1.1,0.9
75984,1,4.87,1.461,0,0,1,1,0,69,1,1.1,0.9
75985,1,0,0,0,-21.673,1,1,0,138,1,1.1,0.9
75986,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
75987,1,0,0,0,-6.817,1,1,0,138,1,1.1,0.9
75988,1,24.118,0,0,0.741,1,1,0,69,1,1.1,0.9
75990,1,4.14,1.23,0,0,1,1,0,69,1,1.1,0.9
75991,1,0,0,0,18.846,1,1,0,230,1,1.1,0.9
75992,1,0,0,0,-9.739,1,1,0,138,1,1.1,0.9
75994,1,3.842,0,0,0.508,1,1,0,69,1,1.1,0.9
75995,1,3.685,0,0,1.413,1,1,0,69,1,1.1,0.9
75996,1,0,0,0,6.636,1,1,0,138,1,1.1,0.9
75998,1,4.92,0,0,1.961,1,1,0,69,1,1.1,0.9
75999,1,0,0,0,-95.0908868869,1,1,0,230,1,1.1,0.9
76000,1,0,0,0,-27.306,1,1,0,138,1,1.1,0.9
76001,1,45.2,7.54,0,0,1,1,0,69,1,1.1,0.9
76002,1,16.758,0,0,1.218,1,1,0,69,1,1.1,0.9
76003,1,26.95,0.96,0,0,1,1,0,69,1,1.1,0.9
76004,1,2.94,0.882,0,0,1,1,0,69,1,1.1,0.9
76006,1,0,0,0,-0.528,1,1,0,138,1,1.1,0.9
76008,1,0,0,0,-6.918,1,1,0,138,1,1.1,0.9
76009,1,5.027,0,0,0.472,1,1,0,69,1,1.1,0.9
76010,1,5.047,0,0,0.646,1,1,0,69,1,1.1,0.9
76012,1,0,0,0,-2.383,1,1,0,138,1,1.1,0.9
76013,1,0,0,0,-36.192,1,1,0,230,1,1.1,0.9
76014,1,0,0,0,-31.781,1,1,0,138,1,1.1,0.9
76016,1,0,0,0,-4.779,1,1,0,138,1,1.1,0.9
76017,1,0,0,0,-24.481,1,1,0,138,1,1.1,0.9
76018,1,0,0,0,20.566,1,1,0,138,1,1.1,0.9
76019,1,0,0,0,9.472,1,1,0,138,1,1.1,0.9
76020,1,12.01,3.07,0,0,1,1,0,69,1,1.1,0.9
76021,1,0,0,0,29.705,1,1,0,230,1,1.1,0.9
76022,1,5.42,1.25,0,0,1,1,0,69,1,1.1,0.9
76024,1,0,0,0,-14.748,1,1,0,138,1,1.1,0.9
76025,1,0,0,0,7.936,1,1,0,138,1,1.1,0.9
76026,1,2.96,0.888,0,0,1,1,0,69,1,1.1,0.9
76027,1,3.857,0,0,1.557,1,1,0,69,1,1.1,0.9
76028,1,4.52,1.356,0,0,1,1,0,69,1,1.1,0.9
76029,1,0,0,0,8.631,1,1,0,138,1,1.1,0.9
76030,1,11,0,0,18.772,1,1,0,138,1,1.1,0.9
76033,1,0,0,0,2.689,1,1,0,138,1,1.1,0.9
76034,1,8.604,0,0,3.198,1,1,0,69,1,1.1,0.9
76035,1,12.172,0,0,1.39,1,1,0,69,1,1.1,0.9
76036,1,7.673,0,0,1.935,1,1,0,69,1,1.1,0.9
76037,1,5.008,0,0,1.468,1,1,0,69,1,1.1,0.9
76038,1,15.484,0,0,2.654,1,1,0,69,1,1.1,0.9
76039,1,6.458,0,0,3.704,1,1,0,69,1,1.1,0.9
76040,1,9,0.09,0,0,1,1,0,69,1,1.1,0.9
76041,1,22.25,6.9,0,0,1,1,0,69,1,1.1,0.9
76042,1,0,0,0,13.776,1,1,0,230,1,1.1,0.9
76043,1,0,0,0,-28.407,1,1,0,138,1,1.1,0.9
76045,1,4.53,1.359,0,0,1,1,0,69,1,1.1,0.9
76046,1,5.729,0,0,1.669,1,1,0,69,1,1.1,0.9
76047,1,0,0,0,-1.036,1,1,0,138,1,1.1,0.9
76048,1,2.916,0,0,2.936,1,1,0,69,1,1.1,0.9
76049,1,0,0,0,-0.476,1,1,0,138,1,1.1,0.9
76050,1,4.49,1.347,0,0,1,1,0,69,1,1.1,0.9
76051,1,0,0,0,2.633,1,1,0,138,1,1.1,0.9
76052,1,0,0,0,-0.326,1,1,0,138,1,1.1,0.9
76053,1,3.28,0.984,0,0,1,1,0,69,1,1.1,0.9
76054,1,3.41,0,0,3.191,1,1,0,69,1,1.1,0.9
76055,1,6.439,0,0,5.825,1,1,0,69,1,1.1,0.9
76056,1,5.68,1.9,0,0,1,1,0,69,1,1.1,0.9
76057,1,0,0,0,9.664,1,1,0,138,1,1.1,0.9
76058,1,0,0,0,-12.592,1,1,0,138,1,1.1,0.9
76059,1,17.621,0,0,21.303,1,1,0,69,1,1.1,0.9
76060,1,2.06,0.55,0,0,1,1,0,69,1,1.1,0.9
76061,1,3.116,0,0,6.917,1,1,0,69,1,1.1,0.9
76062,1,34.76,7.46,0,0,1,1,0,69,1,1.1,0.9
76063,1,2.548,0,0,1.326,1,1,0,69,1,1.1,0.9
76064,1,8.49,4.03,0,0,1,1,0,69,1,1.1,0.9
76065,1,4.36,2.04,0,0,1,1,0,69,1,1.1,0.9
76066,1,2.85,0.855,0,0,1,1,0,69,1,1.1,0.9
76067,1,0,0,0,-4.065,1,1,0,138,1,1.1,0.9
76068,1,4.29,1.84,0,0,1,1,0,69,1,1.1,0.9
76072,1,9.18,0.27,0,0,1,1,0,69,1,1.1,0.9
76073,1,8.19,3.69,0,0,1,1,0,69,1,1.1,0.9
76074,1,6.548,0,0,2.677,1,1,0,69,1,1.1,0.9
76075,1,5.09,2.46,0,0,1,1,0,69,1,1.1,0.9
76076,1,3.387,0,0,14.786,1,1,0,69,1,1.1,0.9
76077,1,4.21,1.263,0,0,1,1,0,69,1,1.1,0.9
76078,1,12.848,0,0,3.583,1,1,0,69,1,1.1,0.9
76079,1,3.43,0.32,0,0,1,1,0,69,1,1.1,0.9
76080,1,0,0,0,-10.65,1,1,0,138,1,1.1,0.9
76081,1,0,0,0,-9.651,1,1,0,138,1,1.1,0.9
76082,1,6.53,2.33,0,0,1,1,0,69,1,1.1,0.9
76083,1,3.72,1.116,0,0,1,1,0,69,1,1.1,0.9
76084,1,5.116,0,0,1.868,1,1,0,69,1,1.1,0.9
76085,1,6.99,1.33,0,0,1,1,0,69,1,1.1,0.9
76086,1,8.47,2.541,0,0,1,1,0,69,1,1.1,0.9
76087,1,0,0,0,-19.015,1,1,0,138,1,1.1,0.9
76088,1,70.393,0,0,1.649,1,1,0,69,1,1.1,0.9
76090,1,14.46,3.38,0,0,1,1,0,69,1,1.1,0.9
76091,1,10.095,0,0,4.999,1,1,0,69,1,1.1,0.9
76092,1,3.199,0,0,0.146,1,1,0,69,1,1.1,0.9
76094,1,19.86,4.37,0,0,1,1,0,69,1,1.1,0.9
76095,1,0,0,0,1.957,1,1,0,138,1,1.1,0.9
76096,1,0,0,0,4.341,1,1,0,138,1,1.1,0.9
76098,1,12.426,0,0,0.389,1,1,0,69,1,1.1,0.9
76099,1,0,0,0,17.291,1,1,0,138,1,1.1,0.9
76101,1,4.361,0,0,6.72,1,1,0,69,1,1.1,0.9
76102,1,6.096,0,0,2.141,1,1,0,69,1,1.1,0.9
76103,1,0,0,0,12.083,1,1,0,138,1,1.1,0.9
76104,1,0,0,0,1.126,1,1,0,138,1,1.1,0.9
76105,1,5.233,0,0,2.382,1,1,0,69,1,1.1,0.9
76106,1,10.37,1.22,0,0,1,1,0,69,1,1.1,0.9
76108,1,0,0,0,1.107,1,1,0,230,1,1.1,0.9
76109,1,0,0,0,-14.612,1,1,0,138,1,1.1,0.9
76110,1,16.99,1.4,0,0,1,1,0,69,1,1.1,0.9
76111,1,0,0,0,8.195,1,1,0,138,1,1.1,0.9
76113,1,5.09,1.527,0,0,1,1,0,69,1,1.1,0.9
76114,1,2.76,0.828,0,0,1,1,0,69,1,1.1,0.9
76115,1,0,0,0,-47.7,1,1,0,138,1,1.1,0.9
76116,1,7.5,1.6,0,0,1,1,0,69,1,1.1,0.9
76117,1,2.52,0.756,0,0,1,1,0,69,1,1.1,0.9
76118,1,2.08,0.624,0,0,1,1,0,69,1,1.1,0.9
76119,1,2.117,0,0,2.909,1,1,0,69,1,1.1,0.9
76120,1,5.811,0,0,2.487,1,1,0,69,1,1.1,0.9
76121,1,12.26,0,0,1.326,1,1,0,69,1,1.1,0.9
76122,1,4.71,1.413,0,0,1,1,0,69,1,1.1,0.9
76123,1,4.17,1.251,0,0,1,1,0,69,1,1.1,0.9
76124,1,5.988,0,0,1.219,1,1,0,69,1,1.1,0.9
76126,1,5.005,0,0,2.283,1,1,0,69,1,1.1,0.9
76129,1,0,0,0,-7.618,1,1,0,138,1,1.1,0.9
76130,1,5.576,0,0,0.904,1,1,0,69,1,1.1,0.9
76132,1,3.51,1.31,0,0,1,1,0,69,1,1.1,0.9
76133,1,2.61,1.24,0,0,1,1,0,69,1,1.1,0.9
76134,1,2.83,0.849,0,0,1,1,0,69,1,1.1,0.9
76138,1,0,0,0,3.543,1,1,0,138,1,1.1,0.9
76139,1,13.416,0,0,0.626,1,1,0,69,1,1.1,0.9
76140,1,0,0,0,-97.4702803613,1,1,0,230,1,1.1,0.9
76141,1,4.684,0,0,16.658,1,1,0,69,1,1.1,0.9
76142,1,0,0,0,-1.127,1,1,0,138,1,1.1,0.9
76143,1,2.36,0.708,0,0,1,1,0,69,1,1.1,0.9
76144,1,11.721,0,0,0.326,1,1,0,69,1,1.1,0.9
76145,1,0,0,0,-15.435,1,1,0,138,1,1.1,0.9
76146,1,0,0,0,6.682,1,1,0,230,1,1.1,0.9
76147,1,0,0,0,-29.5420272361,1,1,0,138,1,1.1,0.9
76148,1,0,0,0,46,1,1,0,230,1,1.1,0.9
76149,1,0,0,0,-6.709,1,1,0,138,1,1.1,0.9
76151,1,0,0,0,3.775,1,1,0,138,1,1.1,0.9
76152,1,8.03,0.43,0,0,1,1,0,69,1,1.1,0.9
76154,1,0,0,0,-1.255,1,1,0,138,1,1.1,0.9
76155,1,0,0,0,-5.542,1,1,0,138,1,1.1,0.9
76156,1,0,0,0,-11.56,1,1,0,138,1,1.1,0.9
76157,1,0,0,0,1.976,1,1,0,138,1,1.1,0.9
76158,1,10.24,2.18,0,0,1,1,0,69,1,1.1,0.9
76159,1,6.89,1.65,0,0,1,1,0,69,1,1.1,0.9
76160,1,0,0,0,-3.571,1,1,0,138,1,1.1,0.9
76161,1,5.66,1.698,0,0,1,1,0,69,1,1.1,0.9
76164,1,21.188,0,0,0.661,1,1,0,69,1,1.1,0.9
76165,1,0,0,0,17.887,1,1,0,138,1,1.1,0.9
76166,1,60.113,0,0,36.163,1,1,0,69,1,1.1,0.9
76168,1,18.306,0,0,0.606,1,1,0,69,1,1.1,0.9
76169,1,14.573,0,0,0.389,1,1,0,69,1,1.1,0.9
76170,1,0,0,0,-6.871,1,1,0,138,1,1.1,0.9
76171,1,21.4,1.1,0,0,1,1,0,69,1,1.1,0.9
76173,1,0,0,0,-18.637,1,1,0,138,1,1.1,0.9
76174,1,5.223,0,0,1.219,1,1,0,69,1,1.1,0.9
76175,1,0,0,0,15.582,1,1,0,230,1,1.1,0.9
76176,1,0,0,0,8.788,1,1,0,138,1,1.1,0.9
76177,1,6.997,0,0,0.308,1,1,0,69,1,1.1,0.9
76178,1,4.26,0.58,0,0,1,1,0,69,1,1.1,0.9
76179,1,2.75,0.825,0,0,1,1,0,69,1,1.1,0.9
76180,1,3.802,0,0,0.907,1,1,0,69,1,1.1,0.9
76181,1,4.49,0.89,0,0,1,1,0,69,1,1.1,0.9
76182,1,0,0,0,5.415,1,1,0,138,1,1.1,0.9
76186,1,0,0,0,20.374,1,1,0,138,1,1.1,0.9
76187,1,7.007,0,0,0.229,1,1,0,69,1,1.1,0.9
76188,1,5.753,0,0,0.373,1,1,0,69,1,1.1,0.9
76189,1,0,0,0,2.75,1,1,0,138,1,1.1,0.9
76190,1,3.459,0,0,0.126,1,1,0,69,1,1.1,0.9
76191,1,0,0,0,-24.346,1,1,0,138,1,1.1,0.9
76192,1,20.33,6.099,0,0,1,1,0,69,1,1.1,0.9
76193,1,9.2,0.8,0,0,1,1,0,69,1,1.1,0.9
76194,1,7.884,0,0,2.584,1,1,0,69,1,1.1,0.9
76195,1,3.227,0,0,7.898,1,1,0,69,1,1.1,0.9
76198,1,0,0,0,29.41,1,1,0,230,1,1.1,0.9
76199,1,0,0,0,44.337,1,1,0,138,1,1.1,0.9
76200,1,0,0,0,-13.906,1,1,0,345,1,1.1,0.9
76201,1,0,0,0,32,1,1,0,138,1,1.1,0.9
76203,1,0,0,0,-10.644,1,1,0,138,1,1.1,0.9
76204,1,0,0,0,3.47,1,1,0,138,1,1.1,0.9
76205,1,16.42,3.8,0,0,1,1,0,69,1,1.1,0.9
76206,1,0,0,0,-17.595,1,1,0,138,1,1.1,0.9
76207,1,0,0,0,-11.05,1,1,0,230,1,1.1,0.9
76208,1,0,0,0,6.737,1,1,0,138,1,1.1,0.9
76209,1,6.174,0,0,2.784,1,1,0,69,1,1.1,0.9
76210,1,2.54,0.762,0,0,1,1,0,69,1,1.1,0.9
76211,1,0,0,0,-27.924,1,1,0,345,1,1.1,0.9
76212,1,0,0,0,-16.91,1,1,0,138,1,1.1,0.9
76213,1,3.77,1.131,0,0,1,1,0,69,1,1.1,0.9
76214,1,2.72,0.816,0,0,1,1,0,69,1,1.1,0.9
76215,1,6.36,0,0,4.322,1,1,0,69,1,1.1,0.9
76216,1,3.73,1.119,0,0,1,1,0,69,1,1.1,0.9
76217,1,7.771,0,0,0.288,1,1,0,69,1,1.1,0.9
76218,1,3.63,1.089,0,0,1,1,0,69,1,1.1,0.9
76219,1,4.75,1.425,0,0,1,1,0,69,1,1.1,0.9
76220,1,13.209,0,0,5.134,1,1,0,69,1,1.1,0.9
76221,1,0,0,0,39.666,1,1,0,138,1,1.1,0.9
76224,1,0,0,0,42.8,1,1,0,230,1,1.1,0.9
76225,1,0,0,0,-44.062,1,1,0,138,1,1.1,0.9
76227,1,2.89,0.867,0,0,1,1,0,69,1,1.1,0.9
76228,1,3.67,0.56,0,0,1,1,0,69,1,1.1,0.9
76229,1,9.967,0,0,3.127,1,1,0,69,1,1.1,0.9
76236,1,9.741,0,0,0.058,1,1,0,69,1,1.1,0.9
76237,1,7.046,0,0,4.631,1,1,0,69,1,1.1,0.9
76238,1,7.232,0,0,2.001,1,1,0,69,1,1.1,0.9
76239,1,6.99,2.097,0,0,1,1,0,69,1,1.1,0.9
76240,1,57.24,1.01,0,0,1,1,0,69,1,1.1,0.9
76242,1,9.663,0,0,2.105,1,1,0,69,1,1.1,0.9
76243,1,0,0,0,-199.99565899,1,1,0,230,1,1.1,0.9
76244,1,0,0,0,-19.582,1,1,0,138,1,1.1,0.9
76247,1,0,0,0,0.047,1,1,0,230,1,1.1,0.9
76248,1,0,0,0,5.785,1,1,0,138,1,1.1,0.9
76249,1,0,0,0,-33.32,1,1,0,230,1,1.1,0.9
76250,1,0,0,0,-17.43,1,1,0,138,1,1.1,0.9
76251,1,5.4,0,0,1.511,1,1,0,69,1,1.1,0.9
76252,1,0,0,0,-1.684,1,1,0,138,1,1.1,0.9
76253,1,4.067,0,0,3.975,1,1,0,69,1,1.1,0.9
76255,1,3.82,0.27,0,0,1,1,0,69,1,1.1,0.9
76256,1,0,0,0,-8.526,1,1,0,138,1,1.1,0.9
76258,1,0,0,0,0.16,1,1,0,230,1,1.1,0.9
76259,1,0,0,0,12.71,1,1,0,138,1,1.1,0.9
76260,1,0,0,0,3.449,1,1,0,138,1,1.1,0.9
76261,1,4,0.65,0,0,1,1,0,69,1,1.1,0.9
76262,1,0,0,0,3.214,1,1,0,138,1,1.1,0.9
76263,1,3.12,0.936,0,0,1,1,0,69,1,1.1,0.9
76264,1,0,0,0,-13.107,1,1,0,138,1,1.1,0.9
76265,1,2.156,0,0,3.908,1,1,0,69,1,1.1,0.9
76267,1,0,0,0,5.111,1,1,0,138,1,1.1,0.9
76268,1,7.82,0.52,0,0,1,1,0,69,1,1.1,0.9
76269,1,6.08,1.41,0,0,1,1,0,69,1,1.1,0.9
76270,1,0,0,0,5.291,1,1,0,138,1,1.1,0.9
76271,1,0,0,0,8.937,1,1,0,138,1,1.1,0.9
76272,1,2.97,0.891,0,0,1,1,0,69,1,1.1,0.9
76273,1,25.519,0,0,3.982,1,1,0,69,1,1.1,0.9
76276,1,6.89,1.47,0,0,1,1,0,69,1,1.1,0.9
76278,1,3.42,0.73,0,0,1,1,0,69,1,1.1,0.9
76279,1,0,0,0,-10.932,1,1,0,138,1,1.1,0.9
76280,1,13.857,0,0,3.701,1,1,0,69,1,1.1,0.9
76281,1,9.1,3.75,0,0,1,1,0,69,1,1.1,0.9
76282,1,0,0,0,6.347,1,1,0,138,1,1.1,0.9
76284,1,3.42,1.026,0,0,1,1,0,69,1,1.1,0.9
76285,1,3.881,0,0,2.316,1,1,0,69,1,1.1,0.9
76286,1,2.43,0.729,0,0,1,1,0,69,1,1.1,0.9
76287,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
76288,1,12.671,0,0,9.362,1,1,0,69,1,1.1,0.9
76289,1,9.3,0,0,6.075,1,1,0,69,1,1.1,0.9
76290,1,0,0,0,-20.943,1,1,0,138,1,1.1,0.9
76291,1,6.684,0,0,0.344,1,1,0,69,1,1.1,0.9
76292,1,16.18,0,0,4.874,1,1,0,69,1,1.1,0.9
76293,1,3.64,1.092,0,0,1,1,0,69,1,1.1,0.9
76294,1,0,0,0,12.195,1,1,0,138,1,1.1,0.9
76295,1,0,0,0,21.34,1,1,0,138,1,1.1,0.9
76296,1,0,0,0,11.564,1,1,0,138,1,1.1,0.9
76298,1,9.555,0,0,0.071,1,1,0,69,1,1.1,0.9
76299,1,0,0,0,8.248,1,1,0,138,1,1.1,0.9
76300,1,2.794,0,0,3.677,1,1,0,69,1,1.1,0.9
76303,1,0,0,0,11.649,1,1,0,138,1,1.1,0.9
76304,1,0,0,0,4.227,1,1,0,138,1,1.1,0.9
76306,1,0,0,0,0.729,1,1,0,138,1,1.1,0.9
76307,1,6.27,1.62,0,0,1,1,0,69,1,1.1,0.9
76308,1,5.027,0,0,0.328,1,1,0,69,1,1.1,0.9
