bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
76310,1,3.44,1.032,0,0,1,1,0,69,1,1.1,0.9
76311,1,0,0,0,9.5,1,1,0,138,1,1.1,0.9
76312,1,10.741,0,0,7.144,1,1,0,69,1,1.1,0.9
76313,1,9.59,0.95,0,0,1,1,0,69,1,1.1,0.9
76314,1,0,0,0,4.587,1,1,0,138,1,1.1,0.9
76315,1,14.837,0,0,0.961,1,1,0,69,1,1.1,0.9
76316,1,10.77,0.39,0,0,1,1,0,69,1,1.1,0.9
76317,1,5.16,1.16,0,0,1,1,0,69,1,1.1,0.9
76318,1,3.469,0,0,0.057,1,1,0,69,1,1.1,0.9
76319,1,10.476,0,0,0.322,1,1,0,69,1,1.1,0.9
76320,1,0,0,0,-20.729,1,1,0,138,1,1.1,0.9
76321,1,7.97,2.391,0,0,1,1,0,69,1,1.1,0.9
76322,1,0,0,0,6.316,1,1,0,230,1,1.1,0.9
76323,1,0,0,0,-54.5559836827,1,1,0,138,1,1.1,0.9
76324,1,25.93,6.78,0,0,1,1,0,69,1,1.1,0.9
76326,1,3.47,1.041,0,0,1,1,0,69,1,1.1,0.9
76328,1,3.293,0,0,1.19,1,1,0,69,1,1.1,0.9
76329,1,3.107,0,0,1.199,1,1,0,69,1,1.1,0.9
76330,1,2.02,0.606,0,0,1,1,0,69,1,1.1,0.9
76331,1,3.38,1.014,0,0,1,1,0,69,1,1.1,0.9
76332,1,5.84,0.79,0,0,1,1,0,69,1,1.1,0.9
76333,1,0,0,0,-16.626,1,1,0,138,1,1.1,0.9
76334,1,6.17,1.851,0,0,1,1,0,69,1,1.1,0.9
76336,1,0,0,0,-15.533,1,1,0,138,1,1.1,0.9
76337,1,0,0,0,-18.1,1,1,0,138,1,1.1,0.9
76338,1,3.72,1.116,0,0,1,1,0,69,1,1.1,0.9
76340,1,0,0,0,11.423,1,1,0,138,1,1.1,0.9
76341,1,0,0,0,85.5480553389,1,1,0,138,1,1.1,0.9
76342,1,3.058,0,0,0.414,1,1,0,69,1,1.1,0.9
76343,1,20.735,0,0,0.953,1,1,0,69,1,1.1,0.9
76344,1,2.587,0,0,2.732,1,1,0,69,1,1.1,0.9
76347,1,3.92,1.176,0,0,1,1,0,69,1,1.1,0.9
76349,1,0,0,0,-35.489,1,1,0,138,1,1.1,0.9
76350,1,10.31,0,0,1.263,1,1,0,69,1,1.1,0.9
76351,1,3.32,0.996,0,0,1,1,0,69,1,1.1,0.9
76352,1,19.698,0,0,8.29,1,1,0,69,1,1.1,0.9
76353,1,11.613,0,0,0.651,1,1,0,69,1,1.1,0.9
76354,1,35.53,1.49,0,0,1,1,0,69,1,1.1,0.9
76355,1,6.95,2.085,0,0,1,1,0,69,1,1.1,0.9
76356,1,0,0,0,-3.185,1,1,0,345,1,1.1,0.9
76357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76358,1,32.53,6.73,0,0,1,1,0,69,1,1.1,0.9
76360,1,0,0,0,14.243,1,1,0,230,1,1.1,0.9
76361,1,0,0,0,-0.414,1,1,0,138,1,1.1,0.9
76362,1,36.24,0,0,2.672,1,1,0,69,1,1.1,0.9
76363,1,19.81,4.14,0,0,1,1,0,69,1,1.1,0.9
76364,1,8.42,2.526,0,0,1,1,0,69,1,1.1,0.9
76365,1,0,0,0,-26.63,1,1,0,138,1,1.1,0.9
76366,1,24.38,0.09,0,0,1,1,0,69,1,1.1,0.9
76367,1,4.07,1.88,0,0,1,1,0,69,1,1.1,0.9
76368,1,3.58,1.074,0,0,1,1,0,69,1,1.1,0.9
76369,1,15.23,4.569,0,0,1,1,0,69,1,1.1,0.9
76370,1,2.27,0.681,0,0,1,1,0,69,1,1.1,0.9
76371,1,11.44,2.23,0,0,1,1,0,69,1,1.1,0.9
76372,1,9.003,0,0,0.233,1,1,0,69,1,1.1,0.9
76373,1,0,0,0,-75.1285241615,1,1,0,138,1,1.1,0.9
76374,1,0,0,0,-26.631,1,1,0,500,1,1.1,0.9
76375,1,0,0,0,-100,1,1,0,345,1,1.1,0.9
76376,1,0,0,0,-21.141,1,1,0,138,1,1.1,0.9
76377,1,61.84,11.46,0,0,1,1,0,69,1,1.1,0.9
76378,1,12.13,4.22,0,0,1,1,0,69,1,1.1,0.9
76379,1,11.094,0,0,0.43,1,1,0,69,1,1.1,0.9
76380,1,0,0,0,-55.8990548927,1,1,0,138,1,1.1,0.9
76382,1,4.302,0,0,2.962,1,1,0,69,1,1.1,0.9
76383,1,18.287,0,0,4.7,1,1,0,69,1,1.1,0.9
76384,1,7.301,0,0,4.596,1,1,0,69,1,1.1,0.9
76385,1,7.918,0,0,1.849,1,1,0,69,1,1.1,0.9
76386,1,7.526,0,0,0.092,1,1,0,69,1,1.1,0.9
76387,1,18.67,1.75,0,0,1,1,0,69,1,1.1,0.9
76388,1,34.604,0,0,4.594,1,1,0,69,1,1.1,0.9
76389,1,35.12,0,0,1.619,1,1,0,69,1,1.1,0.9
76390,1,4.13,1.239,0,0,1,1,0,69,1,1.1,0.9
76391,1,10.33,3.54,0,0,1,1,0,69,1,1.1,0.9
76393,1,0,0,0,31.9998011207,1,1,0,138,1,1.1,0.9
76394,1,0,0,0,-7.729,1,1,0,138,1,1.1,0.9
76395,1,10.97,3.291,0,0,1,1,0,69,1,1.1,0.9
76396,1,11.1,5.07,0,0,1,1,0,69,1,1.1,0.9
76398,1,0,0,0,11.691,1,1,0,138,1,1.1,0.9
76399,1,58.888,0,0,2.949,1,1,0,69,1,1.1,0.9
76400,1,5.968,0,0,1.354,1,1,0,69,1,1.1,0.9
76402,1,0,0,0,-39.829,1,1,0,230,1,1.1,0.9
76403,1,2.5,0.75,0,0,1,1,0,69,1,1.1,0.9
76405,1,6.049,0,0,12.259,1,1,0,69,1,1.1,0.9
76406,1,2.3,0.69,0,0,1,1,0,69,1,1.1,0.9
76407,1,2.39,0.717,0,0,1,1,0,69,1,1.1,0.9
76408,1,6.482,0,0,5.977,1,1,0,69,1,1.1,0.9
76409,1,4.97,1.491,0,0,1,1,0,69,1,1.1,0.9
76410,1,13.256,0,0,1.588,1,1,0,69,1,1.1,0.9
76411,1,6.67,0.38,0,0,1,1,0,69,1,1.1,0.9
76412,1,3.54,1.062,0,0,1,1,0,69,1,1.1,0.9
76413,1,4.36,1.308,0,0,1,1,0,69,1,1.1,0.9
76414,1,7.07,2.121,0,0,1,1,0,69,1,1.1,0.9
76415,1,7.99,0.64,0,0,1,1,0,69,1,1.1,0.9
76416,1,0,0,0,36.643,1,1,0,138,1,1.1,0.9
76417,1,15.01,5.47,0,0,1,1,0,69,1,1.1,0.9
76418,1,2.747,0,0,1.202,1,1,0,69,1,1.1,0.9
76419,1,18.18,2.72,0,0,1,1,0,69,1,1.1,0.9
76420,1,0,0,0,1.421,1,1,0,138,1,1.1,0.9
76421,1,21.403,0,0,6.771,1,1,0,69,1,1.1,0.9
76422,1,11.675,0,0,4.941,1,1,0,69,1,1.1,0.9
76424,1,8.222,0,0,1.86,1,1,0,69,1,1.1,0.9
76425,1,0,0,0,0.72,1,1,0,230,1,1.1,0.9
76426,1,0,0,0,1.259,1,1,0,138,1,1.1,0.9
76427,1,39.01,2.21,0,0,1,1,0,69,1,1.1,0.9
76428,1,12.9,3.87,0,0,1,1,0,69,1,1.1,0.9
76430,1,11.68,0.55,0,0,1,1,0,69,1,1.1,0.9
76431,1,13.847,0,0,1.842,1,1,0,69,1,1.1,0.9
76432,1,13.936,0,0,2.232,1,1,0,69,1,1.1,0.9
76433,1,10.898,0,0,2.402,1,1,0,69,1,1.1,0.9
76434,1,0,0,0,9.327,1,1,0,138,1,1.1,0.9
76435,1,30.478,0,0,0.53,1,1,0,69,1,1.1,0.9
76436,1,0,0,0,-43.9038817021,1,1,0,500,1,1.1,0.9
76437,1,0,0,0,-27.177,1,1,0,138,1,1.1,0.9
76438,1,62.568,4.78,0,0,1,1,0,69,1,1.1,0.9
76439,1,5.97,1.75,0,0,1,1,0,69,1,1.1,0.9
76440,1,0,0,0,8.626,1,1,0,138,1,1.1,0.9
76441,1,4.83,1.449,0,0,1,1,0,69,1,1.1,0.9
76442,1,0,0,0,1.561,1,1,0,138,1,1.1,0.9
76444,1,0,0,0,0.147,1,1,0,230,1,1.1,0.9
76445,1,0,0,0,-15.681,1,1,0,138,1,1.1,0.9
76446,1,2.954,0,0,1.099,1,1,0,69,1,1.1,0.9
76447,1,8.81,2.06,0,0,1,1,0,69,1,1.1,0.9
76448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76449,1,9.83,3.04,0,0,1,1,0,69,1,1.1,0.9
76450,1,0,0,0,20.661,1,1,0,345,1,1.1,0.9
76451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76452,1,57.84,7.88,0,0,1,1,0,69,1,1.1,0.9
76453,1,4.361,0,0,6.033,1,1,0,69,1,1.1,0.9
76454,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76455,1,0,0,0,-19.835,1,1,0,138,1,1.1,0.9
76456,1,56.801,0,0,3.915,1,1,0,69,1,1.1,0.9
76457,1,15.366,0,0,0.732,1,1,0,69,1,1.1,0.9
76458,1,0,0,0,-9.53,1,1,0,138,1,1.1,0.9
76459,1,3.58,1.074,0,0,1,1,0,69,1,1.1,0.9
76460,1,10.433,0,0,3.518,1,1,0,69,1,1.1,0.9
76461,1,6.89,1.32,0,0,1,1,0,69,1,1.1,0.9
76462,1,9,2.7,0,0,1,1,0,69,1,1.1,0.9
76464,1,0,0,0,9.065,1,1,0,138,1,1.1,0.9
76465,1,50.842,0,0,7.466,1,1,0,69,1,1.1,0.9
76466,1,6.89,2.067,0,0,1,1,0,69,1,1.1,0.9
76467,1,55.929,0,0,32.624,1,1,0,69,1,1.1,0.9
76468,1,15.26,1.08,0,0,1,1,0,69,1,1.1,0.9
76470,1,34.427,0,0,3.957,1,1,0,69,1,1.1,0.9
76471,1,29.7,10.91,0,0,1,1,0,69,1,1.1,0.9
76472,1,3.24,0.972,0,0,1,1,0,69,1,1.1,0.9
76474,1,22.187,0,0,0.761,1,1,0,69,1,1.1,0.9
76475,1,4.61,0,0,6.624,1,1,0,69,1,1.1,0.9
76476,1,2.24,0.672,0,0,1,1,0,69,1,1.1,0.9
76477,1,14.968,0,0,5.988,1,1,0,69,1,1.1,0.9
76478,1,6.46,1.938,0,0,1,1,0,69,1,1.1,0.9
76479,1,14.308,0,0,0.456,1,1,0,69,1,1.1,0.9
76480,1,6.017,0,0,0.927,1,1,0,69,1,1.1,0.9
76481,1,5.331,0,0,2.617,1,1,0,69,1,1.1,0.9
76482,1,0,0,0,5.568,1,1,0,138,1,1.1,0.9
76483,1,13.01,0.09,0,0,1,1,0,69,1,1.1,0.9
76484,1,0,0,0,-23.612,1,1,0,138,1,1.1,0.9
76485,1,35.74,3.07,0,0,1,1,0,69,1,1.1,0.9
76486,1,0,0,0,11.771,1,1,0,138,1,1.1,0.9
76487,1,23.79,1.38,0,0,1,1,0,69,1,1.1,0.9
76488,1,5.76,0.44,0,0,1,1,0,69,1,1.1,0.9
76489,1,8,2.54,0,0,1,1,0,69,1,1.1,0.9
76490,1,5.64,2.46,0,0,1,1,0,69,1,1.1,0.9
76491,1,4.547,0,0,1.627,1,1,0,69,1,1.1,0.9
76492,1,3.54,1.062,0,0,1,1,0,69,1,1.1,0.9
76493,1,8.261,0,0,4.631,1,1,0,69,1,1.1,0.9
76494,1,7.928,0,0,0.797,1,1,0,69,1,1.1,0.9
76496,1,0,0,0,-15.334,1,1,0,138,1,1.1,0.9
76497,1,4.24,1.272,0,0,1,1,0,69,1,1.1,0.9
76498,1,6.33,1.899,0,0,1,1,0,69,1,1.1,0.9
76499,1,27.048,0,0,3.613,1,1,0,69,1,1.1,0.9
76500,1,15.445,0,0,2.434,1,1,0,69,1,1.1,0.9
76501,1,0,0,0,10.441,1,1,0,230,1,1.1,0.9
76502,1,0,0,0,-14.074,1,1,0,138,1,1.1,0.9
76503,1,41.562,0,0,7.872,1,1,0,69,1,1.1,0.9
76504,1,9.594,0,0,5.013,1,1,0,69,1,1.1,0.9
76506,1,28.097,0,0,7.099,1,1,0,69,1,1.1,0.9
76507,1,2.54,0.762,0,0,1,1,0,69,1,1.1,0.9
76508,1,8.693,0,0,0.221,1,1,0,69,1,1.1,0.9
76509,1,6.811,0,0,0.581,1,1,0,69,1,1.1,0.9
76510,1,4.89,0,0,1.131,1,1,0,69,1,1.1,0.9
76511,1,48.17,9.41,0,0,1,1,0,69,1,1.1,0.9
76512,1,0,0,0,0.369,1,1,0,230,1,1.1,0.9
76513,1,0,0,0,-23.231,1,1,0,138,1,1.1,0.9
76515,1,3.38,1.014,0,0,1,1,0,69,1,1.1,0.9
76516,1,3.41,1.023,0,0,1,1,0,69,1,1.1,0.9
76517,1,0,0,0,32,1,1,0,230,1,1.1,0.9
76518,1,0,0,0,-24.811,1,1,0,138,1,1.1,0.9
76519,1,7.55,2.265,0,0,1,1,0,69,1,1.1,0.9
76520,1,8.54,0.03,0,0,1,1,0,69,1,1.1,0.9
76521,1,0,0,0,2.224,1,1,0,138,1,1.1,0.9
76522,1,7.17,0.44,0,0,1,1,0,69,1,1.1,0.9
76523,1,8.63,2.47,0,0,1,1,0,69,1,1.1,0.9
76524,1,0,0,0,-13.9419077237,1,1,0,230,1,1.1,0.9
76526,1,4.067,0,0,1.514,1,1,0,69,1,1.1,0.9
76527,1,0,0,0,-13.821,1,1,0,138,1,1.1,0.9
76528,1,6.497,0,0,21.643,1,1,0,69,1,1.1,0.9
76529,1,3.302,0,0,20.173,1,1,0,69,1,1.1,0.9
76530,1,12.73,3.819,0,0,1,1,0,69,1,1.1,0.9
76531,1,3.47,1.041,0,0,1,1,0,69,1,1.1,0.9
76532,1,13.201,0,0,0.416,1,1,0,69,1,1.1,0.9
76533,1,12.603,0,0,3.835,1,1,0,69,1,1.1,0.9
76534,1,0,0,0,-28.082,1,1,0,138,1,1.1,0.9
76535,1,15.93,3.94,0,0,1,1,0,69,1,1.1,0.9
76536,1,10.51,3.48,0,0,1,1,0,69,1,1.1,0.9
76537,1,13.769,0,0,0.406,1,1,0,69,1,1.1,0.9
76538,1,8.82,2.646,0,0,1,1,0,69,1,1.1,0.9
76539,1,12.397,0,0,4.65,1,1,0,69,1,1.1,0.9
76541,1,11.7,1.52,0,0,1,1,0,69,1,1.1,0.9
76542,1,15.965,0,0,4.131,1,1,0,69,1,1.1,0.9
76543,1,0,0,0,0.739,1,1,0,230,1,1.1,0.9
76544,1,0,0,0,43.479,1,1,0,138,1,1.1,0.9
76546,1,0,0,0,3.709,1,1,0,138,1,1.1,0.9
76547,1,23.29,3.78,0,0,1,1,0,69,1,1.1,0.9
76548,1,19.541,0,0,1.929,1,1,0,69,1,1.1,0.9
76549,1,9.42,0.29,0,0,1,1,0,69,1,1.1,0.9
76550,1,4.102,0,0,22.7,1,1,0,69,1,1.1,0.9
76551,1,15.241,0,0,10.8,1,1,0,69,1,1.1,0.9
76552,1,0,0,0,-18.639,1,1,0,138,1,1.1,0.9
76553,1,3.5,1.05,0,0,1,1,0,69,1,1.1,0.9
76554,1,12.66,0.37,0,0,1,1,0,69,1,1.1,0.9
76555,1,10.26,1.77,0,0,1,1,0,69,1,1.1,0.9
76556,1,6.595,0,0,2.925,1,1,0,69,1,1.1,0.9
76557,1,8.14,3.38,0,0,1,1,0,69,1,1.1,0.9
76559,1,34.922,0,0,11.068,1,1,0,69,1,1.1,0.9
76560,1,57.438,0,0,6.474,1,1,0,69,1,1.1,0.9
76561,1,0,0,0,34.245,1,1,0,138,1,1.1,0.9
76562,1,38.132,0,0,5.551,1,1,0,69,1,1.1,0.9
76564,1,0,0,0,6.865,1,1,0,138,1,1.1,0.9
76565,1,5.35,2.09,0,0,1,1,0,69,1,1.1,0.9
76567,1,0,0,0,12.829,1,1,0,230,1,1.1,0.9
76568,1,3.65,1.2,0,0,1,1,0,69,1,1.1,0.9
76569,1,7.79,0.89,0,0,1,1,0,69,1,1.1,0.9
76570,1,0,0,0,-16.802,1,1,0,138,1,1.1,0.9
76571,1,4.679,0,0,0.682,1,1,0,69,1,1.1,0.9
76572,1,14.087,0,0,2.842,1,1,0,69,1,1.1,0.9
76573,1,4.82,1.446,0,0,1,1,0,69,1,1.1,0.9
76574,1,0,0,0,20.212,1,1,0,230,1,1.1,0.9
76575,1,0,0,0,0.787,1,1,0,138,1,1.1,0.9
76576,1,21.34,2.52,0,0,1,1,0,69,1,1.1,0.9
76577,1,18.649,0,0,2.769,1,1,0,69,1,1.1,0.9
76578,1,9.17,0.52,0,0,1,1,0,69,1,1.1,0.9
76579,1,5.09,1.527,0,0,1,1,0,69,1,1.1,0.9
76580,1,8.69,0.55,0,0,1,1,0,69,1,1.1,0.9
76581,1,23.569,0,0,3.837,1,1,0,69,1,1.1,0.9
76582,1,22.01,1.67,0,0,1,1,0,69,1,1.1,0.9
76583,1,36.711,0,0,3.849,1,1,0,69,1,1.1,0.9
76584,1,0,0,0,11.738,1,1,0,138,1,1.1,0.9
76585,1,5.06,1.518,0,0,1,1,0,69,1,1.1,0.9
76586,1,0,0,0,-99.9994779619,1,1,0,138,1,1.1,0.9
76587,1,20.53,1.14,0,0,1,1,0,69,1,1.1,0.9
76588,1,11.23,3.369,0,0,1,1,0,69,1,1.1,0.9
76589,1,10.99,3.297,0,0,1,1,0,69,1,1.1,0.9
76590,1,4.302,0,0,5.235,1,1,0,69,1,1.1,0.9
76591,1,6.73,2.019,0,0,1,1,0,69,1,1.1,0.9
76592,1,9.12,2.736,0,0,1,1,0,69,1,1.1,0.9
76593,1,8.3,2.49,0,0,1,1,0,69,1,1.1,0.9
76595,1,4.648,0,0,5.501,1,1,0,69,1,1.1,0.9
76596,1,10.33,0,0,1.948,1,1,0,69,1,1.1,0.9
76597,1,5.974,0,0,2.201,1,1,0,69,1,1.1,0.9
76598,1,4.055,0,0,2.944,1,1,0,69,1,1.1,0.9
76599,1,8.87,0.01,0,0,1,1,0,69,1,1.1,0.9
76600,1,11.446,0,0,0.119,1,1,0,69,1,1.1,0.9
76601,1,13.573,0,0,1.721,1,1,0,69,1,1.1,0.9
76602,1,12.92,3.876,0,0,1,1,0,69,1,1.1,0.9
76603,1,11.946,0,0,2.341,1,1,0,69,1,1.1,0.9
76604,1,0,0,0,14.429,1,1,0,138,1,1.1,0.9
76605,1,56.14,0.22,0,0,1,1,0,69,1,1.1,0.9
76606,1,15.229,0,0,1.811,1,1,0,69,1,1.1,0.9
76607,1,8.173,0,0,1.206,1,1,0,69,1,1.1,0.9
76608,1,6.056,0,0,0.341,1,1,0,69,1,1.1,0.9
76609,1,30.478,0,0,5.398,1,1,0,69,1,1.1,0.9
76610,1,11.691,0,0,1.628,1,1,0,69,1,1.1,0.9
76611,1,7.35,0.29,0,0,1,1,0,69,1,1.1,0.9
76612,1,4.62,1.23,0,0,1,1,0,69,1,1.1,0.9
76613,1,0,0,0,-12.952,1,1,0,138,1,1.1,0.9
76614,1,21.99,9.78,0,0,1,1,0,69,1,1.1,0.9
76615,1,18.11,0,0,3.063,1,1,0,69,1,1.1,0.9
76616,1,39.837,0,0,7.747,1,1,0,69,1,1.1,0.9
76617,1,0,0,0,1.52,1,1,0,230,1,1.1,0.9
76618,1,22.33,6.699,0,0,1,1,0,69,1,1.1,0.9
76619,1,13.132,0,0,6.47,1,1,0,69,1,1.1,0.9
76620,1,0,0,0,-20.937,1,1,0,138,1,1.1,0.9
76621,1,7.47,2.241,0,0,1,1,0,69,1,1.1,0.9
76623,1,0,0,0,2.429,1,1,0,138,1,1.1,0.9
76624,1,3.55,1.065,0,0,1,1,0,69,1,1.1,0.9
76625,1,2.19,0.657,0,0,1,1,0,69,1,1.1,0.9
76626,1,12.005,0,0,0.639,1,1,0,69,1,1.1,0.9
76627,1,5.47,0.38,0,0,1,1,0,69,1,1.1,0.9
76628,1,5.4,0.35,0,0,1,1,0,69,1,1.1,0.9
76629,1,8.63,2.61,0,0,1,1,0,69,1,1.1,0.9
76630,1,60.721,0,0,13.345,1,1,0,69,1,1.1,0.9
76631,1,16.15,0,0,0.524,1,1,0,69,1,1.1,0.9
76632,1,0,0,0,4.022,1,1,0,230,1,1.1,0.9
76633,1,0,0,0,-19.382,1,1,0,138,1,1.1,0.9
76634,1,4.49,1.347,0,0,1,1,0,69,1,1.1,0.9
76635,1,4.083,0,0,1.704,1,1,0,69,1,1.1,0.9
76636,1,4.106,0,0,2.78,1,1,0,69,1,1.1,0.9
76639,1,6.416,0,0,5.702,1,1,0,69,1,1.1,0.9
76640,1,0,0,0,6.258,1,1,0,345,1,1.1,0.9
76641,1,0,0,0,-3.49,1,1,0,138,1,1.1,0.9
76642,1,5.21,1.563,0,0,1,1,0,69,1,1.1,0.9
76644,1,0,0,0,26.722,1,1,0,230,1,1.1,0.9
76645,1,0,0,0,-13.286,1,1,0,138,1,1.1,0.9
76646,1,28.283,0,0,3.433,1,1,0,69,1,1.1,0.9
76648,1,6.66,2.05,0,0,1,1,0,69,1,1.1,0.9
76649,1,14.749,0,0,2.011,1,1,0,69,1,1.1,0.9
76650,1,0,0,0,8.571,1,1,0,138,1,1.1,0.9
76651,1,10.05,1.08,0,0,1,1,0,69,1,1.1,0.9
76653,1,0,0,0,-7.271,1,1,0,138,1,1.1,0.9
76654,1,5.73,1.719,0,0,1,1,0,69,1,1.1,0.9
76655,1,32.967,0,0,5.272,1,1,0,69,1,1.1,0.9
76656,1,9.89,4.12,0,0,1,1,0,69,1,1.1,0.9
76657,1,6.54,1.962,0,0,1,1,0,69,1,1.1,0.9
76659,1,0,0,0,24.129,1,1,0,138,1,1.1,0.9
76660,1,68.473,0,0,6.495,1,1,0,69,1,1.1,0.9
76661,1,0,0,0,7.594,1,1,0,138,1,1.1,0.9
76662,1,7.556,0,0,1.575,1,1,0,69,1,1.1,0.9
76663,1,38.063,0,0,2.782,1,1,0,69,1,1.1,0.9
76664,1,8.09,2.427,0,0,1,1,0,69,1,1.1,0.9
76665,1,6.06,1.75,0,0,1,1,0,69,1,1.1,0.9
76667,1,5.517,0,0,0.163,1,1,0,69,1,1.1,0.9
76668,1,4.478,0,0,0.199,1,1,0,69,1,1.1,0.9
76670,1,4.861,0,0,1.803,1,1,0,69,1,1.1,0.9
76671,1,4.675,0,0,1.804,1,1,0,69,1,1.1,0.9
76672,1,6.17,1.79,0,0,1,1,0,69,1,1.1,0.9
76673,1,5.32,1.74,0,0,1,1,0,69,1,1.1,0.9
76674,1,7.722,0,0,2.42,1,1,0,69,1,1.1,0.9
76675,1,4.341,0,0,1.208,1,1,0,69,1,1.1,0.9
76676,1,3.763,0,0,1.429,1,1,0,69,1,1.1,0.9
76677,1,13.103,0,0,0.413,1,1,0,69,1,1.1,0.9
76678,1,16.14,3.13,0,0,1,1,0,69,1,1.1,0.9
76679,1,0,0,0,-30.642,1,1,0,138,1,1.1,0.9
76680,1,26.53,3.6,0,0,1,1,0,69,1,1.1,0.9
76681,1,0,0,0,-8.675,1,1,0,138,1,1.1,0.9
76682,1,6.65,1.995,0,0,1,1,0,69,1,1.1,0.9
76683,1,8.18,2.454,0,0,1,1,0,69,1,1.1,0.9
76684,1,7.585,0,0,2.924,1,1,0,69,1,1.1,0.9
76685,1,3.06,1.31,0,0,1,1,0,69,1,1.1,0.9
76686,1,5.968,0,0,0.448,1,1,0,69,1,1.1,0.9
76687,1,5.57,1.47,0,0,1,1,0,69,1,1.1,0.9
76688,1,3.234,0,0,1.395,1,1,0,69,1,1.1,0.9
76689,1,6.63,1.989,0,0,1,1,0,69,1,1.1,0.9
76690,1,10.84,1.84,0,0,1,1,0,69,1,1.1,0.9
76691,1,0,0,0,43.577,1,1,0,230,1,1.1,0.9
76692,1,0,0,0,-19.553,1,1,0,138,1,1.1,0.9
76693,1,0,0,0,-23.586,1,1,0,230,1,1.1,0.9
76694,1,26.99,3.56,0,0,1,1,0,69,1,1.1,0.9
76695,1,0,0,0,9.81,1,1,0,345,1,1.1,0.9
76696,1,19.54,5.862,0,0,1,1,0,69,1,1.1,0.9
76697,1,0,0,0,32,1,1,0,345,1,1.1,0.9
76698,1,0,0,0,-32.144,1,1,0,138,1,1.1,0.9
76699,1,0,0,0,-2.805,1,1,0,138,1,1.1,0.9
76700,1,67.63,0,0,7.876,1,1,0,69,1,1.1,0.9
76701,1,18.78,0.97,0,0,1,1,0,69,1,1.1,0.9
76703,1,2.08,0.624,0,0,1,1,0,69,1,1.1,0.9
76704,1,0,0,0,-89.7391544837,1,1,0,138,1,1.1,0.9
76705,1,75.61,5.46,0,0,1,1,0,69,1,1.1,0.9
76707,1,0,0,0,2.663,1,1,0,138,1,1.1,0.9
76708,1,20.25,2.63,0,0,1,1,0,69,1,1.1,0.9
76709,1,11.29,3.387,0,0,1,1,0,69,1,1.1,0.9
76710,1,3.33,0.999,0,0,1,1,0,69,1,1.1,0.9
76711,1,11.95,3.19,0,0,1,1,0,69,1,1.1,0.9
76712,1,14.965,0,0,2.608,1,1,0,69,1,1.1,0.9
76714,1,5.018,0,0,2.871,1,1,0,69,1,1.1,0.9
76715,1,0,0,0,-33.961,1,1,0,138,1,1.1,0.9
76716,1,3.7,1.11,0,0,1,1,0,69,1,1.1,0.9
76717,1,0,0,0,26.226,1,1,0,138,1,1.1,0.9
76718,1,14.19,4.257,0,0,1,1,0,69,1,1.1,0.9
76720,1,11,0.61,0,0,1,1,0,69,1,1.1,0.9
76721,1,13.514,0,0,0.428,1,1,0,69,1,1.1,0.9
76722,1,3.195,0,0,0.476,1,1,0,69,1,1.1,0.9
76723,1,25.79,7.85,0,0,1,1,0,69,1,1.1,0.9
76724,1,0,0,0,-63.9986786126,1,1,0,138,1,1.1,0.9
76725,1,10.95,3.285,0,0,1,1,0,69,1,1.1,0.9
76726,1,7.02,0.32,0,0,1,1,0,69,1,1.1,0.9
76727,1,9.535,0,0,2.711,1,1,0,69,1,1.1,0.9
76728,1,11.59,0.38,0,0,1,1,0,69,1,1.1,0.9
76729,1,12.907,0,0,1.351,1,1,0,69,1,1.1,0.9
76730,1,6.399,0,0,2.331,1,1,0,69,1,1.1,0.9
76731,1,3.224,0,0,0.061,1,1,0,69,1,1.1,0.9
76732,1,30.13,1.9,0,0,1,1,0,69,1,1.1,0.9
76733,1,6.34,1.902,0,0,1,1,0,69,1,1.1,0.9
76734,1,8.99,3.29,0,0,1,1,0,69,1,1.1,0.9
76735,1,17.82,2.14,0,0,1,1,0,69,1,1.1,0.9
76736,1,7.252,0,0,2.366,1,1,0,69,1,1.1,0.9
76737,1,4.04,1.212,0,0,1,1,0,69,1,1.1,0.9
76738,1,4.6,1.38,0,0,1,1,0,69,1,1.1,0.9
76739,1,5.45,1.635,0,0,1,1,0,69,1,1.1,0.9
76740,1,0,0,0,-20.576,1,1,0,138,1,1.1,0.9
76741,1,14.28,2.62,0,0,1,1,0,69,1,1.1,0.9
76742,1,7.52,0.87,0,0,1,1,0,69,1,1.1,0.9
76743,1,2.84,0.852,0,0,1,1,0,69,1,1.1,0.9
76744,1,10.18,1.11,0,0,1,1,0,69,1,1.1,0.9
76745,1,8.044,0,0,2.94,1,1,0,69,1,1.1,0.9
76746,1,14.7,0.09,0,0,1,1,0,69,1,1.1,0.9
76747,1,11.868,0,0,1.636,1,1,0,69,1,1.1,0.9
76748,1,0,0,0,24.376,1,1,0,138,1,1.1,0.9
76749,1,0,0,0,18.605,1,1,0,138,1,1.1,0.9
76752,1,5.49,1.647,0,0,1,1,0,69,1,1.1,0.9
76754,1,0,0,0,-8.323,1,1,0,138,1,1.1,0.9
76755,1,7.018,0,0,2.935,1,1,0,69,1,1.1,0.9
76756,1,3.92,0.58,0,0,1,1,0,69,1,1.1,0.9
76757,1,9.09,2.727,0,0,1,1,0,69,1,1.1,0.9
76758,1,6.332,0,0,1.844,1,1,0,69,1,1.1,0.9
76759,1,7.63,3.19,0,0,1,1,0,69,1,1.1,0.9
76761,1,14.215,0,0,3.471,1,1,0,69,1,1.1,0.9
76762,1,0,0,0,30.87,1,1,0,230,1,1.1,0.9
76763,1,0,0,0,128,1,1,0,230,1,1.1,0.9
76764,1,0,0,0,-10.804,1,1,0,138,1,1.1,0.9
76765,1,30.01,1.61,0,0,1,1,0,69,1,1.1,0.9
76766,1,4.9,0,0,0.352,1,1,0,69,1,1.1,0.9
76767,1,19.44,0.21,0,0,1,1,0,69,1,1.1,0.9
76768,1,11.211,0,0,0.347,1,1,0,69,1,1.1,0.9
76769,1,10.045,0,0,2.033,1,1,0,69,1,1.1,0.9
76772,1,0,0,0,19.715,1,1,0,230,1,1.1,0.9
76773,1,0,0,0,-16.403,1,1,0,138,1,1.1,0.9
76774,1,10.555,0,0,0.021,1,1,0,69,1,1.1,0.9
76775,1,0,0,0,-3.004,1,1,0,138,1,1.1,0.9
76776,1,0,0,0,-6.428,1,1,0,138,1,1.1,0.9
76777,1,8.73,3.5,0,0,1,1,0,69,1,1.1,0.9
76778,1,0,0,0,23.303,1,1,0,138,1,1.1,0.9
76779,1,0,0,0,4.925,1,1,0,138,1,1.1,0.9
76781,1,0,0,0,39.043,1,1,0,138,1,1.1,0.9
76782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76785,1,4.77,1.75,0,0,1,1,0,69,1,1.1,0.9
76786,1,9,2.7,0,0,1,1,0,69,1,1.1,0.9
76787,1,0,0,0,15.181,1,1,0,138,1,1.1,0.9
76788,1,26.41,3.33,0,0,1,1,0,69,1,1.1,0.9
76789,1,19.3,1.29,0,0,1,1,0,69,1,1.1,0.9
76790,1,30.586,0,0,2.053,1,1,0,69,1,1.1,0.9
76791,1,27.313,0,0,4.276,1,1,0,69,1,1.1,0.9
76792,1,0,0,0,10.285,1,1,0,138,1,1.1,0.9
76794,1,0,0,0,-19.196,1,1,0,138,1,1.1,0.9
76795,1,35.7,1.94,0,0,1,1,0,69,1,1.1,0.9
76797,1,0,0,0,12.413,1,1,0,138,1,1.1,0.9
76798,1,13.09,3.927,0,0,1,1,0,69,1,1.1,0.9
76799,1,0,0,0,-2.898,1,1,0,138,1,1.1,0.9
76800,1,3.387,0,0,1.764,1,1,0,69,1,1.1,0.9
76801,1,3.98,1.194,0,0,1,1,0,69,1,1.1,0.9
76802,1,11.591,0,0,4.323,1,1,0,69,1,1.1,0.9
76803,1,2.62,0.786,0,0,1,1,0,69,1,1.1,0.9
76804,1,2.23,0,0,6.735,1,1,0,69,1,1.1,0.9
76805,1,3.236,0,0,4.666,1,1,0,69,1,1.1,0.9
76806,1,0,0,0,11.003,1,1,0,138,1,1.1,0.9
76807,1,44.171,0,0,0.662,1,1,0,69,1,1.1,0.9
76809,1,0,0,0,-10.098,1,1,0,230,1,1.1,0.9
76810,1,0,0,0,7.607,1,1,0,138,1,1.1,0.9
76812,1,0,0,0,-3.608,1,1,0,138,1,1.1,0.9
76813,1,0,0,0,-15.86,1,1,0,138,1,1.1,0.9
76815,1,0,0,0,-2.748,1,1,0,138,1,1.1,0.9
76817,1,0,0,0,-9.469,1,1,0,138,1,1.1,0.9
76818,1,17.94,2.97,0,0,1,1,0,69,1,1.1,0.9
76819,1,0,0,0,49.9314960548,1,1,0,138,1,1.1,0.9
76821,1,0,0,0,-27.706,1,1,0,138,1,1.1,0.9
76822,1,15.2,3.88,0,0,1,1,0,69,1,1.1,0.9
76824,1,34.908,0,0,6.471,1,1,0,69,1,1.1,0.9
76825,1,0,0,0,-1.668,1,1,0,138,1,1.1,0.9
76826,1,3.218,0,0,3.598,1,1,0,69,1,1.1,0.9
76828,1,15.93,5.54,0,0,1,1,0,69,1,1.1,0.9
76829,1,12.53,5.73,0,0,1,1,0,69,1,1.1,0.9
76830,1,25.999,0,0,10.795,1,1,0,69,1,1.1,0.9
76831,1,15.337,0,0,9.731,1,1,0,69,1,1.1,0.9
76832,1,14.07,3.12,0,0,1,1,0,69,1,1.1,0.9
76833,1,11.017,0,0,9.072,1,1,0,69,1,1.1,0.9
76834,1,2.47,0.741,0,0,1,1,0,69,1,1.1,0.9
76835,1,15.918,0,0,13.906,1,1,0,69,1,1.1,0.9
76836,1,33.536,0,0,4.003,1,1,0,69,1,1.1,0.9
76837,1,5.488,0,0,6.3,1,1,0,69,1,1.1,0.9
76838,1,4.66,1.72,0,0,1,1,0,69,1,1.1,0.9
76839,1,19.8,0,0,2.298,1,1,0,230,1,1.1,0.9
76840,1,0,0,0,-110.70063889,1,1,0,230,1,1.1,0.9
76841,1,2.18,0.654,0,0,1,1,0,69,1,1.1,0.9
76842,1,4.027,0,0,5.314,1,1,0,69,1,1.1,0.9
76843,1,8.599,0,0,4.137,1,1,0,69,1,1.1,0.9
76844,1,24.941,0,0,8.996,1,1,0,69,1,1.1,0.9
76845,1,0,0,0,14.578,1,1,0,138,1,1.1,0.9
76846,1,25.24,2.28,0,0,1,1,0,69,1,1.1,0.9
76847,1,16.1,5.64,0,0,1,1,0,69,1,1.1,0.9
76848,1,8.919,0,0,4.12,1,1,0,69,1,1.1,0.9
76849,1,4.95,1.485,0,0,1,1,0,69,1,1.1,0.9
76850,1,0,0,0,-3.752,1,1,0,138,1,1.1,0.9
76851,1,30.548,0,0,11.72,1,1,0,69,1,1.1,0.9
76852,1,3.3,0.99,0,0,1,1,0,69,1,1.1,0.9
76853,1,0,0,0,8.034,1,1,0,345,1,1.1,0.9
76854,1,21.52,5.51,0,0,1,1,0,69,1,1.1,0.9
76856,1,0,0,0,5.806,1,1,0,138,1,1.1,0.9
76857,1,0,0,0,0.268,1,1,0,230,1,1.1,0.9
76858,1,0,0,0,23.356,1,1,0,138,1,1.1,0.9
76859,1,13.18,3.82,0,0,1,1,0,69,1,1.1,0.9
76860,1,4.283,0,0,2.551,1,1,0,69,1,1.1,0.9
76861,1,6.713,0,0,7.745,1,1,0,69,1,1.1,0.9
76862,1,12.578,0,0,10.78,1,1,0,69,1,1.1,0.9
76863,1,0,0,0,-36.593,1,1,0,138,1,1.1,0.9
76864,1,33.879,0,0,0.577,1,1,0,69,1,1.1,0.9
76865,1,0,0,0,1.582,1,1,0,138,1,1.1,0.9
76866,1,9.85,0,0,0.182,1,1,0,69,1,1.1,0.9
76868,1,9.794,0,0,3.583,1,1,0,69,1,1.1,0.9
76869,1,3.18,0,0,0.17,1,1,0,69,1,1.1,0.9
76871,1,20,0,0,-9.92095999716,1,1,0,345,1,1.1,0.9
76872,1,0,0,0,-63.9973635602,1,1,0,138,1,1.1,0.9
76873,1,15.67,0,0,-23.7246770004,1,1,0,69,1,1.1,0.9
76880,1,21.795,0,0,6.778,1,1,0,69,1,1.1,0.9
76881,1,0,0,0,3.128,1,1,0,138,1,1.1,0.9
76882,1,16.572,0,0,1.105,1,1,0,69,1,1.1,0.9
76883,1,18.83,7.71,0,0,1,1,0,69,1,1.1,0.9
76884,1,11.89,3.17,0,0,1,1,0,69,1,1.1,0.9
76885,1,0,0,0,23.443,1,1,0,138,1,1.1,0.9
76886,1,36.37,3.95,0,0,1,1,0,69,1,1.1,0.9
76887,1,7.448,0,0,2.749,1,1,0,69,1,1.1,0.9
76888,1,6.43,1.929,0,0,1,1,0,69,1,1.1,0.9
76889,1,2.44,0.732,0,0,1,1,0,69,1,1.1,0.9
76890,1,24.11,4.76,0,0,1,1,0,69,1,1.1,0.9
76891,1,7.86,2.358,0,0,1,1,0,69,1,1.1,0.9
76892,1,11.84,3.73,0,0,1,1,0,69,1,1.1,0.9
76893,1,17.05,2.95,0,0,1,1,0,69,1,1.1,0.9
76894,1,0,0,0,32,1,1,0,345,1,1.1,0.9
76895,1,0,0,0,-25.855,1,1,0,230,1,1.1,0.9
76896,1,0,0,0,-13.287,1,1,0,138,1,1.1,0.9
76897,1,45.41,9.97,0,0,1,1,0,69,1,1.1,0.9
76898,1,17.254,0,0,0.767,1,1,0,69,1,1.1,0.9
76899,1,12.531,0,0,2.396,1,1,0,69,1,1.1,0.9
76900,1,3.44,1.032,0,0,1,1,0,69,1,1.1,0.9
76901,1,3.537,0,0,10.355,1,1,0,69,1,1.1,0.9
76902,1,5.35,1.605,0,0,1,1,0,69,1,1.1,0.9
76903,1,10.932,0,0,11.496,1,1,0,69,1,1.1,0.9
76904,1,0,0,0,30.854,1,1,0,230,1,1.1,0.9
76905,1,0,0,0,-3.428,1,1,0,138,1,1.1,0.9
76906,1,76.577,0,0,0.825,1,1,0,69,1,1.1,0.9
76907,1,0,0,0,20.063,1,1,0,230,1,1.1,0.9
76908,1,0,0,0,-28.103,1,1,0,138,1,1.1,0.9
76909,1,34.565,0,0,16.098,1,1,0,69,1,1.1,0.9
76910,1,15.26,0,0,0.491,1,1,0,69,1,1.1,0.9
76911,1,6.09,0.14,0,0,1,1,0,69,1,1.1,0.9
76912,1,12.851,0,0,3.656,1,1,0,69,1,1.1,0.9
76913,1,0,0,0,19.493,1,1,0,138,1,1.1,0.9
76914,1,20.88,1.38,0,0,1,1,0,69,1,1.1,0.9
76915,1,24.386,0,0,0.853,1,1,0,69,1,1.1,0.9
76916,1,3.01,0.903,0,0,1,1,0,69,1,1.1,0.9
76917,1,12.711,0,0,1.647,1,1,0,69,1,1.1,0.9
76918,1,13.95,1.32,0,0,1,1,0,69,1,1.1,0.9
76919,1,16.75,0,0,19.8,1,1,0,69,1,1.1,0.9
76920,1,23.941,0,0,1.369,1,1,0,69,1,1.1,0.9
76921,1,12.12,0.33,0,0,1,1,0,69,1,1.1,0.9
76922,1,16.52,1.75,0,0,1,1,0,69,1,1.1,0.9
76924,1,12.691,0,0,0.957,1,1,0,69,1,1.1,0.9
76926,1,6.821,0,0,2.358,1,1,0,69,1,1.1,0.9
76927,1,10.1,4.02,0,0,1,1,0,69,1,1.1,0.9
76928,1,5.42,1.626,0,0,1,1,0,69,1,1.1,0.9
76929,1,0,0,0,-35.386,1,1,0,138,1,1.1,0.9
76930,1,0,0,0,-18.586,1,1,0,345,1,1.1,0.9
76931,1,0,0,0,-30.952,1,1,0,138,1,1.1,0.9
76932,1,0,0,0,-9.495,1,1,0,500,1,1.1,0.9
76933,1,0,0,0,-9.042,1,1,0,230,1,1.1,0.9
76934,1,47.6,16.29,0,0,1,1,0,69,1,1.1,0.9
76935,1,0,0,0,-29.323,1,1,0,230,1,1.1,0.9
76936,1,0,0,0,-14.688,1,1,0,138,1,1.1,0.9
76937,1,38.33,1.49,0,0,1,1,0,69,1,1.1,0.9
76938,1,6.6,1.98,0,0,1,1,0,69,1,1.1,0.9
76939,1,0,0,0,3.242,1,1,0,138,1,1.1,0.9
76941,1,2.935,0,0,1.781,1,1,0,69,1,1.1,0.9
76942,1,38.338,0,0,1.164,1,1,0,69,1,1.1,0.9
76943,1,2.15,0.645,0,0,1,1,0,69,1,1.1,0.9
76944,1,12.064,0,0,0.376,1,1,0,69,1,1.1,0.9
76945,1,0,0,0,23.921,1,1,0,138,1,1.1,0.9
76946,1,20.77,3.55,0,0,1,1,0,69,1,1.1,0.9
76947,1,10.584,0,0,1.734,1,1,0,69,1,1.1,0.9
76949,1,0,0,0,-5.972,1,1,0,345,1,1.1,0.9
76950,1,0,0,0,-11.563,1,1,0,138,1,1.1,0.9
76951,1,15.112,0,0,7.169,1,1,0,69,1,1.1,0.9
76952,1,4.704,0,0,6.241,1,1,0,69,1,1.1,0.9
76953,1,18.218,0,0,1.991,1,1,0,69,1,1.1,0.9
76954,1,38.43,1.09,0,0,1,1,0,69,1,1.1,0.9
76955,1,5.41,0,0,1.979,1,1,0,69,1,1.1,0.9
76958,1,9.91,2.68,0,0,1,1,0,69,1,1.1,0.9
76960,1,0,0,0,-10.066,1,1,0,138,1,1.1,0.9
76962,1,3.665,0,0,0.457,1,1,0,69,1,1.1,0.9
76963,1,2.51,0.49,0,0,1,1,0,69,1,1.1,0.9
76964,1,0,0,0,-16.438,1,1,0,230,1,1.1,0.9
76965,1,4.9,0,0,4.143,1,1,0,69,1,1.1,0.9
76966,1,0,0,0,7.515,1,1,0,138,1,1.1,0.9
76967,1,0,0,0,3.909,1,1,0,138,1,1.1,0.9
76971,1,0,0,0,-0.274,1,1,0,138,1,1.1,0.9
76973,1,3.95,1.34,0,0,1,1,0,69,1,1.1,0.9
76975,1,7.438,0,0,1.79,1,1,0,69,1,1.1,0.9
76977,1,3.15,0.945,0,0,1,1,0,69,1,1.1,0.9
76980,1,5.821,0,0,6.766,1,1,0,69,1,1.1,0.9
76981,1,0,0,0,9.178,1,1,0,138,1,1.1,0.9
76984,1,0,0,0,-1.761,1,1,0,138,1,1.1,0.9
76985,1,0,0,0,6.901,1,1,0,138,1,1.1,0.9
76993,1,0,0,0,-7.361,1,1,0,138,1,1.1,0.9
76998,1,4.52,1.02,0,0,1,1,0,69,1,1.1,0.9
76999,1,0,0,0,9.107,1,1,0,138,1,1.1,0.9
77001,1,3.4,1.02,0,0,1,1,0,69,1,1.1,0.9
77002,1,3.56,1.068,0,0,1,1,0,69,1,1.1,0.9
77003,1,4.792,0,0,1.433,1,1,0,69,1,1.1,0.9
77006,1,0,0,0,17.091,1,1,0,138,1,1.1,0.9
77007,1,17.62,8.32,0,0,1,1,0,69,1,1.1,0.9
77008,1,7.066,0,0,12.696,1,1,0,69,1,1.1,0.9
77009,1,11.79,1.96,0,0,1,1,0,69,1,1.1,0.9
77010,1,3.86,1.158,0,0,1,1,0,69,1,1.1,0.9
77012,1,4.81,1.443,0,0,1,1,0,69,1,1.1,0.9
77013,1,0,0,0,3.143,1,1,0,138,1,1.1,0.9
77014,1,12.01,3.603,0,0,1,1,0,69,1,1.1,0.9
77015,1,2.7,0.81,0,0,1,1,0,69,1,1.1,0.9
77016,1,9.31,3.34,0,0,1,1,0,69,1,1.1,0.9
77017,1,7.43,2.229,0,0,1,1,0,69,1,1.1,0.9
77018,1,5.49,0.56,0,0,1,1,0,69,1,1.1,0.9
77019,1,2.86,0.56,0,0,1,1,0,69,1,1.1,0.9
77020,1,4.86,0.16,0,0,1,1,0,69,1,1.1,0.9
77021,1,14.3,2.24,0,0,1,1,0,69,1,1.1,0.9
77022,1,7.7,1.18,0,0,1,1,0,69,1,1.1,0.9
77023,1,8.8,0.74,0,0,1,1,0,69,1,1.1,0.9
77024,1,0,0,0,-3.603,1,1,0,138,1,1.1,0.9
77025,1,20.96,2.58,0,0,1,1,0,69,1,1.1,0.9
77026,1,20.95,1.14,0,0,1,1,0,69,1,1.1,0.9
77027,1,5.527,0,0,2.065,1,1,0,69,1,1.1,0.9
77028,1,0,0,0,-2.448,1,1,0,138,1,1.1,0.9
77029,1,12.838,0,0,2.313,1,1,0,69,1,1.1,0.9
77030,1,0,0,0,1.462,1,1,0,138,1,1.1,0.9
77032,1,3.11,0.63,0,0,1,1,0,69,1,1.1,0.9
77033,1,0,0,0,1.074,1,1,0,138,1,1.1,0.9
77034,1,6.22,1.866,0,0,1,1,0,69,1,1.1,0.9
77035,1,2.73,1.07,0,0,1,1,0,69,1,1.1,0.9
77036,1,11.429,0,0,0.372,1,1,0,69,1,1.1,0.9
77039,1,4.356,0,0,1.282,1,1,0,69,1,1.1,0.9
77040,1,0,0,0,13.934,1,1,0,230,1,1.1,0.9
77041,1,0,0,0,-21.05,1,1,0,230,1,1.1,0.9
77042,1,11.701,0,0,3.557,1,1,0,69,1,1.1,0.9
77043,1,2.83,0.54,0,0,1,1,0,69,1,1.1,0.9
77044,1,15.67,0,0,1.184,1,1,0,69,1,1.1,0.9
77045,1,5.93,0.88,0,0,1,1,0,69,1,1.1,0.9
77046,1,3.6,1.08,0,0,1,1,0,69,1,1.1,0.9
77047,1,20.91,7.47,0,0,1,1,0,69,1,1.1,0.9
77048,1,2.71,0.66,0,0,1,1,0,69,1,1.1,0.9
77049,1,6.566,0,0,2.236,1,1,0,69,1,1.1,0.9
77050,1,4.36,1.308,0,0,1,1,0,69,1,1.1,0.9
77051,1,2.54,0.762,0,0,1,1,0,69,1,1.1,0.9
77052,1,2.92,0.876,0,0,1,1,0,69,1,1.1,0.9
77053,1,2.048,0,0,0.08,1,1,0,69,1,1.1,0.9
77054,1,8.271,0,0,3.276,1,1,0,69,1,1.1,0.9
77055,1,11.05,0.97,0,0,1,1,0,69,1,1.1,0.9
77057,1,5.14,1.542,0,0,1,1,0,69,1,1.1,0.9
77058,1,0,0,0,6.57,1,1,0,138,1,1.1,0.9
77060,1,0,0,0,4.45,1,1,0,230,1,1.1,0.9
77061,1,0,0,0,-6.074,1,1,0,138,1,1.1,0.9
77068,1,0,0,0,-36.953,1,1,0,138,1,1.1,0.9
77069,1,19.05,4.14,0,0,1,1,0,69,1,1.1,0.9
77071,1,2.92,0.876,0,0,1,1,0,69,1,1.1,0.9
77072,1,4.826,0,0,10.345,1,1,0,69,1,1.1,0.9
77073,1,6.58,2.2,0,0,1,1,0,69,1,1.1,0.9
77074,1,0,0,0,14.502,1,1,0,138,1,1.1,0.9
77075,1,6.96,2.48,0,0,1,1,0,69,1,1.1,0.9
77076,1,3.47,1.11,0,0,1,1,0,69,1,1.1,0.9
77077,1,0,0,0,-3.586,1,1,0,138,1,1.1,0.9
77078,1,0,0,0,7.649,1,1,0,138,1,1.1,0.9
77079,1,9.31,2.94,0,0,1,1,0,69,1,1.1,0.9
77080,1,6.54,1,0,0,1,1,0,69,1,1.1,0.9
77081,1,3.18,0.954,0,0,1,1,0,69,1,1.1,0.9
77082,1,0,0,0,13.227,1,1,0,138,1,1.1,0.9
77083,1,3.76,1.34,0,0,1,1,0,69,1,1.1,0.9
77084,1,6.076,0,0,2.858,1,1,0,69,1,1.1,0.9
77085,1,3.89,1.35,0,0,1,1,0,69,1,1.1,0.9
77087,1,58.761,0,0,5.046,1,1,0,69,1,1.1,0.9
77088,1,11.701,0,0,3.193,1,1,0,69,1,1.1,0.9
77089,1,7.26,1.85,0,0,1,1,0,69,1,1.1,0.9
77090,1,8.095,0,0,2.231,1,1,0,69,1,1.1,0.9
77092,1,17.08,1.03,0,0,1,1,0,69,1,1.1,0.9
77093,1,2.16,0.648,0,0,1,1,0,69,1,1.1,0.9
77095,1,0,0,0,6.534,1,1,0,138,1,1.1,0.9
77096,1,19.659,0,0,1.035,1,1,0,69,1,1.1,0.9
77097,1,13.691,0,0,0.554,1,1,0,69,1,1.1,0.9
77098,1,4.969,0,0,3.034,1,1,0,69,1,1.1,0.9
77099,1,4.52,1.95,0,0,1,1,0,69,1,1.1,0.9
77100,1,0,0,0,-4.967,1,1,0,138,1,1.1,0.9
77101,1,36.691,0,0,12.428,1,1,0,69,1,1.1,0.9
77103,1,12.524,0,0,0.35,1,1,0,69,1,1.1,0.9
77105,1,3.88,1.164,0,0,1,1,0,69,1,1.1,0.9
77106,1,8.947,0,0,1.346,1,1,0,69,1,1.1,0.9
77107,1,28.018,0,0,7.975,1,1,0,69,1,1.1,0.9
77108,1,2.46,0.738,0,0,1,1,0,69,1,1.1,0.9
77111,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77112,1,0,0,0,-29.394,1,1,0,138,1,1.1,0.9
77113,1,16.758,0,0,3.003,1,1,0,69,1,1.1,0.9
77115,1,10.01,3.003,0,0,1,1,0,69,1,1.1,0.9
77116,1,12.358,0,0,3.375,1,1,0,69,1,1.1,0.9
77117,1,10.34,1.47,0,0,1,1,0,69,1,1.1,0.9
77118,1,3.64,1.62,0,0,1,1,0,69,1,1.1,0.9
77119,1,0,0,0,1.569,1,1,0,138,1,1.1,0.9
77122,1,5.579,0,0,1.726,1,1,0,69,1,1.1,0.9
77123,1,3.2,1.35,0,0,1,1,0,69,1,1.1,0.9
77125,1,2.95,0,0,0.903,1,1,0,69,1,1.1,0.9
77126,1,2.25,0,0,0,1,1,0,69,1,1.1,0.9
77127,1,27.12,3.59,0,0,1,1,0,69,1,1.1,0.9
77128,1,6.154,0,0,1.327,1,1,0,69,1,1.1,0.9
77130,1,2.97,0.891,0,0,1,1,0,69,1,1.1,0.9
77131,1,5.043,0,0,0.359,1,1,0,69,1,1.1,0.9
77132,1,6.79,0.22,0,0,1,1,0,69,1,1.1,0.9
77133,1,7.319,0,0,1.01,1,1,0,69,1,1.1,0.9
77134,1,5.43,0.04,0,0,1,1,0,69,1,1.1,0.9
77136,1,3.44,0,0,7.124,1,1,0,69,1,1.1,0.9
77137,1,7.017,0,0,5.082,1,1,0,69,1,1.1,0.9
77138,1,6.16,1.67,0,0,1,1,0,69,1,1.1,0.9
77140,1,15.719,0,0,7.371,1,1,0,69,1,1.1,0.9
77141,1,4.753,0,0,2.059,1,1,0,69,1,1.1,0.9
77142,1,14.6,3.25,0,0,1,1,0,69,1,1.1,0.9
77143,1,0,0,0,4.639,1,1,0,138,1,1.1,0.9
77144,1,15.56,1.11,0,0,1,1,0,69,1,1.1,0.9
77145,1,16.288,0,0,1.623,1,1,0,69,1,1.1,0.9
77146,1,0,0,0,6.992,1,1,0,138,1,1.1,0.9
77147,1,4.18,1.254,0,0,1,1,0,69,1,1.1,0.9
77149,1,3.44,0,0,1.94,1,1,0,69,1,1.1,0.9
77151,1,0,0,0,-0.337,1,1,0,138,1,1.1,0.9
77152,1,5.566,0,0,0.584,1,1,0,69,1,1.1,0.9
77153,1,0,0,0,3.445,1,1,0,138,1,1.1,0.9
77154,1,0,0,0,-0.392,1,1,0,138,1,1.1,0.9
77156,1,3.998,0,0,0.464,1,1,0,69,1,1.1,0.9
77157,1,2.44,0,0,0.491,1,1,0,69,1,1.1,0.9
77158,1,3.205,0,0,0.632,1,1,0,69,1,1.1,0.9
77159,1,4.12,1.56,0,0,1,1,0,69,1,1.1,0.9
77160,1,2.54,0.762,0,0,1,1,0,69,1,1.1,0.9
77162,1,0,0,0,9.055,1,1,0,138,1,1.1,0.9
77163,1,8.61,3.8,0,0,1,1,0,69,1,1.1,0.9
77165,1,0,0,0,1.723,1,1,0,138,1,1.1,0.9
77166,1,4.077,0,0,1.603,1,1,0,69,1,1.1,0.9
77167,1,0,0,0,1.488,1,1,0,138,1,1.1,0.9
77168,1,0,0,0,21.852,1,1,0,138,1,1.1,0.9
77170,1,0,0,0,-5.283,1,1,0,138,1,1.1,0.9
77171,1,18.061,0,0,9.443,1,1,0,69,1,1.1,0.9
77172,1,11.73,3.519,0,0,1,1,0,69,1,1.1,0.9
77173,1,3.03,0.909,0,0,1,1,0,69,1,1.1,0.9
77175,1,4.79,1.24,0,0,1,1,0,69,1,1.1,0.9
77176,1,3.462,0,0,1.255,1,1,0,69,1,1.1,0.9
77177,1,7.67,0.29,0,0,1,1,0,69,1,1.1,0.9
77178,1,2.558,0,0,1.508,1,1,0,69,1,1.1,0.9
77179,1,9.521,0,0,5.473,1,1,0,69,1,1.1,0.9
77180,1,4.93,2.11,0,0,1,1,0,69,1,1.1,0.9
77182,1,0,0,0,-3.802,1,1,0,138,1,1.1,0.9
77183,1,10.2,1.24,0,8.29389890746,1,1,0,69,1,1.1,0.9
77186,1,32.7,5.4,0,0,1,1,0,138,1,1.1,0.9
77188,1,2.497,0,0,0.038,1,1,0,69,1,1.1,0.9
77189,1,3.028,0,0,0.128,1,1,0,69,1,1.1,0.9
77190,1,8.29,1.01,0,0,1,1,0,69,1,1.1,0.9
77191,1,6.94,1.24,0,0,1,1,0,69,1,1.1,0.9
77192,1,11.694,0,0,2.252,1,1,0,69,1,1.1,0.9
77193,1,5.086,0,0,1.419,1,1,0,69,1,1.1,0.9
77194,1,15,0.96,0,0,1,1,0,69,1,1.1,0.9
77196,1,7.25,1.62,0,0,1,1,0,69,1,1.1,0.9
77197,1,14.386,0,0,0.459,1,1,0,69,1,1.1,0.9
77198,1,9.702,0,0,5.531,1,1,0,69,1,1.1,0.9
77199,1,0,0,0,64,1,1,0,138,1,1.1,0.9
77200,1,11.69,4.9,0,0,1,1,0,69,1,1.1,0.9
77201,1,4.06,1.218,0,0,1,1,0,69,1,1.1,0.9
77202,1,0,0,0,-0.765,1,1,0,138,1,1.1,0.9
77203,1,8.39,2.517,0,0,1,1,0,69,1,1.1,0.9
77204,1,2.926,0,0,2.505,1,1,0,69,1,1.1,0.9
77205,1,3.224,0,0,6.437,1,1,0,69,1,1.1,0.9
77206,1,2.69,0.807,0,0,1,1,0,69,1,1.1,0.9
77207,1,10.45,3.33,0,0,1,1,0,69,1,1.1,0.9
77209,1,4.302,0,0,1.706,1,1,0,69,1,1.1,0.9
77212,1,15.513,0,0,6.545,1,1,0,69,1,1.1,0.9
77213,1,15.043,0,0,0.589,1,1,0,69,1,1.1,0.9
77214,1,5.87,2.64,0,0,1,1,0,69,1,1.1,0.9
77219,1,6.566,0,0,0.557,1,1,0,69,1,1.1,0.9
77220,1,36.868,0,0,2.993,1,1,0,69,1,1.1,0.9
77221,1,11.29,0,0,0.313,1,1,0,69,1,1.1,0.9
77223,1,0,0,0,12.283,1,1,0,138,1,1.1,0.9
77224,1,7.86,2.358,0,0,1,1,0,69,1,1.1,0.9
77228,1,4.92,0.39,0,-7.40051379051,1,1,0,69,1,1.1,0.9
77230,1,4.978,0,0,6.54,1,1,0,69,1,1.1,0.9
77231,1,14.94,6.75,0,0,1,1,0,69,1,1.1,0.9
77232,1,4.45,0.66,0,3.53300459051,1,1,0,69,1,1.1,0.9
77234,1,0,0,0,-1.80117586864,1,1,0,138,1,1.1,0.9
77235,1,7.79,2.46,0,0,1,1,0,69,1,1.1,0.9
77236,1,4.37,1.311,0,0,1,1,0,69,1,1.1,0.9
77237,1,0,0,0,-21.604,1,1,0,138,1,1.1,0.9
77239,1,2.636,0,0,4.895,1,1,0,69,1,1.1,0.9
77240,1,3.43,0,0,0.712,1,1,0,69,1,1.1,0.9
77241,1,6.29,1.61,0,0,1,1,0,69,1,1.1,0.9
77242,1,0,0,0,18.653,1,1,0,138,1,1.1,0.9
77243,1,29.37,0.76,0,0,1,1,0,69,1,1.1,0.9
77244,1,7.585,0,0,0.298,1,1,0,69,1,1.1,0.9
77245,1,0,0,0,-12.272,1,1,0,138,1,1.1,0.9
77246,1,20.737,0,0,7.016,1,1,0,69,1,1.1,0.9
77247,1,5.027,0,0,0.096,1,1,0,69,1,1.1,0.9
77248,1,0,0,0,13.926,1,1,0,138,1,1.1,0.9
77249,1,0,0,0,-21.887,1,1,0,138,1,1.1,0.9
77251,1,0,0,0,-4.455,1,1,0,138,1,1.1,0.9
77256,1,0,0,0,0.528,1,1,0,138,1,1.1,0.9
77257,1,0,0,0,-1.501,1,1,0,138,1,1.1,0.9
77259,1,3.92,1.176,0,0,1,1,0,69,1,1.1,0.9
77260,1,10.682,0,0,7.026,1,1,0,69,1,1.1,0.9
77263,1,0,0,0,-12.52,1,1,0,138,1,1.1,0.9
77264,1,3.4,0.62,0,8.94772329704,1,1,0,69,1,1.1,0.9
77265,1,0,0,0,2.241,1,1,0,138,1,1.1,0.9
77267,1,7.1,2.21,0,0,1,1,0,69,1,1.1,0.9
77268,1,0,0,0,-38.7,1,1,0,138,1,1.1,0.9
77270,1,0,0,0,0.903,1,1,0,138,1,1.1,0.9
77271,1,16.48,5.34,0,0,1,1,0,69,1,1.1,0.9
77272,1,4.21,1.263,0,0,1,1,0,69,1,1.1,0.9
77274,1,7.13,2.139,0,0,1,1,0,69,1,1.1,0.9
77275,1,4.851,0,0,3.682,1,1,0,69,1,1.1,0.9
77276,1,11.162,0,0,18.36,1,1,0,69,1,1.1,0.9
77277,1,23.363,0,0,14.835,1,1,0,69,1,1.1,0.9
77278,1,0,0,0,-23.417,1,1,0,345,1,1.1,0.9
77280,1,4.704,0,0,5.992,1,1,0,69,1,1.1,0.9
77281,1,13.72,0,0,7.017,1,1,0,69,1,1.1,0.9
77282,1,0,0,0,-49.077,1,1,0,138,1,1.1,0.9
77283,1,4.773,0,0,0.619,1,1,0,69,1,1.1,0.9
77284,1,6.63,1.989,0,0,1,1,0,69,1,1.1,0.9
77286,1,0,0,0,-4.699,1,1,0,138,1,1.1,0.9
77287,1,2.926,0,0,9.256,1,1,0,69,1,1.1,0.9
77288,1,12.362,0,0,1.848,1,1,0,69,1,1.1,0.9
77289,1,10.09,2.71,0,0,1,1,0,69,1,1.1,0.9
77290,1,2.95,0.885,0,0,1,1,0,69,1,1.1,0.9
77291,1,55.74,0,0,25.565,1,1,0,69,1,1.1,0.9
77292,1,75.868,0,0,15.283,1,1,0,69,1,1.1,0.9
77294,1,9.38,0.38,0,0,1,1,0,69,1,1.1,0.9
77295,1,10.937,0,0,0.461,1,1,0,69,1,1.1,0.9
77296,1,11.358,0,0,4.135,1,1,0,69,1,1.1,0.9
77297,1,4.36,2.12,0,0,1,1,0,69,1,1.1,0.9
77298,1,6.95,1.66,0,0,1,1,0,69,1,1.1,0.9
77299,1,0,0,0,7.68,1,1,0,138,1,1.1,0.9
77300,1,25.627,0,0,4.004,1,1,0,69,1,1.1,0.9
77301,1,3.29,0.987,0,0,1,1,0,69,1,1.1,0.9
77302,1,5.488,0,0,3.966,1,1,0,69,1,1.1,0.9
77303,1,16.533,0,0,2.207,1,1,0,69,1,1.1,0.9
77304,1,3.459,0,0,0.409,1,1,0,69,1,1.1,0.9
77305,1,3.12,0.936,0,0,1,1,0,69,1,1.1,0.9
77307,1,12.887,0,0,0.936,1,1,0,69,1,1.1,0.9
77308,1,14.71,0,0,2.088,1,1,0,69,1,1.1,0.9
77309,1,0,0,0,-4.637,1,1,0,138,1,1.1,0.9
77310,1,14.994,0,0,9.169,1,1,0,69,1,1.1,0.9
77311,1,6.53,0.84,0,0,1,1,0,69,1,1.1,0.9
77312,1,21.021,0,0,3.166,1,1,0,69,1,1.1,0.9
77313,1,8.448,0,0,0.029,1,1,0,69,1,1.1,0.9
77314,1,12.083,0,0,5.427,1,1,0,69,1,1.1,0.9
77315,1,5.66,0.36,0,0,1,1,0,69,1,1.1,0.9
77316,1,2.44,0.732,0,0,1,1,0,69,1,1.1,0.9
77318,1,8.99,0.75,0,0,1,1,0,69,1,1.1,0.9
77319,1,7.6,1.85,0,0,1,1,0,69,1,1.1,0.9
77320,1,4.68,0.77,0,0,1,1,0,69,1,1.1,0.9
77321,1,7.66,2.298,0,0,1,1,0,69,1,1.1,0.9
77322,1,5.75,1.74,0,0,1,1,0,69,1,1.1,0.9
77323,1,2.597,0,0,4.956,1,1,0,69,1,1.1,0.9
77324,1,3.01,0.98,0,0,1,1,0,69,1,1.1,0.9
77325,1,7.28,2.19,0,0,1,1,0,69,1,1.1,0.9
77326,1,3.695,0,0,1.172,1,1,0,69,1,1.1,0.9
77327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77328,1,21.913,0,0,8.258,1,1,0,69,1,1.1,0.9
77329,1,8.183,0,0,7.148,1,1,0,69,1,1.1,0.9
77330,1,6.978,0,0,6.394,1,1,0,69,1,1.1,0.9
77331,1,2.421,0,0,0.468,1,1,0,69,1,1.1,0.9
77332,1,3.352,0,0,0.606,1,1,0,69,1,1.1,0.9
77336,1,4.102,0,0,7.337,1,1,0,69,1,1.1,0.9
77337,1,0,0,0,12.429,1,1,0,138,1,1.1,0.9
77338,1,3.58,1.074,0,0,1,1,0,69,1,1.1,0.9
77339,1,5.955,0,0,14.961,1,1,0,69,1,1.1,0.9
77340,1,6.868,0,0,6.823,1,1,0,69,1,1.1,0.9
77341,1,4.97,1.491,0,0,1,1,0,69,1,1.1,0.9
77342,1,2.7,0.81,0,0,1,1,0,69,1,1.1,0.9
77343,1,16.59,1.1,0,0,1,1,0,69,1,1.1,0.9
77344,1,9,4.03,0,0,1,1,0,69,1,1.1,0.9
77345,1,0,0,0,-7.053,1,1,0,138,1,1.1,0.9
77346,1,14.092,0,0,7.804,1,1,0,69,1,1.1,0.9
77347,1,11.52,3.456,0,0,1,1,0,69,1,1.1,0.9
77348,1,0,0,0,-70.5342304925,1,1,0,345,1,1.1,0.9
77349,1,0,0,0,-4.181,1,1,0,138,1,1.1,0.9
77350,1,24.549,0,0,3.062,1,1,0,69,1,1.1,0.9
77353,1,0,0,0,-36.005,1,1,0,138,1,1.1,0.9
77354,1,18.15,5.445,0,0,1,1,0,69,1,1.1,0.9
77355,1,3.34,1.002,0,0,1,1,0,69,1,1.1,0.9
77356,1,4.067,0,0,1.682,1,1,0,69,1,1.1,0.9
77359,1,0,0,0,17.447,1,1,0,138,1,1.1,0.9
77360,1,43.16,2.84,0,0,1,1,0,69,1,1.1,0.9
77361,1,32.213,0,0,2.959,1,1,0,69,1,1.1,0.9
77362,1,13.2,2.66,0,0,1,1,0,69,1,1.1,0.9
77363,1,3.9,1.17,0,0,1,1,0,69,1,1.1,0.9
77364,1,8.44,1.44,0,0,1,1,0,69,1,1.1,0.9
77366,1,10.18,1.51,0,0,1,1,0,69,1,1.1,0.9
77368,1,5.805,0,0,12.087,1,1,0,69,1,1.1,0.9
77369,1,0,0,0,7.084,1,1,0,138,1,1.1,0.9
77370,1,16.562,0,0,0.379,1,1,0,69,1,1.1,0.9
77371,1,5.361,0,0,1.044,1,1,0,69,1,1.1,0.9
77373,1,0,0,0,-6.787,1,1,0,230,1,1.1,0.9
77374,1,0,0,0,20.092,1,1,0,138,1,1.1,0.9
77375,1,0,0,0,-14.979,1,1,0,500,1,1.1,0.9
77376,1,0,0,0,0.464,1,1,0,345,1,1.1,0.9
77377,1,0,0,0,2.626,1,1,0,230,1,1.1,0.9
77378,1,0,0,0,56.1724159797,1,1,0,138,1,1.1,0.9
77379,1,76.443,0,0,5.275,1,1,0,69,1,1.1,0.9
77380,1,9.84,1.06,0,0,1,1,0,69,1,1.1,0.9
77381,1,11.33,0.68,0,0,1,1,0,69,1,1.1,0.9
77382,1,2.617,0,0,0.981,1,1,0,69,1,1.1,0.9
77383,1,7.497,0,0,0.995,1,1,0,69,1,1.1,0.9
77384,1,0,0,0,3.635,1,1,0,138,1,1.1,0.9
77385,1,13.093,0,0,0.413,1,1,0,69,1,1.1,0.9
77386,1,3.78,1.134,0,0,1,1,0,69,1,1.1,0.9
77387,1,10.809,0,0,2.18,1,1,0,69,1,1.1,0.9
77388,1,9.486,0,0,13.686,1,1,0,69,1,1.1,0.9
77389,1,7.34,0.3,0,0,1,1,0,69,1,1.1,0.9
77390,1,12.46,3.738,0,0,1,1,0,69,1,1.1,0.9
77391,1,31.04,5.63,0,-63.9993143766,1,1,0,69,1,1.1,0.9
77392,1,12.446,0,0,2.287,1,1,0,69,1,1.1,0.9
77393,1,2.489,0,0,6.368,1,1,0,69,1,1.1,0.9
77394,1,7.477,0,0,2.2,1,1,0,69,1,1.1,0.9
77395,1,11.348,0,0,1.448,1,1,0,69,1,1.1,0.9
77396,1,14.484,0,0,5.006,1,1,0,69,1,1.1,0.9
77397,1,6.497,0,0,11.446,1,1,0,69,1,1.1,0.9
77399,1,43.218,0,0,11.108,1,1,0,69,1,1.1,0.9
77400,1,17.963,0,0,0.875,1,1,0,69,1,1.1,0.9
77401,1,8.96,3.02,0,0,1,1,0,69,1,1.1,0.9
77402,1,18.796,0,0,4.257,1,1,0,69,1,1.1,0.9
77403,1,35.888,0,0,10.041,1,1,0,69,1,1.1,0.9
77404,1,0,0,0,0.769,1,1,0,138,1,1.1,0.9
77405,1,11.574,0,0,6.008,1,1,0,69,1,1.1,0.9
77406,1,8.37,2.511,0,0,1,1,0,69,1,1.1,0.9
77407,1,17.61,5.283,0,0,1,1,0,69,1,1.1,0.9
77409,1,18.35,5.505,0,0,1,1,0,69,1,1.1,0.9
77410,1,5.14,1.542,0,0,1,1,0,69,1,1.1,0.9
77411,1,5.449,0,0,0.321,1,1,0,69,1,1.1,0.9
77412,1,3.14,0.45,0,0,1,1,0,69,1,1.1,0.9
77413,1,9.682,0,0,2.123,1,1,0,69,1,1.1,0.9
77416,1,0,0,0,0.856,1,1,0,230,1,1.1,0.9
77417,1,0,0,0,5.721,1,1,0,138,1,1.1,0.9
77418,1,16.376,0,0,7.924,1,1,0,69,1,1.1,0.9
77420,1,5.66,2.43,0,0,1,1,0,69,1,1.1,0.9
77422,1,0,0,0,-24.0482341096,1,1,0,230,1,1.1,0.9
77423,1,0,0,0,-41.177,1,1,0,138,1,1.1,0.9
77424,1,12.99,2.23,0,52.2932698554,1,1,0,69,1,1.1,0.9
77425,1,11.593,0,0,20.605,1,1,0,69,1,1.1,0.9
77427,1,6.37,1.911,0,0,1,1,0,69,1,1.1,0.9
77428,1,50.225,0,0,0.379,1,1,0,69,1,1.1,0.9
77429,1,35.192,0,0,6.152,1,1,0,69,1,1.1,0.9
77430,1,0,0,0,34.636,1,1,0,138,1,1.1,0.9
77431,1,45.44,9.13,0,0,1,1,0,69,1,1.1,0.9
77433,1,0,0,0,21.562,1,1,0,138,1,1.1,0.9
77434,1,68.786,0,0,0.769,1,1,0,69,1,1.1,0.9
77435,1,0,0,0,-99.9995543275,1,1,0,345,1,1.1,0.9
77436,1,0,0,0,-11.262,1,1,0,138,1,1.1,0.9
77437,1,37.41,11.223,0,0,1,1,0,69,1,1.1,0.9
77438,1,20.227,0,0,39.187,1,1,0,69,1,1.1,0.9
77439,1,7.893,0,0,1.946,1,1,0,69,1,1.1,0.9
77440,1,3.35,1.005,0,0,1,1,0,69,1,1.1,0.9
77441,1,15.514,0,0,20.104,1,1,0,69,1,1.1,0.9
77444,1,8.844,0,0,17.909,1,1,0,69,1,1.1,0.9
77445,1,0,0,0,-32.045,1,1,0,138,1,1.1,0.9
77447,1,0,0,0,12.609,1,1,0,138,1,1.1,0.9
77448,1,9.3,2.79,0,0,1,1,0,69,1,1.1,0.9
77449,1,4.309,0,0,24.989,1,1,0,69,1,1.1,0.9
77452,1,0,0,0,-3.587,1,1,0,138,1,1.1,0.9
77453,1,16.24,3.28,0,0,1,1,0,69,1,1.1,0.9
77454,1,5.93,1.779,0,0,1,1,0,69,1,1.1,0.9
77455,1,7.017,0,0,1.036,1,1,0,69,1,1.1,0.9
77456,1,4.939,0,0,11.94,1,1,0,69,1,1.1,0.9
77457,1,8.928,0,0,0.864,1,1,0,69,1,1.1,0.9
77458,1,9.19,2.757,0,0,1,1,0,69,1,1.1,0.9
77459,1,6.68,0,0,2.318,1,1,0,69,1,1.1,0.9
77460,1,4.12,1.77,0,0,1,1,0,69,1,1.1,0.9
77463,1,17.95,0,0,3.031,1,1,0,69,1,1.1,0.9
77464,1,5.439,0,0,0.218,1,1,0,69,1,1.1,0.9
77466,1,7.252,0,0,7.073,1,1,0,69,1,1.1,0.9
77467,1,0,0,0,-5.626,1,1,0,230,1,1.1,0.9
77468,1,0,0,0,16.681,1,1,0,138,1,1.1,0.9
77469,1,25.101,0,0,10.175,1,1,0,69,1,1.1,0.9
77470,1,0,0,0,-6.845,1,1,0,138,1,1.1,0.9
77471,1,10.22,0.89,0,0,1,1,0,69,1,1.1,0.9
77472,1,9.369,0,0,1.721,1,1,0,69,1,1.1,0.9
77473,1,9.61,2.883,0,0,1,1,0,69,1,1.1,0.9
77474,1,4.03,1.209,0,0,1,1,0,69,1,1.1,0.9
77475,1,3.58,1.074,0,0,1,1,0,69,1,1.1,0.9
77476,1,4.61,0,0,1.829,1,1,0,69,1,1.1,0.9
77477,1,7.63,2.22,0,0,1,1,0,69,1,1.1,0.9
77478,1,10.14,0.32,0,0,1,1,0,69,1,1.1,0.9
77479,1,17.66,0,0,2.92,1,1,0,69,1,1.1,0.9
77480,1,0,0,0,-49.6529067896,1,1,0,345,1,1.1,0.9
77481,1,0,0,0,4.016,1,1,0,138,1,1.1,0.9
77482,1,27.631,0,0,11.789,1,1,0,69,1,1.1,0.9
77483,1,4.028,0,0,0.076,1,1,0,69,1,1.1,0.9
77484,1,19.502,0,0,0.231,1,1,0,69,1,1.1,0.9
77485,1,14.03,2.16,0,0,1,1,0,69,1,1.1,0.9
77486,1,0,0,0,31.9989483568,1,1,0,138,1,1.1,0.9
77487,1,7.33,2.199,0,0,1,1,0,69,1,1.1,0.9
77488,1,10.64,3.192,0,0,1,1,0,69,1,1.1,0.9
77489,1,5.98,1.794,0,0,1,1,0,69,1,1.1,0.9
77490,1,19.179,0,0,4.858,1,1,0,69,1,1.1,0.9
77491,1,0,0,0,11.859,1,1,0,230,1,1.1,0.9
77492,1,30.801,0,0,0.18,1,1,0,69,1,1.1,0.9
77493,1,16.748,0,0,3.817,1,1,0,69,1,1.1,0.9
77495,1,5.69,1.707,0,0,1,1,0,69,1,1.1,0.9
77497,1,2.538,0,0,0.956,1,1,0,69,1,1.1,0.9
77498,1,0,0,0,-4.301,1,1,0,138,1,1.1,0.9
77499,1,3.146,0,0,7.524,1,1,0,69,1,1.1,0.9
77500,1,9.11,1.67,0,0,1,1,0,69,1,1.1,0.9
77501,1,0,0,0,21.906,1,1,0,138,1,1.1,0.9
77502,1,5.42,1.626,0,0,1,1,0,69,1,1.1,0.9
77503,1,4.18,1.254,0,0,1,1,0,69,1,1.1,0.9
77504,1,0,0,0,3,1,1,0,230,1,1.1,0.9
77505,1,9.06,3.45,0,0,1,1,0,69,1,1.1,0.9
77507,1,14.57,5.48,0,0,1,1,0,69,1,1.1,0.9
77508,1,0,0,0,-18.735,1,1,0,138,1,1.1,0.9
77509,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77510,1,0,0,0,-9.096,1,1,0,230,1,1.1,0.9
77511,1,14.35,4.305,0,0,1,1,0,69,1,1.1,0.9
77512,1,59.254,0,0,24.73,1,1,0,69,1,1.1,0.9
77513,1,17.09,7.83,0,0,1,1,0,69,1,1.1,0.9
77514,1,6.46,1.938,0,0,1,1,0,69,1,1.1,0.9
77515,1,22.511,0,0,1.03,1,1,0,69,1,1.1,0.9
77516,1,16.04,4.812,0,0,1,1,0,69,1,1.1,0.9
77517,1,0,0,0,2.003,1,1,0,345,1,1.1,0.9
77518,1,0,0,0,-7.063,1,1,0,138,1,1.1,0.9
77519,1,34.95,6.23,0,0,1,1,0,69,1,1.1,0.9
77521,1,21.158,0,0,6.619,1,1,0,69,1,1.1,0.9
77522,1,12.093,0,0,2.474,1,1,0,69,1,1.1,0.9
77523,1,75.473,0,0,16.991,1,1,0,69,1,1.1,0.9
77524,1,0,0,0,31.9987912719,1,1,0,138,1,1.1,0.9
77525,1,23.74,7.122,0,0,1,1,0,69,1,1.1,0.9
77526,1,0,0,0,4.006,1,1,0,138,1,1.1,0.9
77527,1,14.789,0,0,-15.9976603453,1,1,0,69,1,1.1,0.9
77528,1,6.6,1.98,0,0,1,1,0,69,1,1.1,0.9
77529,1,0,0,0,13.505,1,1,0,138,1,1.1,0.9
77530,1,11.93,3.579,0,0,1,1,0,69,1,1.1,0.9
77531,1,11.6,0.58,0,0,1,1,0,69,1,1.1,0.9
77532,1,16.464,0,0,4.489,1,1,0,69,1,1.1,0.9
77533,1,7.442,0,0,7.491,1,1,0,69,1,1.1,0.9
77534,1,44.355,0,0,23.603,1,1,0,69,1,1.1,0.9
77535,1,5.64,1.692,0,0,1,1,0,69,1,1.1,0.9
77536,1,14,4.07,0,0,1,1,0,138,1,1.1,0.9
77538,1,7.239,0,0,7.193,1,1,0,69,1,1.1,0.9
77539,1,18.77,1.92,0,0,1,1,0,69,1,1.1,0.9
77540,1,9.408,0,0,3.119,1,1,0,69,1,1.1,0.9
77541,1,7.668,0,0,2.141,1,1,0,69,1,1.1,0.9
77542,1,15.65,4.695,0,0,1,1,0,69,1,1.1,0.9
77544,1,3.783,0,0,4.469,1,1,0,69,1,1.1,0.9
77545,1,5.97,1.791,0,0,1,1,0,69,1,1.1,0.9
77547,1,0,0,0,2.169,1,1,0,230,1,1.1,0.9
77548,1,0,0,0,-13.057,1,1,0,138,1,1.1,0.9
77549,1,9.1,2.73,0,0,1,1,0,69,1,1.1,0.9
77550,1,2.69,0.807,0,0,1,1,0,69,1,1.1,0.9
77552,1,0,0,0,-29.508,1,1,0,138,1,1.1,0.9
77553,1,20.81,0,0,20.029,1,1,0,69,1,1.1,0.9
77554,1,3.14,0.942,0,0,1,1,0,69,1,1.1,0.9
77555,1,5.027,0,0,0.151,1,1,0,69,1,1.1,0.9
77556,1,5.63,0.53,0,0,1,1,0,69,1,1.1,0.9
77557,1,12.78,5.08,0,0,1,1,0,69,1,1.1,0.9
77558,1,3.15,0.945,0,0,1,1,0,69,1,1.1,0.9
77559,1,4.66,2.04,0,0,1,1,0,69,1,1.1,0.9
77560,1,5.27,1.581,0,0,1,1,0,69,1,1.1,0.9
77562,1,14.308,0,0,1.442,1,1,0,69,1,1.1,0.9
77563,1,9.369,0,0,0.564,1,1,0,69,1,1.1,0.9
77565,1,5.57,2.26,0,0,1,1,0,69,1,1.1,0.9
77566,1,7.5,2.06,0,0,1,1,0,69,1,1.1,0.9
77567,1,4.76,1.23,0,0,1,1,0,69,1,1.1,0.9
77568,1,0,0,0,-3.66,1,1,0,138,1,1.1,0.9
77569,1,13.338,0,0,8.855,1,1,0,69,1,1.1,0.9
77570,1,6.03,0.13,0,0,1,1,0,69,1,1.1,0.9
77571,1,10.79,0.85,0,0,1,1,0,69,1,1.1,0.9
77572,1,0,0,0,20.868,1,1,0,138,1,1.1,0.9
77573,1,29.302,0,0,2.24,1,1,0,69,1,1.1,0.9
77574,1,0,0,0,16.247,1,1,0,500,1,1.1,0.9
77575,1,0,0,0,-8.977,1,1,0,345,1,1.1,0.9
77576,1,0,0,0,-22.557,1,1,0,138,1,1.1,0.9
77577,1,43.326,0,0,10.8,1,1,0,69,1,1.1,0.9
77578,1,7.61,0.46,0,0,1,1,0,69,1,1.1,0.9
77579,1,5.85,1.21,0,0,1,1,0,69,1,1.1,0.9
77580,1,4.126,0,0,6.468,1,1,0,69,1,1.1,0.9
77581,1,10.584,0,0,11.914,1,1,0,69,1,1.1,0.9
77582,1,5.19,1.557,0,0,1,1,0,69,1,1.1,0.9
77583,1,4.73,1.419,0,0,1,1,0,69,1,1.1,0.9
77584,1,3.52,1.056,0,0,1,1,0,69,1,1.1,0.9
77585,1,12.72,0,0,5,1,1,0,69,1,1.1,0.9
77586,1,15.82,0.64,0,0,1,1,0,69,1,1.1,0.9
77587,1,7.91,0.07,0,0,1,1,0,69,1,1.1,0.9
77588,1,0,0,0,-22.259,1,1,0,345,1,1.1,0.9
77589,1,0,0,0,2.814,1,1,0,138,1,1.1,0.9
77590,1,40.219,0,0,0.631,1,1,0,69,1,1.1,0.9
77591,1,3.33,0.55,0,0,1,1,0,69,1,1.1,0.9
77592,1,9.51,2.853,0,0,1,1,0,69,1,1.1,0.9
77593,1,2.38,1,0,0,1,1,0,69,1,1.1,0.9
77595,1,5.625,0,0,4.572,1,1,0,69,1,1.1,0.9
77596,1,9.153,0,0,5.634,1,1,0,69,1,1.1,0.9
77597,1,12.16,3.648,0,0,1,1,0,69,1,1.1,0.9
77598,1,6.556,0,0,1.207,1,1,0,69,1,1.1,0.9
77599,1,3.19,0.957,0,0,1,1,0,69,1,1.1,0.9
77601,1,0,0,0,-2.66,1,1,0,138,1,1.1,0.9
77602,1,16.689,0,0,5.024,1,1,0,69,1,1.1,0.9
77604,1,0,0,0,12.268,1,1,0,138,1,1.1,0.9
77606,1,5.93,1.779,0,0,1,1,0,69,1,1.1,0.9
77607,1,3.86,1.158,0,0,1,1,0,69,1,1.1,0.9
77608,1,10.3,0,0,0.369,1,1,0,69,1,1.1,0.9
77609,1,0,0,0,3.204,1,1,0,138,1,1.1,0.9
77610,1,19.49,1.83,0,0,1,1,0,69,1,1.1,0.9
77611,1,3.62,1.59,0,0,1,1,0,69,1,1.1,0.9
77612,1,20.707,0,0,0.701,1,1,0,69,1,1.1,0.9
77613,1,2.28,0.684,0,0,1,1,0,69,1,1.1,0.9
77614,1,4.394,0,0,4.993,1,1,0,69,1,1.1,0.9
77615,1,15.484,0,0,11.532,1,1,0,69,1,1.1,0.9
77616,1,3.039,0,0,2.998,1,1,0,69,1,1.1,0.9
77617,1,4.59,1.377,0,0,1,1,0,69,1,1.1,0.9
77618,1,4.779,0,0,2.313,1,1,0,69,1,1.1,0.9
77620,1,10.048,0,0,1.819,1,1,0,69,1,1.1,0.9
77622,1,12.531,0,0,7.253,1,1,0,69,1,1.1,0.9
77623,1,10.32,0.45,0,0,1,1,0,69,1,1.1,0.9
77624,1,3.76,1.7,0,0,1,1,0,69,1,1.1,0.9
77627,1,0,0,0,26.37,1,1,0,138,1,1.1,0.9
77628,1,0,0,0,-29.331,1,1,0,138,1,1.1,0.9
77630,1,0,0,0,8.997,1,1,0,138,1,1.1,0.9
77631,1,0,0,0,-22.236,1,1,0,345,1,1.1,0.9
77632,1,0,0,0,-19.932,1,1,0,138,1,1.1,0.9
77633,1,0,0,0,-32.654,1,1,0,138,1,1.1,0.9
77634,1,13.84,4.59,0,0,1,1,0,69,1,1.1,0.9
77635,1,4.782,0,0,1.658,1,1,0,69,1,1.1,0.9
77636,1,10.12,2.83,0,0,1,1,0,69,1,1.1,0.9
77637,1,24.61,1.63,0,0,1,1,0,69,1,1.1,0.9
77638,1,16.905,0,0,0.536,1,1,0,69,1,1.1,0.9
77639,1,16.71,5.013,0,0,1,1,0,69,1,1.1,0.9
77641,1,10.81,0.25,0,0,1,1,0,69,1,1.1,0.9
77642,1,11.505,0,0,12.3,1,1,0,69,1,1.1,0.9
77643,1,6.689,0,0,0.279,1,1,0,69,1,1.1,0.9
77645,1,5.278,0,0,0.842,1,1,0,69,1,1.1,0.9
77646,1,8.15,3.33,0,0,1,1,0,69,1,1.1,0.9
77648,1,19.737,0,0,28,1,1,0,69,1,1.1,0.9
77650,1,0,0,0,5.747,1,1,0,138,1,1.1,0.9
77651,1,18.11,5.22,0,0,1,1,0,69,1,1.1,0.9
77652,1,3.293,0,0,0.398,1,1,0,69,1,1.1,0.9
77653,1,0,0,0,7.234,1,1,0,138,1,1.1,0.9
77654,1,5.92,0,0,12,1,1,0,69,1,1.1,0.9
77655,1,75.713,0,0,19.206,1,1,0,69,1,1.1,0.9
77656,1,5.037,0,0,5.783,1,1,0,69,1,1.1,0.9
77657,1,19.257,0,0,1.032,1,1,0,69,1,1.1,0.9
77658,1,9.78,2.934,0,0,1,1,0,69,1,1.1,0.9
77659,1,5.939,0,0,4.43517522419,1,1,0,69,1,1.1,0.9
77660,1,6.76,2.028,0,0,1,1,0,69,1,1.1,0.9
77661,1,32.575,0,0,8.57,1,1,0,69,1,1.1,0.9
77662,1,5.91,1.57,0,0,1,1,0,69,1,1.1,0.9
77664,1,8.918,0,0,3.373,1,1,0,69,1,1.1,0.9
77665,1,10.986,0,0,8.168,1,1,0,69,1,1.1,0.9
