bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
77666,1,0,0,0,-1.913,1,1,0,138,1,1.1,0.9
77667,1,12.123,0,0,14.331,1,1,0,69,1,1.1,0.9
77668,1,22.13,0,0,0.759,1,1,0,69,1,1.1,0.9
77669,1,0,0,0,64,1,1,0,230,1,1.1,0.9
77670,1,0,0,0,-23.946,1,1,0,138,1,1.1,0.9
77671,1,19.47,1.54,0,0,1,1,0,69,1,1.1,0.9
77672,1,6.25,1.875,0,0,1,1,0,69,1,1.1,0.9
77673,1,0,0,0,0.737,1,1,0,138,1,1.1,0.9
77674,1,60.338,0,0,25.5407520205,1,1,0,69,1,1.1,0.9
77675,1,73.156,0,0,15.9997703911,1,1,0,69,1,1.1,0.9
77676,1,25.24,0.5,0,0,1,1,0,69,1,1.1,0.9
77677,1,0,0,0,0.211,1,1,0,230,1,1.1,0.9
77678,1,0,0,0,14.505,1,1,0,138,1,1.1,0.9
77680,1,6.92,2.076,0,0,1,1,0,69,1,1.1,0.9
77681,1,12.671,0,0,1.139,1,1,0,69,1,1.1,0.9
77682,1,0,0,0,-7.38,1,1,0,138,1,1.1,0.9
77683,1,11.309,0,0,0.53,1,1,0,69,1,1.1,0.9
77684,1,2.636,0,0,0.501,1,1,0,69,1,1.1,0.9
77685,1,6.86,1.48,0,0,1,1,0,69,1,1.1,0.9
77686,1,0,0,0,-43.616,1,1,0,138,1,1.1,0.9
77688,1,18.747,0,0,0.363,1,1,0,69,1,1.1,0.9
77691,1,5.777,0,0,6.823,1,1,0,69,1,1.1,0.9
77693,1,19.428,0,0,6.856,1,1,0,69,1,1.1,0.9
77694,1,0,0,0,-24.496,1,1,0,138,1,1.1,0.9
77695,1,0,0,0,13.536,1,1,0,138,1,1.1,0.9
77696,1,10.87,4.9,0,0,1,1,0,69,1,1.1,0.9
77697,1,7.31,2.11,0,0,1,1,0,69,1,1.1,0.9
77698,1,6.047,0,0,1.264,1,1,0,69,1,1.1,0.9
77699,1,13.68,5.18,0,0,1,1,0,69,1,1.1,0.9
77701,1,12.19,3.39,0,0,1,1,0,69,1,1.1,0.9
77702,1,2.999,0,0,1.832,1,1,0,69,1,1.1,0.9
77703,1,6.341,0,0,1.996,1,1,0,69,1,1.1,0.9
77704,1,8.23,3.19,0,0,1,1,0,69,1,1.1,0.9
77705,1,2.32,0.696,0,0,1,1,0,69,1,1.1,0.9
77706,1,15.229,0,0,2.505,1,1,0,69,1,1.1,0.9
77707,1,5.762,0,0,0.016,1,1,0,69,1,1.1,0.9
77708,1,0,0,0,-8.654,1,1,0,138,1,1.1,0.9
77709,1,18.74,1.97,0,0,1,1,0,69,1,1.1,0.9
77710,1,13.269,0,0,2.195,1,1,0,69,1,1.1,0.9
77712,1,0,0,0,23.997,1,1,0,230,1,1.1,0.9
77713,1,23.951,0,0,4.621,1,1,0,69,1,1.1,0.9
77714,1,64.765,0,0,27.238,1,1,0,69,1,1.1,0.9
77715,1,0,0,0,-22.684,1,1,0,345,1,1.1,0.9
77716,1,0,0,0,-46.679,1,1,0,138,1,1.1,0.9
77718,1,0,0,0,-8.858,1,1,0,345,1,1.1,0.9
77719,1,5.32,0.11,0,2.4204340955,1,1,0,69,1,1.1,0.9
77720,1,24.47,1.89,0,0,1,1,0,69,1,1.1,0.9
77722,1,0,0,0,-4.814,1,1,0,138,1,1.1,0.9
77723,1,6.67,0.5,0,3.95159445933,1,1,0,69,1,1.1,0.9
77724,1,0,0,0,35.002,1,1,0,138,1,1.1,0.9
77725,1,0,0,0,6.315,1,1,0,138,1,1.1,0.9
77726,1,0,0,0,-3.71,1,1,0,138,1,1.1,0.9
77728,1,0,0,0,12.365,1,1,0,138,1,1.1,0.9
77729,1,9.22,2.766,0,0,1,1,0,69,1,1.1,0.9
77730,1,0,0,0,-39.645,1,1,0,138,1,1.1,0.9
77731,1,0,0,0,9.866,1,1,0,138,1,1.1,0.9
77732,1,8.147,0,0,0.061,1,1,0,69,1,1.1,0.9
77734,1,8.919,0,0,0.925,1,1,0,69,1,1.1,0.9
77735,1,7.91,2.373,0,0,1,1,0,69,1,1.1,0.9
77736,1,8.32,0,0,8.445,1,1,0,69,1,1.1,0.9
77737,1,6.409,0,0,0.439,1,1,0,69,1,1.1,0.9
77738,1,31.311,0,0,13.55,1,1,0,69,1,1.1,0.9
77739,1,3.626,0,0,15.332,1,1,0,69,1,1.1,0.9
77740,1,7.017,0,0,3.623,1,1,0,69,1,1.1,0.9
77741,1,0,0,0,5.339,1,1,0,138,1,1.1,0.9
77742,1,5.04,1.512,0,0,1,1,0,69,1,1.1,0.9
77743,1,6.454,0,0,7.993,1,1,0,69,1,1.1,0.9
77744,1,3.685,0,0,2.4,1,1,0,69,1,1.1,0.9
77745,1,4.91,0,0,7.178,1,1,0,69,1,1.1,0.9
77746,1,9.22,3.9,0,0,1,1,0,69,1,1.1,0.9
77748,1,11.936,0,0,0.372,1,1,0,69,1,1.1,0.9
77749,1,9.1,3.63,0,0,1,1,0,69,1,1.1,0.9
77750,1,11.466,0,0,1.581,1,1,0,69,1,1.1,0.9
77751,1,0,0,0,4.625,1,1,0,230,1,1.1,0.9
77752,1,0,0,0,-37.356,1,1,0,138,1,1.1,0.9
77753,1,32.046,0,0,0.968,1,1,0,69,1,1.1,0.9
77754,1,4.36,0.67,0,0,1,1,0,69,1,1.1,0.9
77755,1,7.526,0,0,-13.7307232729,1,1,0,69,1,1.1,0.9
77756,1,20.03,6.009,0,0,1,1,0,69,1,1.1,0.9
77757,1,0,0,0,-14.08,1,1,0,138,1,1.1,0.9
77758,1,11.15,5.34,0,0,1,1,0,69,1,1.1,0.9
77759,1,12.67,2.15,0,0,1,1,0,69,1,1.1,0.9
77761,1,10.518,0,0,8.119,1,1,0,69,1,1.1,0.9
77762,1,6.33,1.899,0,0,1,1,0,69,1,1.1,0.9
77763,1,5.331,0,0,1.748,1,1,0,69,1,1.1,0.9
77764,1,5.51,1.17,0,0,1,1,0,69,1,1.1,0.9
77765,1,6.71,0.64,0,0,1,1,0,69,1,1.1,0.9
77766,1,6.27,1.33,0,0,1,1,0,69,1,1.1,0.9
77767,1,2.43,0.729,0,0,1,1,0,69,1,1.1,0.9
77768,1,10.81,3.243,0,0,1,1,0,69,1,1.1,0.9
77769,1,6.13,1.37,0,0,1,1,0,69,1,1.1,0.9
77770,1,0,0,0,4.712,1,1,0,138,1,1.1,0.9
77771,1,8.09,2.1,0,0,1,1,0,69,1,1.1,0.9
77772,1,3.401,0,0,2.097,1,1,0,69,1,1.1,0.9
77773,1,2.4,0.72,0,0,1,1,0,69,1,1.1,0.9
77774,1,5.98,1.794,0,0,1,1,0,69,1,1.1,0.9
77775,1,6.24,2.27,0,0,1,1,0,69,1,1.1,0.9
77776,1,6.13,1.63,0,0,1,1,0,69,1,1.1,0.9
77777,1,4.36,1.53,0,0,1,1,0,69,1,1.1,0.9
77778,1,10.2,0.67,0,0,1,1,0,69,1,1.1,0.9
77779,1,3.16,1.05,0,0,1,1,0,69,1,1.1,0.9
77780,1,3.34,1.002,0,0,1,1,0,69,1,1.1,0.9
77781,1,79.639,0,0,33.235,1,1,0,69,1,1.1,0.9
77782,1,12.13,3.79,0,0,1,1,0,69,1,1.1,0.9
77783,1,14.602,0,0,0.467,1,1,0,69,1,1.1,0.9
77785,1,6.38,2.86,0,0,1,1,0,69,1,1.1,0.9
77786,1,3.98,1.194,0,0,1,1,0,69,1,1.1,0.9
77787,1,13.279,0,0,2.385,1,1,0,69,1,1.1,0.9
77789,1,13.21,0,0,3.793,1,1,0,69,1,1.1,0.9
77790,1,5.75,1.725,0,0,1,1,0,69,1,1.1,0.9
77791,1,2.35,0.705,0,0,1,1,0,69,1,1.1,0.9
77792,1,2.61,0.06,0,0,1,1,0,69,1,1.1,0.9
77794,1,7.281,0,0,2.511,1,1,0,69,1,1.1,0.9
77795,1,7.673,0,0,0.054,1,1,0,69,1,1.1,0.9
77796,1,9.183,0,0,1.899,1,1,0,69,1,1.1,0.9
77797,1,0,0,0,14.613,1,1,0,230,1,1.1,0.9
77798,1,0,0,0,-0.941,1,1,0,138,1,1.1,0.9
77799,1,45.345,0,0,3.393,1,1,0,69,1,1.1,0.9
77800,1,7.97,0.86,0,0,1,1,0,69,1,1.1,0.9
77801,1,0,0,0,5.507,1,1,0,138,1,1.1,0.9
77802,1,21.746,0,0,8.415,1,1,0,69,1,1.1,0.9
77803,1,2.58,0.774,0,0,1,1,0,69,1,1.1,0.9
77804,1,0,0,0,-11.107,1,1,0,230,1,1.1,0.9
77805,1,0,0,0,20.125,1,1,0,138,1,1.1,0.9
77806,1,28.15,1.37,0,0,1,1,0,69,1,1.1,0.9
77807,1,5.18,1.554,0,0,1,1,0,69,1,1.1,0.9
77809,1,0,0,0,11.647,1,1,0,138,1,1.1,0.9
77810,1,61.77,0,0,6.001,1,1,0,69,1,1.1,0.9
77811,1,16.72,1.57,0,0,1,1,0,69,1,1.1,0.9
77812,1,3.08,0.924,0,0,1,1,0,69,1,1.1,0.9
77813,1,4.8,0.03,0,0,1,1,0,69,1,1.1,0.9
77814,1,14.514,0,0,1.031,1,1,0,69,1,1.1,0.9
77816,1,0,0,0,1.552,1,1,0,138,1,1.1,0.9
77817,1,3.37,1.28,0,0,1,1,0,69,1,1.1,0.9
77819,1,7.04,0.74,0,0,1,1,0,69,1,1.1,0.9
77824,1,0,0,0,7.23,1,1,0,138,1,1.1,0.9
77825,1,17.395,0,0,0.529,1,1,0,69,1,1.1,0.9
77826,1,11.91,1.54,0,0,1,1,0,69,1,1.1,0.9
77827,1,0,0,0,1.939,1,1,0,138,1,1.1,0.9
77828,1,8.7,1.42,0,0,1,1,0,69,1,1.1,0.9
77829,1,0,0,0,5.397,1,1,0,138,1,1.1,0.9
77830,1,5.57,1.671,0,0,1,1,0,69,1,1.1,0.9
77831,1,2.907,0,0,0.422,1,1,0,69,1,1.1,0.9
77832,1,4.94,1.22,0,0,1,1,0,69,1,1.1,0.9
77833,1,6.736,0,0,1.268,1,1,0,69,1,1.1,0.9
77835,1,5.983,0,0,0.057,1,1,0,69,1,1.1,0.9
77837,1,9.135,0,0,2.178,1,1,0,69,1,1.1,0.9
77838,1,0,0,0,1.542,1,1,0,138,1,1.1,0.9
77839,1,7.92,0.56,0,0,1,1,0,69,1,1.1,0.9
77840,1,3.06,0.08,0,0,1,1,0,69,1,1.1,0.9
77841,1,4.95,2.37,0,0,1,1,0,69,1,1.1,0.9
77843,1,9.09,0.63,0,0,1,1,0,69,1,1.1,0.9
77844,1,5.42,0.35,0,0,1,1,0,69,1,1.1,0.9
77845,1,4.361,0,0,0.166,1,1,0,69,1,1.1,0.9
77846,1,3.47,1.041,0,0,1,1,0,69,1,1.1,0.9
77847,1,3.528,0,0,2.112,1,1,0,69,1,1.1,0.9
77852,1,0,0,0,0.314,1,1,0,500,1,1.1,0.9
77853,1,0,0,0,44.819,1,1,0,138,1,1.1,0.9
77854,1,4.99,1.497,0,0,1,1,0,69,1,1.1,0.9
77855,1,0,0,0,-7.531,1,1,0,138,1,1.1,0.9
77856,1,33.928,0,0,11.175,1,1,0,69,1,1.1,0.9
77857,1,0,0,0,-1.315,1,1,0,138,1,1.1,0.9
77858,1,60.672,0,0,5.226,1,1,0,69,1,1.1,0.9
77862,1,14.72,4.416,0,0,1,1,0,69,1,1.1,0.9
77863,1,0,0,0,3.023,1,1,0,138,1,1.1,0.9
77864,1,0,0,0,-2.101,1,1,0,69,1,1.1,0.9
77866,1,0,0,0,2.049,1,1,0,138,1,1.1,0.9
77867,1,4.53,0.51,0,0,1,1,0,69,1,1.1,0.9
77869,1,7.134,0,0,0.399,1,1,0,69,1,1.1,0.9
77870,1,6.056,0,0,0.732,1,1,0,69,1,1.1,0.9
77871,1,0,0,0,10.418,1,1,0,345,1,1.1,0.9
77872,1,0,0,0,-8.985,1,1,0,138,1,1.1,0.9
77873,1,3.51,1.053,0,0,1,1,0,69,1,1.1,0.9
77874,1,5.54,1.662,0,0,1,1,0,69,1,1.1,0.9
77875,1,5.72,0,0,2.211,1,1,0,69,1,1.1,0.9
77876,1,4.645,0,0,1.664,1,1,0,69,1,1.1,0.9
77878,1,8.05,0.95,0,0,1,1,0,69,1,1.1,0.9
77879,1,12.87,0,0,2.293,1,1,0,69,1,1.1,0.9
77881,1,0,0,0,6.655,1,1,0,138,1,1.1,0.9
77882,1,21.05,0,0,2.619,1,1,0,69,1,1.1,0.9
77883,1,4.243,0,0,0.509,1,1,0,69,1,1.1,0.9
77884,1,11.868,0,0,2.909,1,1,0,69,1,1.1,0.9
77885,1,0,0,0,11.124,1,1,0,138,1,1.1,0.9
77886,1,20.28,3.86,0,0,1,1,0,69,1,1.1,0.9
77887,1,17.74,4.6,0,0,1,1,0,69,1,1.1,0.9
77889,1,6.84,2.052,0,0,1,1,0,69,1,1.1,0.9
77890,1,15.768,0,0,6.527,1,1,0,69,1,1.1,0.9
77891,1,20.218,0,0,8.337,1,1,0,69,1,1.1,0.9
77892,1,0,0,0,14.502,1,1,0,138,1,1.1,0.9
77893,1,26.33,7.14,0,0,1,1,0,69,1,1.1,0.9
77895,1,0,0,0,-0.852,1,1,0,138,1,1.1,0.9
77896,1,7.193,0,0,3.602,1,1,0,69,1,1.1,0.9
77897,1,17.983,0,0,2.443,1,1,0,69,1,1.1,0.9
77898,1,12.466,0,0,3.669,1,1,0,69,1,1.1,0.9
77899,1,5.87,1.761,0,0,1,1,0,69,1,1.1,0.9
77901,1,4.7,1.41,0,0,1,1,0,69,1,1.1,0.9
77902,1,13.087,0,0,3.486,1,1,0,69,1,1.1,0.9
77903,1,12.005,0,0,0.746,1,1,0,69,1,1.1,0.9
77904,1,8.83,2.649,0,0,1,1,0,69,1,1.1,0.9
77905,1,10.697,0,0,0.329,1,1,0,69,1,1.1,0.9
77906,1,8.42,2.526,0,0,1,1,0,69,1,1.1,0.9
77908,1,3.6,1.08,0,0,1,1,0,69,1,1.1,0.9
77909,1,6.89,2.067,0,0,1,1,0,69,1,1.1,0.9
77911,1,2.597,0,0,7.79,1,1,0,69,1,1.1,0.9
77912,1,6.73,0.76,0,0,1,1,0,69,1,1.1,0.9
77913,1,8.33,0,0,3.812,1,1,0,69,1,1.1,0.9
77914,1,15.21,0,0,3.604,1,1,0,69,1,1.1,0.9
77915,1,4.7,1.41,0,0,1,1,0,69,1,1.1,0.9
77916,1,3.359,0,0,3.002,1,1,0,69,1,1.1,0.9
77917,1,9.568,0,0,2.279,1,1,0,69,1,1.1,0.9
77918,1,5.52,1.02,0,0,1,1,0,69,1,1.1,0.9
77919,1,9.794,0,0,1.06,1,1,0,69,1,1.1,0.9
77920,1,15.59,7.22,0,0,1,1,0,69,1,1.1,0.9
77921,1,3.88,1.164,0,0,1,1,0,69,1,1.1,0.9
77922,1,5.25,0.25,0,0,1,1,0,69,1,1.1,0.9
77923,1,0,0,0,-37.089,1,1,0,230,1,1.1,0.9
77924,1,7.44,2.232,0,0,1,1,0,69,1,1.1,0.9
77925,1,0,0,0,-29.098,1,1,0,138,1,1.1,0.9
77928,1,0,0,0,-0.384,1,1,0,138,1,1.1,0.9
77932,1,4.43,1.329,0,0,1,1,0,69,1,1.1,0.9
77933,1,15.562,0,0,0.57,1,1,0,69,1,1.1,0.9
77934,1,4.81,1.443,0,0,1,1,0,69,1,1.1,0.9
77935,1,0,0,0,0.42,1,1,0,138,1,1.1,0.9
77936,1,4.273,0,0,7.41,1,1,0,69,1,1.1,0.9
77937,1,0,0,0,-27.996,1,1,0,138,1,1.1,0.9
77938,1,18.86,5.658,0,0,1,1,0,69,1,1.1,0.9
77939,1,4.234,0,0,0.814,1,1,0,69,1,1.1,0.9
77940,1,14.22,0,0,5.069,1,1,0,69,1,1.1,0.9
77941,1,8.19,1.78,0,0,1,1,0,69,1,1.1,0.9
77942,1,9.154,0,0,18.459,1,1,0,69,1,1.1,0.9
77943,1,10.33,0,0,8.9,1,1,0,69,1,1.1,0.9
77944,1,7.05,3.36,0,0,1,1,0,69,1,1.1,0.9
77945,1,6.23,1.24,0,0,1,1,0,69,1,1.1,0.9
77949,1,3.87,1.161,0,0,1,1,0,69,1,1.1,0.9
77950,1,0,0,0,-4.889,1,1,0,138,1,1.1,0.9
77951,1,9.361,0,0,10.178,1,1,0,69,1,1.1,0.9
77952,1,8.22,2.466,0,0,1,1,0,69,1,1.1,0.9
77953,1,5.93,1.779,0,0,1,1,0,69,1,1.1,0.9
77954,1,11.55,2.62,0,0,1,1,0,69,1,1.1,0.9
77955,1,10.01,0,0,14.164,1,1,0,69,1,1.1,0.9
77956,1,6.17,0.33,0,0,1,1,0,69,1,1.1,0.9
77957,1,0,0,0,-40.604,1,1,0,138,1,1.1,0.9
77958,1,51.52,24.13,0,0,1,1,0,69,1,1.1,0.9
77959,2,0,0,0,-69.007,1,1,0,230,1,1.1,0.9
77960,1,0,0,0,-8.622,1,1,0,138,1,1.1,0.9
77961,1,21.74,10.01,0,0,1,1,0,69,1,1.1,0.9
77962,1,89.012,0,0,7.02,1,1,0,69,1,1.1,0.9
77963,1,11.47,2.42,0,0,1,1,0,69,1,1.1,0.9
77964,1,0,0,0,6.045,1,1,0,138,1,1.1,0.9
77967,2,0,0,0,0,1,1,0,138,1,1.1,0.9
77968,1,3.812,0,0,5.107,1,1,0,69,1,1.1,0.9
77969,1,6.27,0.57,0,0,1,1,0,69,1,1.1,0.9
77970,1,0,0,0,6.58,1,1,0,69,1,1.1,0.9
77971,1,7.99,2.397,0,0,1,1,0,69,1,1.1,0.9
77972,1,8.05,3.55,0,0,1,1,0,69,1,1.1,0.9
77973,1,0,0,0,-8.622,1,1,0,138,1,1.1,0.9
77974,1,0,0,0,0.617,1,1,0,69,1,1.1,0.9
77975,1,27.763,0,0,0.411,1,1,0,69,1,1.1,0.9
77976,2,29.07,8.721,0,0,1,1,0,69,1,1.1,0.9
77977,1,13.55,2.93,0,0,1,1,0,69,1,1.1,0.9
77979,1,11.515,0,0,0,1,1,0,69,1,1.1,0.9
77980,1,4.78,1.434,0,0,1,1,0,69,1,1.1,0.9
77981,1,11.59,4.41,0,0,1,1,0,69,1,1.1,0.9
77982,1,2.12,0.636,0,0,1,1,0,69,1,1.1,0.9
77983,1,6.13,0.89,0,0,1,1,0,69,1,1.1,0.9
77984,1,38.044,0,0,13.024,1,1,0,69,1,1.1,0.9
77985,1,0,0,0,3.264,1,1,0,69,1,1.1,0.9
77986,2,15.739,0,0,3.301,1,1,0,69,1,1.1,0.9
77987,1,5.341,0,0,0.324,1,1,0,69,1,1.1,0.9
77988,1,96.68,0,0,7.795,1,1,0,69,1,1.1,0.9
77989,1,30.64,6.18,0,0,1,1,0,69,1,1.1,0.9
77990,1,42.91,0,0,0.606,1,1,0,69,1,1.1,0.9
77991,1,0,0,0,5.588,1,1,0,69,1,1.1,0.9
77992,1,11.035,0,0,2.995,1,1,0,69,1,1.1,0.9
77993,1,7.26,0.46,0,0,1,1,0,69,1,1.1,0.9
77995,1,15.64,2.96,0,0,1,1,0,69,1,1.1,0.9
77998,1,31.703,0,0,1.892,1,1,0,69,1,1.1,0.9
77999,2,0,0,0,-7.185,1,1,0,230,1,1.1,0.9
78000,1,0,0,0,-39.756,1,1,0,138,1,1.1,0.9
78002,1,0,0,0,1.704,1,1,0,69,1,1.1,0.9
78003,1,0,0,0,-2.921,1,1,0,69,1,1.1,0.9
78004,2,15.807,0,0,1.775,1,1,0,69,1,1.1,0.9
78005,1,78.693,0,0,11.359,1,1,0,69,1,1.1,0.9
78006,1,16.793,0,0,0.548,1,1,0,69,1,1.1,0.9
78007,2,4.08,1.224,0,0,1,1,0,69,1,1.1,0.9
78008,1,17.33,1.46,0,0,1,1,0,69,1,1.1,0.9
78009,1,2.8,0.84,0,0,1,1,0,69,1,1.1,0.9
78010,1,10.14,3.042,0,0,1,1,0,69,1,1.1,0.9
78011,2,48,22.88,0,0,1,1,0,138,1,1.1,0.9
78012,1,19.56,5.11,0,0,1,1,0,69,1,1.1,0.9
78014,2,0,0,0,-11.454,1,1,0,69,1,1.1,0.9
78015,1,11.005,0,0,0.34,1,1,0,69,1,1.1,0.9
78016,1,6.77,2.031,0,0,1,1,0,69,1,1.1,0.9
78021,1,0,0,0,121.854197615,1,1,0,500,1,1.1,0.9
78022,2,0,0,0,-13.3770510766,1,1,0,500,1,1.1,0.9
78023,1,0,0,0,4.446,1,1,0,230,1,1.1,0.9
78024,1,0,0,0,-67.126,1,1,0,138,1,1.1,0.9
78025,1,37.6,11.28,0,0,1,1,0,69,1,1.1,0.9
78026,2,0,0,0,-61.874,1,1,0,345,1,1.1,0.9
78027,1,0,0,0,-61.174,1,1,0,138,1,1.1,0.9
78028,1,0,0,0,-3.414,1,1,0,230,1,1.1,0.9
78029,1,0,0,0,13.851,1,1,0,138,1,1.1,0.9
78030,1,0,0,0,-4.525,1,1,0,138,1,1.1,0.9
78031,1,19.79,5.04,0,0,1,1,0,69,1,1.1,0.9
78032,2,0,0,0,-80.77,1,1,0,345,1,1.1,0.9
78033,1,0,0,0,-36.081,1,1,0,230,1,1.1,0.9
78034,1,0,0,0,23.209,1,1,0,138,1,1.1,0.9
78035,2,0,0,0,15.7042658908,1,1,0,500,1,1.1,0.9
78036,1,0,0,0,-13.146,1,1,0,230,1,1.1,0.9
78037,1,0,0,0,-9.299,1,1,0,138,1,1.1,0.9
78038,1,0,0,0,12.09,1,1,0,138,1,1.1,0.9
78039,1,0,0,0,-14.425,1,1,0,138,1,1.1,0.9
78040,1,0,0,0,-14.37,1,1,0,230,1,1.1,0.9
78041,1,0,0,0,-20.161,1,1,0,138,1,1.1,0.9
78042,1,9.82,0,0,0.474,1,1,0,69,1,1.1,0.9
78043,1,0,0,0,8.178,1,1,0,230,1,1.1,0.9
78044,1,0,0,0,-39.092,1,1,0,138,1,1.1,0.9
78045,1,0,0,0,-15.129,1,1,0,69,1,1.1,0.9
78046,1,0,0,0,-8.527,1,1,0,230,1,1.1,0.9
78047,1,0,0,0,-46.53,1,1,0,138,1,1.1,0.9
78048,1,8.23,2.469,0,0,1,1,0,69,1,1.1,0.9
78049,1,23.42,9.35,0,0,1,1,0,69,1,1.1,0.9
78050,1,91.766,0,0,16.09,1,1,0,69,1,1.1,0.9
78051,2,0,0,0,24.921,1,1,0,345,1,1.1,0.9
78052,1,0,0,0,36.923,1,1,0,138,1,1.1,0.9
78053,1,15.582,0,0,0.477,1,1,0,69,1,1.1,0.9
78054,1,15.53,0.2,0,0,1,1,0,69,1,1.1,0.9
78055,2,0,0,0,-89.816,1,1,0,138,1,1.1,0.9
78056,1,23.6,11.15,0,0,1,1,0,69,1,1.1,0.9
78057,1,0,0,0,50.2648172287,1,1,0,500,1,1.1,0.9
78058,1,0,0,0,-15.314,1,1,0,345,1,1.1,0.9
78059,1,0,0,0,-35.497,1,1,0,230,1,1.1,0.9
78060,2,0,0,0,-11.262,1,1,0,138,1,1.1,0.9
78062,2,0,0,0,-112.738,1,1,0,138,1,1.1,0.9
78063,1,33.03,9.97,0,0,1,1,0,69,1,1.1,0.9
78064,1,72.733,0,0,1.68,1,1,0,69,1,1.1,0.9
78066,1,0,0,0,-10.306,1,1,0,138,1,1.1,0.9
78067,1,0,0,0,-24.82,1,1,0,138,1,1.1,0.9
78068,1,7.14,3.18,0,0,1,1,0,69,1,1.1,0.9
78069,1,9.82,2.78,0,0,1,1,0,69,1,1.1,0.9
78070,1,0,0,0,-13.501,1,1,0,138,1,1.1,0.9
78071,1,0,0,0,-16.544,1,1,0,230,1,1.1,0.9
78072,2,0,0,0,-195.161,1,1,0,138,1,1.1,0.9
78073,1,19.55,5.865,0,0,1,1,0,69,1,1.1,0.9
78075,1,0,0,0,31.168,1,1,0,345,1,1.1,0.9
78076,1,0,0,0,-12.631,1,1,0,230,1,1.1,0.9
78077,1,83.035,0,0,2.881,1,1,0,69,1,1.1,0.9
78078,1,7.64,1.06,0,0,1,1,0,69,1,1.1,0.9
78079,1,0,0,0,-0.322,1,1,0,138,1,1.1,0.9
78080,1,16.48,1.62,0,0,1,1,0,69,1,1.1,0.9
78081,1,13.073,0,0,3.067,1,1,0,69,1,1.1,0.9
78082,1,0,0,0,10.908,1,1,0,345,1,1.1,0.9
78083,2,0,0,0,-45.614,1,1,0,138,1,1.1,0.9
78084,1,12.054,0,0,2.451,1,1,0,69,1,1.1,0.9
78085,1,13.994,0,0,0.154,1,1,0,69,1,1.1,0.9
78086,2,0,0,0,-16.458,1,1,0,138,1,1.1,0.9
78087,1,24.04,3.5,0,0,1,1,0,69,1,1.1,0.9
78088,1,0,0,0,16.615,1,1,0,138,1,1.1,0.9
78089,1,0,0,0,-2.495,1,1,0,138,1,1.1,0.9
78090,1,4.92,1.476,0,0,1,1,0,69,1,1.1,0.9
78091,1,15.72,1.29,0,0,1,1,0,69,1,1.1,0.9
78092,1,0,0,0,9.011,1,1,0,138,1,1.1,0.9
78093,1,31.968,0,0,0.686,1,1,0,69,1,1.1,0.9
78094,2,0,0,0,-73.547,1,1,0,138,1,1.1,0.9
78095,1,46.4,13.42,0,0,1,1,0,69,1,1.1,0.9
78096,1,18.609,0,0,3.981,1,1,0,69,1,1.1,0.9
78097,1,0,0,0,7.696,1,1,0,138,1,1.1,0.9
78099,1,95.683,0,0,7.922,1,1,0,69,1,1.1,0.9
78100,1,9.45,2.835,0,0,1,1,0,69,1,1.1,0.9
78101,1,17.85,6.33,0,0,1,1,0,69,1,1.1,0.9
78102,1,0,0,0,9.725,1,1,0,230,1,1.1,0.9
78103,1,0,0,0,-7.732,1,1,0,138,1,1.1,0.9
78105,1,0,0,0,95.511,1,1,0,345,1,1.1,0.9
78106,2,0,0,0,11.082,1,1,0,138,1,1.1,0.9
78107,1,42.95,7.96,0,0,1,1,0,69,1,1.1,0.9
78108,1,12.04,4.68,0,0,1,1,0,69,1,1.1,0.9
78110,1,0,0,0,53.332,1,1,0,230,1,1.1,0.9
78111,1,0,0,0,-17.436,1,1,0,138,1,1.1,0.9
78112,1,11.38,3.414,0,0,1,1,0,69,1,1.1,0.9
78113,1,63.004,0,0,3.369,1,1,0,69,1,1.1,0.9
78114,1,0,0,0,3.764,1,1,0,138,1,1.1,0.9
78115,1,18.904,0,0,0.851,1,1,0,69,1,1.1,0.9
78116,1,6.29,2.69,0,0,1,1,0,69,1,1.1,0.9
78118,2,0,0,0,-29.077,1,1,0,138,1,1.1,0.9
78119,1,19.04,6.78,0,0,1,1,0,69,1,1.1,0.9
78120,1,0,0,0,61.128,1,1,0,345,1,1.1,0.9
78121,1,0,0,0,-41.336,1,1,0,138,1,1.1,0.9
78122,1,18.6,2.43,0,0,1,1,0,69,1,1.1,0.9
78125,2,0,0,0,-34.436,1,1,0,138,1,1.1,0.9
78128,2,0,0,0,-25.02,1,1,0,138,1,1.1,0.9
78129,1,23,8.88,0,0,1,1,0,69,1,1.1,0.9
78130,1,8.94,2.5,0,0,1,1,0,69,1,1.1,0.9
78131,1,14.24,4.3,0,0,1,1,0,69,1,1.1,0.9
78132,1,0,0,0,-14.941,1,1,0,138,1,1.1,0.9
78133,1,0,0,0,6.465,1,1,0,69,1,1.1,0.9
78134,1,0,0,0,-2.945,1,1,0,69,1,1.1,0.9
78135,1,0,0,0,31.452,1,1,0,230,1,1.1,0.9
78136,1,0,0,0,-184.172513054,1,1,0,138,1,1.1,0.9
78137,1,19.55,6.6,0,0,1,1,0,69,1,1.1,0.9
78138,1,43.22,12.966,0,0,1,1,0,69,1,1.1,0.9
78139,1,0,0,0,8.746,1,1,0,230,1,1.1,0.9
78140,1,0,0,0,-68.352,1,1,0,138,1,1.1,0.9
78141,1,35.61,10.683,0,0,1,1,0,69,1,1.1,0.9
78142,1,25.19,3.3,0,0,1,1,0,69,1,1.1,0.9
78143,2,0,0,0,-80,1,1,0,345,1,1.1,0.9
78144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78145,1,51.17,9.48,0,0,1,1,0,69,1,1.1,0.9
78148,1,0,0,0,-1.485,1,1,0,138,1,1.1,0.9
78149,2,0,0,0,-9.062,1,1,0,138,1,1.1,0.9
78150,1,5.802,0,0,20.676,1,1,0,69,1,1.1,0.9
78151,1,0,0,0,33.844,1,1,0,345,1,1.1,0.9
78152,1,0,0,0,12.184,1,1,0,230,1,1.1,0.9
78153,1,0,0,0,-17.667,1,1,0,138,1,1.1,0.9
78154,1,24.49,2.75,0,0,1,1,0,69,1,1.1,0.9
78155,1,23.22,4.33,0,0,1,1,0,69,1,1.1,0.9
78156,2,0,0,0,-42.831,1,1,0,138,1,1.1,0.9
78157,1,30.79,8.03,0,0,1,1,0,69,1,1.1,0.9
78160,1,0,0,0,8.77,1,1,0,138,1,1.1,0.9
78161,2,2.46,0.738,0,0,1,1,0,69,1,1.1,0.9
78162,1,0,0,0,-5.769,1,1,0,69,1,1.1,0.9
78164,1,13.79,3.11,0,0,1,1,0,69,1,1.1,0.9
78165,1,7.89,2.367,0,0,1,1,0,69,1,1.1,0.9
78166,1,8.5,0.14,0,0,1,1,0,69,1,1.1,0.9
78168,1,0,0,0,-10.52,1,1,0,138,1,1.1,0.9
78169,1,8.94,2.682,0,0,1,1,0,69,1,1.1,0.9
78170,1,80.29,0,0,7.631,1,1,0,69,1,1.1,0.9
78171,2,0,0,0,-12.216,1,1,0,138,1,1.1,0.9
78172,1,13.651,0,0,0.342,1,1,0,69,1,1.1,0.9
78173,2,0,0,0,-25.155,1,1,0,230,1,1.1,0.9
78174,1,0,0,0,-88.393,1,1,0,138,1,1.1,0.9
78175,1,8.2,2.84,0,0,1,1,0,69,1,1.1,0.9
78176,1,3.89,1.64,0,0,1,1,0,69,1,1.1,0.9
78178,1,7.44,2.232,0,0,1,1,0,69,1,1.1,0.9
78180,1,2.45,0.27,0,-15.9999618712,1,1,0,69,1,1.1,0.9
78181,2,0,0,0,-6.73618984337,1,1,0,500,1,1.1,0.9
78182,1,15.24,0.66,0,0,1,1,0,69,1,1.1,0.9
78183,1,5.11,1.533,0,0,1,1,0,69,1,1.1,0.9
78184,1,16.74,3.12,0,0.793348659459,1,1,0,69,1,1.1,0.9
78185,1,14.5,4.35,0,-32,1,1,0,69,1,1.1,0.9
78188,2,0,0,0,0.71,1,1,0,69,1,1.1,0.9
78189,1,3.9,1.17,0,0,1,1,0,69,1,1.1,0.9
78190,1,73.329,0,0,12.183,1,1,0,69,1,1.1,0.9
78191,1,2.07,0.81,0,0,1,1,0,69,1,1.1,0.9
78194,1,4.76,0,0,2.582,1,1,0,69,1,1.1,0.9
78196,1,50.831,0,0,21.438,1,1,0,69,1,1.1,0.9
78197,1,0,0,0,3.909,1,1,0,138,1,1.1,0.9
78198,1,23.43,9.91,0,0,1,1,0,69,1,1.1,0.9
78199,1,0,0,0,-3.83066726938,1,1,0,138,1,1.1,0.9
78200,1,8.28,3.82,0,0,1,1,0,69,1,1.1,0.9
78201,1,0,0,0,-27.182,1,1,0,230,1,1.1,0.9
78202,1,0,0,0,11.176,1,1,0,138,1,1.1,0.9
78203,1,11.652,0,0,7.834,1,1,0,69,1,1.1,0.9
78204,1,76.787,0,0,19.69,1,1,0,69,1,1.1,0.9
78205,2,0,0,0,10.177,1,1,0,230,1,1.1,0.9
78206,1,0,0,0,-53.531,1,1,0,138,1,1.1,0.9
78207,1,8.28,3.54,0,0,1,1,0,69,1,1.1,0.9
78208,1,0,0,0,18.182,1,1,0,345,1,1.1,0.9
78209,1,0,0,0,-27.233,1,1,0,138,1,1.1,0.9
78210,1,13.74,4.13,0,0,1,1,0,69,1,1.1,0.9
78211,1,29.005,0,0,5.686,1,1,0,69,1,1.1,0.9
78212,1,61.362,0,0,49.358,1,1,0,69,1,1.1,0.9
78213,1,0,0,0,-0.135,1,1,0,69,1,1.1,0.9
78214,1,94.352,0,0,4.951,1,1,0,69,1,1.1,0.9
78215,1,52.36,15.26,0,0,1,1,0,69,1,1.1,0.9
78217,1,0,0,0,-86.936,1,1,0,345,1,1.1,0.9
78218,2,0,0,0,-75.177,1,1,0,230,1,1.1,0.9
78219,1,7.28,3.51,0,0,1,1,0,69,1,1.1,0.9
78220,1,3.94,1.39,0,0,1,1,0,69,1,1.1,0.9
78221,1,15.063,0,0,2.457,1,1,0,69,1,1.1,0.9
78222,1,0,0,0,-10.485,1,1,0,138,1,1.1,0.9
78223,2,65.45,12.04,0,0,1,1,0,69,1,1.1,0.9
78224,1,77.701,0,0,6.934,1,1,0,69,1,1.1,0.9
78225,1,34.819,0,0,6.665,1,1,0,69,1,1.1,0.9
78228,1,18.44,0.32,0,0,1,1,0,69,1,1.1,0.9
78229,1,3.43,0,0,1.961,1,1,0,69,1,1.1,0.9
78230,2,0,0,0,-31.755,1,1,0,138,1,1.1,0.9
78231,1,10.85,3.32,0,0,1,1,0,69,1,1.1,0.9
78232,1,4.58,1.87,0,0,1,1,0,69,1,1.1,0.9
78233,2,34.04,16.57,0,0,1,1,0,69,1,1.1,0.9
78235,2,0,0,0,-14.743,1,1,0,138,1,1.1,0.9
78236,2,0,0,0,-39.962,1,1,0,230,1,1.1,0.9
78237,1,0,0,0,-24.305,1,1,0,138,1,1.1,0.9
78238,1,12.12,3.98,0,0,1,1,0,69,1,1.1,0.9
78239,1,11.14,4.21,0,0,1,1,0,69,1,1.1,0.9
78240,2,0,0,0,-29.216439236,1,1,0,138,1,1.1,0.9
78241,1,5.9,1.77,0,0,1,1,0,69,1,1.1,0.9
78242,2,15.25,4.54,0,0,1,1,0,69,1,1.1,0.9
78243,1,0,0,0,-13.736,1,1,0,230,1,1.1,0.9
78244,1,0,0,0,-11.313,1,1,0,138,1,1.1,0.9
78245,1,8.28,3.82,0,0,1,1,0,69,1,1.1,0.9
78246,1,6.94,3.07,0,0,1,1,0,69,1,1.1,0.9
78247,1,15.25,3.57,0,0,1,1,0,69,1,1.1,0.9
78248,1,19.45,2.8,0,0,1,1,0,69,1,1.1,0.9
78250,1,11.224,0,0,3.876,1,1,0,69,1,1.1,0.9
78251,1,0,0,0,1.603,1,1,0,138,1,1.1,0.9
78253,2,12.04,3.612,0,0,1,1,0,69,1,1.1,0.9
78255,2,27.48,8.244,0,0,1,1,0,69,1,1.1,0.9
78256,1,24.716,0,0,1.863,1,1,0,69,1,1.1,0.9
78257,1,8.869,0,0,1.473,1,1,0,69,1,1.1,0.9
78258,1,6.36,2.21,0,0,1,1,0,69,1,1.1,0.9
78260,1,19,0.56,0,0,1,1,0,69,1,1.1,0.9
78263,1,13.77,0.76,0,0,1,1,0,69,1,1.1,0.9
78264,1,12.38,1.15,0,0,1,1,0,69,1,1.1,0.9
78265,1,0,0,0,-16.753,1,1,0,138,1,1.1,0.9
78266,1,25.67,4.71,0,0,1,1,0,69,1,1.1,0.9
78267,1,7.9,2.37,0,0,1,1,0,69,1,1.1,0.9
78268,1,0,0,0,-18.006,1,1,0,138,1,1.1,0.9
78269,1,3.11,0.933,0,0,1,1,0,69,1,1.1,0.9
78270,1,13.465,0,0,4.913,1,1,0,69,1,1.1,0.9
78271,1,7.311,0,0,1.128,1,1,0,69,1,1.1,0.9
78274,1,5.067,0,0,6.716,1,1,0,69,1,1.1,0.9
78275,1,16.67,0,0,9.324,1,1,0,69,1,1.1,0.9
78277,1,2.9,0.87,0,0,1,1,0,69,1,1.1,0.9
78278,1,2.92,0.876,0,0,1,1,0,69,1,1.1,0.9
78279,1,14.75,3.43,0,0,1,1,0,69,1,1.1,0.9
78280,1,2.25,0.675,0,0,1,1,0,69,1,1.1,0.9
78281,1,21.05,4.8,0,0,1,1,0,69,1,1.1,0.9
78283,1,2.822,0,0,5.559,1,1,0,69,1,1.1,0.9
78284,1,24.539,0,0,0.188,1,1,0,69,1,1.1,0.9
78285,1,0,0,0,-7.354,1,1,0,138,1,1.1,0.9
78286,1,19.81,3.88,0,0,1,1,0,69,1,1.1,0.9
78287,1,18.76,2.94,0,0,1,1,0,69,1,1.1,0.9
78288,1,0,0,0,5.125,1,1,0,138,1,1.1,0.9
78289,1,0,0,0,-21.107,1,1,0,138,1,1.1,0.9
78290,1,12.91,2.61,0,0,1,1,0,69,1,1.1,0.9
78291,1,8.938,0,0,1.771,1,1,0,69,1,1.1,0.9
78292,1,17.39,0.01,0,0,1,1,0,69,1,1.1,0.9
78293,1,4.06,1.15,0,0,1,1,0,69,1,1.1,0.9
78294,1,0,0,0,5.595,1,1,0,138,1,1.1,0.9
78295,1,0,0,0,29.033,1,1,0,138,1,1.1,0.9
78296,1,7.536,0,0,4.725,1,1,0,69,1,1.1,0.9
78297,1,20.002,0,0,0.695,1,1,0,69,1,1.1,0.9
78298,1,0,0,0,-15.276,1,1,0,138,1,1.1,0.9
78299,1,2.568,0,0,33.478,1,1,0,69,1,1.1,0.9
78300,1,0,0,0,25.426,1,1,0,138,1,1.1,0.9
78301,1,15.68,4.704,0,0,1,1,0,69,1,1.1,0.9
78302,1,15.24,4.572,0,0,1,1,0,69,1,1.1,0.9
78303,1,4.62,1.386,0,0,1,1,0,69,1,1.1,0.9
78304,1,13.4,0.87,0,0,1,1,0,69,1,1.1,0.9
78305,1,13.783,0,0,7.402,1,1,0,69,1,1.1,0.9
78306,1,13.67,0.35,0,0,1,1,0,69,1,1.1,0.9
78307,1,19.34,3.15,0,0,1,1,0,69,1,1.1,0.9
78308,1,3.14,0.942,0,0,1,1,0,69,1,1.1,0.9
78309,1,2.41,0.723,0,0,1,1,0,69,1,1.1,0.9
78310,1,2.88,0.864,0,0,1,1,0,69,1,1.1,0.9
78311,1,2.77,0.5,0,0,1,1,0,69,1,1.1,0.9
78312,1,4.23,1.24,0,0,1,1,0,69,1,1.1,0.9
78313,1,2.88,0.864,0,0,1,1,0,69,1,1.1,0.9
78314,1,3.88,1.71,0,0,1,1,0,69,1,1.1,0.9
78315,1,4.04,1.212,0,0,1,1,0,69,1,1.1,0.9
78316,1,3.64,1.092,0,0,1,1,0,69,1,1.1,0.9
78317,1,4.56,2.2,0,0,1,1,0,69,1,1.1,0.9
78318,1,3.29,0.987,0,0,1,1,0,69,1,1.1,0.9
78319,1,2.37,0.711,0,0,1,1,0,69,1,1.1,0.9
78320,1,2.64,0.9,0,0,1,1,0,69,1,1.1,0.9
78321,1,7.02,1.89,0,0,1,1,0,69,1,1.1,0.9
78322,1,2.86,0.7,0,0,1,1,0,69,1,1.1,0.9
78323,1,2.617,0,0,0.28,1,1,0,69,1,1.1,0.9
78324,1,2.822,0,0,0.423,1,1,0,69,1,1.1,0.9
78325,1,4.351,0,0,1.451,1,1,0,69,1,1.1,0.9
78326,1,8.947,0,0,1.359,1,1,0,69,1,1.1,0.9
78328,1,9.83,2.949,0,0,1,1,0,69,1,1.1,0.9
78330,1,3.322,0,0,0.399,1,1,0,69,1,1.1,0.9
78331,1,6.76,1.08,0,0,1,1,0,69,1,1.1,0.9
78333,1,2.4,0.72,0,0,1,1,0,69,1,1.1,0.9
78334,1,3.08,0.924,0,0,1,1,0,69,1,1.1,0.9
78335,1,3.23,0.969,0,0,1,1,0,69,1,1.1,0.9
78336,1,3.98,1.194,0,0,1,1,0,69,1,1.1,0.9
78337,1,4.01,1.02,0,0,1,1,0,69,1,1.1,0.9
78338,1,4.87,0.98,0,0,1,1,0,69,1,1.1,0.9
78339,1,2.98,1.39,0,0,1,1,0,69,1,1.1,0.9
78340,1,7.36,0,0,0.351,1,1,0,69,1,1.1,0.9
78341,1,8.54,2.26,0,0,1,1,0,69,1,1.1,0.9
78342,1,4.8,1.07,0,0,1,1,0,69,1,1.1,0.9
78343,1,2.04,0.612,0,0,1,1,0,69,1,1.1,0.9
78344,1,2.62,0.786,0,0,1,1,0,69,1,1.1,0.9
78345,1,2.14,0.642,0,0,1,1,0,69,1,1.1,0.9
78347,1,5.32,1.89,0,0,1,1,0,69,1,1.1,0.9
78351,1,3.56,1.068,0,0,1,1,0,69,1,1.1,0.9
78352,1,6.73,0.05,0,0,1,1,0,69,1,1.1,0.9
78353,1,5.44,1.12,0,0,1,1,0,69,1,1.1,0.9
78354,1,2.84,0.852,0,0,1,1,0,69,1,1.1,0.9
78355,1,2.76,0.828,0,0,1,1,0,69,1,1.1,0.9
78356,1,3.12,0.936,0,0,1,1,0,69,1,1.1,0.9
78357,1,3.479,0,0,1.531,1,1,0,69,1,1.1,0.9
78358,1,4.96,1.9,0,0,1,1,0,69,1,1.1,0.9
78359,1,5.92,0.86,0,0,1,1,0,69,1,1.1,0.9
78360,1,7.438,0,0,0.365,1,1,0,69,1,1.1,0.9
78361,1,2.95,0.82,0,0,1,1,0,69,1,1.1,0.9
78362,1,3.38,0.91,0,0,1,1,0,69,1,1.1,0.9
78363,1,3.23,1.2,0,0,1,1,0,69,1,1.1,0.9
78364,1,3.65,1.39,0,0,1,1,0,69,1,1.1,0.9
78365,1,2.5,0.75,0,0,1,1,0,69,1,1.1,0.9
78366,1,3.41,1.35,0,0,1,1,0,69,1,1.1,0.9
78368,1,2.93,0,0,0.74,1,1,0,69,1,1.1,0.9
78370,1,2.587,0,0,0.461,1,1,0,69,1,1.1,0.9
78371,1,3.98,1.194,0,0,1,1,0,69,1,1.1,0.9
78372,1,5.96,2.46,0,0,1,1,0,69,1,1.1,0.9
78373,1,4.17,1.41,0,0,1,1,0,69,1,1.1,0.9
78374,1,12.31,0.47,0,0,1,1,0,69,1,1.1,0.9
78375,1,2.4,0.72,0,0,1,1,0,69,1,1.1,0.9
78376,1,2.68,0.804,0,0,1,1,0,69,1,1.1,0.9
78377,1,14.818,0,0,0.717,1,1,0,69,1,1.1,0.9
78378,1,9.18,0.55,0,0,1,1,0,69,1,1.1,0.9
78379,1,4.802,0,0,4.126,1,1,0,69,1,1.1,0.9
78380,1,16.278,0,0,2.235,1,1,0,69,1,1.1,0.9
78381,1,2.803,0,0,0.426,1,1,0,69,1,1.1,0.9
78382,1,3.744,0,0,0.899,1,1,0,69,1,1.1,0.9
78383,1,2.051,0,0,0.67,1,1,0,69,1,1.1,0.9
78384,1,3.76,0.2,0,0,1,1,0,69,1,1.1,0.9
78385,1,3.26,0.38,0,0,1,1,0,69,1,1.1,0.9
78387,1,0,0,0,3.864,1,1,0,138,1,1.1,0.9
78388,1,10.28,0.1,0,0,1,1,0,69,1,1.1,0.9
78389,1,7.366,0,0,0.383,1,1,0,69,1,1.1,0.9
78392,1,3.36,1.008,0,0,1,1,0,69,1,1.1,0.9
78394,1,14.484,0,0,0.463,1,1,0,69,1,1.1,0.9
78395,1,8.88,0.28,0,0,1,1,0,69,1,1.1,0.9
78396,1,3.23,1.18,0,0,1,1,0,69,1,1.1,0.9
78397,1,3.371,0,0,0.471,1,1,0,69,1,1.1,0.9
78398,1,2.25,0.43,0,0,1,1,0,69,1,1.1,0.9
78399,1,3.98,1.194,0,0,1,1,0,69,1,1.1,0.9
78400,1,0,0,0,-25.228,1,1,0,345,1,1.1,0.9
78401,1,0,0,0,-44.072,1,1,0,138,1,1.1,0.9
78402,1,14.01,2.29,0,0,1,1,0,69,1,1.1,0.9
78403,1,6.49,1.947,0,0,1,1,0,69,1,1.1,0.9
78404,1,3.74,1.122,0,0,1,1,0,69,1,1.1,0.9
78405,1,4.46,1.74,0,0,1,1,0,69,1,1.1,0.9
78406,1,3.76,1.53,0,0,1,1,0,69,1,1.1,0.9
78407,1,2.47,0.741,0,0,1,1,0,69,1,1.1,0.9
78408,1,9.24,3.69,0,0,1,1,0,69,1,1.1,0.9
78409,1,3.61,1.5,0,0,1,1,0,69,1,1.1,0.9
78410,1,3.45,0.08,0,0,1,1,0,69,1,1.1,0.9
78411,1,3.38,1.014,0,0,1,1,0,69,1,1.1,0.9
78412,1,15.31,0.02,0,0,1,1,0,69,1,1.1,0.9
78413,1,3.5,1.05,0,0,1,1,0,69,1,1.1,0.9
78414,1,2.21,0.663,0,0,1,1,0,69,1,1.1,0.9
78415,1,3.479,0,0,1.531,1,1,0,69,1,1.1,0.9
78416,1,4.704,0,0,1.734,1,1,0,69,1,1.1,0.9
78417,1,3.88,1.6,0,0,1,1,0,69,1,1.1,0.9
78418,1,3.37,1.011,0,0,1,1,0,69,1,1.1,0.9
78419,1,2.7,0.81,0,0,1,1,0,69,1,1.1,0.9
78420,1,0,0,0,21.851,1,1,0,138,1,1.1,0.9
78421,1,0,0,0,2.819,1,1,0,138,1,1.1,0.9
78422,1,12.66,2.87,0,0,1,1,0,69,1,1.1,0.9
78423,1,0,0,0,-8.218,1,1,0,138,1,1.1,0.9
78424,1,4.94,1.482,0,0,1,1,0,69,1,1.1,0.9
78427,1,3.665,0,0,0.033,1,1,0,69,1,1.1,0.9
78428,1,0,0,0,-8.082,1,1,0,138,1,1.1,0.9
78429,1,12.68,0.68,0,0,1,1,0,69,1,1.1,0.9
78430,1,3.16,0.948,0,0,1,1,0,69,1,1.1,0.9
78431,1,2.14,0.642,0,0,1,1,0,69,1,1.1,0.9
78432,1,4.067,0,0,0.162,1,1,0,69,1,1.1,0.9
78433,1,3.4,1.02,0,0,1,1,0,69,1,1.1,0.9
78435,1,3.17,0.46,0,0,1,1,0,69,1,1.1,0.9
78436,1,4.27,1.51,0,0,1,1,0,69,1,1.1,0.9
78437,1,4,0.8,0,0,1,1,0,69,1,1.1,0.9
78438,1,3.66,1.098,0,0,1,1,0,69,1,1.1,0.9
78439,1,2.74,0.31,0,0,1,1,0,69,1,1.1,0.9
78440,1,3.4,1.02,0,0,1,1,0,69,1,1.1,0.9
78441,1,2.78,0.834,0,0,1,1,0,69,1,1.1,0.9
78443,1,6.34,1.5,0,0,1,1,0,69,1,1.1,0.9
78444,1,0,0,0,5.102,1,1,0,230,1,1.1,0.9
78445,1,0,0,0,-2.129,1,1,0,138,1,1.1,0.9
78446,1,63.612,0,0,2.997,1,1,0,69,1,1.1,0.9
78447,1,31.987,0,0,2.138,1,1,0,69,1,1.1,0.9
78448,1,208.067,0,0,32.247,1,1,0,345,1,1.1,0.9
78449,1,0,0,0,-4.074,1,1,0,138,1,1.1,0.9
78450,1,10.54,2.29,0,0,1,1,0,69,1,1.1,0.9
78451,1,33.477,0,0,6.031,1,1,0,69,1,1.1,0.9
78452,1,11.603,0,0,1.238,1,1,0,69,1,1.1,0.9
78453,1,15.9,6.9,0,0,1,1,0,69,1,1.1,0.9
78454,1,5.69,1.707,0,0,1,1,0,69,1,1.1,0.9
78455,1,3.44,0,0,1.079,1,1,0,69,1,1.1,0.9
78456,1,5.557,0,0,2.227,1,1,0,69,1,1.1,0.9
78457,1,5.64,2.31,0,0,1,1,0,69,1,1.1,0.9
78458,1,5.09,1.527,0,0,1,1,0,69,1,1.1,0.9
78459,1,16.24,4.38,0,0,1,1,0,69,1,1.1,0.9
78460,1,0,0,0,-35.867,1,1,0,138,1,1.1,0.9
78461,1,41.34,18.18,0,0,1,1,0,69,1,1.1,0.9
78462,1,11.417,0,0,0.445,1,1,0,69,1,1.1,0.9
78463,1,8.898,0,0,0.243,1,1,0,69,1,1.1,0.9
78464,1,5.58,0.28,0,0,1,1,0,69,1,1.1,0.9
78465,1,12.417,0,0,1.212,1,1,0,69,1,1.1,0.9
78466,1,22.53,0,0,3.671,1,1,0,69,1,1.1,0.9
78467,1,6.97,1.61,0,0,1,1,0,69,1,1.1,0.9
78468,1,7.29,1.26,0,0,1,1,0,69,1,1.1,0.9
78472,1,4.87,0.81,0,0,1,1,0,69,1,1.1,0.9
78474,1,0,0,0,1.037,1,1,0,138,1,1.1,0.9
78475,1,9.52,0.75,0,0,1,1,0,69,1,1.1,0.9
78476,1,11.221,0,0,3.19,1,1,0,69,1,1.1,0.9
78477,1,5.19,1.97,0,0,1,1,0,69,1,1.1,0.9
78478,1,0,0,0,8.352,1,1,0,138,1,1.1,0.9
78479,1,28.087,0,0,0.703,1,1,0,69,1,1.1,0.9
78480,1,4.79,2.04,0,0,1,1,0,69,1,1.1,0.9
78482,1,0,0,0,-26.077,1,1,0,138,1,1.1,0.9
78483,1,31.78,5.89,0,0,1,1,0,69,1,1.1,0.9
78484,1,6.05,0.99,0,0,1,1,0,69,1,1.1,0.9
78485,1,4.17,0.58,0,0,1,1,0,69,1,1.1,0.9
78486,1,4.01,1.203,0,0,1,1,0,69,1,1.1,0.9
78487,1,4.13,1.24,0,0,1,1,0,69,1,1.1,0.9
78488,1,2.45,0.65,0,0,1,1,0,69,1,1.1,0.9
78490,1,16.121,0,0,1.078,1,1,0,69,1,1.1,0.9
78491,1,2.04,0.75,0,0,1,1,0,69,1,1.1,0.9
78492,1,3.16,0.29,0,0,1,1,0,69,1,1.1,0.9
78493,1,2.225,0,0,0.026,1,1,0,69,1,1.1,0.9
78494,1,4.17,1.251,0,0,1,1,0,69,1,1.1,0.9
78495,1,28.46,0.9,0,0,1,1,0,69,1,1.1,0.9
78496,1,13.69,0.62,0,0,1,1,0,69,1,1.1,0.9
78497,1,2.215,0,0,0.873,1,1,0,69,1,1.1,0.9
78498,1,3.8,1.14,0,0,1,1,0,69,1,1.1,0.9
78500,1,4.81,0.67,0,0,1,1,0,69,1,1.1,0.9
78501,1,6.47,1.19,0,0,1,1,0,69,1,1.1,0.9
78502,1,4.58,0.78,0,0,1,1,0,69,1,1.1,0.9
78505,1,12.07,1.17,0,0,1,1,0,69,1,1.1,0.9
78506,1,3.4,1.28,0,0,1,1,0,69,1,1.1,0.9
78507,1,3.66,1.27,0,0,1,1,0,69,1,1.1,0.9
78508,1,2.8,0.84,0,0,1,1,0,69,1,1.1,0.9
78509,1,7.5,0.96,0,0,1,1,0,69,1,1.1,0.9
78510,1,8.15,0.9,0,0,1,1,0,69,1,1.1,0.9
78512,1,3.01,0.903,0,0,1,1,0,69,1,1.1,0.9
78513,1,3.15,0.945,0,0,1,1,0,69,1,1.1,0.9
78514,1,3.37,1.011,0,0,1,1,0,69,1,1.1,0.9
78515,1,0,0,0,-31.853,1,1,0,138,1,1.1,0.9
78517,1,11.36,5.13,0,0,1,1,0,69,1,1.1,0.9
78518,1,15.95,2.77,0,0,1,1,0,69,1,1.1,0.9
78519,1,0,0,0,-10.712,1,1,0,138,1,1.1,0.9
78520,1,36.11,3.28,0,0,1,1,0,69,1,1.1,0.9
78521,1,22.52,1.1,0,0,1,1,0,69,1,1.1,0.9
78522,1,5.87,2.74,0,0,1,1,0,69,1,1.1,0.9
78523,1,4.01,1.203,0,0,1,1,0,69,1,1.1,0.9
78524,1,6.24,1.872,0,0,1,1,0,69,1,1.1,0.9
78525,1,7.68,2.304,0,0,1,1,0,69,1,1.1,0.9
78527,1,9.49,1.95,0,0,1,1,0,69,1,1.1,0.9
78528,1,5.88,0,0,1.074,1,1,0,69,1,1.1,0.9
78530,1,2.53,0.759,0,0,1,1,0,69,1,1.1,0.9
78531,1,5.07,1.85,0,0,1,1,0,69,1,1.1,0.9
78532,1,17.111,0,0,0.411,1,1,0,69,1,1.1,0.9
78533,1,11.838,0,0,0.369,1,1,0,69,1,1.1,0.9
78534,1,28.391,0,0,1.35,1,1,0,69,1,1.1,0.9
78535,1,0,0,0,-15.601,1,1,0,138,1,1.1,0.9
78536,1,25.65,0.68,0,0,1,1,0,69,1,1.1,0.9
78537,1,0,0,0,-0.708,1,1,0,345,1,1.1,0.9
78538,1,0,0,0,-13.174,1,1,0,230,1,1.1,0.9
78539,1,0,0,0,-49.137,1,1,0,138,1,1.1,0.9
78540,1,12.926,0,0,0.407,1,1,0,69,1,1.1,0.9
78541,1,4.243,0,0,0.971,1,1,0,69,1,1.1,0.9
78543,1,3.24,0.37,0,0,1,1,0,69,1,1.1,0.9
78545,1,3.79,1.14,0,0,1,1,0,69,1,1.1,0.9
78547,1,7.428,0,0,1.604,1,1,0,69,1,1.1,0.9
78548,1,6.47,0.44,0,0,1,1,0,69,1,1.1,0.9
78549,1,5.83,0.08,0,0,1,1,0,69,1,1.1,0.9
78550,1,3.34,0.47,0,0,1,1,0,69,1,1.1,0.9
78551,1,4.97,0.83,0,0,1,1,0,69,1,1.1,0.9
78552,1,0,0,0,-6.592,1,1,0,138,1,1.1,0.9
78553,1,14.63,2.17,0,0,1,1,0,69,1,1.1,0.9
78554,1,7.32,1.58,0,0,1,1,0,69,1,1.1,0.9
78555,1,8.9,1.21,0,0,1,1,0,69,1,1.1,0.9
78556,1,3.61,1.46,0,0,1,1,0,69,1,1.1,0.9
78557,1,3.94,1.182,0,0,1,1,0,69,1,1.1,0.9
78558,1,3.77,1.26,0,0,1,1,0,69,1,1.1,0.9
78559,1,5.38,1.84,0,0,1,1,0,69,1,1.1,0.9
78560,1,3.83,1.6,0,0,1,1,0,69,1,1.1,0.9
78562,1,12.368,0,0,0.329,1,1,0,69,1,1.1,0.9
78563,1,8.624,0,0,1.05,1,1,0,69,1,1.1,0.9
78564,1,19.404,0,0,3.246,1,1,0,69,1,1.1,0.9
78566,1,2.26,0.678,0,0,1,1,0,69,1,1.1,0.9
78567,1,10.751,0,0,1.223,1,1,0,69,1,1.1,0.9
78568,1,5.51,0.1,0,0,1,1,0,69,1,1.1,0.9
78569,1,5.39,2.28,0,0,1,1,0,69,1,1.1,0.9
78570,1,12.113,0,0,2.016,1,1,0,69,1,1.1,0.9
78571,1,0,0,0,-22.309,1,1,0,138,1,1.1,0.9
78572,1,30.01,1.41,0,0,1,1,0,69,1,1.1,0.9
78573,1,14.455,0,0,1.203,1,1,0,69,1,1.1,0.9
78574,1,5.81,1.743,0,0,1,1,0,69,1,1.1,0.9
78575,1,8.66,0.68,0,0,1,1,0,69,1,1.1,0.9
78576,1,2.49,0.747,0,0,1,1,0,69,1,1.1,0.9
78577,1,2.02,0.606,0,0,1,1,0,69,1,1.1,0.9
78578,1,9.43,4.47,0,0,1,1,0,69,1,1.1,0.9
78579,1,10.966,0,0,1.074,1,1,0,69,1,1.1,0.9
78580,1,0,0,0,-37.703,1,1,0,345,1,1.1,0.9
78581,1,0,0,0,4.686,1,1,0,138,1,1.1,0.9
78582,1,55.309,8.03,0,0,1,1,0,69,1,1.1,0.9
78583,1,0,0,0,-19.414,1,1,0,138,1,1.1,0.9
78584,1,15.81,5.73,0,0,1,1,0,69,1,1.1,0.9
78585,1,0,0,0,-14.019,1,1,0,138,1,1.1,0.9
78586,1,76.959,0,0,2.688,1,1,0,69,1,1.1,0.9
78587,1,0,0,0,-10.405,1,1,0,138,1,1.1,0.9
78588,1,22.12,3.44,0,0,1,1,0,69,1,1.1,0.9
78589,1,0,0,0,-3.90608043362,1,1,0,345,1,1.1,0.9
78590,1,0,0,0,-1.131,1,1,0,138,1,1.1,0.9
78591,1,0,0,0,-19.623,1,1,0,345,1,1.1,0.9
78592,1,0,0,0,-7.095,1,1,0,230,1,1.1,0.9
78593,1,0,0,0,4.546,1,1,0,138,1,1.1,0.9
78594,1,54.256,0,0,4.587,1,1,0,69,1,1.1,0.9
78595,1,11.985,0,0,1.093,1,1,0,69,1,1.1,0.9
78596,1,2.51,0.753,0,0,1,1,0,69,1,1.1,0.9
78597,1,2.55,0.765,0,0,1,1,0,69,1,1.1,0.9
78598,1,10.202,0,0,4.053,1,1,0,69,1,1.1,0.9
78599,1,22.462,0,0,3.388,1,1,0,69,1,1.1,0.9
78600,1,7.44,0.03,0,0,1,1,0,69,1,1.1,0.9
78601,1,2.64,0.82,0,0,1,1,0,69,1,1.1,0.9
78602,1,4.15,1.245,0,0,1,1,0,69,1,1.1,0.9
78603,1,7.24,0.68,0,0,1,1,0,69,1,1.1,0.9
78604,1,17.415,0,0,1.194,1,1,0,69,1,1.1,0.9
78605,1,38.2,0,0,6.514,1,1,0,69,1,1.1,0.9
78606,1,2.79,0.837,0,0,1,1,0,69,1,1.1,0.9
78607,1,13.74,0,0,2.308,1,1,0,69,1,1.1,0.9
78609,1,4.61,1.39,0,0,1,1,0,69,1,1.1,0.9
78610,1,7.47,2.241,0,0,1,1,0,69,1,1.1,0.9
78611,1,3.68,1.104,0,0,1,1,0,69,1,1.1,0.9
78612,1,3.36,1.01,0,0,1,1,0,69,1,1.1,0.9
78613,1,2.53,0.759,0,0,1,1,0,69,1,1.1,0.9
78614,1,4.22,1.266,0,0,1,1,0,69,1,1.1,0.9
78615,1,27.46,3.67,0,0,1,1,0,69,1,1.1,0.9
78616,1,0,0,0,-5.865,1,1,0,138,1,1.1,0.9
78617,1,3.587,0,0,0.962,1,1,0,69,1,1.1,0.9
78618,1,4.36,1.38,0,0,1,1,0,69,1,1.1,0.9
78619,1,0,0,0,-10.139,1,1,0,138,1,1.1,0.9
78620,1,4.34,1.302,0,0,1,1,0,69,1,1.1,0.9
78621,1,4.087,0,0,2.603,1,1,0,69,1,1.1,0.9
78622,1,6.115,0,0,4.067,1,1,0,69,1,1.1,0.9
78624,1,0,0,0,-13.603,1,1,0,138,1,1.1,0.9
78625,1,6.18,1.854,0,0,1,1,0,69,1,1.1,0.9
78626,1,3.06,0.918,0,0,1,1,0,69,1,1.1,0.9
78627,1,4.19,1.257,0,0,1,1,0,69,1,1.1,0.9
78628,1,6.12,2.5,0,0,1,1,0,69,1,1.1,0.9
78629,1,3.822,0,0,0.896,1,1,0,69,1,1.1,0.9
78630,1,6.537,0,0,1.945,1,1,0,69,1,1.1,0.9
78631,1,4.09,1.227,0,0,1,1,0,69,1,1.1,0.9
78632,1,5.331,0,0,1.586,1,1,0,69,1,1.1,0.9
78633,1,3.254,0,0,5.89,1,1,0,69,1,1.1,0.9
78634,1,2.744,0,0,0.907,1,1,0,69,1,1.1,0.9
78635,1,3.44,0.16,0,0,1,1,0,69,1,1.1,0.9
78636,1,8.8,0,0,0.638,1,1,0,69,1,1.1,0.9
78637,1,3.06,0.918,0,0,1,1,0,69,1,1.1,0.9
78638,1,2.29,0.687,0,0,1,1,0,69,1,1.1,0.9
78639,1,4.26,1.278,0,0,1,1,0,69,1,1.1,0.9
78640,1,20.747,0,0,2.192,1,1,0,69,1,1.1,0.9
78641,1,34.888,0,0,3.407,1,1,0,69,1,1.1,0.9
78642,1,5.92,0.75,0,0,1,1,0,69,1,1.1,0.9
78643,1,3.06,0.918,0,0,1,1,0,69,1,1.1,0.9
78644,1,3.42,0.6,0,0,1,1,0,69,1,1.1,0.9
78645,1,6.174,0,0,0.133,1,1,0,69,1,1.1,0.9
78646,1,4.81,2.36,0,0,1,1,0,69,1,1.1,0.9
78647,1,5.13,1.54,0,0,1,1,0,69,1,1.1,0.9
78648,1,3.95,0.62,0,0,1,1,0,69,1,1.1,0.9
78649,1,11.554,0,0,2.804,1,1,0,69,1,1.1,0.9
78650,1,11.1,4.6,0,0,1,1,0,69,1,1.1,0.9
78653,1,3.54,1.062,0,0,1,1,0,69,1,1.1,0.9
78654,1,5.753,0,0,1.564,1,1,0,69,1,1.1,0.9
78655,1,13.534,0,0,2.171,1,1,0,69,1,1.1,0.9
78656,1,10.79,0.53,0,0,1,1,0,69,1,1.1,0.9
78657,1,2.56,0.768,0,0,1,1,0,69,1,1.1,0.9
78658,1,15.22,1.36,0,0,1,1,0,69,1,1.1,0.9
78659,1,6.311,0,0,2.96,1,1,0,69,1,1.1,0.9
78660,1,5.23,1.569,0,0,1,1,0,69,1,1.1,0.9
78661,1,5.36,2.61,0,0,1,1,0,69,1,1.1,0.9
78662,1,17.09,1.64,0,0,1,1,0,69,1,1.1,0.9
78663,1,6.81,1.63,0,0,1,1,0,69,1,1.1,0.9
78664,1,14.161,0,0,0.952,1,1,0,69,1,1.1,0.9
78665,1,4.75,1.92,0,0,1,1,0,69,1,1.1,0.9
78666,1,12.593,0,0,0.395,1,1,0,69,1,1.1,0.9
78667,1,3.74,1.122,0,0,1,1,0,69,1,1.1,0.9
78668,1,3.16,0.948,0,0,1,1,0,69,1,1.1,0.9
78669,1,0,0,0,9.287,1,1,0,138,1,1.1,0.9
78670,1,14.95,4.95,0,0,1,1,0,69,1,1.1,0.9
78671,1,8.8,0,0,0.916,1,1,0,69,1,1.1,0.9
78672,1,12.69,2.34,0,0,1,1,0,69,1,1.1,0.9
78673,1,7.2,2.16,0,0,1,1,0,69,1,1.1,0.9
78674,1,4.645,0,0,0.271,1,1,0,69,1,1.1,0.9
78675,1,5.34,1.46,0,0,1,1,0,69,1,1.1,0.9
78676,1,4.93,0.94,0,0,1,1,0,69,1,1.1,0.9
78677,1,4.51,1.54,0,0,1,1,0,69,1,1.1,0.9
78678,1,6.2,1.86,0,0,1,1,0,69,1,1.1,0.9
78679,1,4.7,1.31,0,0,1,1,0,69,1,1.1,0.9
78680,1,10,0.34,0,0,1,1,0,69,1,1.1,0.9
78684,1,10.359,0,0,1.293,1,1,0,69,1,1.1,0.9
78685,1,0,0,0,-21.558,1,1,0,138,1,1.1,0.9
78686,1,23.069,0,0,3.042,1,1,0,69,1,1.1,0.9
78687,1,12.66,3.79,0,0,1,1,0,69,1,1.1,0.9
78688,1,3.74,1.122,0,0,1,1,0,69,1,1.1,0.9
78689,1,4.567,0,0,0.456,1,1,0,69,1,1.1,0.9
78690,1,4.469,0,0,2.323,1,1,0,69,1,1.1,0.9
78691,1,3.89,1.167,0,0,1,1,0,69,1,1.1,0.9
78692,1,2.705,0,0,3.367,1,1,0,69,1,1.1,0.9
78693,1,3.72,0.52,0,0,1,1,0,69,1,1.1,0.9
78694,1,0,0,0,-45.689,1,1,0,138,1,1.1,0.9
78695,1,19.9,6.99,0,0,1,1,0,69,1,1.1,0.9
78696,1,0,0,0,-43.056,1,1,0,138,1,1.1,0.9
78697,1,14.1,3.86,0,0,1,1,0,69,1,1.1,0.9
78698,1,15.494,0,0,3.473,1,1,0,69,1,1.1,0.9
78700,1,0,0,0,1.203,1,1,0,138,1,1.1,0.9
78701,1,16.082,0,0,3.984,1,1,0,69,1,1.1,0.9
78702,1,0,0,0,-19.373,1,1,0,138,1,1.1,0.9
78703,1,42.336,0,0,0.356,1,1,0,69,1,1.1,0.9
78704,1,18.522,0,0,2.392,1,1,0,69,1,1.1,0.9
78705,1,9.771,0,0,0.379,1,1,0,69,1,1.1,0.9
78706,1,7.115,0,0,0.362,1,1,0,69,1,1.1,0.9
78707,1,0,0,0,36.845,1,1,0,138,1,1.1,0.9
78708,1,19.19,1.61,0,0,1,1,0,69,1,1.1,0.9
78710,1,15.19,0.32,0,0,1,1,0,69,1,1.1,0.9
78711,1,5.39,1.617,0,0,1,1,0,69,1,1.1,0.9
78712,1,5.537,0,0,2.487,1,1,0,69,1,1.1,0.9
78713,1,7.37,2.211,0,0,1,1,0,69,1,1.1,0.9
78715,1,6.708,0,0,2.979,1,1,0,69,1,1.1,0.9
78716,1,9.89,2.967,0,0,1,1,0,69,1,1.1,0.9
78717,1,6.14,0.44,0,0,1,1,0,69,1,1.1,0.9
78718,1,9.98,1.45,0,0,1,1,0,69,1,1.1,0.9
78719,1,6.48,0.11,0,0,1,1,0,69,1,1.1,0.9
78720,1,0,0,0,-17.512,1,1,0,138,1,1.1,0.9
78721,1,3.93,0,0,1.896,1,1,0,69,1,1.1,0.9
78722,1,0,0,0,-16.525,1,1,0,230,1,1.1,0.9
78723,1,3.2,0.96,0,0,1,1,0,69,1,1.1,0.9
78724,1,6.282,0,0,2.515,1,1,0,69,1,1.1,0.9
78725,1,0,0,0,4.319,1,1,0,138,1,1.1,0.9
78726,1,19.228,0,0,0.125,1,1,0,69,1,1.1,0.9
78727,1,0,0,0,1.19,1,1,0,138,1,1.1,0.9
78729,1,7.61,0.42,0,0,1,1,0,69,1,1.1,0.9
78730,1,9.898,0,0,0.378,1,1,0,69,1,1.1,0.9
78731,1,0,0,0,-21.723,1,1,0,138,1,1.1,0.9
78732,1,26.34,0.6,0,0,1,1,0,69,1,1.1,0.9
78733,1,0,0,0,0.147,1,1,0,230,1,1.1,0.9
78734,1,0,0,0,-11.732,1,1,0,138,1,1.1,0.9
78735,1,0,0,0,-8.568,1,1,0,138,1,1.1,0.9
78736,1,28.58,1.46,0,0,1,1,0,69,1,1.1,0.9
78737,1,3.52,0.21,0,0,1,1,0,69,1,1.1,0.9
78738,1,10.427,0,0,2.072,1,1,0,69,1,1.1,0.9
78739,1,3.33,0.999,0,0,1,1,0,69,1,1.1,0.9
78740,1,15.847,0,0,2.319,1,1,0,69,1,1.1,0.9
78742,1,16.288,0,0,0.529,1,1,0,69,1,1.1,0.9
78743,1,10.672,0,0,3.653,1,1,0,69,1,1.1,0.9
78744,1,2.51,0.753,0,0,1,1,0,69,1,1.1,0.9
78745,1,3.84,1.88,0,0,1,1,0,69,1,1.1,0.9
78746,1,2.25,0.57,0,0,1,1,0,69,1,1.1,0.9
78747,1,8.928,0,0,0.812,1,1,0,69,1,1.1,0.9
78748,1,2.94,0.882,0,0,1,1,0,69,1,1.1,0.9
78749,1,19.286,0,0,1.599,1,1,0,69,1,1.1,0.9
78750,1,14.582,0,0,2.042,1,1,0,69,1,1.1,0.9
78751,1,3.21,0.62,0,0,1,1,0,69,1,1.1,0.9
78752,1,30.527,0,0,5.953,1,1,0,69,1,1.1,0.9
78753,1,3.79,0.92,0,0,1,1,0,69,1,1.1,0.9
78754,1,3.5,1.05,0,0,1,1,0,69,1,1.1,0.9
78755,1,3.557,0,0,1.314,1,1,0,69,1,1.1,0.9
78757,1,3.175,0,0,0.992,1,1,0,69,1,1.1,0.9
78758,1,0,0,0,-6.322,1,1,0,138,1,1.1,0.9
78759,1,40.278,0,0,2.68,1,1,0,69,1,1.1,0.9
78760,1,2.07,0.621,0,0,1,1,0,69,1,1.1,0.9
78761,1,2.37,0.711,0,0,1,1,0,69,1,1.1,0.9
78762,1,5.39,1.11,0,0,1,1,0,69,1,1.1,0.9
78763,1,14.965,0,0,1.6,1,1,0,69,1,1.1,0.9
78764,1,2.24,0.86,0,0,1,1,0,69,1,1.1,0.9
78765,1,3.35,0.81,0,0,1,1,0,69,1,1.1,0.9
78766,1,2.16,0.05,0,0,1,1,0,69,1,1.1,0.9
78767,1,6.919,0,0,2.97,1,1,0,69,1,1.1,0.9
78768,1,2.47,0.741,0,0,1,1,0,69,1,1.1,0.9
78769,1,2.45,0.735,0,0,1,1,0,69,1,1.1,0.9
78770,1,3.685,0,0,0.968,1,1,0,69,1,1.1,0.9
78771,1,2.45,0.43,0,0,1,1,0,69,1,1.1,0.9
78772,1,5.214,0,0,0.743,1,1,0,69,1,1.1,0.9
78773,1,4.07,1.6,0,0,1,1,0,69,1,1.1,0.9
78774,1,2.83,0.849,0,0,1,1,0,69,1,1.1,0.9
78775,1,3.04,1.3,0,0,1,1,0,69,1,1.1,0.9
78776,1,4.077,0,0,0.7,1,1,0,69,1,1.1,0.9
78777,1,5.753,0,0,0.95,1,1,0,69,1,1.1,0.9
78778,1,8.42,2.526,0,0,1,1,0,69,1,1.1,0.9
78779,1,3.21,0.963,0,0,1,1,0,69,1,1.1,0.9
78780,1,4.03,1.81,0,0,1,1,0,69,1,1.1,0.9
78782,1,3.17,0.33,0,0,1,1,0,69,1,1.1,0.9
78783,1,5.09,0.26,0,0,1,1,0,69,1,1.1,0.9
78784,1,3.156,0,0,1.696,1,1,0,69,1,1.1,0.9
78785,1,2.783,0,0,2.195,1,1,0,69,1,1.1,0.9
78786,1,4.18,0.48,0,0,1,1,0,69,1,1.1,0.9
78787,1,2.372,0,0,3.401,1,1,0,69,1,1.1,0.9
78788,1,2.98,0.98,0,0,1,1,0,69,1,1.1,0.9
78789,1,0,0,0,17.161,1,1,0,138,1,1.1,0.9
78790,1,14.35,5.3,0,0,1,1,0,69,1,1.1,0.9
78791,1,0,0,0,-11.332,1,1,0,138,1,1.1,0.9
78792,1,3.49,1.047,0,0,1,1,0,69,1,1.1,0.9
78793,1,2.5,0.75,0,0,1,1,0,69,1,1.1,0.9
78794,1,24.363,0,0,1.628,1,1,0,69,1,1.1,0.9
78795,1,16.327,0,0,1.22,1,1,0,69,1,1.1,0.9
78796,1,5.47,1.641,0,0,1,1,0,69,1,1.1,0.9
78797,1,3.93,1.179,0,0,1,1,0,69,1,1.1,0.9
78798,1,4.7,1.47,0,0,1,1,0,69,1,1.1,0.9
78799,1,4.969,0,0,1.15,1,1,0,69,1,1.1,0.9
78800,1,3.45,0,0,2.182,1,1,0,69,1,1.1,0.9
78801,1,0,0,0,-18.469,1,1,0,138,1,1.1,0.9
78802,1,2.26,0.678,0,0,1,1,0,69,1,1.1,0.9
78803,1,2.244,0,0,4.217,1,1,0,69,1,1.1,0.9
78804,1,2.489,0,0,0.892,1,1,0,69,1,1.1,0.9
78805,1,0,0,0,-36.393,1,1,0,138,1,1.1,0.9
78806,1,33.898,0,0,7.813,1,1,0,69,1,1.1,0.9
78807,1,3.254,0,0,3.409,1,1,0,69,1,1.1,0.9
78808,1,8.72,2.33,0,0,1,1,0,69,1,1.1,0.9
78809,1,0,0,0,19.559,1,1,0,345,1,1.1,0.9
78810,1,0,0,0,-21.104,1,1,0,138,1,1.1,0.9
78811,1,8.261,0,0,1.305,1,1,0,69,1,1.1,0.9
78812,1,8.614,0,0,1.448,1,1,0,69,1,1.1,0.9
78813,1,11.946,0,0,2.298,1,1,0,69,1,1.1,0.9
78814,1,3.09,0.927,0,0,1,1,0,69,1,1.1,0.9
78815,1,2.08,0.624,0,0,1,1,0,69,1,1.1,0.9
78816,1,8.977,0,0,4.918,1,1,0,69,1,1.1,0.9
78817,1,2.724,0,0,2.35,1,1,0,69,1,1.1,0.9
78818,1,0,0,0,6.998,1,1,0,138,1,1.1,0.9
78819,1,22.001,0,0,3.121,1,1,0,69,1,1.1,0.9
78820,1,0,0,0,-22.15,1,1,0,230,1,1.1,0.9
78821,1,44.17,11.02,0,0,1,1,0,69,1,1.1,0.9
78822,1,5.287,0,0,0.735,1,1,0,69,1,1.1,0.9
78823,1,19.757,0,0,1.847,1,1,0,69,1,1.1,0.9
78824,1,5.617,0,0,0.747,1,1,0,69,1,1.1,0.9
78825,1,12.103,0,0,0.4,1,1,0,69,1,1.1,0.9
78826,1,5.17,0.36,0,0,1,1,0,69,1,1.1,0.9
78827,1,7.811,0,0,2.713,1,1,0,69,1,1.1,0.9
78828,1,5.1,1.53,0,0,1,1,0,69,1,1.1,0.9
78829,1,5.321,0,0,3.202,1,1,0,69,1,1.1,0.9
78830,1,4.528,0,0,9.354,1,1,0,69,1,1.1,0.9
78831,1,15.53,2.01,0,0,1,1,0,69,1,1.1,0.9
78832,1,22.17,0.64,0,0,1,1,0,69,1,1.1,0.9
78833,1,13.485,0,0,1.744,1,1,0,69,1,1.1,0.9
78834,1,10.83,4.31,0,0,1,1,0,69,1,1.1,0.9
78835,1,10.11,4.26,0,0,1,1,0,69,1,1.1,0.9
78836,1,13.661,0,0,2.059,1,1,0,69,1,1.1,0.9
78838,1,2.42,0.726,0,0,1,1,0,69,1,1.1,0.9
78839,1,5.68,1.704,0,0,1,1,0,69,1,1.1,0.9
78840,1,0,0,0,-5.802,1,1,0,138,1,1.1,0.9
78841,1,13.994,0,0,0.307,1,1,0,69,1,1.1,0.9
78842,1,4.32,0.91,0,0,1,1,0,69,1,1.1,0.9
78843,1,6.174,0,0,5.881,1,1,0,69,1,1.1,0.9
78844,1,6.311,0,0,0.944,1,1,0,69,1,1.1,0.9
78845,1,7.56,3.23,0,0,1,1,0,69,1,1.1,0.9
78846,1,7.04,2.112,0,0,1,1,0,69,1,1.1,0.9
78847,1,4.224,0,0,2.046,1,1,0,69,1,1.1,0.9
78848,1,7.771,0,0,1.583,1,1,0,69,1,1.1,0.9
78849,1,2.74,0.822,0,0,1,1,0,69,1,1.1,0.9
78850,1,6.68,2.004,0,0,1,1,0,69,1,1.1,0.9
78851,1,12.485,0,0,5.317,1,1,0,69,1,1.1,0.9
78853,1,7.262,0,0,1.961,1,1,0,69,1,1.1,0.9
78856,1,0,0,0,-3.898,1,1,0,138,1,1.1,0.9
78857,1,11.466,0,0,8.454,1,1,0,69,1,1.1,0.9
78858,1,9.14,2.742,0,0,1,1,0,69,1,1.1,0.9
78860,1,6.33,1.899,0,0,1,1,0,69,1,1.1,0.9
78861,1,7.673,0,0,5.675,1,1,0,69,1,1.1,0.9
78862,1,7.18,2.154,0,0,1,1,0,69,1,1.1,0.9
78863,1,3.36,1.008,0,0,1,1,0,69,1,1.1,0.9
78864,1,12.407,0,0,1.754,1,1,0,69,1,1.1,0.9
78865,1,10.52,0.88,0,0,1,1,0,69,1,1.1,0.9
78866,1,9.24,0.27,0,0,1,1,0,69,1,1.1,0.9
78867,1,13.034,0,0,6.101,1,1,0,69,1,1.1,0.9
78868,1,8.22,2.32,0,0,1,1,0,69,1,1.1,0.9
78869,1,6.125,0,0,1.842,1,1,0,69,1,1.1,0.9
78870,1,0,0,0,-0.714,1,1,0,69,1,1.1,0.9
78871,1,5.57,0.23,0,0,1,1,0,69,1,1.1,0.9
78876,1,0,0,0,-8.307,1,1,0,138,1,1.1,0.9
78877,1,3.65,1.095,0,0,1,1,0,69,1,1.1,0.9
78878,1,6.332,0,0,0.364,1,1,0,69,1,1.1,0.9
78879,1,4.873,0,0,0.414,1,1,0,69,1,1.1,0.9
78880,1,8.702,0,0,1.676,1,1,0,69,1,1.1,0.9
78881,1,5.24,1.572,0,0,1,1,0,69,1,1.1,0.9
78882,1,11.647,0,0,3.123,1,1,0,69,1,1.1,0.9
78884,1,3.92,1.176,0,0,1,1,0,69,1,1.1,0.9
78885,1,7.771,0,0,4.97,1,1,0,69,1,1.1,0.9
78886,1,9.183,0,0,0.634,1,1,0,69,1,1.1,0.9
78887,1,10.386,0,0,3.678,1,1,0,69,1,1.1,0.9
78888,1,8.82,4.35,0,0,1,1,0,69,1,1.1,0.9
78891,1,8.985,0,0,3.11,1,1,0,69,1,1.1,0.9
78892,1,2.343,0,0,0.07,1,1,0,69,1,1.1,0.9
78893,1,6.33,2.06,0,0,1,1,0,69,1,1.1,0.9
78894,1,7.49,2.32,0,0,1,1,0,69,1,1.1,0.9
78895,1,23.314,0,0,2.826,1,1,0,69,1,1.1,0.9
78896,1,14.49,4.347,0,0,1,1,0,69,1,1.1,0.9
78897,1,2.08,0.624,0,0,1,1,0,69,1,1.1,0.9
78898,1,5.81,1.62,0,0,1,1,0,69,1,1.1,0.9
78899,1,2.009,0,0,0.783,1,1,0,69,1,1.1,0.9
78900,1,2.13,0.639,0,0,1,1,0,69,1,1.1,0.9
78901,1,5.12,0.47,0,0,1,1,0,69,1,1.1,0.9
78902,1,29.929,0,0,2.932,1,1,0,69,1,1.1,0.9
78903,1,5.79,2.49,0,0,1,1,0,69,1,1.1,0.9
78904,1,11.015,0,0,1.565,1,1,0,69,1,1.1,0.9
78905,1,4.98,1.22,0,0,1,1,0,69,1,1.1,0.9
78906,1,3.851,0,0,1.588,1,1,0,69,1,1.1,0.9
78907,1,0,0,0,4.29,1,1,0,138,1,1.1,0.9
78908,1,29.478,0,0,2.979,1,1,0,69,1,1.1,0.9
78909,1,9.36,2.808,0,0,1,1,0,69,1,1.1,0.9
78910,1,3.783,0,0,1.587,1,1,0,69,1,1.1,0.9
78911,1,6.46,1.27,0,0,1,1,0,69,1,1.1,0.9
78913,1,8.918,0,0,0.979,1,1,0,69,1,1.1,0.9
78914,1,15.063,0,0,4.038,1,1,0,69,1,1.1,0.9
78915,1,3.93,0,0,5.642,1,1,0,69,1,1.1,0.9
78916,1,5.41,0,0,4.616,1,1,0,69,1,1.1,0.9
78917,1,3.548,0,0,1.605,1,1,0,69,1,1.1,0.9
78918,1,5.22,1.37,0,0,1,1,0,69,1,1.1,0.9
78920,1,0,0,0,-8.669,1,1,0,138,1,1.1,0.9
78921,1,17.042,0,0,4.373,1,1,0,69,1,1.1,0.9
78922,1,2.77,0.831,0,0,1,1,0,69,1,1.1,0.9
78924,1,12.789,0,0,0.755,1,1,0,69,1,1.1,0.9
78925,1,7.94,0.86,0,0,1,1,0,69,1,1.1,0.9
78926,1,0,0,0,-24.597,1,1,0,138,1,1.1,0.9
78927,1,11.27,0,0,1.15,1,1,0,69,1,1.1,0.9
78928,1,7.4,0.49,0,0,1,1,0,69,1,1.1,0.9
78929,1,4.61,1.383,0,0,1,1,0,69,1,1.1,0.9
78930,1,7.77,0.4,0,0,1,1,0,69,1,1.1,0.9
78931,1,3.381,0,0,5.722,1,1,0,69,1,1.1,0.9
78932,1,2.46,0.738,0,0,1,1,0,69,1,1.1,0.9
78933,1,9.447,0,0,3.004,1,1,0,69,1,1.1,0.9
78934,1,23.598,0,0,2.717,1,1,0,69,1,1.1,0.9
78936,1,10.506,0,0,2.539,1,1,0,69,1,1.1,0.9
78937,1,8.124,0,0,4.298,1,1,0,69,1,1.1,0.9
78938,1,4.27,1.281,0,0,1,1,0,69,1,1.1,0.9
78939,1,3.361,0,0,1.154,1,1,0,69,1,1.1,0.9
78940,1,6.644,0,0,1.383,1,1,0,69,1,1.1,0.9
78941,1,31.095,0,0,1.345,1,1,0,69,1,1.1,0.9
78942,1,16.56,7.37,0,0,1,1,0,69,1,1.1,0.9
78943,1,16.48,4.944,0,0,1,1,0,69,1,1.1,0.9
78944,1,0,0,0,-7.679,1,1,0,138,1,1.1,0.9
78945,1,4.53,2.12,0,0,1,1,0,69,1,1.1,0.9
78946,1,4.42,1.326,0,0,1,1,0,69,1,1.1,0.9
78947,1,8.044,0,0,1.046,1,1,0,69,1,1.1,0.9
78948,1,10.87,3.261,0,0,1,1,0,69,1,1.1,0.9
78949,1,4.51,0.32,0,0,1,1,0,69,1,1.1,0.9
78950,1,5.772,0,0,0.607,1,1,0,69,1,1.1,0.9
78951,1,5.41,1.623,0,0,1,1,0,69,1,1.1,0.9
78952,1,5.06,1.74,0,0,1,1,0,69,1,1.1,0.9
78953,1,0,0,0,4.66,1,1,0,138,1,1.1,0.9
78954,1,17.89,7.16,0,0,1,1,0,69,1,1.1,0.9
78955,1,5.05,1.515,0,0,1,1,0,69,1,1.1,0.9
78956,1,0,0,0,27.51,1,1,0,138,1,1.1,0.9
78957,1,5.16,1.548,0,0,1,1,0,69,1,1.1,0.9
78958,1,3.59,1.077,0,0,1,1,0,69,1,1.1,0.9
78959,1,9.39,2.31,0,0,1,1,0,69,1,1.1,0.9
78960,1,4.56,1.368,0,0,1,1,0,69,1,1.1,0.9
78961,1,10.172,0,0,2.92,1,1,0,69,1,1.1,0.9
78962,1,4.65,1.395,0,0,1,1,0,69,1,1.1,0.9
78963,1,0,0,0,-2.913,1,1,0,138,1,1.1,0.9
78964,1,24.735,0,0,1.547,1,1,0,69,1,1.1,0.9
78965,1,3.097,0,0,1.607,1,1,0,69,1,1.1,0.9
78966,1,8.095,0,0,0.484,1,1,0,69,1,1.1,0.9
78967,1,3.156,0,0,2.138,1,1,0,69,1,1.1,0.9
78968,1,3.42,0.94,0,0,1,1,0,69,1,1.1,0.9
78969,1,3.15,1.36,0,0,1,1,0,69,1,1.1,0.9
78970,1,2.69,0.807,0,0,1,1,0,69,1,1.1,0.9
78971,1,44,0,0,7.171,1,1,0,138,1,1.1,0.9
78972,1,5.38,0,0,4.504,1,1,0,69,1,1.1,0.9
