bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
78973,1,3.96,1.188,0,0,1,1,0,69,1,1.1,0.9
78974,1,8.898,0,0,1.558,1,1,0,69,1,1.1,0.9
78975,1,2.37,0.711,0,0,1,1,0,69,1,1.1,0.9
78976,1,15.386,0,0,1.938,1,1,0,69,1,1.1,0.9
78977,1,2.05,0.615,0,0,1,1,0,69,1,1.1,0.9
78978,1,2.009,0,0,7.199,1,1,0,69,1,1.1,0.9
78979,1,15.99,7.6,0,0,1,1,0,69,1,1.1,0.9
78980,1,2.274,0,0,3.114,1,1,0,69,1,1.1,0.9
78981,1,8.369,0,0,2.487,1,1,0,69,1,1.1,0.9
78982,1,2.8,0.11,0,0,1,1,0,69,1,1.1,0.9
78983,1,12.77,1.01,0,0,1,1,0,69,1,1.1,0.9
78984,1,5.008,0,0,0.638,1,1,0,69,1,1.1,0.9
78985,1,4.04,1.1,0,0,1,1,0,69,1,1.1,0.9
78986,1,15.092,0,0,0.833,1,1,0,69,1,1.1,0.9
78987,1,22.697,0,0,3.337,1,1,0,69,1,1.1,0.9
78988,1,14.56,4.71,0,0,1,1,0,69,1,1.1,0.9
78989,1,2.32,0.696,0,0,1,1,0,69,1,1.1,0.9
78990,1,3.24,0.972,0,0,1,1,0,69,1,1.1,0.9
78991,1,7.69,3.67,0,0,1,1,0,69,1,1.1,0.9
78992,1,15.11,3.43,0,0,1,1,0,69,1,1.1,0.9
78993,1,4.97,0.25,0,0,1,1,0,69,1,1.1,0.9
78994,1,4.694,0,0,1.571,1,1,0,69,1,1.1,0.9
78995,1,13.99,0.22,0,0,1,1,0,69,1,1.1,0.9
78996,1,9.986,0,0,1.085,1,1,0,69,1,1.1,0.9
78997,1,26.92,1.3,0,0,1,1,0,69,1,1.1,0.9
78998,1,0,0,0,-9.129,1,1,0,138,1,1.1,0.9
78999,1,6.09,1.827,0,0,1,1,0,69,1,1.1,0.9
79000,1,5.772,0,0,1.21,1,1,0,69,1,1.1,0.9
79001,1,5.821,0,0,0.772,1,1,0,69,1,1.1,0.9
79002,1,5.33,1.599,0,0,1,1,0,69,1,1.1,0.9
79003,1,4.85,0.26,0,0,1,1,0,69,1,1.1,0.9
79004,1,0,0,0,-10.71,1,1,0,138,1,1.1,0.9
79005,1,13.749,0,0,0.555,1,1,0,69,1,1.1,0.9
79006,1,5.43,1.13,0,0,1,1,0,69,1,1.1,0.9
79007,1,10.163,0,0,0.044,1,1,0,69,1,1.1,0.9
79008,1,13.524,0,0,0.428,1,1,0,69,1,1.1,0.9
79009,1,9.62,4.01,0,0,1,1,0,69,1,1.1,0.9
79010,1,0,0,0,-10.239,1,1,0,138,1,1.1,0.9
79011,1,0,0,0,-12.94,1,1,0,138,1,1.1,0.9
79012,1,15.043,0,0,2.038,1,1,0,69,1,1.1,0.9
79013,1,10.437,0,0,2.388,1,1,0,69,1,1.1,0.9
79014,1,15.03,0.62,0,0,1,1,0,69,1,1.1,0.9
79015,1,0,0,0,-22.76,1,1,0,138,1,1.1,0.9
79016,1,0,0,0,10.856,1,1,0,138,1,1.1,0.9
79017,1,11.18,3.354,0,0,1,1,0,69,1,1.1,0.9
79018,1,12.142,0,0,3.293,1,1,0,69,1,1.1,0.9
79019,1,10.388,0,0,2.824,1,1,0,69,1,1.1,0.9
79020,1,13.51,1.6,0,0,1,1,0,69,1,1.1,0.9
79021,1,4.116,0,0,4.13,1,1,0,69,1,1.1,0.9
79022,1,0,0,0,-2.011,1,1,0,138,1,1.1,0.9
79023,1,0,0,0,5.816,1,1,0,138,1,1.1,0.9
79024,1,7.72,0.29,0,0,1,1,0,69,1,1.1,0.9
79025,1,10.329,0,0,8.318,1,1,0,69,1,1.1,0.9
79026,1,5.54,2.58,0,0,1,1,0,69,1,1.1,0.9
79027,1,9.48,0.4,0,0,1,1,0,69,1,1.1,0.9
79028,1,0,0,0,-1.148,1,1,0,69,1,1.1,0.9
79029,1,8.595,0,0,0.495,1,1,0,69,1,1.1,0.9
79030,1,0,0,0,2.463,1,1,0,69,1,1.1,0.9
79031,1,10.8,0,0,4.95,1,1,0,69,1,1.1,0.9
79032,1,7.918,0,0,3.046,1,1,0,69,1,1.1,0.9
79033,1,6.21,1.863,0,0,1,1,0,69,1,1.1,0.9
79034,1,5.63,0.52,0,0,1,1,0,69,1,1.1,0.9
79035,1,13.726,0,0,1.74,1,1,0,69,1,1.1,0.9
79036,1,6.426,0,0,1.971,1,1,0,69,1,1.1,0.9
79037,1,9.379,0,0,0.691,1,1,0,69,1,1.1,0.9
79038,1,7.84,0.02,0,0,1,1,0,69,1,1.1,0.9
79039,1,14.01,3.82,0,0,1,1,0,69,1,1.1,0.9
79040,1,0,0,0,-10.213,1,1,0,138,1,1.1,0.9
79041,1,2.53,0.759,0,0,1,1,0,69,1,1.1,0.9
79042,1,0,0,0,-7.289,1,1,0,138,1,1.1,0.9
79043,1,2.61,0.783,0,0,1,1,0,69,1,1.1,0.9
79044,1,3.17,0.951,0,0,1,1,0,69,1,1.1,0.9
79045,1,14.984,0,0,0.382,1,1,0,69,1,1.1,0.9
79046,1,5.62,1.26,0,0,1,1,0,69,1,1.1,0.9
79047,1,0,0,0,-12.191,1,1,0,230,1,1.1,0.9
79048,1,0,0,0,-9.186,1,1,0,138,1,1.1,0.9
79049,1,17.552,0,0,0.38,1,1,0,69,1,1.1,0.9
79052,1,10.427,0,0,0.287,1,1,0,69,1,1.1,0.9
79054,1,5.2,2.33,0,0,1,1,0,69,1,1.1,0.9
79055,1,4.02,1.206,0,0,1,1,0,69,1,1.1,0.9
79058,1,4.196,0,0,1.765,1,1,0,69,1,1.1,0.9
79059,1,3.274,0,0,0.481,1,1,0,69,1,1.1,0.9
79061,1,5.231,0,0,1.534,1,1,0,69,1,1.1,0.9
79062,1,13.88,1.7,0,0,1,1,0,69,1,1.1,0.9
79063,1,14.671,0,0,3.855,1,1,0,69,1,1.1,0.9
79065,1,8.928,0,0,0.74,1,1,0,69,1,1.1,0.9
79066,1,3.16,0.6,0,0,1,1,0,69,1,1.1,0.9
79067,1,2.666,0,0,1.313,1,1,0,69,1,1.1,0.9
79070,1,16.8,0.42,0,0,1,1,0,69,1,1.1,0.9
79071,1,2.058,0,0,0.363,1,1,0,69,1,1.1,0.9
79072,1,3.58,1.54,0,0,1,1,0,69,1,1.1,0.9
79073,1,0,0,0,-11.578,1,1,0,138,1,1.1,0.9
79074,1,0,0,0,4.094,1,1,0,138,1,1.1,0.9
79075,1,3.626,0,0,1.39,1,1,0,69,1,1.1,0.9
79076,1,2.803,0,0,0.708,1,1,0,69,1,1.1,0.9
79077,1,8.761,0,0,3.81,1,1,0,69,1,1.1,0.9
79078,1,0,0,0,21.659,1,1,0,345,1,1.1,0.9
79079,1,0,0,0,2.707,1,1,0,138,1,1.1,0.9
79080,1,75.217,0,0,7.476,1,1,0,69,1,1.1,0.9
79081,1,4.508,0,0,3.299,1,1,0,69,1,1.1,0.9
79082,1,2.95,0.885,0,0,1,1,0,69,1,1.1,0.9
79083,1,14.96,1.01,0,0,1,1,0,69,1,1.1,0.9
79084,1,7.115,0,0,1.281,1,1,0,69,1,1.1,0.9
79085,1,0,0,0,-11.082,1,1,0,230,1,1.1,0.9
79086,1,0,0,0,-3.893,1,1,0,138,1,1.1,0.9
79087,1,9.359,0,0,1.977,1,1,0,69,1,1.1,0.9
79088,1,5.45,1.635,0,0,1,1,0,69,1,1.1,0.9
79090,1,10.329,0,0,8.431,1,1,0,69,1,1.1,0.9
79091,1,2.02,0.606,0,0,1,1,0,69,1,1.1,0.9
79092,1,4.32,1.296,0,0,1,1,0,69,1,1.1,0.9
79093,1,4.638,0,0,4.897,1,1,0,69,1,1.1,0.9
79094,1,2.69,0.807,0,0,1,1,0,69,1,1.1,0.9
79095,1,32.232,0,0,6.18,1,1,0,69,1,1.1,0.9
79096,1,3.783,0,0,1.099,1,1,0,69,1,1.1,0.9
79097,1,17.963,0,0,2.227,1,1,0,69,1,1.1,0.9
79098,1,31.389,0,0,5.285,1,1,0,69,1,1.1,0.9
79099,1,11.672,0,0,1.404,1,1,0,69,1,1.1,0.9
79100,1,20.74,5.21,0,0,1,1,0,69,1,1.1,0.9
79101,1,15,1.69,0,0,1,1,0,69,1,1.1,0.9
79102,1,11.358,0,0,0.275,1,1,0,69,1,1.1,0.9
79103,1,3.273,0,0,2.321,1,1,0,69,1,1.1,0.9
79104,1,6.01,1.803,0,0,1,1,0,69,1,1.1,0.9
79105,1,21.09,2.66,0,0,1,1,0,69,1,1.1,0.9
79106,1,6.723,0,0,0.606,1,1,0,69,1,1.1,0.9
79107,1,3.22,0.966,0,0,1,1,0,69,1,1.1,0.9
79108,1,2.98,0.98,0,0,1,1,0,69,1,1.1,0.9
79109,1,7.987,0,0,3.362,1,1,0,69,1,1.1,0.9
79110,1,4.78,1.434,0,0,1,1,0,69,1,1.1,0.9
79111,1,4.12,1.236,0,0,1,1,0,69,1,1.1,0.9
79112,1,12.691,0,0,4.739,1,1,0,69,1,1.1,0.9
79113,1,5.01,1.503,0,0,1,1,0,69,1,1.1,0.9
79115,1,4.47,1.341,0,0,1,1,0,69,1,1.1,0.9
79116,1,7.25,2.175,0,0,1,1,0,69,1,1.1,0.9
79117,1,5.16,0.33,0,0,1,1,0,69,1,1.1,0.9
79118,1,13.56,4.068,0,0,1,1,0,69,1,1.1,0.9
79119,1,27.313,0,0,2.538,1,1,0,69,1,1.1,0.9
79120,1,4.096,0,0,8.574,1,1,0,69,1,1.1,0.9
79121,1,20.35,0,0,12.038,1,1,0,69,1,1.1,0.9
79122,1,24.324,0,0,0.85,1,1,0,69,1,1.1,0.9
79124,1,2.23,0,0,2.67,1,1,0,69,1,1.1,0.9
79125,1,16.022,0,0,11.91,1,1,0,69,1,1.1,0.9
79126,1,7.103,0,0,3.323,1,1,0,69,1,1.1,0.9
79127,1,4.93,0,0,4.433,1,1,0,69,1,1.1,0.9
79128,1,5.106,0,0,4.896,1,1,0,69,1,1.1,0.9
79129,1,7.242,0,0,3.77,1,1,0,69,1,1.1,0.9
79130,1,5.263,0,0,1.442,1,1,0,69,1,1.1,0.9
79131,1,14.07,6.87,0,0,1,1,0,69,1,1.1,0.9
79132,1,7.33,2.199,0,0,1,1,0,69,1,1.1,0.9
79133,1,5.6,1.68,0,0,1,1,0,69,1,1.1,0.9
79134,1,20.34,0,0,2.747,1,1,0,69,1,1.1,0.9
79136,1,11.74,0.58,0,0,1,1,0,69,1,1.1,0.9
79137,1,5.297,0,0,2.074,1,1,0,69,1,1.1,0.9
79138,1,9.682,0,0,1.152,1,1,0,69,1,1.1,0.9
79139,1,8.33,1.57,0,0,1,1,0,69,1,1.1,0.9
79140,1,4.32,0.78,0,0,1,1,0,69,1,1.1,0.9
79141,1,6.93,2.079,0,0,1,1,0,69,1,1.1,0.9
79142,1,9.18,2.754,0,0,1,1,0,69,1,1.1,0.9
79143,1,6.91,1.01,0,0,1,1,0,69,1,1.1,0.9
79144,1,16.53,0,0,1.303,1,1,0,69,1,1.1,0.9
79145,1,7.41,2.223,0,0,1,1,0,69,1,1.1,0.9
79146,1,7.922,0,0,0.018,1,1,0,69,1,1.1,0.9
79147,1,13.425,0,0,0.28,1,1,0,69,1,1.1,0.9
79148,1,6.16,1.848,0,0,1,1,0,69,1,1.1,0.9
79149,1,7.99,3.29,0,0,1,1,0,69,1,1.1,0.9
79150,1,10.43,3.129,0,0,1,1,0,69,1,1.1,0.9
79151,1,11.917,0,0,0.763,1,1,0,69,1,1.1,0.9
79152,1,0,0,0,-2.797,1,1,0,138,1,1.1,0.9
79154,1,0,0,0,-36.843,1,1,0,230,1,1.1,0.9
79155,1,0,0,0,-1.853,1,1,0,138,1,1.1,0.9
79156,1,13.36,3.77,0,0,1,1,0,69,1,1.1,0.9
79157,1,7.02,3.17,0,0,1,1,0,69,1,1.1,0.9
79158,1,8.2,2.73,0,0,1,1,0,69,1,1.1,0.9
79159,1,2.12,0.636,0,0,1,1,0,69,1,1.1,0.9
79160,1,0,0,0,-21.539,1,1,0,230,1,1.1,0.9
79161,1,0,0,0,19.342,1,1,0,138,1,1.1,0.9
79162,1,21.54,0,0,3.064,1,1,0,69,1,1.1,0.9
79163,1,2.28,0.684,0,0,1,1,0,69,1,1.1,0.9
79164,1,0,0,0,-5.407,1,1,0,138,1,1.1,0.9
79165,1,5.93,1.779,0,0,1,1,0,69,1,1.1,0.9
79166,1,8.76,0.35,0,0,1,1,0,69,1,1.1,0.9
79167,1,9.22,1.44,0,0,1,1,0,69,1,1.1,0.9
79168,1,2.136,0,0,0.84,1,1,0,69,1,1.1,0.9
79169,1,2.71,0.813,0,0,1,1,0,69,1,1.1,0.9
79170,1,4.55,1.86,0,0,1,1,0,69,1,1.1,0.9
79171,1,4.01,1.32,0,0,1,1,0,69,1,1.1,0.9
79172,1,2.08,0.49,0,0,1,1,0,69,1,1.1,0.9
79173,1,3.087,0,0,0.523,1,1,0,69,1,1.1,0.9
79174,1,0,0,0,3.484,1,1,0,138,1,1.1,0.9
79175,1,5.98,2.68,0,0,1,1,0,69,1,1.1,0.9
79176,1,5.576,0,0,0.862,1,1,0,69,1,1.1,0.9
79177,1,0,0,0,5.612,1,1,0,138,1,1.1,0.9
79178,1,0,0,0,8.177,1,1,0,138,1,1.1,0.9
79179,1,22.99,2.09,0,0,1,1,0,69,1,1.1,0.9
79180,1,0,0,0,-12.133,1,1,0,138,1,1.1,0.9
79181,1,11.54,0.3,0,0,1,1,0,69,1,1.1,0.9
79182,1,7.88,2.364,0,0,1,1,0,69,1,1.1,0.9
79183,1,13.94,2.98,0,0,1,1,0,69,1,1.1,0.9
79185,1,0,0,0,37.025,1,1,0,345,1,1.1,0.9
79186,1,0,0,0,-17.622,1,1,0,138,1,1.1,0.9
79187,1,16.84,3.23,0,0,1,1,0,69,1,1.1,0.9
79188,1,2.15,0.645,0,0,1,1,0,69,1,1.1,0.9
79189,1,0,0,0,33.726,1,1,0,138,1,1.1,0.9
79190,1,9.09,2.19,0,0,1,1,0,69,1,1.1,0.9
79191,1,10.62,3.6,0,0,1,1,0,69,1,1.1,0.9
79192,1,11.09,0.05,0,0,1,1,0,69,1,1.1,0.9
79194,1,10.31,4.17,0,0,1,1,0,69,1,1.1,0.9
79195,1,4.547,0,0,2.643,1,1,0,69,1,1.1,0.9
79197,1,23.38,7.014,0,0,1,1,0,69,1,1.1,0.9
79199,1,12.093,0,0,0.377,1,1,0,69,1,1.1,0.9
79200,1,5.918,0,0,6.731,1,1,0,69,1,1.1,0.9
79201,1,5.946,0,0,6.599,1,1,0,69,1,1.1,0.9
79202,1,10.074,0,0,11.3,1,1,0,69,1,1.1,0.9
79203,1,31.51,1.61,0,0,1,1,0,69,1,1.1,0.9
79204,1,20.394,0,0,3.832,1,1,0,69,1,1.1,0.9
79205,1,3.09,0.927,0,0,1,1,0,69,1,1.1,0.9
79206,1,9.15,3.15,0,0,1,1,0,69,1,1.1,0.9
79207,1,6.92,1.2,0,0,1,1,0,69,1,1.1,0.9
79208,1,3.59,1.077,0,0,1,1,0,69,1,1.1,0.9
79209,1,6.664,0,0,16.403,1,1,0,69,1,1.1,0.9
79210,1,23.03,0,0,6.381,1,1,0,69,1,1.1,0.9
79211,1,0,0,0,-90.5346566234,1,1,0,138,1,1.1,0.9
79212,1,44.86,6.71,0,0,1,1,0,69,1,1.1,0.9
79213,1,12.42,3.98,0,0,1,1,0,69,1,1.1,0.9
79214,1,3.66,1.098,0,0,1,1,0,69,1,1.1,0.9
79215,1,2.96,0,0,6.006,1,1,0,69,1,1.1,0.9
79216,1,2.82,0.846,0,0,1,1,0,69,1,1.1,0.9
79217,1,7.91,0.2,0,0,1,1,0,69,1,1.1,0.9
79218,1,6.96,0.17,0,0,1,1,0,69,1,1.1,0.9
79221,1,45.178,0,0,4.871,1,1,0,69,1,1.1,0.9
79222,1,20.247,0,0,6.944,1,1,0,69,1,1.1,0.9
79223,1,7.06,2.15,0,0,1,1,0,69,1,1.1,0.9
79224,1,4.22,0.91,0,0,1,1,0,69,1,1.1,0.9
79225,1,0,0,0,6.826,1,1,0,138,1,1.1,0.9
79226,1,15.78,1.69,0,0,1,1,0,69,1,1.1,0.9
79229,1,5.7,1.71,0,0,1,1,0,69,1,1.1,0.9
79230,1,2.32,0.696,0,0,1,1,0,69,1,1.1,0.9
79231,1,0,0,0,0.824,1,1,0,230,1,1.1,0.9
79232,1,0,0,0,-199.999621027,1,1,0,138,1,1.1,0.9
79233,1,6,1.8,0,0,1,1,0,69,1,1.1,0.9
79235,1,0,0,0,39.883,1,1,0,230,1,1.1,0.9
79236,1,16.17,0,0,0.525,1,1,0,69,1,1.1,0.9
79237,1,11.93,3.579,0,0,1,1,0,69,1,1.1,0.9
79238,1,0,0,0,-39.368,1,1,0,138,1,1.1,0.9
79239,1,5.958,0,0,0.398,1,1,0,69,1,1.1,0.9
79240,1,2.34,0.702,0,0,1,1,0,69,1,1.1,0.9
79241,1,15.896,0,0,2.144,1,1,0,69,1,1.1,0.9
79242,1,9.29,0,0,0.323,1,1,0,69,1,1.1,0.9
79243,1,5.014,0,0,4.714,1,1,0,69,1,1.1,0.9
79244,1,16.454,0,0,6.688,1,1,0,69,1,1.1,0.9
79245,1,0,0,0,-6.365,1,1,0,138,1,1.1,0.9
79246,1,3.78,1.134,0,0,1,1,0,69,1,1.1,0.9
79247,1,4.86,1.458,0,0,1,1,0,69,1,1.1,0.9
79249,1,5.184,0,0,0.886,1,1,0,69,1,1.1,0.9
79250,1,4.43,1.329,0,0,1,1,0,69,1,1.1,0.9
79251,1,4.85,1.455,0,0,1,1,0,69,1,1.1,0.9
79252,1,0,0,0,-37.423,1,1,0,230,1,1.1,0.9
79253,1,0,0,0,-23.19,1,1,0,138,1,1.1,0.9
79254,1,2.71,0.813,0,0,1,1,0,69,1,1.1,0.9
79255,1,6.693,0,0,0.789,1,1,0,69,1,1.1,0.9
79257,1,6.05,0.29,0,0,1,1,0,69,1,1.1,0.9
79258,1,5.05,2.15,0,0,1,1,0,69,1,1.1,0.9
79259,1,8.2,3.67,0,0,1,1,0,69,1,1.1,0.9
79260,1,13.79,1.16,0,0,1,1,0,69,1,1.1,0.9
79261,1,3.27,0.981,0,0,1,1,0,69,1,1.1,0.9
79262,1,2.979,0,0,0.736,1,1,0,69,1,1.1,0.9
79264,1,10.751,0,0,0.005,1,1,0,69,1,1.1,0.9
79265,1,7.967,0,0,4.752,1,1,0,69,1,1.1,0.9
79267,1,5.576,0,0,11.803,1,1,0,69,1,1.1,0.9
79268,1,10.99,3.297,0,0,1,1,0,69,1,1.1,0.9
79269,1,4.56,1.368,0,0,1,1,0,69,1,1.1,0.9
79270,1,9.212,0,0,2.808,1,1,0,69,1,1.1,0.9
79271,1,13.1,0.59,0,0,1,1,0,69,1,1.1,0.9
79273,1,13.09,2.13,0,0,1,1,0,69,1,1.1,0.9
79274,1,11.172,0,0,0.049,1,1,0,69,1,1.1,0.9
79275,1,2.56,0.768,0,0,1,1,0,69,1,1.1,0.9
79276,1,5.027,0,0,0.092,1,1,0,69,1,1.1,0.9
79277,1,15.6,5.48,0,0,1,1,0,69,1,1.1,0.9
79278,1,6.12,0.76,0,0,1,1,0,69,1,1.1,0.9
79279,1,0,0,0,-14.968,1,1,0,138,1,1.1,0.9
79280,1,0,0,0,10.667,1,1,0,138,1,1.1,0.9
79281,1,0,0,0,-9.364,1,1,0,138,1,1.1,0.9
79282,1,19.19,8.78,0,0,1,1,0,69,1,1.1,0.9
79283,1,11.711,0,0,5.229,1,1,0,69,1,1.1,0.9
79284,1,10.43,0.54,0,0,1,1,0,69,1,1.1,0.9
79285,1,4.09,0.62,0,0,1,1,0,69,1,1.1,0.9
79286,1,6.03,0.45,0,0,1,1,0,69,1,1.1,0.9
79287,1,15.44,1.96,0,0,1,1,0,69,1,1.1,0.9
79288,1,18.15,2.56,0,0,1,1,0,69,1,1.1,0.9
79291,1,4.488,0,0,2.773,1,1,0,69,1,1.1,0.9
79292,1,8.095,0,0,0.249,1,1,0,69,1,1.1,0.9
79294,1,7.47,1.18,0,0,1,1,0,69,1,1.1,0.9
79297,1,12.56,0,0,0.305,1,1,0,69,1,1.1,0.9
79298,1,14.43,1.33,0,0,1,1,0,69,1,1.1,0.9
79299,1,14.36,2.14,0,0,1,1,0,69,1,1.1,0.9
79300,1,6.81,0.96,0,0,1,1,0,69,1,1.1,0.9
79301,1,8.399,0,0,2.171,1,1,0,69,1,1.1,0.9
79302,1,3.27,0.981,0,0,1,1,0,69,1,1.1,0.9
79305,1,3.8,0.28,0,0,1,1,0,69,1,1.1,0.9
79307,1,10.29,0.18,0,0,1,1,0,69,1,1.1,0.9
79308,1,7.677,0,0,10.141,1,1,0,69,1,1.1,0.9
79309,1,3.001,0,0,2.078,1,1,0,69,1,1.1,0.9
79312,1,0,0,0,-26.057,1,1,0,138,1,1.1,0.9
79313,1,7.67,0.62,0,0,1,1,0,69,1,1.1,0.9
79314,1,14.7,2.22,0,0,1,1,0,69,1,1.1,0.9
79315,1,4.43,0,0,5.765,1,1,0,69,1,1.1,0.9
79316,1,11.337,0,0,1.928,1,1,0,69,1,1.1,0.9
79317,1,9.12,1.24,0,0,1,1,0,69,1,1.1,0.9
79318,1,10.22,1.79,0,0,1,1,0,69,1,1.1,0.9
79319,1,3.92,0,0,0.093,1,1,0,69,1,1.1,0.9
79320,1,0,0,0,17.713,1,1,0,138,1,1.1,0.9
79321,1,3.459,0,0,0.139,1,1,0,69,1,1.1,0.9
79324,1,2.14,0.642,0,0,1,1,0,69,1,1.1,0.9
79325,1,5.32,1.596,0,0,1,1,0,69,1,1.1,0.9
79326,1,3.94,1.182,0,0,1,1,0,69,1,1.1,0.9
79327,1,7.595,0,0,7.859,1,1,0,69,1,1.1,0.9
79328,1,58.32,0.37,0,0,1,1,0,69,1,1.1,0.9
79330,1,6.654,0,0,12.676,1,1,0,69,1,1.1,0.9
79331,1,3.332,0,0,0.883,1,1,0,69,1,1.1,0.9
79332,1,4.85,1.71,0,0,1,1,0,69,1,1.1,0.9
79333,1,6.233,0,0,0.554,1,1,0,69,1,1.1,0.9
79335,1,8.94,1.84,0,0,1,1,0,69,1,1.1,0.9
79336,1,12.162,0,0,4.684,1,1,0,69,1,1.1,0.9
79337,1,0,0,0,-7.571,1,1,0,138,1,1.1,0.9
79338,1,3.92,1.176,0,0,1,1,0,69,1,1.1,0.9
79339,1,5.096,0,0,6.124,1,1,0,69,1,1.1,0.9
79341,1,2.31,0.693,0,0,1,1,0,69,1,1.1,0.9
79342,1,0,0,0,-15.324,1,1,0,138,1,1.1,0.9
79343,1,4.46,1.338,0,0,1,1,0,69,1,1.1,0.9
79344,1,5.292,0,0,0.289,1,1,0,69,1,1.1,0.9
79347,1,4.283,0,0,0.983,1,1,0,69,1,1.1,0.9
79348,1,3.881,0,0,2.663,1,1,0,69,1,1.1,0.9
79349,1,3.88,1.6,0,0,1,1,0,69,1,1.1,0.9
79350,1,3.94,1.48,0,0,1,1,0,69,1,1.1,0.9
79351,1,3.12,0.936,0,0,1,1,0,69,1,1.1,0.9
79352,1,2.38,0.714,0,0,1,1,0,69,1,1.1,0.9
79354,1,3.43,0,0,5.421,1,1,0,69,1,1.1,0.9
79355,1,3.82,1.146,0,0,1,1,0,69,1,1.1,0.9
79357,1,2.313,0,0,0.788,1,1,0,69,1,1.1,0.9
79358,1,0,0,0,-13.677,1,1,0,138,1,1.1,0.9
79359,1,8.26,0.74,0,0,1,1,0,69,1,1.1,0.9
79362,1,2.62,0.93,0,0,1,1,0,69,1,1.1,0.9
79366,1,0,0,0,2.303,1,1,0,138,1,1.1,0.9
79368,1,0,0,0,-14.174,1,1,0,138,1,1.1,0.9
79369,1,4.008,0,0,0.164,1,1,0,69,1,1.1,0.9
79372,1,9.08,1.97,0,0,1,1,0,69,1,1.1,0.9
79373,1,0,0,0,-8.358,1,1,0,138,1,1.1,0.9
79374,1,24.29,3.69,0,0,1,1,0,69,1,1.1,0.9
79375,1,0,0,0,20.698,1,1,0,345,1,1.1,0.9
79376,1,0,0,0,-7.463,1,1,0,138,1,1.1,0.9
79378,1,0,0,0,5.862,1,1,0,345,1,1.1,0.9
79379,1,0,0,0,-12.357,1,1,0,138,1,1.1,0.9
79384,1,31.27,1.34,0,0,1,1,0,69,1,1.1,0.9
79385,1,0,0,0,-16.437,1,1,0,230,1,1.1,0.9
79386,1,0,0,0,-0.06,1,1,0,138,1,1.1,0.9
79390,1,0,0,0,-0.096,1,1,0,138,1,1.1,0.9
79392,1,0,0,0,-5.875,1,1,0,345,1,1.1,0.9
79393,1,0,0,0,-0.074,1,1,0,230,1,1.1,0.9
79397,1,0,0,0,-26.564,1,1,0,138,1,1.1,0.9
79398,1,6.654,0,0,0.522,1,1,0,69,1,1.1,0.9
79399,1,9.56,2.12,0,0,1,1,0,69,1,1.1,0.9
79400,1,5.194,0,0,0.986,1,1,0,69,1,1.1,0.9
79401,1,3.32,0.996,0,0,1,1,0,69,1,1.1,0.9
79402,1,3.24,1.6,0,0,1,1,0,69,1,1.1,0.9
79403,1,24.77,4.34,0,0,1,1,0,69,1,1.1,0.9
79404,1,3.753,0,0,1.132,1,1,0,69,1,1.1,0.9
79405,1,5.82,2.28,0,0,1,1,0,69,1,1.1,0.9
79409,1,4.488,0,0,8.098,1,1,0,69,1,1.1,0.9
79410,1,13.57,0.5,0,0,1,1,0,69,1,1.1,0.9
79411,1,12.603,0,0,1.737,1,1,0,69,1,1.1,0.9
79417,1,0,0,0,42.173,1,1,0,230,1,1.1,0.9
79418,1,0,0,0,-35.402,1,1,0,138,1,1.1,0.9
79420,1,0,0,0,0.679,1,1,0,138,1,1.1,0.9
79421,1,16.631,0,0,2.476,1,1,0,69,1,1.1,0.9
79422,1,5.302,0,0,1.358,1,1,0,69,1,1.1,0.9
79423,1,16.19,0,0,3.04,1,1,0,69,1,1.1,0.9
79425,1,2.84,0.852,0,0,1,1,0,69,1,1.1,0.9
79426,1,3.3,1.27,0,0,1,1,0,69,1,1.1,0.9
79428,1,14.465,0,0,4.221,1,1,0,69,1,1.1,0.9
79429,1,6.16,0.28,0,0,1,1,0,69,1,1.1,0.9
79430,1,4.26,0.95,0,0,1,1,0,69,1,1.1,0.9
79431,1,0,0,0,6.563,1,1,0,345,1,1.1,0.9
79432,1,0,0,0,-46.3963518789,1,1,0,138,1,1.1,0.9
79433,1,27.31,9.93,0,0,1,1,0,69,1,1.1,0.9
79434,1,0,0,0,-33.972,1,1,0,138,1,1.1,0.9
79436,1,6.08,2.18,0,0,1,1,0,69,1,1.1,0.9
79438,1,7.301,0,0,2.399,1,1,0,69,1,1.1,0.9
79441,1,9.565,0,0,0.966,1,1,0,69,1,1.1,0.9
79442,1,0,0,0,-13.967,1,1,0,345,1,1.1,0.9
79443,1,10.231,0,0,1.034,1,1,0,69,1,1.1,0.9
79445,1,4.106,0,0,0.74,1,1,0,69,1,1.1,0.9
79446,1,0,0,0,-16.117,1,1,0,138,1,1.1,0.9
79447,1,29.66,4.11,0,0,1,1,0,69,1,1.1,0.9
79449,1,25.89,1.51,0,0,1,1,0,69,1,1.1,0.9
79453,1,3.244,0,0,4.388,1,1,0,69,1,1.1,0.9
79454,1,7.5,3.51,0,0,1,1,0,69,1,1.1,0.9
79455,1,6.801,0,0,2.942,1,1,0,69,1,1.1,0.9
79456,1,7.49,0.66,0,0,1,1,0,69,1,1.1,0.9
79459,1,9.37,0,0,2.512,1,1,0,69,1,1.1,0.9
79463,1,4.655,0,0,4.052,1,1,0,69,1,1.1,0.9
79466,1,2.72,0.67,0,0,1,1,0,69,1,1.1,0.9
79467,1,3.96,1.188,0,0,1,1,0,69,1,1.1,0.9
79468,1,3.42,1,0,0,1,1,0,69,1,1.1,0.9
79469,1,2.39,0.717,0,0,1,1,0,69,1,1.1,0.9
79470,1,6.635,0,0,1.705,1,1,0,69,1,1.1,0.9
79471,1,13.91,1.77,0,0,1,1,0,69,1,1.1,0.9
79473,1,2.25,0.82,0,0,1,1,0,69,1,1.1,0.9
79475,1,3.969,0,0,2.797,1,1,0,69,1,1.1,0.9
79476,1,12.113,0,0,0.493,1,1,0,69,1,1.1,0.9
79477,1,3.77,1.02,0,0,1,1,0,69,1,1.1,0.9
79478,1,5.968,0,0,1.387,1,1,0,69,1,1.1,0.9
79479,1,12.05,2.24,0,0,1,1,0,69,1,1.1,0.9
79480,1,7.357,0,0,1.288,1,1,0,69,1,1.1,0.9
79481,1,6.14,2.31,0,0,1,1,0,69,1,1.1,0.9
79482,1,3.199,0,0,4.271,1,1,0,69,1,1.1,0.9
79483,1,3.72,1.116,0,0,1,1,0,69,1,1.1,0.9
79484,1,8.48,0.15,0,0,1,1,0,69,1,1.1,0.9
79485,1,4.22,1.266,0,0,1,1,0,69,1,1.1,0.9
79487,1,9.16,0.69,0,0,1,1,0,69,1,1.1,0.9
79488,1,23.99,0,0,5.675,1,1,0,69,1,1.1,0.9
79489,1,2.49,0.22,0,0,1,1,0,69,1,1.1,0.9
79490,1,8.2,1.17,0,0,1,1,0,69,1,1.1,0.9
79496,1,6.35,0,0,16.49,1,1,0,69,1,1.1,0.9
79497,1,4.15,1.245,0,0,1,1,0,69,1,1.1,0.9
79498,1,0,0,0,46.228,1,1,0,138,1,1.1,0.9
79499,1,37.87,8.63,0,0,1,1,0,69,1,1.1,0.9
79502,1,8.712,0,0,23.178,1,1,0,69,1,1.1,0.9
79503,1,7.31,2.193,0,0,1,1,0,69,1,1.1,0.9
79504,1,3.5,1.05,0,0,1,1,0,69,1,1.1,0.9
79505,1,17.405,0,0,2.727,1,1,0,69,1,1.1,0.9
79506,1,10.996,0,0,0.339,1,1,0,69,1,1.1,0.9
79509,1,3.951,0,0,0.762,1,1,0,69,1,1.1,0.9
79510,1,7.018,0,0,2.627,1,1,0,69,1,1.1,0.9
79511,1,3.83,1.149,0,0,1,1,0,69,1,1.1,0.9
79513,1,5.19,0.92,0,-5.53239829066,1,1,0,69,1,1.1,0.9
79514,1,24.96,4.05,0,0,1,1,0,69,1,1.1,0.9
79515,1,11.67,0.79,0,0,1,1,0,69,1,1.1,0.9
79516,1,2.47,0,0,1.402,1,1,0,69,1,1.1,0.9
79517,1,4.07,1.73,0,0,1,1,0,69,1,1.1,0.9
79518,1,0,0,0,0.6,1,1,0,230,1,1.1,0.9
79519,1,0,0,0,7.851,1,1,0,138,1,1.1,0.9
79520,1,0,0,0,-3.922,1,1,0,138,1,1.1,0.9
79521,1,13.99,0.19,0,0,1,1,0,69,1,1.1,0.9
79522,1,3.802,0,0,0.619,1,1,0,69,1,1.1,0.9
79523,1,3.74,1.122,0,0,1,1,0,69,1,1.1,0.9
79524,1,22.834,0,0,3.093,1,1,0,69,1,1.1,0.9
79525,1,9.44,0.5,0,0,1,1,0,69,1,1.1,0.9
79526,1,4.855,0,0,1.938,1,1,0,69,1,1.1,0.9
79528,1,4.224,0,0,4.205,1,1,0,69,1,1.1,0.9
79532,1,14.24,4.272,0,0,1,1,0,69,1,1.1,0.9
79533,1,14.328,0,0,0.14,1,1,0,69,1,1.1,0.9
79534,1,17.885,0,0,2.039,1,1,0,69,1,1.1,0.9
79536,1,4.34,1.302,0,-5.225,1,1,0,69,1,1.1,0.9
79537,1,9.486,0,0,0,1,1,0,69,1,1.1,0.9
79538,1,27.406,0,0,-30.0285526554,1,1,0,69,1,1.1,0.9
79540,1,4.73,0.5,0,-0.706958426321,1,1,0,69,1,1.1,0.9
79541,1,8.42,1.57,0,-0.285254155072,1,1,0,69,1,1.1,0.9
79542,1,5.29,1.06,0,0,1,1,0,69,1,1.1,0.9
79543,1,6.09,1.827,0,0,1,1,0,69,1,1.1,0.9
79544,1,3.199,0,0,12.736,1,1,0,69,1,1.1,0.9
79545,1,5.955,0,0,0,1,1,0,69,1,1.1,0.9
79546,1,6.29,0,0,0,1,1,0,69,1,1.1,0.9
79548,1,9.64,3.33,0,0,1,1,0,69,1,1.1,0.9
79549,1,8.62,0.98,0,0,1,1,0,69,1,1.1,0.9
79550,1,2.489,0,0,0.188,1,1,0,69,1,1.1,0.9
79551,1,29.488,0,0,3.655,1,1,0,69,1,1.1,0.9
79552,1,14.925,0,0,0.479,1,1,0,69,1,1.1,0.9
79555,1,6.614,0,0,0.454,1,1,0,69,1,1.1,0.9
79557,1,5.635,0,0,2.858,1,1,0,69,1,1.1,0.9
79558,1,6.88,2.8,0,0,1,1,0,69,1,1.1,0.9
79561,1,0,0,0,16.546,1,1,0,138,1,1.1,0.9
79562,1,10.89,3.267,0,0,1,1,0,69,1,1.1,0.9
79563,1,6.79,2.037,0,0,1,1,0,69,1,1.1,0.9
79564,1,8.13,2.07,0,0,1,1,0,69,1,1.1,0.9
79565,1,5.92,1.37,0,0,1,1,0,69,1,1.1,0.9
79566,1,5.1,1.53,0,0,1,1,0,69,1,1.1,0.9
79569,1,10.68,0.07,0,0,1,1,0,69,1,1.1,0.9
79570,1,6.04,1.812,0,0,1,1,0,69,1,1.1,0.9
79571,1,3.227,0,0,2.372,1,1,0,69,1,1.1,0.9
79572,1,3.838,0,0,10.036,1,1,0,69,1,1.1,0.9
79573,1,7.87,2.361,0,0,1,1,0,69,1,1.1,0.9
79574,1,7.931,0,0,8.315,1,1,0,69,1,1.1,0.9
79575,1,11.642,0,0,0.362,1,1,0,69,1,1.1,0.9
79576,1,3.84,1.152,0,0,1,1,0,69,1,1.1,0.9
79577,1,8.12,0.48,0,0,1,1,0,69,1,1.1,0.9
79578,1,0,0,0,-11.847,1,1,0,138,1,1.1,0.9
79579,1,14.51,4.353,0,0,1,1,0,69,1,1.1,0.9
79580,1,3.47,1.041,0,0,1,1,0,69,1,1.1,0.9
79582,1,2.023,0,0,7.837,1,1,0,69,1,1.1,0.9
79584,1,10.07,1.24,0,0,1,1,0,69,1,1.1,0.9
79587,1,7.517,0,0,0.733,1,1,0,69,1,1.1,0.9
79589,1,16.71,5.013,0,0,1,1,0,69,1,1.1,0.9
79590,1,2.67,0.801,0,0,1,1,0,69,1,1.1,0.9
79591,1,10.99,3.297,0,0,1,1,0,69,1,1.1,0.9
79593,1,3.42,1.026,0,0,1,1,0,69,1,1.1,0.9
79594,1,2.96,0.888,0,0,1,1,0,69,1,1.1,0.9
79595,1,6.13,1.839,0,0,1,1,0,69,1,1.1,0.9
79596,1,3.59,1.077,0,0,1,1,0,69,1,1.1,0.9
79597,1,13.68,3.57,0,0,1,1,0,69,1,1.1,0.9
79598,1,11.35,1.95,0,0,1,1,0,69,1,1.1,0.9
79599,1,15.504,0,0,5.353,1,1,0,69,1,1.1,0.9
79600,1,8.57,3.41,0,0,1,1,0,69,1,1.1,0.9
79601,1,55.889,0,0,9.174,1,1,0,69,1,1.1,0.9
79602,1,3.459,0,0,1.553,1,1,0,69,1,1.1,0.9
79603,1,3.37,1.011,0,0,1,1,0,69,1,1.1,0.9
79604,1,14.75,5.04,0,0,1,1,0,69,1,1.1,0.9
79606,1,3.097,0,0,10.896,1,1,0,69,1,1.1,0.9
79607,1,4.53,0.71,0,0,1,1,0,69,1,1.1,0.9
79611,1,2.597,0,0,1.063,1,1,0,69,1,1.1,0.9
79612,1,8.524,0,0,2.818,1,1,0,69,1,1.1,0.9
79617,1,0,0,0,-9.524,1,1,0,138,1,1.1,0.9
79618,1,38.21,4.8,0,0,1,1,0,69,1,1.1,0.9
79619,1,9,4.08,0,0,1,1,0,69,1,1.1,0.9
79621,1,9.991,0,0,6.344,1,1,0,69,1,1.1,0.9
79622,1,15.023,0,0,4.196,1,1,0,69,1,1.1,0.9
79624,1,0,0,0,0.595,1,1,0,138,1,1.1,0.9
79625,1,36.417,0,0,18.866,1,1,0,69,1,1.1,0.9
79626,1,0,0,0,7.188,1,1,0,138,1,1.1,0.9
79627,1,15.56,3.11,0,0,1,1,0,69,1,1.1,0.9
79629,1,3.79,1.137,0,0,1,1,0,69,1,1.1,0.9
79630,1,8.684,0,0,6.086,1,1,0,69,1,1.1,0.9
79632,1,0,0,0,-2.757,1,1,0,138,1,1.1,0.9
79635,1,9.26,0,0,-7.737,1,1,0,69,1,1.1,0.9
79636,1,6.708,0,0,0,1,1,0,69,1,1.1,0.9
79638,1,0,0,0,7.377,1,1,0,138,1,1.1,0.9
79640,1,3.11,0.933,0,0,1,1,0,69,1,1.1,0.9
79641,1,0,0,0,-49.168,1,1,0,138,1,1.1,0.9
79642,1,7.357,0,0,15.228,1,1,0,69,1,1.1,0.9
79644,1,0,0,0,-81.416823948,1,1,0,138,1,1.1,0.9
79645,1,27.68,12.53,0,0,1,1,0,69,1,1.1,0.9
79647,1,4.322,0,0,0.708,1,1,0,69,1,1.1,0.9
79649,1,2.07,0.621,0,0,1,1,0,69,1,1.1,0.9
79650,1,3.156,0,0,2.865,1,1,0,69,1,1.1,0.9
79651,1,3.79,0.72,0,0,1,1,0,69,1,1.1,0.9
79652,1,5.664,0,0,2.924,1,1,0,69,1,1.1,0.9
79653,1,2.14,0.642,0,0,1,1,0,69,1,1.1,0.9
79654,1,0,0,0,-5.381,1,1,0,138,1,1.1,0.9
79655,1,3.06,1.01,0,0,1,1,0,69,1,1.1,0.9
79656,1,3.05,0.915,0,0,1,1,0,69,1,1.1,0.9
79657,1,26.7,0.91,0,0,1,1,0,69,1,1.1,0.9
79658,1,25.19,4.33,0,0,1,1,0,69,1,1.1,0.9
79659,1,5.72,1.716,0,0,1,1,0,69,1,1.1,0.9
79660,1,12.25,4.83,0,0,1,1,0,69,1,1.1,0.9
79661,1,6.66,2.93,0,0,1,1,0,69,1,1.1,0.9
79663,1,12.348,0,0,13.995,1,1,0,69,1,1.1,0.9
79664,1,0,0,0,191.533090122,1,1,0,345,1,1.1,0.9
79665,1,0,0,0,-185.529934901,1,1,0,138,1,1.1,0.9
79666,1,23.53,5.22,0,0,1,1,0,69,1,1.1,0.9
79670,1,17.199,0,0,0.564,1,1,0,69,1,1.1,0.9
79671,1,5.508,0,0,2.039,1,1,0,69,1,1.1,0.9
79672,1,5.792,0,0,2.752,1,1,0,69,1,1.1,0.9
79673,1,9.183,0,0,4.84,1,1,0,69,1,1.1,0.9
79674,1,8.203,0,0,4.613,1,1,0,69,1,1.1,0.9
79675,1,6.37,1.911,0,0,1,1,0,69,1,1.1,0.9
79676,1,3.312,0,0,3.449,1,1,0,69,1,1.1,0.9
79677,1,0,0,0,16.548,1,1,0,138,1,1.1,0.9
79678,1,4.3,1.29,0,0,1,1,0,69,1,1.1,0.9
79679,1,0,0,0,-13.154,1,1,0,138,1,1.1,0.9
79680,1,34.006,0,0,1.19,1,1,0,69,1,1.1,0.9
79682,1,0,0,0,-34.957,1,1,0,138,1,1.1,0.9
79683,1,9.731,0,0,0.22,1,1,0,69,1,1.1,0.9
79685,1,3.94,0,0,6.436,1,1,0,69,1,1.1,0.9
79687,1,0,0,0,-14.018,1,1,0,138,1,1.1,0.9
79688,1,9.99,1.74,0,0,1,1,0,69,1,1.1,0.9
79689,1,13.985,0,0,3.728,1,1,0,69,1,1.1,0.9
79690,1,2.78,0.834,0,0,1,1,0,69,1,1.1,0.9
79691,1,3.42,0.02,0,0,1,1,0,69,1,1.1,0.9
79692,1,3.76,1.128,0,0,1,1,0,69,1,1.1,0.9
79693,1,3.195,0,0,1.058,1,1,0,69,1,1.1,0.9
79697,1,3.49,0.52,0,0,1,1,0,69,1,1.1,0.9
79698,1,3.44,1.032,0,0,1,1,0,69,1,1.1,0.9
79699,1,3.59,1.18,0,0,1,1,0,69,1,1.1,0.9
79700,1,15.562,0,0,3.367,1,1,0,69,1,1.1,0.9
79701,1,27.558,0,0,2.671,1,1,0,69,1,1.1,0.9
79702,1,3.66,1.098,0,0,1,1,0,69,1,1.1,0.9
79703,1,8.862,0,0,3.246,1,1,0,69,1,1.1,0.9
79704,1,0,0,0,-20.444,1,1,0,138,1,1.1,0.9
79705,1,4.713,0,0,4.497,1,1,0,69,1,1.1,0.9
79706,1,3.85,1.155,0,0,1,1,0,69,1,1.1,0.9
79708,1,0,0,0,-0.022,1,1,0,138,1,1.1,0.9
79710,1,0,0,0,-2.609,1,1,0,138,1,1.1,0.9
79711,1,16.71,3.93,0,0,1,1,0,69,1,1.1,0.9
79712,1,22.4,0,0,3.125,1,1,0,69,1,1.1,0.9
79713,1,7.141,0,0,0.681,1,1,0,69,1,1.1,0.9
79714,1,15.02,1.69,0,0,1,1,0,69,1,1.1,0.9
79715,1,5.116,0,0,0.151,1,1,0,69,1,1.1,0.9
79716,1,2.56,0.94,0,0,1,1,0,69,1,1.1,0.9
79717,1,12.7,2.17,0,0,1,1,0,69,1,1.1,0.9
79718,1,5.99,0.63,0,-8.18977668171,1,1,0,69,1,1.1,0.9
79719,1,15.9,0,0,11.416,1,1,0,69,1,1.1,0.9
79720,1,2.293,0,0,1.085,1,1,0,69,1,1.1,0.9
79722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79723,1,14.58,7.19,0,0,1,1,0,69,1,1.1,0.9
79724,1,7.683,0,0,4.141,1,1,0,69,1,1.1,0.9
79725,1,5.64,0.53,0,0,1,1,0,69,1,1.1,0.9
79726,1,6.22,2.98,0,0,1,1,0,69,1,1.1,0.9
79727,1,3.92,1.176,0,0,1,1,0,69,1,1.1,0.9
79728,1,11.73,1.77,0,0,1,1,0,69,1,1.1,0.9
79729,1,8.872,0,0,2.785,1,1,0,69,1,1.1,0.9
79730,1,9.124,0,0,15.646,1,1,0,69,1,1.1,0.9
79732,1,0,0,0,-16.554,1,1,0,138,1,1.1,0.9
79733,1,21.05,7.46,0,0,1,1,0,69,1,1.1,0.9
79735,1,5.174,0,0,3.919,1,1,0,69,1,1.1,0.9
79736,1,2.28,0.684,0,0,1,1,0,69,1,1.1,0.9
79737,1,5.52,1.656,0,0,1,1,0,69,1,1.1,0.9
79738,1,0,0,0,43.435,1,1,0,230,1,1.1,0.9
79739,1,0,0,0,-16.269,1,1,0,138,1,1.1,0.9
79740,1,6.341,0,0,0.462,1,1,0,69,1,1.1,0.9
79741,1,6.65,1.02,0,0,1,1,0,69,1,1.1,0.9
79743,1,6.332,0,0,2.753,1,1,0,69,1,1.1,0.9
79745,1,2.06,0,0,1.813,1,1,0,69,1,1.1,0.9
79746,1,2.03,0.609,0,0,1,1,0,69,1,1.1,0.9
79747,1,3.961,0,0,1.004,1,1,0,69,1,1.1,0.9
79749,1,4.03,1.38,0,0,1,1,0,69,1,1.1,0.9
79753,1,4.02,1.206,0,0,1,1,0,69,1,1.1,0.9
79754,1,2.19,0.657,0,0,1,1,0,69,1,1.1,0.9
79755,1,2.33,0.91,0,0,1,1,0,69,1,1.1,0.9
79756,1,5.62,2.47,0,0,1,1,0,69,1,1.1,0.9
79757,1,12.26,4.91,0,0,1,1,0,69,1,1.1,0.9
79758,1,0,0,0,-11.153,1,1,0,230,1,1.1,0.9
79759,1,0,0,0,-48.545,1,1,0,138,1,1.1,0.9
79760,1,10.18,1.15,0,0,1,1,0,69,1,1.1,0.9
79762,1,4.537,0,0,0.866,1,1,0,69,1,1.1,0.9
79764,1,11.01,0,0,1.812,1,1,0,69,1,1.1,0.9
79765,1,2.32,0.696,0,0,1,1,0,69,1,1.1,0.9
79766,1,2.626,0,0,2.345,1,1,0,69,1,1.1,0.9
79768,1,6.9,2.02,0,0,1,1,0,69,1,1.1,0.9
79769,1,3.08,0.924,0,0,1,1,0,69,1,1.1,0.9
79770,1,0,0,0,2.526,1,1,0,138,1,1.1,0.9
79771,1,7.67,3.29,0,0,1,1,0,69,1,1.1,0.9
79772,1,2.94,0.1,0,0,1,1,0,69,1,1.1,0.9
79773,1,9.016,0,0,4.937,1,1,0,69,1,1.1,0.9
79774,1,16.239,0,0,1.432,1,1,0,69,1,1.1,0.9
79775,1,4.459,0,0,0.117,1,1,0,69,1,1.1,0.9
79776,1,14.225,0,0,3.11,1,1,0,69,1,1.1,0.9
79777,1,2.75,1.07,0,0,1,1,0,69,1,1.1,0.9
79778,1,2.822,0,0,0.985,1,1,0,69,1,1.1,0.9
79779,1,3.802,0,0,0.496,1,1,0,69,1,1.1,0.9
79780,1,4.12,0.38,0,0,1,1,0,69,1,1.1,0.9
79781,1,4.6,1.57,0,0,1,1,0,69,1,1.1,0.9
79782,1,5.84,2.83,0,0,1,1,0,69,1,1.1,0.9
79784,1,2.381,0,0,0.734,1,1,0,69,1,1.1,0.9
79785,1,15.65,4.65,0,0,1,1,0,69,1,1.1,0.9
79786,1,7.87,2.361,0,0,1,1,0,69,1,1.1,0.9
79788,1,4.18,1.254,0,0,1,1,0,69,1,1.1,0.9
79790,1,4.12,1.236,0,0,1,1,0,69,1,1.1,0.9
79791,1,11.47,1.7,0,0,1,1,0,69,1,1.1,0.9
79792,1,3.13,0.939,0,0,1,1,0,69,1,1.1,0.9
79793,1,5.5,1.65,0,0,1,1,0,69,1,1.1,0.9
79794,1,3.17,0.72,0,0,1,1,0,69,1,1.1,0.9
79795,1,4.62,1.27,0,0,1,1,0,69,1,1.1,0.9
79797,1,2.509,0,0,0.521,1,1,0,69,1,1.1,0.9
79799,1,4.01,1.203,0,0,1,1,0,69,1,1.1,0.9
79800,1,9.77,2.8,0,0,1,1,0,69,1,1.1,0.9
79801,1,2.04,0.612,0,0,1,1,0,69,1,1.1,0.9
79803,1,7.43,0.32,0,0,1,1,0,69,1,1.1,0.9
79804,1,2.499,0,0,0.384,1,1,0,69,1,1.1,0.9
79805,1,10.927,0,0,2.89,1,1,0,69,1,1.1,0.9
79806,1,3.96,1.188,0,0,1,1,0,69,1,1.1,0.9
79807,1,0,0,0,-6.771,1,1,0,138,1,1.1,0.9
79808,1,5.63,2.57,0,0,1,1,0,69,1,1.1,0.9
79809,1,7.252,0,0,0.018,1,1,0,69,1,1.1,0.9
79810,1,2.8,0.84,0,0,1,1,0,69,1,1.1,0.9
79811,1,2.65,0.6,0,0,1,1,0,69,1,1.1,0.9
79812,1,5.12,2.02,0,0,1,1,0,69,1,1.1,0.9
79814,1,6.51,2.6,0,0,1,1,0,69,1,1.1,0.9
79816,1,6.811,0,0,4.19,1,1,0,69,1,1.1,0.9
79817,1,3.24,0.972,0,0,1,1,0,69,1,1.1,0.9
79818,1,3.19,0.957,0,0,1,1,0,69,1,1.1,0.9
79820,1,0,0,0,-46.366,1,1,0,138,1,1.1,0.9
79821,1,16.23,2.69,0,0,1,1,0,69,1,1.1,0.9
79822,1,2.793,0,0,2.586,1,1,0,69,1,1.1,0.9
79824,1,0,0,0,-4.815,1,1,0,230,1,1.1,0.9
79825,1,0,0,0,-22.547,1,1,0,138,1,1.1,0.9
79826,1,9.212,0,0,1.136,1,1,0,69,1,1.1,0.9
79827,1,0,0,0,-9.411,1,1,0,138,1,1.1,0.9
79828,1,3.283,0,0,6.268,1,1,0,69,1,1.1,0.9
79829,1,6.482,0,0,2.608,1,1,0,69,1,1.1,0.9
79830,1,4.459,0,0,0.705,1,1,0,69,1,1.1,0.9
79831,1,6.96,2.088,0,0,1,1,0,69,1,1.1,0.9
79833,1,6.012,0,0,0.438,1,1,0,69,1,1.1,0.9
79834,1,6.36,0,0,3.966,1,1,0,69,1,1.1,0.9
79836,1,0,0,0,-10.987,1,1,0,138,1,1.1,0.9
79837,1,6.341,0,0,0,1,1,0,69,1,1.1,0.9
79838,1,3.76,0.64,0,-3.09186449074,1,1,0,69,1,1.1,0.9
79839,1,0,0,0,4.822,1,1,0,138,1,1.1,0.9
79840,1,10.9,2.22,0,0,1,1,0,69,1,1.1,0.9
79842,1,6.27,1.881,0,0,1,1,0,69,1,1.1,0.9
79843,1,12.946,0,0,0.407,1,1,0,69,1,1.1,0.9
79845,1,7.79,2.337,0,0,1,1,0,69,1,1.1,0.9
79846,1,3.8,1.14,0,0,1,1,0,69,1,1.1,0.9
79847,1,2.5,0.75,0,0,1,1,0,69,1,1.1,0.9
79848,1,20.884,0,0,9.801,1,1,0,69,1,1.1,0.9
79850,1,7.41,3.59,0,0,1,1,0,69,1,1.1,0.9
79851,1,3.533,0,0,4.924,1,1,0,69,1,1.1,0.9
79852,1,3.04,0.88,0,0,1,1,0,69,1,1.1,0.9
79853,1,2.56,0.768,0,0,1,1,0,69,1,1.1,0.9
79855,1,2.92,0.876,0,0,1,1,0,69,1,1.1,0.9
79856,1,2.499,0,0,2.705,1,1,0,69,1,1.1,0.9
79857,1,5.85,1.755,0,0,1,1,0,69,1,1.1,0.9
79858,1,3.44,1.032,0,0,1,1,0,69,1,1.1,0.9
79859,1,3.4,1.02,0,0,1,1,0,69,1,1.1,0.9
79862,1,5.228,0,0,2.102,1,1,0,69,1,1.1,0.9
79863,1,5.679,0,0,1.672,1,1,0,69,1,1.1,0.9
79864,1,6.698,0,0,1.332,1,1,0,69,1,1.1,0.9
79867,1,2.75,0.45,0,0,1,1,0,69,1,1.1,0.9
79868,1,9.452,0,0,1.05,1,1,0,69,1,1.1,0.9
79869,1,6.336,0,0,2.39,1,1,0,69,1,1.1,0.9
79870,1,5.062,0,0,2.072,1,1,0,69,1,1.1,0.9
79871,1,3.51,1.52,0,0,1,1,0,69,1,1.1,0.9
79872,1,4.743,0,0,0.388,1,1,0,69,1,1.1,0.9
79873,1,4.79,1.5,0,0,1,1,0,69,1,1.1,0.9
79874,1,2.65,0.795,0,0,1,1,0,69,1,1.1,0.9
79875,1,3.567,0,0,0.051,1,1,0,69,1,1.1,0.9
79877,1,0,0,0,-5.243,1,1,0,138,1,1.1,0.9
79878,1,11.91,1.76,0,0,1,1,0,69,1,1.1,0.9
79879,1,2.945,0,0,3.66,1,1,0,69,1,1.1,0.9
79882,1,2.21,0.663,0,0,1,1,0,69,1,1.1,0.9
79884,1,2.7,0.81,0,0,1,1,0,69,1,1.1,0.9
79885,1,3.592,0,0,1.289,1,1,0,69,1,1.1,0.9
79889,1,3.22,0.966,0,0,1,1,0,69,1,1.1,0.9
79894,1,0,0,0,-11.406,1,1,0,138,1,1.1,0.9
79895,1,14.67,4.401,0,0,1,1,0,69,1,1.1,0.9
79897,1,12.544,0,0,0.073,1,1,0,69,1,1.1,0.9
79899,1,2.45,0.735,0,0,1,1,0,69,1,1.1,0.9
79900,1,3.058,0,0,0.514,1,1,0,69,1,1.1,0.9
79901,1,3.78,1.134,0,0,1,1,0,69,1,1.1,0.9
79902,1,7.42,0.97,0,0,1,1,0,69,1,1.1,0.9
79903,1,2.86,0.48,0,0,1,1,0,69,1,1.1,0.9
79904,1,2.26,0.678,0,0,1,1,0,69,1,1.1,0.9
79905,1,2.381,0,0,0.302,1,1,0,69,1,1.1,0.9
79906,1,3.3,1.58,0,0,1,1,0,69,1,1.1,0.9
79907,1,11.27,2.25,0,0,1,1,0,69,1,1.1,0.9
79908,1,3.949,0,0,46.78,1,1,0,69,1,1.1,0.9
79909,1,3.18,0.954,0,0,1,1,0,69,1,1.1,0.9
79910,1,2.901,0,0,0.543,1,1,0,69,1,1.1,0.9
79911,1,3.861,0,0,0.544,1,1,0,69,1,1.1,0.9
79915,1,3.332,0,0,0.215,1,1,0,69,1,1.1,0.9
79916,1,5.15,0.87,0,0,1,1,0,69,1,1.1,0.9
79918,1,2.53,0.88,0,0,1,1,0,69,1,1.1,0.9
79919,1,2.93,1.04,0,0,1,1,0,69,1,1.1,0.9
79920,1,0,0,0,-12.54,1,1,0,138,1,1.1,0.9
79921,1,16.66,0.3,0,0,1,1,0,69,1,1.1,0.9
79922,1,3.15,0.8,0,0,1,1,0,69,1,1.1,0.9
79923,1,4.8,0.1,0,0,1,1,0,69,1,1.1,0.9
79925,1,2.979,0,0,0.551,1,1,0,69,1,1.1,0.9
79926,1,3.74,0.07,0,0,1,1,0,69,1,1.1,0.9
79927,1,2.646,0,0,0.149,1,1,0,69,1,1.1,0.9
79928,1,7.644,0,0,0.128,1,1,0,69,1,1.1,0.9
79930,1,2.048,0,0,0.339,1,1,0,69,1,1.1,0.9
79932,1,0,0,0,-12.375,1,1,0,138,1,1.1,0.9
79933,1,11.71,3.513,0,0,1,1,0,69,1,1.1,0.9
79935,1,7.48,0.34,0,0,1,1,0,69,1,1.1,0.9
79936,1,3.077,0,0,-1.67648844337,1,1,0,69,1,1.1,0.9
79937,1,3.2,0.64,0,-2.27724426011,1,1,0,69,1,1.1,0.9
79938,1,3.842,0,0,0.006,1,1,0,69,1,1.1,0.9
79939,1,2.32,0.696,0,0,1,1,0,69,1,1.1,0.9
79940,1,4.96,1.87,0,0,1,1,0,69,1,1.1,0.9
79941,1,0,0,0,-37.089,1,1,0,138,1,1.1,0.9
79942,1,12.564,0,0,0.719,1,1,0,69,1,1.1,0.9
79943,1,4.14,1.64,0,0,1,1,0,69,1,1.1,0.9
79945,1,2.474,0,0,0.578,1,1,0,69,1,1.1,0.9
79946,1,0,0,0,0,1,1,0,345,1,1.1,0.9
79947,1,0,0,0,-3.036,1,1,0,138,1,1.1,0.9
79948,1,6.604,0,0,8.847,1,1,0,69,1,1.1,0.9
79952,1,3.73,0.41,0,0,1,1,0,69,1,1.1,0.9
79954,1,3.9,0.34,0,1.43652787644,1,1,0,69,1,1.1,0.9
79955,1,2.95,0.74,0,0,1,1,0,69,1,1.1,0.9
79958,1,13.19,0.72,0,0,1,1,0,69,1,1.1,0.9
79961,1,6.444,0,0,1.305,1,1,0,69,1,1.1,0.9
79962,1,11.662,0,0,0.324,1,1,0,69,1,1.1,0.9
79963,1,7.134,0,0,8.347,1,1,0,69,1,1.1,0.9
79964,1,3.15,0.22,0,0,1,1,0,69,1,1.1,0.9
79965,1,3.4,1.46,0,0,1,1,0,69,1,1.1,0.9
79966,1,2.56,0.52,0,0,1,1,0,69,1,1.1,0.9
79967,1,2.58,0.774,0,0,1,1,0,69,1,1.1,0.9
79969,1,3.538,0,0,1.734,1,1,0,69,1,1.1,0.9
79970,1,6.15,0,0,-1.819,1,1,0,69,1,1.1,0.9
79971,1,3.92,0,0,-3.736,1,1,0,69,1,1.1,0.9
79972,1,5.24,1.572,0,-5.577,1,1,0,69,1,1.1,0.9
79973,1,15.457,0,0,0,1,1,0,69,1,1.1,0.9
79974,1,4.278,0,0,10.3189444475,1,1,0,69,1,1.1,0.9
79975,1,5.23,1.569,0,0,1,1,0,69,1,1.1,0.9
79976,1,2.14,0.642,0,0,1,1,0,69,1,1.1,0.9
79977,1,4.47,1.19,0,0,1,1,0,69,1,1.1,0.9
79978,1,0,0,0,-8.367,1,1,0,138,1,1.1,0.9
79979,1,18.787,0,0,5.075,1,1,0,69,1,1.1,0.9
79980,1,7.856,0,0,11.704,1,1,0,69,1,1.1,0.9
79981,1,4.998,0,0,0.258,1,1,0,69,1,1.1,0.9
79982,1,3.234,0,0,1.418,1,1,0,69,1,1.1,0.9
79985,1,8.29,3.67,0,0,1,1,0,69,1,1.1,0.9
79986,1,0,0,0,16.762,1,1,0,138,1,1.1,0.9
79990,1,3.79,1.24,0,0,1,1,0,69,1,1.1,0.9
79991,1,3.51,0.16,0,0,1,1,0,69,1,1.1,0.9
79994,1,0,0,0,1.264,1,1,0,138,1,1.1,0.9
79996,1,17.111,0,0,0.56,1,1,0,69,1,1.1,0.9
79997,1,7.38,2.214,0,0,1,1,0,69,1,1.1,0.9
79999,1,6.51,1.4,0,0,1,1,0,69,1,1.1,0.9
80000,1,4.841,0,0,1.722,1,1,0,69,1,1.1,0.9
80001,1,11.61,0.17,0,0,1,1,0,69,1,1.1,0.9
80002,1,0,0,0,-7.672,1,1,0,138,1,1.1,0.9
80005,1,6.576,0,0,2.916,1,1,0,69,1,1.1,0.9
80008,1,0,0,0,-5.872,1,1,0,138,1,1.1,0.9
80009,1,4.78,0.66,0,0,1,1,0,69,1,1.1,0.9
80010,1,7.02,0.3,0,2.08255348053,1,1,0,69,1,1.1,0.9
80011,1,6.33,1.35,0,0,1,1,0,69,1,1.1,0.9
80012,1,3.293,0,0,1.856,1,1,0,69,1,1.1,0.9
80013,1,2.19,0,0,2.601,1,1,0,69,1,1.1,0.9
80014,1,2.352,0,0,4.901,1,1,0,69,1,1.1,0.9
80015,1,3.6,0.06,0,0,1,1,0,69,1,1.1,0.9
80016,1,3.34,1.002,0,0,1,1,0,69,1,1.1,0.9
80017,1,2.27,0.681,0,0.195,1,1,0,69,1,1.1,0.9
80018,1,2.96,0,0,2.967,1,1,0,69,1,1.1,0.9
80019,1,2.857,0,0,0.076,1,1,0,69,1,1.1,0.9
80020,1,5.14,1.47,0,0,1,1,0,69,1,1.1,0.9
80022,1,5.34,0.52,0,0,1,1,0,69,1,1.1,0.9
80023,1,7.771,0,0,0.297,1,1,0,69,1,1.1,0.9
80024,1,3.35,0.62,0,0,1,1,0,69,1,1.1,0.9
80025,1,2.401,0,0,0.441,1,1,0,69,1,1.1,0.9
80026,1,2.03,0.15,0,0,1,1,0,69,1,1.1,0.9
80027,1,3.54,1.51,0,0,1,1,0,69,1,1.1,0.9
80028,1,5.13,0.3,0,0,1,1,0,69,1,1.1,0.9
80029,1,3.48,1.044,0,0,1,1,0,69,1,1.1,0.9
80030,1,5.71,0.18,0,0,1,1,0,69,1,1.1,0.9
80031,1,8.6,2.58,0,0,1,1,0,69,1,1.1,0.9
80032,1,3.48,1.044,0,0,1,1,0,69,1,1.1,0.9
80034,1,2.86,0.858,0,0,1,1,0,69,1,1.1,0.9
80035,1,2.455,0,0,0.838,1,1,0,69,1,1.1,0.9
80036,1,3,0.9,0,0,1,1,0,69,1,1.1,0.9
80037,1,2.078,0,0,0.426,1,1,0,69,1,1.1,0.9
80038,1,3.9,0,0,0.179,1,1,0,69,1,1.1,0.9
80039,1,2.53,1.14,0,0,1,1,0,69,1,1.1,0.9
80040,1,8.144,0,0,0.835,1,1,0,69,1,1.1,0.9
80041,1,2.02,0.606,0,0,1,1,0,69,1,1.1,0.9
80044,1,3.474,0,0,1.569,1,1,0,69,1,1.1,0.9
80046,1,3.994,0,0,1.584,1,1,0,69,1,1.1,0.9
80047,1,3,0.9,0,0,1,1,0,69,1,1.1,0.9
80048,1,3.018,0,0,0.374,1,1,0,69,1,1.1,0.9
80049,1,2.82,0.846,0,0,1,1,0,69,1,1.1,0.9
80050,1,3.72,1.116,0,0,1,1,0,69,1,1.1,0.9
80051,1,11.92,3.65,0,0,1,1,0,69,1,1.1,0.9
80052,1,2.421,0,0,2.786,1,1,0,69,1,1.1,0.9
80053,1,7.93,2.379,0,0,1,1,0,69,1,1.1,0.9
80054,1,4.366,0,0,2.967,1,1,0,69,1,1.1,0.9
80055,1,0,0,0,10.409,1,1,0,230,1,1.1,0.9
80056,1,3.18,0.954,0,0,1,1,0,69,1,1.1,0.9
80057,1,0,0,0,0.889,1,1,0,138,1,1.1,0.9
80058,1,2.72,1,0,0,1,1,0,69,1,1.1,0.9
80059,1,0,0,0,24.076,1,1,0,230,1,1.1,0.9
80060,1,0,0,0,-14.744,1,1,0,138,1,1.1,0.9
80061,1,16.24,3.23,0,0,1,1,0,69,1,1.1,0.9
80062,1,2.36,0.05,0,0,1,1,0,69,1,1.1,0.9
80063,1,12.309,0,0,0.631,1,1,0,69,1,1.1,0.9
80064,1,3.65,1.095,0,0,1,1,0,69,1,1.1,0.9
80065,1,2.46,0.86,0,0,1,1,0,69,1,1.1,0.9
80066,1,3.86,1.08,0,0,1,1,0,69,1,1.1,0.9
80067,1,24.343,0,0,3.015,1,1,0,69,1,1.1,0.9
80069,1,3.69,0,0,0.288,1,1,0,69,1,1.1,0.9
80070,1,2.435,0,0,7.27,1,1,0,69,1,1.1,0.9
80073,1,8.47,1.82,0,0,1,1,0,69,1,1.1,0.9
80074,1,18.327,0,0,2.145,1,1,0,69,1,1.1,0.9
80075,1,13.472,0,0,5.862,1,1,0,69,1,1.1,0.9
80076,1,8.41,2.523,0,0,1,1,0,69,1,1.1,0.9
80077,1,3.688,0,0,4.73,1,1,0,69,1,1.1,0.9
80079,1,2.52,0.756,0,0,1,1,0,69,1,1.1,0.9
80080,1,21.99,1.27,0,0,1,1,0,69,1,1.1,0.9
80081,1,3.857,0,0,5.128,1,1,0,69,1,1.1,0.9
80087,1,3.98,1.194,0,0,1,1,0,69,1,1.1,0.9
80088,1,4.93,0,0,2.574,1,1,0,69,1,1.1,0.9
80089,1,4.01,1.203,0,0,1,1,0,69,1,1.1,0.9
80090,1,9.03,2.709,0,0,1,1,0,69,1,1.1,0.9
80096,1,6.07,1.821,0,0,1,1,0,69,1,1.1,0.9
80100,1,13.34,2.6,0,0,1,1,0,69,1,1.1,0.9
80101,1,6.14,0.07,0,0,1,1,0,69,1,1.1,0.9
80103,1,0,0,0,5.542,1,1,0,230,1,1.1,0.9
80104,1,0,0,0,-47.811,1,1,0,138,1,1.1,0.9
80105,1,22.1,6.63,0,0,1,1,0,69,1,1.1,0.9
80108,1,3.685,0,0,1.234,1,1,0,69,1,1.1,0.9
80109,1,3.587,0,0,4.993,1,1,0,69,1,1.1,0.9
80110,1,3.259,0,0,1.694,1,1,0,69,1,1.1,0.9
80112,1,7.423,0,0,29.245,1,1,0,69,1,1.1,0.9
80113,1,10.2,2.94,0,0,1,1,0,69,1,1.1,0.9
80114,1,2.597,0,0,2.009,1,1,0,69,1,1.1,0.9
80115,1,0,0,0,3.745,1,1,0,138,1,1.1,0.9
80116,1,4.42,1.326,0,0,1,1,0,69,1,1.1,0.9
80117,1,16.33,5.56,0,0,1,1,0,69,1,1.1,0.9
80118,1,3.4,1.02,0,0,1,1,0,69,1,1.1,0.9
80119,1,2.64,0.33,0,0,1,1,0,69,1,1.1,0.9
80120,1,5.008,0,0,0.774,1,1,0,69,1,1.1,0.9
80121,1,3.716,0,0,0.781,1,1,0,69,1,1.1,0.9
80122,1,6.365,0,0,0.363,1,1,0,69,1,1.1,0.9
80123,1,2.31,0.94,0,0,1,1,0,69,1,1.1,0.9
80125,1,2.48,0.744,0,0,1,1,0,69,1,1.1,0.9
80126,1,0,0,0,2.969,1,1,0,138,1,1.1,0.9
80127,1,24.96,11.16,0,0,1,1,0,69,1,1.1,0.9
80128,1,3.81,1.143,0,0,1,1,0,69,1,1.1,0.9
80130,1,3.5,1.05,0,0,1,1,0,69,1,1.1,0.9
80131,1,2.96,0,0,1.132,1,1,0,69,1,1.1,0.9
80134,1,3.64,1.092,0,0,1,1,0,69,1,1.1,0.9
80135,1,4.116,0,0,1.876,1,1,0,69,1,1.1,0.9
80136,1,5.88,0,0,26.052,1,1,0,69,1,1.1,0.9
80137,1,12.12,3.636,0,0,1,1,0,69,1,1.1,0.9
80138,1,11.572,0,0,4.818,1,1,0,69,1,1.1,0.9
80139,1,3.44,1.032,0,0,1,1,0,69,1,1.1,0.9
80140,1,3.08,0.924,0,0,1,1,0,69,1,1.1,0.9
80141,1,5.919,0,0,0.304,1,1,0,69,1,1.1,0.9
80142,1,2.53,0.759,0,0,1,1,0,69,1,1.1,0.9
80143,1,4.09,1.46,0,0,1,1,0,69,1,1.1,0.9
80144,1,8.88,2.664,0,0,1,1,0,69,1,1.1,0.9
80145,1,8.82,1.1,0,0,1,1,0,69,1,1.1,0.9
80146,1,3.64,1.092,0,0,1,1,0,69,1,1.1,0.9
80147,1,2.07,0.43,0,0,1,1,0,69,1,1.1,0.9
80148,1,9.89,0.63,0,0,1,1,0,69,1,1.1,0.9
80149,1,7.84,0.02,0,0,1,1,0,69,1,1.1,0.9
80150,1,7.53,3.1,0,0,1,1,0,69,1,1.1,0.9
80151,1,3.01,1.15,0,0,1,1,0,69,1,1.1,0.9
80152,1,5.8,1.74,0,0,1,1,0,69,1,1.1,0.9
80153,1,4.851,0,0,0.037,1,1,0,69,1,1.1,0.9
80154,1,3.71,1.113,0,0,1,1,0,69,1,1.1,0.9
80155,1,0,0,0,0.198,1,1,0,138,1,1.1,0.9
80156,1,9.56,1.99,0,0,1,1,0,69,1,1.1,0.9
80157,1,0,0,0,150.227051802,1,1,0,345,1,1.1,0.9
80158,1,0,0,0,-6.803,1,1,0,138,1,1.1,0.9
80159,1,77.39,0,0,3.407,1,1,0,69,1,1.1,0.9
80160,1,8.095,0,0,9.424,1,1,0,69,1,1.1,0.9
80161,1,10.9,1.95,0,0,1,1,0,69,1,1.1,0.9
80162,1,5.58,1.09,0,0.0448885714786,1,1,0,69,1,1.1,0.9
80163,1,20.406,0,0,-15.9965979825,1,1,0,69,1,1.1,0.9
80164,1,6.43,1.07,0,0,1,1,0,69,1,1.1,0.9
80165,1,0,0,0,-17.501,1,1,0,138,1,1.1,0.9
80166,1,3.24,0.972,0,0,1,1,0,69,1,1.1,0.9
80167,1,4.273,0,0,1.435,1,1,0,69,1,1.1,0.9
80168,1,7.72,0.6,0,0,1,1,0,69,1,1.1,0.9
80171,1,6.365,0,0,2.559,1,1,0,69,1,1.1,0.9
80172,1,5.214,0,0,5.665,1,1,0,69,1,1.1,0.9
80175,1,2.33,0.08,0,0,1,1,0,69,1,1.1,0.9
80176,1,7.04,2.112,0,0,1,1,0,69,1,1.1,0.9
80178,1,12.757,0,0,2.143,1,1,0,69,1,1.1,0.9
80180,1,0,0,0,0.024,1,1,0,230,1,1.1,0.9
80181,1,0,0,0,-5.219,1,1,0,138,1,1.1,0.9
80185,1,3.146,0,0,8.333,1,1,0,69,1,1.1,0.9
80186,1,0,0,0,0.726,1,1,0,230,1,1.1,0.9
80187,1,0,0,0,-18.802,1,1,0,138,1,1.1,0.9
80188,1,15.48,5.47,0,0,1,1,0,69,1,1.1,0.9
80191,1,10.986,0,0,1.549,1,1,0,69,1,1.1,0.9
80192,1,7.62,1.23,0,0,1,1,0,69,1,1.1,0.9
80193,1,2.69,0.807,0,0,1,1,0,69,1,1.1,0.9
80194,1,12.691,0,0,0.23,1,1,0,69,1,1.1,0.9
80195,1,2.32,0.696,0,0,1,1,0,69,1,1.1,0.9
80196,1,0,0,0,-5.057,1,1,0,230,1,1.1,0.9
80198,1,7.24,1.75,0,0,1,1,0,69,1,1.1,0.9
80199,1,3.38,1.014,0,0,1,1,0,69,1,1.1,0.9
80200,1,2.01,0.603,0,0,1,1,0,69,1,1.1,0.9
80202,1,0,0,0,8.048,1,1,0,138,1,1.1,0.9
80204,1,9.22,1.95,0,0,1,1,0,69,1,1.1,0.9
80205,1,0,0,0,-2.207,1,1,0,138,1,1.1,0.9
80206,1,9.12,2.8,0,0,1,1,0,69,1,1.1,0.9
80208,1,2.38,0.714,0,0,1,1,0,69,1,1.1,0.9
80209,1,3.195,0,0,4.674,1,1,0,69,1,1.1,0.9
80210,1,5.81,1.743,0,0,1,1,0,69,1,1.1,0.9
80211,1,10.711,0,0,2.397,1,1,0,69,1,1.1,0.9
80212,1,2.34,0.702,0,0,1,1,0,69,1,1.1,0.9
80213,1,17.356,0,0,4.939,1,1,0,69,1,1.1,0.9
80214,1,3.312,0,0,2.776,1,1,0,69,1,1.1,0.9
80215,1,9.24,0.3,0,0,1,1,0,69,1,1.1,0.9
80216,1,5.05,0.95,0,0,1,1,0,69,1,1.1,0.9
80217,1,7.13,2.139,0,0,1,1,0,69,1,1.1,0.9
80218,1,13.75,0.01,0,0,1,1,0,69,1,1.1,0.9
80219,1,4.196,0,0,5.498,1,1,0,69,1,1.1,0.9
80220,1,4.18,0.52,0,0,1,1,0,69,1,1.1,0.9
80223,1,5.39,0,0,1.773,1,1,0,69,1,1.1,0.9
80224,1,8.84,3.76,0,0,1,1,0,69,1,1.1,0.9
80227,1,5.694,0,0,0.32,1,1,0,69,1,1.1,0.9
80228,1,3.54,1.062,0,0,1,1,0,69,1,1.1,0.9
80229,1,3.45,1.5,0,0,1,1,0,69,1,1.1,0.9
80230,1,9.24,1.83,0,0,1,1,0,69,1,1.1,0.9
80231,1,10.633,0,0,3.169,1,1,0,69,1,1.1,0.9
80233,1,9.428,0,0,2.979,1,1,0,69,1,1.1,0.9
80234,1,0,0,0,-18.054,1,1,0,138,1,1.1,0.9
80235,1,22.06,9.94,0,0,1,1,0,69,1,1.1,0.9
80236,1,6.164,0,0,0.39,1,1,0,69,1,1.1,0.9
80237,1,6.65,0.33,0,0,1,1,0,69,1,1.1,0.9
80238,1,19.816,0,0,0.798,1,1,0,69,1,1.1,0.9
80239,1,0,0,0,-1.366,1,1,0,230,1,1.1,0.9
80240,1,0,0,0,-39.333,1,1,0,138,1,1.1,0.9
80241,1,27.51,1.05,0,0,1,1,0,69,1,1.1,0.9
80244,1,5.272,0,0,0.405,1,1,0,69,1,1.1,0.9
80245,1,9.982,0,0,0.96,1,1,0,69,1,1.1,0.9
80246,1,6.595,0,0,2.121,1,1,0,69,1,1.1,0.9
80247,1,37.034,0,0,1.439,1,1,0,69,1,1.1,0.9
80249,1,7.13,0.26,0,0,1,1,0,69,1,1.1,0.9
80251,1,3.47,0.99,0,0,1,1,0,69,1,1.1,0.9
80253,1,10.048,0,0,14.699,1,1,0,69,1,1.1,0.9
80255,1,3.38,1.64,0,0,1,1,0,69,1,1.1,0.9
80256,1,10.143,0,0,1.559,1,1,0,69,1,1.1,0.9
80257,1,6.35,2.87,0,0,1,1,0,69,1,1.1,0.9
80258,1,19.04,8.05,0,0,1,1,0,69,1,1.1,0.9
80259,1,7.19,2.157,0,0,1,1,0,69,1,1.1,0.9
80260,1,4.91,0.96,0,0,1,1,0,69,1,1.1,0.9
80261,1,9,1.24,0,-1.6253577413,1,1,0,69,1,1.1,0.9
80263,1,64.783,0,0,10.616,1,1,0,69,1,1.1,0.9
80264,1,0,0,0,16.396,1,1,0,138,1,1.1,0.9
80265,1,23.05,6.2,0,0,1,1,0,69,1,1.1,0.9
80266,1,8.98,1.61,0,-68.0255592758,1,1,0,69,1,1.1,0.9
80267,1,4.332,0,0,1.029,1,1,0,69,1,1.1,0.9
80268,1,4.812,0,0,1.952,1,1,0,69,1,1.1,0.9
80269,1,17.444,0,0,5.331,1,1,0,69,1,1.1,0.9
80270,1,8.222,0,0,10.715,1,1,0,69,1,1.1,0.9
80271,1,0,0,0,-4.777,1,1,0,138,1,1.1,0.9
80272,1,22.079,0,0,7.669,1,1,0,69,1,1.1,0.9
80274,1,13.162,0,0,3.052,1,1,0,69,1,1.1,0.9
80275,1,3.273,0,0,0.543,1,1,0,69,1,1.1,0.9
80276,1,7.899,0,0,4.849,1,1,0,69,1,1.1,0.9
80277,1,7.938,0,0,1.119,1,1,0,69,1,1.1,0.9
80280,1,4.45,1.64,0,0,1,1,0,69,1,1.1,0.9
80281,1,18.169,0,0,0.06,1,1,0,69,1,1.1,0.9
80285,1,5.449,0,0,2.188,1,1,0,69,1,1.1,0.9
80286,1,2.381,0,0,1.231,1,1,0,69,1,1.1,0.9
80288,1,8.73,1.01,0,-10.9395713745,1,1,0,69,1,1.1,0.9
80289,1,3.13,0.57,0,-5.53220471423,1,1,0,69,1,1.1,0.9
80290,1,3.69,0.65,0,-3.74149276095,1,1,0,69,1,1.1,0.9
80291,1,2.99,0.897,0,0,1,1,0,69,1,1.1,0.9
80293,1,6.397,0,0,6.617,1,1,0,69,1,1.1,0.9
80294,1,3.56,0.98,0,0,1,1,0,69,1,1.1,0.9
80295,1,7.34,0,0,0.471,1,1,0,69,1,1.1,0.9
80297,1,2.64,0.792,0,0,1,1,0,69,1,1.1,0.9
80298,1,4.07,1.68,0,0,1,1,0,69,1,1.1,0.9
80299,1,2.68,0.05,0,0,1,1,0,69,1,1.1,0.9
80300,1,12.31,3.693,0,0,1,1,0,69,1,1.1,0.9
80305,1,9.16,0.64,0,1.32810555156,1,1,0,69,1,1.1,0.9
80306,1,3.09,0.927,0,0,1,1,0,69,1,1.1,0.9
80308,1,0,0,0,-9.377,1,1,0,138,1,1.1,0.9
80309,1,5.68,1.704,0,0,1,1,0,69,1,1.1,0.9
80310,1,4.91,1.473,0,0,1,1,0,69,1,1.1,0.9
80312,1,0,0,0,-22.942,1,1,0,138,1,1.1,0.9
80314,1,5.87,0,0,2.981,1,1,0,69,1,1.1,0.9
80315,1,0,0,0,-7.136,1,1,0,138,1,1.1,0.9
80316,1,12.86,2.73,0,0,1,1,0,69,1,1.1,0.9
80317,1,3.66,1.098,0,0,1,1,0,69,1,1.1,0.9
80318,1,7.22,2.11,0,0,1,1,0,69,1,1.1,0.9
80320,1,26.078,0,0,-25.9536998815,1,1,0,69,1,1.1,0.9
80321,1,66.09,21.84,0,0,1,1,0,69,1,1.1,0.9
80324,1,5.988,0,0,0.083,1,1,0,69,1,1.1,0.9
80325,1,11.192,0,0,0.084,1,1,0,69,1,1.1,0.9
80326,1,13.369,0,0,1.607,1,1,0,69,1,1.1,0.9
80327,1,0,0,0,2.951,1,1,0,138,1,1.1,0.9
80328,1,14.385,0,0,5.91,1,1,0,69,1,1.1,0.9
80329,1,5.929,0,0,1.026,1,1,0,69,1,1.1,0.9
80330,1,5.772,0,0,0.515,1,1,0,69,1,1.1,0.9
80331,1,5.99,1.797,0,0,1,1,0,69,1,1.1,0.9
80332,1,0,0,0,1.846,1,1,0,138,1,1.1,0.9
80333,1,0,0,0,-33.448,1,1,0,138,1,1.1,0.9
80334,1,6.82,1.46,0,0,1,1,0,69,1,1.1,0.9
80335,1,7.193,0,0,2.777,1,1,0,69,1,1.1,0.9
80337,1,0,0,0,-18.682,1,1,0,138,1,1.1,0.9
80338,1,16.47,1.92,0,0,1,1,0,69,1,1.1,0.9
80341,1,5.821,0,0,0.036,1,1,0,69,1,1.1,0.9
80342,1,0,0,0,-24.078,1,1,0,138,1,1.1,0.9
80343,1,9.78,2.934,0,0,1,1,0,69,1,1.1,0.9
80344,1,12.07,3.621,0,0,1,1,0,69,1,1.1,0.9
80345,1,4.91,1.473,0,0,1,1,0,69,1,1.1,0.9
80346,1,36.26,0,0,1.269,1,1,0,69,1,1.1,0.9
80348,1,5.08,1.524,0,0,1,1,0,69,1,1.1,0.9
80349,1,4.553,0,0,5.772,1,1,0,69,1,1.1,0.9
80351,1,7.967,0,0,7.599,1,1,0,69,1,1.1,0.9
80352,1,4.22,1.266,0,0,1,1,0,69,1,1.1,0.9
80353,1,5.19,2.33,0,0,1,1,0,69,1,1.1,0.9
80355,1,16.61,1.14,0,0,1,1,0,69,1,1.1,0.9
80356,1,0,0,0,-12.541,1,1,0,138,1,1.1,0.9
80357,1,41.866,0,0,0.488,1,1,0,69,1,1.1,0.9
80358,1,0,0,0,91.3969512377,1,1,0,345,1,1.1,0.9
80359,1,0,0,0,-24.007,1,1,0,138,1,1.1,0.9
80363,1,2.92,0.876,0,0,1,1,0,69,1,1.1,0.9
80364,1,5,1.5,0,0,1,1,0,69,1,1.1,0.9
80365,1,5.86,1.758,0,0,1,1,0,69,1,1.1,0.9
80366,1,15.43,4.24,0,0,1,1,0,69,1,1.1,0.9
80368,1,7.95,0.91,0,0,1,1,0,69,1,1.1,0.9
80369,1,7.98,2.394,0,0,1,1,0,69,1,1.1,0.9
80370,1,2.72,0.816,0,0,1,1,0,69,1,1.1,0.9
80372,1,4.84,1.452,0,0,1,1,0,69,1,1.1,0.9
80373,1,17.17,0,0,1.146,1,1,0,69,1,1.1,0.9
80374,1,2.61,0.783,0,0,1,1,0,69,1,1.1,0.9
80375,1,0,0,0,-11.844,1,1,0,138,1,1.1,0.9
80376,1,16.15,4.845,0,0,1,1,0,69,1,1.1,0.9
80382,1,2.78,0.834,0,0,1,1,0,69,1,1.1,0.9
80383,1,2.08,0.624,0,0,1,1,0,69,1,1.1,0.9
80384,1,7.624,0,0,1.388,1,1,0,69,1,1.1,0.9
80385,1,2.17,0.651,0,0,1,1,0,69,1,1.1,0.9
80386,1,2.26,0.678,0,0,1,1,0,69,1,1.1,0.9
80387,1,13.88,0.54,0,0,1,1,0,69,1,1.1,0.9
80388,1,3.8,1.14,0,0,1,1,0,69,1,1.1,0.9
80389,1,2.17,0.651,0,0,1,1,0,69,1,1.1,0.9
80390,1,7.86,2.358,0,0,1,1,0,69,1,1.1,0.9
80391,1,2.78,0.834,0,0,1,1,0,69,1,1.1,0.9
80392,1,3.06,1.27,0,0,1,1,0,69,1,1.1,0.9
80395,1,2.7,0.81,0,0,1,1,0,69,1,1.1,0.9
80396,1,0,0,0,-24.218,1,1,0,138,1,1.1,0.9
80397,1,0,0,0,-17.196,1,1,0,138,1,1.1,0.9
80398,1,0,0,0,1.919,1,1,0,138,1,1.1,0.9
80399,1,4.74,1.422,0,0,1,1,0,69,1,1.1,0.9
80400,1,22.736,0,0,0.221,1,1,0,69,1,1.1,0.9
80401,1,2.15,0.645,0,0,1,1,0,69,1,1.1,0.9
80402,1,2.1,0.63,0,0,1,1,0,69,1,1.1,0.9
80403,1,18.816,0,0,2.149,1,1,0,69,1,1.1,0.9
80404,1,4.1,1.23,0,0,1,1,0,69,1,1.1,0.9
80405,1,5.69,2.52,0,0,1,1,0,69,1,1.1,0.9
80406,1,3.95,1.185,0,0,1,1,0,69,1,1.1,0.9
80407,1,12.25,0,0,0.356,1,1,0,69,1,1.1,0.9
80408,1,4.21,1.263,0,0,1,1,0,69,1,1.1,0.9
80409,1,14.416,0,0,0.594,1,1,0,69,1,1.1,0.9
80411,1,3.8,1.14,0,0,1,1,0,69,1,1.1,0.9
80412,1,2.53,0.759,0,0,1,1,0,69,1,1.1,0.9
80414,1,2.254,0,0,2.192,1,1,0,69,1,1.1,0.9
80415,1,6.97,3.19,0,0,1,1,0,69,1,1.1,0.9
80416,1,0,0,0,-12.327,1,1,0,138,1,1.1,0.9
80417,1,17.68,3.17,0,0,1,1,0,69,1,1.1,0.9
80427,1,20.178,0,0,3.603,1,1,0,69,1,1.1,0.9
80429,1,6.301,0,0,0.743,1,1,0,69,1,1.1,0.9
80430,1,9.42,0.63,0,0,1,1,0,69,1,1.1,0.9
80431,1,6.958,0,0,1.431,1,1,0,69,1,1.1,0.9
80432,1,2.73,0.819,0,0,1,1,0,69,1,1.1,0.9
80434,1,5.14,0.09,0,0,1,1,0,69,1,1.1,0.9
80435,1,14.68,0,0,1.46,1,1,0,69,1,1.1,0.9
80436,1,7.017,0,0,2.142,1,1,0,69,1,1.1,0.9
80437,1,2.2,0.66,0,0,1,1,0,69,1,1.1,0.9
80438,1,0,0,0,0.515,1,1,0,230,1,1.1,0.9
80439,1,0,0,0,-13.729,1,1,0,138,1,1.1,0.9
80440,1,40.239,0,0,4.136,1,1,0,69,1,1.1,0.9
80441,1,30.703,0,0,2.044,1,1,0,69,1,1.1,0.9
80442,1,0,0,0,-30.411,1,1,0,345,1,1.1,0.9
80443,1,0,0,0,-126.983927103,1,1,0,138,1,1.1,0.9
80444,1,7.81,2.94,0,0,1,1,0,69,1,1.1,0.9
80446,1,11.09,0.77,0,0,1,1,0,69,1,1.1,0.9
80448,1,0,0,0,-1.318,1,1,0,138,1,1.1,0.9
80450,1,14.76,3.53,0,0,1,1,0,69,1,1.1,0.9
80451,1,2.68,0.52,0,0,1,1,0,69,1,1.1,0.9
80452,1,6.233,0,0,0.661,1,1,0,69,1,1.1,0.9
