bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
80453,1,9.82,0,0,5.443,1,1,0,69,1,1.1,0.9
80454,1,9.163,0,0,1.435,1,1,0,69,1,1.1,0.9
80456,1,10.398,0,0,0.622,1,1,0,69,1,1.1,0.9
80457,1,0,0,0,18.367,1,1,0,138,1,1.1,0.9
80458,1,15.347,0,0,0.027,1,1,0,69,1,1.1,0.9
80460,1,3.205,0,0,5.334,1,1,0,69,1,1.1,0.9
80461,1,12.191,0,0,5.161,1,1,0,69,1,1.1,0.9
80462,1,0,0,0,5.621,1,1,0,230,1,1.1,0.9
80463,1,2.02,0.606,0,0,1,1,0,69,1,1.1,0.9
80464,1,0,0,0,-8.874,1,1,0,138,1,1.1,0.9
80466,1,0,0,0,31.9973898648,1,1,0,230,1,1.1,0.9
80467,1,0,0,0,-31.042,1,1,0,138,1,1.1,0.9
80468,1,6.13,1.839,0,0,1,1,0,69,1,1.1,0.9
80469,1,11.388,0,0,8.519,1,1,0,69,1,1.1,0.9
80470,1,0,0,0,-17.317,1,1,0,138,1,1.1,0.9
80471,1,4.8,1.44,0,0,1,1,0,69,1,1.1,0.9
80472,1,2.75,0.825,0,0,1,1,0,69,1,1.1,0.9
80474,1,10.509,0,0,3.634,1,1,0,69,1,1.1,0.9
80475,1,10.6,1.32,0,0,1,1,0,69,1,1.1,0.9
80476,1,8.47,1.5,0,0,1,1,0,69,1,1.1,0.9
80477,1,0,0,0,36.911,1,1,0,138,1,1.1,0.9
80478,1,27.35,1.91,0,0,1,1,0,69,1,1.1,0.9
80479,1,10.866,0,0,3.652,1,1,0,69,1,1.1,0.9
80480,1,41.572,0,0,0.337,1,1,0,69,1,1.1,0.9
80481,1,5.733,0,0,2.041,1,1,0,69,1,1.1,0.9
80482,1,11.59,3.477,0,0,1,1,0,69,1,1.1,0.9
80483,1,0,0,0,-20.766,1,1,0,138,1,1.1,0.9
80485,1,7.36,2.208,0,0,1,1,0,69,1,1.1,0.9
80486,1,0,0,0,-10.419,1,1,0,138,1,1.1,0.9
80487,1,0,0,0,13.11,1,1,0,138,1,1.1,0.9
80488,1,0,0,0,-7.419,1,1,0,138,1,1.1,0.9
80489,1,5.15,1.545,0,0,1,1,0,69,1,1.1,0.9
80490,1,18.522,0,0,2.582,1,1,0,69,1,1.1,0.9
80491,1,0,0,0,-25.211,1,1,0,138,1,1.1,0.9
80492,1,66.907,0,0,27.558,1,1,0,69,1,1.1,0.9
80494,1,2.34,1,0,0,1,1,0,69,1,1.1,0.9
80495,1,19.24,2.02,0,0,1,1,0,69,1,1.1,0.9
80496,1,6.8,2.04,0,0,1,1,0,69,1,1.1,0.9
80497,1,3.66,1.098,0,0,1,1,0,69,1,1.1,0.9
80501,1,8.83,0,0,1.958,1,1,0,69,1,1.1,0.9
80502,1,11.74,0,0,1.058,1,1,0,69,1,1.1,0.9
80503,1,12.377,0,0,1.547,1,1,0,69,1,1.1,0.9
80506,1,0,0,0,-8.31,1,1,0,138,1,1.1,0.9
80509,1,5.08,1.524,0,0,1,1,0,69,1,1.1,0.9
80510,1,6.58,1.49,0,0,1,1,0,69,1,1.1,0.9
80511,1,5.748,0,0,3.592,1,1,0,69,1,1.1,0.9
80513,1,4.666,0,0,5.145,1,1,0,69,1,1.1,0.9
80514,1,10.14,0.28,0,-10.5529051089,1,1,0,69,1,1.1,0.9
80516,1,3.93,0.14,0,-1.62831740422,1,1,0,69,1,1.1,0.9
80517,1,9.93,0.63,0,4.36713548698,1,1,0,69,1,1.1,0.9
80519,1,18.05,2.61,0,0,1,1,0,69,1,1.1,0.9
80520,1,0,0,0,-24.589,1,1,0,138,1,1.1,0.9
80522,1,10.672,0,0,1.445,1,1,0,69,1,1.1,0.9
80523,1,5.14,1.73,0,0,1,1,0,69,1,1.1,0.9
80524,1,0,0,0,-9.813,1,1,0,138,1,1.1,0.9
80525,1,36.09,1.89,0,0,1,1,0,69,1,1.1,0.9
80526,1,9.81,4.75,0,0,1,1,0,69,1,1.1,0.9
80528,1,0,0,0,-34.422,1,1,0,138,1,1.1,0.9
80529,1,8.2,1.31,0,9.73931642735,1,1,0,69,1,1.1,0.9
80530,1,6.41,0.45,0,-0.54889379306,1,1,0,69,1,1.1,0.9
80531,1,2.73,0.819,0,0,1,1,0,69,1,1.1,0.9
80532,1,6.34,1.902,0,0,1,1,0,69,1,1.1,0.9
80533,1,12.152,0,0,2.325,1,1,0,69,1,1.1,0.9
80534,1,2.019,0,0,5.195,1,1,0,69,1,1.1,0.9
80535,1,8.889,0,0,5.109,1,1,0,69,1,1.1,0.9
80537,1,11.177,0,0,0.309,1,1,0,69,1,1.1,0.9
80538,1,2.42,0.726,0,0,1,1,0,69,1,1.1,0.9
80539,1,5.81,1.743,0,0,1,1,0,69,1,1.1,0.9
80540,1,11.77,3.531,0,0,1,1,0,69,1,1.1,0.9
80541,1,5.49,1.647,0,0,1,1,0,69,1,1.1,0.9
80542,1,3.881,0,0,1.498,1,1,0,69,1,1.1,0.9
80543,1,13.97,4.19,0,0,1,1,0,69,1,1.1,0.9
80544,1,8.996,0,0,0.381,1,1,0,69,1,1.1,0.9
80545,1,5.02,1.62,0,0,1,1,0,69,1,1.1,0.9
80546,1,6.782,0,0,2.335,1,1,0,69,1,1.1,0.9
80547,1,18.23,1.16,0,0,1,1,0,69,1,1.1,0.9
80548,1,3.214,0,0,2.586,1,1,0,69,1,1.1,0.9
80549,1,16.75,1.7,0,0,1,1,0,69,1,1.1,0.9
80550,1,25.235,0,0,1.405,1,1,0,69,1,1.1,0.9
80551,1,8.16,3.14,0,0,1,1,0,69,1,1.1,0.9
80552,1,5.18,2.57,0,0,1,1,0,69,1,1.1,0.9
80553,1,5.449,0,0,2.341,1,1,0,69,1,1.1,0.9
80554,1,3.58,1.074,0,0,1,1,0,69,1,1.1,0.9
80555,1,10.427,0,0,1.325,1,1,0,69,1,1.1,0.9
80556,1,0,0,0,-39.35,1,1,0,138,1,1.1,0.9
80557,1,39.073,0,0,3.354,1,1,0,69,1,1.1,0.9
80558,1,2.08,0.624,0,0,1,1,0,69,1,1.1,0.9
80559,1,15.77,4.18,0,0,1,1,0,69,1,1.1,0.9
80560,1,14.82,4.39,0,0,1,1,0,69,1,1.1,0.9
80561,1,10.37,1.37,0,0,1,1,0,69,1,1.1,0.9
80563,1,13.19,3.957,0,0,1,1,0,69,1,1.1,0.9
80564,1,11.93,5.78,0,0,1,1,0,69,1,1.1,0.9
80565,1,4.252,0,0,11.54,1,1,0,69,1,1.1,0.9
80566,1,3.43,1.67,0,0,1,1,0,69,1,1.1,0.9
80567,1,7.47,0,0,2.782,1,1,0,69,1,1.1,0.9
80568,1,11.16,0.01,0,0,1,1,0,69,1,1.1,0.9
80569,1,6.56,2.5,0,0,1,1,0,69,1,1.1,0.9
80571,1,10.56,4,0,-22.7386673639,1,1,0,69,1,1.1,0.9
80572,1,6.54,1.962,0,0,1,1,0,69,1,1.1,0.9
80573,1,5.85,1.755,0,0,1,1,0,69,1,1.1,0.9
80574,1,2.8,0.84,0,0,1,1,0,69,1,1.1,0.9
80575,1,3.18,0.954,0,0,1,1,0,69,1,1.1,0.9
80577,1,10.202,0,0,1.127,1,1,0,69,1,1.1,0.9
80578,1,4.49,1.88,0,0,1,1,0,69,1,1.1,0.9
80579,1,15.268,0,0,5.224,1,1,0,69,1,1.1,0.9
80580,1,13.21,0,0,2.879,1,1,0,69,1,1.1,0.9
80581,1,11.094,0,0,3.466,1,1,0,69,1,1.1,0.9
80584,1,12.49,2.02,0,-8.16213137131,1,1,0,69,1,1.1,0.9
80585,1,0,0,0,3.535,1,1,0,138,1,1.1,0.9
80586,1,15.278,0,0,0.953,1,1,0,69,1,1.1,0.9
80587,1,0,0,0,-77.637,1,1,0,345,1,1.1,0.9
80588,1,0,0,0,4.624,1,1,0,230,1,1.1,0.9
80589,1,0,0,0,-37.052,1,1,0,138,1,1.1,0.9
80590,1,9.18,2.754,0,0,1,1,0,69,1,1.1,0.9
80591,1,0,0,0,-64.892,1,1,0,345,1,1.1,0.9
80592,1,0,0,0,-12.464,1,1,0,230,1,1.1,0.9
80595,2,0,0,0,-12.1590198118,1,1,0,138,1,1.1,0.9
80596,1,99.304,0,0,2.081,1,1,0,69,1,1.1,0.9
80597,1,0,0,0,3.031,1,1,0,230,1,1.1,0.9
80598,1,0,0,0,-27.535,1,1,0,138,1,1.1,0.9
80600,2,0,0,0,-44.306,1,1,0,138,1,1.1,0.9
80601,1,30.08,5.35,0,0,1,1,0,69,1,1.1,0.9
80604,1,0,0,0,1.734,1,1,0,230,1,1.1,0.9
80605,1,0,0,0,-14.932,1,1,0,138,1,1.1,0.9
80606,1,13.82,4.146,0,0,1,1,0,69,1,1.1,0.9
80607,1,0,0,0,1.797,1,1,0,230,1,1.1,0.9
80608,1,0,0,0,-25.318,1,1,0,138,1,1.1,0.9
80609,1,16.59,3.02,0,0,1,1,0,69,1,1.1,0.9
80610,1,0,0,0,140.167,1,1,0,345,1,1.1,0.9
80611,1,0,0,0,-76.856,1,1,0,230,1,1.1,0.9
80612,1,0,0,0,-11.709,1,1,0,138,1,1.1,0.9
80614,2,0,0,0,-30.443,1,1,0,138,1,1.1,0.9
80615,1,39.2,0,0,1.136,1,1,0,69,1,1.1,0.9
80616,1,0,0,0,-5.113,1,1,0,345,1,1.1,0.9
80617,1,0,0,0,-37.843,1,1,0,138,1,1.1,0.9
80618,1,27.616,0,0,6.498,1,1,0,69,1,1.1,0.9
80619,1,29.94,7.79,0,0,1,1,0,69,1,1.1,0.9
80620,1,0,0,0,-32.789,1,1,0,138,1,1.1,0.9
80622,1,0,0,0,15.435,1,1,0,138,1,1.1,0.9
80623,1,44.848,0,0,3.678,1,1,0,69,1,1.1,0.9
80624,1,0,0,0,-7.364,1,1,0,138,1,1.1,0.9
80626,1,44.41,6.59,0,0,1,1,0,69,1,1.1,0.9
80627,1,0,0,0,-16.501,1,1,0,138,1,1.1,0.9
80628,1,15.03,4.68,0,0,1,1,0,69,1,1.1,0.9
80629,2,0,0,0,-5.673,1,1,0,138,1,1.1,0.9
80630,1,7.07,1.08,0,0,1,1,0,69,1,1.1,0.9
80631,1,15.44,4.632,0,0,1,1,0,69,1,1.1,0.9
80632,2,0,0,0,-25.17,1,1,0,138,1,1.1,0.9
80634,1,0,0,0,30.726,1,1,0,138,1,1.1,0.9
80635,1,99.78,0,0,14.783,1,1,0,69,1,1.1,0.9
80636,2,0,0,0,-12.32,1,1,0,138,1,1.1,0.9
80637,1,13.12,2.96,0,0,1,1,0,69,1,1.1,0.9
80638,2,0,0,0,-16.97,1,1,0,138,1,1.1,0.9
80639,1,31.62,5.61,0,0,1,1,0,69,1,1.1,0.9
80640,2,0,0,0,-3.654,1,1,0,138,1,1.1,0.9
80641,1,12.123,0,0,13.831,1,1,0,69,1,1.1,0.9
80642,1,67.22,0,0,4.082,1,1,0,69,1,1.1,0.9
80643,1,0,0,0,-1.396,1,1,0,69,1,1.1,0.9
80645,2,9.63,4.49,0,0,1,1,0,69,1,1.1,0.9
80646,1,0,0,0,-2.258,1,1,0,138,1,1.1,0.9
80647,2,57.52,14.13,0,0,1,1,0,69,1,1.1,0.9
80648,2,0,0,0,-0.522,1,1,0,345,1,1.1,0.9
80649,1,19.43,5.829,0,0,1,1,0,69,1,1.1,0.9
80650,1,12.51,3.753,0,0,1,1,0,69,1,1.1,0.9
80651,2,0,0,0,-36.989,1,1,0,345,1,1.1,0.9
80652,1,0,0,0,-14.161,1,1,0,345,1,1.1,0.9
80653,2,0,0,0,8.555,1,1,0,230,1,1.1,0.9
80654,2,0,0,0,-81.897,1,1,0,345,1,1.1,0.9
80655,1,0,0,0,-55.61,1,1,0,230,1,1.1,0.9
80656,1,36.02,13.8,0,0,1,1,0,69,1,1.1,0.9
80657,1,80.037,0,0,8.899,1,1,0,69,1,1.1,0.9
80658,1,0,0,0,-14.394,1,1,0,138,1,1.1,0.9
80659,1,82.25,3.84,0,0,1,1,0,69,1,1.1,0.9
80660,2,0,0,0,-32.7,1,1,0,230,1,1.1,0.9
80661,1,0,0,0,-16.332,1,1,0,138,1,1.1,0.9
80662,1,37.8,15.26,0,0,1,1,0,69,1,1.1,0.9
80663,1,0,0,0,19.624,1,1,0,138,1,1.1,0.9
80664,1,82.99,0,0,26.187,1,1,0,69,1,1.1,0.9
80665,1,0,0,0,83.767,1,1,0,345,1,1.1,0.9
80666,1,0,0,0,-14.049,1,1,0,138,1,1.1,0.9
80667,2,0,0,0,-12.741,1,1,0,230,1,1.1,0.9
80668,1,0,0,0,-12.333,1,1,0,138,1,1.1,0.9
80669,1,33.09,9.5,0,0,1,1,0,69,1,1.1,0.9
80670,2,0,0,0,12.821,1,1,0,138,1,1.1,0.9
80671,1,31.94,9.582,0,0,1,1,0,69,1,1.1,0.9
80672,1,93.98,0,0,8.367,1,1,0,69,1,1.1,0.9
80673,1,0,0,0,-11.748,1,1,0,138,1,1.1,0.9
80674,1,74.3,0,0,9.893,1,1,0,69,1,1.1,0.9
80675,1,0,0,0,-4.055,1,1,0,138,1,1.1,0.9
80676,1,21.129,0,0,11.508,1,1,0,69,1,1.1,0.9
80677,2,0,0,0,-0.612,1,1,0,230,1,1.1,0.9
80678,1,0,0,0,-15.982,1,1,0,138,1,1.1,0.9
80679,1,50.14,0.92,0,0,1,1,0,69,1,1.1,0.9
80680,1,0,0,0,126.658,1,1,0,230,1,1.1,0.9
80681,1,0,0,0,-38.82,1,1,0,138,1,1.1,0.9
80682,1,73.35,23.3,0,0,1,1,0,69,1,1.1,0.9
80683,1,0,0,0,-24.723,1,1,0,138,1,1.1,0.9
80684,2,0,0,0,-70.032,1,1,0,230,1,1.1,0.9
80685,1,0,0,0,7.403,1,1,0,138,1,1.1,0.9
80686,1,0,0,0,80.937,1,1,0,345,1,1.1,0.9
80687,1,0,0,0,-24.274,1,1,0,138,1,1.1,0.9
80688,1,32.46,3.26,0,0,1,1,0,69,1,1.1,0.9
80689,1,0,0,0,16.947,1,1,0,69,1,1.1,0.9
80690,1,92.605,0,0,29.724,1,1,0,69,1,1.1,0.9
80691,1,0,0,0,0.728,1,1,0,230,1,1.1,0.9
80692,1,0,0,0,25.105,1,1,0,138,1,1.1,0.9
80693,1,66.051,0,0,49.356,1,1,0,69,1,1.1,0.9
80694,1,94.447,0,0,9.098,1,1,0,69,1,1.1,0.9
80695,2,0,0,0,-39.22,1,1,0,138,1,1.1,0.9
80696,1,0,0,0,-10.908,1,1,0,138,1,1.1,0.9
80697,1,51.55,11.25,0,0,1,1,0,69,1,1.1,0.9
80698,2,0,0,0,-0.599,1,1,0,230,1,1.1,0.9
80699,1,0,0,0,-12.26,1,1,0,138,1,1.1,0.9
80700,1,62.767,0,0,-23.4,1,1,0,69,1,1.1,0.9
80701,1,0,0,0,-2.517,1,1,0,230,1,1.1,0.9
80702,1,0,0,0,-45.507,1,1,0,138,1,1.1,0.9
80704,1,0,0,0,-42.395,1,1,0,138,1,1.1,0.9
80705,1,39.6,17.39,0,0,1,1,0,69,1,1.1,0.9
80706,1,0,0,0,-28.066,1,1,0,138,1,1.1,0.9
80707,1,9.45,2.835,0,0,1,1,0,69,1,1.1,0.9
80708,1,20.86,5.35,0,0,1,1,0,69,1,1.1,0.9
80709,1,17.85,8.29,0,0,1,1,0,69,1,1.1,0.9
80710,1,0,0,0,-24.107,1,1,0,138,1,1.1,0.9
80711,2,33.66,14.36,0,0,1,1,0,69,1,1.1,0.9
80712,1,34.37,5.92,0,0,1,1,0,69,1,1.1,0.9
80713,1,0,0,0,0,1,1,0,69,1,1.1,0.9
80714,1,5.664,0,0,4.615,1,1,0,69,1,1.1,0.9
80715,2,0,0,0,-7.062,1,1,0,69,1,1.1,0.9
80716,2,0,0,0,-20.433,1,1,0,138,1,1.1,0.9
80717,1,29.1,11.22,0,0,1,1,0,69,1,1.1,0.9
80718,1,42.9,0,0,19.402,1,1,0,69,1,1.1,0.9
80719,1,0,0,0,17.741,1,1,0,138,1,1.1,0.9
80720,2,86.587,0,0,6.691,1,1,0,69,1,1.1,0.9
80721,1,0,0,0,-26.196,1,1,0,230,1,1.1,0.9
80722,1,0,0,0,-69.852,1,1,0,138,1,1.1,0.9
80723,1,13.76,5.34,0,0,1,1,0,69,1,1.1,0.9
80724,1,0,0,0,13.507,1,1,0,138,1,1.1,0.9
80725,1,7.75,2.45,0,0,1,1,0,69,1,1.1,0.9
80726,1,0,0,0,0,1,1,0,230,1,1.1,0.9
80727,1,0,0,0,-20.951,1,1,0,138,1,1.1,0.9
80728,2,0,0,0,-115.602,1,1,0,345,1,1.1,0.9
80729,1,0,0,0,-42.3,1,1,0,230,1,1.1,0.9
80730,2,0,0,0,-21.876,1,1,0,138,1,1.1,0.9
80731,1,47.43,14.229,0,0,1,1,0,69,1,1.1,0.9
80732,1,0,0,0,1.563,1,1,0,230,1,1.1,0.9
80733,1,0,0,0,-13.113,1,1,0,138,1,1.1,0.9
80734,1,23.49,7.047,0,0,1,1,0,69,1,1.1,0.9
80735,2,0,0,0,0,1,1,0,138,1,1.1,0.9
80736,1,83.417,19.73,0,0,1,1,0,69,1,1.1,0.9
80737,1,9.418,0,0,0.68,1,1,0,69,1,1.1,0.9
80738,1,0,0,0,-28.296,1,1,0,345,1,1.1,0.9
80739,2,0,0,0,2.633,1,1,0,138,1,1.1,0.9
80740,1,12.36,3.708,0,0,1,1,0,69,1,1.1,0.9
80741,1,0,0,0,0.205020700812,1,1,0,138,1,1.1,0.9
80742,1,68.373,0,0,-15.9966129528,1,1,0,69,1,1.1,0.9
80743,2,0,0,0,-69.397,1,1,0,138,1,1.1,0.9
80744,1,17.4,5.22,0,0,1,1,0,69,1,1.1,0.9
80745,2,0,0,0,-33.993,1,1,0,138,1,1.1,0.9
80746,1,41.83,15.96,0,0,1,1,0,69,1,1.1,0.9
80747,1,19.56,4.4,0,0,1,1,0,69,1,1.1,0.9
80748,2,0,0,0,-55.034,1,1,0,138,1,1.1,0.9
80749,1,96.552,0,0,9.237,1,1,0,69,1,1.1,0.9
80750,2,0,0,0,-33.546,1,1,0,138,1,1.1,0.9
80751,1,41.83,12.89,0,0,1,1,0,69,1,1.1,0.9
80752,1,0,0,0,-21.237,1,1,0,345,1,1.1,0.9
80753,2,0,0,0,1.057,1,1,0,230,1,1.1,0.9
80754,1,22.81,6.843,0,0,1,1,0,69,1,1.1,0.9
80755,2,0,0,0,28.084,1,1,0,138,1,1.1,0.9
80756,1,93.056,0,0,5.578,1,1,0,69,1,1.1,0.9
80758,1,4.23,1.29,0,0,1,1,0,69,1,1.1,0.9
80759,1,0,0,0,-15.701,1,1,0,230,1,1.1,0.9
80760,2,0,0,0,-33.032,1,1,0,138,1,1.1,0.9
80761,1,25.09,7.527,0,0,1,1,0,69,1,1.1,0.9
80762,1,98.639,0,0,21.404,1,1,0,69,1,1.1,0.9
80763,1,0,0,0,2.647,1,1,0,138,1,1.1,0.9
80764,1,60.751,0,0,5.242,1,1,0,69,1,1.1,0.9
80765,1,3.724,0,0,2.042,1,1,0,69,1,1.1,0.9
80766,2,0,0,0,0,1,1,0,138,1,1.1,0.9
80767,1,5.292,0,0,15.9995511671,1,1,0,69,1,1.1,0.9
80768,2,0,0,0,-31.095,1,1,0,138,1,1.1,0.9
80769,1,98.202,0,0,13.144,1,1,0,69,1,1.1,0.9
80770,2,0,0,0,-17.764,1,1,0,138,1,1.1,0.9
80771,1,14.3,4.29,0,0,1,1,0,69,1,1.1,0.9
80772,1,3.254,0,0,6.535,1,1,0,69,1,1.1,0.9
80773,1,16.7,2.89,0,0,1,1,0,69,1,1.1,0.9
80774,1,9.15,2.745,0,0,1,1,0,69,1,1.1,0.9
80775,2,2.62,1.14,0,0,1,1,0,69,1,1.1,0.9
80776,2,0,0,0,-0.683,1,1,0,69,1,1.1,0.9
80777,1,96.175,0.89,0,0,1,1,0,69,1,1.1,0.9
80778,2,0,0,0,-9.499,1,1,0,230,1,1.1,0.9
80779,1,24.02,7.206,0,0,1,1,0,69,1,1.1,0.9
80780,1,16.14,1.29,0,0,1,1,0,69,1,1.1,0.9
80781,1,34.11,3.27,0,0,1,1,0,69,1,1.1,0.9
80783,1,0,0,0,16.902,1,1,0,138,1,1.1,0.9
80784,1,0,0,0,-6.653,1,1,0,69,1,1.1,0.9
80785,1,18.46,8.97,0,0,1,1,0,69,1,1.1,0.9
80786,1,21.099,0,0,3.349,1,1,0,69,1,1.1,0.9
80787,1,0,0,0,15.405,1,1,0,138,1,1.1,0.9
80788,2,57.77,7.24,0,0,1,1,0,69,1,1.1,0.9
80789,2,76.857,0,0,12.245,1,1,0,69,1,1.1,0.9
80790,2,0,0,0,-34.821,1,1,0,138,1,1.1,0.9
80791,1,11.19,2.31,0,0,1,1,0,69,1,1.1,0.9
80792,1,0,0,0,38.304,1,1,0,345,1,1.1,0.9
80793,1,0,0,0,21.374,1,1,0,230,1,1.1,0.9
80794,1,0,0,0,-8.95,1,1,0,138,1,1.1,0.9
80796,1,4.53,1.359,0,0,1,1,0,69,1,1.1,0.9
80797,1,0,0,0,-4.459,1,1,0,138,1,1.1,0.9
80798,1,3.69,0.54,0,0,1,1,0,69,1,1.1,0.9
80800,1,36.387,0,0,3.554,1,1,0,69,1,1.1,0.9
80801,1,0,0,0,-9.032,1,1,0,138,1,1.1,0.9
80802,1,14.4,4.32,0,0,1,1,0,69,1,1.1,0.9
80803,1,0,0,0,1.793,1,1,0,138,1,1.1,0.9
80804,1,11.421,0,0,2.28,1,1,0,69,1,1.1,0.9
80805,1,0,0,0,3.608,1,1,0,138,1,1.1,0.9
80806,1,5.92,0.34,0,0,1,1,0,69,1,1.1,0.9
80807,1,0,0,0,0.597,1,1,0,138,1,1.1,0.9
80808,1,3.587,0,0,0.739,1,1,0,69,1,1.1,0.9
80809,1,0,0,0,5.677,1,1,0,138,1,1.1,0.9
80811,1,0,0,0,-5.569,1,1,0,138,1,1.1,0.9
80812,1,8.01,3.56,0,0,1,1,0,69,1,1.1,0.9
80813,1,11.06,1.8,0,0,1,1,0,69,1,1.1,0.9
80814,1,4.35,1.305,0,0,1,1,0,69,1,1.1,0.9
80815,1,0,0,0,-2.807,1,1,0,138,1,1.1,0.9
80817,1,0,0,0,-8.878,1,1,0,138,1,1.1,0.9
80819,1,0,0,0,2.543,1,1,0,138,1,1.1,0.9
80821,1,4.177,0,0,13.021,1,1,0,69,1,1.1,0.9
80825,1,0,0,0,7.807,1,1,0,345,1,1.1,0.9
80827,1,2.286,0,0,0,1,1,0,69,1,1.1,0.9
80828,1,6.65,0.64,0,0,1,1,0,69,1,1.1,0.9
80829,1,0,0,0,0.642,1,1,0,138,1,1.1,0.9
80830,1,4.85,1.455,0,0,1,1,0,69,1,1.1,0.9
80831,1,0,0,0,-12.156,1,1,0,138,1,1.1,0.9
80832,1,24.71,8.54,0,0,1,1,0,69,1,1.1,0.9
80834,1,3.25,0.975,0,0,1,1,0,69,1,1.1,0.9
80835,1,0,0,0,11.0690299071,1,1,0,138,1,1.1,0.9
80836,1,5.51,0.14,0,-31.9952111545,1,1,0,69,1,1.1,0.9
80837,1,11.3,1.96,0,0,1,1,0,138,1,1.1,0.9
80840,1,9.25,2.775,0,0,1,1,0,69,1,1.1,0.9
80841,1,0,0,0,6.984,1,1,0,230,1,1.1,0.9
80842,1,3.8,0.58,0,0,1,1,0,69,1,1.1,0.9
80843,1,7.673,0,0,4.892,1,1,0,69,1,1.1,0.9
80845,1,0,0,0,2.088,1,1,0,138,1,1.1,0.9
80846,1,7.04,2.112,0,0,1,1,0,69,1,1.1,0.9
80848,1,0,0,0,5.836,1,1,0,138,1,1.1,0.9
80849,1,7.105,0,0,7.873,1,1,0,69,1,1.1,0.9
80850,1,0,0,0,6.626,1,1,0,138,1,1.1,0.9
80851,1,5.047,0,0,4.83,1,1,0,69,1,1.1,0.9
80852,1,4.792,0,0,3.624,1,1,0,69,1,1.1,0.9
80853,1,2.421,0,0,0.232,1,1,0,69,1,1.1,0.9
80855,1,0,0,0,2.524,1,1,0,138,1,1.1,0.9
80856,1,26.293,0,0,0.867,1,1,0,69,1,1.1,0.9
80857,1,26.656,0,0,3.289,1,1,0,69,1,1.1,0.9
80858,1,0,0,0,38.454,1,1,0,138,1,1.1,0.9
80862,1,0,0,0,-3.994,1,1,0,138,1,1.1,0.9
80863,1,2.7,0.99,0,0,1,1,0,69,1,1.1,0.9
80864,1,4.02,1.55,0,0,1,1,0,69,1,1.1,0.9
80865,1,3.8,1.14,0,0,1,1,0,69,1,1.1,0.9
80866,1,5.38,0,0,7.907,1,1,0,69,1,1.1,0.9
80870,1,0,0,0,-6.616,1,1,0,138,1,1.1,0.9
80876,1,0,0,0,-10.345,1,1,0,230,1,1.1,0.9
80877,1,6.153,0,0,2.212,1,1,0,69,1,1.1,0.9
80878,1,10.857,0,0,0,1,1,0,69,1,1.1,0.9
80879,1,2.757,0,0,2.2,1,1,0,69,1,1.1,0.9
80880,1,5.46,0.43,0,0,1,1,0,69,1,1.1,0.9
80881,1,0,0,0,6.972,1,1,0,138,1,1.1,0.9
80882,1,2.013,0,0,0.345,1,1,0,69,1,1.1,0.9
80883,1,3.095,0,0,1.808,1,1,0,69,1,1.1,0.9
80884,1,6.97,2.091,0,0,1,1,0,69,1,1.1,0.9
80885,1,0,0,0,27.119,1,1,0,138,1,1.1,0.9
80886,1,13.16,1.61,0,0,1,1,0,69,1,1.1,0.9
80887,1,0,0,0,9.884,1,1,0,138,1,1.1,0.9
80888,1,8.307,0,0,3.138,1,1,0,69,1,1.1,0.9
80889,1,0,0,0,22.746,1,1,0,138,1,1.1,0.9
80890,1,3.547,0,0,17.805,1,1,0,69,1,1.1,0.9
80891,1,0,0,0,-17.486,1,1,0,345,1,1.1,0.9
80892,1,0,0,0,-12.87,1,1,0,138,1,1.1,0.9
80893,1,0,0,0,16.799,1,1,0,230,1,1.1,0.9
80894,1,7.87,2.361,0,0,1,1,0,69,1,1.1,0.9
80897,1,0,0,0,31.9987485851,1,1,0,230,1,1.1,0.9
80898,1,0,0,0,-43.59,1,1,0,138,1,1.1,0.9
80899,1,3.2,0.96,0,0,1,1,0,69,1,1.1,0.9
80900,1,0,0,0,0.001,1,1,0,345,1,1.1,0.9
80901,1,0,0,0,9.661,1,1,0,230,1,1.1,0.9
80902,1,2.14,0.642,0,0,1,1,0,69,1,1.1,0.9
80904,1,8.06,2.46,0,0,1,1,0,69,1,1.1,0.9
80905,1,0,0,0,-7.22606540376,1,1,0,138,1,1.1,0.9
80907,1,2.234,0,0,-0.943172367281,1,1,0,69,1,1.1,0.9
80908,1,0,0,0,32.8967969732,1,1,0,138,1,1.1,0.9
80909,1,14.7,1.26,0,0.43363150444,1,1,0,69,1,1.1,0.9
80910,1,0,0,0,19.839,1,1,0,138,1,1.1,0.9
80911,1,4.04,0.72,0,2.04807020539,1,1,0,69,1,1.1,0.9
80913,1,0,0,0,6.73120806185,1,1,0,138,1,1.1,0.9
80914,1,21.93,2.33,0,0,1,1,0,69,1,1.1,0.9
80915,1,6.54,1.83,0,0,1,1,0,69,1,1.1,0.9
80916,1,0,0,0,1.961,1,1,0,138,1,1.1,0.9
80917,1,7.44,2.232,0,0,1,1,0,69,1,1.1,0.9
80919,1,4.42,0,0,1.252,1,1,0,69,1,1.1,0.9
80920,1,4.13,1.55,0,0,1,1,0,69,1,1.1,0.9
80922,1,8.07,2.421,0,0,1,1,0,69,1,1.1,0.9
80923,1,0,0,0,-9.287,1,1,0,138,1,1.1,0.9
80924,1,9.575,0,0,0.014,1,1,0,69,1,1.1,0.9
80927,1,4.27,0.44,0,0,1,1,0,69,1,1.1,0.9
80928,1,67.834,10.8,0,0,1,1,0,69,1,1.1,0.9
80929,1,74.7,0.82,0,0,1,1,0,69,1,1.1,0.9
80930,1,4.5,0.67,0,0,1,1,0,138,1,1.1,0.9
80933,1,0,0,0,-11.286,1,1,0,138,1,1.1,0.9
80934,1,10.21,3.063,0,0,1,1,0,69,1,1.1,0.9
80935,1,2.07,0.621,0,0,1,1,0,69,1,1.1,0.9
80936,1,8.22,2.05,0,0,1,1,0,69,1,1.1,0.9
80938,1,0,0,0,4.345,1,1,0,230,1,1.1,0.9
80939,1,17.63,0,0,1.763,1,1,0,69,1,1.1,0.9
80940,1,0,0,0,-138.554617244,1,1,0,230,1,1.1,0.9
80941,1,0,0,0,-2.385,1,1,0,138,1,1.1,0.9
80942,1,0,0,0,7.893,1,1,0,138,1,1.1,0.9
80943,1,8.898,0,0,9.355,1,1,0,69,1,1.1,0.9
80944,1,6.57,2.89,0,0,1,1,0,69,1,1.1,0.9
80952,1,5.748,0,0,2.489,1,1,0,69,1,1.1,0.9
80954,1,5.983,0,0,1.305,1,1,0,69,1,1.1,0.9
80955,1,0,0,0,-17.018,1,1,0,138,1,1.1,0.9
80958,1,6.272,0,0,2.233,1,1,0,69,1,1.1,0.9
80959,1,0,0,0,-23.97,1,1,0,138,1,1.1,0.9
80960,1,36.613,0,0,0.883,1,1,0,69,1,1.1,0.9
80962,1,0,0,0,-20.763,1,1,0,230,1,1.1,0.9
80968,1,0,0,0,-4.292,1,1,0,138,1,1.1,0.9
80969,1,6.968,0,0,0.139,1,1,0,69,1,1.1,0.9
80982,1,8.07,2.421,0,0,1,1,0,69,1,1.1,0.9
80983,1,3.095,0,0,1.965,1,1,0,69,1,1.1,0.9
80984,1,2.636,0,0,0.339,1,1,0,69,1,1.1,0.9
80986,1,10.25,3.075,0,0,1,1,0,69,1,1.1,0.9
80987,1,0,0,0,-20.346,1,1,0,138,1,1.1,0.9
80988,1,13.024,0,0,3.93,1,1,0,69,1,1.1,0.9
80991,1,0,0,0,24.2392390001,1,1,0,230,1,1.1,0.9
80992,1,0,0,0,-7.511,1,1,0,138,1,1.1,0.9
80994,1,0,0,0,6.769,1,1,0,345,1,1.1,0.9
80995,1,15.97,4.791,0,0,1,1,0,69,1,1.1,0.9
80996,1,0,0,0,-1.016,1,1,0,138,1,1.1,0.9
80998,1,0,0,0,-0.056,1,1,0,138,1,1.1,0.9
80999,1,5.03,0.45,0,0,1,1,0,69,1,1.1,0.9
81000,1,0,0,0,-2.215,1,1,0,138,1,1.1,0.9
81001,1,25.15,1.49,0,0,1,1,0,69,1,1.1,0.9
81002,1,3.98,1.51,0,0,1,1,0,69,1,1.1,0.9
81006,1,2.71,0,0,1.593,1,1,0,69,1,1.1,0.9
81017,1,25.186,0,0,5.651,1,1,0,69,1,1.1,0.9
81018,1,0,0,0,-2.439,1,1,0,230,1,1.1,0.9
81019,1,2.76,0.828,0,0,1,1,0,69,1,1.1,0.9
81021,1,0,0,0,0.221,1,1,0,230,1,1.1,0.9
81022,1,23.12,8.47,0,0,1,1,0,69,1,1.1,0.9
81023,1,0,0,0,6.457,1,1,0,138,1,1.1,0.9
81024,1,8.95,1.86,0,0,1,1,0,69,1,1.1,0.9
81025,1,0,0,0,11.449,1,1,0,138,1,1.1,0.9
81026,1,6.13,1.839,0,0,1,1,0,69,1,1.1,0.9
81027,1,12.74,0,0,0.4,1,1,0,69,1,1.1,0.9
81028,1,0,0,0,-2.616,1,1,0,138,1,1.1,0.9
81030,1,6.7,1.17,0,0,1,1,0,69,1,1.1,0.9
81034,1,0,0,0,-4.649,1,1,0,138,1,1.1,0.9
81036,1,0,0,0,12.9349453021,1,1,0,138,1,1.1,0.9
81037,1,8.222,0,0,0.16,1,1,0,69,1,1.1,0.9
81038,1,0,0,0,5.506,1,1,0,230,1,1.1,0.9
81039,1,29.81,6.53,0,0,1,1,0,69,1,1.1,0.9
81040,1,3.29,0.987,0,0,1,1,0,69,1,1.1,0.9
81042,1,6.79,2.57,0,0,1,1,0,69,1,1.1,0.9
81043,1,3.76,1.128,0,0,1,1,0,69,1,1.1,0.9
81044,1,28.84,6.96,0,0,1,1,0,69,1,1.1,0.9
81045,1,8.22,2.466,0,0,1,1,0,69,1,1.1,0.9
81046,1,0,0,0,-28.29,1,1,0,345,1,1.1,0.9
81047,1,4.04,1.212,0,0,1,1,0,69,1,1.1,0.9
81048,1,12.74,1.28,0,0,1,1,0,69,1,1.1,0.9
81049,1,27.39,3.53,0,0,1,1,0,69,1,1.1,0.9
81050,1,23.28,0.13,0,0,1,1,0,69,1,1.1,0.9
81056,1,3.59,1.077,0,0,1,1,0,69,1,1.1,0.9
81057,1,2.43,0.729,0,0,1,1,0,69,1,1.1,0.9
81058,1,0,0,0,6.288,1,1,0,138,1,1.1,0.9
81059,1,0,0,0,-12.651,1,1,0,138,1,1.1,0.9
81060,1,3.03,0.909,0,0,1,1,0,69,1,1.1,0.9
81061,1,15.439,0,0,0.707,1,1,0,69,1,1.1,0.9
81062,1,7.27,0.39,0,0,1,1,0,69,1,1.1,0.9
81063,1,0,0,0,6.928,1,1,0,138,1,1.1,0.9
81064,1,0,0,0,-28.774,1,1,0,138,1,1.1,0.9
81066,1,0,0,0,-0.465,1,1,0,138,1,1.1,0.9
81067,1,0,0,0,0.128,1,1,0,230,1,1.1,0.9
81068,1,3.06,0.918,0,0,1,1,0,69,1,1.1,0.9
81069,1,15.77,1.51,0,0,1,1,0,69,1,1.1,0.9
81070,1,14.724,0,0,3.232,1,1,0,69,1,1.1,0.9
81072,1,4.29,0,0,5.184,1,1,0,69,1,1.1,0.9
81074,1,11.812,0,0,2.38591361399,1,1,0,69,1,1.1,0.9
81077,1,0,0,0,1.834,1,1,0,138,1,1.1,0.9
81078,1,6.04,2.74,0,0,1,1,0,69,1,1.1,0.9
81079,1,5.44,0.83,0,0,1,1,0,69,1,1.1,0.9
81082,1,0,0,0,45.152,1,1,0,230,1,1.1,0.9
81083,1,0,0,0,9.917,1,1,0,138,1,1.1,0.9
81084,1,20.94,4.19,0,0,1,1,0,69,1,1.1,0.9
81085,1,15.62,2.33,0,0,1,1,0,69,1,1.1,0.9
81086,1,11.02,3.306,0,0,1,1,0,69,1,1.1,0.9
81087,1,12.926,0,0,7.159,1,1,0,69,1,1.1,0.9
81088,1,7.197,0,0,1.308,1,1,0,69,1,1.1,0.9
81089,1,5.25,2.48,0,0,1,1,0,69,1,1.1,0.9
81090,1,19.65,2.45,0,0,1,1,0,69,1,1.1,0.9
81091,1,13.11,5.34,0,0,1,1,0,69,1,1.1,0.9
81092,1,0,0,0,19.149,1,1,0,230,1,1.1,0.9
81093,1,0,0,0,1.751,1,1,0,138,1,1.1,0.9
81094,1,21.37,6.411,0,0,1,1,0,69,1,1.1,0.9
81095,1,51.685,0,0,1.564,1,1,0,69,1,1.1,0.9
81096,1,6.369,0,0,2.442,1,1,0,69,1,1.1,0.9
81098,1,0,0,0,-3.611,1,1,0,138,1,1.1,0.9
81099,1,17.226,0,0,10.15,1,1,0,69,1,1.1,0.9
81100,1,9.62,3.22,0,0,1,1,0,69,1,1.1,0.9
81101,1,0,0,0,-25.643,1,1,0,138,1,1.1,0.9
81102,1,32.33,3.19,0,0,1,1,0,69,1,1.1,0.9
81103,1,0,0,0,15.969,1,1,0,138,1,1.1,0.9
81104,1,26.65,9.86,0,0,1,1,0,69,1,1.1,0.9
81105,1,0,0,0,-15.698,1,1,0,230,1,1.1,0.9
81107,1,0,0,0,-2.457,1,1,0,138,1,1.1,0.9
81108,1,32.16,2.21,0,0,1,1,0,69,1,1.1,0.9
81109,1,19.649,0,0,14.807,1,1,0,69,1,1.1,0.9
81110,1,37.759,0,0,0.805,1,1,0,69,1,1.1,0.9
81111,1,0,0,0,-49,1,1,0,230,1,1.1,0.9
81112,1,0,0,0,-32.466,1,1,0,138,1,1.1,0.9
81113,1,34.1,6.5,0,0,1,1,0,69,1,1.1,0.9
81114,1,21.28,6.07,0,0,1,1,0,69,1,1.1,0.9
81115,1,32.997,0,0,2.516,1,1,0,69,1,1.1,0.9
81116,1,0,0,0,-11.327,1,1,0,138,1,1.1,0.9
81117,1,36.89,8.83,0,0,1,1,0,69,1,1.1,0.9
81118,1,13.66,6.71,0,0,1,1,0,69,1,1.1,0.9
81119,1,11.52,3.456,0,0,1,1,0,69,1,1.1,0.9
81120,1,8.18,2.454,0,0,1,1,0,69,1,1.1,0.9
81121,1,0,0,0,0.798,1,1,0,138,1,1.1,0.9
81122,1,15.739,0,0,2.896,1,1,0,69,1,1.1,0.9
81123,1,32.124,0,0,0.223,1,1,0,69,1,1.1,0.9
81124,1,0,0,0,-14.379,1,1,0,138,1,1.1,0.9
81125,1,10.26,3.078,0,0,1,1,0,69,1,1.1,0.9
81126,1,7.56,2.268,0,0,1,1,0,69,1,1.1,0.9
81127,1,9.428,0,0,2.888,1,1,0,69,1,1.1,0.9
81128,1,3.94,0,0,0.557,1,1,0,69,1,1.1,0.9
81130,1,13.17,3.951,0,0,1,1,0,69,1,1.1,0.9
81131,1,33.516,0,0,5.474,1,1,0,69,1,1.1,0.9
81132,1,35.03,1.67,0,0,1,1,0,69,1,1.1,0.9
81133,1,62.22,0,0,5.182,1,1,0,69,1,1.1,0.9
81135,1,7.66,2.298,0,0,1,1,0,69,1,1.1,0.9
81136,1,0,0,0,-10.398,1,1,0,138,1,1.1,0.9
81137,1,8.31,2.493,0,0,1,1,0,69,1,1.1,0.9
81139,1,0,0,0,31.9997618942,1,1,0,138,1,1.1,0.9
81140,1,63.731,0,0,52.5087861756,1,1,0,69,1,1.1,0.9
81142,1,0,0,0,40.291,1,1,0,230,1,1.1,0.9
81143,1,10.76,0,0,1.027,1,1,0,69,1,1.1,0.9
81144,1,0,0,0,9.166,1,1,0,138,1,1.1,0.9
81145,1,0,0,0,15.565,1,1,0,138,1,1.1,0.9
81146,1,6.429,0,0,1.974,1,1,0,69,1,1.1,0.9
81148,1,74.16,6.95,0,0,1,1,0,69,1,1.1,0.9
81149,1,0,0,0,-5.419,1,1,0,138,1,1.1,0.9
81150,1,0,0,0,0.841,1,1,0,138,1,1.1,0.9
81151,1,5.34,1.55,0,0,1,1,0,69,1,1.1,0.9
81152,1,5.11,0.8,0,0,1,1,0,69,1,1.1,0.9
81153,1,0,0,0,-1.916,1,1,0,138,1,1.1,0.9
81154,1,8.222,0,0,1.012,1,1,0,69,1,1.1,0.9
81156,1,9.78,2.14,0,0,1,1,0,69,1,1.1,0.9
81157,1,0,0,0,26.215,1,1,0,138,1,1.1,0.9
81158,1,29.76,6.91,0,0,1,1,0,69,1,1.1,0.9
81160,1,10.114,0,0,9.62,1,1,0,69,1,1.1,0.9
81161,1,15.964,0,0,3.585,1,1,0,69,1,1.1,0.9
81162,1,0,0,0,-16.683,1,1,0,230,1,1.1,0.9
81163,1,7.9,2.37,0,0,1,1,0,69,1,1.1,0.9
81164,1,0,0,0,1.968,1,1,0,230,1,1.1,0.9
81165,1,16.57,4.971,0,0,1,1,0,69,1,1.1,0.9
81166,1,24.921,0,0,5.088,1,1,0,69,1,1.1,0.9
81167,1,13.97,2.75,0,0,1,1,0,69,1,1.1,0.9
81168,1,8.02,2.406,0,0,1,1,0,69,1,1.1,0.9
81169,1,11.064,0,0,1.074,1,1,0,69,1,1.1,0.9
81170,1,9.78,2.65,0,0,1,1,0,69,1,1.1,0.9
81171,1,17.34,0.94,0,0,1,1,0,69,1,1.1,0.9
81172,1,53.694,0,0,1.036,1,1,0,69,1,1.1,0.9
81173,1,11.005,0,0,0.34,1,1,0,69,1,1.1,0.9
81174,1,16.35,1.4,0,0,1,1,0,69,1,1.1,0.9
81175,1,13.64,0.96,0,0,1,1,0,69,1,1.1,0.9
81176,1,0,0,0,-6.611,1,1,0,138,1,1.1,0.9
81177,1,13.103,0,0,0.178,1,1,0,69,1,1.1,0.9
81178,1,6.21,1.52,0,0,1,1,0,69,1,1.1,0.9
81179,1,0,0,0,1.155,1,1,0,230,1,1.1,0.9
81180,1,0,0,0,2.07,1,1,0,138,1,1.1,0.9
81181,1,17.41,5.223,0,0,1,1,0,69,1,1.1,0.9
81182,1,8.13,2.439,0,0,1,1,0,69,1,1.1,0.9
81183,1,3.88,1.164,0,0,1,1,0,69,1,1.1,0.9
81184,1,0,0,0,17.397,1,1,0,138,1,1.1,0.9
81185,1,35.79,0.82,0,0,1,1,0,69,1,1.1,0.9
81186,1,0,0,0,-4.873,1,1,0,138,1,1.1,0.9
81188,1,0,0,0,0.217,1,1,0,138,1,1.1,0.9
81189,1,18.72,5.78,0,0,1,1,0,69,1,1.1,0.9
81190,1,14.14,2.85,0,0,1,1,0,69,1,1.1,0.9
81191,1,0,0,0,-4.52,1,1,0,138,1,1.1,0.9
81192,1,5.14,1.542,0,0,1,1,0,69,1,1.1,0.9
81193,1,10.584,0,0,7.807,1,1,0,69,1,1.1,0.9
81194,1,0,0,0,15.561,1,1,0,345,1,1.1,0.9
81195,1,8.22,2.466,0,0,1,1,0,69,1,1.1,0.9
81196,1,0,0,0,0.283,1,1,0,138,1,1.1,0.9
81197,1,0,0,0,-6.783,1,1,0,138,1,1.1,0.9
81198,1,36.17,6.23,0,0,1,1,0,69,1,1.1,0.9
81199,1,11.26,3.378,0,0,1,1,0,69,1,1.1,0.9
81200,1,0,0,0,-3.558,1,1,0,230,1,1.1,0.9
81201,1,0,0,0,-38.851,1,1,0,138,1,1.1,0.9
81202,1,46.22,2.72,0,0,1,1,0,69,1,1.1,0.9
81203,1,0,0,0,127.15652407,1,1,0,345,1,1.1,0.9
81204,1,0,0,0,5.185,1,1,0,230,1,1.1,0.9
81205,1,0,0,0,-45.426,1,1,0,138,1,1.1,0.9
81206,1,20.47,6.141,0,0,1,1,0,69,1,1.1,0.9
81207,1,0,0,0,-62.587582601,1,1,0,230,1,1.1,0.9
81208,1,44.25,8.85,0,0,1,1,0,69,1,1.1,0.9
81209,1,0,0,0,-0.943,1,1,0,345,1,1.1,0.9
81210,1,0,0,0,12.534,1,1,0,138,1,1.1,0.9
81211,1,7.6,2.28,0,0,1,1,0,69,1,1.1,0.9
81212,1,0,0,0,-22.201,1,1,0,138,1,1.1,0.9
81213,1,24.98,7.494,0,0,1,1,0,69,1,1.1,0.9
81214,1,7.02,2.106,0,0,1,1,0,69,1,1.1,0.9
81215,1,3.85,1.155,0,0,1,1,0,69,1,1.1,0.9
81216,1,0,0,0,-3.243,1,1,0,138,1,1.1,0.9
81217,1,6.36,1.908,0,0,1,1,0,69,1,1.1,0.9
81218,1,0,0,0,-23.417,1,1,0,230,1,1.1,0.9
81219,1,0,0,0,-9.418,1,1,0,138,1,1.1,0.9
81220,1,76.214,0,0,9.926,1,1,0,69,1,1.1,0.9
81223,1,0,0,0,9.354,1,1,0,230,1,1.1,0.9
81224,1,0,0,0,17.216,1,1,0,230,1,1.1,0.9
81225,1,2.21,0.663,0,0,1,1,0,69,1,1.1,0.9
81226,1,0,0,0,7.851,1,1,0,230,1,1.1,0.9
81227,1,0,0,0,-8.407,1,1,0,138,1,1.1,0.9
81228,1,15.18,4.554,0,0,1,1,0,69,1,1.1,0.9
81229,1,3.75,1.125,0,0,1,1,0,69,1,1.1,0.9
81230,1,46.717,0,0,18.837,1,1,0,69,1,1.1,0.9
81231,1,74.38,12.36,0,0,1,1,0,69,1,1.1,0.9
81233,1,0,0,0,5.985,1,1,0,138,1,1.1,0.9
81234,1,66.444,0,0,12.707,1,1,0,69,1,1.1,0.9
81235,1,0,0,0,9.049,1,1,0,138,1,1.1,0.9
81236,1,0,0,0,-24.495,1,1,0,138,1,1.1,0.9
81237,1,12.495,0,0,2.341,1,1,0,69,1,1.1,0.9
81238,1,7.9,0.7,0,0,1,1,0,69,1,1.1,0.9
81239,1,13.14,0.97,0,0,1,1,0,69,1,1.1,0.9
81240,1,0,0,0,-0.05,1,1,0,138,1,1.1,0.9
81241,1,21.49,6.447,0,0,1,1,0,69,1,1.1,0.9
81242,1,16.02,6.5,0,0,1,1,0,69,1,1.1,0.9
81243,1,6.75,2.14,0,0,1,1,0,69,1,1.1,0.9
81244,1,15.9,4.77,0,0,1,1,0,69,1,1.1,0.9
81245,1,12.85,0.91,0,0,1,1,0,69,1,1.1,0.9
81246,1,0,0,0,13.982,1,1,0,138,1,1.1,0.9
81247,1,40.111,0,0,4.855,1,1,0,69,1,1.1,0.9
81248,1,5.81,2.09,0,0,1,1,0,69,1,1.1,0.9
81249,1,0,0,0,7.582,1,1,0,138,1,1.1,0.9
81250,1,70.088,2.99,0,0,1,1,0,69,1,1.1,0.9
81251,1,14.7,0,0,0.148,1,1,0,69,1,1.1,0.9
81252,1,0,0,0,-6.107,1,1,0,138,1,1.1,0.9
81254,1,0,0,0,-1.812,1,1,0,138,1,1.1,0.9
81255,1,0,0,0,22.464,1,1,0,138,1,1.1,0.9
81256,1,16.29,4.887,0,0,1,1,0,69,1,1.1,0.9
81258,1,11.45,1.34,0,0,1,1,0,69,1,1.1,0.9
81259,1,0,0,0,-0.361,1,1,0,230,1,1.1,0.9
81260,1,20.44,8.32,0,0,1,1,0,69,1,1.1,0.9
81261,1,0,0,0,5.164,1,1,0,138,1,1.1,0.9
81265,1,0,0,0,7.166,1,1,0,138,1,1.1,0.9
81266,1,29.36,0.21,0,0,1,1,0,69,1,1.1,0.9
81267,1,12.926,0,0,0.059,1,1,0,69,1,1.1,0.9
81269,1,0,0,0,3.872,1,1,0,138,1,1.1,0.9
81270,1,6.28,1.884,0,0,1,1,0,69,1,1.1,0.9
81271,1,0,0,0,-12.178,1,1,0,138,1,1.1,0.9
81272,1,16.15,1.45,0,0,1,1,0,69,1,1.1,0.9
81273,1,0,0,0,6.067,1,1,0,138,1,1.1,0.9
81274,1,21.785,0,0,4.653,1,1,0,69,1,1.1,0.9
81275,1,0,0,0,2.525,1,1,0,230,1,1.1,0.9
81276,1,27.93,8.379,0,0,1,1,0,69,1,1.1,0.9
81279,1,19.738,0,0,7.711,1,1,0,69,1,1.1,0.9
81280,1,0,0,0,-1.859,1,1,0,138,1,1.1,0.9
81281,1,4.8,1.41,0,0,1,1,0,69,1,1.1,0.9
81282,1,0,0,0,1.671,1,1,0,138,1,1.1,0.9
81283,1,6.16,1.848,0,0,1,1,0,69,1,1.1,0.9
81284,1,0,0,0,2.1,1,1,0,345,1,1.1,0.9
81285,1,7.33,2.199,0,0,1,1,0,69,1,1.1,0.9
81286,1,9.9,2.16,0,0,1,1,0,69,1,1.1,0.9
81287,1,0,0,0,1.562,1,1,0,138,1,1.1,0.9
81288,1,16.934,0,0,0.615,1,1,0,69,1,1.1,0.9
81289,1,4.99,0.66,0,0,1,1,0,69,1,1.1,0.9
81290,1,2.61,0.783,0,0,1,1,0,69,1,1.1,0.9
81291,1,0,0,0,-2.106,1,1,0,230,1,1.1,0.9
81292,1,4.939,0,0,1.329,1,1,0,69,1,1.1,0.9
81293,1,4.25,1.62,0,0,1,1,0,69,1,1.1,0.9
81294,1,0,0,0,-5.671,1,1,0,345,1,1.1,0.9
81295,1,12.74,4.59,0,0,1,1,0,69,1,1.1,0.9
81296,1,0,0,0,-4.897,1,1,0,230,1,1.1,0.9
81297,1,6.38,1.914,0,0,1,1,0,69,1,1.1,0.9
81298,1,0,0,0,-16.353,1,1,0,138,1,1.1,0.9
81299,1,3.93,1.179,0,0,1,1,0,69,1,1.1,0.9
81300,1,0,0,0,-2.73,1,1,0,230,1,1.1,0.9
81301,1,0,0,0,-18.31,1,1,0,138,1,1.1,0.9
81302,1,68.883,0,0,3.598,1,1,0,69,1,1.1,0.9
81303,1,6.6,1.41,0,0,1,1,0,69,1,1.1,0.9
81304,1,2.86,1,0,0,1,1,0,69,1,1.1,0.9
81305,1,2.13,0.08,0,0,1,1,0,69,1,1.1,0.9
81306,1,3.801,0,0,0.208,1,1,0,69,1,1.1,0.9
81307,1,2.17,0.651,0,0,1,1,0,69,1,1.1,0.9
81308,1,4.4,2.04,0,0,1,1,0,69,1,1.1,0.9
81310,1,0,0,0,-5.689,1,1,0,138,1,1.1,0.9
81311,1,3.156,0,0,1.388,1,1,0,69,1,1.1,0.9
81314,1,3.27,0.981,0,0,1,1,0,69,1,1.1,0.9
81315,1,0,0,0,14.046,1,1,0,138,1,1.1,0.9
81316,1,5.93,1.779,0,0,1,1,0,69,1,1.1,0.9
81317,1,0,0,0,-14.026,1,1,0,138,1,1.1,0.9
81318,1,0,0,0,-12.492,1,1,0,138,1,1.1,0.9
81319,1,3.16,0.948,0,0,1,1,0,69,1,1.1,0.9
81320,1,0,0,0,28.78,1,1,0,138,1,1.1,0.9
81321,1,3.18,0.954,0,0,1,1,0,69,1,1.1,0.9
81323,1,3.92,0,0,8.667,1,1,0,69,1,1.1,0.9
81324,1,0,0,0,18.159,1,1,0,138,1,1.1,0.9
81325,1,2.32,0.696,0,0,1,1,0,69,1,1.1,0.9
81327,1,0,0,0,19.513,1,1,0,138,1,1.1,0.9
81329,1,4.675,0,0,0.491,1,1,0,69,1,1.1,0.9
81330,1,7.154,0,0,3.973,1,1,0,69,1,1.1,0.9
81331,1,2.37,0.711,0,0,1,1,0,69,1,1.1,0.9
81332,1,3.71,1.113,0,0,1,1,0,69,1,1.1,0.9
81333,1,52.587,0,0,10.54,1,1,0,69,1,1.1,0.9
81334,1,5.93,1.779,0,0,1,1,0,69,1,1.1,0.9
81335,1,0,0,0,-0.334,1,1,0,138,1,1.1,0.9
81336,1,5.62,1.686,0,0,1,1,0,69,1,1.1,0.9
81337,1,7.43,2.229,0,0,1,1,0,69,1,1.1,0.9
81338,1,3.6,1.08,0,0,1,1,0,69,1,1.1,0.9
81339,1,0,0,0,-3.547,1,1,0,230,1,1.1,0.9
81340,1,0,0,0,4.089,1,1,0,138,1,1.1,0.9
81341,1,43.385,0,0,13.977,1,1,0,69,1,1.1,0.9
81342,1,26.94,6.63,0,0,1,1,0,69,1,1.1,0.9
81343,1,0,0,0,-19.094,1,1,0,138,1,1.1,0.9
81344,1,6.48,1.944,0,0,1,1,0,69,1,1.1,0.9
81345,1,0,0,0,0,1,1,0,230,1,1.1,0.9
81346,1,0,0,0,-2.834,1,1,0,138,1,1.1,0.9
81347,1,38.63,11.589,0,0,1,1,0,69,1,1.1,0.9
81348,1,34.58,12.99,0,0,1,1,0,69,1,1.1,0.9
81349,1,6.752,0,0,1.36,1,1,0,69,1,1.1,0.9
81350,1,7.458,0,0,1.344,1,1,0,69,1,1.1,0.9
81351,1,19.69,6.41,0,0,1,1,0,69,1,1.1,0.9
81352,1,15.49,4.647,0,0,1,1,0,69,1,1.1,0.9
81353,1,7.42,2.226,0,0,1,1,0,69,1,1.1,0.9
81354,1,0,0,0,-2.48462617757,1,1,0,230,1,1.1,0.9
81355,1,0,0,0,-99.9998302274,1,1,0,138,1,1.1,0.9
81356,1,32.57,9.771,0,0,1,1,0,69,1,1.1,0.9
81357,1,14.54,4.362,0,0,1,1,0,69,1,1.1,0.9
81358,1,20.16,9.23,0,0,1,1,0,69,1,1.1,0.9
81359,1,22.77,6.35,0,0,1,1,0,69,1,1.1,0.9
81360,1,6.674,0,0,0.79,1,1,0,69,1,1.1,0.9
81361,1,0,0,0,4.486,1,1,0,138,1,1.1,0.9
81362,1,9.81,2.943,0,0,1,1,0,69,1,1.1,0.9
81363,1,48.892,0,0,2.507,1,1,0,69,1,1.1,0.9
81364,1,10.05,3.015,0,0,1,1,0,69,1,1.1,0.9
81365,1,7.065,0,0,8.391,1,1,0,69,1,1.1,0.9
81366,1,6.604,0,0,2.596,1,1,0,69,1,1.1,0.9
81367,1,8.571,0,0,4.635,1,1,0,69,1,1.1,0.9
81368,1,50.166,0,0,3.845,1,1,0,69,1,1.1,0.9
81369,1,0,0,0,2.382,1,1,0,230,1,1.1,0.9
81370,1,0,0,0,5.286,1,1,0,138,1,1.1,0.9
81371,1,67.336,0,0,8.51,1,1,0,69,1,1.1,0.9
81372,1,0,0,0,2.387,1,1,0,345,1,1.1,0.9
81373,1,0,0,0,-12.205,1,1,0,230,1,1.1,0.9
81374,1,0,0,0,-2.283,1,1,0,138,1,1.1,0.9
81375,1,0,0,0,-15.36,1,1,0,138,1,1.1,0.9
81376,1,73.462,3.34,0,0,1,1,0,69,1,1.1,0.9
81377,1,0,0,0,-18.01,1,1,0,138,1,1.1,0.9
81378,1,0,0,0,6.526,1,1,0,138,1,1.1,0.9
81379,1,3.5,1.05,0,0,1,1,0,69,1,1.1,0.9
81380,1,13.77,4.131,0,0,1,1,0,69,1,1.1,0.9
81381,1,11.29,0,0,0.424,1,1,0,69,1,1.1,0.9
81382,1,12.46,3.66,0,0,1,1,0,69,1,1.1,0.9
81383,1,20.119,0,0,3.785,1,1,0,69,1,1.1,0.9
81384,1,21.34,0.12,0,0,1,1,0,69,1,1.1,0.9
81385,1,22.36,6.708,0,0,1,1,0,69,1,1.1,0.9
81386,1,0,0,0,38.451,1,1,0,138,1,1.1,0.9
81387,1,0,0,0,11.908,1,1,0,138,1,1.1,0.9
81388,1,2.09,0.627,0,0,1,1,0,69,1,1.1,0.9
81389,1,10.809,0,0,1.114,1,1,0,69,1,1.1,0.9
81391,1,0,0,0,11.687,1,1,0,138,1,1.1,0.9
81392,1,21.59,4.88,0,0,1,1,0,69,1,1.1,0.9
81394,1,0,0,0,10.211,1,1,0,138,1,1.1,0.9
81395,1,4.577,0,0,0.662,1,1,0,69,1,1.1,0.9
81396,1,19.953,0,0,1.369,1,1,0,69,1,1.1,0.9
81397,1,14.573,0,0,2.13,1,1,0,69,1,1.1,0.9
81398,1,0,0,0,-11.688,1,1,0,138,1,1.1,0.9
81399,1,20.44,1.66,0,0,1,1,0,69,1,1.1,0.9
81400,1,18.99,3.64,0,0,1,1,0,69,1,1.1,0.9
81401,1,0,0,0,-2.103,1,1,0,138,1,1.1,0.9
81402,1,10.28,2.33,0,0,1,1,0,69,1,1.1,0.9
81403,1,16.09,7.77,0,0,1,1,0,69,1,1.1,0.9
81404,1,0,0,0,-0.528,1,1,0,138,1,1.1,0.9
81405,1,8.2,2.02,0,0,1,1,0,69,1,1.1,0.9
81406,1,0,0,0,-12.75,1,1,0,345,1,1.1,0.9
81407,1,11.34,0.64,0,0,1,1,0,69,1,1.1,0.9
81408,1,6.88,3.38,0,0,1,1,0,69,1,1.1,0.9
81409,1,0,0,0,-1.885,1,1,0,138,1,1.1,0.9
81411,1,4.332,0,0,0.277,1,1,0,69,1,1.1,0.9
81412,1,0,0,0,0.344,1,1,0,138,1,1.1,0.9
81413,1,0,0,0,-12.209,1,1,0,138,1,1.1,0.9
81414,1,7.81,1.98,0,0,1,1,0,69,1,1.1,0.9
81415,1,0,0,0,-5.118,1,1,0,138,1,1.1,0.9
81416,1,15.866,0,0,2.358,1,1,0,69,1,1.1,0.9
81418,1,16.24,1.42,0,0,1,1,0,69,1,1.1,0.9
81420,1,12.52,3.756,0,0,1,1,0,69,1,1.1,0.9
81421,1,0,0,0,1.757,1,1,0,138,1,1.1,0.9
81422,1,28.45,2.43,0,0,1,1,0,69,1,1.1,0.9
81423,1,0,0,0,-4.152,1,1,0,138,1,1.1,0.9
81424,1,12.1,3.63,0,0,1,1,0,69,1,1.1,0.9
81425,1,0,0,0,-6.822,1,1,0,138,1,1.1,0.9
81426,1,17.71,7.36,0,0,1,1,0,69,1,1.1,0.9
81427,1,0,0,0,-10.452,1,1,0,230,1,1.1,0.9
81428,1,0,0,0,-7.775,1,1,0,138,1,1.1,0.9
81429,1,12.16,3.648,0,0,1,1,0,69,1,1.1,0.9
81431,1,0,0,0,-33.366,1,1,0,345,1,1.1,0.9
81432,1,20.47,6.141,0,0,1,1,0,69,1,1.1,0.9
81433,1,10.21,2.69,0,0,1,1,0,69,1,1.1,0.9
81434,1,10.927,0,0,0.47,1,1,0,69,1,1.1,0.9
81435,1,13.91,4.42,0,0,1,1,0,69,1,1.1,0.9
81436,1,17.88,0.6,0,0,1,1,0,69,1,1.1,0.9
81437,1,21.75,0.83,0,0,1,1,0,69,1,1.1,0.9
81439,1,11.24,3.2,0,0,1,1,0,69,1,1.1,0.9
81440,1,3.45,1.035,0,0,1,1,0,69,1,1.1,0.9
81441,1,0,0,0,26.301,1,1,0,230,1,1.1,0.9
81442,1,4.24,2,0,0,1,1,0,69,1,1.1,0.9
81444,1,0,0,0,3.792,1,1,0,345,1,1.1,0.9
81445,1,0,0,0,-30.264,1,1,0,230,1,1.1,0.9
81446,1,0,0,0,-73.7019525224,1,1,0,138,1,1.1,0.9
81447,1,4.19,1.257,0,0,1,1,0,69,1,1.1,0.9
81448,1,19.93,6.47,0,0,1,1,0,69,1,1.1,0.9
81449,1,0,0,0,1.62,1,1,0,230,1,1.1,0.9
81450,1,0,0,0,-4.807,1,1,0,138,1,1.1,0.9
81451,1,29.71,0,0,15.043,1,1,0,69,1,1.1,0.9
81452,1,0,0,0,-4.981,1,1,0,138,1,1.1,0.9
81453,1,0,0,0,12.417,1,1,0,138,1,1.1,0.9
81454,1,3.989,0,0,0.219,1,1,0,69,1,1.1,0.9
81456,1,10.443,0,0,5.943,1,1,0,69,1,1.1,0.9
81458,1,5.44,1.632,0,0,1,1,0,69,1,1.1,0.9
81459,1,0,0,0,-8.369,1,1,0,138,1,1.1,0.9
81460,1,8.84,2.652,0,0,1,1,0,69,1,1.1,0.9
81461,1,40.239,0,0,15.189,1,1,0,69,1,1.1,0.9
81462,1,4.07,1.38,0,0,1,1,0,69,1,1.1,0.9
81463,1,12.93,2.91,0,0,1,1,0,69,1,1.1,0.9
81464,1,10.33,2.32,0,0,1,1,0,69,1,1.1,0.9
81466,1,13.19,1.87,0,0,1,1,0,69,1,1.1,0.9
81467,1,5.842,0,0,3.015,1,1,0,69,1,1.1,0.9
81468,1,25.94,5.11,0,0,1,1,0,69,1,1.1,0.9
81469,1,0,0,0,-4.397,1,1,0,230,1,1.1,0.9
81470,1,0,0,0,-11.397,1,1,0,138,1,1.1,0.9
81472,1,0,0,0,12.507,1,1,0,138,1,1.1,0.9
81473,1,6.5,2.56,0,0,1,1,0,69,1,1.1,0.9
81475,1,0,0,0,-4.212,1,1,0,138,1,1.1,0.9
81480,1,0,0,0,-29.338,1,1,0,138,1,1.1,0.9
81481,1,12.5,3.75,0,0,1,1,0,69,1,1.1,0.9
81482,1,11.711,0,0,0.364,1,1,0,69,1,1.1,0.9
81483,1,0,0,0,12.518,1,1,0,138,1,1.1,0.9
81484,1,25.52,9.47,0,0,1,1,0,69,1,1.1,0.9
81485,1,0,0,0,-3.569,1,1,0,138,1,1.1,0.9
81487,1,11.95,0.06,0,0,1,1,0,69,1,1.1,0.9
81489,1,11.07,2.5,0,0,1,1,0,69,1,1.1,0.9
81490,1,2.94,0.882,0,0,1,1,0,69,1,1.1,0.9
81492,1,15.56,0.93,0,0,1,1,0,69,1,1.1,0.9
81493,1,42.27,7.7,0,0,1,1,0,69,1,1.1,0.9
81499,1,5.82,0.65,0,-0.473596598851,1,1,0,69,1,1.1,0.9
81500,1,32,12,0,20.692,1,1,0,138,1,1.1,0.9
81501,1,0,0,0,-28.115,1,1,0,138,1,1.1,0.9
81503,1,0,0,0,-17.88,1,1,0,138,1,1.1,0.9
81510,1,0,0,0,8.876,1,1,0,138,1,1.1,0.9
81513,1,0,0,0,40.776,1,1,0,230,1,1.1,0.9
81514,1,0,0,0,-13.685,1,1,0,138,1,1.1,0.9
81515,1,13.152,0,0,0.258,1,1,0,69,1,1.1,0.9
81519,1,18.032,0,0,0.629,1,1,0,69,1,1.1,0.9
81521,1,0,0,0,11.8743405373,1,1,0,230,1,1.1,0.9
81522,1,16.66,0.48,0,0,1,1,0,69,1,1.1,0.9
81523,1,29.306,0,0,13.112,1,1,0,69,1,1.1,0.9
81524,1,0,0,0,-33.582,1,1,0,138,1,1.1,0.9
81526,1,0,0,0,-2.213,1,1,0,138,1,1.1,0.9
81527,1,9.84,2.3,0,0,1,1,0,69,1,1.1,0.9
81528,1,0,0,0,-14.186,1,1,0,138,1,1.1,0.9
81529,1,3.352,0,0,0.316,1,1,0,69,1,1.1,0.9
81533,1,0,0,0,12.629,1,1,0,138,1,1.1,0.9
81534,1,7.02,2.106,0,0,1,1,0,69,1,1.1,0.9
81536,1,11.32,1.44,0,0,1,1,0,69,1,1.1,0.9
81537,1,12.21,2.31,0,0,1,1,0,69,1,1.1,0.9
81542,1,6.256,0,0,3.826,1,1,0,69,1,1.1,0.9
81543,1,11.887,0,0,1.213,1,1,0,69,1,1.1,0.9
81545,1,10.03,2.96,0,0,1,1,0,69,1,1.1,0.9
81546,1,15.925,0,0,0.516,1,1,0,69,1,1.1,0.9
81547,1,0,0,0,-44.096,1,1,0,138,1,1.1,0.9
81548,1,70.87,3.03,0,0,1,1,0,69,1,1.1,0.9
81549,1,23.37,10.36,0,0,1,1,0,69,1,1.1,0.9
81550,1,0,0,0,-15.745,1,1,0,230,1,1.1,0.9
81551,1,13.38,0.8,0,0,1,1,0,69,1,1.1,0.9
81552,1,0,0,0,-6.552,1,1,0,138,1,1.1,0.9
81553,1,12.67,3.801,0,0,1,1,0,69,1,1.1,0.9
81554,1,6.95,2.53,0,0,1,1,0,69,1,1.1,0.9
81555,1,0,0,0,-11.869,1,1,0,138,1,1.1,0.9
81556,1,19.11,2.32,0,0,1,1,0,69,1,1.1,0.9
81559,1,3.76,1.128,0,0,1,1,0,69,1,1.1,0.9
81560,1,2.381,0,0,2.212,1,1,0,69,1,1.1,0.9
81562,1,0,0,0,-10.399,1,1,0,230,1,1.1,0.9
81563,1,3.7,1.11,0,0,1,1,0,69,1,1.1,0.9
81565,1,0,0,0,-6.648,1,1,0,138,1,1.1,0.9
81566,1,5.29,0.28,0,4.81437483918,1,1,0,69,1,1.1,0.9
81571,1,9.78,3.51,0,0,1,1,0,69,1,1.1,0.9
81572,1,2.34,0.29,0,-4.55657091066,1,1,0,69,1,1.1,0.9
81573,1,24.94,3.29,0,0,1,1,0,69,1,1.1,0.9
81574,1,0,0,0,-11.905,1,1,0,138,1,1.1,0.9
81575,1,0,0,0,4.513,1,1,0,138,1,1.1,0.9
81576,1,23.58,7.074,0,0,1,1,0,69,1,1.1,0.9
81577,1,0,0,0,-9.405,1,1,0,138,1,1.1,0.9
81578,1,13.33,4.34,0,0,1,1,0,69,1,1.1,0.9
81583,1,0,0,0,0.706,1,1,0,138,1,1.1,0.9
81585,1,0,0,0,3.757,1,1,0,138,1,1.1,0.9
81586,1,7.743,0,0,0.776,1,1,0,69,1,1.1,0.9
81588,1,0,0,0,-6.519,1,1,0,138,1,1.1,0.9
81589,1,4.302,0,0,4.497,1,1,0,69,1,1.1,0.9
81590,1,4.234,0,0,1.901,1,1,0,69,1,1.1,0.9
81592,1,13.91,0.65,0,0,1,1,0,69,1,1.1,0.9
81593,1,14.445,0,0,5.187,1,1,0,69,1,1.1,0.9
81598,1,3.22,0.966,0,0,1,1,0,69,1,1.1,0.9
81602,1,9.9,2.97,0,0,1,1,0,69,1,1.1,0.9
81603,1,5.38,0,0,1.06,1,1,0,69,1,1.1,0.9
81604,1,7.536,0,0,1.357,1,1,0,69,1,1.1,0.9
81605,1,7.262,0,0,0.722,1,1,0,69,1,1.1,0.9
81606,1,15.445,0,0,0.498,1,1,0,69,1,1.1,0.9
81609,1,5.74,1.48,0,0,1,1,0,69,1,1.1,0.9
81611,1,0,0,0,3.902,1,1,0,138,1,1.1,0.9
81613,1,6.247,0,0,0.825,1,1,0,69,1,1.1,0.9
81615,1,0,0,0,4.842,1,1,0,138,1,1.1,0.9
81616,1,17.46,1.79,0,0,1,1,0,69,1,1.1,0.9
81617,1,0,0,0,-11.116,1,1,0,138,1,1.1,0.9
81618,1,19.85,3.87,0,0,1,1,0,69,1,1.1,0.9
81619,1,15.551,0,0,9.578,1,1,0,69,1,1.1,0.9
81620,1,8.42,2.526,0,-12,1,1,0,69,1,1.1,0.9
81622,1,0,0,0,-1.371,1,1,0,138,1,1.1,0.9
81623,1,8.79,2.36,0,0,1,1,0,69,1,1.1,0.9
81631,1,0,0,0,12.349,1,1,0,138,1,1.1,0.9
81632,1,5.44,1.632,0,0,1,1,0,69,1,1.1,0.9
81634,1,11.642,0,0,8.81,1,1,0,69,1,1.1,0.9
81636,1,5.07,2.47,0,0,1,1,0,69,1,1.1,0.9
81637,1,0,0,0,12.7,1,1,0,230,1,1.1,0.9
81638,1,5.37,1.91,0,0,1,1,0,69,1,1.1,0.9
81639,1,11.57,5.01,0,0,1,1,0,69,1,1.1,0.9
81640,1,8.46,2.538,0,0,1,1,0,69,1,1.1,0.9
81641,1,3.54,1.062,0,0,1,1,0,69,1,1.1,0.9
81642,1,3.01,0.93,0,0,1,1,0,69,1,1.1,0.9
81643,1,6.56,1.968,0,0,1,1,0,69,1,1.1,0.9
81644,1,4.8,1.44,0,0,1,1,0,69,1,1.1,0.9
81645,1,28.812,0,0,9.418,1,1,0,69,1,1.1,0.9
81646,1,4.194,0,0,4.43,1,1,0,69,1,1.1,0.9
81648,1,10.8,0.96,0,0,1,1,0,69,1,1.1,0.9
81650,1,27.009,0,0,10.399,1,1,0,69,1,1.1,0.9
81651,1,2.89,0.867,0,0,1,1,0,69,1,1.1,0.9
81652,1,5.49,1.647,0,0,1,1,0,69,1,1.1,0.9
81653,1,6.595,0,0,1.426,1,1,0,69,1,1.1,0.9
81654,1,5.34,1.602,0,0,1,1,0,69,1,1.1,0.9
81655,1,4.322,0,0,2.444,1,1,0,69,1,1.1,0.9
81657,1,4,1.2,0,0,1,1,0,69,1,1.1,0.9
81658,1,10.537,0,0,0.16,1,1,0,69,1,1.1,0.9
81659,1,0,0,0,-15.524,1,1,0,230,1,1.1,0.9
81660,1,6.57,1.971,0,0,1,1,0,69,1,1.1,0.9
81661,1,0,0,0,-8.861,1,1,0,230,1,1.1,0.9
81662,1,6.64,1.22,0,-43.9835686219,1,1,0,69,1,1.1,0.9
81664,1,0,0,0,17.751,1,1,0,138,1,1.1,0.9
81665,1,21.93,10.52,0,0,1,1,0,69,1,1.1,0.9
81666,1,0,0,0,-1.187,1,1,0,138,1,1.1,0.9
81667,1,6.17,1.851,0,0,1,1,0,69,1,1.1,0.9
81668,1,15.6,4.68,0,0,1,1,0,69,1,1.1,0.9
81669,1,0,0,0,-1.832,1,1,0,138,1,1.1,0.9
81670,1,10.153,0,0,9.424,1,1,0,69,1,1.1,0.9
81671,1,2.07,0.621,0,0,1,1,0,69,1,1.1,0.9
81672,1,5.83,1.749,0,0,1,1,0,69,1,1.1,0.9
81674,1,7.61,0.18,0,0,1,1,0,69,1,1.1,0.9
81675,1,54.256,0,0,3.057,1,1,0,69,1,1.1,0.9
81676,1,27.38,7.1,0,0,1,1,0,69,1,1.1,0.9
81677,1,4.12,1.93,0,0,1,1,0,69,1,1.1,0.9
81678,1,4.86,1.458,0,0,1,1,0,69,1,1.1,0.9
81679,1,16.82,0.09,0,0,1,1,0,69,1,1.1,0.9
81680,1,0,0,0,-10.328,1,1,0,138,1,1.1,0.9
81681,1,0,0,0,-7.468,1,1,0,138,1,1.1,0.9
81682,1,0,0,0,3.495,1,1,0,138,1,1.1,0.9
81683,1,15.2,0,0,2.105,1,1,0,69,1,1.1,0.9
81685,1,0,0,0,-2.218,1,1,0,138,1,1.1,0.9
81686,1,19.54,5.862,0,0,1,1,0,69,1,1.1,0.9
81688,1,13.961,0,0,5.289,1,1,0,69,1,1.1,0.9
81690,1,0,0,0,3.788,1,1,0,138,1,1.1,0.9
81691,1,14.57,5.36,0,0,1,1,0,69,1,1.1,0.9
81692,1,16.22,4.866,0,0,1,1,0,69,1,1.1,0.9
81694,1,6.463,0,0,2.865,1,1,0,69,1,1.1,0.9
81699,1,9.464,0,0,3.831,1,1,0,69,1,1.1,0.9
81703,1,0,0,0,0.271,1,1,0,138,1,1.1,0.9
81705,1,7.122,0,0,6.026,1,1,0,69,1,1.1,0.9
81706,1,12.93,3.67,0,0,1,1,0,69,1,1.1,0.9
81713,1,28.33,12,0,43.615,1,1,0,138,1,1.1,0.9
81714,1,0,0,0,19.045,1,1,0,138,1,1.1,0.9
81715,1,14.876,5,0,0.436,1,1,0,69,1,1.1,0.9
81716,1,0,0,0,2.789,1,1,0,138,1,1.1,0.9
81717,1,0,0,0,20.9197386832,1,1,0,138,1,1.1,0.9
81718,1,0,0,0,16.0529407525,1,1,0,138,1,1.1,0.9
81719,1,14.19,1.31,0,1.55914986994,1,1,0,69,1,1.1,0.9
81722,1,7.34,0,0,8.268,1,1,0,69,1,1.1,0.9
81723,1,0,0,0,10.229,1,1,0,138,1,1.1,0.9
81724,1,21.356,0,0,0.443,1,1,0,69,1,1.1,0.9
81725,1,8.288,0,0,3.499,1,1,0,69,1,1.1,0.9
81726,1,7.62,1.23,0,0,1,1,0,69,1,1.1,0.9
81727,1,6.228,0,0,1.081,1,1,0,69,1,1.1,0.9
81729,1,6.48,2.68,0,0,1,1,0,69,1,1.1,0.9
81730,1,8.47,1.67,0,-15.996368608,1,1,0,69,1,1.1,0.9
81731,1,4.65,1.09,0,0,1,1,0,69,1,1.1,0.9
81733,1,0,0,0,4.459,1,1,0,138,1,1.1,0.9
81734,1,8.74,2.75,0,0,1,1,0,69,1,1.1,0.9
81736,1,17.64,5.292,0,0,1,1,0,69,1,1.1,0.9
81737,1,0,0,0,-0.169,1,1,0,138,1,1.1,0.9
81738,1,7.213,0,0,1.516,1,1,0,69,1,1.1,0.9
81740,1,0,0,0,0.193,1,1,0,138,1,1.1,0.9
81742,1,0,0,0,-3.088,1,1,0,138,1,1.1,0.9
81743,1,10.62,2.65,0,0,1,1,0,69,1,1.1,0.9
81744,1,0,0,0,-10.307,1,1,0,230,1,1.1,0.9
81745,1,5.99,1.797,0,0,1,1,0,69,1,1.1,0.9
81746,1,0,0,0,0,1,1,0,345,1,1.1,0.9
81749,1,0,0,0,10.725,1,1,0,138,1,1.1,0.9
81750,1,9.86,2.958,0,0,1,1,0,69,1,1.1,0.9
81751,1,3.951,0,0,2.858,1,1,0,69,1,1.1,0.9
81752,1,0,0,0,-8.032,1,1,0,138,1,1.1,0.9
81757,1,9.95,0.39,0,5.53345402866,1,1,0,69,1,1.1,0.9
81758,1,0,0,0,5.929,1,1,0,230,1,1.1,0.9
81759,1,0,0,0,-16.853,1,1,0,138,1,1.1,0.9
81760,1,10.029,0,0,12.748,1,1,0,69,1,1.1,0.9
81761,1,14.298,5,0,0.456,1,1,0,69,1,1.1,0.9
81762,1,0,0,0,3.753,1,1,0,138,1,1.1,0.9
81763,1,0,0,0,16.855,1,1,0,138,1,1.1,0.9
81766,1,0,0,0,9.522,1,1,0,230,1,1.1,0.9
81768,1,0,0,0,-17.264,1,1,0,230,1,1.1,0.9
81769,1,9.24,0.24,0,0,1,1,0,69,1,1.1,0.9
81770,1,11.878,0,0,0.622,1,1,0,69,1,1.1,0.9
81774,1,3.39,0.86,0,0,1,1,0,69,1,1.1,0.9
81775,1,10.39,1.75,0,0,1,1,0,69,1,1.1,0.9
81780,1,0,0,0,1.108,1,1,0,138,1,1.1,0.9
81782,1,12.32,1.27,0,0,1,1,0,69,1,1.1,0.9
81783,1,7.16,1.24,0,0,1,1,0,69,1,1.1,0.9
81784,1,21.354,0,0,4.511,1,1,0,69,1,1.1,0.9
81785,1,12.29,3.687,0,0,1,1,0,69,1,1.1,0.9
81788,1,8.86,4.35,0,0,1,1,0,69,1,1.1,0.9
81789,1,7.095,0,0,2.583,1,1,0,69,1,1.1,0.9
81790,1,4.91,0,0,0.414,1,1,0,69,1,1.1,0.9
81791,1,3.34,0.02,0,0,1,1,0,69,1,1.1,0.9
81792,1,8.46,4.14,0,0,1,1,0,69,1,1.1,0.9
81793,1,4.78,1.434,0,0,1,1,0,69,1,1.1,0.9
81794,1,5.28,1.584,0,0,1,1,0,69,1,1.1,0.9
81795,1,8.92,3.01,0,0,1,1,0,69,1,1.1,0.9
81796,1,0,0,0,4.307,1,1,0,138,1,1.1,0.9
81797,1,0,0,0,4.022,1,1,0,138,1,1.1,0.9
81798,1,21.011,0,0,1.071,1,1,0,69,1,1.1,0.9
81799,1,19.09,2.01,0,0,1,1,0,69,1,1.1,0.9
81801,1,8.33,2.499,0,0,1,1,0,69,1,1.1,0.9
81802,1,0,0,0,-27.029,1,1,0,138,1,1.1,0.9
81803,1,23.4,6.83,0,0,1,1,0,69,1,1.1,0.9
81804,1,6.7,2.01,0,0,1,1,0,69,1,1.1,0.9
81805,1,20.678,0,0,4.447,1,1,0,69,1,1.1,0.9
81809,1,0,0,0,-38.277,1,1,0,230,1,1.1,0.9
81810,1,21.472,0,0,3.781,1,1,0,69,1,1.1,0.9
81813,1,0,0,0,-5.285,1,1,0,138,1,1.1,0.9
81814,1,12.64,3.792,0,0,1,1,0,69,1,1.1,0.9
81815,1,10.42,3.126,0,0,1,1,0,69,1,1.1,0.9
81816,1,3.75,1.125,0,0,1,1,0,69,1,1.1,0.9
81817,1,33.76,3.67,0,0,1,1,0,69,1,1.1,0.9
81818,1,9.7,2.91,0,0,1,1,0,69,1,1.1,0.9
81819,1,0,0,0,-4.998,1,1,0,138,1,1.1,0.9
81820,1,44.92,18.9,0,0,1,1,0,69,1,1.1,0.9
81821,1,0,0,0,8.098,1,1,0,138,1,1.1,0.9
81822,1,8.83,2.649,0,0,1,1,0,69,1,1.1,0.9
81824,1,11.09,3.327,0,0,1,1,0,69,1,1.1,0.9
81826,1,0,0,0,16.3323027832,1,1,0,230,1,1.1,0.9
81828,1,20,0,0,7.32,1,1,0,138,1,1.1,0.9
81829,1,0,0,0,-28.661,1,1,0,138,1,1.1,0.9
81830,1,19.16,3.55,0,0,1,1,0,69,1,1.1,0.9
81835,1,15.58,1.71,0,0,1,1,0,69,1,1.1,0.9
81836,1,8.604,0,0,3.44,1,1,0,69,1,1.1,0.9
81837,1,0,0,0,-19.447,1,1,0,230,1,1.1,0.9
81838,1,0,0,0,-39.155,1,1,0,138,1,1.1,0.9
81839,1,36.51,14.58,0,0,1,1,0,69,1,1.1,0.9
81840,1,25,0,0,24.66,1,1,0,138,1,1.1,0.9
81841,1,0,0,0,2.99,1,1,0,138,1,1.1,0.9
81842,1,12.162,0,0,1.787,1,1,0,69,1,1.1,0.9
81843,1,0,0,0,-0.006,1,1,0,138,1,1.1,0.9
81845,1,15.55,5.29,0,0,1,1,0,69,1,1.1,0.9
81846,1,0,0,0,6.988,1,1,0,138,1,1.1,0.9
81847,1,10.662,0,0,0.298,1,1,0,69,1,1.1,0.9
81849,1,0,0,0,11.379,1,1,0,138,1,1.1,0.9
81853,1,21.63,2.28,0,0,1,1,0,69,1,1.1,0.9
81854,1,0,0,0,1.6,1,1,0,138,1,1.1,0.9
81855,1,12.56,5.44,0,0,1,1,0,69,1,1.1,0.9
81856,1,0,0,0,-6.348,1,1,0,138,1,1.1,0.9
81857,1,0,0,0,0.614,1,1,0,230,1,1.1,0.9
81858,1,15.2,6.94,0,0,1,1,0,69,1,1.1,0.9
81859,1,6.42,1.926,0,0,1,1,0,69,1,1.1,0.9
81860,1,0,0,0,0.895,1,1,0,138,1,1.1,0.9
81861,1,9.51,2.853,0,0,1,1,0,69,1,1.1,0.9
81863,1,0,0,0,28.757,1,1,0,138,1,1.1,0.9
81864,1,34,12.96,0,0,1,1,0,69,1,1.1,0.9
81865,1,14.91,2.04,0,0,1,1,0,69,1,1.1,0.9
81866,1,0,0,0,-50.9744386301,1,1,0,138,1,1.1,0.9
81867,1,29.322,0,0,14.801,1,1,0,69,1,1.1,0.9
81868,1,0,0,0,-1.986,1,1,0,138,1,1.1,0.9
81869,1,13.66,3.78,0,0,1,1,0,69,1,1.1,0.9
81870,1,5.07,2.31,0,0,1,1,0,69,1,1.1,0.9
81871,1,10.44,3.7,0,0,1,1,0,69,1,1.1,0.9
81872,1,6.369,0,0,0.942,1,1,0,69,1,1.1,0.9
81873,1,7.32,1.21,0,-0.590688296492,1,1,0,69,1,1.1,0.9
81874,1,0,0,0,12.0706590076,1,1,0,138,1,1.1,0.9
81875,1,14.54,2.33,0,-5.26028942309,1,1,0,69,1,1.1,0.9
81876,1,5.99,0.82,0,0,1,1,0,69,1,1.1,0.9
81877,1,0,0,0,1.951,1,1,0,138,1,1.1,0.9
81879,1,11.19,1.56,0,0,1,1,0,69,1,1.1,0.9
81882,1,8.759,0,0,2.896,1,1,0,69,1,1.1,0.9
81883,1,7.87,1.87,0,0,1,1,0,69,1,1.1,0.9
81884,1,8.9,2.67,0,0,1,1,0,69,1,1.1,0.9
81885,1,0,0,0,4.474,1,1,0,138,1,1.1,0.9
81890,1,0,0,0,8.528,1,1,0,138,1,1.1,0.9
81891,1,8.791,0,0,0.445,1,1,0,69,1,1.1,0.9
81892,1,10.73,3.219,0,0,1,1,0,69,1,1.1,0.9
81893,1,0,0,0,13.0476254628,1,1,0,345,1,1.1,0.9
81894,1,0,0,0,0.488,1,1,0,230,1,1.1,0.9
81895,1,0,0,0,9.176,1,1,0,138,1,1.1,0.9
81896,1,39.87,13.12,0,0,1,1,0,69,1,1.1,0.9
81898,1,2.47,0.741,0,0,1,1,0,69,1,1.1,0.9
81899,1,0,0,0,2.433,1,1,0,138,1,1.1,0.9
81900,1,6.92,2.076,0,0,1,1,0,69,1,1.1,0.9
81901,1,0,0,0,-19.792,1,1,0,138,1,1.1,0.9
81902,1,29.56,7.29,0,0,1,1,0,69,1,1.1,0.9
81903,1,0,0,0,-12.472,1,1,0,138,1,1.1,0.9
81905,1,29.155,0,0,3.985,1,1,0,69,1,1.1,0.9
81906,1,36.77,9.45,0,0,1,1,0,69,1,1.1,0.9
81907,1,22.893,0,0,2.829,1,1,0,69,1,1.1,0.9
81908,1,0,0,0,5.823,1,1,0,138,1,1.1,0.9
81909,1,9.24,2.772,0,0,1,1,0,69,1,1.1,0.9
81910,1,23.37,7.011,0,0,1,1,0,69,1,1.1,0.9
81912,1,0,0,0,15.148,1,1,0,138,1,1.1,0.9
81913,1,20.79,3.36,0,0,1,1,0,69,1,1.1,0.9
81914,1,0,0,0,24.614,1,1,0,138,1,1.1,0.9
81915,1,36.74,3.88,0,0,1,1,0,69,1,1.1,0.9
81916,1,0,0,0,-17.354,1,1,0,345,1,1.1,0.9
81917,1,0,0,0,1.551,1,1,0,230,1,1.1,0.9
81918,1,0,0,0,-51.442,1,1,0,138,1,1.1,0.9
81919,1,0,0,0,-5.335,1,1,0,69,1,1.1,0.9
81920,1,0,0,0,-50.19,1,1,0,345,1,1.1,0.9
81921,2,0,0,0,-55.872,1,1,0,230,1,1.1,0.9
