bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
81922,1,0,0,0,-27.029,1,1,0,138,1,1.1,0.9
81923,1,0,0,0,-16.305,1,1,0,69,1,1.1,0.9
81924,2,0,0,0,-79.578,1,1,0,345,1,1.1,0.9
81925,1,0,0,0,-117.21,1,1,0,138,1,1.1,0.9
81926,2,0,0,0,-62.066,1,1,0,138,1,1.1,0.9
81928,2,0,0,0,-10.395,1,1,0,138,1,1.1,0.9
81929,1,0,0,0,-8.68,1,1,0,69,1,1.1,0.9
81930,2,0,0,0,-41.997,1,1,0,138,1,1.1,0.9
81931,1,0,0,0,-10.216,1,1,0,69,1,1.1,0.9
81933,1,0,0,0,-5.901,1,1,0,69,1,1.1,0.9
81935,1,0,0,0,-3.951,1,1,0,69,1,1.1,0.9
81937,1,0,0,0,-7.405,1,1,0,69,1,1.1,0.9
81938,3,0,0,0,112,1,1,0,138,1,1.1,0.9
81939,1,0,0,0,-56.575,1,1,0,69,1,1.1,0.9
81940,1,0,0,0,-4.374,1,1,0,69,1,1.1,0.9
81941,1,0,0,0,-1.257,1,1,0,69,1,1.1,0.9
81943,2,0,0,0,-34.033,1,1,0,138,1,1.1,0.9
81944,1,0,0,0,-5.465,1,1,0,69,1,1.1,0.9
81945,1,0,0,0,-19.747,1,1,0,69,1,1.1,0.9
81946,1,0,0,0,-0.968,1,1,0,69,1,1.1,0.9
81947,1,0,0,0,-10.48,1,1,0,69,1,1.1,0.9
81948,1,0,0,0,-2.907,1,1,0,69,1,1.1,0.9
81949,2,0,0,0,-3.68,1,1,0,138,1,1.1,0.9
81951,1,0,0,0,-15.522,1,1,0,69,1,1.1,0.9
81952,1,0,0,0,-43.08,1,1,0,138,1,1.1,0.9
81953,2,4.107,0,0,3.291,1,1,0,69,1,1.1,0.9
81954,1,0,0,0,-24.133,1,1,0,69,1,1.1,0.9
81955,1,0,0,0,-11.397,1,1,0,69,1,1.1,0.9
81956,2,0,0,0,-29.87,1,1,0,138,1,1.1,0.9
81957,1,0,0,0,-0.338,1,1,0,69,1,1.1,0.9
81959,2,0,0,0,-0.422,1,1,0,69,1,1.1,0.9
81960,1,0,0,0,-1.913,1,1,0,138,1,1.1,0.9
81961,2,0,0,0,-114,1,1,0,345,1,1.1,0.9
81962,2,0,0,0,-40,1,1,0,345,1,1.1,0.9
81965,2,0,0,0,-53.8336815175,1,1,0,345,1,1.1,0.9
81966,1,0,0,0,-67.8160827141,1,1,0,138,1,1.1,0.9
81967,1,0,0,0,-9.677,1,1,0,138,1,1.1,0.9
81968,1,0,0,0,-12.51,1,1,0,69,1,1.1,0.9
81969,1,0,0,0,-5.183,1,1,0,138,1,1.1,0.9
81970,1,0,0,0,10.9801104381,1,1,0,69,1,1.1,0.9
81971,1,0,0,0,-4.183,1,1,0,69,1,1.1,0.9
81973,2,0,0,0,0,1,1,0,138,1,1.1,0.9
81974,1,0,0,0,-11.231,1,1,0,138,1,1.1,0.9
81976,1,0,0,0,-1.524,1,1,0,69,1,1.1,0.9
81977,2,0,0,0,-5.314,1,1,0,138,1,1.1,0.9
81978,1,0,0,0,-14.025,1,1,0,69,1,1.1,0.9
81979,1,0,0,0,-4.249,1,1,0,138,1,1.1,0.9
81980,2,0,0,0,-82.484,1,1,0,345,1,1.1,0.9
81981,1,0,0,0,-65.697,1,1,0,230,1,1.1,0.9
81982,1,0,0,0,-15.509,1,1,0,138,1,1.1,0.9
81983,1,0,0,0,-14.431,1,1,0,138,1,1.1,0.9
81984,1,0,0,0,-47.31,1,1,0,138,1,1.1,0.9
81985,2,0,0,0,-8.421,1,1,0,345,1,1.1,0.9
81986,1,0,0,0,-35.024,1,1,0,138,1,1.1,0.9
81987,1,0,0,0,-2.877,1,1,0,69,1,1.1,0.9
81988,1,0,0,0,0.91,1,1,0,230,1,1.1,0.9
81989,1,0,0,0,-4.598,1,1,0,69,1,1.1,0.9
81990,1,5.48,1.644,0,0,1,1,0,69,1,1.1,0.9
81991,1,0,0,0,-10.534,1,1,0,69,1,1.1,0.9
81992,2,0,0,0,-28.653,1,1,0,69,1,1.1,0.9
81993,1,0,0,0,-13.053,1,1,0,69,1,1.1,0.9
81994,1,0,0,0,-6.805,1,1,0,69,1,1.1,0.9
81995,1,0,0,0,-3.971,1,1,0,69,1,1.1,0.9
81997,2,0,0,0,-21.897,1,1,0,138,1,1.1,0.9
81998,1,0,0,0,-12.289,1,1,0,69,1,1.1,0.9
82000,1,0,0,0,0,1,1,0,69,1,1.1,0.9
82001,2,0,0,0,-16.359,1,1,0,69,1,1.1,0.9
82002,1,0,0,0,-5.438,1,1,0,69,1,1.1,0.9
82003,1,0,0,0,-6.321,1,1,0,69,1,1.1,0.9
82005,1,0,0,0,-0.291,1,1,0,69,1,1.1,0.9
82007,1,0,0,0,-15.269,1,1,0,138,1,1.1,0.9
82008,1,0,0,0,-30.995,1,1,0,230,1,1.1,0.9
82009,1,0,0,0,-34.344,1,1,0,138,1,1.1,0.9
82010,2,0,0,0,-37.256,1,1,0,345,1,1.1,0.9
82011,1,0,0,0,-39.247,1,1,0,138,1,1.1,0.9
82012,1,0,0,0,-12.918,1,1,0,69,1,1.1,0.9
82013,2,0,0,0,-102.966,1,1,0,138,1,1.1,0.9
82014,1,0,0,0,-10.013,1,1,0,69,1,1.1,0.9
82015,2,0,0,0,-73.209,1,1,0,345,1,1.1,0.9
82016,1,0,0,0,-53.688,1,1,0,138,1,1.1,0.9
82018,1,0,0,0,-33.224,1,1,0,230,1,1.1,0.9
82019,1,0,0,0,-43.321,1,1,0,138,1,1.1,0.9
82020,1,0,0,0,-13.382,1,1,0,69,1,1.1,0.9
82021,1,0,0,0,-17.771,1,1,0,69,1,1.1,0.9
82022,1,0,0,0,-28.093,1,1,0,69,1,1.1,0.9
82023,2,0,0,0,-48.506,1,1,0,138,1,1.1,0.9
82024,1,0,0,0,14.933,1,1,0,230,1,1.1,0.9
82025,1,0,0,0,-0.426,1,1,0,138,1,1.1,0.9
82026,1,0,0,0,-9.757,1,1,0,69,1,1.1,0.9
82027,2,0,0,0,-73.627,1,1,0,138,1,1.1,0.9
82028,1,0,0,0,-12.48,1,1,0,69,1,1.1,0.9
82029,1,0,0,0,16.33,1,1,0,138,1,1.1,0.9
82030,2,0,0,0,-16.088,1,1,0,138,1,1.1,0.9
82031,1,0,0,0,-6.687,1,1,0,69,1,1.1,0.9
82032,1,0,0,0,-4.587,1,1,0,69,1,1.1,0.9
82033,1,0,0,0,5.582,1,1,0,69,1,1.1,0.9
82034,1,0,0,0,-4.449,1,1,0,69,1,1.1,0.9
82035,1,0,0,0,-3.408,1,1,0,138,1,1.1,0.9
82036,1,0,0,0,18.086,1,1,0,69,1,1.1,0.9
82037,2,0,0,0,-6.932,1,1,0,138,1,1.1,0.9
82038,1,0,0,0,-10.552,1,1,0,69,1,1.1,0.9
82039,1,0,0,0,-2.46,1,1,0,69,1,1.1,0.9
82040,1,0,0,0,11.45,1,1,0,138,1,1.1,0.9
82041,2,0,0,0,-0.121,1,1,0,138,1,1.1,0.9
82042,1,0,0,0,-6.03,1,1,0,69,1,1.1,0.9
82043,1,0,0,0,29.932,1,1,0,138,1,1.1,0.9
82044,2,0,0,0,22.639,1,1,0,69,1,1.1,0.9
82045,2,0,0,0,-16.747,1,1,0,69,1,1.1,0.9
82046,1,0,0,0,-20.771,1,1,0,138,1,1.1,0.9
82047,2,0,0,0,4.318,1,1,0,138,1,1.1,0.9
82048,2,0,0,0,5.932,1,1,0,138,1,1.1,0.9
82050,2,0,0,0,-17.657,1,1,0,138,1,1.1,0.9
82051,1,0,0,0,-10.596,1,1,0,69,1,1.1,0.9
82052,2,0,0,0,-29.268,1,1,0,138,1,1.1,0.9
82053,1,0,0,0,-6.631,1,1,0,69,1,1.1,0.9
82054,1,0,0,0,-4.188,1,1,0,69,1,1.1,0.9
82055,1,0,0,0,-5.931,1,1,0,69,1,1.1,0.9
82057,1,0,0,0,-17.537,1,1,0,345,1,1.1,0.9
82058,2,0,0,0,-85.286,1,1,0,138,1,1.1,0.9
82059,1,0,0,0,-8.1,1,1,0,69,1,1.1,0.9
82060,1,0,0,0,-3.819,1,1,0,69,1,1.1,0.9
82061,1,0,0,0,-23.662,1,1,0,138,1,1.1,0.9
82062,1,0,0,0,-7.134,1,1,0,69,1,1.1,0.9
82064,2,0,0,0,-18.988,1,1,0,69,1,1.1,0.9
82065,1,0,0,0,-9.893,1,1,0,69,1,1.1,0.9
82066,1,0,0,0,-50.4238009069,1,1,0,138,1,1.1,0.9
82067,1,0,0,0,-6.275,1,1,0,69,1,1.1,0.9
82068,1,0,0,0,11.558,1,1,0,69,1,1.1,0.9
82069,1,0,0,0,6.747,1,1,0,69,1,1.1,0.9
82070,1,0,0,0,-17.648,1,1,0,138,1,1.1,0.9
82071,1,0,0,0,-18.503,1,1,0,69,1,1.1,0.9
82072,2,0,0,0,13.681,1,1,0,138,1,1.1,0.9
82073,1,0,0,0,-15.764,1,1,0,69,1,1.1,0.9
82074,1,0,0,0,-25.902,1,1,0,138,1,1.1,0.9
82075,2,0,0,0,5.537,1,1,0,138,1,1.1,0.9
82076,1,0,0,0,-29.343,1,1,0,69,1,1.1,0.9
82077,1,0,0,0,-8.645,1,1,0,69,1,1.1,0.9
82078,1,0,0,0,-17.921,1,1,0,138,1,1.1,0.9
82079,1,0,0,0,-6.161,1,1,0,69,1,1.1,0.9
82081,1,0,0,0,-21.095,1,1,0,345,1,1.1,0.9
82082,2,0,0,0,-40.999,1,1,0,230,1,1.1,0.9
82083,1,0,0,0,-17.964,1,1,0,138,1,1.1,0.9
82084,1,0,0,0,-5.648,1,1,0,69,1,1.1,0.9
82085,1,0,0,0,-13.33,1,1,0,138,1,1.1,0.9
82086,1,0,0,0,-59.315,1,1,0,138,1,1.1,0.9
82087,1,0,0,0,-7.361,1,1,0,69,1,1.1,0.9
82088,1,0,0,0,-29.303,1,1,0,230,1,1.1,0.9
82089,1,0,0,0,-46.671,1,1,0,138,1,1.1,0.9
82090,1,0,0,0,-5.904,1,1,0,69,1,1.1,0.9
82091,1,0,0,0,-9.871,1,1,0,230,1,1.1,0.9
82092,1,0,0,0,-24.441,1,1,0,138,1,1.1,0.9
82094,2,0,0,0,-21.534,1,1,0,345,1,1.1,0.9
82095,1,0,0,0,-18.891,1,1,0,69,1,1.1,0.9
82096,2,0,0,0,-67.206,1,1,0,138,1,1.1,0.9
82097,1,0,0,0,-23.08,1,1,0,69,1,1.1,0.9
82098,1,0,0,0,-6.185,1,1,0,138,1,1.1,0.9
82099,1,0,0,0,-4.725,1,1,0,69,1,1.1,0.9
82100,1,0,0,0,-30.796,1,1,0,230,1,1.1,0.9
82101,2,0,0,0,-86.592,1,1,0,138,1,1.1,0.9
82102,1,0,0,0,-31.109,1,1,0,69,1,1.1,0.9
82103,1,0,0,0,-30.9,1,1,0,138,1,1.1,0.9
82104,1,0,0,0,-14.254,1,1,0,69,1,1.1,0.9
82105,2,0,0,0,-66.61,1,1,0,138,1,1.1,0.9
82106,2,0,0,0,336,1,1,0,345,1,1.1,0.9
82107,1,0,0,0,-33.968,1,1,0,138,1,1.1,0.9
82108,1,0,0,0,-4.974,1,1,0,69,1,1.1,0.9
82109,2,0,0,0,-25.977,1,1,0,345,1,1.1,0.9
82110,1,0,0,0,-16.405,1,1,0,230,1,1.1,0.9
82111,1,0,0,0,-54.618,1,1,0,138,1,1.1,0.9
82113,1,0,0,0,-17.363,1,1,0,230,1,1.1,0.9
82114,2,0,0,0,-72.468,1,1,0,138,1,1.1,0.9
82115,2,0,0,0,-34.46,1,1,0,230,1,1.1,0.9
82116,1,0,0,0,-35.127,1,1,0,138,1,1.1,0.9
82117,1,0,0,0,-4.249,1,1,0,69,1,1.1,0.9
82118,2,0,0,0,-32.515,1,1,0,345,1,1.1,0.9
82119,1,0,0,0,-29.142,1,1,0,230,1,1.1,0.9
82120,2,0,0,0,-19.625,1,1,0,345,1,1.1,0.9
82121,1,0,0,0,-11.733,1,1,0,230,1,1.1,0.9
82122,1,0,0,0,-40.464,1,1,0,138,1,1.1,0.9
82123,2,0,0,0,7.284,1,1,0,345,1,1.1,0.9
82124,1,0,0,0,-31.6,1,1,0,138,1,1.1,0.9
82125,1,0,0,0,-16.222,1,1,0,69,1,1.1,0.9
82126,1,0,0,0,0.556,1,1,0,230,1,1.1,0.9
82127,1,0,0,0,-14.94,1,1,0,138,1,1.1,0.9
82128,2,0,0,0,-11.232,1,1,0,138,1,1.1,0.9
82130,2,0,0,0,-48.526,1,1,0,138,1,1.1,0.9
82131,1,0,0,0,-12.79,1,1,0,69,1,1.1,0.9
82132,2,0,0,0,-32.515,1,1,0,345,1,1.1,0.9
82133,1,0,0,0,-30.634,1,1,0,138,1,1.1,0.9
82134,1,0,0,0,-31.781,1,1,0,69,1,1.1,0.9
82135,1,0,0,0,-15.48,1,1,0,69,1,1.1,0.9
82136,1,0,0,0,0.663,1,1,0,345,1,1.1,0.9
82137,2,0,0,0,-135.617,1,1,0,138,1,1.1,0.9
82139,2,0,0,0,-1.683,1,1,0,230,1,1.1,0.9
82140,1,0,0,0,-5.029,1,1,0,138,1,1.1,0.9
82141,2,0,0,0,-100.807,1,1,0,138,1,1.1,0.9
82142,1,0,0,0,-6.669,1,1,0,69,1,1.1,0.9
82143,1,0,0,0,-0.819,1,1,0,138,1,1.1,0.9
82144,2,0,0,0,-28.323,1,1,0,230,1,1.1,0.9
82145,1,0,0,0,-1.512,1,1,0,69,1,1.1,0.9
82146,1,0,0,0,-10.201,1,1,0,69,1,1.1,0.9
82147,1,0,0,0,37.655,1,1,0,138,1,1.1,0.9
82148,1,0,0,0,-18.478,1,1,0,230,1,1.1,0.9
82149,1,0,0,0,-4.865,1,1,0,69,1,1.1,0.9
82150,1,0,0,0,-8.579,1,1,0,138,1,1.1,0.9
82151,1,0,0,0,-2.884,1,1,0,69,1,1.1,0.9
82152,2,0,0,0,-10.858,1,1,0,345,1,1.1,0.9
82153,1,0,0,0,0.007,1,1,0,69,1,1.1,0.9
82154,1,0,0,0,-12.497,1,1,0,69,1,1.1,0.9
82155,2,0,0,0,4.411,1,1,0,345,1,1.1,0.9
82156,1,0,0,0,-11.531,1,1,0,230,1,1.1,0.9
82157,1,0,0,0,-73.311,1,1,0,138,1,1.1,0.9
82158,2,0,0,0,-10.392,1,1,0,230,1,1.1,0.9
82159,2,0,0,0,-24.215,1,1,0,138,1,1.1,0.9
82160,1,0,0,0,-7.392,1,1,0,69,1,1.1,0.9
82161,1,0,0,0,12.587,1,1,0,138,1,1.1,0.9
82162,1,0,0,0,-15.243,1,1,0,138,1,1.1,0.9
82163,1,0,0,0,-19.527,1,1,0,345,1,1.1,0.9
82164,1,0,0,0,1.173,1,1,0,230,1,1.1,0.9
82165,1,0,0,0,5.275,1,1,0,138,1,1.1,0.9
82167,1,0,0,0,-26.95,1,1,0,230,1,1.1,0.9
82168,1,0,0,0,-7.379,1,1,0,138,1,1.1,0.9
82169,1,0,0,0,-6.403,1,1,0,138,1,1.1,0.9
82170,1,0,0,0,-2.22,1,1,0,69,1,1.1,0.9
82171,1,0,0,0,-4.356,1,1,0,138,1,1.1,0.9
82172,1,0,0,0,-1.378,1,1,0,138,1,1.1,0.9
82173,2,0,0,0,-12.576,1,1,0,345,1,1.1,0.9
82174,1,0,0,0,-34.338,1,1,0,138,1,1.1,0.9
82175,1,0,0,0,-7.566,1,1,0,138,1,1.1,0.9
82176,1,0,0,0,-2.691,1,1,0,69,1,1.1,0.9
82177,2,0,0,0,-58.331,1,1,0,345,1,1.1,0.9
82178,1,0,0,0,13.49,1,1,0,138,1,1.1,0.9
82179,2,0,0,0,-5.921,1,1,0,138,1,1.1,0.9
82180,1,0,0,0,-40.983,1,1,0,138,1,1.1,0.9
82181,1,0,0,0,-3.098,1,1,0,69,1,1.1,0.9
82182,1,0,0,0,-14.135,1,1,0,69,1,1.1,0.9
82183,1,0,0,0,-15.82,1,1,0,69,1,1.1,0.9
82184,1,0,0,0,-9.618,1,1,0,138,1,1.1,0.9
82185,1,0,0,0,-5.191,1,1,0,69,1,1.1,0.9
82186,2,0,0,0,-11.472,1,1,0,138,1,1.1,0.9
82187,1,0,0,0,-22.394,1,1,0,69,1,1.1,0.9
82188,2,0,0,0,-136.796,1,1,0,138,1,1.1,0.9
82189,2,0,0,0,-51.448,1,1,0,345,1,1.1,0.9
82190,1,0,0,0,4.749,1,1,0,138,1,1.1,0.9
82191,1,0,0,0,-16.902,1,1,0,69,1,1.1,0.9
82192,1,0,0,0,-54.55,1,1,0,138,1,1.1,0.9
82193,1,0,0,0,1.38,1,1,0,230,1,1.1,0.9
82194,2,0,0,0,-14.131,1,1,0,138,1,1.1,0.9
82195,1,0,0,0,28.626,1,1,0,230,1,1.1,0.9
82196,1,0,0,0,-49.958,1,1,0,138,1,1.1,0.9
82197,1,0,0,0,-15.207,1,1,0,69,1,1.1,0.9
82198,1,0,0,0,-59.781,1,1,0,138,1,1.1,0.9
82200,1,0,0,0,-20.484,1,1,0,230,1,1.1,0.9
82201,1,0,0,0,-4.065,1,1,0,138,1,1.1,0.9
82202,1,0,0,0,-4.951,1,1,0,69,1,1.1,0.9
82203,1,0,0,0,2.41,1,1,0,230,1,1.1,0.9
82204,1,0,0,0,-6.529,1,1,0,138,1,1.1,0.9
82205,1,0,0,0,-20.76,1,1,0,138,1,1.1,0.9
82206,1,0,0,0,-3.045,1,1,0,69,1,1.1,0.9
82208,2,0,0,0,-20.333,1,1,0,138,1,1.1,0.9
82209,1,0,0,0,-7.312,1,1,0,69,1,1.1,0.9
82211,2,0,0,0,-30.071,1,1,0,138,1,1.1,0.9
82212,1,0,0,0,-4.35,1,1,0,69,1,1.1,0.9
82214,2,0,0,0,-97.136,1,1,0,138,1,1.1,0.9
82215,1,0,0,0,-46.555,1,1,0,138,1,1.1,0.9
82216,1,0,0,0,17.586,1,1,0,138,1,1.1,0.9
82217,1,0,0,0,-0.641,1,1,0,69,1,1.1,0.9
82218,1,0,0,0,4.81,1,1,0,69,1,1.1,0.9
82219,1,0,0,0,-35.838,1,1,0,138,1,1.1,0.9
82220,1,0,0,0,-13.087,1,1,0,69,1,1.1,0.9
82221,1,0,0,0,-13.124,1,1,0,69,1,1.1,0.9
82222,1,0,0,0,-56.92,1,1,0,230,1,1.1,0.9
82223,1,0,0,0,7.395,1,1,0,138,1,1.1,0.9
82224,1,0,0,0,-11.703,1,1,0,230,1,1.1,0.9
82225,1,0,0,0,-35.564,1,1,0,138,1,1.1,0.9
82226,1,0,0,0,-0.994,1,1,0,69,1,1.1,0.9
82227,1,0,0,0,1.996,1,1,0,138,1,1.1,0.9
82228,1,0,0,0,-6.685,1,1,0,230,1,1.1,0.9
82229,2,0,0,0,-56.06,1,1,0,138,1,1.1,0.9
82231,2,0,0,0,-41.801,1,1,0,138,1,1.1,0.9
82232,1,0,0,0,-5.232,1,1,0,69,1,1.1,0.9
82233,1,0,0,0,-22.007,1,1,0,138,1,1.1,0.9
82237,2,0,0,0,-62.93,1,1,0,138,1,1.1,0.9
82238,1,8.21,2.463,0,0,1,1,0,69,1,1.1,0.9
82239,1,0,0,0,-3.568,1,1,0,138,1,1.1,0.9
82240,1,0,0,0,1.494,1,1,0,69,1,1.1,0.9
82241,2,0,0,0,54.654,1,1,0,138,1,1.1,0.9
82242,2,0,0,0,-62.038,1,1,0,345,1,1.1,0.9
82243,2,0,0,0,20.468,1,1,0,345,1,1.1,0.9
82244,1,0,0,0,-55.852,1,1,0,138,1,1.1,0.9
82246,1,0,0,0,61.301,1,1,0,138,1,1.1,0.9
82247,1,0,0,0,-25.86,1,1,0,138,1,1.1,0.9
82248,1,0,0,0,-12.289,1,1,0,69,1,1.1,0.9
82249,1,0,0,0,5.463,1,1,0,138,1,1.1,0.9
82251,2,0,0,0,0.686,1,1,0,138,1,1.1,0.9
82252,1,0,0,0,1.469,1,1,0,69,1,1.1,0.9
82253,1,0,0,0,-45.443,1,1,0,138,1,1.1,0.9
82254,1,0,0,0,-5.823,1,1,0,69,1,1.1,0.9
82255,2,10.04,3.012,0,0,1,1,0,69,1,1.1,0.9
82256,1,0,0,0,2.824,1,1,0,69,1,1.1,0.9
82257,2,0,0,0,-26.193,1,1,0,138,1,1.1,0.9
82259,2,0,0,0,-9.497,1,1,0,138,1,1.1,0.9
82261,2,0,0,0,-16.619,1,1,0,138,1,1.1,0.9
82262,1,0,0,0,-8.767,1,1,0,69,1,1.1,0.9
82263,1,0,0,0,-10.675,1,1,0,69,1,1.1,0.9
82264,2,0,0,0,-27.12,1,1,0,138,1,1.1,0.9
82265,1,0,0,0,-4.651,1,1,0,69,1,1.1,0.9
82266,1,0,0,0,-12.442,1,1,0,69,1,1.1,0.9
82267,1,0,0,0,-15.915,1,1,0,230,1,1.1,0.9
82268,2,0,0,0,10.785,1,1,0,138,1,1.1,0.9
82269,1,0,0,0,-3.437,1,1,0,69,1,1.1,0.9
82270,1,0,0,0,21.538,1,1,0,138,1,1.1,0.9
82271,1,0,0,0,-4.414,1,1,0,69,1,1.1,0.9
82273,2,0,0,0,-83.039,1,1,0,138,1,1.1,0.9
82275,1,0,0,0,-4.408,1,1,0,69,1,1.1,0.9
82276,1,99.6,0,0,0.336,1,1,0,138,1,1.1,0.9
82277,1,0,0,0,-0.817,1,1,0,69,1,1.1,0.9
82278,1,0,0,0,6.254,1,1,0,138,1,1.1,0.9
82279,1,0,0,0,15.749,1,1,0,230,1,1.1,0.9
82280,1,0,0,0,-29.549,1,1,0,138,1,1.1,0.9
82281,1,0,0,0,-10.064,1,1,0,69,1,1.1,0.9
82282,2,0,0,0,-28,1,1,0,345,1,1.1,0.9
82283,2,0,0,0,3.458,1,1,0,138,1,1.1,0.9
82285,2,0,0,0,-90.401940594,1,1,0,345,1,1.1,0.9
82286,1,0,0,0,-0.603,1,1,0,138,1,1.1,0.9
82287,2,0,0,0,-16,1,1,0,345,1,1.1,0.9
82289,2,0,0,0,-55.512,1,1,0,138,1,1.1,0.9
82290,1,0,0,0,-9.954,1,1,0,69,1,1.1,0.9
82291,1,0,0,0,-14.89,1,1,0,138,1,1.1,0.9
82292,1,0,0,0,-15.889,1,1,0,69,1,1.1,0.9
82293,1,0,0,0,-14.018,1,1,0,69,1,1.1,0.9
82294,1,0,0,0,-7.108,1,1,0,69,1,1.1,0.9
82295,2,0,0,0,-37.76,1,1,0,138,1,1.1,0.9
82296,2,0,0,0,8.607,1,1,0,138,1,1.1,0.9
82297,2,0,0,0,-34.832,1,1,0,345,1,1.1,0.9
82298,1,0,0,0,-0.632,1,1,0,69,1,1.1,0.9
82299,1,0,0,0,-12.149,1,1,0,69,1,1.1,0.9
82300,2,0,0,0,-1.883,1,1,0,69,1,1.1,0.9
82301,2,0,0,0,-27.422,1,1,0,138,1,1.1,0.9
82302,2,0,0,0,-13.791,1,1,0,138,1,1.1,0.9
82304,2,0,0,0,-12.813,1,1,0,138,1,1.1,0.9
82305,1,0,0,0,-17.331,1,1,0,69,1,1.1,0.9
82306,1,0,0,0,-8.957,1,1,0,138,1,1.1,0.9
82307,1,0,0,0,-4.81,1,1,0,69,1,1.1,0.9
82308,1,0,0,0,-10.601,1,1,0,69,1,1.1,0.9
82309,2,0,0,0,-18.91,1,1,0,138,1,1.1,0.9
82310,1,0,0,0,3.646,1,1,0,230,1,1.1,0.9
82311,2,0,0,0,-21.923,1,1,0,138,1,1.1,0.9
82312,1,0,0,0,-7.17,1,1,0,138,1,1.1,0.9
82313,1,0,0,0,-2.053,1,1,0,69,1,1.1,0.9
82314,2,5.48,0.63,0,0,1,1,0,69,1,1.1,0.9
82315,2,0,0,0,-58.376,1,1,0,138,1,1.1,0.9
82316,1,0,0,0,-2.603,1,1,0,69,1,1.1,0.9
82317,1,0,0,0,-4.389,1,1,0,69,1,1.1,0.9
82318,2,0,0,0,3.935,1,1,0,69,1,1.1,0.9
82319,1,0,0,0,0,1,1,0,230,1,1.1,0.9
82320,2,0,0,0,-40,1,1,0,138,1,1.1,0.9
82321,1,0,0,0,-10.167,1,1,0,69,1,1.1,0.9
82322,1,0,0,0,-8.694,1,1,0,69,1,1.1,0.9
82324,1,0,0,0,-13.271,1,1,0,69,1,1.1,0.9
82325,2,0,0,0,-1.766,1,1,0,69,1,1.1,0.9
82326,2,0,0,0,-29.577,1,1,0,230,1,1.1,0.9
82328,1,0,0,0,-8.76,1,1,0,69,1,1.1,0.9
82329,1,0,0,0,0.215,1,1,0,138,1,1.1,0.9
82330,2,0,0,0,-0.443,1,1,0,69,1,1.1,0.9
82332,1,0,0,0,-15.192,1,1,0,69,1,1.1,0.9
82333,2,0,0,0,-7.162,1,1,0,69,1,1.1,0.9
82334,1,0,0,0,-20.895,1,1,0,138,1,1.1,0.9
82335,2,0,0,0,-11.361,1,1,0,138,1,1.1,0.9
82336,2,0,0,0,-17.692,1,1,0,69,1,1.1,0.9
82337,1,0,0,0,-19.005,1,1,0,69,1,1.1,0.9
82338,1,0,0,0,-23.499,1,1,0,69,1,1.1,0.9
82339,1,0,0,0,-46.399,1,1,0,230,1,1.1,0.9
82340,2,0,0,0,-41.607,1,1,0,138,1,1.1,0.9
82341,1,0,0,0,-30.652,1,1,0,69,1,1.1,0.9
82342,2,0,0,0,42.124,1,1,0,138,1,1.1,0.9
82343,1,0,0,0,-12.919,1,1,0,230,1,1.1,0.9
82344,2,0,0,0,-11.993,1,1,0,138,1,1.1,0.9
82345,1,0,0,0,1.785,1,1,0,69,1,1.1,0.9
82347,1,0,0,0,-5.259,1,1,0,138,1,1.1,0.9
82348,1,0,0,0,-1.16,1,1,0,69,1,1.1,0.9
82349,1,0,0,0,4.209,1,1,0,138,1,1.1,0.9
82350,1,0,0,0,-4.06,1,1,0,69,1,1.1,0.9
82351,2,0,0,0,-16.302,1,1,0,69,1,1.1,0.9
82352,2,0,0,0,-8.337,1,1,0,138,1,1.1,0.9
82353,1,0,0,0,-75.376,1,1,0,138,1,1.1,0.9
82354,1,0,0,0,-28.525,1,1,0,69,1,1.1,0.9
82355,1,0,0,0,-9.497,1,1,0,138,1,1.1,0.9
82356,2,0,0,0,-0.589,1,1,0,69,1,1.1,0.9
82357,2,0,0,0,-16.373,1,1,0,69,1,1.1,0.9
82358,2,0,0,0,-3.174,1,1,0,69,1,1.1,0.9
82360,1,0,0,0,-4.019,1,1,0,69,1,1.1,0.9
82362,1,5.621,0,0,3.962,1,1,0,69,1,1.1,0.9
82363,1,4.221,0,0,1.376,1,1,0,69,1,1.1,0.9
82364,1,10.43,2.82,0,0,1,1,0,69,1,1.1,0.9
82365,1,0,0,0,20.961,1,1,0,138,1,1.1,0.9
82366,1,14.063,0,0,3.871,1,1,0,69,1,1.1,0.9
82367,1,0,0,0,-14.969,1,1,0,138,1,1.1,0.9
82369,1,38.76,0,0,0,1,1,0,69,1,1.1,0.9
82370,1,8.95,0,0,2.031,1,1,0,69,1,1.1,0.9
82371,1,19.052,0,0,3.985,1,1,0,69,1,1.1,0.9
82372,1,13.014,0,0,5.146,1,1,0,69,1,1.1,0.9
82373,1,15.92,7.24,0,0,1,1,0,69,1,1.1,0.9
82374,1,33.361,0,0,7.603,1,1,0,69,1,1.1,0.9
82375,1,18.042,0,0,4.533,1,1,0,69,1,1.1,0.9
82376,1,10.504,0,0,0.323,1,1,0,69,1,1.1,0.9
82377,1,9.43,0,0,2.494,1,1,0,69,1,1.1,0.9
82378,1,8.612,0,0,0.886,1,1,0,69,1,1.1,0.9
82379,1,17.548,0,0,4.065,1,1,0,69,1,1.1,0.9
82380,1,8.09,3.7,0,0,1,1,0,69,1,1.1,0.9
82383,1,11.78,2.43,0,0,1,1,0,69,1,1.1,0.9
82384,1,10.84,2.76,0,0,1,1,0,69,1,1.1,0.9
82385,1,14.446,0,0,6.083,1,1,0,69,1,1.1,0.9
82386,1,19.579,0,0,0.665,1,1,0,69,1,1.1,0.9
82389,1,0,0,0,-8.702,1,1,0,69,1,1.1,0.9
82392,1,14.26,5.85,0,0,1,1,0,69,1,1.1,0.9
82393,1,14.21,5.54,0,0,1,1,0,69,1,1.1,0.9
82394,1,6.14,1.842,0,0,1,1,0,69,1,1.1,0.9
82395,1,3.598,0,0,0.656,1,1,0,69,1,1.1,0.9
82396,1,5.87,1.761,0,0,1,1,0,69,1,1.1,0.9
82397,1,8.36,2.508,0,0,1,1,0,69,1,1.1,0.9
82398,1,10.24,3.072,0,0,1,1,0,69,1,1.1,0.9
82400,1,32.023,0,0,11.923,1,1,0,69,1,1.1,0.9
82401,1,37.24,2.02,0,0,1,1,0,69,1,1.1,0.9
82402,1,10.094,0,0,1.676,1,1,0,69,1,1.1,0.9
82403,1,14.78,4.434,0,0,1,1,0,69,1,1.1,0.9
82404,1,6.79,2.037,0,-19.942,1,1,0,69,1,1.1,0.9
82405,1,41.843,0,0,1.1,1,1,0,69,1,1.1,0.9
82406,1,0,0,0,0.637,1,1,0,69,1,1.1,0.9
82407,1,10.124,0,0,0.386,1,1,0,69,1,1.1,0.9
82408,1,16.731,0,0,0.546,1,1,0,69,1,1.1,0.9
82409,1,27.24,0.06,0,0,1,1,0,69,1,1.1,0.9
82410,1,0,0,0,-5.275,1,1,0,230,1,1.1,0.9
82411,1,0,0,0,-42.635,1,1,0,138,1,1.1,0.9
82412,1,0,0,0,-6.58,1,1,0,138,1,1.1,0.9
82413,1,11.113,0,0,0.398,1,1,0,69,1,1.1,0.9
82414,1,5.57,1.671,0,0,1,1,0,69,1,1.1,0.9
82415,1,6.49,1.947,0,0,1,1,0,69,1,1.1,0.9
82416,1,3.204,0,0,0.287,1,1,0,69,1,1.1,0.9
82417,1,3.1,0.93,0,0,1,1,0,69,1,1.1,0.9
82418,1,3.94,1.65,0,0,1,1,0,69,1,1.1,0.9
82419,1,8.042,0,0,3.463,1,1,0,69,1,1.1,0.9
82420,1,3.48,1.044,0,0,1,1,0,69,1,1.1,0.9
82421,1,4.61,1.383,0,0,1,1,0,69,1,1.1,0.9
82423,1,3.29,0.987,0,0,1,1,0,69,1,1.1,0.9
82424,1,5.61,1.683,0,0,1,1,0,69,1,1.1,0.9
82425,1,4.877,0,0,4.219,1,1,0,69,1,1.1,0.9
82426,1,0,0,0,-18.4,1,1,0,138,1,1.1,0.9
82427,1,5.96,1.788,0,0,1,1,0,69,1,1.1,0.9
82428,1,2.847,0,0,2.729,1,1,0,69,1,1.1,0.9
82429,1,3.82,1.146,0,0,1,1,0,69,1,1.1,0.9
82430,1,2.75,0.825,0,0,1,1,0,69,1,1.1,0.9
82431,1,2.79,0.837,0,0,1,1,0,69,1,1.1,0.9
82432,1,12.147,0,0,1.18,1,1,0,69,1,1.1,0.9
82433,1,5.28,2.27,0,0,1,1,0,69,1,1.1,0.9
82435,1,18.304,0,0,4.206,1,1,0,69,1,1.1,0.9
82437,1,0,0,0,-10.318,1,1,0,138,1,1.1,0.9
82438,1,4.46,1.338,0,0,1,1,0,69,1,1.1,0.9
82439,1,24.715,0,0,5.963,1,1,0,69,1,1.1,0.9
82440,1,7.52,2.256,0,0,1,1,0,69,1,1.1,0.9
82441,1,12.247,0,0,10.278,1,1,0,69,1,1.1,0.9
82442,1,23.615,0,0,1.861,1,1,0,69,1,1.1,0.9
82443,1,15.08,4.524,0,0,1,1,0,69,1,1.1,0.9
82444,1,0,0,0,-23.286,1,1,0,345,1,1.1,0.9
82445,1,0,0,0,-17.866,1,1,0,138,1,1.1,0.9
82446,1,29.967,0,0,0.53,1,1,0,69,1,1.1,0.9
82447,1,0,0,0,-6.597,1,1,0,138,1,1.1,0.9
82449,1,4.32,1.31,0,0,1,1,0,69,1,1.1,0.9
82451,1,0,0,0,-19.854,1,1,0,345,1,1.1,0.9
82452,1,22.82,5.55,0,0,1,1,0,69,1,1.1,0.9
82453,1,0,0,0,4.742,1,1,0,138,1,1.1,0.9
82454,1,11.4,3.42,0,0,1,1,0,69,1,1.1,0.9
82455,1,0,0,0,3.664,1,1,0,138,1,1.1,0.9
82456,1,24.692,0,0,1.945,1,1,0,69,1,1.1,0.9
82457,1,5.3,1.59,0,0,1,1,0,69,1,1.1,0.9
82458,1,0,0,0,5.212,1,1,0,138,1,1.1,0.9
82459,1,10.01,0,0,3.373,1,1,0,69,1,1.1,0.9
82460,1,0,0,0,-1.053,1,1,0,138,1,1.1,0.9
82461,1,17.39,3.48,0,0,1,1,0,69,1,1.1,0.9
82462,1,36.78,6.07,0,0,1,1,0,69,1,1.1,0.9
82463,1,0,0,0,9.816,1,1,0,138,1,1.1,0.9
82464,1,15.77,0,0,3.53,1,1,0,69,1,1.1,0.9
82465,1,7.86,0.18,0,0,1,1,0,69,1,1.1,0.9
82466,1,8.29,2.02,0,0,1,1,0,69,1,1.1,0.9
82467,1,0,0,0,-22.958,1,1,0,138,1,1.1,0.9
82468,1,39.85,6.87,0,9.83497567533,1,1,0,69,1,1.1,0.9
82469,1,0,0,0,2.811,1,1,0,138,1,1.1,0.9
82470,1,0,0,0,5.621,1,1,0,69,1,1.1,0.9
82471,1,0,0,0,-17.049,1,1,0,138,1,1.1,0.9
82472,1,0,0,0,1.024,1,1,0,138,1,1.1,0.9
82473,1,7.72,1.33,0,0,1,1,0,69,1,1.1,0.9
82474,1,15.78,4.16,0,0,1,1,0,69,1,1.1,0.9
82475,1,0,0,0,-62.5927518553,1,1,0,138,1,1.1,0.9
82476,1,65.113,18.98,0,0,1,1,0,69,1,1.1,0.9
82477,1,13.23,3.51,0,0,1,1,0,69,1,1.1,0.9
82478,1,0,0,0,-2.33,1,1,0,69,1,1.1,0.9
82479,1,20.47,9.86,0,0,1,1,0,69,1,1.1,0.9
82480,1,11.39,3.417,0,0,1,1,0,69,1,1.1,0.9
82482,1,0,0,0,-0.123,1,1,0,138,1,1.1,0.9
82483,1,7.011,0,0,3.778,1,1,0,69,1,1.1,0.9
82484,1,7.277,0,0,11.277,1,1,0,69,1,1.1,0.9
82485,1,10.426,0,0,2.493,1,1,0,69,1,1.1,0.9
82486,1,3.83,1.59,0,0,1,1,0,69,1,1.1,0.9
82487,1,10.876,0,0,2.209,1,1,0,69,1,1.1,0.9
82488,1,18.917,0,0,0.824,1,1,0,69,1,1.1,0.9
82489,1,17.85,2.52,0,0,1,1,0,69,1,1.1,0.9
82490,1,8.46,1.37,0,0,1,1,0,69,1,1.1,0.9
82491,1,8.78,2.634,0,0,1,1,0,69,1,1.1,0.9
82492,1,0,0,0,-1.447,1,1,0,138,1,1.1,0.9
82493,1,37.65,12.69,0,0,1,1,0,69,1,1.1,0.9
82494,1,35.907,0,0,3.871,1,1,0,69,1,1.1,0.9
82496,1,0,0,0,2.03,1,1,0,138,1,1.1,0.9
82497,1,3.6,1.08,0,0,1,1,0,69,1,1.1,0.9
82498,1,11.767,0,0,1.626,1,1,0,69,1,1.1,0.9
82499,1,13.11,0.74,0,0,1,1,0,69,1,1.1,0.9
82500,1,12.22,4.95,0,0,1,1,0,69,1,1.1,0.9
82501,1,19.8,1.69,0,0,1,1,0,69,1,1.1,0.9
82502,1,10.638,0,0,14.745,1,1,0,69,1,1.1,0.9
82503,1,90,0.3,0,0,1,1,0,138,1,1.1,0.9
82504,1,31.791,0,0,12.94,1,1,0,69,1,1.1,0.9
82505,1,15.54,1.5,0,0,1,1,0,69,1,1.1,0.9
82506,1,0,0,0,12.77,1,1,0,138,1,1.1,0.9
82507,1,36.4,0,0,0.603,1,1,0,69,1,1.1,0.9
82508,1,6.73,1.85,0,0,1,1,0,69,1,1.1,0.9
82509,1,0,0,0,-22.367,1,1,0,138,1,1.1,0.9
82510,1,35.56,8.67,0,0,1,1,0,69,1,1.1,0.9
82511,1,9.36,2.41,0,0,1,1,0,69,1,1.1,0.9
82512,1,6.27,3.1,0,0,1,1,0,69,1,1.1,0.9
82513,1,4.18,1.254,0,0,1,1,0,69,1,1.1,0.9
82514,1,8.42,2.526,0,0,1,1,0,69,1,1.1,0.9
82515,1,24.04,1.55,0,0,1,1,0,69,1,1.1,0.9
82516,1,13.55,2.73,0,0,1,1,0,69,1,1.1,0.9
82517,1,11.892,0,0,0.467,1,1,0,69,1,1.1,0.9
82518,1,12.5,3.75,0,0,1,1,0,69,1,1.1,0.9
82519,1,25.93,10.36,0,0,1,1,0,69,1,1.1,0.9
82520,1,12.24,2,0,0,1,1,0,69,1,1.1,0.9
82521,1,10.59,0,0,1.888,1,1,0,69,1,1.1,0.9
82522,1,0,0,0,-8.525,1,1,0,230,1,1.1,0.9
82523,1,0,0,0,-23.248,1,1,0,138,1,1.1,0.9
82524,1,70.46,6.18,0,0,1,1,0,69,1,1.1,0.9
82525,1,7.89,0,0,0.38,1,1,0,69,1,1.1,0.9
82527,1,66.104,0,0,2.868,1,1,0,69,1,1.1,0.9
82528,1,6.9,2.07,0,0,1,1,0,69,1,1.1,0.9
82529,1,19.47,5.06,0,0,1,1,0,69,1,1.1,0.9
82530,1,6.25,2.96,0,0,1,1,0,69,1,1.1,0.9
82531,1,0,0,0,8.34,1,1,0,138,1,1.1,0.9
82532,1,7.41,2.223,0,0,1,1,0,69,1,1.1,0.9
82535,1,22.429,0,0,6.62180712977,1,1,0,69,1,1.1,0.9
82536,1,0,0,0,-0.945,1,1,0,69,1,1.1,0.9
82537,1,0,0,0,-0.971,1,1,0,69,1,1.1,0.9
82538,1,0,0,0,-4.126,1,1,0,69,1,1.1,0.9
82539,1,15.32,5.31,0,0,1,1,0,69,1,1.1,0.9
82540,1,4.04,1.212,0,0,1,1,0,69,1,1.1,0.9
82541,1,5.827,0,0,0.301,1,1,0,69,1,1.1,0.9
82542,1,0,0,0,-4.427,1,1,0,138,1,1.1,0.9
82544,1,14.91,4.473,0,0,1,1,0,69,1,1.1,0.9
82545,1,8.74,0.88,0,-5.94545702674,1,1,0,69,1,1.1,0.9
82546,1,8.39,2.517,0,0,1,1,0,69,1,1.1,0.9
82547,1,5.575,0,0,0.852,1,1,0,69,1,1.1,0.9
82548,1,0,0,0,-3.251,1,1,0,69,1,1.1,0.9
82549,1,0,0,0,1.404,1,1,0,69,1,1.1,0.9
82550,1,12.721,0,0,12.296,1,1,0,69,1,1.1,0.9
82551,1,13.23,4.48,0,0,1,1,0,69,1,1.1,0.9
82552,1,11.471,0,0,0.447,1,1,0,69,1,1.1,0.9
82553,1,15.879,0,0,6.969,1,1,0,69,1,1.1,0.9
82554,1,4.996,0,0,3.684,1,1,0,69,1,1.1,0.9
82555,1,6.16,0,0,19.205,1,1,0,69,1,1.1,0.9
82556,1,11.78,3.534,0,0,1,1,0,69,1,1.1,0.9
82557,1,7.063,0,0,6.677,1,1,0,69,1,1.1,0.9
82558,1,17.41,2.86,0,-2.74083726402,1,1,0,69,1,1.1,0.9
82559,1,0,0,0,-3.313,1,1,0,138,1,1.1,0.9
82560,1,16.864,0,0,6.529,1,1,0,69,1,1.1,0.9
82561,1,36.48,0,0,4.172,1,1,0,69,1,1.1,0.9
82562,1,0,0,0,-3.358,1,1,0,138,1,1.1,0.9
82569,1,2.16,0.648,0,0,1,1,0,69,1,1.1,0.9
82570,1,2.17,0.651,0,0,1,1,0,69,1,1.1,0.9
82571,1,18.44,0,0,1.695,1,1,0,69,1,1.1,0.9
82572,1,2.51,0.753,0,0,1,1,0,69,1,1.1,0.9
82573,1,0,0,0,4.106,1,1,0,138,1,1.1,0.9
82574,1,43.17,7.55,0,0,1,1,0,69,1,1.1,0.9
82575,1,21.9,4.95,0,0,1,1,0,69,1,1.1,0.9
82577,1,3.06,0.918,0,0,1,1,0,69,1,1.1,0.9
82578,1,18.75,5.78,0,0,1,1,0,69,1,1.1,0.9
82579,1,9.998,0,0,4.756,1,1,0,69,1,1.1,0.9
82580,1,0,0,0,11.116,1,1,0,138,1,1.1,0.9
82581,1,29.35,0,0,5.013,1,1,0,69,1,1.1,0.9
82582,1,20.088,0,0,0.958,1,1,0,69,1,1.1,0.9
82583,1,12.067,0,0,1.389,1,1,0,69,1,1.1,0.9
82584,1,7.9,1.56,0,5.85884675006,1,1,0,69,1,1.1,0.9
82586,1,0,0,0,6.648,1,1,0,345,1,1.1,0.9
82587,1,0,0,0,-20.813,1,1,0,230,1,1.1,0.9
82588,1,0,0,0,-29.853,1,1,0,138,1,1.1,0.9
82589,1,28.56,8.568,0,0,1,1,0,69,1,1.1,0.9
82591,1,0,0,0,-2.55,1,1,0,138,1,1.1,0.9
82592,1,46.689,0,0,26.203,1,1,0,69,1,1.1,0.9
82594,1,13.82,4.146,0,0,1,1,0,69,1,1.1,0.9
82595,1,5.89,1.767,0,0,1,1,0,69,1,1.1,0.9
82596,1,18.98,0.13,0,0,1,1,0,69,1,1.1,0.9
82597,1,20.47,6.84,0,0,1,1,0,69,1,1.1,0.9
82598,1,0,0,0,-4.567,1,1,0,230,1,1.1,0.9
82599,1,13.2,3.96,0,0,1,1,0,69,1,1.1,0.9
82600,1,12.69,3.807,0,0,1,1,0,69,1,1.1,0.9
82602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
82603,1,6.34,1.12,0,27.0901154829,1,1,0,69,1,1.1,0.9
82604,1,55.48,16.644,0,0,1,1,0,345,1,1.1,0.9
82606,1,0,0,0,-8.095,1,1,0,230,1,1.1,0.9
82607,1,0,0,0,-2.601,1,1,0,138,1,1.1,0.9
82608,1,16.48,4.35,0,0,1,1,0,69,1,1.1,0.9
82609,1,38.615,0,0,15.197,1,1,0,69,1,1.1,0.9
82611,1,23.253,0,0,1.853,1,1,0,69,1,1.1,0.9
82612,1,12.3,3.69,0,0,1,1,0,69,1,1.1,0.9
82613,1,9.44,1.89,0,3.26749704214,1,1,0,69,1,1.1,0.9
82614,1,16.28,0,0,-1.52959223156,1,1,0,69,1,1.1,0.9
82617,1,0,0,0,21,1,1,0,138,1,1.1,0.9
82618,1,18.317,0,0,11,1,1,0,69,1,1.1,0.9
82619,1,0,0,0,-8.626,1,1,0,138,1,1.1,0.9
82621,1,0,0,0,10.744,1,1,0,138,1,1.1,0.9
82622,1,38.73,2.98,0,0,1,1,0,69,1,1.1,0.9
82623,1,31.617,0,0,8.29,1,1,0,69,1,1.1,0.9
82624,1,16.464,0,0,5.947,1,1,0,69,1,1.1,0.9
82625,1,53.389,0,0,5.688,1,1,0,69,1,1.1,0.9
82626,1,30.99,1.12,0,0,1,1,0,69,1,1.1,0.9
82627,1,10.81,1.67,0,0,1,1,0,69,1,1.1,0.9
82628,1,24.29,11.02,0,0,1,1,0,69,1,1.1,0.9
82629,1,17.58,2.98,0,0,1,1,0,69,1,1.1,0.9
82630,1,16.299,0,0,3.073,1,1,0,69,1,1.1,0.9
82631,1,17.68,1.38,0,0,1,1,0,69,1,1.1,0.9
82632,1,48.851,0,0,1.245,1,1,0,69,1,1.1,0.9
82633,1,7.19,2.157,0,0,1,1,0,69,1,1.1,0.9
82634,1,5.47,1.641,0,0,1,1,0,69,1,1.1,0.9
82635,1,4.25,1.275,0,0,1,1,0,69,1,1.1,0.9
82636,1,8.62,2.586,0,0,1,1,0,69,1,1.1,0.9
82637,1,34.5,0.82,0,0,1,1,0,69,1,1.1,0.9
82638,1,12.35,3.705,0,0,1,1,0,69,1,1.1,0.9
82639,1,8.16,3.77,0,0,1,1,0,69,1,1.1,0.9
82640,1,4.64,1.392,0,0,1,1,0,69,1,1.1,0.9
82641,1,16.79,5.15,0,0,1,1,0,69,1,1.1,0.9
82642,1,6.98,2.094,0,0,1,1,0,69,1,1.1,0.9
82643,1,4.43,1.329,0,0,1,1,0,69,1,1.1,0.9
82644,1,0,0,0,-163.824530859,1,1,0,138,1,1.1,0.9
82645,1,69.665,28.35,0,0,1,1,0,69,1,1.1,0.9
82646,1,6.3,1.89,0,0,1,1,0,69,1,1.1,0.9
82647,1,12.311,0,0,1.091,1,1,0,69,1,1.1,0.9
82648,1,8.16,2.59,0,0,1,1,0,69,1,1.1,0.9
82649,1,0,0,0,-77.2229596002,1,1,0,345,1,1.1,0.9
82650,1,0,0,0,0.525,1,1,0,138,1,1.1,0.9
82651,1,19.939,0,0,42.756,1,1,0,69,1,1.1,0.9
82652,1,63.498,0,0,9.148,1,1,0,69,1,1.1,0.9
82653,1,0,0,0,16.624,1,1,0,138,1,1.1,0.9
82654,1,35.371,0,0,3.233,1,1,0,69,1,1.1,0.9
82655,1,10.13,3.039,0,0,1,1,0,69,1,1.1,0.9
82656,1,12.616,0,0,1.349,1,1,0,69,1,1.1,0.9
82657,1,4.45,1.335,0,0,1,1,0,69,1,1.1,0.9
82658,1,4,1.2,0,0,1,1,0,69,1,1.1,0.9
82659,1,4.52,1.356,0,0,1,1,0,69,1,1.1,0.9
82660,1,19.031,0,0,7.045,1,1,0,69,1,1.1,0.9
82661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
82662,1,10.87,0.85,0,0,1,1,0,69,1,1.1,0.9
82663,1,0,0,0,-17.665,1,1,0,138,1,1.1,0.9
82664,1,19.94,8.89,0,0,1,1,0,69,1,1.1,0.9
82665,1,19.15,0.96,0,0,1,1,0,69,1,1.1,0.9
82666,1,30,10,0,13.4,1,1,0,138,1,1.1,0.9
82667,1,8.546,0,0,1.415,1,1,0,69,1,1.1,0.9
82668,1,5.261,0,0,4.745,1,1,0,69,1,1.1,0.9
82669,1,25.097,0,0,5.369,1,1,0,69,1,1.1,0.9
82670,1,6.9,3.11,0,0,1,1,0,69,1,1.1,0.9
82671,1,15.705,0,0,17.329,1,1,0,69,1,1.1,0.9
82672,1,16.179,0,0,20.901,1,1,0,69,1,1.1,0.9
82673,1,2.47,0.7,0,0,1,1,0,69,1,1.1,0.9
82674,1,4.2,1.26,0,0,1,1,0,69,1,1.1,0.9
82675,1,6.25,1.94,0,0,1,1,0,69,1,1.1,0.9
82677,1,10.143,0,0,3.52,1,1,0,69,1,1.1,0.9
82678,1,7.339,0,0,3.836,1,1,0,69,1,1.1,0.9
82680,1,4.35,1.305,0,0,1,1,0,69,1,1.1,0.9
82681,1,26.14,5.75,0,0,1,1,0,69,1,1.1,0.9
82682,1,24.02,9.27,0,0,1,1,0,69,1,1.1,0.9
82683,1,8.707,0,0,0.212,1,1,0,69,1,1.1,0.9
82684,1,9.126,0,0,1.723,1,1,0,69,1,1.1,0.9
82685,1,5.285,0,0,2.523,1,1,0,69,1,1.1,0.9
82686,1,0,0,0,-37.048,1,1,0,138,1,1.1,0.9
82687,1,38.14,11.442,0,0,1,1,0,69,1,1.1,0.9
82688,1,15.38,4.08,0,0,1,1,0,69,1,1.1,0.9
82689,1,15.45,2.2,0,0,1,1,0,69,1,1.1,0.9
82690,1,4.915,0,0,0.601,1,1,0,69,1,1.1,0.9
82691,1,7.643,0,0,5.394,1,1,0,69,1,1.1,0.9
82692,1,11.73,0,0,4.065,1,1,0,69,1,1.1,0.9
82693,1,2.88,0.864,0,0,1,1,0,69,1,1.1,0.9
82694,1,3.2,0.96,0,0,1,1,0,69,1,1.1,0.9
82695,1,6.81,2.81,0,0,1,1,0,69,1,1.1,0.9
82697,1,9.088,0,0,0,1,1,0,138,1,1.1,0.9
82699,1,6.21,1.12,0,0,1,1,0,138,1,1.1,0.9
82700,1,29.1,0.02,0,0,1,1,0,69,1,1.1,0.9
82701,1,0,0,0,-27.414,1,1,0,138,1,1.1,0.9
82702,1,51.57,8.21,0,0,1,1,0,69,1,1.1,0.9
82703,1,26.47,2.07,0,0,1,1,0,69,1,1.1,0.9
82704,1,9.078,0,0,0.213,1,1,0,69,1,1.1,0.9
82705,1,15,0,0,-6.86004362862,1,1,0,138,1,1.1,0.9
82706,1,0,0,0,-14.223,1,1,0,138,1,1.1,0.9
82707,1,27.32,13.49,0,0,1,1,0,69,1,1.1,0.9
82708,1,0,0,0,0.858,1,1,0,138,1,1.1,0.9
82709,1,0,0,0,1.795,1,1,0,138,1,1.1,0.9
82710,1,8.498,0,0,1.319,1,1,0,69,1,1.1,0.9
82711,1,0,0,0,-22.52,1,1,0,230,1,1.1,0.9
82712,1,0,0,0,-7.36,1,1,0,138,1,1.1,0.9
82713,1,0,0,0,0.042,1,1,0,230,1,1.1,0.9
82714,1,31.821,0,0,0.484,1,1,0,69,1,1.1,0.9
82716,1,0,0,0,0,1,1,0,345,1,1.1,0.9
82717,1,0,0,0,5.198,1,1,0,138,1,1.1,0.9
82718,1,18.499,0,0,5.198,1,1,0,138,1,1.1,0.9
82719,1,10.727,0,0,12.533,1,1,0,69,1,1.1,0.9
82720,1,14.966,0,0,0.481,1,1,0,69,1,1.1,0.9
82721,1,19.933,0,0,2.966,1,1,0,69,1,1.1,0.9
82722,1,27.657,0,0,10.687,1,1,0,69,1,1.1,0.9
82723,1,0,0,0,41.504,1,1,0,230,1,1.1,0.9
82724,1,0,0,0,-14.755,1,1,0,138,1,1.1,0.9
82725,1,78.772,0,0,8.276,1,1,0,69,1,1.1,0.9
82726,1,19.6,0.49,0,0,1,1,0,69,1,1.1,0.9
82727,1,10.9,3.13,0,0,1,1,0,69,1,1.1,0.9
82728,1,15.72,3.41,0,0,1,1,0,69,1,1.1,0.9
82729,1,0,0,0,40.535,1,1,0,230,1,1.1,0.9
82730,1,32.95,2.69,0,0,1,1,0,69,1,1.1,0.9
82731,1,0,0,0,-15.768,1,1,0,138,1,1.1,0.9
82732,1,25.78,8.06,0,0,1,1,0,69,1,1.1,0.9
82733,1,32.836,0,0,1.234,1,1,0,69,1,1.1,0.9
82734,1,19.585,0,0,2.501,1,1,0,69,1,1.1,0.9
82735,1,6.31,2.91,0,0,1,1,0,69,1,1.1,0.9
82736,1,7.09,2.127,0,0,1,1,0,69,1,1.1,0.9
82738,1,8.555,0,0,0.666,1,1,0,69,1,1.1,0.9
82739,1,23.28,1.64,0,0,1,1,0,69,1,1.1,0.9
82740,1,9.39,0.8,0,0,1,1,0,69,1,1.1,0.9
82741,1,7.75,2.325,0,0,1,1,0,69,1,1.1,0.9
82742,1,28.094,0,0,3.055,1,1,0,69,1,1.1,0.9
82744,1,11.633,0,0,-7.14671571771,1,1,0,69,1,1.1,0.9
82745,1,22.294,0,0,0.513,1,1,0,69,1,1.1,0.9
82746,1,17.84,2.54,0,0,1,1,0,69,1,1.1,0.9
82747,1,4.72,0.99,0,0,1,1,0,69,1,1.1,0.9
82748,1,5.34,0.14,0,-9.59263231856,1,1,0,69,1,1.1,0.9
82749,1,22.82,1.13,0,0,1,1,0,69,1,1.1,0.9
82750,1,16.77,3.07,0,0,1,1,0,69,1,1.1,0.9
82752,1,12.942,0,0,5.202,1,1,0,69,1,1.1,0.9
82753,1,0,0,0,-37.193,1,1,0,138,1,1.1,0.9
82754,1,55.2,5.37,0,0,1,1,0,69,1,1.1,0.9
82755,1,10.38,3.114,0,0,1,1,0,69,1,1.1,0.9
82757,1,5.837,0,0,1.133,1,1,0,69,1,1.1,0.9
82758,1,16.15,1.29,0,0,1,1,0,69,1,1.1,0.9
82760,1,22.758,0,0,4.435,1,1,0,69,1,1.1,0.9
82761,1,5.78,0,0,3.717,1,1,0,69,1,1.1,0.9
82762,1,17.1,3.88,0,0,1,1,0,69,1,1.1,0.9
82763,1,7.329,0,0,1.323,1,1,0,69,1,1.1,0.9
82764,1,7.26,2.178,0,0,1,1,0,69,1,1.1,0.9
82765,1,29.855,0,0,1.448,1,1,0,69,1,1.1,0.9
82766,1,8,0.97,0,0,1,1,0,69,1,1.1,0.9
82767,1,8.83,2.649,0,0,1,1,0,69,1,1.1,0.9
82768,1,27.63,0.15,0,0,1,1,0,69,1,1.1,0.9
82769,1,0,0,0,-14.356,1,1,0,138,1,1.1,0.9
82770,1,79.1,10.84,0,0,1,1,0,69,1,1.1,0.9
82771,1,8.384,0,0,1.596,1,1,0,69,1,1.1,0.9
82772,1,4.85,1.455,0,0,1,1,0,69,1,1.1,0.9
82773,1,7.472,0,0,0.185,1,1,0,69,1,1.1,0.9
82774,1,10.85,1.3,0,0,1,1,0,69,1,1.1,0.9
82775,1,11.816,0,0,0.368,1,1,0,69,1,1.1,0.9
82776,1,11.645,0,0,0.362,1,1,0,69,1,1.1,0.9
82777,1,44.322,0,0,12.05,1,1,0,69,1,1.1,0.9
82781,1,10.99,3.76,0,0,1,1,0,69,1,1.1,0.9
82783,1,0,0,0,-27.638,1,1,0,345,1,1.1,0.9
82784,1,0,0,0,-4.43,1,1,0,138,1,1.1,0.9
82785,1,0,0,0,-23.813,1,1,0,69,1,1.1,0.9
82786,1,4.7,1.41,0,0,1,1,0,69,1,1.1,0.9
82788,1,43.45,8.44,0,0,1,1,0,69,1,1.1,0.9
82789,1,27.61,3.05,0,0,1,1,0,69,1,1.1,0.9
82791,1,0,0,0,-7.695,1,1,0,138,1,1.1,0.9
82792,1,0,0,0,-24.712,1,1,0,138,1,1.1,0.9
82793,1,28.209,0,0,1.39,1,1,0,69,1,1.1,0.9
82794,1,0,0,0,-16.592,1,1,0,138,1,1.1,0.9
82799,1,14.49,2.31,0,0,1,1,0,69,1,1.1,0.9
82800,1,24.992,0,0,1.182,1,1,0,69,1,1.1,0.9
82801,1,46.12,4.83,0,0,1,1,0,69,1,1.1,0.9
82802,1,0,0,0,-14.567,1,1,0,138,1,1.1,0.9
82804,1,0,0,0,-24.061,1,1,0,138,1,1.1,0.9
82805,1,26.63,7.989,0,0,1,1,0,69,1,1.1,0.9
82806,1,0,0,0,0.742,1,1,0,345,1,1.1,0.9
82807,1,0,0,0,-19.666,1,1,0,138,1,1.1,0.9
82809,1,17.13,0,0,0.561,1,1,0,69,1,1.1,0.9
82810,1,12.05,0.82,0,-1.87835835913,1,1,0,69,1,1.1,0.9
82811,1,0,0,0,-21.845,1,1,0,138,1,1.1,0.9
82812,1,14.88,4.464,0,0,1,1,0,69,1,1.1,0.9
82813,1,31.743,0,0,5.703,1,1,0,69,1,1.1,0.9
82814,1,0,0,0,-6.657,1,1,0,69,1,1.1,0.9
82817,1,0,0,0,-1.51974259614,1,1,0,69,1,1.1,0.9
82818,1,0,0,0,-2.34061155042,1,1,0,69,1,1.1,0.9
82819,1,0,0,0,-19.8898900199,1,1,0,138,1,1.1,0.9
82820,1,72.837,0,0,-5.63724599878,1,1,0,69,1,1.1,0.9
82821,1,7.348,0,0,0.046,1,1,0,69,1,1.1,0.9
82825,1,11.31,3.393,0,0,1,1,0,69,1,1.1,0.9
82826,1,33.991,0,0,1.289,1,1,0,69,1,1.1,0.9
82827,1,0,0,0,16.702,1,1,0,138,1,1.1,0.9
82828,1,0,0,0,-8.54,1,1,0,138,1,1.1,0.9
82829,1,0,0,0,-15.155,1,1,0,138,1,1.1,0.9
82830,1,0,0,0,3.932,1,1,0,69,1,1.1,0.9
82831,1,30.157,0,0,7.743,1,1,0,69,1,1.1,0.9
82832,1,37.58,0,0,11.247,1,1,0,69,1,1.1,0.9
82833,1,4.75,1.425,0,0,1,1,0,69,1,1.1,0.9
82834,1,22.014,0,0,10.995,1,1,0,69,1,1.1,0.9
82835,1,11.3,4.04,0,0,1,1,0,69,1,1.1,0.9
82836,1,7.31,0,0,3.128,1,1,0,69,1,1.1,0.9
82837,1,0,0,0,13.474,1,1,0,138,1,1.1,0.9
82838,1,0,0,0,-7.442,1,1,0,230,1,1.1,0.9
82839,1,16.09,1.45,0,0,1,1,0,69,1,1.1,0.9
82840,1,0,0,0,1.142,1,1,0,138,1,1.1,0.9
82841,1,0,0,0,-4.32,1,1,0,138,1,1.1,0.9
82842,1,18.94,3.85,0,0,1,1,0,69,1,1.1,0.9
82843,1,22.15,1.24,0,0,1,1,0,69,1,1.1,0.9
82844,1,31.204,0,0,10.66,1,1,0,69,1,1.1,0.9
82845,1,10.84,3.252,0,0,1,1,0,69,1,1.1,0.9
82846,1,28.641,0,0,1.419,1,1,0,69,1,1.1,0.9
82847,1,41.6,8.93,0,0,1,1,0,69,1,1.1,0.9
82848,1,12.89,4.98,0,0,1,1,0,69,1,1.1,0.9
82849,1,5.54,1.662,0,0,1,1,0,69,1,1.1,0.9
82850,1,64.418,0,0,13.892,1,1,0,69,1,1.1,0.9
82851,1,11.55,3.465,0,0,1,1,0,69,1,1.1,0.9
82852,1,13.03,3.27,0,0,1,1,0,69,1,1.1,0.9
82853,1,9.95,0.37,0,0,1,1,0,69,1,1.1,0.9
82854,1,9.6,1.15,0,0,1,1,0,69,1,1.1,0.9
82855,1,49.54,2.66,0,0,1,1,0,69,1,1.1,0.9
82856,1,33.22,1.99,0,0,1,1,0,69,1,1.1,0.9
82857,1,16.901,0,0,4.874,1,1,0,69,1,1.1,0.9
82858,1,19.867,0,0,0.877,1,1,0,69,1,1.1,0.9
82859,1,0,0,0,-35.102,1,1,0,138,1,1.1,0.9
82860,1,75.888,11.36,0,0,1,1,0,69,1,1.1,0.9
82861,1,27.4,2.3,0,0,1,1,0,69,1,1.1,0.9
82862,1,17.98,6.88,0,0,1,1,0,69,1,1.1,0.9
82863,1,21.312,0,0,0.725,1,1,0,69,1,1.1,0.9
82864,1,0,0,0,-11.639,1,1,0,138,1,1.1,0.9
82866,1,0,0,0,8.806,1,1,0,138,1,1.1,0.9
82868,1,0,0,0,2.917,1,1,0,138,1,1.1,0.9
82869,1,10.82,3.246,0,0,1,1,0,69,1,1.1,0.9
82870,1,12.08,5.73,0,0,1,1,0,69,1,1.1,0.9
82871,1,15.532,0,0,16.181,1,1,0,69,1,1.1,0.9
82872,1,11.32,3.396,0,0,1,1,0,69,1,1.1,0.9
82874,1,21.097,0,0,18.122,1,1,0,69,1,1.1,0.9
82875,1,0,0,0,15.414,1,1,0,230,1,1.1,0.9
82876,1,0,0,0,-2.814,1,1,0,138,1,1.1,0.9
82877,1,30.77,7.17,0,0,1,1,0,69,1,1.1,0.9
82878,1,29.566,0,0,19.131,1,1,0,69,1,1.1,0.9
82879,1,17.17,4.42,0,0,1,1,0,69,1,1.1,0.9
82880,1,17.412,0,0,1.078,1,1,0,69,1,1.1,0.9
82881,1,10.66,3.198,0,0,1,1,0,69,1,1.1,0.9
82882,1,0,0,0,15.772,1,1,0,138,1,1.1,0.9
82883,1,8.65,2.595,0,0,1,1,0,69,1,1.1,0.9
82884,1,11.26,1.63,0,0,1,1,0,69,1,1.1,0.9
82885,1,13.1,3.93,0,0,1,1,0,69,1,1.1,0.9
82886,1,0,0,0,-13.783,1,1,0,138,1,1.1,0.9
82887,1,12.59,3.777,0,0,1,1,0,69,1,1.1,0.9
82888,1,11.663,0,0,2.456,1,1,0,69,1,1.1,0.9
82889,1,0,0,0,-26.06,1,1,0,230,1,1.1,0.9
82890,1,29.5,8.85,0,0,1,1,0,69,1,1.1,0.9
82891,1,40.87,3.53,0,0,1,1,0,69,1,1.1,0.9
82892,1,0,0,0,3.864,1,1,0,230,1,1.1,0.9
82893,1,0,0,0,-8.63,1,1,0,138,1,1.1,0.9
82894,1,61.3,5.52,0,0,1,1,0,69,1,1.1,0.9
82895,1,17.46,7.96,0,0,1,1,0,69,1,1.1,0.9
82896,1,30.339,0,0,6.686,1,1,0,69,1,1.1,0.9
82897,1,9.72,3.52,0,0,1,1,0,69,1,1.1,0.9
82898,1,12.42,3.726,0,0,1,1,0,69,1,1.1,0.9
82899,1,29.452,0,0,2.956,1,1,0,69,1,1.1,0.9
82900,1,0,0,0,2.959,1,1,0,138,1,1.1,0.9
82901,1,15.62,6.61,0,0,1,1,0,69,1,1.1,0.9
82902,1,8.75,2.625,0,0,1,1,0,69,1,1.1,0.9
82903,1,55.969,0,0,15.384,1,1,0,69,1,1.1,0.9
82904,1,18.54,5.562,0,0,1,1,0,69,1,1.1,0.9
82905,1,70.587,0,0,21.667,1,1,0,69,1,1.1,0.9
82906,1,7.15,2.145,0,0,1,1,0,69,1,1.1,0.9
82907,1,13.004,0,0,5.652,1,1,0,69,1,1.1,0.9
82908,1,28.122,0,0,7.649,1,1,0,69,1,1.1,0.9
82909,1,0,0,0,-3.81,1,1,0,138,1,1.1,0.9
82910,1,18.19,8.66,0,0,1,1,0,69,1,1.1,0.9
82911,1,0,0,0,0.722,1,1,0,138,1,1.1,0.9
82912,1,17.585,0,0,3.821,1,1,0,69,1,1.1,0.9
82913,1,3.9,1.17,0,0,1,1,0,69,1,1.1,0.9
82914,1,0,0,0,-16.62,1,1,0,138,1,1.1,0.9
82915,1,46.51,7.83,0,0,1,1,0,69,1,1.1,0.9
82916,1,0,0,0,-13.312,1,1,0,230,1,1.1,0.9
82917,1,0,0,0,-1.63,1,1,0,138,1,1.1,0.9
82918,1,60.05,16.46,0,0,1,1,0,69,1,1.1,0.9
82919,1,34.5,0.08,0,0,1,1,0,69,1,1.1,0.9
82920,1,12.89,3.867,0,0,1,1,0,69,1,1.1,0.9
82921,1,54.72,0.12,0,0,1,1,0,69,1,1.1,0.9
82922,1,54.92,6.76,0,0,1,1,0,69,1,1.1,0.9
82923,1,8.18,2.454,0,0,1,1,0,69,1,1.1,0.9
82924,1,0,0,0,-15.468,1,1,0,138,1,1.1,0.9
82925,1,39.48,12.03,0,0,1,1,0,69,1,1.1,0.9
82926,1,0,0,0,2.623,1,1,0,138,1,1.1,0.9
82927,1,14.811,0,0,1.048,1,1,0,69,1,1.1,0.9
82928,1,15.943,0,0,0.436,1,1,0,69,1,1.1,0.9
82929,1,0,0,0,3.324,1,1,0,138,1,1.1,0.9
82930,1,59.946,0,0,1.961,1,1,0,69,1,1.1,0.9
82931,1,0,0,0,1.072,1,1,0,138,1,1.1,0.9
82932,1,78.142,13.84,0,0,1,1,0,69,1,1.1,0.9
82933,1,31.07,5.51,0,0,1,1,0,69,1,1.1,0.9
82934,1,15.2,4.56,0,0,1,1,0,69,1,1.1,0.9
82935,1,31.04,1.65,0,0,1,1,0,69,1,1.1,0.9
82936,1,33.648,0,0,1.182,1,1,0,69,1,1.1,0.9
82937,1,0,0,0,-17.46,1,1,0,138,1,1.1,0.9
82938,1,25.81,0,0,4.206,1,1,0,69,1,1.1,0.9
82939,1,8.48,4.06,0,0,1,1,0,69,1,1.1,0.9
82940,1,6.52,1.956,0,0,1,1,0,69,1,1.1,0.9
82942,1,13.451,0,0,7.976,1,1,0,69,1,1.1,0.9
82943,1,31.65,8.38,0,0,1,1,0,69,1,1.1,0.9
82944,1,20.963,0,0,3.248,1,1,0,69,1,1.1,0.9
82945,1,0,0,0,-49.529,1,1,0,138,1,1.1,0.9
82946,1,55.249,14.45,0,0,1,1,0,69,1,1.1,0.9
82947,1,3.42,1.026,0,0,1,1,0,69,1,1.1,0.9
82948,1,17.04,3.9,0,0,1,1,0,69,1,1.1,0.9
82949,1,17.07,2.82,0,0,1,1,0,69,1,1.1,0.9
82950,1,0,0,0,-22.493,1,1,0,138,1,1.1,0.9
82951,1,22.52,10.58,0,0,1,1,0,69,1,1.1,0.9
82952,1,0,0,0,-53.6049037352,1,1,0,138,1,1.1,0.9
82953,1,59.086,27.15,0,0,1,1,0,69,1,1.1,0.9
82954,1,42.79,1.39,0,0,1,1,0,69,1,1.1,0.9
82955,1,39.035,0,0,2.184,1,1,0,69,1,1.1,0.9
82956,1,10.82,2.54,0,0,1,1,0,69,1,1.1,0.9
82957,1,28.58,6.41,0,0,1,1,0,69,1,1.1,0.9
82958,1,41.461,0,0,5.095,1,1,0,69,1,1.1,0.9
82959,1,0,0,0,5.021,1,1,0,138,1,1.1,0.9
82960,1,9.02,2.706,0,0,1,1,0,69,1,1.1,0.9
82961,1,30.35,7.14,0,0,1,1,0,69,1,1.1,0.9
82962,1,29.231,0,0,1.459,1,1,0,69,1,1.1,0.9
82964,1,0,0,0,-4.301,1,1,0,138,1,1.1,0.9
82965,1,9.65,1.97,0,0,1,1,0,69,1,1.1,0.9
82966,1,0,0,0,7.587,1,1,0,138,1,1.1,0.9
82967,1,0,0,0,-4.407,1,1,0,138,1,1.1,0.9
82968,1,17.385,0,0,0.571,1,1,0,69,1,1.1,0.9
82969,1,0,0,0,8.273,1,1,0,138,1,1.1,0.9
82970,1,23.542,0,0,0.661,1,1,0,69,1,1.1,0.9
82972,1,38.155,0,0,2.019,1,1,0,69,1,1.1,0.9
82973,1,23.83,4.58,0,0,1,1,0,69,1,1.1,0.9
82974,1,0,0,0,37.294,1,1,0,138,1,1.1,0.9
82975,1,0,0,0,-22.329,1,1,0,138,1,1.1,0.9
82976,1,14.088,0,0,1.204,1,1,0,69,1,1.1,0.9
82977,1,0,0,0,-0.553,1,1,0,138,1,1.1,0.9
82978,1,17.12,0,0,2.803,1,1,0,69,1,1.1,0.9
82979,1,0,0,0,-9.044,1,1,0,138,1,1.1,0.9
82980,1,8.565,0,0,4.98,1,1,0,69,1,1.1,0.9
82981,1,25.29,0.11,0,0,1,1,0,69,1,1.1,0.9
82982,1,60.277,0,0,0.98,1,1,0,69,1,1.1,0.9
82983,1,0,0,0,16.197,1,1,0,138,1,1.1,0.9
82984,1,62.979,0,0,3.256,1,1,0,69,1,1.1,0.9
82985,1,0,0,0,9.867,1,1,0,138,1,1.1,0.9
82986,1,7.12,2.136,0,0,1,1,0,69,1,1.1,0.9
82987,1,0,0,0,10.474,1,1,0,138,1,1.1,0.9
82988,1,57.565,0,0,7.245,1,1,0,69,1,1.1,0.9
82989,1,0,0,0,-12.968,1,1,0,138,1,1.1,0.9
82990,1,0,0,0,13.557,1,1,0,138,1,1.1,0.9
82991,1,16.74,4.76,0,0,1,1,0,69,1,1.1,0.9
82993,1,0,0,0,-13.137,1,1,0,138,1,1.1,0.9
82994,1,49.18,1.09,0,0,1,1,0,69,1,1.1,0.9
82995,1,0,0,0,0.453,1,1,0,230,1,1.1,0.9
82996,1,0,0,0,-29.094,1,1,0,138,1,1.1,0.9
82997,1,0,0,0,-1.977,1,1,0,138,1,1.1,0.9
82998,1,11.6,2.07,0,0,1,1,0,69,1,1.1,0.9
82999,1,27.539,0,0,12.27,1,1,0,69,1,1.1,0.9
83000,1,64.592,0,0,15.978,1,1,0,69,1,1.1,0.9
83001,1,32.271,0,0,12.907,1,1,0,69,1,1.1,0.9
83002,1,13.041,0,0,12.971,1,1,0,69,1,1.1,0.9
83003,1,0,0,0,4.107,1,1,0,138,1,1.1,0.9
83004,1,19.77,4.7,0,0,1,1,0,69,1,1.1,0.9
83005,1,20.968,0,0,1.941,1,1,0,69,1,1.1,0.9
83006,1,12.58,0.12,0,0,1,1,0,69,1,1.1,0.9
83007,1,0,0,0,5.395,1,1,0,138,1,1.1,0.9
83008,1,14.775,0,0,5.563,1,1,0,69,1,1.1,0.9
83010,1,15.84,0.37,0,0,1,1,0,69,1,1.1,0.9
83011,1,2.77,0.831,0,0,1,1,0,69,1,1.1,0.9
83012,1,17.403,0,0,0.742,1,1,0,69,1,1.1,0.9
83013,1,21.78,4.22,0,0,1,1,0,69,1,1.1,0.9
83014,1,8.97,1.37,0,0,1,1,0,69,1,1.1,0.9
83015,1,2.76,0.828,0,0,1,1,0,69,1,1.1,0.9
83016,1,6.41,1.923,0,0,1,1,0,69,1,1.1,0.9
83018,1,37.728,0,0,12.999,1,1,0,69,1,1.1,0.9
83019,1,0,0,0,-19.513,1,1,0,138,1,1.1,0.9
83020,1,38.58,16.86,0,0,1,1,0,69,1,1.1,0.9
83021,1,19.52,1.77,0,0,1,1,0,69,1,1.1,0.9
83022,1,0,0,0,-22.919,1,1,0,138,1,1.1,0.9
83023,1,46.78,18.33,0,0,1,1,0,69,1,1.1,0.9
83024,1,27.389,0,0,9.431,1,1,0,69,1,1.1,0.9
83025,1,9.11,3.09,0,0,1,1,0,69,1,1.1,0.9
83026,1,14.1,4.23,0,0,1,1,0,69,1,1.1,0.9
83027,1,0,0,0,-10.704,1,1,0,138,1,1.1,0.9
83028,1,42.79,6.77,0,0,1,1,0,69,1,1.1,0.9
83029,1,0,0,0,-1.99,1,1,0,230,1,1.1,0.9
83030,1,0,0,0,-42.695,1,1,0,138,1,1.1,0.9
83031,1,54.42,10.37,0,0,1,1,0,69,1,1.1,0.9
83032,1,29.46,0.58,0,0,1,1,0,69,1,1.1,0.9
83033,1,0,0,0,-12.721,1,1,0,138,1,1.1,0.9
83034,1,15.55,0,0,0.645,1,1,0,69,1,1.1,0.9
83035,1,13.01,3.903,0,0,1,1,0,69,1,1.1,0.9
83036,1,5.83,1.83,0,0,1,1,0,69,1,1.1,0.9
83037,1,10.1,2.79,0,0,1,1,0,69,1,1.1,0.9
83038,1,11.654,0,0,0.611,1,1,0,69,1,1.1,0.9
83039,1,13.72,4.116,0,0,1,1,0,69,1,1.1,0.9
83040,1,3.93,1.179,0,0,1,1,0,69,1,1.1,0.9
83041,1,0,0,0,-10.126,1,1,0,138,1,1.1,0.9
83042,1,40.64,1.96,0,0,1,1,0,69,1,1.1,0.9
83043,1,37.63,0.48,0,0,1,1,0,69,1,1.1,0.9
83044,1,7.92,2.376,0,0,1,1,0,69,1,1.1,0.9
83045,1,25.35,2.01,0,0,1,1,0,69,1,1.1,0.9
83046,1,6.45,1.935,0,0,1,1,0,69,1,1.1,0.9
83047,1,11.8,3.54,0,0,1,1,0,69,1,1.1,0.9
83048,1,10.87,3.261,0,0,1,1,0,69,1,1.1,0.9
83049,1,32.576,0,0,11.797,1,1,0,69,1,1.1,0.9
83050,1,0,0,0,20.072,1,1,0,138,1,1.1,0.9
83051,1,45.921,0,0,2.764,1,1,0,69,1,1.1,0.9
83052,1,39.28,4.8,0,0,1,1,0,69,1,1.1,0.9
83053,1,0,0,0,7.66,1,1,0,138,1,1.1,0.9
83054,1,6.59,1.977,0,0,1,1,0,69,1,1.1,0.9
83055,1,21.543,0,0,0.655,1,1,0,69,1,1.1,0.9
83056,1,9.54,4.07,0,0,1,1,0,69,1,1.1,0.9
83057,1,0,0,0,-156.327853016,1,1,0,230,1,1.1,0.9
83058,1,0,0,0,28.4,1,1,0,138,1,1.1,0.9
83059,1,74.462,0,0,1.248,1,1,0,69,1,1.1,0.9
83060,1,10.84,3.44,0,0,1,1,0,69,1,1.1,0.9
83061,1,22.079,0,0,6.194,1,1,0,69,1,1.1,0.9
83062,1,8.61,0.32,0,0,1,1,0,69,1,1.1,0.9
83063,1,5.81,1.743,0,0,1,1,0,69,1,1.1,0.9
83065,1,11.635,0,0,0.292,1,1,0,69,1,1.1,0.9
83066,1,20.487,0,0,0.912,1,1,0,69,1,1.1,0.9
83068,1,16.974,0,0,0.557,1,1,0,69,1,1.1,0.9
83069,1,0,0,0,-9.706,1,1,0,230,1,1.1,0.9
83070,1,0,0,0,-26.858,1,1,0,345,1,1.1,0.9
83071,1,0,0,0,-7.817,1,1,0,138,1,1.1,0.9
83072,1,27.38,5.45,0,0,1,1,0,69,1,1.1,0.9
83073,1,9.44,2.832,0,0,1,1,0,69,1,1.1,0.9
83074,1,35.15,1.2,0,0,1,1,0,69,1,1.1,0.9
83075,1,9.11,4.28,0,0,1,1,0,69,1,1.1,0.9
83076,1,7.19,2.46,0,0,1,1,0,69,1,1.1,0.9
83077,1,11.8,4.69,0,0,1,1,0,69,1,1.1,0.9
83078,1,12.886,0,0,1.493,1,1,0,69,1,1.1,0.9
83079,1,9.66,2.898,0,0,1,1,0,69,1,1.1,0.9
83080,1,13.999,0,0,0.567,1,1,0,69,1,1.1,0.9
83081,1,12.82,3.846,0,0,1,1,0,69,1,1.1,0.9
83082,1,19.39,2.22,0,0,1,1,0,69,1,1.1,0.9
83083,1,18.26,2.99,0,0,1,1,0,69,1,1.1,0.9
83087,1,0,0,0,3.021,1,1,0,345,1,1.1,0.9
83088,1,0,0,0,-49.515,1,1,0,138,1,1.1,0.9
83089,1,7.456,0,0,0.134,1,1,0,69,1,1.1,0.9
83090,1,38.71,2.03,0,0,1,1,0,69,1,1.1,0.9
83091,1,21.53,0,0,3.883,1,1,0,69,1,1.1,0.9
83092,1,0,0,0,16.776,1,1,0,138,1,1.1,0.9
83093,1,14.27,1.21,0,0,1,1,0,69,1,1.1,0.9
83094,1,58.531,0,0,2.566,1,1,0,69,1,1.1,0.9
83095,1,11.508,0,0,0.449,1,1,0,69,1,1.1,0.9
83096,1,45.943,0,0,1.062,1,1,0,69,1,1.1,0.9
83097,1,17.12,0,0,1.075,1,1,0,69,1,1.1,0.9
83098,1,0,0,0,21.871,1,1,0,138,1,1.1,0.9
83099,1,46.646,0,0,2.667,1,1,0,69,1,1.1,0.9
83100,1,22.87,7.17,0,0,1,1,0,69,1,1.1,0.9
83101,1,12.16,5.42,0,0,1,1,0,69,1,1.1,0.9
83102,1,0,0,0,0.661,1,1,0,138,1,1.1,0.9
83103,1,60.59,0,0,4.584,1,1,0,69,1,1.1,0.9
83104,1,0,0,0,-22.34,1,1,0,138,1,1.1,0.9
83105,1,36.37,2.26,0,0,1,1,0,69,1,1.1,0.9
83106,1,13.36,5.08,0,0,1,1,0,69,1,1.1,0.9
83107,1,19.897,0,0,7.348,1,1,0,69,1,1.1,0.9
83109,1,0,0,0,6.113,1,1,0,138,1,1.1,0.9
83110,1,15.64,4.692,0,0,1,1,0,69,1,1.1,0.9
83111,1,0,0,0,-4.708,1,1,0,138,1,1.1,0.9
83112,1,28.34,9.07,0,0,1,1,0,69,1,1.1,0.9
83113,1,34.76,5.16,0,0,1,1,0,69,1,1.1,0.9
83114,1,0,0,0,-12.001,1,1,0,138,1,1.1,0.9
83115,1,37.88,11.23,0,0,1,1,0,69,1,1.1,0.9
83116,1,0,0,0,-16.476,1,1,0,230,1,1.1,0.9
83117,1,0,0,0,-19.778,1,1,0,138,1,1.1,0.9
83118,1,34.122,0,0,3.188,1,1,0,69,1,1.1,0.9
83119,1,18.71,5.613,0,0,1,1,0,69,1,1.1,0.9
83120,1,34.864,0,0,7.721,1,1,0,69,1,1.1,0.9
83121,1,0,0,0,-33.454,1,1,0,138,1,1.1,0.9
83122,1,10.6,3.18,0,0,1,1,0,69,1,1.1,0.9
83123,1,40.603,0,0,5.634,1,1,0,69,1,1.1,0.9
83124,1,0,0,0,-7.889,1,1,0,138,1,1.1,0.9
83125,1,52.22,6.09,0,0,1,1,0,69,1,1.1,0.9
83126,1,25.17,0.75,0,0,1,1,0,69,1,1.1,0.9
83127,1,17.24,3.59,0,0,1,1,0,69,1,1.1,0.9
83128,1,17.05,7.86,0,0,1,1,0,69,1,1.1,0.9
83129,1,46.861,0,0,10.704,1,1,0,69,1,1.1,0.9
83130,1,16.43,0.93,0,0,1,1,0,69,1,1.1,0.9
83131,1,44.97,11.9,0,0,1,1,0,69,1,1.1,0.9
83132,1,0,0,0,-22.843,1,1,0,138,1,1.1,0.9
83133,1,0,0,0,22.384,1,1,0,345,1,1.1,0.9
83134,1,0,0,0,-8.264,1,1,0,138,1,1.1,0.9
83135,1,62.063,0,0,4.498,1,1,0,69,1,1.1,0.9
83137,1,0,0,0,-24.33,1,1,0,138,1,1.1,0.9
83138,1,0,0,0,-5.51,1,1,0,138,1,1.1,0.9
83139,1,55.825,0,0,9.528,1,1,0,69,1,1.1,0.9
83141,1,11.26,0.68,0,0,1,1,0,69,1,1.1,0.9
83142,1,19.411,0,0,4.984,1,1,0,69,1,1.1,0.9
83143,1,10.77,5.14,0,0,1,1,0,69,1,1.1,0.9
83144,1,6.778,0,0,3.847,1,1,0,69,1,1.1,0.9
83145,1,30.32,0.37,0,0,1,1,0,69,1,1.1,0.9
83146,1,28.64,2.65,0,0,1,1,0,69,1,1.1,0.9
83147,1,22.171,0,0,0.761,1,1,0,69,1,1.1,0.9
83148,1,56.54,0,0,6.58,1,1,0,69,1,1.1,0.9
83149,1,38.03,4.23,0,0,1,1,0,69,1,1.1,0.9
83150,1,0,0,0,2.201,1,1,0,138,1,1.1,0.9
83151,1,0,0,0,4.771,1,1,0,69,1,1.1,0.9
83152,1,0,0,0,10.972,1,1,0,138,1,1.1,0.9
83153,1,0,0,0,-6.052,1,1,0,138,1,1.1,0.9
83154,1,32.84,0.61,0,0,1,1,0,69,1,1.1,0.9
83155,1,32.43,5.79,0,0,1,1,0,69,1,1.1,0.9
83156,1,0,0,0,-2.265,1,1,0,138,1,1.1,0.9
83157,1,0,0,0,-0.24,1,1,0,138,1,1.1,0.9
83158,1,29.89,7.65,0,0,1,1,0,69,1,1.1,0.9
83159,1,5.75,1.725,0,0,1,1,0,69,1,1.1,0.9
83160,1,6.8,2.04,0,0,1,1,0,69,1,1.1,0.9
83161,1,55.049,0,0,26.093,1,1,0,69,1,1.1,0.9
83162,1,49.005,0,0,24.614,1,1,0,69,1,1.1,0.9
83163,1,22.654,0,0,4.86,1,1,0,69,1,1.1,0.9
83164,1,16,4.8,0,0,1,1,0,69,1,1.1,0.9
83165,1,66.369,0,0,28.436,1,1,0,69,1,1.1,0.9
83166,1,21.711,0,0,1.349,1,1,0,69,1,1.1,0.9
83167,1,10.8,4.97,0,0,1,1,0,69,1,1.1,0.9
83168,1,7.18,2.154,0,0,1,1,0,69,1,1.1,0.9
83169,1,7.31,2.193,0,0,1,1,0,69,1,1.1,0.9
83170,1,30.13,1.51,0,0,1,1,0,69,1,1.1,0.9
83171,1,26.25,1.14,0,0,1,1,0,69,1,1.1,0.9
83172,1,4.72,1.416,0,0,1,1,0,69,1,1.1,0.9
83173,1,13.518,0,0,3.02,1,1,0,69,1,1.1,0.9
83175,1,0,0,0,-11.125,1,1,0,138,1,1.1,0.9
83176,1,32.834,0,0,6.241,1,1,0,69,1,1.1,0.9
83177,1,12.51,2.08,0,0,1,1,0,69,1,1.1,0.9
83178,1,0,0,0,-4.215,1,1,0,138,1,1.1,0.9
83179,1,0,0,0,-5.088,1,1,0,138,1,1.1,0.9
83180,1,25.1,1.74,0,0,1,1,0,69,1,1.1,0.9
83181,1,24.542,0,0,1.154,1,1,0,69,1,1.1,0.9
83182,1,28.12,0,0,3.273,1,1,0,69,1,1.1,0.9
83183,1,51.063,0,0,3.242,1,1,0,69,1,1.1,0.9
83184,1,5.31,1.593,0,0,1,1,0,69,1,1.1,0.9
83185,1,0,0,0,0.005,1,1,0,230,1,1.1,0.9
83186,1,0,0,0,-17.076,1,1,0,138,1,1.1,0.9
83187,1,56.072,0,0,6.565,1,1,0,69,1,1.1,0.9
83188,1,0,0,0,-2.464,1,1,0,138,1,1.1,0.9
83189,1,33.89,15.9,0,0,1,1,0,69,1,1.1,0.9
83190,1,0,0,0,-29.399,1,1,0,230,1,1.1,0.9
83191,1,0,0,0,-28.456,1,1,0,138,1,1.1,0.9
83192,1,14.13,3.96,0,0,1,1,0,69,1,1.1,0.9
83193,1,0,0,0,-16.224,1,1,0,138,1,1.1,0.9
83194,1,49.15,14.745,0,0,1,1,0,69,1,1.1,0.9
