bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
83195,1,8.3,3.77,0,0,1,1,0,69,1,1.1,0.9
83196,1,14.35,2.75,0,0,1,1,0,69,1,1.1,0.9
83197,1,16.728,0,0,0.096,1,1,0,69,1,1.1,0.9
83198,1,20.992,0,0,4.966,1,1,0,69,1,1.1,0.9
83199,1,10.25,3.84,0,0,1,1,0,69,1,1.1,0.9
83200,1,12.06,3.94,0,0,1,1,0,69,1,1.1,0.9
83201,1,5.95,2.9,0,0,1,1,0,69,1,1.1,0.9
83202,1,10.78,3.234,0,0,1,1,0,69,1,1.1,0.9
83203,1,7.91,2.373,0,0,1,1,0,69,1,1.1,0.9
83204,1,19.512,0,0,0.717,1,1,0,69,1,1.1,0.9
83205,1,8.99,2.697,0,0,1,1,0,69,1,1.1,0.9
83207,1,7.88,1.77,0,0,1,1,0,69,1,1.1,0.9
83208,1,13.964,0,0,0.444,1,1,0,69,1,1.1,0.9
83209,1,11.246,0,0,0.348,1,1,0,69,1,1.1,0.9
83210,1,23.735,0,0,8.221,1,1,0,69,1,1.1,0.9
83211,1,12.24,3.672,0,0,1,1,0,69,1,1.1,0.9
83212,1,14.91,3.44,0,0,1,1,0,69,1,1.1,0.9
83213,1,20.449,0,0,1.294,1,1,0,69,1,1.1,0.9
83214,1,19.38,8.58,0,0,1,1,0,69,1,1.1,0.9
83215,1,6.52,1.63,0,0,1,1,0,69,1,1.1,0.9
83216,1,14.53,3.72,0,0,1,1,0,69,1,1.1,0.9
83218,1,32.124,0,0,13.279,1,1,0,69,1,1.1,0.9
83219,1,3.53,1.059,0,0,1,1,0,69,1,1.1,0.9
83220,1,7.57,2.43,0,0,1,1,0,69,1,1.1,0.9
83221,1,34.424,0,0,14.483,1,1,0,69,1,1.1,0.9
83222,1,7.41,1.77,0,0,1,1,0,69,1,1.1,0.9
83223,1,0,0,0,-28.103,1,1,0,138,1,1.1,0.9
83224,1,64.434,10.27,0,0,1,1,0,69,1,1.1,0.9
83225,1,22.491,0,0,2.461,1,1,0,69,1,1.1,0.9
83226,1,0,0,0,-7.676,1,1,0,138,1,1.1,0.9
83227,1,61.624,0,0,8.408,1,1,0,69,1,1.1,0.9
83228,1,21.752,0,0,1.875,1,1,0,69,1,1.1,0.9
83229,1,0,0,0,-32.357,1,1,0,138,1,1.1,0.9
83230,1,63.956,8.42,0,0,1,1,0,69,1,1.1,0.9
83231,1,35.034,0,0,3.298,1,1,0,69,1,1.1,0.9
83232,1,7.101,0,0,14.525,1,1,0,69,1,1.1,0.9
83233,1,0,0,0,-45.643,1,1,0,138,1,1.1,0.9
83234,1,19.23,2.08,0,0,1,1,0,69,1,1.1,0.9
83235,1,0,0,0,-16.58,1,1,0,138,1,1.1,0.9
83236,1,15.77,1.25,0,0,1,1,0,69,1,1.1,0.9
83237,1,11.265,0,0,1.688,1,1,0,69,1,1.1,0.9
83238,1,49.214,0,0,5.253,1,1,0,69,1,1.1,0.9
83239,1,20.95,2.44,0,0,1,1,0,69,1,1.1,0.9
83240,1,17.47,3.46,0,0,1,1,0,69,1,1.1,0.9
83241,1,0,0,0,8.139,1,1,0,138,1,1.1,0.9
83242,1,17.08,1.13,0,0,1,1,0,69,1,1.1,0.9
83243,1,0,0,0,-10.188,1,1,0,138,1,1.1,0.9
83244,1,32.447,0,0,12.357,1,1,0,69,1,1.1,0.9
83245,1,37.81,0.94,0,0,1,1,0,69,1,1.1,0.9
83246,1,20.76,6.2,0,0,1,1,0,69,1,1.1,0.9
83247,1,66.683,0,0,-0.0754447141705,1,1,0,69,1,1.1,0.9
83248,1,0,0,0,-21.185,1,1,0,138,1,1.1,0.9
83249,1,0,0,0,0.208,1,1,0,138,1,1.1,0.9
83250,1,65.01,2.79,0,0,1,1,0,69,1,1.1,0.9
83251,1,45.869,0,0,11.472,1,1,0,69,1,1.1,0.9
83252,1,13.375,0,0,10.862,1,1,0,69,1,1.1,0.9
83253,1,12.35,0.75,0,0,1,1,0,69,1,1.1,0.9
83254,1,12.47,3.741,0,0,1,1,0,69,1,1.1,0.9
83255,1,0,0,0,-1.153,1,1,0,69,1,1.1,0.9
83257,1,0,0,0,-44.157,1,1,0,345,1,1.1,0.9
83259,1,5.85,0.41,0,12.0566645645,1,1,0,69,1,1.1,0.9
83260,1,0,0,0,-88.0944011778,1,1,0,345,1,1.1,0.9
83261,1,14.278,0,0,2.781,1,1,0,69,1,1.1,0.9
83263,1,23.94,7.182,0,0,1,1,0,69,1,1.1,0.9
83264,1,0,0,0,-29.036,1,1,0,138,1,1.1,0.9
83265,1,30.969,0,0,10.322,1,1,0,69,1,1.1,0.9
83266,1,11.15,3.345,0,0,1,1,0,69,1,1.1,0.9
83267,1,14.116,0,0,9.729,1,1,0,69,1,1.1,0.9
83269,1,20.71,6.213,0,0,1,1,0,69,1,1.1,0.9
83270,1,3.52,0.06,0,-14.884618318,1,1,0,69,1,1.1,0.9
83271,1,8,1.27,0,0,1,1,0,69,1,1.1,0.9
83272,1,18.51,5.553,0,0,1,1,0,69,1,1.1,0.9
83273,1,0,0,0,-31.405,1,1,0,138,1,1.1,0.9
83274,1,7.15,2.145,0,0,1,1,0,69,1,1.1,0.9
83275,1,3.71,0.14,0,-11.524844067,1,1,0,69,1,1.1,0.9
83276,1,5.466,0,0,0.648,1,1,0,69,1,1.1,0.9
83277,1,23.02,11.06,0,0,1,1,0,69,1,1.1,0.9
83278,1,8.93,1.71,0,0,1,1,0,69,1,1.1,0.9
83279,1,8.715,0,0,1.053,1,1,0,69,1,1.1,0.9
83280,1,6.231,2,0,0,1,1,0,69,1,1.1,0.9
83282,1,0,0,0,-6.042,1,1,0,138,1,1.1,0.9
83283,1,38.351,0,0,0.02,1,1,0,69,1,1.1,0.9
83284,1,22.282,0,0,1.786,1,1,0,69,1,1.1,0.9
83285,1,21.73,5.91,0,0,1,1,0,69,1,1.1,0.9
83286,1,8.88,2.664,0,0,1,1,0,69,1,1.1,0.9
83287,1,3.52,1.056,0,0,1,1,0,69,1,1.1,0.9
83288,1,11.06,0,0,5.291,1,1,0,69,1,1.1,0.9
83289,1,3.46,1.038,0,0,1,1,0,69,1,1.1,0.9
83290,1,7.56,2.268,0,0,1,1,0,69,1,1.1,0.9
83291,1,22.78,6.834,0,0,1,1,0,69,1,1.1,0.9
83292,1,5.056,0,0,6.069,1,1,0,69,1,1.1,0.9
83293,1,2.85,0.855,0,0,1,1,0,69,1,1.1,0.9
83294,1,35.266,0,0,4.349,1,1,0,69,1,1.1,0.9
83295,1,9.829,0,0,10.851,1,1,0,69,1,1.1,0.9
83296,1,13.2,3.96,0,0,1,1,0,69,1,1.1,0.9
83303,1,0,0,0,16.9931741135,1,1,0,138,1,1.1,0.9
83304,1,24.14,0,0,-7.14875329533,1,1,0,69,1,1.1,0.9
83305,1,7.02,1.21,0,-43.0445154904,1,1,0,69,1,1.1,0.9
83306,1,3.384,0,0,2.49,1,1,0,69,1,1.1,0.9
83307,1,3.413,0,0,9.664,1,1,0,69,1,1.1,0.9
83308,1,13.516,0,0,0,1,1,0,69,1,1.1,0.9
83309,1,3.34,0.4,0,14.567477416,1,1,0,69,1,1.1,0.9
83310,1,10.73,3.219,0,0,1,1,0,69,1,1.1,0.9
83311,1,10.586,0,0,2.792,1,1,0,69,1,1.1,0.9
83312,1,29.85,5.38,0,0,1,1,0,69,1,1.1,0.9
83313,1,0,0,0,20.758,1,1,0,138,1,1.1,0.9
83315,1,13.78,0,0,0.557,1,1,0,69,1,1.1,0.9
83316,1,51.74,1.53,0,0,1,1,0,69,1,1.1,0.9
83317,1,0,0,0,-30.3743782545,1,1,0,345,1,1.1,0.9
83318,1,0,0,0,-73.5208286057,1,1,0,138,1,1.1,0.9
83319,1,63.896,17.66,0,0,1,1,0,69,1,1.1,0.9
83320,1,11.91,0.86,0,0,1,1,0,69,1,1.1,0.9
83321,1,12.21,0.63,0,0,1,1,0,69,1,1.1,0.9
83322,1,12.49,3.747,0,0,1,1,0,69,1,1.1,0.9
83323,1,0,0,0,-10.146,1,1,0,230,1,1.1,0.9
83324,1,0,0,0,-14.866,1,1,0,138,1,1.1,0.9
83325,1,32.25,6.89,0,0,1,1,0,69,1,1.1,0.9
83326,1,0,0,0,-11.105,1,1,0,138,1,1.1,0.9
83327,1,15.769,0,0,3.463,1,1,0,69,1,1.1,0.9
83328,1,10.768,0,0,0.893,1,1,0,69,1,1.1,0.9
83329,1,18.54,0.5,0,0,1,1,0,69,1,1.1,0.9
83330,1,15.32,3.61,0,0,1,1,0,69,1,1.1,0.9
83331,1,9.2,3.55,0,0,1,1,0,69,1,1.1,0.9
83332,1,10.1,3.03,0,0,1,1,0,69,1,1.1,0.9
83333,1,13.981,0,0,7.23,1,1,0,69,1,1.1,0.9
83334,1,16.54,4.962,0,0,1,1,0,69,1,1.1,0.9
83335,1,19.86,4.78,0,0,1,1,0,69,1,1.1,0.9
83336,1,5.84,1.752,0,-20.914,1,1,0,69,1,1.1,0.9
83337,1,17.89,2.71,0,0,1,1,0,69,1,1.1,0.9
83338,1,10.84,3.252,0,0,1,1,0,69,1,1.1,0.9
83339,1,22.09,6.627,0,0,1,1,0,69,1,1.1,0.9
83340,1,14.848,0,0,0.476,1,1,0,69,1,1.1,0.9
83341,1,11.763,0,0,0.366,1,1,0,69,1,1.1,0.9
83342,1,7.59,1.83,0,0,1,1,0,69,1,1.1,0.9
83343,1,0,0,0,-35.149,1,1,0,138,1,1.1,0.9
83344,1,0,0,0,2.218,1,1,0,138,1,1.1,0.9
83345,1,8.86,2.658,0,0,1,1,0,69,1,1.1,0.9
83347,1,11.781,0,0,0.461,1,1,0,69,1,1.1,0.9
83348,1,0,0,0,7.995,1,1,0,138,1,1.1,0.9
83349,1,15.96,4.73,0,0,1,1,0,69,1,1.1,0.9
83350,1,0,0,0,-13.908,1,1,0,138,1,1.1,0.9
83351,1,24.58,6.49,0,0,1,1,0,69,1,1.1,0.9
83352,1,3.19,0.957,0,0,1,1,0,69,1,1.1,0.9
83353,1,14.236,0,0,7.258,1,1,0,69,1,1.1,0.9
83354,1,13.57,1.61,0,0,1,1,0,69,1,1.1,0.9
83355,1,15.121,0,0,2.374,1,1,0,69,1,1.1,0.9
83356,1,43.027,0,0,1.719,1,1,0,69,1,1.1,0.9
83357,1,14.03,1.42,0,0,1,1,0,69,1,1.1,0.9
83358,1,0,0,0,5.688,1,1,0,138,1,1.1,0.9
83359,1,43.41,9.46,0,0,1,1,0,69,1,1.1,0.9
83360,1,8.98,2.694,0,0,1,1,0,69,1,1.1,0.9
83361,1,12.27,3.24,0,0,1,1,0,69,1,1.1,0.9
83362,1,27.892,0,0,5.265,1,1,0,69,1,1.1,0.9
83363,1,6.999,0,0,2.942,1,1,0,69,1,1.1,0.9
83364,1,0,0,0,-37.375,1,1,0,138,1,1.1,0.9
83365,1,0,0,0,9.674,1,1,0,138,1,1.1,0.9
83366,1,7.22,2.166,0,0,1,1,0,69,1,1.1,0.9
83367,1,0,0,0,-15.297,1,1,0,138,1,1.1,0.9
83368,1,0,0,0,9.875,1,1,0,138,1,1.1,0.9
83369,1,7.985,0,0,5.418,1,1,0,69,1,1.1,0.9
83370,1,0,0,0,6.733,1,1,0,138,1,1.1,0.9
83371,1,11.53,3.08,0,0,1,1,0,69,1,1.1,0.9
83372,1,8.51,0.04,0,0,1,1,0,69,1,1.1,0.9
83373,1,0,0,0,1.388,1,1,0,138,1,1.1,0.9
83374,1,6.64,1.992,0,0,1,1,0,69,1,1.1,0.9
83375,1,9.21,3.86,0,0,1,1,0,69,1,1.1,0.9
83376,1,9.85,2.955,0,0,1,1,0,69,1,1.1,0.9
83377,1,22.99,2.5,0,0,1,1,0,69,1,1.1,0.9
83378,1,3.77,1.131,0,0,1,1,0,69,1,1.1,0.9
83379,1,0,0,0,-37.703,1,1,0,138,1,1.1,0.9
83380,1,0,0,0,1.306,1,1,0,345,1,1.1,0.9
83381,1,0,0,0,-41.877,1,1,0,138,1,1.1,0.9
83382,1,0,0,0,-29.4196710021,1,1,0,345,1,1.1,0.9
83383,1,0,0,0,-12.575,1,1,0,138,1,1.1,0.9
83384,1,0,0,0,-5.97,1,1,0,138,1,1.1,0.9
83385,1,0,0,0,6.895,1,1,0,345,1,1.1,0.9
83386,1,46.35,7.78,0,0,1,1,0,69,1,1.1,0.9
83387,1,27.27,2.06,0,0,1,1,0,69,1,1.1,0.9
83388,1,25.56,3.66,0,0,1,1,0,69,1,1.1,0.9
83389,1,11.143,0,0,3.068,1,1,0,69,1,1.1,0.9
83390,1,0,0,0,24.215,1,1,0,138,1,1.1,0.9
83391,1,54.96,2.45,0,0,1,1,0,69,1,1.1,0.9
83393,1,4.63,1.389,0,0,1,1,0,69,1,1.1,0.9
83394,1,0,0,0,2.667,1,1,0,138,1,1.1,0.9
83397,1,0,0,0,-7.014,1,1,0,138,1,1.1,0.9
83399,1,0,0,0,2.352,1,1,0,138,1,1.1,0.9
83400,1,29.09,3.53,0,0,1,1,0,69,1,1.1,0.9
83401,1,43.04,0,0,7.719,1,1,0,69,1,1.1,0.9
83402,1,6.31,1.893,0,0,1,1,0,69,1,1.1,0.9
83403,1,10.84,3.252,0,0,1,1,0,69,1,1.1,0.9
83404,1,13.35,4.005,0,0,1,1,0,69,1,1.1,0.9
83405,1,15.533,0,0,0.644,1,1,0,69,1,1.1,0.9
83406,1,12.183,0,0,0.381,1,1,0,69,1,1.1,0.9
83407,1,9.82,2.946,0,0,1,1,0,69,1,1.1,0.9
83408,1,18.698,0,0,0.622,1,1,0,69,1,1.1,0.9
83409,1,14.3,0,0,0.582,1,1,0,69,1,1.1,0.9
83410,1,12.785,0,0,1.054,1,1,0,69,1,1.1,0.9
83411,1,4.42,1.46,0,0,1,1,0,69,1,1.1,0.9
83412,1,54.619,0,0,11.538,1,1,0,69,1,1.1,0.9
83413,1,15.62,3.49,0,0,1,1,0,69,1,1.1,0.9
83414,1,7.511,0,0,3.923,1,1,0,69,1,1.1,0.9
83415,1,8.4,1.69,0,0,1,1,0,69,1,1.1,0.9
83416,1,6.01,1.5,0,0,1,1,0,69,1,1.1,0.9
83417,1,6.899,0,0,0.092,1,1,0,69,1,1.1,0.9
83418,1,5.89,2.14,0,0,1,1,0,69,1,1.1,0.9
83419,1,6.342,0,0,2.932,1,1,0,69,1,1.1,0.9
83420,1,0,0,0,-29.922,1,1,0,138,1,1.1,0.9
83421,1,32.02,9.606,0,0,1,1,0,69,1,1.1,0.9
83422,1,26.46,0.73,0,0,1,1,0,69,1,1.1,0.9
83423,1,15.94,1.13,0,0,1,1,0,69,1,1.1,0.9
83424,1,13.81,1.59,0,0,1,1,0,69,1,1.1,0.9
83425,1,3.47,1.041,0,0,1,1,0,69,1,1.1,0.9
83426,1,16,4.8,0,0,1,1,0,69,1,1.1,0.9
83427,1,16.527,0,0,0.049,1,1,0,69,1,1.1,0.9
83428,1,5.66,0.01,0,0,1,1,0,69,1,1.1,0.9
83429,1,20.68,2.58,0,0,1,1,0,69,1,1.1,0.9
83430,1,6.81,0.86,0,0,1,1,0,69,1,1.1,0.9
83431,1,4.76,1.428,0,0,1,1,0,69,1,1.1,0.9
83432,1,28.509,0,0,3.267,1,1,0,69,1,1.1,0.9
83433,1,16.928,0,0,1.488,1,1,0,69,1,1.1,0.9
83434,1,8.761,0,0,0.089,1,1,0,69,1,1.1,0.9
83435,1,7.91,2.373,0,0,1,1,0,69,1,1.1,0.9
83436,1,3.84,1.152,0,0,1,1,0,69,1,1.1,0.9
83437,1,6.32,1.896,0,0,1,1,0,69,1,1.1,0.9
83438,1,16.089,0,0,0.073,1,1,0,69,1,1.1,0.9
83439,1,18.21,5.463,0,0,1,1,0,69,1,1.1,0.9
83440,1,9.445,0,0,0.127,1,1,0,69,1,1.1,0.9
83441,1,11.37,2.96,0,0,1,1,0,69,1,1.1,0.9
83442,1,6.5,0.99,0,0,1,1,0,69,1,1.1,0.9
83444,1,11.8,4.49,0,0,1,1,0,69,1,1.1,0.9
83445,1,11.72,2.05,0,0,1,1,0,69,1,1.1,0.9
83446,1,11.22,3.366,0,0,1,1,0,69,1,1.1,0.9
83447,1,14.45,6.71,0,0,1,1,0,69,1,1.1,0.9
83449,1,8.89,2.667,0,0,1,1,0,69,1,1.1,0.9
83450,1,25.094,0,0,1.188,1,1,0,69,1,1.1,0.9
83451,1,25.98,2.43,0,0,1,1,0,69,1,1.1,0.9
83452,1,0,0,0,-99.9995697015,1,1,0,138,1,1.1,0.9
83453,1,73,27.4,0,0,1,1,0,69,1,1.1,0.9
83454,1,3.96,1.188,0,0,1,1,0,69,1,1.1,0.9
83455,1,0,0,0,23.468,1,1,0,138,1,1.1,0.9
83456,1,32.22,3.94,0,0,1,1,0,69,1,1.1,0.9
83457,1,0,0,0,-17.584,1,1,0,138,1,1.1,0.9
83458,1,66.765,0,0,3.665,1,1,0,69,1,1.1,0.9
83459,1,2.92,0.876,0,0,1,1,0,69,1,1.1,0.9
83463,1,0,0,0,27.47,1,1,0,230,1,1.1,0.9
83464,1,0,0,0,17.9,1,1,0,138,1,1.1,0.9
83465,1,0,0,0,7.875,1,1,0,138,1,1.1,0.9
83468,1,12.68,3.01,0,0,1,1,0,69,1,1.1,0.9
83469,1,24.99,6.4,0,0,1,1,0,69,1,1.1,0.9
83470,1,48.71,0,0,2.221,1,1,0,69,1,1.1,0.9
83471,1,34.54,2.5,0,0,1,1,0,69,1,1.1,0.9
83472,1,29.103,0,0,5.729,1,1,0,69,1,1.1,0.9
83473,1,12.79,1.87,0,0,1,1,0,69,1,1.1,0.9
83474,1,47.077,0,0,0.389,1,1,0,69,1,1.1,0.9
83475,1,37.439,0,0,6.083,1,1,0,69,1,1.1,0.9
83476,1,8.28,2.484,0,0,1,1,0,69,1,1.1,0.9
83477,1,0,0,0,4.793,1,1,0,138,1,1.1,0.9
83478,1,62.834,0,0,1.132,1,1,0,69,1,1.1,0.9
83479,1,20.845,0,0,0.756,1,1,0,69,1,1.1,0.9
83481,1,0,0,0,30.2,1,1,0,138,1,1.1,0.9
83482,1,0,0,0,-4.889,1,1,0,138,1,1.1,0.9
83484,1,0,0,0,16.64,1,1,0,138,1,1.1,0.9
83485,1,8.023,0,0,3.636,1,1,0,69,1,1.1,0.9
83486,1,0,0,0,12.682,1,1,0,138,1,1.1,0.9
83487,1,0,0,0,5.373,1,1,0,138,1,1.1,0.9
83488,1,7.53,2.24,0,0,1,1,0,69,1,1.1,0.9
83489,1,0,0,0,1.818,1,1,0,230,1,1.1,0.9
83490,1,0,0,0,-0.624,1,1,0,138,1,1.1,0.9
83491,1,0,0,0,-25.459,1,1,0,138,1,1.1,0.9
83492,1,0,0,0,-1.729,1,1,0,138,1,1.1,0.9
83493,1,0,0,0,21.648,1,1,0,138,1,1.1,0.9
83494,1,0,0,0,19.719,1,1,0,138,1,1.1,0.9
83495,1,11.32,3.396,0,0,1,1,0,69,1,1.1,0.9
83496,1,13.64,6.35,0,0,1,1,0,69,1,1.1,0.9
83499,1,10.76,3.228,0,0,1,1,0,69,1,1.1,0.9
83500,1,12.29,0.57,0,0,1,1,0,69,1,1.1,0.9
83501,1,15.37,4.29,0,0,1,1,0,69,1,1.1,0.9
83502,1,10.285,0,0,0.393,1,1,0,69,1,1.1,0.9
83503,1,0,0,0,15.608,1,1,0,138,1,1.1,0.9
83506,1,0,0,0,-5.698,1,1,0,138,1,1.1,0.9
83508,1,0,0,0,-62.4444505008,1,1,0,345,1,1.1,0.9
83509,1,0,0,0,-36.007,1,1,0,138,1,1.1,0.9
83511,1,0,0,0,-9.718,1,1,0,138,1,1.1,0.9
83512,1,14.03,5.96,0,0,1,1,0,69,1,1.1,0.9
83513,1,0,0,0,-19.987,1,1,0,138,1,1.1,0.9
83514,1,22.1,6.63,0,0,1,1,0,69,1,1.1,0.9
83515,1,9.071,0,0,1.119,1,1,0,69,1,1.1,0.9
83518,1,0,0,0,4.449,1,1,0,230,1,1.1,0.9
83519,1,36,0,0,5.493,1,1,0,138,1,1.1,0.9
83520,1,7.557,0,0,4.384,1,1,0,69,1,1.1,0.9
83521,1,9.13,0.37,0,0,1,1,0,69,1,1.1,0.9
83522,1,0,0,0,25.733,1,1,0,138,1,1.1,0.9
83523,1,34.89,10.467,0,0,1,1,0,69,1,1.1,0.9
83524,1,0,0,0,-25.843,1,1,0,138,1,1.1,0.9
83525,1,51.71,3.16,0,0,1,1,0,69,1,1.1,0.9
83526,1,0,0,0,8.644,1,1,0,138,1,1.1,0.9
83527,1,19.42,3.73,0,0,1,1,0,69,1,1.1,0.9
83529,1,16.764,0,0,0.457,1,1,0,69,1,1.1,0.9
83530,1,9.5,0,0,0.543,1,1,0,69,1,1.1,0.9
83531,1,9.7,3.93,0,0,1,1,0,69,1,1.1,0.9
83533,1,16.344,0,0,0.521,1,1,0,69,1,1.1,0.9
83534,1,8.797,0,0,3.009,1,1,0,69,1,1.1,0.9
83535,1,4.67,1.401,0,0,1,1,0,69,1,1.1,0.9
83536,1,42.28,9.5,0,0,1,1,0,69,1,1.1,0.9
83537,1,6.04,1.812,0,0,1,1,0,69,1,1.1,0.9
83538,1,17.4,3.73,0,0,1,1,0,69,1,1.1,0.9
83540,1,0,0,0,-25.582,1,1,0,138,1,1.1,0.9
83541,1,0,0,0,-2.381,1,1,0,69,1,1.1,0.9
83542,1,0,0,0,11.384,1,1,0,69,1,1.1,0.9
83543,1,52.444,0,0,15.766,1,1,0,69,1,1.1,0.9
83544,1,20.631,0,0,4.761,1,1,0,69,1,1.1,0.9
83545,1,0,0,0,-21.962,1,1,0,138,1,1.1,0.9
83548,1,14.2,5.32,0,0,1,1,0,69,1,1.1,0.9
83549,1,9.877,0,0,0.811,1,1,0,69,1,1.1,0.9
83550,1,27.48,8.37,0,0,1,1,0,69,1,1.1,0.9
83551,1,12.24,2.02,0,0,1,1,0,69,1,1.1,0.9
83553,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
83554,1,14.64,2.19,0,0,1,1,0,69,1,1.1,0.9
83555,1,8.095,0,0,6.499,1,1,0,69,1,1.1,0.9
83556,1,7.574,0,0,2.048,1,1,0,69,1,1.1,0.9
83557,1,13.97,4.191,0,0,1,1,0,69,1,1.1,0.9
83558,1,37.173,0,0,1.222,1,1,0,69,1,1.1,0.9
83559,1,6.73,2.019,0,0,1,1,0,69,1,1.1,0.9
83560,1,3.47,1.041,0,0,1,1,0,69,1,1.1,0.9
83561,1,6.46,1.938,0,0,1,1,0,69,1,1.1,0.9
83562,1,11.88,3.17,0,0,1,1,0,69,1,1.1,0.9
83563,1,21.93,7.98,0,0,1,1,0,69,1,1.1,0.9
83564,1,15.879,0,0,0.662,1,1,0,69,1,1.1,0.9
83565,1,0,0,0,6.52,1,1,0,138,1,1.1,0.9
83566,1,75.192,0,0,6.597,1,1,0,69,1,1.1,0.9
83567,1,0,0,0,-6.571,1,1,0,345,1,1.1,0.9
83568,1,9.87,2.961,0,0,1,1,0,69,1,1.1,0.9
83569,1,0,0,0,-3.621,1,1,0,138,1,1.1,0.9
83570,1,0,0,0,-12.022,1,1,0,138,1,1.1,0.9
83571,1,29.05,2.48,0,0,1,1,0,69,1,1.1,0.9
83574,1,0,0,0,11.345,1,1,0,138,1,1.1,0.9
83575,1,11.11,3.333,0,0,1,1,0,69,1,1.1,0.9
83576,1,0,0,0,7.44,1,1,0,138,1,1.1,0.9
83577,1,28.566,0,0,6.689,1,1,0,69,1,1.1,0.9
83578,1,0,0,0,3.164,1,1,0,230,1,1.1,0.9
83579,1,0,0,0,-10.991,1,1,0,138,1,1.1,0.9
83580,1,0,0,0,-14.533,1,1,0,138,1,1.1,0.9
83581,1,0,0,0,-14.535,1,1,0,138,1,1.1,0.9
83582,1,0,0,0,-13.341,1,1,0,230,1,1.1,0.9
83583,1,9.57,2.871,0,0,1,1,0,69,1,1.1,0.9
83584,1,27.63,6.77,0,0,1,1,0,69,1,1.1,0.9
83585,1,9.2,0.52,0,0,1,1,0,69,1,1.1,0.9
83586,1,13.73,4.73,0,0,1,1,0,69,1,1.1,0.9
83587,1,5.98,1.794,0,0,1,1,0,69,1,1.1,0.9
83588,1,6.24,2.9,0,0,1,1,0,69,1,1.1,0.9
83589,1,8.81,1.23,0,0,1,1,0,69,1,1.1,0.9
83590,1,10.3,0.59,0,0,1,1,0,69,1,1.1,0.9
83591,1,19.22,7.02,0,0,1,1,0,69,1,1.1,0.9
83592,1,8.63,2.589,0,0,1,1,0,69,1,1.1,0.9
83593,1,5.06,1.518,0,0,1,1,0,69,1,1.1,0.9
83594,1,9.4,2.82,0,0,1,1,0,69,1,1.1,0.9
83596,1,25.843,0,0,0.006,1,1,0,69,1,1.1,0.9
83597,1,16.99,1.66,0,0,1,1,0,69,1,1.1,0.9
83598,1,14.42,3.35,0,0,1,1,0,69,1,1.1,0.9
83599,1,38.128,0,0,2.88,1,1,0,69,1,1.1,0.9
83600,1,8.47,3.92,0,0,1,1,0,69,1,1.1,0.9
83601,1,10.08,1.05,0,0,1,1,0,69,1,1.1,0.9
83602,1,11.882,0,0,3.716,1,1,0,69,1,1.1,0.9
83603,1,10.73,4.63,0,0,1,1,0,69,1,1.1,0.9
83604,1,0,0,0,16.127,1,1,0,138,1,1.1,0.9
83605,1,15.44,4.632,0,0,1,1,0,69,1,1.1,0.9
83606,1,17.11,5.133,0,0,1,1,0,69,1,1.1,0.9
83607,1,11.371,0,0,10.876,1,1,0,69,1,1.1,0.9
83610,1,61.681,0,0,12.823,1,1,0,69,1,1.1,0.9
83611,1,8.16,2.448,0,0,1,1,0,69,1,1.1,0.9
83612,1,0,0,0,-30.322,1,1,0,138,1,1.1,0.9
83613,1,32.81,9.843,0,0,1,1,0,69,1,1.1,0.9
83614,1,21.57,0,0,4.408,1,1,0,69,1,1.1,0.9
83615,1,0,0,0,-4.465,1,1,0,138,1,1.1,0.9
83616,1,8.97,3.79,0,0,1,1,0,69,1,1.1,0.9
83617,1,47.671,0,0,2.534,1,1,0,69,1,1.1,0.9
83618,1,5.07,1.521,0,0,1,1,0,69,1,1.1,0.9
83619,1,0,0,0,6.325,1,1,0,138,1,1.1,0.9
83620,1,14.875,0,0,0.391,1,1,0,69,1,1.1,0.9
83621,1,0,0,0,-30.27,1,1,0,138,1,1.1,0.9
83622,1,5.84,0,0,5.885,1,1,0,69,1,1.1,0.9
83623,1,3.61,0.99,0,0,1,1,0,69,1,1.1,0.9
83624,1,50,0,0,-14.508,1,1,0,138,1,1.1,0.9
83625,1,0,0,0,1.64,1,1,0,138,1,1.1,0.9
83626,1,4.79,1.437,0,0,1,1,0,69,1,1.1,0.9
83627,1,0,0,0,-14.605,1,1,0,345,1,1.1,0.9
83629,1,0,0,0,-5.322,1,1,0,138,1,1.1,0.9
83630,1,32.22,9.666,0,0,1,1,0,69,1,1.1,0.9
83631,1,0,0,0,-27.23,1,1,0,138,1,1.1,0.9
83632,1,6.46,1.938,0,0,1,1,0,69,1,1.1,0.9
83633,1,4.93,1.479,0,0,1,1,0,69,1,1.1,0.9
83634,1,2.82,0.846,0,0,1,1,0,69,1,1.1,0.9
83635,1,3.35,1.005,0,0,1,1,0,69,1,1.1,0.9
83636,1,2.52,0.756,0,0,1,1,0,69,1,1.1,0.9
83637,1,24.4,1.95,0,0,1,1,0,69,1,1.1,0.9
83638,1,10.31,3.093,0,0,1,1,0,69,1,1.1,0.9
83639,1,8.32,2.496,0,0,1,1,0,69,1,1.1,0.9
83640,1,8.31,2.493,0,0,1,1,0,69,1,1.1,0.9
83641,1,9.4,3.51,0,0,1,1,0,69,1,1.1,0.9
83642,1,6.461,0,0,0.111,1,1,0,69,1,1.1,0.9
83643,1,6.86,2.058,0,0,1,1,0,69,1,1.1,0.9
83644,1,16.545,0,0,0.57,1,1,0,69,1,1.1,0.9
83646,1,17.23,8,0,0,1,1,0,69,1,1.1,0.9
83648,1,14.36,4.308,0,0,1,1,0,69,1,1.1,0.9
83649,1,10.08,2.04,0,0,1,1,0,69,1,1.1,0.9
83650,1,11.07,3.321,0,0,1,1,0,69,1,1.1,0.9
83651,1,8.09,2.427,0,0,1,1,0,69,1,1.1,0.9
83652,1,7.41,2.28,0,0,1,1,0,69,1,1.1,0.9
83653,1,6.02,1.25,0,0,1,1,0,69,1,1.1,0.9
83654,1,2.95,0.885,0,0,1,1,0,69,1,1.1,0.9
83655,1,6.82,2.046,0,0,1,1,0,69,1,1.1,0.9
83656,1,3.52,1.45,0,0,1,1,0,69,1,1.1,0.9
83657,1,0,0,0,-0.584,1,1,0,138,1,1.1,0.9
83658,1,55.49,10.55,0,0,1,1,0,69,1,1.1,0.9
83659,1,10.41,1.71,0,0,1,1,0,69,1,1.1,0.9
83660,1,5.72,1.716,0,0,1,1,0,69,1,1.1,0.9
83661,1,14.583,0,0,1.802,1,1,0,69,1,1.1,0.9
83662,1,7.78,2.334,0,0,1,1,0,69,1,1.1,0.9
83663,1,7.69,2.87,0,0,1,1,0,69,1,1.1,0.9
83664,1,21.821,0,0,4.149,1,1,0,69,1,1.1,0.9
83665,1,6.63,1.989,0,0,1,1,0,69,1,1.1,0.9
83667,1,4.65,1.395,0,0,1,1,0,69,1,1.1,0.9
83668,1,29.264,0,0,2.328,1,1,0,69,1,1.1,0.9
83669,1,0,0,0,-13.695,1,1,0,138,1,1.1,0.9
83670,1,0,0,0,15.942,1,1,0,138,1,1.1,0.9
83671,1,20.03,7.79,0,0,1,1,0,69,1,1.1,0.9
83673,1,0,0,0,9.901,1,1,0,345,1,1.1,0.9
83674,1,0,0,0,-2.459,1,1,0,138,1,1.1,0.9
83675,1,72.277,0,0,7.27,1,1,0,69,1,1.1,0.9
83676,1,0,0,0,35.108,1,1,0,345,1,1.1,0.9
83677,1,0,0,0,-38.813,1,1,0,230,1,1.1,0.9
83678,1,0,0,0,-42.192,1,1,0,138,1,1.1,0.9
83679,1,0,0,0,-29.421,1,1,0,138,1,1.1,0.9
83680,1,64.519,0,0,0.091,1,1,0,69,1,1.1,0.9
83681,1,34.832,0,0,5.786,1,1,0,69,1,1.1,0.9
83682,1,11.024,0,0,0.427,1,1,0,69,1,1.1,0.9
83683,1,7.85,2.355,0,0,1,1,0,69,1,1.1,0.9
83684,1,9.79,2.937,0,0,1,1,0,69,1,1.1,0.9
83685,1,0,0,0,3.007,1,1,0,138,1,1.1,0.9
83686,1,47.98,8.26,0,0,1,1,0,69,1,1.1,0.9
83687,1,20.437,0,0,7.829,1,1,0,69,1,1.1,0.9
83688,1,7.49,2.2,0,0,1,1,0,69,1,1.1,0.9
83690,1,28.242,0,0,6.324,1,1,0,69,1,1.1,0.9
83691,1,28.47,0.19,0,0,1,1,0,69,1,1.1,0.9
83692,1,8.23,2.469,0,0,1,1,0,69,1,1.1,0.9
83693,1,12.311,0,0,1.78,1,1,0,69,1,1.1,0.9
83694,1,13.424,0,0,5.195,1,1,0,69,1,1.1,0.9
83695,1,17.111,0,0,0.434,1,1,0,69,1,1.1,0.9
83697,1,8.97,3.93,0,0,1,1,0,69,1,1.1,0.9
83700,1,4.54,1.362,0,0,1,1,0,69,1,1.1,0.9
83701,1,6.89,2.067,0,0,1,1,0,69,1,1.1,0.9
83702,1,2.54,0.762,0,0,1,1,0,69,1,1.1,0.9
83703,1,5.9,1.77,0,0,1,1,0,69,1,1.1,0.9
83704,1,17.22,5.16,0,0,1,1,0,69,1,1.1,0.9
83705,1,30.46,6.88,0,0,1,1,0,69,1,1.1,0.9
83706,1,37.2,2.84,0,0,1,1,0,69,1,1.1,0.9
83707,1,13.56,3.98,0,0,1,1,0,69,1,1.1,0.9
83708,1,48.1,0,0,8.873,1,1,0,69,1,1.1,0.9
83709,1,0,0,0,-46.323,1,1,0,138,1,1.1,0.9
83710,1,69.96,21.97,0,0,1,1,0,69,1,1.1,0.9
83711,1,0,0,0,9.088,1,1,0,138,1,1.1,0.9
83712,1,20.1,6.38,0,0,1,1,0,69,1,1.1,0.9
83713,1,8.7,3.43,0,0,1,1,0,69,1,1.1,0.9
83714,1,31.639,0,0,8.516,1,1,0,69,1,1.1,0.9
83715,1,18.11,5.2,0,0,1,1,0,69,1,1.1,0.9
83716,1,45.826,0,0,10.988,1,1,0,69,1,1.1,0.9
83717,1,11.22,5.13,0,0,1,1,0,69,1,1.1,0.9
83718,1,17.05,6.36,0,0,1,1,0,69,1,1.1,0.9
83719,1,19.43,1.85,0,0,1,1,0,69,1,1.1,0.9
83720,1,7.53,2.259,0,0,1,1,0,69,1,1.1,0.9
83721,1,8.17,2.451,0,0,1,1,0,69,1,1.1,0.9
83722,1,18.77,1.62,0,0,1,1,0,69,1,1.1,0.9
83723,1,0,0,0,8.732,1,1,0,138,1,1.1,0.9
83724,1,49.69,6.23,0,0,1,1,0,69,1,1.1,0.9
83725,1,0,0,0,22.913,1,1,0,138,1,1.1,0.9
83726,1,41.6,12.93,0,0,1,1,0,69,1,1.1,0.9
83727,1,14.32,0.71,0,0,1,1,0,69,1,1.1,0.9
83728,1,9.81,4.86,0,0,1,1,0,69,1,1.1,0.9
83729,1,4.68,1.404,0,0,1,1,0,69,1,1.1,0.9
83730,1,19.56,5.868,0,0,1,1,0,69,1,1.1,0.9
83731,1,14.58,4.374,0,0,1,1,0,69,1,1.1,0.9
83732,1,0,0,0,10.929,1,1,0,138,1,1.1,0.9
83733,1,64.84,0,0,4.402,1,1,0,69,1,1.1,0.9
83734,1,40.597,0,0,13.981,1,1,0,69,1,1.1,0.9
83735,1,7.11,2.133,0,0,1,1,0,69,1,1.1,0.9
83736,1,11.699,0,0,0.458,1,1,0,69,1,1.1,0.9
83737,1,12.62,3.786,0,0,1,1,0,69,1,1.1,0.9
83738,1,8.46,2.538,0,0,1,1,0,69,1,1.1,0.9
83739,1,31.22,0,0,2.303,1,1,0,69,1,1.1,0.9
83740,1,8.51,2.553,0,0,1,1,0,69,1,1.1,0.9
83741,1,8.19,3.3,0,0,1,1,0,69,1,1.1,0.9
83742,1,11.608,0,0,6.784,1,1,0,69,1,1.1,0.9
83744,1,0,0,0,-11.116,1,1,0,138,1,1.1,0.9
83745,1,23.792,0,0,5.428,1,1,0,69,1,1.1,0.9
83746,1,23.653,0,0,2.394,1,1,0,69,1,1.1,0.9
83747,1,21.09,0.02,0,0,1,1,0,69,1,1.1,0.9
83748,1,10.285,0,0,0.315,1,1,0,69,1,1.1,0.9
83749,1,5.94,1.782,0,0,1,1,0,69,1,1.1,0.9
83750,1,56.24,0,0,0.513,1,1,0,69,1,1.1,0.9
83751,1,5.749,0,0,0.382,1,1,0,69,1,1.1,0.9
83752,1,15.11,5.82,0,0,1,1,0,69,1,1.1,0.9
83753,1,5.71,2.26,0,0,1,1,0,69,1,1.1,0.9
83754,1,6.23,1.869,0,0,1,1,0,69,1,1.1,0.9
83755,1,7.54,2.262,0,0,1,1,0,69,1,1.1,0.9
83756,1,28.274,0,0,3.139,1,1,0,69,1,1.1,0.9
83757,1,0,0,0,0.382,1,1,0,230,1,1.1,0.9
83758,1,0,0,0,0.57,1,1,0,138,1,1.1,0.9
83759,1,8.55,2.565,0,0,1,1,0,69,1,1.1,0.9
83760,1,0,0,0,-6.826,1,1,0,345,1,1.1,0.9
83761,1,0,0,0,14.809,1,1,0,138,1,1.1,0.9
83762,1,10.533,0,0,6.498,1,1,0,69,1,1.1,0.9
83763,1,8.15,2.445,0,0,1,1,0,69,1,1.1,0.9
83764,1,21.881,0,0,0.018,1,1,0,69,1,1.1,0.9
83765,1,6.59,1.977,0,0,1,1,0,69,1,1.1,0.9
83766,1,5,1.5,0,0,1,1,0,69,1,1.1,0.9
83767,1,6.94,3.34,0,0,1,1,0,69,1,1.1,0.9
83768,1,16.769,0,0,0.8,1,1,0,69,1,1.1,0.9
83769,1,6.13,1.839,0,0,1,1,0,69,1,1.1,0.9
83770,1,0,0,0,-4.096,1,1,0,345,1,1.1,0.9
83771,1,10.96,3.288,0,0,1,1,0,69,1,1.1,0.9
83772,1,0,0,0,38.579,1,1,0,345,1,1.1,0.9
83773,1,0,0,0,-18.076,1,1,0,138,1,1.1,0.9
83774,1,64.775,0,0,17.526,1,1,0,69,1,1.1,0.9
83775,1,0,0,0,10.864,1,1,0,345,1,1.1,0.9
83776,1,0,0,0,-48.606,1,1,0,138,1,1.1,0.9
83777,1,0,0,0,18.704,1,1,0,138,1,1.1,0.9
83778,1,59.022,0,0,0.929,1,1,0,69,1,1.1,0.9
83779,1,21.07,2.97,0,0,1,1,0,69,1,1.1,0.9
83780,1,20.53,5.76,0,0,1,1,0,69,1,1.1,0.9
83781,1,9.46,2.838,0,0,1,1,0,69,1,1.1,0.9
83782,1,7.55,0.53,0,0,1,1,0,69,1,1.1,0.9
83783,1,26.807,0,0,11.278,1,1,0,69,1,1.1,0.9
83784,1,0,0,0,-138.128909736,1,1,0,138,1,1.1,0.9
83785,1,75.42,17.56,0,0,1,1,0,69,1,1.1,0.9
83786,1,26.147,0,0,9.382,1,1,0,69,1,1.1,0.9
83787,1,10.89,4.65,0,0,1,1,0,69,1,1.1,0.9
83788,1,8.94,1.78,0,0,1,1,0,69,1,1.1,0.9
83790,1,11.115,0,0,0.732,1,1,0,69,1,1.1,0.9
83791,1,9.071,0,0,1.649,1,1,0,69,1,1.1,0.9
83792,1,0,0,0,-11.524,1,1,0,138,1,1.1,0.9
83793,1,68.04,0.23,0,0,1,1,0,69,1,1.1,0.9
83794,1,46.99,4.06,0,0,1,1,0,69,1,1.1,0.9
83795,1,36.07,1.16,0,0,1,1,0,69,1,1.1,0.9
83796,1,61.804,0,0,2.178,1,1,0,69,1,1.1,0.9
83798,1,10.19,3.057,0,0,1,1,0,69,1,1.1,0.9
83799,1,15.33,7.35,0,0,1,1,0,69,1,1.1,0.9
83800,1,10.449,0,0,0.719,1,1,0,69,1,1.1,0.9
83801,1,20.75,0,0,0.703,1,1,0,69,1,1.1,0.9
83802,1,15.29,1.85,0,0,1,1,0,69,1,1.1,0.9
83803,1,0,0,0,16.467,1,1,0,138,1,1.1,0.9
83804,1,54.2,7.57,0,0,1,1,0,69,1,1.1,0.9
83805,1,17.467,0,0,4.738,1,1,0,69,1,1.1,0.9
83806,1,9.93,0.99,0,0,1,1,0,69,1,1.1,0.9
83807,1,0,0,0,-143.067498677,1,1,0,138,1,1.1,0.9
83808,1,55.994,18.32,0,0,1,1,0,69,1,1.1,0.9
83809,1,12.72,3.94,0,0,1,1,0,69,1,1.1,0.9
83810,1,31.98,0,0,9.886,1,1,0,69,1,1.1,0.9
83812,1,19.051,0,0,1.38,1,1,0,69,1,1.1,0.9
83813,1,14.96,1.45,0,0,1,1,0,69,1,1.1,0.9
83814,1,10.04,4.63,0,0,1,1,0,69,1,1.1,0.9
83815,1,27.619,0,0,4.739,1,1,0,69,1,1.1,0.9
83816,1,10.15,3.045,0,0,1,1,0,69,1,1.1,0.9
83817,1,38.93,11.679,0,0,1,1,0,69,1,1.1,0.9
83818,1,9.66,2.898,0,0,1,1,0,69,1,1.1,0.9
83819,1,29.52,8.856,0,0,1,1,0,69,1,1.1,0.9
83820,1,6.87,2.061,0,0,1,1,0,69,1,1.1,0.9
83822,1,10.914,0,0,0.337,1,1,0,69,1,1.1,0.9
83824,1,25.69,5.71,0,0,1,1,0,69,1,1.1,0.9
83825,1,21.35,3.02,0,0,1,1,0,69,1,1.1,0.9
83826,1,0,0,0,-45.703,1,1,0,345,1,1.1,0.9
83827,1,0,0,0,-20.328,1,1,0,138,1,1.1,0.9
83828,1,49.337,0,0,0.865,1,1,0,69,1,1.1,0.9
83829,1,0,0,0,-11.322,1,1,0,230,1,1.1,0.9
83830,1,0,0,0,-8.75,1,1,0,138,1,1.1,0.9
83831,1,0,0,0,-9.657,1,1,0,230,1,1.1,0.9
83832,1,0,0,0,-15.759,1,1,0,230,1,1.1,0.9
83834,1,14.44,4.332,0,0,1,1,0,69,1,1.1,0.9
83835,1,0,0,0,-2.472,1,1,0,138,1,1.1,0.9
83836,1,0,0,0,-9.83,1,1,0,138,1,1.1,0.9
83837,1,0,0,0,22.096,1,1,0,138,1,1.1,0.9
83838,1,16.18,4.854,0,0,1,1,0,69,1,1.1,0.9
83839,1,9.81,2.943,0,0,1,1,0,69,1,1.1,0.9
83840,1,68.734,0,0,16.259,1,1,0,69,1,1.1,0.9
83841,1,4.65,1.395,0,0,1,1,0,69,1,1.1,0.9
83842,1,11.27,3.381,0,0,1,1,0,69,1,1.1,0.9
83843,1,19.04,5.712,0,0,1,1,0,69,1,1.1,0.9
83844,1,33.44,6.5,0,0,1,1,0,69,1,1.1,0.9
83845,1,78.912,0,0,6.334,1,1,0,69,1,1.1,0.9
83847,1,0,0,0,9.853,1,1,0,138,1,1.1,0.9
83848,1,12.02,1.71,0,0,1,1,0,69,1,1.1,0.9
83849,1,8.89,4.25,0,0,1,1,0,69,1,1.1,0.9
83851,1,22.077,0,0,3.077,1,1,0,69,1,1.1,0.9
83852,1,8.34,2.502,0,0,1,1,0,69,1,1.1,0.9
83853,1,0,0,0,12.059,1,1,0,138,1,1.1,0.9
83854,1,11.21,3.53,0,0,1,1,0,69,1,1.1,0.9
83855,1,9.09,0.3,0,0,1,1,0,69,1,1.1,0.9
83856,1,9.87,2.38,0,0,1,1,0,69,1,1.1,0.9
83857,1,28.709,0,0,0.553,1,1,0,69,1,1.1,0.9
83858,1,8.84,2.652,0,0,1,1,0,69,1,1.1,0.9
83860,1,13.9,1.5,0,0,1,1,0,69,1,1.1,0.9
83861,1,19.26,0.53,0,0,1,1,0,69,1,1.1,0.9
83862,1,0,0,0,0.883,1,1,0,230,1,1.1,0.9
83863,1,0,0,0,-18.894,1,1,0,138,1,1.1,0.9
83864,1,44.59,2.52,0,0,1,1,0,69,1,1.1,0.9
83865,1,0,0,0,-177.361137337,1,1,0,345,1,1.1,0.9
83866,1,0,0,0,-8.662,1,1,0,230,1,1.1,0.9
83867,1,0,0,0,-11.3470564099,1,1,0,138,1,1.1,0.9
83868,1,7.34,3.26,0,0,1,1,0,69,1,1.1,0.9
83870,1,54.651,0,0,2.266,1,1,0,69,1,1.1,0.9
83871,1,14.002,0,0,2.679,1,1,0,69,1,1.1,0.9
83872,1,27.273,0,0,3.901,1,1,0,69,1,1.1,0.9
83873,1,8.707,0,0,0.542,1,1,0,69,1,1.1,0.9
83874,1,7.32,2.196,0,0,1,1,0,69,1,1.1,0.9
83875,1,8.36,2.508,0,0,1,1,0,69,1,1.1,0.9
83876,1,20.692,0,0,2.278,1,1,0,69,1,1.1,0.9
83878,1,19.781,0,0,2.117,1,1,0,69,1,1.1,0.9
83879,1,0,0,0,0.215,1,1,0,138,1,1.1,0.9
83880,1,9.5,2.85,0,0,1,1,0,69,1,1.1,0.9
83883,1,7.14,2.142,0,0,1,1,0,69,1,1.1,0.9
83884,1,42.76,3.11,0,0,1,1,0,69,1,1.1,0.9
83885,1,5.77,1.731,0,0,1,1,0,69,1,1.1,0.9
83886,1,7.08,2.124,0,0,1,1,0,69,1,1.1,0.9
83887,1,31.602,0,0,1.623,1,1,0,69,1,1.1,0.9
83889,1,0,0,0,-32.259,1,1,0,138,1,1.1,0.9
83891,1,45.08,0,0,6.141,1,1,0,69,1,1.1,0.9
83892,1,19,4.99,0,0,1,1,0,69,1,1.1,0.9
83893,1,0,0,0,-20.384,1,1,0,138,1,1.1,0.9
83894,1,25.631,0,0,1.332,1,1,0,69,1,1.1,0.9
83895,1,11.05,4.38,0,0,1,1,0,69,1,1.1,0.9
83896,1,15.44,1.52,0,0,1,1,0,69,1,1.1,0.9
83897,1,0,0,0,5.791,1,1,0,138,1,1.1,0.9
83898,1,23.95,0,0,0.567,1,1,0,69,1,1.1,0.9
83899,1,0,0,0,4.62,1,1,0,138,1,1.1,0.9
83900,1,3.65,1.095,0,0,1,1,0,69,1,1.1,0.9
83901,1,5.93,0.09,0,0,1,1,0,69,1,1.1,0.9
83902,1,20.17,4.62,0,0,1,1,0,69,1,1.1,0.9
83903,1,10.39,0.02,0,0,1,1,0,69,1,1.1,0.9
83904,1,11.85,1.39,0,0,1,1,0,69,1,1.1,0.9
83906,1,5.11,1.533,0,0,1,1,0,69,1,1.1,0.9
83907,1,2.95,0.885,0,0,1,1,0,69,1,1.1,0.9
83908,1,24.641,0,0,1.16,1,1,0,69,1,1.1,0.9
83909,1,10.257,0,0,0.392,1,1,0,69,1,1.1,0.9
83910,1,7.24,2.172,0,0,1,1,0,69,1,1.1,0.9
83911,1,10.604,0,0,0.408,1,1,0,69,1,1.1,0.9
83912,1,69.828,0,0,20.449,1,1,0,69,1,1.1,0.9
83913,1,11.955,0,0,6.115,1,1,0,69,1,1.1,0.9
83916,1,0,0,0,2.329,1,1,0,138,1,1.1,0.9
83917,1,62.354,0,0,2.909,1,1,0,69,1,1.1,0.9
83918,1,44.41,3.02,0,0,1,1,0,69,1,1.1,0.9
83919,1,0,0,0,6.644,1,1,0,138,1,1.1,0.9
83920,1,0,0,0,-5.412,1,1,0,138,1,1.1,0.9
83921,1,21.733,0,0,0.984,1,1,0,69,1,1.1,0.9
83922,1,36.22,4.5,0,0,1,1,0,69,1,1.1,0.9
83923,1,45.07,3.27,0,0,1,1,0,69,1,1.1,0.9
83924,1,21.357,0,0,5.319,1,1,0,69,1,1.1,0.9
83925,1,8.46,0,0,3.29,1,1,0,69,1,1.1,0.9
83926,1,19.52,6.01,0,0,1,1,0,69,1,1.1,0.9
83928,1,0,0,0,3.538,1,1,0,138,1,1.1,0.9
83930,1,9.31,4.55,0,0,1,1,0,69,1,1.1,0.9
83931,1,21.62,0.07,0,0,1,1,0,69,1,1.1,0.9
83932,1,11.936,0,0,0.747,1,1,0,69,1,1.1,0.9
83933,1,13.78,0,0,0.437,1,1,0,69,1,1.1,0.9
83934,1,15.559,0,0,0.164,1,1,0,69,1,1.1,0.9
83935,1,0,0,0,-7.772,1,1,0,138,1,1.1,0.9
83936,1,0,0,0,13.605,1,1,0,138,1,1.1,0.9
83937,1,35.342,0,0,10.419,1,1,0,69,1,1.1,0.9
83940,1,20.33,6.03,0,0,1,1,0,69,1,1.1,0.9
83941,1,0,0,0,-2.421,1,1,0,138,1,1.1,0.9
83942,1,0,0,0,6.271,1,1,0,138,1,1.1,0.9
83943,1,7.27,2.181,0,0,1,1,0,69,1,1.1,0.9
83944,1,0,0,0,-38.413,1,1,0,138,1,1.1,0.9
83945,1,10.53,3.159,0,0,1,1,0,69,1,1.1,0.9
83946,1,27.97,3.4,0,0,1,1,0,69,1,1.1,0.9
83947,1,8.405,0,0,6.276,1,1,0,69,1,1.1,0.9
83948,1,0,0,0,6.023,1,1,0,138,1,1.1,0.9
83949,1,15.386,0,0,7.48,1,1,0,69,1,1.1,0.9
83950,1,0,0,0,-13.776,1,1,0,138,1,1.1,0.9
83951,1,20.88,7.55,0,0,1,1,0,69,1,1.1,0.9
83952,1,0,0,0,-11.827,1,1,0,138,1,1.1,0.9
83953,1,18.45,5.535,0,0,1,1,0,69,1,1.1,0.9
83954,1,0,0,0,-9.464,1,1,0,138,1,1.1,0.9
83956,1,12.87,2.77,0,0,1,1,0,69,1,1.1,0.9
83957,1,12.58,6.11,0,0,1,1,0,69,1,1.1,0.9
83958,1,27.27,2.51,0,0,1,1,0,69,1,1.1,0.9
83959,1,10.45,3.135,0,0,1,1,0,69,1,1.1,0.9
83960,1,0,0,0,34.849,1,1,0,138,1,1.1,0.9
83961,1,73.05,4.54,0,0,1,1,0,69,1,1.1,0.9
83962,1,0,0,0,11.011,1,1,0,230,1,1.1,0.9
83963,1,13.97,4.191,0,0,1,1,0,69,1,1.1,0.9
83964,1,7.51,0,0,2.031,1,1,0,69,1,1.1,0.9
83966,1,23.171,0,0,0.807,1,1,0,69,1,1.1,0.9
83967,1,13.13,0.89,0,0,1,1,0,69,1,1.1,0.9
83969,1,0,0,0,13.545,1,1,0,138,1,1.1,0.9
83970,1,69.788,0,0,7.562,1,1,0,69,1,1.1,0.9
83971,1,15.286,0,0,0.492,1,1,0,69,1,1.1,0.9
83977,1,15.678,0,0,9.056,1,1,0,69,1,1.1,0.9
83978,1,4.79,1.437,0,0,1,1,0,69,1,1.1,0.9
83979,1,0,0,0,4.214,1,1,0,138,1,1.1,0.9
83980,1,0,0,0,1.07,1,1,0,138,1,1.1,0.9
83983,1,27.79,0.11,0,0,1,1,0,69,1,1.1,0.9
83984,1,7.67,2.32,0,0,1,1,0,69,1,1.1,0.9
83985,1,6.49,1.947,0,0,1,1,0,69,1,1.1,0.9
83986,1,13.753,0,0,0.986,1,1,0,69,1,1.1,0.9
83987,1,24.87,0.8,0,0,1,1,0,69,1,1.1,0.9
83988,1,10.03,3.009,0,0,1,1,0,69,1,1.1,0.9
83989,1,59.065,0,0,2.696,1,1,0,69,1,1.1,0.9
83991,1,10.87,0.19,0,0,1,1,0,69,1,1.1,0.9
83992,1,10.88,0.59,0,0,1,1,0,69,1,1.1,0.9
83993,1,77.903,0,0,16.171,1,1,0,69,1,1.1,0.9
83994,1,28.565,0,0,3.73,1,1,0,69,1,1.1,0.9
83995,1,0,0,0,-15.282,1,1,0,138,1,1.1,0.9
83996,1,18.01,5.403,0,0,1,1,0,69,1,1.1,0.9
83997,1,16.33,0.21,0,0,1,1,0,69,1,1.1,0.9
83998,1,15.121,0,0,4.69,1,1,0,69,1,1.1,0.9
83999,1,0,0,0,-30.912,1,1,0,138,1,1.1,0.9
84000,1,66.99,3.28,0,0,1,1,0,69,1,1.1,0.9
84001,1,39.67,4.87,0,0,1,1,0,69,1,1.1,0.9
84002,1,13.44,3.05,0,0,1,1,0,69,1,1.1,0.9
84003,1,13.527,0,0,0.346,1,1,0,69,1,1.1,0.9
84004,1,15.077,0,0,1.913,1,1,0,69,1,1.1,0.9
84005,1,50.01,1.07,0,0,1,1,0,69,1,1.1,0.9
84006,1,6.05,1.815,0,0,1,1,0,69,1,1.1,0.9
84007,1,0,0,0,-1.567,1,1,0,138,1,1.1,0.9
84009,1,8.815,0,0,16.185,1,1,0,69,1,1.1,0.9
84010,1,7.374,0,0,7.598,1,1,0,69,1,1.1,0.9
84011,1,16.02,6.73,0,0,1,1,0,69,1,1.1,0.9
84012,1,4.65,1.395,0,0,1,1,0,69,1,1.1,0.9
84013,1,4.9,1.47,0,0,1,1,0,69,1,1.1,0.9
84014,1,0,0,0,-20.783,1,1,0,138,1,1.1,0.9
84015,1,14.02,4.206,0,0,1,1,0,69,1,1.1,0.9
84017,1,7.728,0,0,1.207,1,1,0,69,1,1.1,0.9
84018,1,12.462,0,0,0.39,1,1,0,69,1,1.1,0.9
84019,1,0,0,0,-6.677,1,1,0,69,1,1.1,0.9
84020,1,5.06,2.1,0,0,1,1,0,69,1,1.1,0.9
84021,1,0,0,0,3.058,1,1,0,138,1,1.1,0.9
84022,1,34.4,5.79,0,0,1,1,0,69,1,1.1,0.9
84023,1,3.413,0,0,2.376,1,1,0,69,1,1.1,0.9
84024,1,5.86,1.758,0,0,1,1,0,69,1,1.1,0.9
84025,1,0,0,0,2.442,1,1,0,138,1,1.1,0.9
84026,1,0,0,0,-9.08,1,1,0,69,1,1.1,0.9
84027,1,29.4,2.24,0,0,1,1,0,69,1,1.1,0.9
84029,1,0,0,0,-21.592,1,1,0,138,1,1.1,0.9
84031,1,5.39,1.617,0,0,1,1,0,69,1,1.1,0.9
84032,1,24.076,0,0,21.414,1,1,0,69,1,1.1,0.9
84033,1,0,0,0,-14.785,1,1,0,138,1,1.1,0.9
84034,1,69.06,27.73,0,0,1,1,0,69,1,1.1,0.9
84035,1,16.6,0,0,6.262,1,1,0,69,1,1.1,0.9
84036,1,14.5,4.35,0,0,1,1,0,69,1,1.1,0.9
84037,1,60.728,0,0,30.691,1,1,0,69,1,1.1,0.9
84038,1,10.61,3.183,0,0,1,1,0,69,1,1.1,0.9
84039,1,5.54,1.662,0,0,1,1,0,69,1,1.1,0.9
84040,1,13.82,1.2,0,0,1,1,0,69,1,1.1,0.9
84041,1,6.11,1.833,0,0,1,1,0,69,1,1.1,0.9
84042,1,64.291,0,0,33.729,1,1,0,69,1,1.1,0.9
84043,1,0,0,0,2.972,1,1,0,138,1,1.1,0.9
84044,1,68.967,29.98,0,0,1,1,0,69,1,1.1,0.9
84045,1,3.33,0.999,0,0,1,1,0,69,1,1.1,0.9
84046,1,10.18,3.054,0,0,1,1,0,69,1,1.1,0.9
84047,1,17.06,5.118,0,0,1,1,0,69,1,1.1,0.9
84048,1,4.27,1.53,0,0,1,1,0,69,1,1.1,0.9
84049,1,6.59,1.977,0,0,1,1,0,69,1,1.1,0.9
84050,1,7.675,0,0,0.601,1,1,0,69,1,1.1,0.9
84051,1,14.42,1.66,0,0,1,1,0,69,1,1.1,0.9
84052,1,35.251,0,0,4.115,1,1,0,69,1,1.1,0.9
84053,1,16,6.71,0,0,1,1,0,69,1,1.1,0.9
84054,1,6.09,1.827,0,0,1,1,0,69,1,1.1,0.9
84055,1,8.4,2.52,0,0,1,1,0,69,1,1.1,0.9
84056,1,18.997,0,0,1.607,1,1,0,69,1,1.1,0.9
84057,1,8.56,2.62,0,0,1,1,0,69,1,1.1,0.9
84058,1,34.06,0,0,4.67,1,1,0,69,1,1.1,0.9
84059,1,0,0,0,0.695,1,1,0,230,1,1.1,0.9
84060,1,0,0,0,-22.71,1,1,0,138,1,1.1,0.9
84061,1,45.44,10.83,0,0,1,1,0,69,1,1.1,0.9
84062,1,11.31,3.393,0,0,1,1,0,69,1,1.1,0.9
84063,1,0,0,0,-3.003,1,1,0,138,1,1.1,0.9
84064,1,12.71,3.813,0,0,1,1,0,69,1,1.1,0.9
84065,1,0,0,0,10.486,1,1,0,138,1,1.1,0.9
84066,1,3.72,1.116,0,0,1,1,0,69,1,1.1,0.9
84067,1,0,0,0,3.855,1,1,0,138,1,1.1,0.9
84068,1,10.71,1.9,0,0,1,1,0,69,1,1.1,0.9
84069,1,10.58,3.174,0,0,1,1,0,69,1,1.1,0.9
84070,1,71.28,0,0,3.562,1,1,0,69,1,1.1,0.9
84071,1,0,0,0,7.105,1,1,0,138,1,1.1,0.9
84072,1,16.17,4.851,0,0,1,1,0,69,1,1.1,0.9
84073,1,48.529,0,0,28.223,1,1,0,69,1,1.1,0.9
84074,1,31.89,4.08,0,0,1,1,0,69,1,1.1,0.9
84075,1,26.86,1.23,0,0,1,1,0,69,1,1.1,0.9
84076,1,63.823,0,0,10.466,1,1,0,69,1,1.1,0.9
84077,1,10.02,1.22,0,0,1,1,0,69,1,1.1,0.9
84078,1,8.95,2.685,0,0,1,1,0,69,1,1.1,0.9
84079,1,0,0,0,-0.644,1,1,0,138,1,1.1,0.9
84080,1,62.419,0,0,27.869,1,1,0,69,1,1.1,0.9
84081,1,0,0,0,-11.934,1,1,0,138,1,1.1,0.9
84082,1,6.92,2.076,0,0,1,1,0,69,1,1.1,0.9
84083,1,0,0,0,-2.098,1,1,0,138,1,1.1,0.9
84084,1,9.58,1.14,0,0,1,1,0,69,1,1.1,0.9
84085,1,0,0,0,-4.09,1,1,0,345,1,1.1,0.9
84086,1,0,0,0,-8.846,1,1,0,230,1,1.1,0.9
84087,1,0,0,0,-13.047,1,1,0,138,1,1.1,0.9
84088,1,55.27,14.16,0,0,1,1,0,69,1,1.1,0.9
84089,1,22.146,0,0,2.1,1,1,0,69,1,1.1,0.9
84090,1,4.03,1.209,0,0,1,1,0,69,1,1.1,0.9
84091,1,17.95,0,0,0.478,1,1,0,69,1,1.1,0.9
84092,1,5.73,1.719,0,0,1,1,0,69,1,1.1,0.9
84093,1,24.65,0,0,3.765,1,1,0,69,1,1.1,0.9
84094,1,29.7,6.53,0,0,1,1,0,69,1,1.1,0.9
84095,1,17.19,5.157,0,0,1,1,0,69,1,1.1,0.9
84096,1,16.572,0,0,1.13,1,1,0,69,1,1.1,0.9
84097,1,10.9,2.32,0,0,1,1,0,69,1,1.1,0.9
84098,1,3.8,1.14,0,0,1,1,0,69,1,1.1,0.9
84099,1,10.349,0,0,0.396,1,1,0,69,1,1.1,0.9
84101,1,77.337,0,0,9.932,1,1,0,69,1,1.1,0.9
84102,1,36.63,1.04,0,0,1,1,0,69,1,1.1,0.9
84103,1,0,0,0,20.978,1,1,0,138,1,1.1,0.9
84104,1,24.36,7.308,0,0,1,1,0,69,1,1.1,0.9
84105,1,10.69,3.207,0,0,1,1,0,69,1,1.1,0.9
84106,1,0,0,0,16.144,1,1,0,138,1,1.1,0.9
84107,1,0,0,0,3.882,1,1,0,345,1,1.1,0.9
84108,1,0,0,0,-32.42,1,1,0,230,1,1.1,0.9
84109,1,0,0,0,-7.66,1,1,0,138,1,1.1,0.9
84110,1,12.12,0.24,0,0,1,1,0,69,1,1.1,0.9
84111,1,0,0,0,-20.921,1,1,0,138,1,1.1,0.9
84112,1,7.81,2.343,0,0,1,1,0,69,1,1.1,0.9
84113,1,0,0,0,-4.56,1,1,0,138,1,1.1,0.9
84115,1,34.14,0,0,2.664,1,1,0,69,1,1.1,0.9
84116,1,14.455,0,0,2.277,1,1,0,69,1,1.1,0.9
84117,1,77.387,0,0,11.191,1,1,0,69,1,1.1,0.9
84118,1,6.06,1.818,0,0,1,1,0,69,1,1.1,0.9
84119,1,6.72,2.016,0,0,1,1,0,69,1,1.1,0.9
84120,1,11.28,3.384,0,0,1,1,0,69,1,1.1,0.9
84121,1,3.63,1.089,0,0,1,1,0,69,1,1.1,0.9
84122,1,5.8,1.74,0,0,1,1,0,69,1,1.1,0.9
84123,1,0,0,0,-47.74,1,1,0,138,1,1.1,0.9
84124,1,26,0,0,3.145,1,1,0,69,1,1.1,0.9
84125,1,50.115,0,0,5.398,1,1,0,69,1,1.1,0.9
84126,1,19.31,9.12,0,0,1,1,0,69,1,1.1,0.9
84127,1,0,0,0,-16.215,1,1,0,138,1,1.1,0.9
84128,1,72.142,0,0,24.475,1,1,0,69,1,1.1,0.9
84129,1,22.53,1.73,0,0,1,1,0,69,1,1.1,0.9
84130,1,27.58,0.59,0,0,1,1,0,69,1,1.1,0.9
84131,1,21.28,3.53,0,0,1,1,0,69,1,1.1,0.9
84132,1,8.432,0,0,3.654,1,1,0,69,1,1.1,0.9
84133,1,0,0,0,-8.16,1,1,0,138,1,1.1,0.9
84134,1,5.65,1.695,0,0,1,1,0,69,1,1.1,0.9
84135,1,25.04,8.65,0,0,1,1,0,69,1,1.1,0.9
84136,1,2.31,0.68,0,0,1,1,0,69,1,1.1,0.9
84137,1,0,0,0,-3.3,1,1,0,138,1,1.1,0.9
84138,1,8.004,0,0,0.985,1,1,0,69,1,1.1,0.9
84139,1,15.313,0,0,3.81,1,1,0,69,1,1.1,0.9
84140,1,9.76,2.928,0,0,1,1,0,69,1,1.1,0.9
84141,1,29.68,8.34,0,0,1,1,0,69,1,1.1,0.9
84142,1,27.819,0,0,12.508,1,1,0,69,1,1.1,0.9
84143,1,0,0,0,-10.552,1,1,0,138,1,1.1,0.9
84146,1,60.828,0,0,4.593,1,1,0,69,1,1.1,0.9
84147,1,20.6,2.27,0,0,1,1,0,69,1,1.1,0.9
84148,1,6.59,1.977,0,0,1,1,0,69,1,1.1,0.9
84149,1,9.792,0,0,0.191,1,1,0,69,1,1.1,0.9
84150,1,4.79,1.437,0,0,1,1,0,69,1,1.1,0.9
84151,1,25.6,2.51,0,0,1,1,0,69,1,1.1,0.9
84152,1,5.44,1.632,0,0,1,1,0,69,1,1.1,0.9
84153,1,17.111,0,0,0.56,1,1,0,69,1,1.1,0.9
84154,1,55.816,0,0,15.151,1,1,0,69,1,1.1,0.9
84155,1,9.13,2.739,0,0,1,1,0,69,1,1.1,0.9
84157,1,0,0,0,34.095,1,1,0,230,1,1.1,0.9
84158,1,0,0,0,-5.702,1,1,0,138,1,1.1,0.9
84159,1,63.62,7.98,0,0,1,1,0,69,1,1.1,0.9
84160,1,0,0,0,-23.234,1,1,0,138,1,1.1,0.9
84161,1,54.486,26.24,0,0,1,1,0,69,1,1.1,0.9
84162,1,27.38,1.76,0,0,1,1,0,69,1,1.1,0.9
84163,1,13.48,4.22,0,0,1,1,0,69,1,1.1,0.9
84164,1,10.91,4.82,0,0,1,1,0,69,1,1.1,0.9
84165,1,0,0,0,-5.317,1,1,0,345,1,1.1,0.9
84166,1,0,0,0,-238.33364701,1,1,0,138,1,1.1,0.9
84167,1,0,0,0,-4.575,1,1,0,138,1,1.1,0.9
84168,1,51.97,15.591,0,0,1,1,0,69,1,1.1,0.9
84169,1,8.18,2.454,0,0,1,1,0,69,1,1.1,0.9
84170,1,6.99,2.097,0,0,1,1,0,69,1,1.1,0.9
84171,1,71.546,0,0,12.312,1,1,0,69,1,1.1,0.9
84172,1,0,0,0,-16.579,1,1,0,138,1,1.1,0.9
84173,1,74.041,0,0,5.331,1,1,0,69,1,1.1,0.9
84174,1,0,0,0,-6.205,1,1,0,138,1,1.1,0.9
84175,1,64.123,0,0,14.581,1,1,0,69,1,1.1,0.9
84176,1,0,0,0,-37.695,1,1,0,138,1,1.1,0.9
84177,1,34.38,7.76,0,0,1,1,0,69,1,1.1,0.9
84178,1,0,0,0,0,1,1,0,345,1,1.1,0.9
84179,1,0,0,0,-17.113,1,1,0,230,1,1.1,0.9
84180,1,0,0,0,-20.821,1,1,0,138,1,1.1,0.9
84181,1,9.31,1.98,0,0,1,1,0,69,1,1.1,0.9
84182,1,12.738,0,0,0.506,1,1,0,69,1,1.1,0.9
84183,1,0,0,0,2.36,1,1,0,138,1,1.1,0.9
84184,1,0,0,0,34.977,1,1,0,345,1,1.1,0.9
84185,1,0,0,0,27.962,1,1,0,345,1,1.1,0.9
84186,1,0,0,0,-14.8,1,1,0,230,1,1.1,0.9
84187,1,0,0,0,17.188,1,1,0,138,1,1.1,0.9
84188,1,0,0,0,-9.257,1,1,0,69,1,1.1,0.9
84189,1,10.75,3.07,0,0,1,1,0,69,1,1.1,0.9
84190,1,0,0,0,-3.995,1,1,0,138,1,1.1,0.9
84191,1,12.75,3.825,0,0,1,1,0,69,1,1.1,0.9
84192,1,6.59,1.977,0,0,1,1,0,69,1,1.1,0.9
84193,1,17.95,0,0,11.233,1,1,0,69,1,1.1,0.9
84194,1,9.35,4.32,0,0,1,1,0,69,1,1.1,0.9
84195,1,0,0,0,-0.734,1,1,0,138,1,1.1,0.9
84196,1,0,0,0,-9.613,1,1,0,138,1,1.1,0.9
84197,1,37.003,0,0,10.712,1,1,0,69,1,1.1,0.9
84198,1,13.68,1.43,0,0,1,1,0,69,1,1.1,0.9
84199,1,7.218,0,0,4.107,1,1,0,69,1,1.1,0.9
84200,1,0,0,0,-1.659,1,1,0,138,1,1.1,0.9
84201,1,5.64,1.692,0,0,1,1,0,69,1,1.1,0.9
84202,1,0,0,0,-1.559,1,1,0,138,1,1.1,0.9
84203,1,0,0,0,1.556,1,1,0,138,1,1.1,0.9
84204,1,5.47,1.641,0,0,1,1,0,69,1,1.1,0.9
84206,1,10.18,3.054,0,0,1,1,0,69,1,1.1,0.9
84207,1,0,0,0,-5.625,1,1,0,345,1,1.1,0.9
84208,1,0,0,0,-15.831,1,1,0,138,1,1.1,0.9
84209,1,10.723,0,0,0.413,1,1,0,69,1,1.1,0.9
84210,1,8.16,3.53,0,0,1,1,0,69,1,1.1,0.9
84211,1,0,0,0,1.99,1,1,0,138,1,1.1,0.9
84212,1,7.89,0,0,2.363,1,1,0,69,1,1.1,0.9
84213,1,0,0,0,2.438,1,1,0,138,1,1.1,0.9
84214,1,4.11,1.233,0,0,1,1,0,69,1,1.1,0.9
84215,1,0,0,0,5.916,1,1,0,138,1,1.1,0.9
84216,1,12.767,0,0,0.508,1,1,0,69,1,1.1,0.9
84217,1,7.89,2.367,0,0,1,1,0,69,1,1.1,0.9
84218,1,0,0,0,-0.521,1,1,0,138,1,1.1,0.9
84219,1,18.87,8.29,0,0,1,1,0,69,1,1.1,0.9
84220,1,14.15,0.71,0,0,1,1,0,69,1,1.1,0.9
84221,1,0,0,0,4.26,1,1,0,138,1,1.1,0.9
84222,1,0,0,0,2.818,1,1,0,138,1,1.1,0.9
84223,1,10.029,0,0,0.275,1,1,0,69,1,1.1,0.9
84225,1,0,0,0,-6.481,1,1,0,345,1,1.1,0.9
84226,1,0,0,0,-45.924,1,1,0,138,1,1.1,0.9
84228,1,0,0,0,-1.99,1,1,0,138,1,1.1,0.9
84229,1,4.05,1.215,0,0,1,1,0,69,1,1.1,0.9
84230,1,6.64,1.57,0,0,1,1,0,69,1,1.1,0.9
84231,1,0,0,0,-15.962,1,1,0,230,1,1.1,0.9
84232,1,0,0,0,-48.041,1,1,0,138,1,1.1,0.9
84233,1,0,0,0,10.257,1,1,0,345,1,1.1,0.9
84234,1,0,0,0,-22.506,1,1,0,230,1,1.1,0.9
84235,1,0,0,0,-18.586,1,1,0,138,1,1.1,0.9
84236,1,0,0,0,4.485,1,1,0,138,1,1.1,0.9
84237,1,8.55,2.565,0,0,1,1,0,69,1,1.1,0.9
84239,1,4.8,0.5,0,0,1,1,0,69,1,1.1,0.9
84241,1,6.6,1.98,0,0,1,1,0,69,1,1.1,0.9
84242,1,7.37,1.13,0,0,1,1,0,69,1,1.1,0.9
84243,1,10.99,1.38,0,0,1,1,0,69,1,1.1,0.9
84244,1,16.636,0,0,6.078,1,1,0,69,1,1.1,0.9
84245,1,8.45,2.535,0,0,1,1,0,69,1,1.1,0.9
84246,1,11.39,1.17,0,0,1,1,0,69,1,1.1,0.9
84247,1,11.462,0,0,3.655,1,1,0,69,1,1.1,0.9
84248,1,15.52,2.68,0,0,1,1,0,69,1,1.1,0.9
84249,1,9.062,0,0,1.369,1,1,0,69,1,1.1,0.9
84250,1,16.05,6.29,0,0,1,1,0,69,1,1.1,0.9
84251,1,0,0,0,-13.712,1,1,0,138,1,1.1,0.9
84253,1,0,0,0,-10.534,1,1,0,138,1,1.1,0.9
84254,1,10.91,3.273,0,0,1,1,0,69,1,1.1,0.9
84255,1,7.5,2.91,0,0,1,1,0,69,1,1.1,0.9
84256,1,9.45,1.42,0,0,1,1,0,69,1,1.1,0.9
84257,1,8.88,2.664,0,0,1,1,0,69,1,1.1,0.9
84258,1,11.17,3.351,0,0,1,1,0,69,1,1.1,0.9
84259,1,11.48,0,0,0.448,1,1,0,69,1,1.1,0.9
84260,1,13.21,3.963,0,0,1,1,0,69,1,1.1,0.9
84261,1,11.21,3.363,0,0,1,1,0,69,1,1.1,0.9
84262,1,9.75,2.925,0,0,1,1,0,69,1,1.1,0.9
84263,1,14.13,2.01,0,0,1,1,0,69,1,1.1,0.9
84264,1,49.01,8.8,0,0,1,1,0,69,1,1.1,0.9
84265,1,12.49,3.747,0,0,1,1,0,69,1,1.1,0.9
84266,1,9.97,4.2,0,0,1,1,0,69,1,1.1,0.9
84267,1,6.59,1.977,0,0,1,1,0,69,1,1.1,0.9
84268,1,7.78,2.334,0,0,1,1,0,69,1,1.1,0.9
84269,1,0,0,0,7.201,1,1,0,138,1,1.1,0.9
84270,1,11.498,0,0,1.11,1,1,0,69,1,1.1,0.9
84271,1,56.025,0,0,25.574,1,1,0,69,1,1.1,0.9
84272,1,6.08,1.54,0,0,1,1,0,69,1,1.1,0.9
84273,1,8.99,2.697,0,0,1,1,0,69,1,1.1,0.9
84274,1,17.94,0.14,0,0,1,1,0,69,1,1.1,0.9
84275,1,15.35,0.39,0,0,1,1,0,69,1,1.1,0.9
84276,1,37.956,0,0,2.032,1,1,0,69,1,1.1,0.9
84277,1,24.491,0,0,1.534,1,1,0,69,1,1.1,0.9
84278,1,9.35,0.04,0,0,1,1,0,69,1,1.1,0.9
84279,1,8.14,0.11,0,0,1,1,0,69,1,1.1,0.9
84280,1,0,0,0,-163.920390387,1,1,0,138,1,1.1,0.9
84281,1,63.77,6.45,0,0,1,1,0,69,1,1.1,0.9
84282,1,26.91,4.17,0,0,1,1,0,69,1,1.1,0.9
84283,1,9.65,2.895,0,0,1,1,0,69,1,1.1,0.9
84284,1,5.29,1.587,0,0,1,1,0,69,1,1.1,0.9
84285,1,8.78,2.634,0,0,1,1,0,69,1,1.1,0.9
84286,1,6.97,2.091,0,0,1,1,0,69,1,1.1,0.9
84287,1,13.07,3.921,0,0,1,1,0,69,1,1.1,0.9
84288,1,8.65,2.595,0,0,1,1,0,69,1,1.1,0.9
84289,1,7.72,1.74,0,0,1,1,0,69,1,1.1,0.9
84290,1,10.06,4.51,0,0,1,1,0,69,1,1.1,0.9
84291,1,29.883,0,0,1.194,1,1,0,69,1,1.1,0.9
84292,1,20.49,1.86,0,0,1,1,0,69,1,1.1,0.9
84293,1,15.861,0,0,6.125,1,1,0,69,1,1.1,0.9
84294,1,9.97,3.2,0,0,1,1,0,69,1,1.1,0.9
84295,1,11.72,4.21,0,0,1,1,0,69,1,1.1,0.9
84296,1,14.118,0,0,1.438,1,1,0,69,1,1.1,0.9
84297,1,4.22,1.266,0,0,1,1,0,69,1,1.1,0.9
84298,1,8.36,1.1,0,0,1,1,0,69,1,1.1,0.9
84299,1,59.28,0,0,5.593,1,1,0,69,1,1.1,0.9
84300,1,0,0,0,-15.249,1,1,0,345,1,1.1,0.9
84301,1,0,0,0,-45.279,1,1,0,138,1,1.1,0.9
84302,1,24.1,7.02,0,0,1,1,0,69,1,1.1,0.9
84303,1,78.935,0,0,25.363,1,1,0,69,1,1.1,0.9
84304,1,14.48,5.26,0,0,1,1,0,69,1,1.1,0.9
84305,1,25.69,4.57,0,0,1,1,0,69,1,1.1,0.9
84306,1,48.781,0,0,3.439,1,1,0,69,1,1.1,0.9
84307,1,11.33,3.399,0,0,1,1,0,69,1,1.1,0.9
84308,1,17.87,5.67,0,0,1,1,0,69,1,1.1,0.9
84309,1,20.18,5.31,0,0,1,1,0,69,1,1.1,0.9
84310,1,20.54,1.36,0,0,1,1,0,69,1,1.1,0.9
84311,1,0,0,0,12.687,1,1,0,138,1,1.1,0.9
84312,1,0,0,0,-27.618,1,1,0,138,1,1.1,0.9
84313,1,17.34,6.36,0,0,1,1,0,69,1,1.1,0.9
84314,1,0,0,0,-8.839,1,1,0,138,1,1.1,0.9
84315,1,0,0,0,-15.928,1,1,0,138,1,1.1,0.9
84316,1,0,0,0,-147.033414291,1,1,0,138,1,1.1,0.9
84317,1,0,0,0,-5.204,1,1,0,230,1,1.1,0.9
84318,1,0,0,0,-28.45,1,1,0,138,1,1.1,0.9
84319,1,41.2,19.59,0,0,1,1,0,69,1,1.1,0.9
84320,1,22.328,0,0,3.286,1,1,0,69,1,1.1,0.9
84321,1,6.69,2.44,0,0,1,1,0,69,1,1.1,0.9
84322,1,12.986,0,0,1.778,1,1,0,69,1,1.1,0.9
84323,1,13.74,4.122,0,0,1,1,0,69,1,1.1,0.9
84325,1,8.78,2.13,0,0,1,1,0,69,1,1.1,0.9
84326,1,12.767,0,0,1.686,1,1,0,69,1,1.1,0.9
84327,1,19.47,4.71,0,0,1,1,0,69,1,1.1,0.9
84328,1,19.12,2.97,0,0,1,1,0,69,1,1.1,0.9
84329,1,17.17,5.151,0,0,1,1,0,69,1,1.1,0.9
84330,1,14.6,4.38,0,0,1,1,0,69,1,1.1,0.9
84331,1,9.55,3.94,0,0,1,1,0,69,1,1.1,0.9
84332,1,11.498,0,0,0.653,1,1,0,69,1,1.1,0.9
84333,1,19.35,5.805,0,0,1,1,0,69,1,1.1,0.9
84335,1,4.93,1.479,0,0,1,1,0,69,1,1.1,0.9
84336,1,0,0,0,1.24,1,1,0,138,1,1.1,0.9
84337,1,0,0,0,4.513,1,1,0,138,1,1.1,0.9
84338,1,15.213,0,0,1.158,1,1,0,69,1,1.1,0.9
84339,1,14.04,4.49,0,0,1,1,0,69,1,1.1,0.9
84340,1,13.53,4.61,0,0,1,1,0,69,1,1.1,0.9
84341,1,15.2,2.83,0,0,1,1,0,69,1,1.1,0.9
84342,1,0,0,0,4.454,1,1,0,138,1,1.1,0.9
84343,1,10.86,0,0,2.719,1,1,0,69,1,1.1,0.9
84345,1,0,0,0,23.461,1,1,0,138,1,1.1,0.9
84346,1,31.28,9.384,0,0,1,1,0,69,1,1.1,0.9
84347,1,11.03,3.309,0,0,1,1,0,69,1,1.1,0.9
84348,1,27.36,0.35,0,0,1,1,0,69,1,1.1,0.9
84349,1,0,0,0,-23.035,1,1,0,138,1,1.1,0.9
84350,1,42.85,8.59,0,0,1,1,0,69,1,1.1,0.9
84351,1,0,0,0,-5.453,1,1,0,138,1,1.1,0.9
84352,1,24.433,0,0,2.141,1,1,0,69,1,1.1,0.9
84353,1,12.63,3.49,0,0,1,1,0,69,1,1.1,0.9
84354,1,10.238,0,0,5.529,1,1,0,69,1,1.1,0.9
84355,1,0,0,0,1.21,1,1,0,230,1,1.1,0.9
84356,1,0,0,0,7.752,1,1,0,138,1,1.1,0.9
84357,1,0,0,0,-1.813,1,1,0,138,1,1.1,0.9
84358,1,15.096,0,0,0.309,1,1,0,69,1,1.1,0.9
84359,1,7.25,1.94,0,0,1,1,0,69,1,1.1,0.9
84360,1,20.7,2.57,0,0,1,1,0,69,1,1.1,0.9
84361,1,8.45,2.12,0,0,1,1,0,69,1,1.1,0.9
84362,1,18.63,8.91,0,0,1,1,0,69,1,1.1,0.9
84363,1,12.58,4.39,0,0,1,1,0,69,1,1.1,0.9
84364,1,8.17,2.451,0,0,1,1,0,69,1,1.1,0.9
84365,1,10.56,3.8,0,0,1,1,0,69,1,1.1,0.9
84366,1,0,0,0,-92.2117297184,1,1,0,138,1,1.1,0.9
84367,1,44.58,10.36,0,0,1,1,0,69,1,1.1,0.9
84368,1,14.14,5.03,0,0,1,1,0,69,1,1.1,0.9
84369,1,0,0,0,-4.489,1,1,0,138,1,1.1,0.9
84370,1,0,0,0,3.519,1,1,0,138,1,1.1,0.9
84371,1,14.081,0,0,14.914,1,1,0,69,1,1.1,0.9
84372,1,8.41,2.523,0,0,1,1,0,69,1,1.1,0.9
84373,1,12.57,3.771,0,0,1,1,0,69,1,1.1,0.9
84374,1,9.48,3.09,0,0,1,1,0,69,1,1.1,0.9
84377,1,14.15,4.245,0,0,1,1,0,69,1,1.1,0.9
84378,1,19.876,0,0,0.176,1,1,0,69,1,1.1,0.9
84379,1,9.77,2.39,0,0,1,1,0,69,1,1.1,0.9
84380,1,14.52,2.02,0,0,1,1,0,69,1,1.1,0.9
84381,1,10.69,1.72,0,0,1,1,0,69,1,1.1,0.9
84382,1,50.76,7.79,0,0,1,1,0,69,1,1.1,0.9
84383,1,16.95,3.68,0,0,1,1,0,69,1,1.1,0.9
84384,1,13.13,3.22,0,0,1,1,0,69,1,1.1,0.9
84385,1,5.647,0,0,2.194,1,1,0,69,1,1.1,0.9
84386,1,28.93,2.69,0,0,1,1,0,69,1,1.1,0.9
84387,1,12.9,3.87,0,0,1,1,0,69,1,1.1,0.9
84388,1,9.97,2.991,0,0,1,1,0,69,1,1.1,0.9
84389,1,17.31,0.44,0,0,1,1,0,69,1,1.1,0.9
84390,1,20.54,6.6,0,0,1,1,0,69,1,1.1,0.9
84391,1,13.351,0,0,0.422,1,1,0,69,1,1.1,0.9
84392,1,11.608,0,0,0.361,1,1,0,69,1,1.1,0.9
84393,1,10.841,0,0,3.201,1,1,0,69,1,1.1,0.9
84394,1,0,0,0,24.176,1,1,0,138,1,1.1,0.9
84395,1,0,0,0,20.755,1,1,0,138,1,1.1,0.9
84396,1,15.4,4.96,0,0,1,1,0,69,1,1.1,0.9
84397,1,16.597,0,0,0.699,1,1,0,69,1,1.1,0.9
84398,1,9.67,4.76,0,0,1,1,0,69,1,1.1,0.9
84399,1,16.45,6.15,0,0,1,1,0,69,1,1.1,0.9
84400,1,13.51,4.053,0,0,1,1,0,69,1,1.1,0.9
84401,1,13.6,6.57,0,0,1,1,0,69,1,1.1,0.9
84402,1,23.25,1.37,0,0,1,1,0,69,1,1.1,0.9
84403,1,12.43,3.07,0,0,1,1,0,69,1,1.1,0.9
84404,1,0,0,0,0.07,1,1,0,230,1,1.1,0.9
84405,1,0,0,0,-32.756,1,1,0,138,1,1.1,0.9
84406,1,8.97,2.691,0,0,1,1,0,69,1,1.1,0.9
84407,1,0,0,0,0.912,1,1,0,138,1,1.1,0.9
84409,1,0,0,0,5.887,1,1,0,138,1,1.1,0.9
84410,1,6.005,0,0,3.841,1,1,0,69,1,1.1,0.9
84412,1,10.01,3.003,0,0,1,1,0,69,1,1.1,0.9
84413,1,13.022,0,0,0.41,1,1,0,69,1,1.1,0.9
84414,1,16.737,0,0,4.003,1,1,0,69,1,1.1,0.9
84415,1,11.21,3.363,0,0,1,1,0,69,1,1.1,0.9
84416,1,0,0,0,4.628,1,1,0,138,1,1.1,0.9
84417,1,11.17,1.22,0,0,1,1,0,69,1,1.1,0.9
84418,1,0,0,0,-12.399,1,1,0,138,1,1.1,0.9
84419,1,8.44,2.532,0,0,1,1,0,69,1,1.1,0.9
84420,1,0,0,0,1.388,1,1,0,138,1,1.1,0.9
84421,1,15.381,0,0,4.377,1,1,0,69,1,1.1,0.9
84422,1,11.62,1.71,0,0,1,1,0,69,1,1.1,0.9
84423,1,0,0,0,-3.28,1,1,0,138,1,1.1,0.9
84424,1,8.5,3.23,0,0,1,1,0,69,1,1.1,0.9
84426,1,0,0,0,6.927,1,1,0,345,1,1.1,0.9
84427,1,0,0,0,-13.5,1,1,0,230,1,1.1,0.9
84428,1,2.4,0.72,0,0,1,1,0,69,1,1.1,0.9
84429,1,20.85,6.255,0,0,1,1,0,69,1,1.1,0.9
84430,1,17.31,7.99,0,0,1,1,0,69,1,1.1,0.9
84432,1,19.16,4.64,0,0,1,1,0,69,1,1.1,0.9
84433,1,0,0,0,-8.417,1,1,0,138,1,1.1,0.9
84434,1,0,0,0,-0.376,1,1,0,345,1,1.1,0.9
84435,1,0,0,0,10.533,1,1,0,230,1,1.1,0.9
84436,1,0,0,0,-19.627,1,1,0,138,1,1.1,0.9
84437,1,0,0,0,44.583,1,1,0,345,1,1.1,0.9
84439,1,0,0,0,0.154,1,1,0,138,1,1.1,0.9
84441,1,0,0,0,1.594,1,1,0,69,1,1.1,0.9
84442,1,0,0,0,-9.446,1,1,0,69,1,1.1,0.9
84443,1,0,0,0,-0.413,1,1,0,138,1,1.1,0.9
84444,1,7.68,2.304,0,0,1,1,0,69,1,1.1,0.9
84445,1,19.04,4.26,0,0,1,1,0,69,1,1.1,0.9
84446,1,12.244,0,0,0.483,1,1,0,69,1,1.1,0.9
