bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
84447,1,4.77,1.431,0,0,1,1,0,69,1,1.1,0.9
84448,1,8.53,2.559,0,0,1,1,0,69,1,1.1,0.9
84449,1,8.268,0,0,1.493,1,1,0,69,1,1.1,0.9
84450,1,12.192,0,0,0.481,1,1,0,69,1,1.1,0.9
84451,1,7.09,1.05,0,0,1,1,0,69,1,1.1,0.9
84452,1,11.5,4.5,0,0,1,1,0,69,1,1.1,0.9
84453,1,0,0,0,-6.952,1,1,0,138,1,1.1,0.9
84454,1,0,0,0,7.396,1,1,0,138,1,1.1,0.9
84455,1,0,0,0,0.86,1,1,0,138,1,1.1,0.9
84456,1,24.849,0,0,3.585,1,1,0,69,1,1.1,0.9
84458,1,0,0,0,-0.449,1,1,0,138,1,1.1,0.9
84459,1,0,0,0,0.033,1,1,0,230,1,1.1,0.9
84460,1,0,0,0,5.368,1,1,0,138,1,1.1,0.9
84462,1,0,0,0,-0.356,1,1,0,138,1,1.1,0.9
84463,1,28.25,0.05,0,0,1,1,0,69,1,1.1,0.9
84465,1,0,0,0,17.843,1,1,0,138,1,1.1,0.9
84466,1,60.452,0,0,22.087,1,1,0,69,1,1.1,0.9
84467,1,8.784,0,0,0.748,1,1,0,69,1,1.1,0.9
84468,1,3.42,1.33,0,0,1,1,0,69,1,1.1,0.9
84469,1,15.01,0.21,0,0,1,1,0,69,1,1.1,0.9
84470,1,0,0,0,-6.475,1,1,0,230,1,1.1,0.9
84471,1,0,0,0,-3.06,1,1,0,138,1,1.1,0.9
84472,1,9.44,0.87,0,0,1,1,0,69,1,1.1,0.9
84473,1,0,0,0,0.142,1,1,0,230,1,1.1,0.9
84474,1,0,0,0,-15.882,1,1,0,138,1,1.1,0.9
84475,1,270.342,0,0,42.6876480812,1,1,0,230,1,1.1,0.9
84476,1,181.63,0,0,19.123,1,1,0,138,1,1.1,0.9
84477,1,0,0,0,18.321,1,1,0,69,1,1.1,0.9
84478,1,55.731,0,0,3.692,1,1,0,69,1,1.1,0.9
84479,1,0,0,0,6.173,1,1,0,138,1,1.1,0.9
84480,1,132.8,0,0,16,1,1,0,138,1,1.1,0.9
84481,1,0,0,0,-0.848,1,1,0,138,1,1.1,0.9
84482,1,29.02,0,0,11.086,1,1,0,69,1,1.1,0.9
84484,1,11.873,0,0,11.053,1,1,0,69,1,1.1,0.9
84485,1,19.3,0.77,0,0,1,1,0,69,1,1.1,0.9
84486,1,13.24,1.66,0,0,1,1,0,69,1,1.1,0.9
84487,1,5.17,1.551,0,0,1,1,0,69,1,1.1,0.9
84488,1,0,0,0,-12.55,1,1,0,138,1,1.1,0.9
84489,1,0,0,0,-15.051,1,1,0,230,1,1.1,0.9
84490,1,0,0,0,-21.731,1,1,0,138,1,1.1,0.9
84491,1,0,0,0,28.37,1,1,0,345,1,1.1,0.9
84492,1,0,0,0,-7.413,1,1,0,230,1,1.1,0.9
84493,1,0,0,0,-40.791,1,1,0,138,1,1.1,0.9
84494,1,15.258,0,0,1.454,1,1,0,69,1,1.1,0.9
84495,1,18.292,0,0,6.7,1,1,0,69,1,1.1,0.9
84496,1,13.24,3.21,0,0,1,1,0,69,1,1.1,0.9
84497,1,0,0,0,23.606,1,1,0,138,1,1.1,0.9
84499,1,3.52,1.056,0,0,1,1,0,69,1,1.1,0.9
84500,1,9.09,4.27,0,0,1,1,0,69,1,1.1,0.9
84502,1,75.97,0,0,14.046,1,1,0,69,1,1.1,0.9
84503,1,0,0,0,4.796,1,1,0,138,1,1.1,0.9
84504,1,12.2,5.59,0,0,1,1,0,69,1,1.1,0.9
84505,1,24.02,7.206,0,0,1,1,0,69,1,1.1,0.9
84506,1,6.79,3.04,0,0,1,1,0,69,1,1.1,0.9
84507,1,12.491,0,0,0.495,1,1,0,69,1,1.1,0.9
84509,1,0,0,0,-29.385,1,1,0,138,1,1.1,0.9
84510,1,5.78,0.11,0,0,1,1,0,69,1,1.1,0.9
84511,1,4.271,0,0,1.701,1,1,0,69,1,1.1,0.9
84512,1,13.73,1.33,0,0,1,1,0,69,1,1.1,0.9
84513,1,0,0,0,31.874,1,1,0,138,1,1.1,0.9
84514,1,15.66,0.47,0,0,1,1,0,69,1,1.1,0.9
84515,1,11.141,0,0,1.172,1,1,0,69,1,1.1,0.9
84516,1,9.24,1.69,0,0,1,1,0,69,1,1.1,0.9
84517,1,0,0,0,-13.079,1,1,0,138,1,1.1,0.9
84518,1,2.55,0.765,0,0,1,1,0,69,1,1.1,0.9
84520,1,23.1,9.11,0,0,1,1,0,69,1,1.1,0.9
84522,1,14.021,0,0,0.569,1,1,0,69,1,1.1,0.9
84523,1,0,0,0,-11.15,1,1,0,138,1,1.1,0.9
84524,1,43.94,12.12,0,0,1,1,0,69,1,1.1,0.9
84525,1,0,0,0,0.256,1,1,0,230,1,1.1,0.9
84526,1,0,0,0,-23.816,1,1,0,138,1,1.1,0.9
84527,1,24.866,0,0,3.428,1,1,0,69,1,1.1,0.9
84528,1,15.696,0,0,9.787,1,1,0,69,1,1.1,0.9
84529,1,48.5,5.53,0,0,1,1,0,69,1,1.1,0.9
84530,1,0,0,0,-19.448,1,1,0,138,1,1.1,0.9
84533,1,0,0,0,0.162,1,1,0,230,1,1.1,0.9
84534,1,0,0,0,12.909,1,1,0,138,1,1.1,0.9
84535,1,18.897,0,0,31.9999348513,1,1,0,69,1,1.1,0.9
84536,1,3.86,1.158,0,0,1,1,0,69,1,1.1,0.9
84537,1,2.95,0.885,0,0,1,1,0,69,1,1.1,0.9
84538,1,10.56,3.168,0,0,1,1,0,69,1,1.1,0.9
84539,1,4.38,1.314,0,0,1,1,0,69,1,1.1,0.9
84542,1,7.2,0.38,0,0,1,1,0,69,1,1.1,0.9
84543,1,0,0,0,-11.913,1,1,0,138,1,1.1,0.9
84544,1,28.09,4.21,0,0,1,1,0,69,1,1.1,0.9
84545,1,0,0,0,13.191,1,1,0,138,1,1.1,0.9
84546,1,21.59,0,0,3.857,1,1,0,69,1,1.1,0.9
84547,1,0,0,0,12.085,1,1,0,138,1,1.1,0.9
84548,1,19.58,8.88,0,0,1,1,0,69,1,1.1,0.9
84549,1,8.04,2.412,0,0,1,1,0,69,1,1.1,0.9
84551,1,12.35,5.97,0,0,1,1,0,69,1,1.1,0.9
84552,1,11.28,0.93,0,0,1,1,0,69,1,1.1,0.9
84553,1,11.71,3.15,0,0,1,1,0,69,1,1.1,0.9
84554,1,7.31,2.193,0,0,1,1,0,69,1,1.1,0.9
84555,1,7.255,0,0,3.801,1,1,0,69,1,1.1,0.9
84556,1,0,0,0,-10.643,1,1,0,138,1,1.1,0.9
84557,1,14.46,4.338,0,0,1,1,0,69,1,1.1,0.9
84558,1,0,0,0,-17.135,1,1,0,230,1,1.1,0.9
84559,1,0,0,0,-20.745,1,1,0,138,1,1.1,0.9
84560,1,54.926,0,0,2.507,1,1,0,69,1,1.1,0.9
84561,1,0,0,0,19.362,1,1,0,138,1,1.1,0.9
84562,1,25.07,1.31,0,0,1,1,0,69,1,1.1,0.9
84563,1,0,0,0,-7.31,1,1,0,138,1,1.1,0.9
84564,1,17.434,0,0,1.519,1,1,0,69,1,1.1,0.9
84565,1,4.262,0,0,7.927,1,1,0,69,1,1.1,0.9
84566,1,8.73,1.61,0,0,1,1,0,69,1,1.1,0.9
84567,1,4.59,0.07,0,0,1,1,0,69,1,1.1,0.9
84568,1,14.87,4.461,0,0,1,1,0,69,1,1.1,0.9
84569,1,30.82,4.07,0,0,1,1,0,69,1,1.1,0.9
84570,1,21.08,6.324,0,0,1,1,0,69,1,1.1,0.9
84571,1,43.195,0,0,0.775,1,1,0,69,1,1.1,0.9
84572,1,0,0,0,-6.265,1,1,0,138,1,1.1,0.9
84573,1,7.38,0.98,0,0,1,1,0,69,1,1.1,0.9
84574,1,8.81,2.22,0,0,1,1,0,69,1,1.1,0.9
84575,1,7.5,3.47,0,0,1,1,0,69,1,1.1,0.9
84576,1,0,0,0,10.322,1,1,0,138,1,1.1,0.9
84577,1,63.063,0,0,8.114,1,1,0,69,1,1.1,0.9
84578,1,17.19,5.157,0,0,1,1,0,69,1,1.1,0.9
84579,1,32.87,7.52,0,0,1,1,0,69,1,1.1,0.9
84581,1,7.273,0,0,7.94,1,1,0,69,1,1.1,0.9
84582,1,3.27,0.981,0,0,1,1,0,69,1,1.1,0.9
84584,1,9.308,0,0,1.785,1,1,0,69,1,1.1,0.9
84587,1,0,0,0,-4.109,1,1,0,345,1,1.1,0.9
84588,1,0,0,0,-24.151,1,1,0,230,1,1.1,0.9
84589,1,8.5,2.55,0,0,1,1,0,69,1,1.1,0.9
84590,1,11.42,2.3,0,-11.0562260224,1,1,0,69,1,1.1,0.9
84591,1,12.94,0,0,-4.87472143849,1,1,0,69,1,1.1,0.9
84592,1,2.02,0.606,0,0,1,1,0,69,1,1.1,0.9
84593,1,12.25,1.41,0,0,1,1,0,69,1,1.1,0.9
84594,1,9.14,4.02,0,0,1,1,0,69,1,1.1,0.9
84596,1,9.7,1.36,0,0,1,1,0,69,1,1.1,0.9
84597,1,11.289,0,0,0.313,1,1,0,69,1,1.1,0.9
84598,1,0,0,0,-12.629,1,1,0,138,1,1.1,0.9
84599,1,9.53,2.859,0,0,1,1,0,69,1,1.1,0.9
84600,1,0,0,0,6.718,1,1,0,138,1,1.1,0.9
84601,1,4.81,1.443,0,0,1,1,0,69,1,1.1,0.9
84602,1,18.96,3.03,0,0,1,1,0,69,1,1.1,0.9
84603,1,57.688,0,0,14.375,1,1,0,69,1,1.1,0.9
84604,1,11.79,3.537,0,0,1,1,0,69,1,1.1,0.9
84606,1,17.65,4.5,0,0,1,1,0,69,1,1.1,0.9
84607,1,23.48,3.06,0,0,1,1,0,69,1,1.1,0.9
84608,1,0,0,0,-100.139998714,1,1,0,138,1,1.1,0.9
84609,1,23.49,10.87,0,0,1,1,0,69,1,1.1,0.9
84610,1,23.12,1.86,0,0,1,1,0,69,1,1.1,0.9
84611,1,12.055,0,0,0.376,1,1,0,69,1,1.1,0.9
84613,1,5.87,1.761,0,0,1,1,0,69,1,1.1,0.9
84615,1,4.928,0,0,0.285,1,1,0,69,1,1.1,0.9
84616,1,15.06,4.518,0,0,1,1,0,69,1,1.1,0.9
84617,1,6.37,2.51,0,0,1,1,0,69,1,1.1,0.9
84618,1,9.573,0,0,10.353,1,1,0,69,1,1.1,0.9
84619,1,0,0,0,7.146,1,1,0,138,1,1.1,0.9
84620,1,22.23,3.83,0,0,1,1,0,69,1,1.1,0.9
84621,1,23.969,0,0,10.169,1,1,0,69,1,1.1,0.9
84622,1,20.901,0,0,1.704,1,1,0,69,1,1.1,0.9
84623,1,19.13,0.23,0,0,1,1,0,69,1,1.1,0.9
84624,1,13.013,0,0,0.309,1,1,0,69,1,1.1,0.9
84625,1,13.214,0,0,3.437,1,1,0,69,1,1.1,0.9
84626,1,0,0,0,-16.223,1,1,0,138,1,1.1,0.9
84627,1,61.627,12.92,0,0,1,1,0,69,1,1.1,0.9
84628,1,19.2,4.18,0,0,1,1,0,69,1,1.1,0.9
84629,1,17.76,1.28,0,0,1,1,0,69,1,1.1,0.9
84630,1,10.48,3.144,0,0,1,1,0,69,1,1.1,0.9
84631,1,33.43,10.36,0,0,1,1,0,69,1,1.1,0.9
84632,1,15.808,0,0,2.864,1,1,0,69,1,1.1,0.9
84633,1,12.329,0,0,0.487,1,1,0,69,1,1.1,0.9
84634,1,0,0,0,-11.291,1,1,0,138,1,1.1,0.9
84635,1,9.58,3.74,0,0,1,1,0,69,1,1.1,0.9
84636,1,0,0,0,6.335,1,1,0,345,1,1.1,0.9
84637,1,0,0,0,-16.295,1,1,0,138,1,1.1,0.9
84638,1,66.147,0,0,1.704,1,1,0,69,1,1.1,0.9
84639,1,2.93,0.879,0,0,1,1,0,69,1,1.1,0.9
84640,1,8.27,2.481,0,0,1,1,0,69,1,1.1,0.9
84641,1,14.994,0,0,0.617,1,1,0,69,1,1.1,0.9
84643,1,30.762,0,0,1.564,1,1,0,69,1,1.1,0.9
84644,1,25.78,2.69,0,0,1,1,0,69,1,1.1,0.9
84645,1,16.34,1.65,0,0,1,1,0,69,1,1.1,0.9
84646,1,9.97,2.991,0,0,1,1,0,69,1,1.1,0.9
84647,1,0,0,0,-32.609,1,1,0,138,1,1.1,0.9
84648,1,25.036,0,0,10.262,1,1,0,69,1,1.1,0.9
84649,1,0,0,0,-20.416,1,1,0,138,1,1.1,0.9
84650,1,9.96,1.26,0,0,1,1,0,69,1,1.1,0.9
84651,1,25.87,0,0,10.308,1,1,0,69,1,1.1,0.9
84652,1,0,0,0,33.994,1,1,0,230,1,1.1,0.9
84653,1,0,0,0,-8.111,1,1,0,138,1,1.1,0.9
84654,1,0,0,0,-6.068,1,1,0,138,1,1.1,0.9
84655,1,78.952,0,0,21.512,1,1,0,69,1,1.1,0.9
84656,1,10.35,2.49,0,0,1,1,0,69,1,1.1,0.9
84657,1,7.22,1.4,0,0,1,1,0,69,1,1.1,0.9
84659,1,10.71,0.58,0,0,1,1,0,69,1,1.1,0.9
84661,1,0,0,0,13.481,1,1,0,138,1,1.1,0.9
84662,1,7.72,2.316,0,0,1,1,0,69,1,1.1,0.9
84663,1,5.81,1.743,0,0,1,1,0,69,1,1.1,0.9
84664,1,6.5,0.09,0,0,1,1,0,69,1,1.1,0.9
84665,1,15.88,4.764,0,0,1,1,0,69,1,1.1,0.9
84666,1,0,0,0,3.337,1,1,0,138,1,1.1,0.9
84667,1,8.97,2.691,0,0,1,1,0,69,1,1.1,0.9
84668,1,0,0,0,17.499,1,1,0,138,1,1.1,0.9
84669,1,62.433,0,0,0.684,1,1,0,69,1,1.1,0.9
84671,1,8.8,2.64,0,0,1,1,0,69,1,1.1,0.9
84673,1,7.88,2.364,0,0,1,1,0,69,1,1.1,0.9
84674,1,8.51,2.553,0,0,1,1,0,69,1,1.1,0.9
84675,1,6.44,1.932,0,0,1,1,0,69,1,1.1,0.9
84676,1,6,1.8,0,0,1,1,0,69,1,1.1,0.9
84677,1,13.49,2.85,0,0,1,1,0,69,1,1.1,0.9
84678,1,79.413,0,0,14.623,1,1,0,69,1,1.1,0.9
84679,1,0,0,0,16.513,1,1,0,138,1,1.1,0.9
84681,1,0,0,0,35.855,1,1,0,230,1,1.1,0.9
84682,1,0,0,0,-4.513,1,1,0,138,1,1.1,0.9
84683,1,0,0,0,-2.678,1,1,0,69,1,1.1,0.9
84684,1,0,0,0,13.643,1,1,0,138,1,1.1,0.9
84685,1,0,0,0,31.9998228435,1,1,0,138,1,1.1,0.9
84686,1,28.417,0,0,2.016,1,1,0,69,1,1.1,0.9
84687,1,28.923,0,0,1.438,1,1,0,69,1,1.1,0.9
84688,1,0,0,0,-1.537,1,1,0,138,1,1.1,0.9
84689,1,13.26,3.46,0,0,1,1,0,69,1,1.1,0.9
84690,1,0,0,0,0.007,1,1,0,138,1,1.1,0.9
84691,1,0,0,0,-6.974,1,1,0,138,1,1.1,0.9
84692,1,0,0,0,16.223,1,1,0,138,1,1.1,0.9
84694,1,26.45,7.935,0,0,1,1,0,69,1,1.1,0.9
84697,1,16.098,0,0,0.88,1,1,0,69,1,1.1,0.9
84698,1,15.88,1.07,0,0,1,1,0,69,1,1.1,0.9
84699,1,0,0,0,16.664,1,1,0,230,1,1.1,0.9
84700,1,17.149,0,0,2.071,1,1,0,69,1,1.1,0.9
84701,1,10.58,0.38,0,0,1,1,0,69,1,1.1,0.9
84702,1,6.046,0,0,1.494,1,1,0,69,1,1.1,0.9
84703,1,4.51,2.18,0,0,1,1,0,69,1,1.1,0.9
84704,1,3.93,1.179,0,0,1,1,0,69,1,1.1,0.9
84705,1,14.088,0,0,2.577,1,1,0,69,1,1.1,0.9
84706,1,0,0,0,13.583,1,1,0,138,1,1.1,0.9
84707,1,0,0,0,5.757,1,1,0,230,1,1.1,0.9
84708,1,0,0,0,-13.502,1,1,0,138,1,1.1,0.9
84709,1,17.4,3.38,0,0,1,1,0,69,1,1.1,0.9
84711,1,0,0,0,-10.207,1,1,0,230,1,1.1,0.9
84712,1,0,0,0,5.133,1,1,0,138,1,1.1,0.9
84713,1,0,0,0,1.203,1,1,0,138,1,1.1,0.9
84714,1,63.725,0,0,0.922,1,1,0,69,1,1.1,0.9
84715,1,0,0,0,-2.654,1,1,0,138,1,1.1,0.9
84716,1,22.404,0,0,4.288,1,1,0,69,1,1.1,0.9
84720,1,0,0,0,2.803,1,1,0,138,1,1.1,0.9
84721,1,0,0,0,-5.816,1,1,0,138,1,1.1,0.9
84731,1,0,0,0,-0.891,1,1,0,138,1,1.1,0.9
84732,1,0,0,0,7.076,1,1,0,138,1,1.1,0.9
84744,1,0,0,0,-4.058,1,1,0,138,1,1.1,0.9
84745,1,22.06,3.69,0,0,1,1,0,69,1,1.1,0.9
84746,1,12.411,0,0,1.594,1,1,0,69,1,1.1,0.9
84747,1,17.55,5.39,0,0,1,1,0,69,1,1.1,0.9
84748,1,67.342,0,0,7.082,1,1,0,69,1,1.1,0.9
84749,1,0,0,0,-21.25,1,1,0,138,1,1.1,0.9
84750,1,0,0,0,-0.756,1,1,0,138,1,1.1,0.9
84751,1,14.53,1.56,0,0,1,1,0,69,1,1.1,0.9
84752,1,13.26,2.08,0,0,1,1,0,69,1,1.1,0.9
84753,1,0,0,0,-10.998,1,1,0,138,1,1.1,0.9
84754,1,10.69,4.48,0,0,1,1,0,69,1,1.1,0.9
84756,1,0,0,0,-28.814,1,1,0,230,1,1.1,0.9
84757,1,0,0,0,-13.858,1,1,0,138,1,1.1,0.9
84758,1,0,0,0,-3.915,1,1,0,138,1,1.1,0.9
84759,1,47.89,3.92,0,0,1,1,0,69,1,1.1,0.9
84760,1,0,0,0,-5.76,1,1,0,138,1,1.1,0.9
84761,1,5.26,1.578,0,0,1,1,0,69,1,1.1,0.9
84762,1,4.207,0,0,2.944,1,1,0,69,1,1.1,0.9
84763,1,13.661,0,0,14.006,1,1,0,69,1,1.1,0.9
84765,1,0,0,0,10.027,1,1,0,138,1,1.1,0.9
84766,1,60.864,0,0,20.07,1,1,0,69,1,1.1,0.9
84767,1,0,0,0,2.421,1,1,0,138,1,1.1,0.9
84768,1,3.38,1.014,0,0,1,1,0,69,1,1.1,0.9
84769,1,0,0,0,30.951,1,1,0,138,1,1.1,0.9
84770,1,69.804,0,0,43.857,1,1,0,69,1,1.1,0.9
84771,1,13.68,0.72,0,0,1,1,0,69,1,1.1,0.9
84773,1,13.26,0,0,9.972,1,1,0,69,1,1.1,0.9
84774,1,58.235,0,0,7.061,1,1,0,69,1,1.1,0.9
84775,1,11.54,4.02,0,0,1,1,0,69,1,1.1,0.9
84776,1,44.46,13.338,0,0,1,1,0,69,1,1.1,0.9
84777,1,8.31,0.45,0,0,1,1,0,69,1,1.1,0.9
84778,1,12.434,0,0,11.157,1,1,0,69,1,1.1,0.9
84779,1,24.545,0,0,1.154,1,1,0,69,1,1.1,0.9
84780,1,0,0,0,-18.038,1,1,0,138,1,1.1,0.9
84781,1,0,0,0,1.82,1,1,0,138,1,1.1,0.9
84782,1,13.08,0,0,1.297,1,1,0,69,1,1.1,0.9
84783,1,8.63,2.589,0,0,1,1,0,69,1,1.1,0.9
84784,1,7.25,2.175,0,0,1,1,0,69,1,1.1,0.9
84785,1,8.09,2.427,0,0,1,1,0,69,1,1.1,0.9
84786,1,0,0,0,-5.424,1,1,0,138,1,1.1,0.9
84787,1,13.64,3.05,0,0,1,1,0,69,1,1.1,0.9
84789,1,21.92,1.74,0,0,1,1,0,69,1,1.1,0.9
84790,1,0,0,0,-1.132,1,1,0,69,1,1.1,0.9
84791,1,70.765,0,0,17.215,1,1,0,69,1,1.1,0.9
84792,1,0,0,0,-33.706,1,1,0,138,1,1.1,0.9
84793,1,75.042,0,0,9.746,1,1,0,69,1,1.1,0.9
84794,1,10.8,1.28,0,0,1,1,0,69,1,1.1,0.9
84795,1,26.21,8.48,0,0,1,1,0,69,1,1.1,0.9
84796,1,59.637,0,0,14.457,1,1,0,69,1,1.1,0.9
84797,1,10.8,3.24,0,0,1,1,0,69,1,1.1,0.9
84798,1,37.72,3.09,0,0,1,1,0,69,1,1.1,0.9
84799,1,5.12,1.536,0,0,1,1,0,69,1,1.1,0.9
84800,1,7.38,3.3,0,0,1,1,0,69,1,1.1,0.9
84801,1,4.27,1.281,0,0,1,1,0,69,1,1.1,0.9
84802,1,5.15,1.545,0,0,1,1,0,69,1,1.1,0.9
84803,1,20.5,8.28,0,0,1,1,0,69,1,1.1,0.9
84805,1,27.12,8.9,0,0,1,1,0,69,1,1.1,0.9
84806,1,12.9,1.47,0,0,1,1,0,69,1,1.1,0.9
84807,1,0,0,0,3.206,1,1,0,230,1,1.1,0.9
84808,1,0,0,0,-39.479,1,1,0,138,1,1.1,0.9
84809,1,77.707,2.3,0,0,1,1,0,69,1,1.1,0.9
84810,1,19.22,3.83,0,0,1,1,0,69,1,1.1,0.9
84812,1,7.547,0,0,2.181,1,1,0,69,1,1.1,0.9
84813,1,9.52,1.22,0,0,1,1,0,69,1,1.1,0.9
84814,1,5.55,1.665,0,0,1,1,0,69,1,1.1,0.9
84815,1,12.58,0.87,0,0,1,1,0,69,1,1.1,0.9
84816,1,0,0,0,-47.142,1,1,0,138,1,1.1,0.9
84817,1,64.37,7.48,0,0,1,1,0,69,1,1.1,0.9
84819,1,0,0,0,-42.744,1,1,0,138,1,1.1,0.9
84820,1,71.114,3.49,0,0,1,1,0,69,1,1.1,0.9
84821,1,24.34,1.05,0,0,1,1,0,69,1,1.1,0.9
84822,1,0,0,0,-39.683,1,1,0,138,1,1.1,0.9
84823,1,11.87,3.561,0,0,1,1,0,69,1,1.1,0.9
84824,1,5.38,1.614,0,0,1,1,0,69,1,1.1,0.9
84825,1,0,0,0,-4.016,1,1,0,138,1,1.1,0.9
84826,1,0,0,0,-7.164,1,1,0,230,1,1.1,0.9
84827,1,0,0,0,-17.753,1,1,0,138,1,1.1,0.9
84828,1,34.94,5.5,0,0,1,1,0,69,1,1.1,0.9
84829,1,57.273,0,0,13.436,1,1,0,69,1,1.1,0.9
84830,1,11.051,0,0,4.192,1,1,0,69,1,1.1,0.9
84831,1,12.09,0.54,0,0,1,1,0,69,1,1.1,0.9
84832,1,0,0,0,4.059,1,1,0,138,1,1.1,0.9
84833,1,8.51,2.553,0,0,1,1,0,69,1,1.1,0.9
84834,1,5.03,1.509,0,0,1,1,0,69,1,1.1,0.9
84835,1,3.66,1.098,0,0,1,1,0,69,1,1.1,0.9
84836,1,19.145,0,0,0.639,1,1,0,69,1,1.1,0.9
84837,1,27.706,0,0,2.16,1,1,0,69,1,1.1,0.9
84838,1,20.545,0,0,1.081,1,1,0,69,1,1.1,0.9
84839,1,11.17,0,0,1.235,1,1,0,69,1,1.1,0.9
84840,1,10.987,0,0,0.425,1,1,0,69,1,1.1,0.9
84841,1,13.45,1.47,0,0,1,1,0,69,1,1.1,0.9
84842,1,8.02,2.406,0,0,1,1,0,69,1,1.1,0.9
84844,1,24.825,0,0,0.617,1,1,0,69,1,1.1,0.9
84846,1,28.47,1.31,0,0,1,1,0,69,1,1.1,0.9
84847,1,14.25,4.81,0,0,1,1,0,69,1,1.1,0.9
84848,1,19.721,0,0,0.662,1,1,0,69,1,1.1,0.9
84849,1,7.52,2.256,0,0,1,1,0,69,1,1.1,0.9
84850,1,7.26,1.81,0,0,1,1,0,69,1,1.1,0.9
84851,1,14.26,1.31,0,0,1,1,0,69,1,1.1,0.9
84852,1,17.27,3.64,0,0,1,1,0,69,1,1.1,0.9
84853,1,29.224,0,0,7.791,1,1,0,69,1,1.1,0.9
84854,1,17.394,0,0,1.003,1,1,0,69,1,1.1,0.9
84855,1,0,0,0,1.908,1,1,0,138,1,1.1,0.9
84856,1,6.89,1.36,0,0,1,1,0,69,1,1.1,0.9
84857,1,23.368,0,0,0.027,1,1,0,69,1,1.1,0.9
84858,1,10.157,0,0,8.44,1,1,0,69,1,1.1,0.9
84860,1,7.41,2.223,0,0,1,1,0,69,1,1.1,0.9
84861,1,29.2,4.38,0,0,1,1,0,69,1,1.1,0.9
84862,1,10.08,3.024,0,0,1,1,0,69,1,1.1,0.9
84863,1,0,0,0,-8.771,1,1,0,345,1,1.1,0.9
84864,1,0,0,0,6.018,1,1,0,230,1,1.1,0.9
84865,1,0,0,0,-189.372259541,1,1,0,138,1,1.1,0.9
84866,1,62.584,7.19,0,0,1,1,0,69,1,1.1,0.9
84867,1,0,0,0,1.459,1,1,0,230,1,1.1,0.9
84868,1,76.99,12.97,0,0,1,1,0,69,1,1.1,0.9
84869,1,14.674,0,0,6.897,1,1,0,69,1,1.1,0.9
84870,1,8.31,2.493,0,0,1,1,0,69,1,1.1,0.9
84872,1,6.7,2.01,0,0,1,1,0,69,1,1.1,0.9
84873,1,6.926,0,0,2.309,1,1,0,69,1,1.1,0.9
84874,1,5.98,0.9,0,0,1,1,0,69,1,1.1,0.9
84875,1,0,0,0,8.017,1,1,0,138,1,1.1,0.9
84876,1,0,0,0,-10.837,1,1,0,138,1,1.1,0.9
84877,1,7.17,2.151,0,0,1,1,0,69,1,1.1,0.9
84878,1,5.594,0,0,0.663,1,1,0,69,1,1.1,0.9
84879,1,9.86,0.66,0,0,1,1,0,69,1,1.1,0.9
84880,1,8.66,2.598,0,0,1,1,0,69,1,1.1,0.9
84882,1,8.47,0.71,0,0,1,1,0,69,1,1.1,0.9
84883,1,10.7,1.17,0,0,1,1,0,69,1,1.1,0.9
84884,1,17.038,0,0,4.87,1,1,0,69,1,1.1,0.9
84885,1,8.38,2.43,0,0,1,1,0,69,1,1.1,0.9
84886,1,8.7,2.61,0,0,1,1,0,69,1,1.1,0.9
84887,1,14.21,3.51,0,0,1,1,0,69,1,1.1,0.9
84888,1,8.04,2.412,0,0,1,1,0,69,1,1.1,0.9
84889,1,0,0,0,-22.426,1,1,0,138,1,1.1,0.9
84890,1,68.89,12.46,0,0,1,1,0,69,1,1.1,0.9
84891,1,11.43,1.36,0,0,1,1,0,69,1,1.1,0.9
84892,1,6.069,0,0,0.044,1,1,0,69,1,1.1,0.9
84893,1,10.613,0,0,0.43,1,1,0,69,1,1.1,0.9
84894,1,7.67,2.301,0,0,1,1,0,69,1,1.1,0.9
84895,1,6.58,1.974,0,0,1,1,0,69,1,1.1,0.9
84896,1,12.84,0,0,1.738,1,1,0,69,1,1.1,0.9
84897,1,7.39,1.96,0,0,1,1,0,69,1,1.1,0.9
84898,1,0,0,0,3.978,1,1,0,138,1,1.1,0.9
84900,1,23.224,0,0,2.978,1,1,0,69,1,1.1,0.9
84901,1,39.4,1.82,0,0,1,1,0,69,1,1.1,0.9
84902,1,67.756,0,0,6.47,1,1,0,69,1,1.1,0.9
84903,1,0,0,0,-10.58,1,1,0,138,1,1.1,0.9
84904,1,17.804,0,0,2.9,1,1,0,69,1,1.1,0.9
84905,1,0,0,0,7.716,1,1,0,138,1,1.1,0.9
84906,1,32.546,0,0,7.102,1,1,0,69,1,1.1,0.9
84907,1,0,0,0,-0.576,1,1,0,138,1,1.1,0.9
84908,1,38.18,7.63,0,0,1,1,0,69,1,1.1,0.9
84909,1,6.417,0,0,0.236,1,1,0,69,1,1.1,0.9
84911,1,7.63,2.289,0,0,1,1,0,69,1,1.1,0.9
84912,1,25.059,0,0,4.099,1,1,0,69,1,1.1,0.9
84913,1,9.93,2.979,0,0,1,1,0,69,1,1.1,0.9
84914,1,0,0,0,21.643,1,1,0,138,1,1.1,0.9
84915,1,42.233,0,0,12.42,1,1,0,69,1,1.1,0.9
84916,1,14.49,0.34,0,0,1,1,0,69,1,1.1,0.9
84917,1,0,0,0,-7.364,1,1,0,138,1,1.1,0.9
84919,1,6.726,0,0,1.682,1,1,0,69,1,1.1,0.9
84920,1,9.701,0,0,0.504,1,1,0,69,1,1.1,0.9
84922,1,12.4,3.72,0,0,1,1,0,69,1,1.1,0.9
84923,1,31.76,6.86,0,0,1,1,0,69,1,1.1,0.9
84924,1,0,0,0,-3.995,1,1,0,138,1,1.1,0.9
84925,1,0,0,0,-3.039,1,1,0,138,1,1.1,0.9
84928,1,20.247,0,0,4.544,1,1,0,69,1,1.1,0.9
84929,1,12.06,0.43,0,0,1,1,0,69,1,1.1,0.9
84930,1,8.156,0,0,1.314,1,1,0,69,1,1.1,0.9
84931,1,10.896,0,0,3.173,1,1,0,69,1,1.1,0.9
84932,1,9.126,0,0,2.576,1,1,0,69,1,1.1,0.9
84933,1,0,0,0,-2.567,1,1,0,138,1,1.1,0.9
84934,1,0,0,0,-27.899,1,1,0,138,1,1.1,0.9
84935,1,54.553,0.23,0,0,1,1,0,69,1,1.1,0.9
84936,1,33.688,0,0,2.584,1,1,0,69,1,1.1,0.9
84937,1,0,0,0,-2.163,1,1,0,138,1,1.1,0.9
84938,1,5.43,1.629,0,0,1,1,0,69,1,1.1,0.9
84939,1,27.245,0,0,3.323,1,1,0,69,1,1.1,0.9
84940,1,12.47,3.741,0,0,1,1,0,69,1,1.1,0.9
84941,1,35.54,4,0,0,1,1,0,69,1,1.1,0.9
84942,1,16.892,0,0,0.487,1,1,0,69,1,1.1,0.9
84943,1,9.06,1.65,0,0,1,1,0,69,1,1.1,0.9
84944,1,41.105,0,0,0.203,1,1,0,69,1,1.1,0.9
84945,1,25.244,0,0,0.106,1,1,0,69,1,1.1,0.9
84947,1,25.06,7.518,0,0,1,1,0,69,1,1.1,0.9
84948,1,21.275,0,0,0.164,1,1,0,69,1,1.1,0.9
84949,1,6.36,1.908,0,0,1,1,0,69,1,1.1,0.9
84951,1,6.036,0,0,2.968,1,1,0,69,1,1.1,0.9
84954,1,8.56,2.568,0,0,1,1,0,69,1,1.1,0.9
84955,1,8.99,2.697,0,0,1,1,0,69,1,1.1,0.9
84956,1,3.5,1.05,0,0,1,1,0,69,1,1.1,0.9
84957,1,20.761,0,0,0.067,1,1,0,69,1,1.1,0.9
84959,1,27.04,1.32,0,0,1,1,0,69,1,1.1,0.9
84960,1,13.251,0,0,4.981,1,1,0,69,1,1.1,0.9
84961,1,8.19,2.457,0,0,1,1,0,69,1,1.1,0.9
84962,1,17.27,5.181,0,0,1,1,0,69,1,1.1,0.9
84963,1,0,0,0,10.48,1,1,0,138,1,1.1,0.9
84964,1,8.91,2.673,0,0,1,1,0,69,1,1.1,0.9
84965,1,14.026,0,0,2.021,1,1,0,69,1,1.1,0.9
84966,1,0,0,0,2.295,1,1,0,138,1,1.1,0.9
84967,1,15.24,4.7,0,0,1,1,0,69,1,1.1,0.9
84968,1,19.83,0.07,0,0,1,1,0,69,1,1.1,0.9
84969,1,15.54,4.662,0,0,1,1,0,69,1,1.1,0.9
84970,1,15.24,4.572,0,0,1,1,0,69,1,1.1,0.9
84971,1,40.33,0.21,0,0,1,1,0,69,1,1.1,0.9
84972,1,5.49,1.647,0,0,1,1,0,69,1,1.1,0.9
84973,1,9.98,2.994,0,0,1,1,0,69,1,1.1,0.9
84974,1,21.907,0,0,1.522,1,1,0,69,1,1.1,0.9
84975,1,31.439,0,0,10.918,1,1,0,69,1,1.1,0.9
84976,1,3.01,0.903,0,0,1,1,0,69,1,1.1,0.9
84977,1,4.41,1.323,0,0,1,1,0,69,1,1.1,0.9
84978,1,9.04,2.712,0,0,1,1,0,69,1,1.1,0.9
84979,1,0,0,0,22.059,1,1,0,230,1,1.1,0.9
84980,1,0,0,0,-13.19,1,1,0,138,1,1.1,0.9
84981,1,40.43,5.29,0,0,1,1,0,69,1,1.1,0.9
84982,1,35.054,0,0,7.98,1,1,0,69,1,1.1,0.9
84983,1,6.14,0.35,0,0,1,1,0,69,1,1.1,0.9
84984,1,0,0,0,-10.547,1,1,0,138,1,1.1,0.9
84985,1,41.32,0,0,10.189,1,1,0,69,1,1.1,0.9
84986,1,2.96,0.888,0,0,1,1,0,69,1,1.1,0.9
84987,1,5,1.5,0,0,1,1,0,69,1,1.1,0.9
84988,1,7.38,2.214,0,0,1,1,0,69,1,1.1,0.9
84989,1,13.05,6.4,0,0,1,1,0,69,1,1.1,0.9
84990,1,14.2,0,0,0.902,1,1,0,69,1,1.1,0.9
84991,1,10.92,3.276,0,0,1,1,0,69,1,1.1,0.9
84992,1,9.829,0,0,4.687,1,1,0,69,1,1.1,0.9
84993,1,0,0,0,-4.607,1,1,0,138,1,1.1,0.9
84994,1,5.39,1.617,0,0,1,1,0,69,1,1.1,0.9
84995,1,8.1,3.36,0,0,1,1,0,69,1,1.1,0.9
84996,1,20.484,0,0,2.785,1,1,0,69,1,1.1,0.9
84997,1,0,0,0,-3.928,1,1,0,138,1,1.1,0.9
84998,1,0,0,0,-16.296,1,1,0,230,1,1.1,0.9
84999,1,0,0,0,-15.658,1,1,0,138,1,1.1,0.9
85000,1,0,0,0,-32.508,1,1,0,138,1,1.1,0.9
85001,1,30.84,9.252,0,0,1,1,0,69,1,1.1,0.9
85002,1,23.01,2.92,0,0,1,1,0,69,1,1.1,0.9
85003,1,13.73,4.24,0,0,1,1,0,69,1,1.1,0.9
85004,1,0,0,0,-14.173,1,1,0,138,1,1.1,0.9
85005,1,25.87,12.43,0,0,1,1,0,69,1,1.1,0.9
85006,1,16.709,0,0,0.11,1,1,0,69,1,1.1,0.9
85007,1,3.71,1.113,0,0,1,1,0,69,1,1.1,0.9
85008,1,3.24,0.972,0,0,1,1,0,69,1,1.1,0.9
85009,1,9.473,0,0,2.147,1,1,0,69,1,1.1,0.9
85010,1,11.18,3.354,0,0,1,1,0,69,1,1.1,0.9
85011,1,6.53,1.78,0,0,1,1,0,69,1,1.1,0.9
85012,1,0,0,0,-6.469,1,1,0,138,1,1.1,0.9
85013,1,28.99,2,0,0,1,1,0,69,1,1.1,0.9
85014,1,3,0.9,0,0,1,1,0,69,1,1.1,0.9
85015,1,17.339,0,0,0.352,1,1,0,69,1,1.1,0.9
85016,1,5.89,2.24,0,0,1,1,0,69,1,1.1,0.9
85017,1,0,0,0,4.555,1,1,0,138,1,1.1,0.9
85018,1,3.67,1.101,0,0,1,1,0,69,1,1.1,0.9
85019,1,20.77,6.75,0,0,1,1,0,69,1,1.1,0.9
85020,1,14.84,4.452,0,0,1,1,0,69,1,1.1,0.9
85021,1,0,0,0,-42.558,1,1,0,138,1,1.1,0.9
85023,1,8.17,2.451,0,0,1,1,0,69,1,1.1,0.9
85024,1,8.03,2.409,0,0,1,1,0,69,1,1.1,0.9
85025,1,30.64,2.33,0,0,1,1,0,69,1,1.1,0.9
85026,1,5.58,1.674,0,0,1,1,0,69,1,1.1,0.9
85027,1,9.19,2.757,0,0,1,1,0,69,1,1.1,0.9
85028,1,31.9,10.8,0,0,1,1,0,69,1,1.1,0.9
85029,1,15.68,6.62,0,0,1,1,0,69,1,1.1,0.9
85030,1,0,0,0,-27.495,1,1,0,138,1,1.1,0.9
85033,1,90,0,0,37.374,1,1,0,138,1,1.1,0.9
85034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
85035,1,0,0,0,-2.625,1,1,0,138,1,1.1,0.9
85036,1,21.58,5.7,0,0,1,1,0,69,1,1.1,0.9
85037,1,0,0,0,19.948,1,1,0,138,1,1.1,0.9
85038,1,0,0,0,-8.782,1,1,0,138,1,1.1,0.9
85039,1,11.66,2.88,0,0,1,1,0,69,1,1.1,0.9
85040,1,4.89,1.467,0,0,1,1,0,69,1,1.1,0.9
85041,1,6.34,1.902,0,0,1,1,0,69,1,1.1,0.9
85042,1,6.94,2.082,0,0,1,1,0,69,1,1.1,0.9
85044,1,9.677,0,0,0.017,1,1,0,69,1,1.1,0.9
85045,1,0,0,0,-20.495,1,1,0,138,1,1.1,0.9
85046,1,27.93,1.87,0,0,1,1,0,69,1,1.1,0.9
85047,1,11.04,1.95,0,0,1,1,0,69,1,1.1,0.9
85048,1,5.37,1.611,0,0,1,1,0,69,1,1.1,0.9
85049,1,4.07,1.221,0,0,1,1,0,69,1,1.1,0.9
85050,1,9.99,2.997,0,0,1,1,0,69,1,1.1,0.9
85051,1,23.64,6.09,0,0,1,1,0,69,1,1.1,0.9
85052,1,0,0,0,2.253,1,1,0,138,1,1.1,0.9
85053,1,2.747,0,0,2.775,1,1,0,69,1,1.1,0.9
85055,1,10.91,4.07,0,0,1,1,0,69,1,1.1,0.9
85056,1,0,0,0,-25.96,1,1,0,69,1,1.1,0.9
85057,1,46.6,2.67,0,0,1,1,0,69,1,1.1,0.9
85058,1,5.11,1.79,0,0,1,1,0,69,1,1.1,0.9
85059,1,10.93,3.279,0,0,1,1,0,69,1,1.1,0.9
85060,1,37.443,0,0,7.723,1,1,0,69,1,1.1,0.9
85061,1,10.65,3.96,0,0,1,1,0,69,1,1.1,0.9
85062,1,0,0,0,9.574,1,1,0,138,1,1.1,0.9
85063,1,49.12,13.92,0,0,1,1,0,69,1,1.1,0.9
85064,1,0,0,0,-77.1340960968,1,1,0,138,1,1.1,0.9
85065,1,50.7,0,0,1.063,1,1,0,69,1,1.1,0.9
85066,1,22.19,7.92,0,0,1,1,0,69,1,1.1,0.9
85067,1,0,0,0,5.727,1,1,0,138,1,1.1,0.9
85068,1,27.367,0,0,0.205,1,1,0,69,1,1.1,0.9
85071,1,0,0,0,8.35,1,1,0,138,1,1.1,0.9
85072,1,13.36,2.82,0,0,1,1,0,69,1,1.1,0.9
85073,1,0,0,0,13.117,1,1,0,138,1,1.1,0.9
85074,1,6.11,0.73,0,0,1,1,0,69,1,1.1,0.9
85075,1,0,0,0,-78.2980585191,1,1,0,230,1,1.1,0.9
85076,1,3.74,1.122,0,0,1,1,0,69,1,1.1,0.9
85077,1,10.26,3.078,0,0,1,1,0,69,1,1.1,0.9
85079,1,13.095,0,0,5.553,1,1,0,69,1,1.1,0.9
85080,1,12.411,0,0,1.326,1,1,0,69,1,1.1,0.9
85081,1,0,0,0,-2.164,1,1,0,138,1,1.1,0.9
85082,1,23.31,6.993,0,0,1,1,0,69,1,1.1,0.9
85083,1,0,0,0,6.922,1,1,0,138,1,1.1,0.9
85084,1,4.95,1.485,0,0,1,1,0,69,1,1.1,0.9
85085,1,12.922,0,0,0.458,1,1,0,69,1,1.1,0.9
85086,1,5.42,2.52,0,0,1,1,0,69,1,1.1,0.9
85088,1,0,0,0,-45.867,1,1,0,138,1,1.1,0.9
85089,1,16.83,5.049,0,0,1,1,0,69,1,1.1,0.9
85090,1,0,0,0,0.257,1,1,0,230,1,1.1,0.9
85091,1,17.86,5.358,0,0,1,1,0,69,1,1.1,0.9
85092,1,12.64,5.71,0,0,1,1,0,69,1,1.1,0.9
85093,1,11.19,3.357,0,0,1,1,0,69,1,1.1,0.9
85094,1,0,0,0,8.614,1,1,0,230,1,1.1,0.9
85095,1,0,0,0,-9.985,1,1,0,138,1,1.1,0.9
85096,1,45.126,0,0,10.395,1,1,0,69,1,1.1,0.9
85097,1,4.335,0,0,11.189,1,1,0,69,1,1.1,0.9
85101,1,0,0,0,-3.453,1,1,0,138,1,1.1,0.9
85102,1,7.9,2.37,0,0,1,1,0,69,1,1.1,0.9
85103,1,9.34,2.802,0,0,1,1,0,69,1,1.1,0.9
85105,1,16.54,4.962,0,0,1,1,0,69,1,1.1,0.9
85106,1,22.84,1.1,0,0,1,1,0,69,1,1.1,0.9
85107,1,16.052,0,0,2.9,1,1,0,69,1,1.1,0.9
85108,1,18.388,0,0,0.64,1,1,0,69,1,1.1,0.9
85109,1,0,0,0,16.209,1,1,0,230,1,1.1,0.9
85110,1,0,0,0,-9.663,1,1,0,138,1,1.1,0.9
85111,1,17.78,5.334,0,0,1,1,0,69,1,1.1,0.9
85112,1,6.27,1.881,0,0,1,1,0,69,1,1.1,0.9
85113,1,0,0,0,-30.477,1,1,0,138,1,1.1,0.9
85114,1,0,0,0,3.182,1,1,0,138,1,1.1,0.9
85115,1,18.573,0,0,8.796,1,1,0,69,1,1.1,0.9
85116,1,0,0,0,-0.296,1,1,0,138,1,1.1,0.9
85117,1,12.51,1.13,0,0,1,1,0,69,1,1.1,0.9
85118,1,53.26,1.59,0,0,1,1,0,69,1,1.1,0.9
85119,1,0,0,0,-17.56,1,1,0,138,1,1.1,0.9
85120,1,16.379,0,0,0.727,1,1,0,69,1,1.1,0.9
85121,1,9.7,2.91,0,0,1,1,0,69,1,1.1,0.9
