bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
2,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
3,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
4,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
5,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
6,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
7,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
8,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
9,1,0,0,0,0,1,1,0,400,1,1.05,0.95
10,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
11,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
12,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
13,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
14,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
15,1,0,0,0,0,1,1,0,400,1,1.05,0.95
16,1,0,0,0,0,1,1,0,400,1,1.05,0.95
17,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
18,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
19,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
20,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
21,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
22,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
23,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
24,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
25,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
26,2,48.178,65.087,0,0,1,1.03,0,220,1,1.11,0.95
27,2,28.145,35.087,0,0,1,1.03,0,220,1,1.11,0.95
28,3,0,0,0,0,1,1,0,400,1,1.05,0.95
29,2,44.698,72,0,0,1,1,0,400,1,1.05,0.95
30,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
31,1,0,0,0,0,1,1,0,400,1,1.05,0.95
32,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
33,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
34,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
35,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
36,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
37,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
38,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
39,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
40,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
41,1,0,0,0,0,1,1,0,400,2,1.05,0.95
42,2,13,0,0,0,1,1.03,0,220,2,1.11,0.95
43,2,13,0,0,0,1,1.03,0,220,2,1.11,0.95
44,2,25,0,0,0,1,1,0,400,2,1.05,0.95
45,1,0,0,0,0,1,1,0,400,2,1.05,0.95
46,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
47,1,0,0,0,0,1,1,0,400,2,1.05,0.95
48,1,0,0,0,0,1,1,0,400,2,1.05,0.95
49,1,0,0,0,0,1,1,0,400,2,1.05,0.95
50,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
51,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
52,1,0,0,0,0,1,1,0,400,2,1.05,0.95
53,1,0,0,0,0,1,1,0,400,2,1.05,0.95
54,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
55,2,13,0,0,0,1,1.03,0,220,2,1.11,0.95
56,2,13,0,0,0,1,1,0,400,2,1.05,0.95
57,2,13,0,0,0,1,1,0,400,2,1.05,0.95
58,2,67.882,25.273,0,0,1,1.03,0,220,2,1.11,0.95
59,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
60,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
61,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
62,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
63,1,0,0,0,0,1,1,0,400,2,1.05,0.95
64,1,0,0,0,0,1,1,0,400,2,1.05,0.95
65,1,0,224.802,0,0,1,0.975,0,750,2,1.05,0.9
66,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
67,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
68,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
69,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
70,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
71,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
72,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
73,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
74,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
75,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
76,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
77,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
78,2,27,70,0,0,1,1.03,0,220,3,1.11,0.95
79,2,9,21,0,0,1,1.03,0,220,3,1.11,0.95
80,1,4.602,0.91,0,0,1,1.03,0,220,3,1.11,0.95
81,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
82,2,18,57,0,0,1,1,0,400,3,1.05,0.95
83,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
84,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
85,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
86,1,32.969,-8.4,0,0,1,1.03,0,220,3,1.11,0.95
87,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
88,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
89,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
90,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
91,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
92,1,0,0,0,0,1,1,0,400,3,1.05,0.95
93,1,0,0,0,0,1,1,0,400,3,1.05,0.95
94,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
95,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
96,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
97,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
98,2,9.938,2.19,0,0,1,1.03,0,220,3,1.11,0.95
99,1,16.652,3.293,0,0,1,1.03,0,220,3,1.11,0.95
100,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
101,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
102,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
103,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
104,2,14,40,0,0,1,1.03,0,220,3,1.11,0.95
105,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
106,2,7,18,0,0,1,1.03,0,220,3,1.11,0.95
107,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
108,1,27.63,5.872,0,0,1,1.03,0,220,3,1.11,0.95
109,1,17.522,3.337,0,0,1,1.03,0,220,3,1.11,0.95
110,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
111,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
112,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
113,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
114,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
115,1,0,0,0,0,1,1,0,400,3,1.05,0.95
116,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
117,2,8,15,0,0,1,1.03,0,220,3,1.11,0.95
118,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
119,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
120,1,0,0,0,0,1,1,0,400,3,1.05,0.95
121,1,0,0,0,0,1,1,0,400,3,1.05,0.95
122,1,0,0,0,0,1,1,0,400,3,1.05,0.95
123,1,0,0,0,0,1,1,0,400,3,1.05,0.95
124,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
125,1,2.929,0.867,0,0,1,1.03,0,220,3,1.11,0.95
126,2,19.898,27.707,0,0,1,1.03,0,220,3,1.11,0.95
127,2,12.2,25.8,0,0,1,1,0,400,3,1.05,0.95
128,1,0,0,0,0,1,1,0,400,3,1.05,0.95
129,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
130,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
131,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
132,2,137,9,0,0,1,1.03,0,220,3,1.11,0.95
133,2,137,6,0,0,1,1.03,0,220,3,1.11,0.95
134,1,0.515,1.973,0,0,1,1.03,0,220,4,1.11,0.95
135,2,15.242,14.277,0,0,1,1.03,0,220,4,1.11,0.95
136,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
137,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
138,1,0,0,0,0,1,1,0,400,4,1.05,0.95
139,1,0,0,0,0,1,1,0,400,4,1.05,0.95
140,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
141,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
142,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
143,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
144,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
145,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
146,1,7.636,13.257,0,0,1,1.03,0,220,4,1.11,0.95
147,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
148,2,10.87,14.867,0,0,1,1.03,0,220,4,1.11,0.95
149,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
150,2,10.989,15,0,0,1,1,0,400,4,1.05,0.95
151,2,20.672,21.479,0,0,1,1,0,400,4,1.05,0.95
152,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
153,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
154,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
155,2,0,0,0,0,1,1.03,0,220,4,1.11,0.95
156,2,13.87,33,0,0,1,1.03,0,220,4,1.11,0.95
157,1,0,0,0,0,1,1,0,400,4,1.05,0.95
158,2,9.989,25,0,0,1,1,0,400,4,1.05,0.95
159,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
160,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
161,1,0,0,0,0,1,1,0,400,4,1.05,0.95
162,1,0,0,0,0,1,1,0,400,4,1.05,0.95
163,1,0,0,0,0,1,1,0,400,4,1.05,0.95
164,2,11.664,11,0,0,1,1.03,0,220,4,1.11,0.95
165,2,11.564,10.667,0,0,1,1.03,0,220,4,1.11,0.95
166,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
167,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
168,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
169,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
170,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
171,1,0,0,0,0,1,1,0,400,4,1.05,0.95
172,1,0,0,0,0,1,1,0,400,4,1.05,0.95
173,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
174,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
175,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
176,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
177,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
178,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
179,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
180,2,3.13,1.5,0,0,1,1.03,0,220,4,1.11,0.95
181,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
182,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
183,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
184,1,0,0,0,0,1,1,0,400,5,1.05,0.95
185,1,0,0,0,0,1,1,0,400,5,1.05,0.95
186,1,0,0,0,0,1,1,0,400,5,1.05,0.95
187,1,0,0,0,0,1,1,0,400,5,1.05,0.95
188,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
189,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
190,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
191,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
192,1,0,0,0,0,1,1,0,400,5,1.05,0.95
193,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
194,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
195,1,0,0,0,0,1,1,0,400,5,1.05,0.95
196,1,0,0,0,0,1,1,0,400,5,1.05,0.95
197,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
198,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
199,1,0,0,0,-117,1,1,0,400,5,1.05,0.95
200,1,0,0,0,0,1,1,0,400,5,1.05,0.95
201,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
202,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
203,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
204,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
205,2,400,60,0,0,1,1,0,400,5,1.05,0.95
206,1,0,0,0,0,1,1,0,400,5,1.05,0.95
207,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
208,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
209,1,8.114,2,0,0,1,1.035,0,110,1,1.12,0.95
210,1,2.705,0.5,0,0,1,1.035,0,110,1,1.12,0.95
211,1,2.705,2,0,0,1,1.035,0,110,1,1.12,0.95
212,1,4.688,4.6,0,0,1,1.035,0,110,1,1.12,0.95
213,1,1.623,0.4,0,0,1,1.035,0,110,1,1.12,0.95
214,1,1.172,0.3,0,0,1,1.035,0,110,1,1.12,0.95
215,2,6,8.8,0,0,1,1.035,0,110,1,1.12,0.95
216,1,4.959,0.5,0,0,1,1.035,0,110,1,1.12,0.95
217,1,4.057,1,0,0,1,1.035,0,110,1,1.12,0.95
218,1,6.762,1.5,0,0,1,1.035,0,110,1,1.12,0.95
219,1,5.139,2.8,0,0,1,1.035,0,110,1,1.12,0.95
220,1,5.41,1.5,0,0,1,1.035,0,110,1,1.12,0.95
221,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
222,2,4.237,1.7,0,0,1,1.035,0,110,1,1.12,0.95
223,1,6.311,1.4,0,0,1,1.035,0,110,1,1.12,0.95
224,1,0.721,0.1,0,0,1,1.035,0,110,1,1.12,0.95
225,1,2.074,0.4,0,0,1,1.035,0,110,1,1.12,0.95
226,1,1.803,0,0,0,1,1.035,0,110,1,1.12,0.95
227,1,7.664,1.5,0,0,1,1.035,0,110,1,1.12,0.95
228,1,2.524,1,0,0,1,1.035,0,110,1,1.12,0.95
229,1,3.246,1,0,0,1,1.035,0,110,1,1.12,0.95
230,1,1.533,0.78,0,0,1,1.035,0,110,1,1.12,0.95
231,1,1.533,0.78,0,0,1,1.035,0,110,1,1.12,0.95
232,1,3.606,1,0,0,1,1.035,0,110,1,1.12,0.95
233,1,3.246,1,0,0,1,1.035,0,110,1,1.12,0.95
234,1,8.114,0.5,0,0,1,1.035,0,110,1,1.12,0.95
235,1,22.54,23,0,0,1,1.035,0,110,1,1.12,0.95
236,1,2.975,0.5,0,0,1,1.035,0,110,1,1.12,0.95
237,1,4.057,1.78,0,0,1,1.035,0,110,1,1.12,0.95
238,1,2.975,0.6,0,0,1,1.035,0,110,1,1.12,0.95
239,1,2.254,1,0,0,1,1.035,0,110,1,1.12,0.95
240,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
241,1,4.959,0.8,0,0,1,1.035,0,110,1,1.12,0.95
242,1,2.074,0.83,0,0,1,1.035,0,110,1,1.12,0.95
243,1,3.336,0.4,0,0,1,1.035,0,110,1,1.12,0.95
244,1,3.336,0.4,0,0,1,1.035,0,110,1,1.12,0.95
245,1,1.623,1.5,0,0,1,1.035,0,110,1,1.12,0.95
246,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
247,2,0,5,0,0,1,1.035,0,22,1,1.12,0.95
248,1,3.606,1,0,0,1,1.035,0,110,1,1.12,0.95
249,1,1.352,0,0,0,1,1.035,0,110,1,1.12,0.95
250,1,1.352,0,0,0,1,1.035,0,110,1,1.12,0.95
251,1,1.352,0,0,0,1,1.035,0,110,1,1.12,0.95
252,1,1.984,0.3,0,0,1,1.035,0,110,1,1.12,0.95
253,1,9.016,5,0,0,1,1.035,0,110,1,1.12,0.95
254,1,8.565,4,0,0,1,1.035,0,110,1,1.12,0.95
255,1,5.41,1,0,0,1,1.035,0,110,1,1.12,0.95
256,1,7.213,1,0,0,1,1.035,0,110,1,1.12,0.95
257,1,2.254,0,0,0,1,1.035,0,110,1,1.12,0.95
258,1,2.029,0.5,0,0,1,1.035,0,110,1,1.12,0.95
259,1,2.029,0.5,0,0,1,1.035,0,110,1,1.12,0.95
260,1,4.418,1.78,0,0,1,1.035,0,110,1,1.12,0.95
261,1,2.254,0,0,0,1,1.035,0,110,1,1.12,0.95
262,1,4.869,2.1,0,0,1,1.035,0,110,1,1.12,0.95
263,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
264,1,0.721,0.8,0,0,1,1.035,0,110,1,1.12,0.95
265,1,19.835,20,0,0,1,1.035,0,110,1,1.12,0.95
266,1,31.555,33,0,0,1,1.035,0,110,1,1.12,0.95
267,1,24.344,0.9,0,0,1,1.035,0,110,1,1.12,0.95
268,1,0.902,0,0,0,1,1.035,0,110,1,1.12,0.95
269,1,3.967,0.1,0,0,1,1.035,0,110,1,1.12,0.95
270,1,3.336,1.4,0,0,1,1.035,0,110,1,1.12,0.95
271,1,4.508,1,0,0,1,1.035,0,110,1,1.12,0.95
272,1,4.058,0.5,0,0,1,1.035,0,110,1,1.12,0.95
273,1,5.229,1.45,0,0,1,1.035,0,110,1,1.12,0.95
274,1,0.36,0.1,0,0,1,1.035,0,110,1,1.12,0.95
275,1,0.09,0.03,0,0,1,1.035,0,110,1,1.12,0.95
276,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
277,1,6.311,3.59,0,0,1,1.035,0,110,1,1.12,0.95
278,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
279,1,3.606,1.4,0,0,1,1.035,0,110,1,1.12,0.95
280,1,1.352,0.5,0,0,1,1.035,0,110,1,1.12,0.95
281,1,2.705,0,0,0,1,1.035,0,110,1,1.12,0.95
282,1,2.705,1,0,0,1,1.035,0,110,1,1.12,0.95
283,1,3.606,1,0,0,1,1.035,0,110,1,1.12,0.95
284,1,16.229,16,0,0,1,1.035,0,110,1,1.12,0.95
285,1,40.572,42,0,0,1,1.035,0,110,1,1.12,0.95
286,1,0.992,0.3,0,0,1,1.035,0,110,1,1.12,0.95
287,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
288,1,4.779,2.1,0,0,1,1.035,0,110,1,1.12,0.95
289,1,4.959,1.2,0,0,1,1.035,0,110,1,1.12,0.95
290,1,4.508,1.5,0,0,1,1.035,0,110,1,1.12,0.95
291,1,2.705,1,0,0,1,1.035,0,110,1,1.12,0.95
292,1,2.524,2,0,0,1,1.035,0,110,1,1.12,0.95
293,1,1.443,0.4,0,0,1,1.035,0,110,1,1.12,0.95
294,1,9.466,4.2,0,0,1,1.035,0,110,1,1.12,0.95
295,1,7.213,2.5,0,0,1,1.035,0,110,1,1.12,0.95
296,1,2.795,1.13,0,0,1,1.035,0,110,1,1.12,0.95
297,1,1.406,1.1,0,0,1,1.035,0,110,1,1.12,0.95
298,1,2.164,0.4,0,0,1,1.035,0,110,1,1.12,0.95
299,1,3.787,0.5,0,0,1,1.035,0,110,1,1.12,0.95
300,1,3.606,0.7,0,0,1,1.035,0,110,1,1.12,0.95
301,1,2.885,1.27,0,0,1,1.035,0,110,1,1.12,0.95
302,1,4.598,1.85,0,0,1,1.035,0,110,1,1.12,0.95
303,1,5.409,1,0,0,1,1.035,0,110,1,1.12,0.95
304,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
305,1,2.705,1,0,0,1,1.035,0,110,1,1.12,0.95
306,1,5.86,2.57,0,0,1,1.035,0,110,1,1.12,0.95
307,1,3.877,1.56,0,0,1,1.035,0,110,1,1.12,0.95
308,1,5.229,2.11,0,0,1,1.035,0,110,1,1.12,0.95
309,1,6.401,2.58,0,0,1,1.035,0,110,1,1.12,0.95
310,2,8.934,4.46,0,0,1,1.035,0,110,1,1.12,0.95
311,1,0.847,0.56,0,0,1,1.035,0,110,1,1.12,0.95
312,2,7.57,3.66,0,0,1,1.035,0,110,1,1.12,0.95
313,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
314,2,4.173,2.02,0,0,1,1.035,0,110,1,1.12,0.95
315,1,9.025,4.72,0,0,1,1.035,0,110,1,1.12,0.95
316,1,4.418,0.6,0,0,1,1.035,0,110,1,1.12,0.95
317,1,1.352,0.5,0,0,1,1.035,0,110,1,1.12,0.95
318,1,2.254,1,0,0,1,1.035,0,110,1,1.12,0.95
319,1,2.254,1.25,0,0,1,1.035,0,110,1,1.12,0.95
320,1,3.606,1.25,0,0,1,1.035,0,110,1,1.12,0.95
321,1,4.057,2,0,0,1,1.035,0,110,1,1.12,0.95
322,1,4.057,1.63,0,0,1,1.035,0,110,1,1.12,0.95
323,2,7.213,2.9,0,0,1,1.035,0,110,1,1.12,0.95
324,1,4.959,2.5,0,0,1,1.035,0,110,1,1.12,0.95
325,1,6.582,2.89,0,0,1,1.035,0,110,1,1.12,0.95
326,1,2.344,0.94,0,0,1,1.035,0,110,1,1.12,0.95
327,1,2.344,0.94,0,0,1,1.035,0,110,1,1.12,0.95
328,1,5.409,2.5,0,0,1,1.035,0,110,1,1.12,0.95
329,1,7.663,2,0,0,1,1.035,0,110,1,1.12,0.95
330,1,5.139,2.07,0,0,1,1.035,0,110,1,1.12,0.95
331,1,3.606,1.4,0,0,1,1.035,0,110,1,1.12,0.95
332,1,2.254,0.8,0,0,1,1.035,0,110,1,1.12,0.95
333,1,11.451,4.61,0,0,1,1.035,0,110,1,1.12,0.95
334,1,6.312,1,0,0,1,1.035,0,110,1,1.12,0.95
335,1,1.803,0.5,0,0,1,1.035,0,110,1,1.12,0.95
336,1,3.606,0.6,0,0,1,1.035,0,110,1,1.12,0.95
337,1,2.164,0.2,0,0,1,1.035,0,110,1,1.12,0.95
338,1,3.606,1.45,0,0,1,1.035,0,110,1,1.12,0.95
339,1,5.41,2.4,0,0,1,1.035,0,110,1,1.12,0.95
340,1,4.959,1.65,0,0,1,1.035,0,110,1,1.12,0.95
341,1,4.959,1.65,0,0,1,1.035,0,110,1,1.12,0.95
342,1,1.803,0.5,0,0,1,1.035,0,110,1,1.12,0.95
343,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
344,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
345,1,7.212,3.5,0,0,1,1.035,0,110,1,1.12,0.95
346,1,6.762,2.5,0,0,1,1.035,0,110,1,1.12,0.95
347,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
348,1,2.704,0.5,0,0,1,1.035,0,110,1,1.12,0.95
349,1,3.606,1,0,0,1,1.035,0,110,1,1.12,0.95
350,1,3.787,0.5,0,0,1,1.035,0,110,1,1.12,0.95
351,1,5.5,2.21,0,0,1,1.035,0,110,1,1.12,0.95
352,1,4.328,1.2,0,0,1,1.035,0,110,1,1.12,0.95
353,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
354,1,2.705,1,0,0,1,1.035,0,110,1,1.12,0.95
355,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
356,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
357,1,0.902,0.3,0,0,1,1.035,0,110,1,1.12,0.95
358,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
359,1,3.156,1.2,0,0,1,1.035,0,110,1,1.12,0.95
360,1,4.959,1.8,0,0,1,1.035,0,110,1,1.12,0.95
361,1,4.327,0.8,0,0,1,1.035,0,110,1,1.12,0.95
362,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
363,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
364,1,3.607,0.6,0,0,1,1.035,0,110,1,1.12,0.95
365,1,2.705,0.8,0,0,1,1.035,0,110,1,1.12,0.95
366,2,40.572,10,0,0,1,1.035,0,110,1,1.12,0.95
367,2,40.572,10,0,0,1,1.035,0,110,1,1.12,0.95
368,2,40.572,10,0,0,1,1.035,0,110,1,1.12,0.95
369,2,40.572,10,0,0,1,1.035,0,110,1,1.12,0.95
370,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
371,1,5.229,0.8,0,0,1,1.035,0,110,1,1.12,0.95
372,1,10.819,0.5,0,0,1,1.035,0,110,1,1.12,0.95
373,1,3.156,1,0,0,1,1.035,0,110,1,1.12,0.95
374,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
375,1,9.016,2.5,0,0,1,1.035,0,110,1,1.12,0.95
376,1,1.262,0.4,0,0,1,1.035,0,110,1,1.12,0.95
377,1,1.533,0.6,0,0,1,1.035,0,110,1,1.12,0.95
378,1,4.508,1,0,0,1,1.035,0,110,1,1.12,0.95
379,1,4.057,0.5,0,0,1,1.035,0,110,1,1.12,0.95
380,1,3.606,1.1,0,0,1,1.035,0,110,1,1.12,0.95
381,1,3.787,0.8,0,0,1,1.035,0,110,1,1.12,0.95
382,1,1.803,1,0,0,1,1.035,0,110,1,1.12,0.95
383,1,8.295,2,0,0,1,1.035,0,110,1,1.12,0.95
384,1,5.41,1.5,0,0,1,1.035,0,110,1,1.12,0.95
385,1,10.82,3.5,0,0,1,1.035,0,110,1,1.12,0.95
386,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
387,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
388,1,1.803,0.5,0,0,1,1.035,0,110,1,1.12,0.95
389,1,5.59,2.8,0,0,1,1.035,0,110,1,1.12,0.95
390,1,7.303,2.94,0,0,1,1.035,0,110,1,1.12,0.95
391,1,3.967,1.7,0,0,1,1.035,0,110,1,1.12,0.95
392,1,6.762,3.42,0,0,1,1.035,0,110,1,1.12,0.95
393,1,1.082,0.48,0,0,1,1.035,0,110,1,1.12,0.95
394,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
395,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
396,1,3.156,0.3,0,0,1,1.035,0,110,1,1.12,0.95
397,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
398,1,2.705,1,0,0,1,1.035,0,110,1,1.12,0.95
399,1,2.434,0.5,0,0,1,1.035,0,110,1,1.12,0.95
400,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
401,1,1.713,0.5,0,0,1,1.035,0,110,1,1.12,0.95
402,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
403,1,2.885,0.8,0,0,1,1.035,0,110,1,1.12,0.95
404,1,2.164,0.2,0,0,1,1.035,0,110,1,1.12,0.95
405,1,19.565,6,0,0,1,1.035,0,110,1,1.12,0.95
406,1,17.852,3.8,0,0,1,1.035,0,110,1,1.12,0.95
407,1,4.057,0.4,0,0,1,1.035,0,110,1,1.12,0.95
408,1,3.156,0.3,0,0,1,1.035,0,110,1,1.12,0.95
409,1,3.606,0.5,0,0,1,1.035,0,110,1,1.12,0.95
410,1,4.057,0.5,0,0,1,1.035,0,110,1,1.12,0.95
411,1,4.418,0.7,0,0,1,1.035,0,110,1,1.12,0.95
412,1,5.409,1.5,0,0,1,1.035,0,110,1,1.12,0.95
413,1,2.164,0.5,0,0,1,1.035,0,110,1,1.12,0.95
414,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
415,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
416,1,6.312,0.699,0,0,1,1.035,0,110,1,1.12,0.95
417,1,5.41,2,0,0,1,1.035,0,110,1,1.12,0.95
418,1,2.254,0.1,0,0,1,1.035,0,110,1,1.12,0.95
419,1,8.835,0.7,0,0,1,1.035,0,110,1,1.12,0.95
420,1,1.984,0.3,0,0,1,1.035,0,110,1,1.12,0.95
421,1,3.246,0.5,0,0,1,1.035,0,110,1,1.12,0.95
422,1,6.672,2.22,0,0,1,1.035,0,110,1,1.12,0.95
423,1,6.672,2.22,0,0,1,1.035,0,110,1,1.12,0.95
424,1,3.155,0.5,0,0,1,1.035,0,110,1,1.12,0.95
425,1,5.229,2.3,0,0,1,1.035,0,110,1,1.12,0.95
426,1,5.68,2.5,0,0,1,1.035,0,110,1,1.12,0.95
427,1,3.786,0.6,0,0,1,1.035,0,110,1,1.12,0.95
428,1,6.311,1.2,0,0,1,1.035,0,110,1,1.12,0.95
429,1,3.606,2,0,0,1,1.035,0,110,1,1.12,0.95
430,1,5.68,2.29,0,0,1,1.035,0,110,1,1.12,0.95
431,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
432,1,5.229,0.9,0,0,1,1.035,0,110,1,1.12,0.95
433,1,2.074,0.2,0,0,1,1.035,0,110,1,1.12,0.95
434,1,4.959,1.8,0,0,1,1.035,0,110,1,1.12,0.95
435,1,4.328,0.8,0,0,1,1.035,0,110,1,1.12,0.95
436,1,2.975,1.2,0,0,1,1.035,0,110,1,1.12,0.95
437,1,6.131,2.5,0,0,1,1.035,0,110,1,1.12,0.95
438,1,4.508,2,0,0,1,1.035,0,110,1,1.12,0.95
439,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
440,1,9.918,2,0,0,1,1.035,0,110,1,1.12,0.95
441,1,4.508,0.5,0,0,1,1.035,0,110,1,1.12,0.95
442,1,1.082,0.2,0,0,1,1.035,0,110,1,1.12,0.95
443,1,1.172,0.3,0,0,1,1.035,0,110,1,1.12,0.95
444,2,2.254,1,0,0,1,1.035,0,110,1,1.12,0.95
445,1,1.623,0.1,0,0,1,1.035,0,110,1,1.12,0.95
446,1,1.623,0.71,0,0,1,1.035,0,110,1,1.12,0.95
447,1,6.492,2.61,0,0,1,1.035,0,110,1,1.12,0.95
448,1,3.156,0.4,0,0,1,1.035,0,110,1,1.12,0.95
449,1,1.172,0.3,0,0,1,1.035,0,110,1,1.12,0.95
450,1,3.606,1.5,0,0,1,1.035,0,110,1,1.12,0.95
451,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
452,1,2.904,0,0,0,1,1.035,0,110,1,1.12,0.95
453,2,5.501,0.2,0,0,1,1.035,0,110,1,1.12,0.95
454,1,1.803,0.5,0,0,1,1.035,0,110,1,1.12,0.95
455,1,2.704,1.1,0,0,1,1.035,0,110,1,1.12,0.95
456,1,7.663,3,0,0,1,1.035,0,110,1,1.12,0.95
457,1,0.902,0.1,0,0,1,1.035,0,110,1,1.12,0.95
458,1,6.762,1.8,0,0,1,1.035,0,110,1,1.12,0.95
459,1,4.508,1,0,0,1,1.035,0,110,1,1.12,0.95
460,1,6.671,1.3,0,0,1,1.035,0,110,1,1.12,0.95
461,1,4.057,0.4,0,0,1,1.035,0,110,1,1.12,0.95
462,1,1.984,0.5,0,0,1,1.035,0,110,1,1.12,0.95
463,1,8.114,1.5,0,0,1,1.035,0,110,1,1.12,0.95
464,1,4.508,2.5,0,0,1,1.035,0,110,1,1.12,0.95
465,1,4.508,1,0,0,1,1.035,0,110,1,1.12,0.95
466,1,4.508,1.1,0,0,1,1.035,0,110,1,1.12,0.95
467,1,8.836,5.3,0,0,1,1.035,0,110,1,1.12,0.95
468,1,7.213,1,0,0,1,1.035,0,110,1,1.12,0.95
469,1,3.606,0.4,0,0,1,1.035,0,110,1,1.12,0.95
470,1,3.065,1.23,0,0,1,1.035,0,110,1,1.12,0.95
471,1,2.344,1,0,0,1,1.035,0,110,1,1.12,0.95
472,1,2.524,1.02,0,0,1,1.035,0,110,1,1.12,0.95
473,1,1.082,0.2,0,0,1,1.035,0,110,1,1.12,0.95
474,1,1.803,0.3,0,0,1,1.035,0,110,1,1.12,0.95
475,1,7.212,0.5,0,0,1,1.035,0,110,1,1.12,0.95
476,1,0.902,0.5,0,0,1,1.035,0,110,1,1.12,0.95
477,1,0.902,0.5,0,0,1,1.035,0,110,1,1.12,0.95
478,1,5.409,1,0,0,1,1.035,0,110,1,1.12,0.95
479,1,1.984,0.2,0,0,1,1.035,0,110,1,1.12,0.95
480,1,1.082,0.2,0,0,1,1.035,0,110,1,1.12,0.95
481,1,8.114,4,0,0,1,1.035,0,110,1,1.12,0.95
482,1,8.746,3.52,0,0,1,1.035,0,110,1,1.12,0.95
483,1,3.606,0.9,0,0,1,1.035,0,110,1,1.12,0.95
484,1,1.352,0.2,0,0,1,1.035,0,110,1,1.12,0.95
485,1,1.803,0,0,0,1,1.035,0,110,1,1.12,0.95
486,2,2.975,0.3,0,0,1,1.035,0,110,1,1.12,0.95
487,1,2.524,0.3,0,0,1,1.035,0,110,1,1.12,0.95
488,1,3.156,1,0,0,1,1.035,0,110,1,1.12,0.95
489,1,3.156,1,0,0,1,1.035,0,110,1,1.12,0.95
490,1,14.876,3.5,0,0,1,1.035,0,110,1,1.12,0.95
491,1,7.664,4.5,0,0,1,1.035,0,110,1,1.12,0.95
492,1,1.803,0.6,0,0,1,1.035,0,110,1,1.12,0.95
493,1,2.705,0.9,0,0,1,1.035,0,110,1,1.12,0.95
494,1,1.803,0.5,0,0,1,1.035,0,110,1,1.12,0.95
495,1,7.664,2.55,0,0,1,1.035,0,110,1,1.12,0.95
496,1,7.664,2.55,0,0,1,1.035,0,110,1,1.12,0.95
497,1,11.27,3.75,0,0,1,1.035,0,110,1,1.12,0.95
498,1,11.27,3.13,0,0,1,1.035,0,110,1,1.12,0.95
499,1,1.803,1,0,0,1,1.035,0,110,1,1.12,0.95
500,1,4.508,1.6,0,0,1,1.035,0,110,1,1.12,0.95
501,1,3.876,0.8,0,0,1,1.035,0,110,1,1.12,0.95
502,1,4.508,1.5,0,0,1,1.035,0,110,1,1.12,0.95
503,1,12.622,4.2,0,0,1,1.035,0,110,1,1.12,0.95
504,1,6.311,2.1,0,0,1,1.035,0,110,1,1.12,0.95
505,1,4.057,1.35,0,0,1,1.035,0,110,1,1.12,0.95
506,1,8.475,2.35,0,0,1,1.035,0,110,1,1.12,0.95
507,1,2.254,0.5,0,0,1,1.035,0,110,1,1.12,0.95
508,1,22.54,7.5,0,0,1,1.035,0,110,1,1.12,0.95
509,1,45.079,15,0,0,1,1.035,0,110,1,1.12,0.95
510,1,1.172,0.3,0,0,1,1.035,0,110,1,1.12,0.95
511,1,1.172,0.3,0,0,1,1.035,0,110,1,1.12,0.95
512,1,10.549,4.63,0,0,1,1.035,0,110,1,1.12,0.95
513,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
514,1,1.803,1,0,0,1,1.035,0,110,1,1.12,0.95
515,1,2.254,0.5,0,0,1,1.035,0,110,1,1.12,0.95
516,1,3.787,1.05,0,0,1,1.035,0,110,1,1.12,0.95
517,1,3.787,1.05,0,0,1,1.035,0,110,1,1.12,0.95
518,1,1.803,0.6,0,0,1,1.035,0,110,1,1.12,0.95
519,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
520,1,9.196,2.55,0,0,1,1.035,0,110,1,1.12,0.95
521,1,4.508,1.25,0,0,1,1.035,0,110,1,1.12,0.95
522,1,4.508,1.25,0,0,1,1.035,0,110,1,1.12,0.95
523,1,5.049,1.4,0,0,1,1.035,0,110,1,1.12,0.95
524,1,9.467,1,0,0,1,1.035,0,110,1,1.12,0.95
525,1,9.918,2.75,0,0,1,1.035,0,110,1,1.12,0.95
526,1,9.918,2.75,0,0,1,1.035,0,110,1,1.12,0.95
527,1,8.115,2.25,0,0,1,1.035,0,110,1,1.12,0.95
528,1,18.933,6.3,0,0,1,1.035,0,110,1,1.12,0.95
529,1,5.41,1.8,0,0,1,1.035,0,110,1,1.12,0.95
530,1,3.607,0.8,0,0,1,1.035,0,110,1,1.12,0.95
531,1,2.705,0.75,0,0,1,1.035,0,110,1,1.12,0.95
532,1,2.705,0.75,0,0,1,1.035,0,110,1,1.12,0.95
533,1,9.467,3.15,0,0,1,1.035,0,110,1,1.12,0.95
534,1,9.466,3.15,0,0,1,1.035,0,110,1,1.12,0.95
535,1,15.778,5.25,0,0,1,1.035,0,110,1,1.12,0.95
536,1,2.254,0.7,0,0,1,1.035,0,110,1,1.12,0.95
537,2,11.557,3.6,0,0,1,1.035,0,110,1,1.12,0.95
538,2,11.961,3.6,0,0,1,1.035,0,110,1,1.12,0.95
539,1,5.41,1.8,0,0,1,1.035,0,110,1,1.12,0.95
540,1,5.41,1.8,0,0,1,1.035,0,110,1,1.12,0.95
541,1,9.016,2.5,0,0,1,1.035,0,110,1,1.12,0.95
542,1,8.655,2.4,0,0,1,1.035,0,110,1,1.12,0.95
543,1,8.655,2.4,0,0,1,1.035,0,110,1,1.12,0.95
544,1,10.819,3,0,0,1,1.035,0,110,1,1.12,0.95
545,1,12.803,4.26,0,0,1,1.035,0,110,1,1.12,0.95
546,1,17.581,5.85,0,0,1,1.035,0,110,1,1.12,0.95
547,1,12.622,4.2,0,0,1,1.035,0,110,1,1.12,0.95
548,1,4.779,1.59,0,0,1,1.035,0,110,1,1.12,0.95
549,1,4.778,1.59,0,0,1,1.035,0,110,1,1.12,0.95
550,1,14.426,4,0,0,1,1.035,0,110,1,1.12,0.95
551,1,6.311,2.1,0,0,1,1.035,0,110,1,1.12,0.95
552,2,19.835,6.6,0,0,1,1.035,0,110,1,1.12,0.95
553,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
554,1,5.409,3,0,0,1,1.035,0,110,1,1.12,0.95
555,1,2.705,0.5,0,0,1,1.035,0,110,1,1.12,0.95
556,1,6.311,1,0,0,1,1.035,0,110,1,1.12,0.95
557,1,2.705,1,0,0,1,1.035,0,110,1,1.12,0.95
558,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
559,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
560,2,11.311,3.6,0,0,1,1.035,0,110,1,1.12,0.95
561,2,11.312,3.6,0,0,1,1.035,0,110,1,1.12,0.95
562,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
563,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
564,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
565,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
566,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
567,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
568,1,3.697,0.4,0,0,1,1.035,0,110,1,1.12,0.95
569,1,1.804,1,0,0,1,1.035,0,110,1,1.12,0.95
570,1,1.803,0.5,0,0,1,1.035,0,110,1,1.12,0.95
571,1,1.803,0.2,0,0,1,1.035,0,110,1,1.12,0.95
572,1,6.312,1,0,0,1,1.035,0,110,1,1.12,0.95
573,1,4.057,0.4,0,0,1,1.035,0,110,1,1.12,0.95
574,2,7.664,2,0,0,1,1.035,0,110,1,1.12,0.95
575,1,4.598,2.33,0,0,1,1.035,0,110,1,1.12,0.95
576,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
577,1,2.975,0.8,0,0,1,1.035,0,110,1,1.12,0.95
578,1,0.902,0.2,0,0,1,1.035,0,110,1,1.12,0.95
579,1,0.902,0.2,0,0,1,1.035,0,110,1,1.12,0.95
580,1,1.803,0.6,0,0,1,1.035,0,110,1,1.12,0.95
581,1,0.18,0.06,0,0,1,1.035,0,110,1,1.12,0.95
582,1,3.606,1.7,0,0,1,1.035,0,110,1,1.12,0.95
583,1,3.787,0.5,0,0,1,1.035,0,110,1,1.12,0.95
584,1,1.623,0.65,0,0,1,1.035,0,110,1,1.12,0.95
585,1,1.803,1,0,0,1,1.035,0,110,1,1.12,0.95
586,1,2.705,0.2,0,0,1,1.035,0,110,1,1.12,0.95
587,1,4.508,1.8,0,0,1,1.035,0,110,1,1.12,0.95
588,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
589,1,1.315,0.143,0,0,1,1.035,0,110,2,1.12,0.95
590,1,1.103,0.477,0,0,1,1.035,0,110,2,1.12,0.95
591,1,4.284,0.484,0,0,1,1.035,0,110,2,1.12,0.95
592,1,4.582,0.545,0,0,1,1.035,0,110,2,1.12,0.95
593,1,2.343,0.531,0,0,1,1.035,0,110,2,1.12,0.95
594,1,6.025,0.954,0,0,1,1.035,0,110,2,1.12,0.95
595,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
596,1,8.146,0.293,0,0,1,1.035,0,110,2,1.12,0.95
597,1,3.394,0.681,0,0,1,1.035,0,110,2,1.12,0.95
598,1,1.187,0.817,0,0,1,1.035,0,110,2,1.12,0.95
599,1,4.582,0.409,0,0,1,1.035,0,110,2,1.12,0.95
600,1,2.206,0,0,0,1,1.035,0,110,2,1.12,0.95
601,1,3.394,0,0,0,1,1.035,0,110,2,1.12,0.95
602,1,3.267,0.245,0,0,1,1.035,0,110,2,1.12,0.95
603,1,3.556,0,0,0,1,1.035,0,110,2,1.12,0.95
604,1,1.018,0.341,0,0,1,1.035,0,110,2,1.12,0.95
605,1,1.103,0,0,0,1,1.035,0,110,2,1.12,0.95
606,1,6.737,0.777,0,0,1,1.035,0,110,2,1.12,0.95
607,1,5.092,0.681,0,0,1,1.035,0,110,2,1.12,0.95
608,1,1.697,0,0,0,1,1.035,0,110,2,1.12,0.95
609,1,3.309,0.627,0,0,1,1.035,0,110,2,1.12,0.95
610,1,2.63,0.817,0,0,1,1.035,0,110,2,1.12,0.95
611,1,10.695,0.066,0,0,1,1.035,0,110,2,1.12,0.95
612,1,10.695,0.066,0,0,1,1.035,0,110,2,1.12,0.95
613,1,3.564,0,0,0,1,1.035,0,110,2,1.12,0.95
614,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
615,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
616,1,4.328,0.068,0,0,1,1.035,0,110,2,1.12,0.95
617,1,1.697,0.341,0,0,1,1.035,0,110,2,1.12,0.95
618,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
619,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
620,1,2.546,0,0,0,1,1.035,0,110,2,1.12,0.95
621,1,4.328,0.341,0,0,1,1.035,0,110,2,1.12,0.95
622,1,3.497,0.484,0,0,1,1.035,0,110,2,1.12,0.95
623,1,2.998,0.017,0,0,1,1.035,0,110,2,1.12,0.95
624,1,0.849,0,0,0,1,1.035,0,110,2,1.12,0.95
625,1,2.377,0,0,0,1,1.035,0,110,2,1.12,0.95
626,1,1.697,0,0,0,1,1.035,0,110,2,1.12,0.95
627,2,0,0,0,0,1,1.035,0,110,2,1.12,0.95
628,1,2.715,1.09,0,0,1,1.035,0,110,2,1.12,0.95
629,1,8.485,1.362,0,0,1,1.035,0,110,2,1.12,0.95
630,1,2.998,0.017,0,0,1,1.035,0,110,2,1.12,0.95
631,1,1.723,0,0,0,1,1.035,0,110,2,1.12,0.95
632,1,7.721,1.703,0,0,1,1.035,0,110,2,1.12,0.95
633,1,5.218,0.114,0,0,1,1.035,0,110,2,1.12,0.95
634,1,4.243,1.226,0,0,1,1.035,0,110,2,1.12,0.95
635,1,1.781,0.681,0,0,1,1.035,0,110,2,1.12,0.95
636,1,3.649,0.954,0,0,1,1.035,0,110,2,1.12,0.95
637,1,6.788,1.362,0,0,1,1.035,0,110,2,1.12,0.95
638,1,3.734,0.477,0,0,1,1.035,0,110,2,1.12,0.95
639,1,2.486,0.095,0,0,1,1.035,0,110,2,1.12,0.95
640,1,4.131,0,0,0,1,1.035,0,110,2,1.12,0.95
641,1,1.697,0.341,0,0,1,1.035,0,110,2,1.12,0.95
642,1,4.497,1.567,0,0,1,1.035,0,110,2,1.12,0.95
643,1,3.988,0.068,0,0,1,1.035,0,110,2,1.12,0.95
644,1,1.697,0,0,0,1,1.035,0,110,2,1.12,0.95
645,1,4.667,0,0,0,1,1.035,0,110,2,1.12,0.95
646,1,3.394,0.681,0,0,1,1.035,0,110,2,1.12,0.95
647,1,1.018,0.293,0,0,1,1.035,0,110,2,1.12,0.95
648,1,1.697,0,0,0,1,1.035,0,110,2,1.12,0.95
649,1,2.121,0.341,0,0,1,1.035,0,110,2,1.12,0.95
650,1,0.679,0,0,0,1,1.035,0,110,2,1.12,0.95
651,1,1.885,0.245,0,0,1,1.035,0,110,2,1.12,0.95
652,1,4.275,0.017,0,0,1,1.035,0,110,2,1.12,0.95
653,1,4.92,1.09,0,0,1,1.035,0,110,2,1.12,0.95
654,1,2.945,0.531,0,0,1,1.035,0,110,2,1.12,0.95
655,1,0.849,0,0,0,1,1.035,0,110,2,1.12,0.95
656,1,14.425,2.384,0,0,1,1.035,0,110,2,1.12,0.95
657,1,6.788,0,0,0,1,1.035,0,110,2,1.12,0.95
658,1,2.546,0,0,0,1,1.035,0,110,2,1.12,0.95
659,1,0.855,0.003,0,0,1,1.035,0,110,2,1.12,0.95
660,1,2.546,0.477,0,0,1,1.035,0,110,2,1.12,0.95
661,1,0.424,0,0,0,1,1.035,0,110,2,1.12,0.95
662,1,2.206,0.341,0,0,1,1.035,0,110,2,1.12,0.95
663,1,3.267,0.048,0,0,1,1.035,0,110,2,1.12,0.95
664,1,1.697,0,0,0,1,1.035,0,110,2,1.12,0.95
665,2,13,0,0,0,1,1.035,0,110,2,1.12,0.95
666,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
667,1,2.546,0,0,0,1,1.035,0,110,2,1.12,0.95
668,1,13.576,1.362,0,0,1,1.035,0,110,2,1.12,0.95
669,1,4.667,0.681,0,0,1,1.035,0,110,2,1.12,0.95
670,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
671,1,6.025,0.443,0,0,1,1.035,0,110,2,1.12,0.95
672,1,6.448,0.341,0,0,1,1.035,0,110,2,1.12,0.95
673,1,7.183,0.014,0,0,1,1.035,0,110,2,1.12,0.95
674,1,2.546,0.341,0,0,1,1.035,0,110,2,1.12,0.95
675,1,0.849,0.341,0,0,1,1.035,0,110,2,1.12,0.95
676,1,6.279,0.545,0,0,1,1.035,0,110,2,1.12,0.95
677,1,2.546,0,0,0,1,1.035,0,110,2,1.12,0.95
678,1,3.819,1.022,0,0,1,1.035,0,110,2,1.12,0.95
679,1,7.636,0.341,0,0,1,1.035,0,110,2,1.12,0.95
680,1,4.243,1.022,0,0,1,1.035,0,110,2,1.12,0.95
681,1,9.333,2.044,0,0,1,1.035,0,110,2,1.12,0.95
682,1,3.649,0.409,0,0,1,1.035,0,110,2,1.12,0.95
683,1,7.417,1.233,0,0,1,1.035,0,110,2,1.12,0.95
684,1,3.988,0.531,0,0,1,1.035,0,110,2,1.12,0.95
685,1,4.166,0.102,0,0,1,1.035,0,110,2,1.12,0.95
686,2,6.418,0.042,0,0,1,1.035,0,110,2,1.12,0.95
687,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
688,1,7.128,0.886,0,0,1,1.035,0,110,2,1.12,0.95
689,1,2.121,0.545,0,0,1,1.035,0,110,2,1.12,0.95
690,1,3.478,0.681,0,0,1,1.035,0,110,2,1.12,0.95
691,1,3.42,0.035,0,0,1,1.035,0,110,2,1.12,0.95
692,2,4.243,1.362,0,0,1,1.035,0,110,2,1.12,0.95
693,1,3.598,0.361,0,0,1,1.035,0,110,2,1.12,0.95
694,1,4.599,0.32,0,0,1,1.035,0,110,2,1.12,0.95
695,1,5.092,0,0,0,1,1.035,0,110,2,1.12,0.95
696,1,2.741,0.436,0,0,1,1.035,0,110,2,1.12,0.95
697,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
698,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
699,1,1.357,0.272,0,0,1,1.035,0,110,2,1.12,0.95
700,1,5.515,0.395,0,0,1,1.035,0,110,2,1.12,0.95
701,1,3.436,0.422,0,0,1,1.035,0,110,2,1.12,0.95
702,1,5.999,0.211,0,0,1,1.035,0,110,2,1.12,0.95
703,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
704,1,3.894,0.511,0,0,1,1.035,0,110,2,1.12,0.95
705,1,2.546,0.048,0,0,1,1.035,0,110,2,1.12,0.95
706,1,4.608,0.845,0,0,1,1.035,0,110,2,1.12,0.95
707,1,4.243,0.681,0,0,1,1.035,0,110,2,1.12,0.95
708,1,4.243,1.362,0,0,1,1.035,0,110,2,1.12,0.95
709,1,1.357,0.204,0,0,1,1.035,0,110,2,1.12,0.95
710,1,6.788,1.362,0,0,1,1.035,0,110,2,1.12,0.95
711,1,4.158,0.048,0,0,1,1.035,0,110,2,1.12,0.95
712,1,0.594,0,0,0,1,1.035,0,110,2,1.12,0.95
713,1,2.546,0.341,0,0,1,1.035,0,110,2,1.12,0.95
714,1,1.285,0,0,0,1,1.035,0,110,2,1.12,0.95
715,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
716,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
717,2,23.842,5.245,0,0,1,1.035,0,110,2,1.12,0.95
718,1,25.456,5.79,0,0,1,1.035,0,110,2,1.12,0.95
719,1,3.394,0.341,0,0,1,1.035,0,110,2,1.12,0.95
720,1,12.133,2.452,0,0,1,1.035,0,110,2,1.12,0.95
721,1,1.952,0.293,0,0,1,1.035,0,110,2,1.12,0.95
722,1,2.206,0.477,0,0,1,1.035,0,110,2,1.12,0.95
723,1,8.825,1.431,0,0,1,1.035,0,110,2,1.12,0.95
724,1,2.298,0.681,0,0,1,1.035,0,110,2,1.12,0.95
725,1,1.697,0.552,0,0,1,1.035,0,110,2,1.12,0.95
726,1,1.273,0,0,0,1,1.035,0,110,2,1.12,0.95
727,1,3.19,0.293,0,0,1,1.035,0,110,2,1.12,0.95
728,1,0.169,0,0,0,1,1.035,0,110,2,1.12,0.95
729,1,0.849,0.341,0,0,1,1.035,0,110,2,1.12,0.95
730,1,3.054,0,0,0,1,1.035,0,110,2,1.12,0.95
731,1,30.546,10.218,0,0,1,1.035,0,110,2,1.12,0.95
732,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
733,1,0.849,0.341,0,0,1,1.035,0,110,2,1.12,0.95
734,1,67.882,27.249,0,0,1,1.035,0,110,2,1.12,0.95
735,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
736,1,7.275,0.049,0,0,1,1.035,0,110,2,1.12,0.95
737,1,14.425,0.681,0,0,1,1.035,0,110,2,1.12,0.95
738,1,3.394,0,0,0,1,1.035,0,110,2,1.12,0.95
739,1,3.326,0.245,0,0,1,1.035,0,110,2,1.12,0.95
740,1,2.546,0.681,0,0,1,1.035,0,110,2,1.12,0.95
741,2,13,0,0,0,1,1.035,0,110,2,1.12,0.95
742,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
743,1,2.546,0.341,0,0,1,1.035,0,110,2,1.12,0.95
744,1,4.275,0,0,0,1,1.035,0,110,2,1.12,0.95
745,1,2.121,0,0,0,1,1.035,0,110,2,1.12,0.95
746,1,0,0.245,0,0,1,1.035,0,110,2,1.12,0.95
747,1,3.013,0.341,0,0,1,1.035,0,110,2,1.12,0.95
748,1,0.424,0,0,0,1,1.035,0,110,2,1.12,0.95
749,1,2.265,0.341,0,0,1,1.035,0,110,2,1.12,0.95
750,1,1.273,0.136,0,0,1,1.035,0,110,2,1.12,0.95
751,1,5.685,1.362,0,0,1,1.035,0,110,2,1.12,0.95
752,1,5.939,1.09,0,0,1,1.035,0,110,2,1.12,0.95
753,1,3.394,0,0,0,1,1.035,0,110,2,1.12,0.95
754,1,1.187,0.681,0,0,1,1.035,0,110,2,1.12,0.95
755,1,10.695,0.028,0,0,1,1.035,0,110,2,1.12,0.95
756,1,3.903,0,0,0,1,1.035,0,110,2,1.12,0.95
757,1,3.224,0.545,0,0,1,1.035,0,110,2,1.12,0.95
758,1,8.485,2.725,0,0,1,1.035,0,110,2,1.12,0.95
759,1,23.758,3.406,0,0,1,1.035,0,110,2,1.12,0.95
760,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
761,1,6.466,0.777,0,0,1,1.035,0,110,2,1.12,0.95
762,1,5.092,1.362,0,0,1,1.035,0,110,2,1.12,0.95
763,1,0.849,0,0,0,1,1.035,0,110,2,1.12,0.95
764,2,4.418,0.074,0,0,1,1.035,0,110,2,1.12,0.95
765,1,19.163,0.087,0,0,1,1.035,0,110,2,1.12,0.95
766,1,5.939,1.362,0,0,1,1.035,0,110,2,1.12,0.95
767,1,4.836,0,0,0,1,1.035,0,110,2,1.12,0.95
768,1,2.63,0.817,0,0,1,1.035,0,110,2,1.12,0.95
769,1,5.092,1.362,0,0,1,1.035,0,110,2,1.12,0.95
770,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
771,1,4.243,0.681,0,0,1,1.035,0,110,2,1.12,0.95
772,1,5.092,1.703,0,0,1,1.035,0,110,2,1.12,0.95
773,1,4.243,0.681,0,0,1,1.035,0,110,2,1.12,0.95
774,1,6.843,0.017,0,0,1,1.035,0,110,2,1.12,0.95
775,1,5.405,0.777,0,0,1,1.035,0,110,2,1.12,0.95
776,1,1.866,0.272,0,0,1,1.035,0,110,2,1.12,0.95
777,1,3.139,0.409,0,0,1,1.035,0,110,2,1.12,0.95
778,1,1.273,0,0,0,1,1.035,0,110,2,1.12,0.95
779,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
780,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
781,1,1.273,0.341,0,0,1,1.035,0,110,2,1.12,0.95
782,1,10.861,0.681,0,0,1,1.035,0,110,2,1.12,0.95
783,1,8.485,1.362,0,0,1,1.035,0,110,2,1.12,0.95
784,1,2.291,0,0,0,1,1.035,0,110,2,1.12,0.95
785,1,2.291,0.545,0,0,1,1.035,0,110,2,1.12,0.95
786,1,0.849,0,0,0,1,1.035,0,110,2,1.12,0.95
787,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
788,1,6.418,0.066,0,0,1,1.035,0,110,2,1.12,0.95
789,1,2.546,0.681,0,0,1,1.035,0,110,2,1.12,0.95
790,1,5.092,0.436,0,0,1,1.035,0,110,2,1.12,0.95
791,1,3.394,0.681,0,0,1,1.035,0,110,2,1.12,0.95
792,1,2.715,0.681,0,0,1,1.035,0,110,2,1.12,0.95
793,2,2.731,0.277,0,0,1,1.035,0,110,2,1.12,0.95
794,1,2.97,0.681,0,0,1,1.035,0,110,2,1.12,0.95
795,1,1.273,0.341,0,0,1,1.035,0,110,2,1.12,0.95
796,1,5.648,0,0,0,1,1.035,0,110,2,1.12,0.95
797,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
798,1,1.697,0,0,0,1,1.035,0,110,2,1.12,0.95
799,1,2.546,0.681,0,0,1,1.035,0,110,2,1.12,0.95
800,1,2.546,0.681,0,0,1,1.035,0,110,2,1.12,0.95
801,1,4.497,1.499,0,0,1,1.035,0,110,2,1.12,0.95
802,1,2.546,0.136,0,0,1,1.035,0,110,2,1.12,0.95
803,1,11.031,1.362,0,0,1,1.035,0,110,2,1.12,0.95
804,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
805,1,4.158,0.409,0,0,1,1.035,0,110,2,1.12,0.95
806,1,2.546,0,0,0,1,1.035,0,110,2,1.12,0.95
807,1,4.243,0.681,0,0,1,1.035,0,110,2,1.12,0.95
808,1,16.97,4.769,0,0,1,1.035,0,110,2,1.12,0.95
809,2,20.149,4.851,0,0,1,1.035,0,110,2,1.12,0.95
810,1,3.224,1.09,0,0,1,1.035,0,110,2,1.12,0.95
811,1,0.855,0,0,0,1,1.035,0,110,2,1.12,0.95
812,1,7.068,0.954,0,0,1,1.035,0,110,2,1.12,0.95
813,1,2.469,0.743,0,0,1,1.035,0,110,2,1.12,0.95
814,1,3.819,0,0,0,1,1.035,0,110,2,1.12,0.95
815,1,2.036,0.136,0,0,1,1.035,0,110,2,1.12,0.95
816,1,4.158,0.272,0,0,1,1.035,0,110,2,1.12,0.95
817,1,3.988,0.068,0,0,1,1.035,0,110,2,1.12,0.95
818,1,1.866,0.136,0,0,1,1.035,0,110,2,1.12,0.95
819,1,1.952,0.409,0,0,1,1.035,0,110,2,1.12,0.95
820,1,2.377,0.204,0,0,1,1.035,0,110,2,1.12,0.95
821,1,0.51,0.136,0,0,1,1.035,0,110,2,1.12,0.95
822,1,2.036,0,0,0,1,1.035,0,110,2,1.12,0.95
823,1,5.092,1.362,0,0,1,1.035,0,110,2,1.12,0.95
824,1,1.383,0.245,0,0,1,1.035,0,110,2,1.12,0.95
825,1,4.166,0.293,0,0,1,1.035,0,110,2,1.12,0.95
826,1,3.394,0.681,0,0,1,1.035,0,110,2,1.12,0.95
827,1,2.377,0,0,0,1,1.035,0,110,2,1.12,0.95
828,1,2.546,0,0,0,1,1.035,0,110,2,1.12,0.95
829,1,5.092,0,0,0,1,1.035,0,110,2,1.12,0.95
830,1,3.996,0.266,0,0,1,1.035,0,110,2,1.12,0.95
831,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
832,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
833,1,4.92,0.477,0,0,1,1.035,0,110,2,1.12,0.95
834,1,0.849,0.204,0,0,1,1.035,0,110,2,1.12,0.95
835,1,2.121,0.204,0,0,1,1.035,0,110,2,1.12,0.95
836,1,1.357,0.681,0,0,1,1.035,0,110,2,1.12,0.95
837,1,3.734,0,0,0,1,1.035,0,110,2,1.12,0.95
838,1,2.801,0,0,0,1,1.035,0,110,2,1.12,0.95
839,1,1.697,0,0,0,1,1.035,0,110,2,1.12,0.95
840,1,3.394,0.681,0,0,1,1.035,0,110,2,1.12,0.95
841,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
842,1,16.484,0.65,0,0,1,1.035,0,110,3,1.12,0.95
843,1,3.35,0.509,0,0,1,1.035,0,110,3,1.12,0.95
844,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
845,1,35.146,15.25,0,0,1,1.035,0,110,3,1.12,0.95
846,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
847,1,0.661,0.182,0,0,1,1.035,0,110,3,1.12,0.95
848,1,3.007,0.901,0,0,1,1.035,0,110,3,1.12,0.95
849,1,2.18,0.446,0,0,1,1.035,0,110,3,1.12,0.95
850,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
851,1,4.524,0.885,0,0,1,1.035,0,110,3,1.12,0.95
852,1,3.013,-0.252,0,0,1,1.035,0,110,3,1.12,0.95
853,1,2.227,0.779,0,0,1,1.035,0,110,3,1.12,0.95
854,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
855,1,4.019,0.278,0,0,1,1.035,0,110,3,1.12,0.95
856,1,2.597,0.325,0,0,1,1.035,0,110,3,1.12,0.95
857,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
858,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
859,1,0.418,0.217,0,0,1,1.035,0,110,3,1.12,0.95
860,1,3.347,1.517,0,0,1,1.035,0,110,3,1.12,0.95
861,1,1.256,0.302,0,0,1,1.035,0,110,3,1.12,0.95
862,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
863,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
864,1,6.288,0.933,0,0,1,1.035,0,110,3,1.12,0.95
865,1,5.928,0.81,0,0,1,1.035,0,110,3,1.12,0.95
866,1,6.286,1.025,0,0,1,1.035,0,110,3,1.12,0.95
867,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
868,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
869,1,3.773,1.063,0,0,1,1.035,0,110,3,1.12,0.95
870,1,1.843,0.618,0,0,1,1.035,0,110,3,1.12,0.95
871,1,2.406,-1.058,0,0,1,1.035,0,110,3,1.12,0.95
872,1,1.776,-0.742,0,0,1,1.035,0,110,3,1.12,0.95
873,1,1.088,0.215,0,0,1,1.035,0,110,3,1.12,0.95
874,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
875,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
876,1,0.837,0.433,0,0,1,1.035,0,110,3,1.12,0.95
877,1,1.339,0.433,0,0,1,1.035,0,110,3,1.12,0.95
878,2,2.176,2.497,0,0,1,1.035,0,110,3,1.12,0.95
879,1,5.19,1.577,0,0,1,1.035,0,110,3,1.12,0.95
880,1,3.416,0.512,0,0,1,1.035,0,110,3,1.12,0.95
881,1,1.675,0.384,0,0,1,1.035,0,110,3,1.12,0.95
882,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
883,1,1.892,0.401,0,0,1,1.035,0,110,3,1.12,0.95
884,1,4.529,0.884,0,0,1,1.035,0,110,3,1.12,0.95
885,1,3.012,0.823,0,0,1,1.035,0,110,3,1.12,0.95
886,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
887,1,1.341,0.472,0,0,1,1.035,0,110,3,1.12,0.95
888,1,0.586,0.21,0,0,1,1.035,0,110,3,1.12,0.95
889,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
890,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
891,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
892,1,0.753,0.087,0,0,1,1.035,0,110,3,1.12,0.95
893,1,1.609,0.305,0,0,1,1.035,0,110,3,1.12,0.95
894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
895,1,4.103,1.235,0,0,1,1.035,0,110,3,1.12,0.95
896,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
897,1,3.014,0.388,0,0,1,1.035,0,110,3,1.12,0.95
898,1,1.423,0.085,0,0,1,1.035,0,110,3,1.12,0.95
899,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
900,1,5.021,1.733,0,0,1,1.035,0,110,3,1.12,0.95
901,2,3,5,0,0,1,1.035,0,110,3,1.12,0.95
902,1,4.184,0,0,0,1,1.035,0,110,3,1.12,0.95
903,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
904,1,2.514,1.122,0,0,1,1.035,0,110,3,1.12,0.95
905,1,3.082,0.55,0,0,1,1.035,0,110,3,1.12,0.95
906,1,2.779,0.542,0,0,1,1.035,0,110,3,1.12,0.95
907,1,6.118,0.252,0,0,1,1.035,0,110,3,1.12,0.95
908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
909,1,3.349,0.715,0,0,1,1.035,0,110,3,1.12,0.95
910,1,1.674,0.498,0,0,1,1.035,0,110,3,1.12,0.95
911,1,1.004,0.13,0,0,1,1.035,0,110,3,1.12,0.95
912,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
913,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
914,1,7.113,0.867,0,0,1,1.035,0,110,3,1.12,0.95
915,1,9.623,2.167,0,0,1,1.035,0,110,3,1.12,0.95
916,1,8.805,1.82,0,0,1,1.035,0,110,3,1.12,0.95
917,1,4.997,-0.478,0,0,1,1.035,0,110,3,1.12,0.95
918,1,3.817,0.928,0,0,1,1.035,0,110,3,1.12,0.95
919,1,0.502,0.166,0,0,1,1.035,0,110,3,1.12,0.95
920,1,1.172,0.293,0,0,1,1.035,0,110,3,1.12,0.95
921,1,5.355,0.303,0,0,1,1.035,0,110,3,1.12,0.95
922,1,1.757,0.13,0,0,1,1.035,0,110,3,1.12,0.95
923,1,2.428,0.042,0,0,1,1.035,0,110,3,1.12,0.95
924,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
925,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
926,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
927,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
928,1,1.256,0.12,0,0,1,1.035,0,110,3,1.12,0.95
929,1,4.188,0.965,0,0,1,1.035,0,110,3,1.12,0.95
930,1,2.093,0.705,0,0,1,1.035,0,110,3,1.12,0.95
931,1,5.028,1.163,0,0,1,1.035,0,110,3,1.12,0.95
932,1,4.864,-1.124,0,0,1,1.035,0,110,3,1.12,0.95
933,1,4.862,-0.9,0,0,1,1.035,0,110,3,1.12,0.95
934,1,4.435,0.936,0,0,1,1.035,0,110,3,1.12,0.95
935,1,1.732,0.31,0,0,1,1.035,0,110,3,1.12,0.95
936,1,2.295,0.366,0,0,1,1.035,0,110,3,1.12,0.95
937,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
938,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
939,1,2.185,0.477,0,0,1,1.035,0,110,3,1.12,0.95
940,1,3.478,1.363,0,0,1,1.035,0,110,3,1.12,0.95
941,1,2.512,0.822,0,0,1,1.035,0,110,3,1.12,0.95
942,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
943,1,2.092,0.39,0,0,1,1.035,0,110,3,1.12,0.95
944,1,2.51,0.173,0,0,1,1.035,0,110,3,1.12,0.95
945,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
946,1,2.512,0.605,0,0,1,1.035,0,110,3,1.12,0.95
947,1,2.093,0.345,0,0,1,1.035,0,110,3,1.12,0.95
948,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
949,1,0.418,0.036,0,0,1,1.035,0,110,3,1.12,0.95
950,1,1.675,0.527,0,0,1,1.035,0,110,3,1.12,0.95
951,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
952,1,1.341,0.252,0,0,1,1.035,0,110,3,1.12,0.95
953,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
954,1,0.837,0.219,0,0,1,1.035,0,110,3,1.12,0.95
955,1,4.101,0.971,0,0,1,1.035,0,110,3,1.12,0.95
956,1,3.959,0.494,0,0,1,1.035,0,110,3,1.12,0.95
957,1,1.474,-3.024,0,0,1,1.035,0,110,3,1.12,0.95
958,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
959,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
960,1,1.005,0.203,0,0,1,1.035,0,110,3,1.12,0.95
961,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
962,1,1.843,0.175,0,0,1,1.035,0,110,3,1.12,0.95
963,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
964,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
965,1,6.945,0,0,0,1,1.035,0,110,3,1.12,0.95
966,1,2.01,0.228,0,0,1,1.035,0,110,3,1.12,0.95
967,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
968,1,0.837,0.173,0,0,1,1.035,0,110,3,1.12,0.95
969,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
970,1,2.277,0.124,0,0,1,1.035,0,110,3,1.12,0.95
971,1,0.636,0.011,0,0,1,1.035,0,110,3,1.12,0.95
972,1,1.423,-0.228,0,0,1,1.035,0,110,3,1.12,0.95
973,1,1.674,-0.37,0,0,1,1.035,0,110,3,1.12,0.95
974,1,2.511,0.585,0,0,1,1.035,0,110,3,1.12,0.95
975,1,2.176,0.542,0,0,1,1.035,0,110,3,1.12,0.95
976,1,12.554,4.328,0,0,1,1.035,0,110,3,1.12,0.95
977,2,0,4,0,0,1,1.035,0,110,3,1.12,0.95
978,1,2.093,0.498,0,0,1,1.035,0,110,3,1.12,0.95
979,1,4.437,0.975,0,0,1,1.035,0,110,3,1.12,0.95
980,1,8.619,0.867,0,0,1,1.035,0,110,3,1.12,0.95
981,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
982,1,3.767,0.888,0,0,1,1.035,0,110,3,1.12,0.95
983,1,0,0.065,0,0,1,1.035,0,110,3,1.12,0.95
984,1,1.004,0.217,0,0,1,1.035,0,110,3,1.12,0.95
985,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
986,1,1.34,0.087,0,0,1,1.035,0,110,3,1.12,0.95
987,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
988,1,5.355,0.607,0,0,1,1.035,0,110,3,1.12,0.95
989,1,3.012,0.823,0,0,1,1.035,0,110,3,1.12,0.95
990,1,8.319,1.259,0,0,1,1.035,0,110,3,1.12,0.95
991,1,2.26,0.631,0,0,1,1.035,0,110,3,1.12,0.95
992,1,2.262,0.536,0,0,1,1.035,0,110,3,1.12,0.95
993,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
994,1,3.197,0.021,0,0,1,1.035,0,110,3,1.12,0.95
995,1,3.206,0.147,0,0,1,1.035,0,110,3,1.12,0.95
996,1,2.26,0.758,0,0,1,1.035,0,110,3,1.12,0.95
997,1,1.34,0.48,0,0,1,1.035,0,110,3,1.12,0.95
998,1,3.951,0.906,0,0,1,1.035,0,110,3,1.12,0.95
999,1,3.859,0.801,0,0,1,1.035,0,110,3,1.12,0.95
1000,1,13.89,3.38,0,0,1,1.035,0,110,3,1.12,0.95
1001,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1002,2,22.184,51.733,0,0,1,1.035,0,110,3,1.12,0.95
1003,1,5.02,1.734,0,0,1,1.035,0,110,3,1.12,0.95
1004,1,1.759,0.178,0,0,1,1.035,0,110,3,1.12,0.95
1005,1,1.507,-0.197,0,0,1,1.035,0,110,3,1.12,0.95
1006,2,10.199,3.344,0,0,1,1.035,0,110,3,1.12,0.95
1007,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1008,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1009,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1010,1,4.287,1.052,0,0,1,1.035,0,110,3,1.12,0.95
1011,1,1.766,0.802,0,0,1,1.035,0,110,3,1.12,0.95
1012,1,12.673,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1013,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1014,2,5.847,2.157,0,0,1,1.035,0,110,3,1.12,0.95
1015,1,24.266,1.733,0,0,1,1.035,0,110,3,1.12,0.95
1016,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1017,1,0.587,0.236,0,0,1,1.035,0,110,3,1.12,0.95
1018,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1019,1,6.694,1.083,0,0,1,1.035,0,110,3,1.12,0.95
1020,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1021,1,1.76,0.343,0,0,1,1.035,0,110,3,1.12,0.95
1022,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1023,1,0.017,0.074,0,0,1,1.035,0,110,3,1.12,0.95
1024,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1025,2,17.995,7.07,0,0,1,1.035,0,110,3,1.12,0.95
1026,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1027,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1028,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1029,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1030,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1031,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1032,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1033,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1034,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1035,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1036,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1037,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1038,1,0.167,0,0,0,1,1.035,0,110,3,1.12,0.95
1039,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1040,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1041,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1042,1,1.674,0.173,0,0,1,1.035,0,110,3,1.12,0.95
1043,1,0.251,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1044,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1045,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1046,1,5.526,0.368,0,0,1,1.035,0,110,3,1.12,0.95
1047,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1048,1,1.079,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1049,1,2.184,0.364,0,0,1,1.035,0,110,3,1.12,0.95
1050,1,2.679,0.532,0,0,1,1.035,0,110,3,1.12,0.95
1051,1,1.758,0.402,0,0,1,1.035,0,110,3,1.12,0.95
1052,1,0.167,0.078,0,0,1,1.035,0,110,3,1.12,0.95
1053,1,0,0.035,0,0,1,1.035,0,110,3,1.12,0.95
1054,1,0,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1055,1,1.171,0.043,0,0,1,1.035,0,110,3,1.12,0.95
1056,1,1.34,0.314,0,0,1,1.035,0,110,3,1.12,0.95
1057,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1058,1,3.1,0.299,0,0,1,1.035,0,110,3,1.12,0.95
1059,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1060,1,1.506,0.173,0,0,1,1.035,0,110,3,1.12,0.95
1061,1,1.925,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1062,1,4.351,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1063,1,2.594,0.303,0,0,1,1.035,0,110,3,1.12,0.95
1064,1,1.516,0.038,0,0,1,1.035,0,110,3,1.12,0.95
1065,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1066,1,3.521,0.963,0,0,1,1.035,0,110,3,1.12,0.95
1067,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1068,1,1.255,0.228,0,0,1,1.035,0,110,3,1.12,0.95
1069,1,0.335,0.066,0,0,1,1.035,0,110,3,1.12,0.95
1070,1,16.066,3.467,0,0,1,1.035,0,110,3,1.12,0.95
1071,1,15.062,2.253,0,0,1,1.035,0,110,3,1.12,0.95
1072,1,2.679,0.845,0,0,1,1.035,0,110,3,1.12,0.95
1073,1,2.26,0.542,0,0,1,1.035,0,110,3,1.12,0.95
1074,1,2.646,0.373,0,0,1,1.035,0,110,3,1.12,0.95
1075,1,2.646,0.235,0,0,1,1.035,0,110,3,1.12,0.95
1076,1,1.172,0.127,0,0,1,1.035,0,110,3,1.12,0.95
1077,1,2.094,0.361,0,0,1,1.035,0,110,3,1.12,0.95
1078,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1079,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1080,1,1.843,0.661,0,0,1,1.035,0,110,3,1.12,0.95
1081,1,0.92,0.038,0,0,1,1.035,0,110,3,1.12,0.95
1082,1,4.435,0.217,0,0,1,1.035,0,110,3,1.12,0.95
1083,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1084,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1085,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
