bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1086,1,1.674,0.089,0,0,1,1.035,0,110,3,1.12,0.95
1087,1,0.92,0.038,0,0,1,1.035,0,110,3,1.12,0.95
1088,1,0.837,0.306,0,0,1,1.035,0,110,3,1.12,0.95
1089,1,0.837,0.391,0,0,1,1.035,0,110,3,1.12,0.95
1090,1,0.837,0,0,0,1,1.035,0,110,3,1.12,0.95
1091,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1092,1,3.012,0.043,0,0,1,1.035,0,110,3,1.12,0.95
1093,1,1.004,0.217,0,0,1,1.035,0,110,3,1.12,0.95
1094,1,2.512,0.778,0,0,1,1.035,0,110,3,1.12,0.95
1095,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1096,1,2.243,0.429,0,0,1,1.035,0,110,3,1.12,0.95
1097,1,1.751,0.348,0,0,1,1.035,0,110,3,1.12,0.95
1098,1,0.335,0.043,0,0,1,1.035,0,110,3,1.12,0.95
1099,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1100,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1101,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1102,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1103,1,3.18,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1104,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1105,1,5.862,0.932,0,0,1,1.035,0,110,3,1.12,0.95
1106,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1107,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1108,1,0.084,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1109,1,1.172,-0.327,0,0,1,1.035,0,110,3,1.12,0.95
1110,1,0.837,0.173,0,0,1,1.035,0,110,3,1.12,0.95
1111,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1112,1,1.842,0.277,0,0,1,1.035,0,110,3,1.12,0.95
1113,1,1.591,0.366,0,0,1,1.035,0,110,3,1.12,0.95
1114,2,4.169,7.947,0,0,1,1.035,0,110,3,1.12,0.95
1115,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,3.685,0.637,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,3.6,0.514,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,2.068,-0.765,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,2.303,-0.251,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,5.021,1.603,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,0.502,0,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,2.093,0.491,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,1.005,0.126,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1129,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,13.432,3.246,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,7.292,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,6.867,3.209,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,5.274,0.252,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,1.674,0.177,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,1.256,0.522,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,1.423,0.303,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,59.411,15.471,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,39.831,8.451,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,6.694,1.733,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,16.735,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,0.418,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,0.837,0.087,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,0.837,0,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,2.343,0.867,0,0,1,1.035,0,110,3,1.12,0.95
1151,1,0.837,0,0,0,1,1.035,0,110,3,1.12,0.95
1152,1,0.669,0.087,0,0,1,1.035,0,110,3,1.12,0.95
1153,2,17.017,3.009,0,0,1,1.035,0,110,3,1.12,0.95
1154,2,14.773,2.629,0,0,1,1.035,0,110,3,1.12,0.95
1155,2,17.067,3.019,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,7.566,1.514,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,3.783,0.757,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,19.4,6.163,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,1.674,0.817,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,7.982,1.459,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,9.601,1.737,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,2.52,0.517,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,6.709,1.68,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,4.622,0.836,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,8.037,1.468,0,0,1,1.035,0,110,3,1.12,0.95
1166,1,8.037,1.468,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,1.668,0.329,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,2.86,0.573,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,1.171,0.087,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,0.335,0.043,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,1.004,0.173,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1178,1,6.783,1.452,0,0,1,1.035,0,110,3,1.12,0.95
1179,1,2.93,0.628,0,0,1,1.035,0,110,3,1.12,0.95
1180,2,7.339,8.52,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,0.921,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,0.913,0.329,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,0.561,0.264,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1187,1,4.184,0.433,0,0,1,1.035,0,110,3,1.12,0.95
1188,1,63.595,12.135,0,0,1,1.035,0,110,3,1.12,0.95
1189,2,60.237,20.877,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,2.514,0.498,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1193,1,0.586,0.154,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,7.364,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,0,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,0.92,0.282,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0.418,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,1.256,0.302,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,0.167,0.078,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,0.418,0,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,0.838,0.157,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,0.167,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,1.674,0.043,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,0.753,0.262,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,0.586,0.175,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,0.586,0.154,0,0,1,1.035,0,110,3,1.12,0.95
1214,1,0.921,0.289,0,0,1,1.035,0,110,3,1.12,0.95
1215,1,1.802,0.575,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,0.813,0.367,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,0.418,0.152,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1219,1,2.511,0.585,0,0,1,1.035,0,110,3,1.12,0.95
1220,1,1.59,0.412,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,0.443,-0.05,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,0.218,-0.1,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,0.335,0.169,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,5.192,1.22,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,1.089,0.174,0,0,1,1.035,0,110,3,1.12,0.95
1226,1,1.702,0.605,0,0,1,1.035,0,110,3,1.12,0.95
1227,1,2.11,0.253,0,0,1,1.035,0,110,3,1.12,0.95
1228,1,1.884,0.236,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,3.516,1.192,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,2.26,0.498,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,3.935,0.932,0,0,1,1.035,0,110,3,1.12,0.95
1237,1,1.59,0.368,0,0,1,1.035,0,110,3,1.12,0.95
1238,1,0.502,0.152,0,0,1,1.035,0,110,3,1.12,0.95
1239,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,2.253,0.338,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,1.113,0.283,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,3.524,0.544,0,0,1,1.035,0,110,3,1.12,0.95
1245,1,1.757,0.451,0,0,1,1.035,0,110,3,1.12,0.95
1246,1,4.104,0.744,0,0,1,1.035,0,110,3,1.12,0.95
1247,2,16.056,5.97,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,41.754,7.2,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,8.398,1.782,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,4.254,1.08,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,0.753,0.087,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,2.259,0.303,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,2.008,0.217,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,2.008,0.217,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,2.681,0.501,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,1.005,0.247,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,0.418,0.128,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,1.592,0.395,0,0,1,1.035,0,110,3,1.12,0.95
1268,1,1.172,0.346,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,3.933,1.517,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,1.506,0.087,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,1.256,0.346,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,2.688,0.026,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,0,0.026,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,4.773,1.625,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1279,1,3.349,0.562,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,1.423,0.215,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,6.276,1.122,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,2.762,0.672,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1285,1,2.51,1.213,0,0,1,1.035,0,110,3,1.12,0.95
1286,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1287,1,3.267,0.514,0,0,1,1.035,0,110,3,1.12,0.95
1288,2,18,42,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,0.418,0.013,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,0.669,0.05,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,2.18,0.318,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,2.01,0.139,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,0.669,0.167,0,0,1,1.035,0,110,3,1.12,0.95
1296,1,1.506,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,0.92,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,1.674,0.06,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,2.679,0.161,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,0.418,0.122,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,3.355,1.506,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,1.843,0.137,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,0.251,0.058,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,3.392,-1.44,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,3.453,-1.268,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,0,0.043,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,2.336,0.462,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,1.248,0.257,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,0.838,0.108,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,1.258,0.249,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,1.649,0.211,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,1.976,0.282,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,0.084,0.035,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,4.77,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,2.845,0.477,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,1.757,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,0.586,0.087,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1330,1,0.686,0.036,0,0,1,1.035,0,110,3,1.12,0.95
1331,1,0,0.035,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,2.18,0.624,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,2.096,0.445,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,0.838,0.026,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,1.257,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,1.256,0.041,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,2.596,0.605,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,1.506,-0.504,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,4.693,1.221,0,0,1,1.035,0,110,3,1.12,0.95
1341,1,1.506,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1342,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1343,2,18.064,4.757,0,0,1,1.035,0,110,3,1.12,0.95
1344,2,17.981,4.757,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,2.094,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,1.759,0.397,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,1.925,0.321,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,5.362,1.008,0,0,1,1.035,0,110,3,1.12,0.95
1350,1,0.837,0.255,0,0,1,1.035,0,110,3,1.12,0.95
1351,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1352,1,3.766,1.511,0,0,1,1.035,0,110,3,1.12,0.95
1353,2,8.837,16.416,0,0,1,1.035,0,110,3,1.12,0.95
1354,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,1.164,0.233,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,1.248,0.244,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,5.026,1.096,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,3.685,0.836,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,3.351,1.342,0,0,1,1.035,0,110,3,1.12,0.95
1362,1,4.688,0.498,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,13.388,5.634,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,2.093,0.055,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,2.345,0.276,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,0.838,0.201,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,0.167,0.122,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,3.267,0.936,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,0.167,0,0,0,1,1.035,0,110,3,1.12,0.95
1371,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1372,1,3.348,0.455,0,0,1,1.035,0,110,3,1.12,0.95
1373,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1374,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1375,2,7.943,13.795,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,2.848,1.074,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,2.933,0.507,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,1.675,0.264,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,3.352,0.213,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,3.432,1.192,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,1.223,0.321,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,0.452,0.062,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,1.807,-0.562,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,3.709,-1.616,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,2.094,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,0.837,0.211,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,3.916,-2.726,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,3.229,-0.014,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,2.42,0.472,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,5.044,0.924,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,1.676,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,4.775,1.009,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,3.852,0.836,0,0,1,1.035,0,110,3,1.12,0.95
1400,1,0.335,0.087,0,0,1,1.035,0,110,3,1.12,0.95
1401,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,3.012,0.607,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,7.615,3.293,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,3.017,0.466,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,0.753,0.128,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1408,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,0.653,0.061,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,3.852,1.125,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,3.114,0.626,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1415,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1416,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,6.28,0.498,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,10.472,0.932,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,2.093,0.758,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,1.255,0.238,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,0.837,0.219,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,0.502,0.174,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,0.167,0.014,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,0.301,0.045,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,1.138,0.202,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,3.736,1.079,0,0,1,1.035,0,110,3,1.12,0.95
1429,1,1.482,-0.436,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,1.189,0.062,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,1.591,0.219,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1433,2,2.072,0.197,0,0,1,1.035,0,110,3,1.12,0.95
1434,1,3.347,0.867,0,0,1,1.035,0,110,3,1.12,0.95
1435,2,11.537,2.373,0,0,1,1.035,0,110,3,1.12,0.95
1436,2,2.919,0.597,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,3.274,0.66,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,4.172,0.819,0,0,1,1.035,0,110,3,1.12,0.95
1440,1,5.11,1.691,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,3.35,0.775,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1444,1,4.615,1.723,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,5.873,1.193,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,0.669,0.146,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,0.134,-0.113,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,0.084,0.035,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,1.674,0.628,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,1.423,0.282,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,4.021,0.537,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,1.926,0.267,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,0,0.042,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,2.168,-0.589,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,5.86,1.317,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,4.185,0.971,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,2.597,0.764,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1462,1,1.339,0.498,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,0,-0.658,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,2.514,0.726,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,4.049,-2.067,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0,0.035,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,1.256,0.128,0,0,1,1.035,0,110,3,1.12,0.95
1469,1,0.837,0.124,0,0,1,1.035,0,110,3,1.12,0.95
1470,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1471,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,3.354,0.61,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,4.194,0.773,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,1.591,1.582,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,1.674,0.542,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,0.837,0.229,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,2.428,0.575,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,0.335,0.085,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,0.586,0.195,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,2.512,0.475,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,1.423,0.238,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,1.759,0.048,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,0.838,-0.039,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,2.428,0.735,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,1.928,0.485,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,3.017,0.952,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,2.936,0.741,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,2.094,0.402,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,1.34,0.043,0,0,1,1.035,0,110,3,1.12,0.95
1494,1,1.004,0.257,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,2.511,0.585,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,3.515,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,11.045,2.964,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0.025,0.043,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,0.921,0.695,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,1.842,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,1.507,0.151,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,3.187,0.181,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1505,1,1.004,0.273,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,2.679,1.096,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,1.506,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,1.757,0.303,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,0.921,0.114,0,0,1,1.035,0,110,3,1.12,0.95
1511,1,1.089,-0.131,0,0,1,1.035,0,110,3,1.12,0.95
1512,1,2.263,0.802,0,0,1,1.035,0,110,3,1.12,0.95
1513,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,5.867,1.011,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1518,1,1.255,-0.167,0,0,1,1.035,0,110,3,1.12,0.95
1519,1,1.423,0.32,0,0,1,1.035,0,110,3,1.12,0.95
1520,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1521,1,2.85,-2.295,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,2.935,0.648,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,1.925,0.432,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,6.113,2.058,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,0.905,0.387,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,0.318,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,2.767,0.379,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,4.184,0.217,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,2.463,-0.944,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,1.608,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,10.827,2.62,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,2.343,0.347,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,14.834,2.626,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,2.924,0.335,0,0,1,1.035,0,110,3,1.12,0.95
1543,1,3.831,0.254,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,0.921,0.433,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,5.439,0.303,0,0,1,1.035,0,110,3,1.12,0.95
1546,1,3.769,0.517,0,0,1,1.035,0,110,3,1.12,0.95
1547,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,0.838,0.201,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,0,0.022,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,0.335,0.166,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,2.261,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,1.675,-0.886,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,0.586,0.242,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,0.838,-0.435,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,2.58,-0.322,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,1.356,0.157,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,3.096,0.607,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,0.084,0.022,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,0.084,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,8.627,1.238,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,4.023,0.277,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,0.838,0.026,0,0,1,1.035,0,110,3,1.12,0.95
1570,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,3.306,-0.622,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,3.582,-0.072,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,3.437,0.786,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,1.834,0.701,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,1.784,0.169,0,0,1,1.035,0,110,3,1.12,0.95
1578,1,1.506,0.347,0,0,1,1.035,0,110,3,1.12,0.95
1579,1,2.092,-0.4,0,0,1,1.035,0,110,3,1.12,0.95
1580,1,0.837,0.173,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,2.008,0.563,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,2.344,0.412,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,0.167,0.108,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,4.017,0.477,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,1.089,0.127,0,0,1,1.035,0,110,3,1.12,0.95
1587,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,2.345,0.363,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,1.507,0.093,0,0,1,1.035,0,110,3,1.12,0.95
1590,1,1.423,0.484,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,2.764,0.939,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,2.094,0.166,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1594,1,2.513,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,1.005,0.169,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,1.255,0.217,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,4.186,0.715,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,4.696,0.696,0,0,1,1.035,0,110,3,1.12,0.95
1601,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1602,1,1.758,0.345,0,0,1,1.035,0,110,3,1.12,0.95
1603,1,2.009,0.715,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,2.052,0.594,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,2.412,0.683,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,1.607,0.435,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,0.753,-0.709,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,1.66,0.651,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,1.339,0.429,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,0.586,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,0.981,0.189,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,0.88,0.179,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,0.671,-0.959,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,0.502,0.238,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,0.335,0.097,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,1.842,0.401,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,1.005,0.072,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,1.257,0.207,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,4.693,1.643,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,2.513,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,1.675,0.264,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,2.595,0.455,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,4.129,-0.864,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,3.207,-0.496,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,6.798,0.579,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,6.293,0.551,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,5.446,1.051,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,6.697,1.404,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,0.586,0.173,0,0,1,1.035,0,110,3,1.12,0.95
1644,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,4.303,1.016,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1647,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1648,1,0.167,0,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,1.841,0.173,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,4.017,0.693,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,0.418,0,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,1.508,0.412,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1656,1,3.432,1.192,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,1.506,0.542,0,0,1,1.035,0,110,3,1.12,0.95
1658,1,2.092,0.815,0,0,1,1.035,0,110,3,1.12,0.95
1659,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1660,1,4.351,0.997,0,0,1,1.035,0,110,3,1.12,0.95
1661,1,8.619,1.69,0,0,1,1.035,0,110,3,1.12,0.95
1662,1,1.509,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,1.49,0.305,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,1.172,0.075,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,3.598,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1666,1,2.427,0.433,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1668,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,1.089,0.257,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,0.167,0.022,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,5.032,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1672,1,3.516,0.628,0,0,1,1.035,0,110,3,1.12,0.95
1673,2,16.255,20.3,0,0,1,1.035,0,110,3,1.12,0.95
1674,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1675,1,4.1,0.303,0,0,1,1.035,0,110,3,1.12,0.95
1676,1,1.758,0.312,0,0,1,1.035,0,110,3,1.12,0.95
1677,1,1.507,0.088,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,1.257,0.383,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1680,1,2.6,0.639,0,0,1,1.035,0,110,3,1.12,0.95
1681,1,2.093,0.491,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1684,1,2.51,0,0,0,1,1.035,0,110,3,1.12,0.95
1685,2,10.017,10.997,0,0,1,1.035,0,110,3,1.12,0.95
1686,2,4.418,10.987,0,0,1,1.035,0,110,3,1.12,0.95
1687,1,0.871,0.027,0,0,1,1.035,0,110,3,1.12,0.95
1688,1,2.177,0.054,0,0,1,1.035,0,110,3,1.12,0.95
1689,1,1.508,0.124,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,0.251,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,0.837,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,1.139,0.371,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,2.664,0.352,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,2.008,0.433,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,1.423,0.368,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,1.674,0.429,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,5.021,0.693,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,1.506,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,2.059,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,2.111,0.053,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,3.598,0.433,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,0.586,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,3.351,1.138,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,2.26,0.841,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,6.291,1.466,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0.418,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,2.632,0.455,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,0.669,0.128,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,2.51,0.217,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,9.205,2.167,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,0,0.014,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,1.256,0.302,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,0.586,0.166,0,0,1,1.035,0,110,3,1.12,0.95
1724,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,2.17,0.667,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,2.495,0.693,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,3.852,0.888,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,1.171,0.325,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,0.418,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,0.251,0.238,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,4.186,0.715,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,4.016,-1.88,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,3.014,0.536,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,0.502,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1739,1,2.354,0.767,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,3.487,1.046,0,0,1,1.035,0,110,3,1.12,0.95
1741,1,2.01,0.313,0,0,1,1.035,0,110,3,1.12,0.95
1742,1,3.264,0.542,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,5.021,0.867,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,5.021,0.867,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,0.669,0.025,0,0,1,1.035,0,110,3,1.12,0.95
1746,1,0.669,0.025,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,1.515,0.505,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,1.867,0.054,0,0,1,1.035,0,110,3,1.12,0.95
1749,1,2.948,0.921,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,0.602,0.163,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,2.932,0.286,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,2.514,0.499,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,3.117,0.873,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,2.512,0.136,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,0.92,-0.069,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,1.506,0.087,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,1.088,0.144,0,0,1,1.035,0,110,3,1.12,0.95
1760,1,2.68,-0.769,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,5.872,0.661,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,2.827,0.582,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,2.315,0.477,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,1.255,0.042,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,1.424,0.036,0,0,1,1.035,0,110,3,1.12,0.95
1768,1,0.921,0.071,0,0,1,1.035,0,110,3,1.12,0.95
1769,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,3.765,0.867,0,0,1,1.035,0,110,3,1.12,0.95
1772,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,3.181,0.498,0,0,1,1.035,0,110,3,1.12,0.95
1774,1,2.511,0.676,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,1.054,0.409,0,0,1,1.035,0,110,3,1.12,0.95
1776,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,15.899,4.767,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1779,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,1.925,0.648,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,2.093,0.141,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,2.093,0.412,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,1.005,0.169,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,1.005,0.126,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1793,1,5.021,1.733,0,0,1,1.035,0,110,3,1.12,0.95
1794,2,20.073,8.094,0,0,1,1.035,0,110,3,1.12,0.95
1795,2,10.011,8.809,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,1.759,0.623,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,2.931,1.029,0,0,1,1.035,0,110,3,1.12,0.95
1798,1,3.942,1.382,0,0,1,1.035,0,110,3,1.12,0.95
1799,1,1.089,0.388,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,1.089,0.388,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,3.013,0.455,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,1.255,0.195,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,4.023,0.693,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,4.353,0.775,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,1.841,0.217,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,1.005,-0.706,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,2.762,0.975,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,4.103,1.408,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,2.899,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,1.967,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,2.094,0.719,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,3.227,0.769,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,1.683,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,2.679,0.908,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,3.207,0.488,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,4.356,0.842,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,2.262,0.492,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,2.514,0.672,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,1.34,0.478,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,2.511,0.845,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,1.692,0.439,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,2.531,1.028,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,2.511,0.602,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,2.932,0.675,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1836,1,2.51,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1837,2,13,29,0,0,1,1.035,0,110,3,1.12,0.95
1838,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1839,2,13,29,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1841,1,0.837,0.299,0,0,1,1.035,0,110,3,1.12,0.95
1842,1,2.967,0.882,0,0,1,1.035,0,110,3,1.12,0.95
1843,1,5.196,1.167,0,0,1,1.035,0,110,3,1.12,0.95
1844,1,2.638,0.843,0,0,1,1.035,0,110,3,1.12,0.95
1845,1,2.555,0.956,0,0,1,1.035,0,110,3,1.12,0.95
1846,1,8.874,1.885,0,0,1,1.035,0,110,3,1.12,0.95
1847,1,5.862,0.672,0,0,1,1.035,0,110,3,1.12,0.95
1848,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1849,1,2.514,0.586,0,0,1,1.035,0,110,3,1.12,0.95
1850,1,3.35,0.553,0,0,1,1.035,0,110,3,1.12,0.95
1851,1,4.105,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1852,1,1.91,0.407,0,0,1,1.035,0,110,3,1.12,0.95
1853,1,1.156,0.315,0,0,1,1.035,0,110,3,1.12,0.95
1854,1,3.013,0.672,0,0,1,1.035,0,110,3,1.12,0.95
1855,1,2.094,0.502,0,0,1,1.035,0,110,3,1.12,0.95
1856,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1857,1,4.19,1.571,0,0,1,1.035,0,110,3,1.12,0.95
1858,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1859,1,3.432,-32.05,0,0,1,1.035,0,110,3,1.12,0.95
1860,1,0.753,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1861,1,0,0.035,0,0,1,1.035,0,110,3,1.12,0.95
1862,1,1.013,0.039,0,0,1,1.035,0,110,3,1.12,0.95
1863,1,2.848,0.778,0,0,1,1.035,0,110,3,1.12,0.95
1864,1,1.842,0.542,0,0,1,1.035,0,110,3,1.12,0.95
1865,1,0.084,0.031,0,0,1,1.035,0,110,3,1.12,0.95
1866,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1867,1,0.502,0.087,0,0,1,1.035,0,110,3,1.12,0.95
1868,1,0.335,0.043,0,0,1,1.035,0,110,3,1.12,0.95
1869,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1871,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1872,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1873,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1874,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1875,1,1.341,0.384,0,0,1,1.035,0,110,3,1.12,0.95
1876,1,1.675,0.308,0,0,1,1.035,0,110,3,1.12,0.95
1877,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1878,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1879,1,1.088,0.217,0,0,1,1.035,0,110,3,1.12,0.95
1880,1,1.674,0.575,0,0,1,1.035,0,110,3,1.12,0.95
1881,1,4.272,0.326,0,0,1,1.035,0,110,3,1.12,0.95
1882,1,2.679,-1.024,0,0,1,1.035,0,110,3,1.12,0.95
1883,1,6.108,1.733,0,0,1,1.035,0,110,3,1.12,0.95
1884,1,6.443,1.993,0,0,1,1.035,0,110,3,1.12,0.95
1885,1,1.951,0.538,0,0,1,1.035,0,110,3,1.12,0.95
1886,1,3.235,0.769,0,0,1,1.035,0,110,3,1.12,0.95
1887,1,3.419,0.528,0,0,1,1.035,0,110,3,1.12,0.95
1888,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1889,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1890,1,2.848,0.507,0,0,1,1.035,0,110,3,1.12,0.95
1891,1,0.502,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1892,1,2.929,0.607,0,0,1,1.035,0,110,3,1.12,0.95
1893,1,0,0.028,0,0,1,1.035,0,110,3,1.12,0.95
1894,1,1.566,-0.068,0,0,1,1.035,0,110,3,1.12,0.95
1895,1,1.424,0.253,0,0,1,1.035,0,110,3,1.12,0.95
1896,1,0.586,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1897,1,6.067,1.105,0,0,1,1.035,0,110,3,1.12,0.95
1898,1,4.745,0.555,0,0,1,1.035,0,110,3,1.12,0.95
1899,1,0.586,0.217,0,0,1,1.035,0,110,3,1.12,0.95
1900,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1901,1,5.857,0.867,0,0,1,1.035,0,110,3,1.12,0.95
1902,1,2.427,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1903,1,3.519,-0.003,0,0,1,1.035,0,110,3,1.12,0.95
1904,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1905,1,0,0.061,0,0,1,1.035,0,110,3,1.12,0.95
1906,1,3.268,0.585,0,0,1,1.035,0,110,3,1.12,0.95
1907,1,1.674,-1,0,0,1,1.035,0,110,3,1.12,0.95
1908,1,9.205,2.513,0,0,1,1.035,0,110,3,1.12,0.95
1909,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1910,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1911,1,1.004,0.176,0,0,1,1.035,0,110,3,1.12,0.95
1912,1,1.256,0.265,0,0,1,1.035,0,110,3,1.12,0.95
1913,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1914,1,5.565,0.914,0,0,1,1.035,0,110,3,1.12,0.95
1915,1,8.621,2.388,0,0,1,1.035,0,110,3,1.12,0.95
1916,1,2.179,0.468,0,0,1,1.035,0,110,3,1.12,0.95
1917,1,3.689,0.862,0,0,1,1.035,0,110,3,1.12,0.95
1918,1,1.172,0.084,0,0,1,1.035,0,110,3,1.12,0.95
1919,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1920,1,3.013,0.282,0,0,1,1.035,0,110,3,1.12,0.95
1921,1,0.92,0.271,0,0,1,1.035,0,110,3,1.12,0.95
1922,1,1.507,0.529,0,0,1,1.035,0,110,3,1.12,0.95
1923,1,1.758,0.618,0,0,1,1.035,0,110,3,1.12,0.95
1924,1,0.084,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1925,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1926,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1927,1,5.478,1.398,0,0,1,1.035,0,110,3,1.12,0.95
1928,1,4.84,0.583,0,0,1,1.035,0,110,3,1.12,0.95
1929,2,9.576,8.745,0,0,1,1.035,0,110,4,1.12,0.95
1930,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1931,1,7.964,5.762,0,0,1,1.035,0,110,4,1.12,0.95
1932,1,6.884,4.61,0,0,1,1.035,0,110,4,1.12,0.95
1933,1,7.554,1.408,0,0,1,1.035,0,110,4,1.12,0.95
1934,1,2.32,2.245,0,0,1,1.035,0,110,4,1.12,0.95
1935,1,2.148,-1.238,0,0,1,1.035,0,110,4,1.12,0.95
1936,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1937,1,3.435,1.059,0,0,1,1.035,0,110,4,1.12,0.95
1938,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1939,1,2.751,-0.07,0,0,1,1.035,0,110,4,1.12,0.95
1940,1,11.092,4.181,0,0,1,1.035,0,110,4,1.12,0.95
1941,1,4.638,0.914,0,0,1,1.035,0,110,4,1.12,0.95
1942,1,3.004,-1.413,0,0,1,1.035,0,110,4,1.12,0.95
1943,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1944,1,2.319,0.409,0,0,1,1.035,0,110,4,1.12,0.95
1945,2,5.148,-0.188,0,0,1,1.035,0,110,4,1.12,0.95
1946,1,4.269,0.092,0,0,1,1.035,0,110,4,1.12,0.95
1947,1,3.178,1.484,0,0,1,1.035,0,110,4,1.12,0.95
1948,2,6.059,1.687,0,0,1,1.035,0,110,4,1.12,0.95
1949,1,1.412,0.313,0,0,1,1.035,0,110,4,1.12,0.95
1950,1,6.61,2.988,0,0,1,1.035,0,110,4,1.12,0.95
1951,1,1.889,0.353,0,0,1,1.035,0,110,4,1.12,0.95
1952,1,1.717,0.356,0,0,1,1.035,0,110,4,1.12,0.95
1953,1,3.777,1.427,0,0,1,1.035,0,110,4,1.12,0.95
1954,1,2.491,0.164,0,0,1,1.035,0,110,4,1.12,0.95
1955,1,0.042,1.498,0,0,1,1.035,0,110,4,1.12,0.95
1956,1,3.524,0.778,0,0,1,1.035,0,110,4,1.12,0.95
1957,1,0.407,-0.023,0,0,1,1.035,0,110,4,1.12,0.95
1958,1,2.663,0.012,0,0,1,1.035,0,110,4,1.12,0.95
1959,2,1.888,0.101,0,0,1,1.035,0,110,4,1.12,0.95
1960,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1961,1,4.206,0.922,0,0,1,1.035,0,110,4,1.12,0.95
1962,1,2.534,-1.677,0,0,1,1.035,0,110,4,1.12,0.95
1963,2,3.523,1.03,0,0,1,1.035,0,110,4,1.12,0.95
1964,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1965,2,3.803,3.849,0,0,1,1.035,0,110,4,1.12,0.95
1966,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1967,1,1.213,0.083,0,0,1,1.035,0,110,4,1.12,0.95
1968,1,7.124,-0.423,0,0,1,1.035,0,110,4,1.12,0.95
1969,1,2.663,-0.29,0,0,1,1.035,0,110,4,1.12,0.95
1970,1,0.859,0.182,0,0,1,1.035,0,110,4,1.12,0.95
1971,1,2.578,-0.436,0,0,1,1.035,0,110,4,1.12,0.95
1972,1,0.946,0.565,0,0,1,1.035,0,110,4,1.12,0.95
1973,1,2.834,0.239,0,0,1,1.035,0,110,4,1.12,0.95
1974,1,0.686,-2.42,0,0,1,1.035,0,110,4,1.12,0.95
1975,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1976,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1977,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1978,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1979,1,0.601,0.083,0,0,1,1.035,0,110,4,1.12,0.95
1980,1,2.32,0.128,0,0,1,1.035,0,110,4,1.12,0.95
1981,1,6.352,1.472,0,0,1,1.035,0,110,4,1.12,0.95
1982,1,1.041,0.883,0,0,1,1.035,0,110,4,1.12,0.95
1983,1,3.948,-1.474,0,0,1,1.035,0,110,4,1.12,0.95
1984,1,1.328,0.576,0,0,1,1.035,0,110,4,1.12,0.95
1985,1,4.293,0.682,0,0,1,1.035,0,110,4,1.12,0.95
1986,1,4.726,0.645,0,0,1,1.035,0,110,4,1.12,0.95
1987,1,1.787,0.192,0,0,1,1.035,0,110,4,1.12,0.95
1988,1,2.133,0.872,0,0,1,1.035,0,110,4,1.12,0.95
1989,1,1.289,-0.071,0,0,1,1.035,0,110,4,1.12,0.95
1990,1,2.75,-0.313,0,0,1,1.035,0,110,4,1.12,0.95
1991,1,1.719,2.228,0,0,1,1.035,0,110,4,1.12,0.95
1992,2,13.979,8.413,0,0,1,1.035,0,110,4,1.12,0.95
1993,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1994,1,1.038,0.036,0,0,1,1.035,0,110,4,1.12,0.95
1995,1,0.937,0.035,0,0,1,1.035,0,110,4,1.12,0.95
1996,1,3.863,-1.05,0,0,1,1.035,0,110,4,1.12,0.95
1997,1,1.289,-0.046,0,0,1,1.035,0,110,4,1.12,0.95
1998,1,9.204,0.198,0,0,1,1.035,0,110,4,1.12,0.95
1999,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2000,1,2.756,0.845,0,0,1,1.035,0,110,4,1.12,0.95
2001,1,2.493,0.841,0,0,1,1.035,0,110,4,1.12,0.95
2002,2,14.089,13.83,0,0,1,1.035,0,110,4,1.12,0.95
2003,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2004,1,3.265,1.49,0,0,1,1.035,0,110,4,1.12,0.95
2005,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2006,1,2.75,0.691,0,0,1,1.035,0,110,4,1.12,0.95
2007,1,2.32,1.383,0,0,1,1.035,0,110,4,1.12,0.95
2008,2,2.014,1.207,0,0,1,1.035,0,110,4,1.12,0.95
2009,1,2.919,1.383,0,0,1,1.035,0,110,4,1.12,0.95
2010,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2011,1,4.035,1.478,0,0,1,1.035,0,110,4,1.12,0.95
2012,1,5.07,2.575,0,0,1,1.035,0,110,4,1.12,0.95
2013,1,5.882,1.832,0,0,1,1.035,0,110,4,1.12,0.95
2014,1,3.004,1.152,0,0,1,1.035,0,110,4,1.12,0.95
2015,2,24.136,9.827,0,0,1,1.035,0,110,4,1.12,0.95
2016,1,1.618,0,0,0,1,1.035,0,110,4,1.12,0.95
2017,1,3.266,0.221,0,0,1,1.035,0,110,4,1.12,0.95
2018,1,2.406,0.674,0,0,1,1.035,0,110,4,1.12,0.95
2019,1,2.148,1.242,0,0,1,1.035,0,110,4,1.12,0.95
2020,1,2.839,0.975,0,0,1,1.035,0,110,4,1.12,0.95
2021,1,5.493,-1.247,0,0,1,1.035,0,110,4,1.12,0.95
2022,1,0.859,0.532,0,0,1,1.035,0,110,4,1.12,0.95
2023,1,4.297,2.568,0,0,1,1.035,0,110,4,1.12,0.95
2024,1,2.32,0.792,0,0,1,1.035,0,110,4,1.12,0.95
2025,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2026,1,3.694,0.754,0,0,1,1.035,0,110,4,1.12,0.95
2027,1,2.319,0.38,0,0,1,1.035,0,110,4,1.12,0.95
2028,1,13.219,7.162,0,0,1,1.035,0,110,4,1.12,0.95
2029,1,1.959,-1.738,0,0,1,1.035,0,110,4,1.12,0.95
2030,1,6.705,0.916,0,0,1,1.035,0,110,4,1.12,0.95
2031,1,1.375,0.755,0,0,1,1.035,0,110,4,1.12,0.95
2032,1,1.289,0.99,0,0,1,1.035,0,110,4,1.12,0.95
2033,1,0.175,0.16,0,0,1,1.035,0,110,4,1.12,0.95
2034,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2035,1,2.748,0.55,0,0,1,1.035,0,110,4,1.12,0.95
2036,2,10.07,4.137,0,0,1,1.035,0,110,4,1.12,0.95
2037,1,1.983,-9.52,0,0,1,1.035,0,110,4,1.12,0.95
2038,1,22.407,17.919,0,0,1,1.035,0,110,4,1.12,0.95
2039,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2040,2,14.218,9.189,-0.013,-0.04,1,1.035,0,110,4,1.12,0.95
2041,1,2.591,2.04,0,0,1,1.035,0,110,4,1.12,0.95
2042,2,88.535,66.96,0,0,1,1.035,0,110,4,1.12,0.95
2043,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2044,1,0.601,0.29,0,0,1,1.035,0,110,4,1.12,0.95
2045,1,1.804,0.886,0,0,1,1.035,0,110,4,1.12,0.95
2046,1,4.035,2.896,0,0,1,1.035,0,110,4,1.12,0.95
2047,2,3.151,0.106,0,0,1,1.035,0,110,4,1.12,0.95
2048,1,0.967,0.054,0,0,1,1.035,0,110,4,1.12,0.95
2049,1,4.242,0.218,0,0,1,1.035,0,110,4,1.12,0.95
2050,1,3.866,0.604,0,0,1,1.035,0,110,4,1.12,0.95
2051,1,3.265,1.42,0,0,1,1.035,0,110,4,1.12,0.95
2052,1,4.811,0.304,0,0,1,1.035,0,110,4,1.12,0.95
2053,1,5.666,1.733,0,0,1,1.035,0,110,4,1.12,0.95
2054,1,17.293,11.64,0,0,1,1.035,0,110,4,1.12,0.95
2055,1,5.415,3.014,0,0,1,1.035,0,110,4,1.12,0.95
2056,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2057,2,1.968,1.882,0,0,1,1.035,0,110,4,1.12,0.95
2058,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2059,1,2.58,3.789,0,0,1,1.035,0,110,4,1.12,0.95
2060,1,1.717,0.13,0,0,1,1.035,0,110,4,1.12,0.95
2061,1,0.859,0.071,0,0,1,1.035,0,110,4,1.12,0.95
2062,1,3.984,-1.078,0,0,1,1.035,0,110,4,1.12,0.95
2063,1,3.436,0.784,0,0,1,1.035,0,110,4,1.12,0.95
2064,2,0.36,0.346,0,0,1,1.035,0,110,4,1.12,0.95
2065,1,6.178,3.342,0,0,1,1.035,0,110,4,1.12,0.95
2066,1,7.305,1.309,0,0,1,1.035,0,110,4,1.12,0.95
2067,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2068,1,7.468,4.588,0,0,1,1.035,0,110,4,1.12,0.95
2069,1,3.866,3.573,0,0,1,1.035,0,110,4,1.12,0.95
2070,1,6.652,4.714,0,0,1,1.035,0,110,4,1.12,0.95
2071,2,2.901,0.129,0,0,1,1.035,0,110,4,1.12,0.95
2072,1,3.644,0.706,0,0,1,1.035,0,110,4,1.12,0.95
2073,1,8.843,3.761,0,0,1,1.035,0,110,4,1.12,0.95
2074,1,6.528,0.534,0,0,1,1.035,0,110,4,1.12,0.95
2075,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2076,1,2.406,-0.675,0,0,1,1.035,0,110,4,1.12,0.95
2077,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2078,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2079,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2080,1,10.897,5.336,0,0,1,1.035,0,110,4,1.12,0.95
2081,1,10.301,2.305,0,0,1,1.035,0,110,4,1.12,0.95
2082,1,6.185,2.708,0,0,1,1.035,0,110,4,1.12,0.95
2083,1,1.717,1.735,0,0,1,1.035,0,110,4,1.12,0.95
2084,1,4.641,1.152,0,0,1,1.035,0,110,4,1.12,0.95
2085,1,3.141,1.245,0,0,1,1.035,0,110,4,1.12,0.95
2086,1,2.579,1.265,0,0,1,1.035,0,110,4,1.12,0.95
2087,1,3.267,0.363,0,0,1,1.035,0,110,4,1.12,0.95
2088,1,8.51,4.858,0,0,1,1.035,0,110,4,1.12,0.95
2089,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2090,1,3.607,3.126,0,0,1,1.035,0,110,4,1.12,0.95
2091,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2092,2,3.005,0,0,0,1,1.035,0,110,4,1.12,0.95
2093,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2094,2,2.146,0,0,0,1,1.035,0,15,4,1.12,0.95
2095,1,1.289,0.627,0,0,1,1.035,0,110,4,1.12,0.95
2096,1,3.436,0.734,0,0,1,1.035,0,110,4,1.12,0.95
2097,2,9.249,7.082,0,0,1,1.035,0,110,4,1.12,0.95
2098,1,12.062,3.63,0,0,1,1.035,0,110,4,1.12,0.95
2099,1,12.037,2.305,0,0,1,1.035,0,110,4,1.12,0.95
2100,1,6.009,1.152,0,0,1,1.035,0,110,4,1.12,0.95
2101,1,0.259,0,0,0,1,1.035,0,110,4,1.12,0.95
2102,1,1.203,2.206,0,0,1,1.035,0,110,4,1.12,0.95
2103,1,2.089,1.072,0,0,1,1.035,0,110,4,1.12,0.95
2104,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2105,1,0.172,0.115,0,0,1,1.035,0,110,4,1.12,0.95
2106,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2107,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2108,1,18.564,14.845,0,0,1,1.035,0,110,4,1.12,0.95
2109,1,9.134,4.472,0,0,1,1.035,0,110,4,1.12,0.95
2110,1,4.3,0.191,0,0,1,1.035,0,110,4,1.12,0.95
2111,1,0.343,2.122,0,0,1,1.035,0,110,4,1.12,0.95
2112,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2113,1,3.784,3.406,0,0,1,1.035,0,110,4,1.12,0.95
2114,1,1.897,1.164,0,0,1,1.035,0,110,4,1.12,0.95
