bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2115,1,1.546,5.254,0,0,1,1.035,0,110,4,1.12,0.95
2116,1,0,2.547,0,0,1,1.035,0,110,4,1.12,0.95
2117,1,0.515,0.65,0,0,1,1.035,0,110,4,1.12,0.95
2118,1,3.268,1.537,0,0,1,1.035,0,110,4,1.12,0.95
2119,2,21.559,10.82,0,0,1,1.035,0,110,4,1.12,0.95
2120,1,5.759,4.306,0,0,1,1.035,0,110,4,1.12,0.95
2121,1,3.132,3.596,0,0,1,1.035,0,110,4,1.12,0.95
2122,1,5.156,-1.512,0,0,1,1.035,0,110,4,1.12,0.95
2123,1,4.563,1.925,0,0,1,1.035,0,110,4,1.12,0.95
2124,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2125,1,2.922,0.088,0,0,1,1.035,0,110,4,1.12,0.95
2126,1,4.378,2.409,0,0,1,1.035,0,110,4,1.12,0.95
2127,1,15.56,16.049,0,0,1,1.035,0,110,4,1.12,0.95
2128,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2129,1,1.378,-0.166,0,0,1,1.035,0,110,4,1.12,0.95
2130,1,7.489,2.599,0,0,1,1.035,0,110,4,1.12,0.95
2131,1,4.185,2.847,0,0,1,1.035,0,110,4,1.12,0.95
2132,1,1.289,0.192,0,0,1,1.035,0,110,4,1.12,0.95
2133,1,4.474,2.047,0,0,1,1.035,0,110,4,1.12,0.95
2134,1,2.063,1.374,0,0,1,1.035,0,110,4,1.12,0.95
2135,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2136,1,2.32,0.702,0,0,1,1.035,0,110,4,1.12,0.95
2137,1,2.75,0.199,0,0,1,1.035,0,110,4,1.12,0.95
2138,1,6.328,3.576,0,0,1,1.035,0,110,4,1.12,0.95
2139,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2140,1,1.116,-0.232,0,0,1,1.035,0,110,4,1.12,0.95
2141,2,4.719,0.815,0,0,1,1.035,0,110,4,1.12,0.95
2142,1,1.204,0.164,0,0,1,1.035,0,110,4,1.12,0.95
2143,1,9.116,3.863,0,0,1,1.035,0,110,4,1.12,0.95
2144,1,1.717,-0.052,0,0,1,1.035,0,110,4,1.12,0.95
2145,1,0,0.058,0,0,1,1.035,0,110,4,1.12,0.95
2146,1,8.756,-1.053,0,0,1,1.035,0,110,4,1.12,0.95
2147,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2148,1,6.529,0.113,0,0,1,1.035,0,110,4,1.12,0.95
2149,1,7.896,3.988,0,0,1,1.035,0,110,4,1.12,0.95
2150,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2151,1,3.264,0.361,0,0,1,1.035,0,110,4,1.12,0.95
2152,1,5.667,0.644,0,0,1,1.035,0,110,4,1.12,0.95
2153,1,1.264,0.325,0,0,1,1.035,0,110,4,1.12,0.95
2154,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2155,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2156,1,0.343,-0.115,0,0,1,1.035,0,110,4,1.12,0.95
2157,1,0.515,0.288,0,0,1,1.035,0,110,4,1.12,0.95
2158,1,2.405,0.115,0,0,1,1.035,0,110,4,1.12,0.95
2159,1,2.491,0.626,0,0,1,1.035,0,110,4,1.12,0.95
2160,1,3.706,-3.339,0,0,1,1.035,0,110,4,1.12,0.95
2161,1,1.374,0.106,0,0,1,1.035,0,110,4,1.12,0.95
2162,1,3.006,0.217,0,0,1,1.035,0,110,4,1.12,0.95
2163,1,1.719,-1.244,0,0,1,1.035,0,110,4,1.12,0.95
2164,1,3.264,0.944,0,0,1,1.035,0,110,4,1.12,0.95
2165,1,2.49,2.017,0,0,1,1.035,0,110,4,1.12,0.95
2166,1,1.719,0.905,0,0,1,1.035,0,110,4,1.12,0.95
2167,1,0.343,0.293,0,0,1,1.035,0,110,4,1.12,0.95
2168,1,1.72,0.118,0,0,1,1.035,0,110,4,1.12,0.95
2169,1,3.781,-1.308,0,0,1,1.035,0,110,4,1.12,0.95
2170,1,1.289,0.073,0,0,1,1.035,0,110,4,1.12,0.95
2171,1,0.686,0.187,0,0,1,1.035,0,110,4,1.12,0.95
2172,1,2.32,0.761,0,0,1,1.035,0,110,4,1.12,0.95
2173,1,3.606,0.584,0,0,1,1.035,0,110,4,1.12,0.95
2174,1,0.515,0.12,0,0,1,1.035,0,110,4,1.12,0.95
2175,1,4.553,-1.094,0,0,1,1.035,0,110,4,1.12,0.95
2176,2,1.499,0.085,0,0,1,1.035,0,110,4,1.12,0.95
2177,1,0.817,0.084,0,0,1,1.035,0,110,4,1.12,0.95
2178,1,4.555,1.643,0,0,1,1.035,0,110,4,1.12,0.95
2179,1,2.235,0.906,0,0,1,1.035,0,110,4,1.12,0.95
2180,1,5.323,3.652,0,0,1,1.035,0,110,4,1.12,0.95
2181,1,1.46,0.943,0,0,1,1.035,0,110,4,1.12,0.95
2182,1,2.148,0.448,0,0,1,1.035,0,110,4,1.12,0.95
2183,1,2.92,-1.971,0,0,1,1.035,0,110,4,1.12,0.95
2184,1,4.035,4.339,0,0,1,1.035,0,110,4,1.12,0.95
2185,1,1.803,0.576,0,0,1,1.035,0,110,4,1.12,0.95
2186,1,6.009,5.187,0,0,1,1.035,0,110,4,1.12,0.95
2187,1,4.206,1.585,0,0,1,1.035,0,110,4,1.12,0.95
2188,1,3.009,1.943,0,0,1,1.035,0,110,4,1.12,0.95
2189,1,4.464,2.42,0,0,1,1.035,0,110,4,1.12,0.95
2190,1,1.408,-0.602,0,0,1,1.035,0,110,4,1.12,0.95
2191,1,3.955,2.391,0,0,1,1.035,0,110,4,1.12,0.95
2192,1,1.289,-0.448,0,0,1,1.035,0,110,4,1.12,0.95
2193,1,2.217,-0.726,0,0,1,1.035,0,110,4,1.12,0.95
2194,1,4.04,-1.832,0,0,1,1.035,0,110,4,1.12,0.95
2195,1,4.666,-5.11,0,0,1,1.035,0,110,4,1.12,0.95
2196,1,5.159,3.564,0,0,1,1.035,0,110,4,1.12,0.95
2197,1,2.492,-0.57,0,0,1,1.035,0,110,4,1.12,0.95
2198,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2199,1,3.438,0.878,0,0,1,1.035,0,110,4,1.12,0.95
2200,1,1.03,-1.141,0,0,1,1.035,0,110,4,1.12,0.95
2201,1,3.695,1.479,0,0,1,1.035,0,110,4,1.12,0.95
2202,1,5.07,1.261,0,0,1,1.035,0,110,4,1.12,0.95
2203,2,1.884,-0.981,0,0,1,1.035,0,110,4,1.12,0.95
2204,2,9.285,2.525,0,0,1,1.035,0,110,4,1.12,0.95
2205,1,7.73,2.223,0,0,1,1.035,0,110,4,1.12,0.95
2206,1,2.491,-1.116,0,0,1,1.035,0,110,4,1.12,0.95
2207,1,2.407,0.839,0,0,1,1.035,0,110,4,1.12,0.95
2208,1,3.596,2.443,0,0,1,1.035,0,110,4,1.12,0.95
2209,2,10.969,-2.674,0,0,1,1.035,0,110,4,1.12,0.95
2210,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2211,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2212,1,7.825,2.514,0,0,1,1.035,0,110,4,1.12,0.95
2213,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2214,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2215,2,2.053,1.959,0,0,1,1.035,0,110,4,1.12,0.95
2216,2,1.991,2.727,0,0,1,1.035,0,110,4,1.12,0.95
2217,1,0.515,-2.621,0,0,1,1.035,0,110,4,1.12,0.95
2218,1,1.422,0.138,0,0,1,1.035,0,110,4,1.12,0.95
2219,1,1.203,0.085,0,0,1,1.035,0,110,4,1.12,0.95
2220,1,3.27,0.822,0,0,1,1.035,0,110,4,1.12,0.95
2221,1,4.039,2.703,0,0,1,1.035,0,110,4,1.12,0.95
2222,1,2.15,0.315,0,0,1,1.035,0,110,4,1.12,0.95
2223,1,2.581,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2224,1,2.748,-0.9,0,0,1,1.035,0,110,4,1.12,0.95
2225,1,0.772,0.521,0,0,1,1.035,0,110,4,1.12,0.95
2226,1,2.657,0.519,0,0,1,1.035,0,110,4,1.12,0.95
2227,1,1.717,0.938,0,0,1,1.035,0,110,4,1.12,0.95
2228,1,4.126,2.654,0,0,1,1.035,0,110,4,1.12,0.95
2229,2,6.436,1.383,0,0,1,1.035,0,110,4,1.12,0.95
2230,1,3.18,0.443,0,0,1,1.035,0,110,4,1.12,0.95
2231,1,0,0.138,0,0,1,1.035,0,110,4,1.12,0.95
2232,1,5.667,-0.272,0,0,1,1.035,0,110,4,1.12,0.95
2233,1,6.438,1.532,0,0,1,1.035,0,110,4,1.12,0.95
2234,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2235,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2236,2,18.973,15.507,0,0,1,1.035,0,110,4,1.12,0.95
2237,1,12.421,8.764,0,0,1,1.035,0,110,4,1.12,0.95
2238,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2239,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2240,1,6.884,-0.464,0,0,1,1.035,0,110,4,1.12,0.95
2241,1,1.68,0.23,0,0,1,1.035,0,110,4,1.12,0.95
2242,1,2.681,-1.881,0,0,1,1.035,0,110,4,1.12,0.95
2243,1,10.301,0,0,0,1,1.035,0,110,4,1.12,0.95
2244,1,0.945,-0.842,0,0,1,1.035,0,110,4,1.12,0.95
2245,1,5.5,1.566,0,0,1,1.035,0,110,4,1.12,0.95
2246,1,5.323,0.236,0,0,1,1.035,0,110,4,1.12,0.95
2247,1,4.12,-1.747,0,0,1,1.035,0,110,4,1.12,0.95
2248,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2249,1,1.546,0.176,0,0,1,1.035,0,110,4,1.12,0.95
2250,1,2.232,-0.23,0,0,1,1.035,0,110,4,1.12,0.95
2251,1,6.01,4.67,0,0,1,1.035,0,110,4,1.12,0.95
2252,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2253,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2254,2,2.318,0.346,0,0,1,1.035,0,110,4,1.12,0.95
2255,1,3.606,3.331,0,0,1,1.035,0,110,4,1.12,0.95
2256,1,9.787,3.823,0,0,1,1.035,0,110,4,1.12,0.95
2257,1,6.269,1.445,0,0,1,1.035,0,110,4,1.12,0.95
2258,1,2.059,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2259,1,2.919,0.209,0,0,1,1.035,0,110,4,1.12,0.95
2260,1,8.927,2.912,0,0,1,1.035,0,110,4,1.12,0.95
2261,1,3.091,0.576,0,0,1,1.035,0,110,4,1.12,0.95
2262,1,3.692,1.498,0,0,1,1.035,0,110,4,1.12,0.95
2263,1,5.328,-0.701,0,0,1,1.035,0,110,4,1.12,0.95
2264,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2265,1,0.86,2.68,0,0,1,1.035,0,110,4,1.12,0.95
2266,2,6.774,3.204,0,0,1,1.035,0,110,4,1.12,0.95
2267,1,4.035,1.498,0,0,1,1.035,0,110,4,1.12,0.95
2268,1,1.203,0.165,0,0,1,1.035,0,110,4,1.12,0.95
2269,1,4.295,1.605,0,0,1,1.035,0,110,4,1.12,0.95
2270,1,2.232,1.097,0,0,1,1.035,0,110,4,1.12,0.95
2271,1,2.491,1.663,0,0,1,1.035,0,110,4,1.12,0.95
2272,1,0.601,0.271,0,0,1,1.035,0,110,4,1.12,0.95
2273,1,2.837,2.228,0,0,1,1.035,0,110,4,1.12,0.95
2274,1,3.096,1.655,0,0,1,1.035,0,110,4,1.12,0.95
2275,1,3.176,2.27,0,0,1,1.035,0,110,4,1.12,0.95
2276,1,1.89,0.658,0,0,1,1.035,0,110,4,1.12,0.95
2277,1,1.808,1.977,0,0,1,1.035,0,110,4,1.12,0.95
2278,1,3.784,2.234,0,0,1,1.035,0,110,4,1.12,0.95
2279,2,3.408,0,0,0,1,1.035,0,110,4,1.12,0.95
2280,1,6.523,0.278,0,0,1,1.035,0,110,4,1.12,0.95
2281,1,35.196,16.873,0,0,1,1.035,0,110,4,1.12,0.95
2282,1,1.46,-1.058,0,0,1,1.035,0,110,4,1.12,0.95
2283,1,2.492,0.262,0,0,1,1.035,0,110,4,1.12,0.95
2284,1,2.834,-0.977,0,0,1,1.035,0,110,4,1.12,0.95
2285,1,3.138,-0.839,0,0,1,1.035,0,110,4,1.12,0.95
2286,1,2.981,-0.071,0,0,1,1.035,0,110,4,1.12,0.95
2287,1,2.581,0.628,0,0,1,1.035,0,110,4,1.12,0.95
2288,1,2.059,0.272,0,0,1,1.035,0,110,4,1.12,0.95
2289,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2290,1,1.717,-0.244,0,0,1,1.035,0,110,4,1.12,0.95
2291,1,0,0.069,0,0,1,1.035,0,110,4,1.12,0.95
2292,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2293,1,3.52,2.826,0,0,1,1.035,0,110,4,1.12,0.95
2294,2,7.496,-3.611,0,0,1,1.035,0,110,4,1.12,0.95
2295,1,6.773,-3.5,0,0,1,1.035,0,110,4,1.12,0.95
2296,2,0.859,-0.058,0,0,1,1.035,0,110,4,1.12,0.95
2297,2,1.808,2.019,0,0,1,1.035,0,110,4,1.12,0.95
2298,1,1.717,-0.141,0,0,1,1.035,0,110,4,1.12,0.95
2299,1,2.149,1.668,0,0,1,1.035,0,110,4,1.12,0.95
2300,1,10.598,0.467,0,0,1,1.035,0,110,4,1.12,0.95
2301,1,5.586,1.831,0,0,1,1.035,0,110,4,1.12,0.95
2302,1,2.148,0.834,0,0,1,1.035,0,110,4,1.12,0.95
2303,1,5.354,-0.579,0,0,1,1.035,0,110,4,1.12,0.95
2304,1,3.606,2.305,0,0,1,1.035,0,110,4,1.12,0.95
2305,1,7.216,-1.202,0,0,1,1.035,0,110,4,1.12,0.95
2306,1,5.161,2.299,0,0,1,1.035,0,110,4,1.12,0.95
2307,1,9.357,3.112,0,0,1,1.035,0,110,4,1.12,0.95
2308,1,4.464,-1.132,0,0,1,1.035,0,110,4,1.12,0.95
2309,1,8.584,4.291,0,0,1,1.035,0,110,4,1.12,0.95
2310,1,6.19,0.438,0,0,1,1.035,0,110,4,1.12,0.95
2311,1,0.687,0.292,0,0,1,1.035,0,110,4,1.12,0.95
2312,1,2.148,-1.171,0,0,1,1.035,0,110,4,1.12,0.95
2313,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2314,1,6.881,3.6,0,0,1,1.035,0,110,4,1.12,0.95
2315,1,0,0.074,0,0,1,1.035,0,110,4,1.12,0.95
2316,1,2.751,0.978,0,0,1,1.035,0,110,4,1.12,0.95
2317,1,0.859,0.077,0,0,1,1.035,0,110,4,1.12,0.95
2318,1,2.663,0.417,0,0,1,1.035,0,110,4,1.12,0.95
2319,1,9.958,3.815,0,0,1,1.035,0,110,4,1.12,0.95
2320,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2321,1,5.162,0.177,0,0,1,1.035,0,110,4,1.12,0.95
2322,1,4.897,1.705,0,0,1,1.035,0,110,4,1.12,0.95
2323,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2324,1,1.976,0.594,0,0,1,1.035,0,110,4,1.12,0.95
2325,1,0.343,0.232,0,0,1,1.035,0,110,4,1.12,0.95
2326,1,4.125,0.758,0,0,1,1.035,0,110,4,1.12,0.95
2327,1,2.839,1.262,0,0,1,1.035,0,110,4,1.12,0.95
2328,1,2.32,0.282,0,0,1,1.035,0,110,4,1.12,0.95
2329,2,5.493,0,0,0,1,1.035,0,110,4,1.12,0.95
2330,1,2.476,-0.66,0,0,1,1.035,0,110,4,1.12,0.95
2331,1,1.63,0.972,0,0,1,1.035,0,110,4,1.12,0.95
2332,2,2.491,0.824,0,0,1,1.035,0,110,4,1.12,0.95
2333,1,10.388,-0.182,0,0,1,1.035,0,110,4,1.12,0.95
2334,1,3.699,1.956,0,0,1,1.035,0,110,4,1.12,0.95
2335,1,5.16,2.725,0,0,1,1.035,0,110,4,1.12,0.95
2336,1,4.721,-0.886,0,0,1,1.035,0,110,4,1.12,0.95
2337,1,8.594,4.482,0,0,1,1.035,0,110,4,1.12,0.95
2338,1,0.859,0,0,0,1,1.035,0,110,4,1.12,0.95
2339,1,0.43,0.582,0,0,1,1.035,0,110,4,1.12,0.95
2340,1,4.721,1.204,0,0,1,1.035,0,110,4,1.12,0.95
2341,1,1.288,1.747,0,0,1,1.035,0,110,4,1.12,0.95
2342,1,1.373,1.163,0,0,1,1.035,0,110,4,1.12,0.95
2343,1,2.576,1.181,0,0,1,1.035,0,110,4,1.12,0.95
2344,2,16.416,23.05,0,0,1,1.035,0,110,4,1.12,0.95
2345,1,3.006,3.342,0,0,1,1.035,0,110,4,1.12,0.95
2346,1,9.197,4.467,0,0,1,1.035,0,110,4,1.12,0.95
2347,1,2.662,1.458,0,0,1,1.035,0,110,4,1.12,0.95
2348,1,1.305,0.422,0,0,1,1.035,0,110,4,1.12,0.95
2349,1,4.807,0.835,0,0,1,1.035,0,110,4,1.12,0.95
2350,1,6.267,1.139,0,0,1,1.035,0,110,4,1.12,0.95
2351,1,2.919,0.944,0,0,1,1.035,0,110,4,1.12,0.95
2352,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2353,1,4.807,1.385,0,0,1,1.035,0,110,4,1.12,0.95
2354,1,0.515,0.169,0,0,1,1.035,0,110,4,1.12,0.95
2355,2,9.014,8.298,0,0,1,1.035,0,110,4,1.12,0.95
2356,1,3.606,2.199,0,0,1,1.035,0,110,4,1.12,0.95
2357,1,1.031,0.691,0,0,1,1.035,0,110,4,1.12,0.95
2358,1,1.203,0.076,0,0,1,1.035,0,110,4,1.12,0.95
2359,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2360,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2361,2,6.758,0.22,0,0,1,1.035,0,110,4,1.12,0.95
2362,1,2.837,-0.171,0,0,1,1.035,0,110,4,1.12,0.95
2363,1,1.719,1.037,0,0,1,1.035,0,110,4,1.12,0.95
2364,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2365,1,0.43,0,0,0,1,1.035,0,110,4,1.12,0.95
2366,1,5.666,2.08,0,0,1,1.035,0,110,4,1.12,0.95
2367,2,3.254,0.369,0,0,1,1.035,0,110,4,1.12,0.95
2368,1,0.852,0.35,0,0,1,1.035,0,110,4,1.12,0.95
2369,1,3.095,1.396,0,0,1,1.035,0,110,4,1.12,0.95
2370,1,3.692,2.443,0,0,1,1.035,0,110,4,1.12,0.95
2371,2,3.18,1.277,0,0,1,1.035,0,110,4,1.12,0.95
2372,1,2.608,0.945,0,0,1,1.035,0,110,4,1.12,0.95
2373,1,6.009,-0.811,0,0,1,1.035,0,110,4,1.12,0.95
2374,1,3.949,1.927,0,0,1,1.035,0,110,4,1.12,0.95
2375,1,3.693,2.332,0,0,1,1.035,0,110,4,1.12,0.95
2376,1,2.235,1.673,0,0,1,1.035,0,110,4,1.12,0.95
2377,1,1.719,0.829,0,0,1,1.035,0,110,4,1.12,0.95
2378,1,4.982,-0.772,0,0,1,1.035,0,110,4,1.12,0.95
2379,1,2.491,0,0,0,1,1.035,0,110,4,1.12,0.95
2380,1,3.522,0.879,0,0,1,1.035,0,110,4,1.12,0.95
2381,1,3.52,1.457,0,0,1,1.035,0,110,4,1.12,0.95
2382,1,7.211,0.906,0,0,1,1.035,0,110,4,1.12,0.95
2383,1,7.766,2.915,0,0,1,1.035,0,110,4,1.12,0.95
2384,1,1.375,-1.789,0,0,1,1.035,0,110,4,1.12,0.95
2385,1,3.778,2.406,0,0,1,1.035,0,110,4,1.12,0.95
2386,1,4.294,1.692,0,0,1,1.035,0,110,4,1.12,0.95
2387,1,3.434,0.12,0,0,1,1.035,0,110,4,1.12,0.95
2388,1,3.434,0.484,0,0,1,1.035,0,110,4,1.12,0.95
2389,1,3.004,-2.714,0,0,1,1.035,0,110,4,1.12,0.95
2390,1,5.066,2.42,0,0,1,1.035,0,110,4,1.12,0.95
2391,1,1.803,0.369,0,0,1,1.035,0,110,4,1.12,0.95
2392,1,5.411,4.195,0,0,1,1.035,0,110,4,1.12,0.95
2393,1,4.293,0.728,0,0,1,1.035,0,110,4,1.12,0.95
2394,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2395,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2396,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2397,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2398,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2399,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2400,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2401,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2402,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2403,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2404,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2405,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2406,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2407,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2408,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2409,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2410,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2411,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2412,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2413,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2414,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2415,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2416,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2417,1,2.581,0.396,0,0,1,1.035,0,110,4,1.12,0.95
2418,1,0.765,0.488,0,0,1,1.035,0,110,4,1.12,0.95
2419,1,3.308,-1.468,0,0,1,1.035,0,110,4,1.12,0.95
2420,1,5.415,3.331,0,0,1,1.035,0,110,4,1.12,0.95
2421,1,30.007,9.432,0,0,1,1.035,0,110,4,1.12,0.95
2422,1,3.009,0.861,0,0,1,1.035,0,110,4,1.12,0.95
2423,1,0,0.058,0,0,1,1.035,0,110,4,1.12,0.95
2424,1,3.437,1.207,0,0,1,1.035,0,110,4,1.12,0.95
2425,1,0,0.104,0,0,1,1.035,0,110,4,1.12,0.95
2426,1,4.934,0.87,0,0,1,1.035,0,110,4,1.12,0.95
2427,1,3.18,0.416,0,0,1,1.035,0,110,4,1.12,0.95
2428,1,12.706,5.192,0,0,1,1.035,0,110,4,1.12,0.95
2429,1,9.619,3.508,0,0,1,1.035,0,110,4,1.12,0.95
2430,1,2.475,-1.388,0,0,1,1.035,0,110,4,1.12,0.95
2431,1,5.432,-2.163,0,0,1,1.035,0,110,4,1.12,0.95
2432,2,1.264,0.394,0,0,1,1.035,0,110,4,1.12,0.95
2433,1,3.693,0.365,0,0,1,1.035,0,110,4,1.12,0.95
2434,1,2.059,2.42,0,0,1,1.035,0,110,4,1.12,0.95
2435,1,1.717,-0.008,0,0,1,1.035,0,110,4,1.12,0.95
2436,1,4.898,3.461,0,0,1,1.035,0,110,4,1.12,0.95
2437,1,4.643,2.004,0,0,1,1.035,0,110,4,1.12,0.95
2438,1,3.006,0.177,0,0,1,1.035,0,110,4,1.12,0.95
2439,2,5.319,-0.576,0,0,1,1.035,0,110,4,1.12,0.95
2440,1,1.546,0.143,0,0,1,1.035,0,110,4,1.12,0.95
2441,1,3.094,1.445,0,0,1,1.035,0,110,4,1.12,0.95
2442,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2443,1,2.663,0.358,0,0,1,1.035,0,110,4,1.12,0.95
2444,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2445,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2446,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2447,1,1.46,0.702,0,0,1,1.035,0,110,4,1.12,0.95
2448,1,0.43,0.23,0,0,1,1.035,0,110,4,1.12,0.95
2449,2,8.9,2,0,0,1,1.035,0,110,5,1.12,0.95
2450,1,4,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2451,1,7,2,0,0,1,1.035,0,110,5,1.12,0.95
2452,2,6,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2453,1,4,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2454,2,5,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2455,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2456,1,4,1,0,0,1,1.035,0,110,5,1.12,0.95
2457,1,6.1,1.4,0,0,1,1.035,0,110,5,1.12,0.95
2458,1,3.4,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2459,1,7,2,0,0,1,1.035,0,110,5,1.12,0.95
2460,2,3.5,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2461,1,2,1,0,0,1,1.035,0,110,5,1.12,0.95
2462,1,4,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2463,1,1.9,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2464,1,6,2,0,0,1,1.035,0,110,5,1.12,0.95
2465,1,5.5,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2466,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2467,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2468,2,3.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2469,1,1.8,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2470,1,3.7,1.4,0,0,1,1.035,0,110,5,1.12,0.95
2471,2,5.4,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2472,1,2.9,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2473,1,8.5,2.2,0,0,1,1.035,0,110,5,1.12,0.95
2474,1,10.2,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2475,1,4,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2476,1,3.6,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2477,1,3.5,2,0,0,1,1.035,0,110,5,1.12,0.95
2478,1,3.2,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2479,1,6,1,0,0,1,1.035,0,110,5,1.12,0.95
2480,1,4.9,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2481,1,2.8,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2482,2,1.5,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2483,2,2,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2484,2,0.3,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2485,1,2.8,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2486,2,2.2,0,0,0,1,1.035,0,110,5,1.12,0.95
2487,1,0.3,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2488,1,4.1,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2489,2,1.5,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2490,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2491,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2492,2,10,4.8,0,0,1,1.035,0,110,5,1.12,0.95
2493,1,9.2,3,0,0,1,1.035,0,110,5,1.12,0.95
2494,1,5.1,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2495,1,3.4,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2496,1,13,5,0,0,1,1.035,0,110,5,1.12,0.95
2497,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2498,1,0.8,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2499,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2500,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2501,2,5.4,1,0,0,1,1.035,0,110,5,1.12,0.95
2502,1,5.2,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2503,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2504,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2505,1,6.8,1.8,0,0,1,1.035,0,110,5,1.12,0.95
2506,1,4,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2507,1,3.6,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2508,1,3,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2509,1,5.7,1,0,0,1,1.035,0,110,5,1.12,0.95
2510,2,5.5,2.2,0,0,1,1.035,0,110,5,1.12,0.95
2511,1,3.4,1.7,0,0,1,1.035,0,110,5,1.12,0.95
2512,1,2.5,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2513,1,7,1.9,0,0,1,1.035,0,110,5,1.12,0.95
2514,1,6,2.9,0,0,1,1.035,0,110,5,1.12,0.95
2515,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2516,1,0.3,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2517,1,1,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2518,1,0.3,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2519,1,4.9,1.4,0,0,1,1.035,0,110,5,1.12,0.95
2520,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2521,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2522,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2523,1,1.8,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2524,1,3,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2525,1,7,2,0,0,1,1.035,0,110,5,1.12,0.95
2526,1,4.2,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2527,2,8,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2528,1,4,1,0,0,1,1.035,0,110,5,1.12,0.95
2529,1,7.5,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2530,2,29,20,0,0,1,1.035,0,110,5,1.12,0.95
2531,1,3,1,0,0,1,1.035,0,110,5,1.12,0.95
2532,1,3.5,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2533,1,3.2,1,0,0,1,1.035,0,110,5,1.12,0.95
2534,1,0.7,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2535,1,1,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2536,1,9.1,1,0,0,1,1.035,0,110,5,1.12,0.95
2537,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2538,1,5.9,2.1,0,0,1,1.035,0,110,5,1.12,0.95
2539,1,5.3,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2540,1,5,0,0,0,1,1.035,0,110,5,1.12,0.95
2541,1,6.4,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2542,1,1.9,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2543,1,4,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2544,1,4.5,1.8,0,0,1,1.035,0,110,5,1.12,0.95
2545,1,5,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2546,1,3.9,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2547,2,5.5,4,0,0,1,1.035,0,110,5,1.12,0.95
2548,2,7.5,2,0,0,1,1.035,0,110,5,1.12,0.95
2549,1,3.4,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2550,1,2,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2551,1,4,1,0,0,1,1.035,0,110,5,1.12,0.95
2552,1,7,1,0,0,1,1.035,0,110,5,1.12,0.95
2553,1,4.2,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2554,1,6,1,0,0,1,1.035,0,110,5,1.12,0.95
2555,2,124.7,73.3,0,0,1,1.035,0,110,5,1.12,0.95
2556,1,2.8,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2557,1,3.9,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2558,1,4.5,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2559,1,1.9,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2560,1,4.8,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2561,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2562,1,5.1,3.4,0,0,1,1.035,0,110,5,1.12,0.95
2563,1,6.5,2,0,0,1,1.035,0,110,5,1.12,0.95
2564,2,6,1,0,0,1,1.035,0,110,5,1.12,0.95
2565,1,4,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2566,1,0.2,0,0,0,1,1.035,0,110,5,1.12,0.95
2567,1,7.5,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2568,1,3.3,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2569,2,4,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2570,1,1.8,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2571,1,5.7,3,0,0,1,1.035,0,110,5,1.12,0.95
2572,2,19,15,0,0,1,1.035,0,110,5,1.12,0.95
2573,1,4.5,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2574,2,4,1,0,0,1,1.035,0,110,5,1.12,0.95
2575,1,5.5,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2576,1,6.3,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2577,1,2,1,0,0,1,1.035,0,110,5,1.12,0.95
2578,1,0.7,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2579,2,6.5,25,0,0,1,1.035,0,110,5,1.12,0.95
2580,1,5,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2581,1,6,1,0,0,1,1.035,0,110,5,1.12,0.95
2582,1,8,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2583,2,6.7,3,0,0,1,1.035,0,110,5,1.12,0.95
2584,1,5.8,2.2,0,0,1,1.035,0,110,5,1.12,0.95
2585,1,4.3,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2586,1,6.7,3,0,0,1,1.035,0,110,5,1.12,0.95
2587,1,2.6,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2588,1,1.5,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2589,1,2.8,1,0,0,1,1.035,0,110,5,1.12,0.95
2590,2,1.2,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2591,1,3,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2592,1,7.1,2.1,0,0,1,1.035,0,110,5,1.12,0.95
2593,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2594,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2595,1,6,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2596,1,3.402,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2597,1,4.7,1,0,0,1,1.035,0,110,5,1.12,0.95
2598,1,6.7,2,0,0,1,1.035,0,110,5,1.12,0.95
2599,1,6.6,2,0,0,1,1.035,0,110,5,1.12,0.95
2600,1,4.3,1,0,0,1,1.035,0,110,5,1.12,0.95
2601,1,4,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2602,1,9,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2603,1,2.3,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2604,1,1,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2605,1,6,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2606,1,2.5,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2607,2,5.1,1,0,0,1,1.035,0,110,5,1.12,0.95
2608,1,16,3,0,0,1,1.035,0,110,5,1.12,0.95
2609,1,3.7,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2610,1,2.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2611,1,6.6,2.6,0,0,1,1.035,0,110,5,1.12,0.95
2612,1,0.1,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2613,1,1.5,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2614,1,6.9,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2615,1,7.7,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2616,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2617,1,1.8,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2618,1,2.5,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2619,1,2.6,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2620,1,1.3,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2621,1,3,1,0,0,1,1.035,0,110,5,1.12,0.95
2622,1,1.3,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2623,1,5.1,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2624,1,1.9,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2625,1,2,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2626,2,1.2,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2627,1,1.5,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2628,1,0.1,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2629,2,5.6,1.4,0,0,1,1.035,0,110,5,1.12,0.95
2630,1,2.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2631,1,3.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2632,1,6.5,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2633,2,26,6.8,0,0,1,1.035,0,110,5,1.12,0.95
2634,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2635,2,5.4,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2636,1,5.5,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2637,1,8,3,0,0,1,1.035,0,110,5,1.12,0.95
2638,1,2.5,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2639,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2640,1,9.1,3.3,0,0,1,1.035,0,110,5,1.12,0.95
2641,1,5.6,2.1,0,0,1,1.035,0,110,5,1.12,0.95
2642,1,1.6,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2643,1,9.5,2.8,0,0,1,1.035,0,110,5,1.12,0.95
2644,2,5,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2645,1,5.4,2.7,0,0,1,1.035,0,110,5,1.12,0.95
2646,1,2.1,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2647,1,24,9,0,0,1,1.035,0,110,5,1.12,0.95
2648,1,3.8,1,0,0,1,1.035,0,110,5,1.12,0.95
2649,2,33,5.5,0,0,1,1.035,0,110,5,1.12,0.95
2650,1,12,1,0,0,1,1.035,0,110,5,1.12,0.95
2651,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2652,1,5.5,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2653,1,3.5,1.4,0,0,1,1.035,0,110,5,1.12,0.95
2654,2,6.6,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2655,1,3.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2656,1,1,0,0,0,1,1.035,0,110,5,1.12,0.95
2657,1,4.1,1.7,0,0,1,1.035,0,110,5,1.12,0.95
2658,1,1.7,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2659,1,3.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2660,1,4.8,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2661,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2662,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2663,2,4.5,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2664,1,4.5,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2665,1,3,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2666,1,7.5,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2667,1,0.1,0,0,0,1,1.035,0,110,5,1.12,0.95
2668,2,12.6,3.3,0,0,1,1.035,0,110,5,1.12,0.95
2669,1,4.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2670,1,0.1,1,0,0,1,1.035,0,110,5,1.12,0.95
2671,1,10,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2672,1,4,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2673,1,2.8,1,0,0,1,1.035,0,110,5,1.12,0.95
2674,1,3.3,1.4,0,0,1,1.035,0,110,5,1.12,0.95
2675,1,3.4,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2676,2,83,46,0,0,1,1.035,0,110,5,1.12,0.95
2677,1,1.8,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2678,1,2,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2679,1,9,2.3,0,0,1,1.035,0,110,5,1.12,0.95
2680,1,7,2,0,0,1,1.035,0,110,5,1.12,0.95
2681,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2682,1,3,1,0,0,1,1.035,0,110,5,1.12,0.95
2683,1,6,1.8,0,0,1,1.035,0,110,5,1.12,0.95
2684,1,4.8,2,0,0,1,1.035,0,110,5,1.12,0.95
2685,2,2.9,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2686,1,7.3,1.4,0,0,1,1.035,0,110,5,1.12,0.95
2687,1,5.8,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2688,1,4.6,1.9,0,0,1,1.035,0,110,5,1.12,0.95
2689,1,4.5,2,0,0,1,1.035,0,110,5,1.12,0.95
2690,1,1.4,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2691,1,6,1,0,0,1,1.035,0,110,5,1.12,0.95
2692,1,3,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2693,1,6.6,3.9,0,0,1,1.035,0,110,5,1.12,0.95
2694,1,9.9,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2695,1,7.5,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2696,2,5,1,0,0,1,1.035,0,110,5,1.12,0.95
2697,1,7.7,2.3,0,0,1,1.035,0,110,5,1.12,0.95
2698,1,4.4,2.7,0,0,1,1.035,0,110,5,1.12,0.95
2699,1,11.5,7.6,0,0,1,1.035,0,110,5,1.12,0.95
2700,1,4,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2701,1,7.6,1.9,0,0,1,1.035,0,110,5,1.12,0.95
2702,2,9.1,3.4,0,0,1,1.035,0,110,5,1.12,0.95
2703,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2704,1,9.1,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2705,1,2.1,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2706,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2707,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2708,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2709,1,33,11,0,0,1,1.035,0,110,5,1.12,0.95
2710,1,2,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2711,1,5.1,1,0,0,1,1.035,0,110,5,1.12,0.95
2712,1,5.4,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2713,2,49.8,20.8,0,0,1,1.035,0,110,5,1.12,0.95
2714,1,32,6.5,0,0,1,1.035,0,110,5,1.12,0.95
2715,1,3.5,0,0,0,1,1.035,0,110,5,1.12,0.95
2716,1,2.4,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2717,2,7.2,2,0,0,1,1.035,0,110,5,1.12,0.95
2718,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2719,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2720,1,5,2,0,0,1,1.035,0,110,5,1.12,0.95
2721,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2722,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2723,1,1,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2724,2,188.53,43.734,0,0,0,1,0,400,0,1.05,0.95
2725,2,288.478,21.932,0,0,0,1,0,400,0,1.05,0.95
2726,2,183.5,10.655,0,0,0,1.03,0,220,0,1.11,0.95
2727,2,0,0,0,0,0,1,0,400,0,1.05,0.95
2728,2,0,0,0,0,3,1.03,0,220,0,1.11,0.95
2729,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
2730,2,235.085,142.487,0,0,0,1,0,400,0,1.05,0.95
2731,2,0,0,0,0,3,1.035,0,110,0,1.12,0.95
2732,1,17,6,0,0,2,1.035,0,110,0,1.12,0.95
2733,1,0,0,0,0,2,1.035,0,110,0,1.12,0.95
2734,1,33,12,0,0,2,1.035,0,110,0,1.12,0.95
2735,1,16,6,0,0,2,1.035,0,110,0,1.12,0.95
2736,1,25,10,0,0,2,1.035,0,110,0,1.12,0.95
2737,1,65,26,0,0,2,1.035,0,110,0,1.12,0.95
