bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
35250,3,0,0,0,0,1,1,0,500,1,1.1,0.9
35251,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35252,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35253,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35254,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35255,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35256,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35257,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35258,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35259,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35260,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35261,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35262,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35264,2,0,0,0,0,1,1,0,230,1,1.1,0.9
35265,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35266,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35267,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35268,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35269,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35270,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35271,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35272,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35273,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35276,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35277,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35278,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35281,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35283,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35284,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35285,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35286,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35288,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35290,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35292,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35293,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35294,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35296,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35297,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35298,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35299,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35300,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35301,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35303,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35304,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35305,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35306,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35343,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35344,2,0,0,0,48.1477067132,1,1,0,138,1,1.1,0.9
35345,1,43.4,0,0,0,1,1,0,500,1,1.1,0.9
35346,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35347,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35348,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35349,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35350,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35351,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35352,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35353,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35354,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35355,2,0,0,0,0,1,1,0,230,1,1.1,0.9
35356,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35357,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35359,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35361,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35362,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35364,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35366,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35367,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35368,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35369,2,0,0,0,0,1,1,0,230,1,1.1,0.9
35370,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35371,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35372,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35373,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35374,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35375,1,0,0,0,0,1,1,0,69,1,1.1,0.9
35376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35424,1,3.27,0.97,0,0,1,1,0,69,1,1.1,0.9
35425,1,2.84,0.62,0,0,1,1,0,138,1,1.1,0.9
35426,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35427,1,5.96,1.26,0,0,1,1,0,500,1,1.1,0.9
35428,1,18.08,4.77,0,0,1,1,0,500,1,1.1,0.9
35429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35431,1,28.62,5.81,0,0,1,1,0,500,1,1.1,0.9
35432,1,15.4,4.07,0,0,1,1,0,500,1,1.1,0.9
35433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35434,1,3.72,1.14,0,0,1,1,0,69,1,1.1,0.9
35435,1,4.01,0.88,0,0,1,1,0,138,1,1.1,0.9
35436,1,9.63,2.84,0,0,1,1,0,69,1,1.1,0.9
35437,1,6.62,1.38,0,0,1,1,0,500,1,1.1,0.9
35438,1,27.46,7,0,0,1,1,0,500,1,1.1,0.9
35439,1,10.85,2.32,0,0,1,1,0,230,1,1.1,0.9
35440,1,13.55,4.09,0,0,1,1,0,69,1,1.1,0.9
35441,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35442,1,12.29,3.8,0,0,1,1,0,500,1,1.1,0.9
35443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35444,1,6.55,1.69,0,0,1,1,0,69,1,1.1,0.9
35445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35446,1,15.2,4.65,0,0,1,1,0,69,1,1.1,0.9
35447,1,10.33,2.64,0,0,1,1,0,69,1,1.1,0.9
35448,1,11.42,2.43,0,0,1,1,0,138,1,1.1,0.9
35449,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35450,1,5.64,1.48,0,0,1,1,0,69,1,1.1,0.9
35451,1,8.22,1.922,0,0,1,1,0,69,1,1.1,0.9
35452,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35453,1,6.69,2.04,0,0,1,1,0,69,1,1.1,0.9
35454,1,6.65,2.02,0,0,1,1,0,69,1,1.1,0.9
35455,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35456,1,13.47,2.88,0,0,1,1,0,69,1,1.1,0.9
35457,1,25.2,5.29,0,0,1,1,0,69,1,1.1,0.9
35458,1,15.27,0,0,0,1,1,0,69,1,1.1,0.9
35459,1,6.2,-1,0,0,1,1,0,69,1,1.1,0.9
35460,1,7.68,-2.03,0,0,1,1,0,69,1,1.1,0.9
35461,1,6.46,1.325,0,0,1,1,0,69,1,1.1,0.9
35462,1,0.52,0.11,0,0,1,1,0,69,1,1.1,0.9
35463,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35465,1,11.51,2.52,0,0,1,1,0,69,1,1.1,0.9
35466,1,7.56,1.539,0,0,1,1,0,69,1,1.1,0.9
35467,1,6.56,1.516,0,0,1,1,0,230,1,1.1,0.9
35468,1,9.77,1.899,0,0,1,1,0,69,1,1.1,0.9
35469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35470,1,5.2,1.072,0,0,1,1,0,69,1,1.1,0.9
35471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35472,1,4.5,0.904,0,0,1,1,0,138,1,1.1,0.9
35473,1,7.12,1.46,0,0,1,1,0,230,1,1.1,0.9
35474,1,3.44,1.01,0,0,1,1,0,69,1,1.1,0.9
35475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35476,1,7.65,1.63,0,0,1,1,0,69,1,1.1,0.9
35477,1,8.46,1.961,0,0,1,1,0,69,1,1.1,0.9
35478,1,20.07,3.998,0,0,1,1,0,69,1,1.1,0.9
35479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35482,1,4.58,0.934,0,0,1,1,0,138,1,1.1,0.9
35483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35485,1,15.09,3.2,0,0,1,1,0,138,1,1.1,0.9
35486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35488,1,10.99,2.89,0,0,1,1,0,69,1,1.1,0.9
35489,1,1.95,0.42,0,0,1,1,0,69,1,1.1,0.9
35490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35493,1,4.11,0.87,0,0,1,1,0,138,1,1.1,0.9
35494,1,10.13,2.16,0,0,1,1,0,138,1,1.1,0.9
35495,1,1.77,0.53,0,0,1,1,0,138,1,1.1,0.9
35496,1,4.14,0.88,0,0,1,1,0,138,1,1.1,0.9
35497,1,8.09,1.77,0,0,1,1,0,69,1,1.1,0.9
35498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35499,1,3.76,0.881,0,0,1,1,0,138,1,1.1,0.9
35500,1,1.7,0.45,0,0,1,1,0,69,1,1.1,0.9
35501,1,5.07,0,0,0,1,1,0,69,1,1.1,0.9
35502,1,4.67,0,0,0,1,1,0,69,1,1.1,0.9
35503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35504,1,8.56,0,0,0,1,1,0,138,1,1.1,0.9
35505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35507,1,21.95,0,0,0,1,1,0,69,1,1.1,0.9
35508,1,5.83,0,0,0,1,1,0,69,1,1.1,0.9
35509,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35510,1,52.35,0,0,0,1,1,0,138,1,1.1,0.9
35511,1,8.97,0,0,0,1,1,0,138,1,1.1,0.9
35512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35513,1,5.54,0,0,0,1,1,0,69,1,1.1,0.9
35514,1,2.33,0.2,0,0,1,1,0,138,1,1.1,0.9
35515,1,25.96,0,0,0,1,1,0,138,1,1.1,0.9
35516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35517,1,10.29,0,0,0,1,1,0,138,1,1.1,0.9
35518,1,0,0,0,29.9999859376,1,1,0,138,1,1.1,0.9
35519,1,11.51,0,0,0,1,1,0,69,1,1.1,0.9
35520,1,6.59,0,0,0,1,1,0,69,1,1.1,0.9
35521,1,4.12,0,0,0,1,1,0,69,1,1.1,0.9
35522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35523,1,6.06,-2,0,0,1,1,0,69,1,1.1,0.9
35524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35525,1,5.46,0,0,0,1,1,0,69,1,1.1,0.9
35526,1,8.77,2,0,0,1,1,0,138,1,1.1,0.9
35527,1,6.59,0,0,0,1,1,0,69,1,1.1,0.9
35528,1,5.57,0,0,0,1,1,0,138,1,1.1,0.9
35529,1,6.75,2.2,0,0,1,1,0,138,1,1.1,0.9
35530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35532,1,4.44,1.19,0,0,1,1,0,138,1,1.1,0.9
35533,1,20.83,4.718,0,0,1,1,0,138,1,1.1,0.9
35534,1,4.52,1.2,0,0,1,1,0,69,1,1.1,0.9
35535,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35536,1,1.86,0.48,0,0,1,1,0,69,1,1.1,0.9
35537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35539,1,13.23,3.99,0,0,1,1,0,138,1,1.1,0.9
35540,1,4.24,0,0,0,1,1,0,138,1,1.1,0.9
35541,1,4.9,1.141,0,0,1,1,0,138,1,1.1,0.9
35542,1,15.05,3.454,0,0,1,1,0,138,1,1.1,0.9
35543,1,19.88,-20,0,0,1,1,0,138,1,1.1,0.9
35544,1,9.98,2.305,0,0,1,1,0,69,1,1.1,0.9
35545,1,6.67,0,0,0,1,1,0,138,1,1.1,0.9
35546,1,10.67,3.15,0,0,1,1,0,138,1,1.1,0.9
35547,1,24.62,5.23,0,0,1,1,0,500,1,1.1,0.9
35548,1,4.71,1.02,0,0,1,1,0,138,1,1.1,0.9
35549,1,9.51,2.44,0,0,1,1,0,69,1,1.1,0.9
35550,1,16.73,4.37,0,0,1,1,0,500,1,1.1,0.9
35551,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35552,1,8.59,1.81,0,0,1,1,0,69,1,1.1,0.9
35553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35554,1,7.39,1.9,0,0,1,1,0,230,1,1.1,0.9
35555,1,59.83,12.48,0,0,1,1,0,500,1,1.1,0.9
35556,1,9.54,2,0,0,1,1,0,138,1,1.1,0.9
35557,1,13.64,4.01,0,0,1,1,0,138,1,1.1,0.9
35558,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35560,1,1.21,0.32,0,0,1,1,0,69,1,1.1,0.9
35561,1,26.98,6.066,0,0,1,1,0,138,1,1.1,0.9
35562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35563,1,15.37,3.91,0,0,1,1,0,69,1,1.1,0.9
35564,1,5.76,1.22,0,0,1,1,0,138,1,1.1,0.9
35565,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35566,1,2.44,0.52,0,0,1,1,0,69,1,1.1,0.9
35567,1,2.09,0.45,0,0,1,1,0,69,1,1.1,0.9
35568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35570,1,3.51,1.07,0,0,1,1,0,500,1,1.1,0.9
35571,1,4.34,1.13,0,0,1,1,0,69,1,1.1,0.9
35572,1,6.48,0,0,0,1,1,0,69,1,1.1,0.9
35573,1,15.47,0,0,0,1,1,0,69,1,1.1,0.9
35574,1,21.22,0,0,0,1,1,0,69,1,1.1,0.9
35575,1,5.64,1.294,0,0,1,1,0,69,1,1.1,0.9
35576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35577,1,10.83,2.7,0,0,1,1,0,69,1,1.1,0.9
35578,1,7.15,1.654,0,0,1,1,0,69,1,1.1,0.9
35579,1,13.24,2.65,0,0,1,1,0,69,1,1.1,0.9
35580,1,400,100,0,0,1,1,0,500,1,1.1,0.9
35581,1,2.33,0.61,0,0,1,1,0,69,1,1.1,0.9
35582,1,7.11,1.409,0,0,1,1,0,69,1,1.1,0.9
35583,1,3.65,0.842,0,0,1,1,0,69,1,1.1,0.9
35584,1,4.35,0.996,0,0,1,1,0,69,1,1.1,0.9
35585,1,5.81,1.172,0,0,1,1,0,69,1,1.1,0.9
35586,1,3.77,0.81,0,0,1,1,0,69,1,1.1,0.9
35587,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35588,1,12.07,2.811,0,0,1,1,0,138,1,1.1,0.9
35589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35590,1,12.51,2.69,0,0,1,1,0,138,1,1.1,0.9
35591,1,2.8,0.61,0,0,1,1,0,69,1,1.1,0.9
35592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35593,1,4.1,1.08,0,0,1,1,0,69,1,1.1,0.9
35594,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35595,1,13.02,3.9,0,0,1,1,0,500,1,1.1,0.9
35596,1,171.29,51.5,0,0,1,1,0,138,1,1.1,0.9
35597,1,14.53,3.76,0,0,1,1,0,500,1,1.1,0.9
35598,1,13.41,3.46,0,0,1,1,0,500,1,1.1,0.9
35599,1,5.64,1.22,0,0,1,1,0,500,1,1.1,0.9
35600,1,6.09,1.84,0,0,1,1,0,138,1,1.1,0.9
35601,1,12.11,3.15,0,0,1,1,0,138,1,1.1,0.9
35602,1,39.17,8.4,0,0,1,1,0,500,1,1.1,0.9
35603,1,23.19,6.63,0,0,1,1,0,138,1,1.1,0.9
35604,1,2.18,0.47,0,0,1,1,0,69,1,1.1,0.9
35605,1,2.09,0.54,0,0,1,1,0,69,1,1.1,0.9
35606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35608,1,8.56,1.84,0,0,1,1,0,69,1,1.1,0.9
35609,1,10.82,2.152,0,0,1,1,0,69,1,1.1,0.9
35610,1,7.08,1.82,0,0,1,1,0,69,1,1.1,0.9
35611,1,10.74,2.76,0,0,1,1,0,69,1,1.1,0.9
35612,1,4.99,1.06,0,0,1,1,0,500,1,1.1,0.9
35613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35616,1,11.17,2.35,0,0,1,1,0,230,1,1.1,0.9
35617,1,3.53,0.92,0,0,1,1,0,138,1,1.1,0.9
35618,1,4.89,1.3,0,0,1,1,0,138,1,1.1,0.9
35619,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35620,1,1.84,0.49,0,0,1,1,0,138,1,1.1,0.9
35621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35622,1,14.47,4.23,0,0,1,1,0,69,1,1.1,0.9
35623,1,2.76,0.61,0,0,1,1,0,69,1,1.1,0.9
35624,1,2.23,0.49,0,0,1,1,0,69,1,1.1,0.9
35625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35627,1,2.3,0.49,0,0,1,1,0,69,1,1.1,0.9
35628,1,4.06,0.87,0,0,1,1,0,69,1,1.1,0.9
35629,1,6.44,1.279,0,0,1,1,0,69,1,1.1,0.9
35630,1,2.28,0.7,0,0,1,1,0,69,1,1.1,0.9
35631,1,2.68,0.57,0,0,1,1,0,69,1,1.1,0.9
35632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35634,1,12.16,3.19,0,0,1,1,0,138,1,1.1,0.9
35637,1,5.09,1.11,0,0,1,1,0,69,1,1.1,0.9
35638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35639,1,10.28,3.16,0,0,1,1,0,69,1,1.1,0.9
35640,1,31.23,6.61,0,0,1,1,0,138,1,1.1,0.9
35641,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35642,1,10.17,2.29,0,0,1,1,0,230,1,1.1,0.9
35643,1,2.79,0.84,0,0,1,1,0,138,1,1.1,0.9
35644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35645,1,5.98,1.79,0,0,1,1,0,138,1,1.1,0.9
35646,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35647,1,9.01,2.74,0,0,1,1,0,138,1,1.1,0.9
35648,1,2.73,0.6,0,0,1,1,0,69,1,1.1,0.9
35649,1,4.85,1.29,0,0,1,1,0,69,1,1.1,0.9
35650,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35653,1,3.56,0.77,0,0,1,1,0,138,1,1.1,0.9
35654,1,9.51,2.01,0,0,1,1,0,138,1,1.1,0.9
35655,1,4.24,0.865,0,0,1,1,0,138,1,1.1,0.9
35656,1,7.49,1.509,0,0,1,1,0,138,1,1.1,0.9
35657,1,4.06,0.88,0,0,1,1,0,69,1,1.1,0.9
35658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35659,1,6.47,1.302,0,0,1,1,0,138,1,1.1,0.9
35660,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35661,1,4.58,0.98,0,0,1,1,0,69,1,1.1,0.9
35662,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35663,1,23.85,4.626,0,0,1,1,0,138,1,1.1,0.9
35664,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35665,1,4.85,1.46,0,0,1,1,0,138,1,1.1,0.9
35666,1,3.25,0.72,0,0,1,1,0,69,1,1.1,0.9
35667,1,7.89,2.06,0,0,1,1,0,69,1,1.1,0.9
35668,1,8.44,2.23,0,0,1,1,0,230,1,1.1,0.9
35669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35670,1,7.03,1.5,0,0,1,1,0,138,1,1.1,0.9
35671,1,5.68,1.43,0,0,1,1,0,138,1,1.1,0.9
35672,1,2.6,0.78,0,0,1,1,0,138,1,1.1,0.9
35673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35674,1,3.73,1.14,0,0,1,1,0,138,1,1.1,0.9
35675,1,2.42,0.52,0,0,1,1,0,138,1,1.1,0.9
35676,1,3.76,0.81,0,0,1,1,0,138,1,1.1,0.9
35677,1,2.86,0.84,0,0,1,1,0,69,1,1.1,0.9
35678,1,26.11,5.41,0,0,1,1,0,138,1,1.1,0.9
35679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35680,1,4.48,0.97,0,0,1,1,0,138,1,1.1,0.9
35681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35682,1,17.83,3.569,0,0,1,1,0,69,1,1.1,0.9
35683,1,6.86,1.47,0,0,1,1,0,138,1,1.1,0.9
35684,1,7.72,1.585,0,0,1,1,0,138,1,1.1,0.9
35685,1,11.13,2.275,0,0,1,1,0,138,1,1.1,0.9
35686,1,21.26,4.886,0,0,1,1,0,138,1,1.1,0.9
35687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35688,1,4.95,1.134,0,0,1,1,0,69,1,1.1,0.9
35689,1,11.1,2.512,0,0,1,1,0,69,1,1.1,0.9
35690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35692,1,6.89,1.48,0,0,1,1,0,69,1,1.1,0.9
35693,1,12.2,3.29,0,0,1,1,0,69,1,1.1,0.9
35694,1,6.41,1.72,0,0,1,1,0,69,1,1.1,0.9
35695,1,2.98,0.91,0,0,1,1,0,138,1,1.1,0.9
35696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35697,1,13.9,3.54,0,0,1,1,0,69,1,1.1,0.9
35698,1,14.25,3.73,0,0,1,1,0,69,1,1.1,0.9
35699,1,7.78,2.33,0,0,1,1,0,69,1,1.1,0.9
35700,1,8.64,1.83,0,0,1,1,0,69,1,1.1,0.9
35701,1,15.53,4.63,0,0,1,1,0,138,1,1.1,0.9
35702,1,8.19,1.78,0,0,1,1,0,69,1,1.1,0.9
35703,1,4.47,1.33,0,0,1,1,0,69,1,1.1,0.9
35704,1,14.49,3.18,0,0,1,1,0,138,1,1.1,0.9
35705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35706,1,11.73,2.47,0,0,1,1,0,138,1,1.1,0.9
35707,1,11.19,3.39,0,0,1,1,0,500,1,1.1,0.9
35708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35709,1,48.79,12.67,0,0,1,1,0,230,1,1.1,0.9
35710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35711,1,27.68,8.19,0,0,1,1,0,138,1,1.1,0.9
35712,1,6.43,1.96,0,0,1,1,0,500,1,1.1,0.9
35713,1,17.6,5.19,0,0,1,1,0,138,1,1.1,0.9
35714,1,32.09,9.46,0,0,1,1,0,500,1,1.1,0.9
35715,1,7.94,1.67,0,0,1,1,0,500,1,1.1,0.9
35716,1,10.7,3.23,0,0,1,1,0,500,1,1.1,0.9
35717,1,4.42,0,0,0,1,1,0,138,1,1.1,0.9
35718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35719,1,4.67,0,0,0,1,1,0,138,1,1.1,0.9
35720,1,2.19,0,0,0,1,1,0,138,1,1.1,0.9
35721,1,3.99,0.934,0,0,1,1,0,69,1,1.1,0.9
35722,1,4.26,0,0,0,1,1,0,138,1,1.1,0.9
35723,1,2.86,0.567,0,0,1,1,0,69,1,1.1,0.9
35724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35725,1,1.99,0.467,0,0,1,1,0,69,1,1.1,0.9
35726,1,6.59,1.509,0,0,1,1,0,69,1,1.1,0.9
35727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35728,1,21.84,4.243,0,0,1,1,0,69,1,1.1,0.9
35729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35730,1,19.94,0,0,0,1,1,0,138,1,1.1,0.9
35731,1,3.81,0.896,0,0,1,1,0,138,1,1.1,0.9
35732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35733,1,3.74,0.82,0,0,1,1,0,69,1,1.1,0.9
35734,1,9.5,0,0,0,1,1,0,138,1,1.1,0.9
35735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35736,1,10.83,0,0,0,1,1,0,69,1,1.1,0.9
35737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35738,1,7.62,1.555,0,0,1,1,0,69,1,1.1,0.9
35739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35740,1,4.77,-2,0,0,1,1,0,138,1,1.1,0.9
35741,1,3.57,0.728,0,0,1,1,0,138,1,1.1,0.9
35742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35743,1,6.45,1.333,0,0,1,1,0,138,1,1.1,0.9
35744,1,10.74,2.497,0,0,1,1,0,138,1,1.1,0.9
35745,1,6.62,1.42,0,0,1,1,0,138,1,1.1,0.9
35746,1,4.43,-2,0,0,1,1,0,138,1,1.1,0.9
35747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35748,1,5.09,1.164,0,0,1,1,0,138,1,1.1,0.9
35749,1,27.18,6,0,0,1,1,0,138,1,1.1,0.9
35750,1,25.41,4.978,0,0,1,1,0,138,1,1.1,0.9
35751,1,6.47,1.35,0,0,1,1,0,138,1,1.1,0.9
35752,1,16.83,4.34,0,0,1,1,0,138,1,1.1,0.9
35753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35754,1,3.31,0.87,0,0,1,1,0,69,1,1.1,0.9
35755,1,5.47,1.18,0,0,1,1,0,69,1,1.1,0.9
35756,1,20.33,5.13,0,0,1,1,0,138,1,1.1,0.9
35757,1,10.72,2.72,0,0,1,1,0,138,1,1.1,0.9
35758,1,6.62,1.41,0,0,1,1,0,138,1,1.1,0.9
35759,1,5.61,1.118,0,0,1,1,0,138,1,1.1,0.9
35760,1,7.61,1.754,0,0,1,1,0,138,1,1.1,0.9
35761,1,6.82,1.47,0,0,1,1,0,138,1,1.1,0.9
35762,1,3.69,0.728,0,0,1,1,0,69,1,1.1,0.9
35763,1,18.87,3.94,0,0,1,1,0,138,1,1.1,0.9
35764,1,11.06,2.39,0,0,1,1,0,138,1,1.1,0.9
35765,1,5.4,1.103,0,0,1,1,0,138,1,1.1,0.9
35766,1,4.54,1,0,0,1,1,0,138,1,1.1,0.9
35767,1,2.41,0.63,0,0,1,1,0,138,1,1.1,0.9
35768,1,12.84,3.89,0,0,1,1,0,500,1,1.1,0.9
35769,1,8.12,1.884,0,0,1,1,0,69,1,1.1,0.9
35770,1,19.49,-11.14,0,0,1,1,0,138,1,1.1,0.9
35771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35773,1,2.75,0.72,0,0,1,1,0,138,1,1.1,0.9
35774,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35775,1,9,2.66,0,0,1,1,0,69,1,1.1,0.9
35776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35778,1,3.74,1.13,0,0,1,1,0,69,1,1.1,0.9
35779,1,4.68,0.927,0,0,1,1,0,138,1,1.1,0.9
35780,1,19.72,3.914,0,0,1,1,0,138,1,1.1,0.9
35781,1,2.23,0.48,0,0,1,1,0,69,1,1.1,0.9
35782,1,6.91,1.371,0,0,1,1,0,69,1,1.1,0.9
35783,1,18.98,4.396,0,0,1,1,0,69,1,1.1,0.9
35784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35786,1,27.37,6.273,0,0,1,1,0,230,1,1.1,0.9
35787,1,5.65,1.7,0,0,1,1,0,69,1,1.1,0.9
35788,1,4.62,0.99,0,0,1,1,0,69,1,1.1,0.9
35789,1,4.87,1.45,0,0,1,1,0,69,1,1.1,0.9
35790,1,4.25,0.92,0,0,1,1,0,69,1,1.1,0.9
35791,1,16.09,3.52,0,0,1,1,0,69,1,1.1,0.9
35792,1,5.62,1.51,0,0,1,1,0,69,1,1.1,0.9
35793,1,7.98,1.861,0,0,1,1,0,69,1,1.1,0.9
35794,1,13.76,2.757,0,0,1,1,0,69,1,1.1,0.9
35795,1,4.73,1.08,0,0,1,1,0,69,1,1.1,0.9
35796,1,27.26,5.61,0,0,1,1,0,69,1,1.1,0.9
35797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35798,1,12.47,2.62,0,0,1,1,0,138,1,1.1,0.9
35799,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35800,1,3.67,0.79,0,0,1,1,0,69,1,1.1,0.9
35801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35802,1,7.31,1.58,0,0,1,1,0,69,1,1.1,0.9
35803,1,9.47,1.945,0,0,1,1,0,138,1,1.1,0.9
35804,1,9.38,2,0,0,1,1,0,138,1,1.1,0.9
35805,1,27.2,6.142,0,0,1,1,0,69,1,1.1,0.9
35806,1,34.5,7.28,0,0,1,1,0,500,1,1.1,0.9
35807,1,2.56,0.521,0,0,1,1,0,138,1,1.1,0.9
35808,1,5.08,1.08,0,0,1,1,0,138,1,1.1,0.9
35809,1,21.44,4.59,0,0,1,1,0,230,1,1.1,0.9
35810,1,32.02,7.184,0,0,1,1,0,230,1,1.1,0.9
35811,1,17.94,3.983,0,0,1,1,0,230,1,1.1,0.9
35812,1,15.67,3.561,0,0,1,1,0,138,1,1.1,0.9
35813,1,5.7,1.22,0,0,1,1,0,69,1,1.1,0.9
35814,1,9.67,2.252,0,0,1,1,0,138,1,1.1,0.9
35815,1,10.07,3.06,0,0,1,1,0,69,1,1.1,0.9
35816,1,4.75,1.01,0,0,1,1,0,69,1,1.1,0.9
35817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35818,1,43.05,9.788,0,0,1,1,0,138,1,1.1,0.9
35819,1,44.04,9.934,0,0,1,1,0,230,1,1.1,0.9
35820,1,35.45,7.26,0,0,1,1,0,138,1,1.1,0.9
35821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35822,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35823,1,5.06,1.06,0,0,1,1,0,230,1,1.1,0.9
35824,1,4.78,0.957,0,0,1,1,0,230,1,1.1,0.9
35825,1,4.76,1.02,0,0,1,1,0,138,1,1.1,0.9
35826,1,7.49,2.25,0,0,1,1,0,69,1,1.1,0.9
35827,1,6.02,1.31,0,0,1,1,0,69,1,1.1,0.9
35828,1,3.85,0.85,0,0,1,1,0,69,1,1.1,0.9
35829,1,3.18,0.68,0,0,1,1,0,69,1,1.1,0.9
35830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35832,1,6.58,2.02,0,0,1,1,0,69,1,1.1,0.9
35833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35834,1,31.21,8.12,0,0,1,1,0,138,1,1.1,0.9
35835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35836,1,5.23,1.61,0,0,1,1,0,69,1,1.1,0.9
35837,1,3.76,1.16,0,0,1,1,0,69,1,1.1,0.9
35838,1,6.6,2,0,0,1,1,0,69,1,1.1,0.9
35839,1,2.52,0.54,0,0,1,1,0,69,1,1.1,0.9
35840,1,2.03,0.43,0,0,1,1,0,69,1,1.1,0.9
35841,1,4.34,1.15,0,0,1,1,0,69,1,1.1,0.9
35842,1,15.15,3.9,0,0,1,1,0,138,1,1.1,0.9
35843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35844,1,8.27,2.55,0,0,1,1,0,138,1,1.1,0.9
35845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35846,1,5.44,1.4,0,0,1,1,0,69,1,1.1,0.9
35847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35848,1,7.77,2.38,0,0,1,1,0,69,1,1.1,0.9
35849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35851,1,8.42,1.84,0,0,1,1,0,69,1,1.1,0.9
35852,1,3.78,1.02,0,0,1,1,0,69,1,1.1,0.9
35853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35856,1,4.65,1.21,0,0,1,1,0,69,1,1.1,0.9
35857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35858,1,3.84,1.01,0,0,1,1,0,138,1,1.1,0.9
35859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35862,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35863,1,14.14,3,0,0,1,1,0,69,1,1.1,0.9
35864,1,6.55,1.68,0,0,1,1,0,69,1,1.1,0.9
35865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35867,1,9.29,2.43,0,0,1,1,0,69,1,1.1,0.9
35868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35869,1,2.53,0.505,0,0,1,1,0,230,1,1.1,0.9
35870,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35871,1,3.07,0.94,0,0,1,1,0,69,1,1.1,0.9
35872,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35874,1,7.36,2.2,0,0,1,1,0,69,1,1.1,0.9
35875,1,7.87,1.69,0,0,1,1,0,69,1,1.1,0.9
35876,1,11.68,2.719,0,0,1,1,0,138,1,1.1,0.9
35877,1,3.68,0.735,0,0,1,1,0,138,1,1.1,0.9
35878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35879,1,13.73,2.665,0,0,1,1,0,138,1,1.1,0.9
35880,1,2.46,0.559,0,0,1,1,0,138,1,1.1,0.9
35881,1,6.14,1.59,0,0,1,1,0,69,1,1.1,0.9
35882,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35883,1,2.94,0.78,0,0,1,1,0,69,1,1.1,0.9
35884,1,2.9,0.88,0,0,1,1,0,69,1,1.1,0.9
35885,1,12.38,3.77,0,0,1,1,0,69,1,1.1,0.9
35886,1,3.89,0.84,0,0,1,1,0,69,1,1.1,0.9
35887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35888,1,5.09,1.11,0,0,1,1,0,138,1,1.1,0.9
35889,1,35.08,7.46,0,0,1,1,0,230,1,1.1,0.9
35890,1,9.42,2.07,0,0,1,1,0,138,1,1.1,0.9
35891,1,7.47,1.762,0,0,1,1,0,138,1,1.1,0.9
35892,1,8.31,1.76,0,0,1,1,0,69,1,1.1,0.9
35893,1,3.6,0.78,0,0,1,1,0,138,1,1.1,0.9
35894,1,11.33,2.97,0,0,1,1,0,69,1,1.1,0.9
35895,1,19.46,3.883,0,0,1,1,0,138,1,1.1,0.9
35896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35897,1,15.62,3.424,0,0,1,1,0,69,1,1.1,0.9
35898,1,10.87,2.89,0,0,1,1,0,69,1,1.1,0.9
35899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35901,1,23.39,4.88,0,0,1,1,0,69,1,1.1,0.9
35902,1,6.86,1.379,0,0,1,1,0,69,1,1.1,0.9
35903,1,12.33,2.527,0,0,1,1,0,69,1,1.1,0.9
35904,1,4.95,1.33,0,0,1,1,0,69,1,1.1,0.9
35905,1,6.87,1.47,0,0,1,1,0,69,1,1.1,0.9
35906,1,6.05,1.59,0,0,1,1,0,69,1,1.1,0.9
35907,1,4.8,1.48,0,0,1,1,0,69,1,1.1,0.9
35908,1,4.33,1.31,0,0,1,1,0,69,1,1.1,0.9
35909,1,44.2,11.23,0,0,1,1,0,69,1,1.1,0.9
35910,1,4.81,1.05,0,0,1,1,0,69,1,1.1,0.9
35911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35912,1,10.94,2.34,0,0,1,1,0,138,1,1.1,0.9
35913,1,8.01,2.48,0,0,1,1,0,138,1,1.1,0.9
35914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35915,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35916,1,14.13,4.2,0,0,1,1,0,69,1,1.1,0.9
35917,1,9.51,2.86,0,0,1,1,0,69,1,1.1,0.9
35918,1,5.1,1.32,0,0,1,1,0,69,1,1.1,0.9
35919,1,10.62,2.34,0,0,1,1,0,69,1,1.1,0.9
35920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35921,1,6.25,1.89,0,0,1,1,0,69,1,1.1,0.9
35922,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35923,1,13.18,3.43,0,0,1,1,0,69,1,1.1,0.9
35924,1,7.75,2.01,0,0,1,1,0,500,1,1.1,0.9
35925,1,12.25,2.834,0,0,1,1,0,500,1,1.1,0.9
35926,1,8.4,2.47,0,0,1,1,0,500,1,1.1,0.9
35927,1,4.54,1.37,0,0,1,1,0,500,1,1.1,0.9
35928,1,10.5,2.78,0,0,1,1,0,230,1,1.1,0.9
35929,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35930,1,4.53,1.19,0,0,1,1,0,138,1,1.1,0.9
35931,1,10.04,2.22,0,0,1,1,0,230,1,1.1,0.9
35932,1,5.18,1.36,0,0,1,1,0,138,1,1.1,0.9
35933,1,9.75,2.93,0,0,1,1,0,69,1,1.1,0.9
35934,1,8.98,2.27,0,0,1,1,0,138,1,1.1,0.9
35935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35937,1,24.94,5.15,0,0,1,1,0,230,1,1.1,0.9
35938,1,8.52,2.22,0,0,1,1,0,69,1,1.1,0.9
35939,1,7.24,1.54,0,0,1,1,0,230,1,1.1,0.9
35940,1,3.77,0.758,0,0,1,1,0,138,1,1.1,0.9
35941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35943,1,13.57,4.13,0,0,1,1,0,138,1,1.1,0.9
35944,1,6.06,1.88,0,0,1,1,0,138,1,1.1,0.9
35945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35947,1,6.95,1.85,0,0,1,1,0,69,1,1.1,0.9
35948,1,10.14,2.21,0,0,1,1,0,138,1,1.1,0.9
35949,1,8.22,1.78,0,0,1,1,0,138,1,1.1,0.9
35950,1,2.33,0.73,0,0,1,1,0,69,1,1.1,0.9
35951,1,14.19,3.78,0,0,1,1,0,138,1,1.1,0.9
35952,1,2.71,0.58,0,0,1,1,0,69,1,1.1,0.9
35953,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35954,1,6.8,1.46,0,0,1,1,0,69,1,1.1,0.9
35955,1,10,2.14,0,0,1,1,0,69,1,1.1,0.9
35956,1,11.29,2.41,0,0,1,1,0,69,1,1.1,0.9
35957,1,5.61,1.2,0,0,1,1,0,69,1,1.1,0.9
35958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35960,1,16.85,4.4,0,0,1,1,0,138,1,1.1,0.9
35961,1,6.39,1.4,0,0,1,1,0,69,1,1.1,0.9
35962,1,11.57,2.95,0,0,1,1,0,69,1,1.1,0.9
35963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35964,1,20.36,4.32,0,0,1,1,0,230,1,1.1,0.9
35965,1,18.14,3.546,0,0,1,1,0,138,1,1.1,0.9
35966,1,21.24,4.47,0,0,1,1,0,69,1,1.1,0.9
35967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35968,1,13.02,2.72,0,0,1,1,0,138,1,1.1,0.9
35969,1,33.16,7.536,0,0,1,1,0,230,1,1.1,0.9
35970,1,8.11,2.14,0,0,1,1,0,138,1,1.1,0.9
35971,1,5.63,1.72,0,0,1,1,0,138,1,1.1,0.9
35972,1,7.84,2.07,0,0,1,1,0,138,1,1.1,0.9
35973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35975,1,7.58,1.777,0,0,1,1,0,230,1,1.1,0.9
35976,1,5.47,1.42,0,0,1,1,0,69,1,1.1,0.9
35977,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35978,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35979,1,19.83,4.013,0,0,1,1,0,230,1,1.1,0.9
35980,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35982,1,3.46,1.03,0,0,1,1,0,138,1,1.1,0.9
35983,1,2.05,0.55,0,0,1,1,0,138,1,1.1,0.9
35984,1,3.69,0.99,0,0,1,1,0,230,1,1.1,0.9
35985,1,3.31,0.99,0,0,1,1,0,69,1,1.1,0.9
35986,1,11.16,3.29,0,0,1,1,0,138,1,1.1,0.9
35987,1,8.34,2.2,0,0,1,1,0,69,1,1.1,0.9
35988,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35989,1,5.79,1.77,0,0,1,1,0,230,1,1.1,0.9
35990,1,10.9,2.9,0,0,1,1,0,69,1,1.1,0.9
35991,1,7.26,1.53,0,0,1,1,0,230,1,1.1,0.9
35992,1,11.74,2.47,0,0,1,1,0,230,1,1.1,0.9
35993,1,3.06,0.8,0,0,1,1,0,138,1,1.1,0.9
35994,1,8.15,1.78,0,0,1,1,0,69,1,1.1,0.9
35995,1,36.36,7.58,0,0,1,1,0,69,1,1.1,0.9
35996,1,6.54,1.95,0,0,1,1,0,230,1,1.1,0.9
35997,1,6.57,1.73,0,0,1,1,0,69,1,1.1,0.9
35998,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36000,1,5.53,1.46,0,0,1,1,0,69,1,1.1,0.9
36001,1,7.27,1.94,0,0,1,1,0,138,1,1.1,0.9
36002,1,6,1.3,0,0,1,1,0,500,1,1.1,0.9
36003,1,13.12,3.47,0,0,1,1,0,230,1,1.1,0.9
36004,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36005,1,5.79,1.73,0,0,1,1,0,69,1,1.1,0.9
36006,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36007,1,7.33,1.58,0,0,1,1,0,230,1,1.1,0.9
36008,1,6.62,2.01,0,0,1,1,0,138,1,1.1,0.9
36009,1,2.57,0.67,0,0,1,1,0,138,1,1.1,0.9
36010,1,5.96,1.26,0,0,1,1,0,69,1,1.1,0.9
36011,1,2.35,0.61,0,0,1,1,0,69,1,1.1,0.9
36012,1,17.73,3.78,0,0,1,1,0,69,1,1.1,0.9
36013,1,3.42,0.73,0,0,1,1,0,69,1,1.1,0.9
36014,1,11.27,2.29,0,0,1,1,0,69,1,1.1,0.9
36015,1,25.07,4.955,0,0,1,1,0,69,1,1.1,0.9
36016,1,6.12,1.44,0,0,1,1,0,138,1,1.1,0.9
36017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36020,1,5.09,1.026,0,0,1,1,0,69,1,1.1,0.9
36021,1,3.94,0.86,0,0,1,1,0,69,1,1.1,0.9
36022,1,14.96,2.979,0,0,1,1,0,69,1,1.1,0.9
36023,1,12.32,2.872,0,0,1,1,0,138,1,1.1,0.9
36024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36025,1,22.61,5.208,0,0,1,1,0,138,1,1.1,0.9
36026,1,13.29,2.87,0,0,1,1,0,69,1,1.1,0.9
36027,1,4.53,0.934,0,0,1,1,0,69,1,1.1,0.9
36028,1,18.55,3.6,0,0,1,1,0,69,1,1.1,0.9
36029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36030,1,16.35,3.791,0,0,1,1,0,69,1,1.1,0.9
36031,1,10.75,2.89,0,0,1,1,0,500,1,1.1,0.9
36032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36033,1,4.4,0.888,0,0,1,1,0,138,1,1.1,0.9
36034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36036,1,2.41,0.49,0,0,1,1,0,138,1,1.1,0.9
36037,1,9.26,1.98,0,0,1,1,0,69,1,1.1,0.9
36038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36039,1,6.07,1.86,0,0,1,1,0,69,1,1.1,0.9
36040,1,7.63,1.66,0,0,1,1,0,138,1,1.1,0.9
36041,1,7.25,1.89,0,0,1,1,0,69,1,1.1,0.9
36042,1,8.44,1.677,0,0,1,1,0,138,1,1.1,0.9
36043,1,4.33,1.13,0,0,1,1,0,138,1,1.1,0.9
36044,1,8.16,2.13,0,0,1,1,0,69,1,1.1,0.9
36045,1,6.75,1.48,0,0,1,1,0,69,1,1.1,0.9
36046,1,3.51,1.05,0,0,1,1,0,69,1,1.1,0.9
36047,1,13.26,3.87,0,0,1,1,0,69,1,1.1,0.9
36048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36049,1,10.36,2.28,0,0,1,1,0,69,1,1.1,0.9
36050,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36051,1,20.93,5.35,0,0,1,1,0,138,1,1.1,0.9
36052,1,3.39,0.75,0,0,1,1,0,69,1,1.1,0.9
36053,1,28.8,7.46,0,0,1,1,0,230,1,1.1,0.9
36054,1,25.12,5.27,0,0,1,1,0,138,1,1.1,0.9
36055,1,41.73,11.92,0,0,1,1,0,230,1,1.1,0.9
36056,1,4.28,0.91,0,0,1,1,0,138,1,1.1,0.9
36057,1,2.96,0.64,0,0,1,1,0,138,1,1.1,0.9
36058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36059,1,2.63,0.536,0,0,1,1,0,69,1,1.1,0.9
36060,1,4.69,1.03,0,0,1,1,0,138,1,1.1,0.9
36061,1,1.43,0.44,0,0,1,1,0,69,1,1.1,0.9
36062,1,2.99,0.91,0,0,1,1,0,69,1,1.1,0.9
36063,1,2.29,0.6,0,0,1,1,0,69,1,1.1,0.9
36064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36065,1,1.52,0.4,0,0,1,1,0,69,1,1.1,0.9
36066,1,2.34,0.73,0,0,1,1,0,69,1,1.1,0.9
36067,1,2.51,0.54,0,0,1,1,0,69,1,1.1,0.9
36068,1,2.56,0.78,0,0,1,1,0,69,1,1.1,0.9
36069,1,4.85,1.44,0,0,1,1,0,69,1,1.1,0.9
36070,1,3.05,0.93,0,0,1,1,0,69,1,1.1,0.9
36071,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36072,1,7.52,1.524,0,0,1,1,0,69,1,1.1,0.9
36073,1,5,1.179,0,0,1,1,0,69,1,1.1,0.9
36074,1,4.63,0.942,0,0,1,1,0,69,1,1.1,0.9
36075,1,9.71,2.206,0,0,1,1,0,69,1,1.1,0.9
36076,1,7.26,1.53,0,0,1,1,0,69,1,1.1,0.9
36077,1,4.58,0.904,0,0,1,1,0,69,1,1.1,0.9
36078,1,2.49,0.54,0,0,1,1,0,69,1,1.1,0.9
36079,1,4.04,0.85,0,0,1,1,0,69,1,1.1,0.9
36080,1,2.63,0.62,0,0,1,1,0,138,1,1.1,0.9
36081,1,5.61,1.302,0,0,1,1,0,69,1,1.1,0.9
36082,1,6.07,1.29,0,0,1,1,0,138,1,1.1,0.9
36083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36084,1,2.49,0.59,0,0,1,1,0,69,1,1.1,0.9
36085,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36086,1,5.7,1.156,0,0,1,1,0,69,1,1.1,0.9
36087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36089,1,1.91,0.51,0,0,1,1,0,69,1,1.1,0.9
36090,1,55.42,10.684,0,0,1,1,0,138,1,1.1,0.9
36091,1,8.84,1.754,0,0,1,1,0,69,1,1.1,0.9
36092,1,2.26,0.452,0,0,1,1,0,69,1,1.1,0.9
36093,1,4.75,1.126,0,0,1,1,0,69,1,1.1,0.9
36094,1,4.53,0.919,0,0,1,1,0,69,1,1.1,0.9
36095,1,2.27,0.528,0,0,1,1,0,69,1,1.1,0.9
36096,1,3,0.689,0,0,1,1,0,69,1,1.1,0.9
36097,1,9.58,2.144,0,0,1,1,0,69,1,1.1,0.9
36098,1,17.67,3.424,0,0,1,1,0,69,1,1.1,0.9
36099,1,2.76,0.643,0,0,1,1,0,69,1,1.1,0.9
36100,1,6.69,1.43,0,0,1,1,0,69,1,1.1,0.9
36101,1,5.73,1.363,0,0,1,1,0,69,1,1.1,0.9
36102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36103,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36104,1,11.06,2.32,0,0,1,1,0,69,1,1.1,0.9
36105,1,3.06,0.628,0,0,1,1,0,69,1,1.1,0.9
36106,1,5.54,1.141,0,0,1,1,0,69,1,1.1,0.9
36107,1,6.36,1.256,0,0,1,1,0,69,1,1.1,0.9
36108,1,10.4,2.405,0,0,1,1,0,69,1,1.1,0.9
36109,1,16.5,3.753,0,0,1,1,0,69,1,1.1,0.9
36110,1,6.14,1.264,0,0,1,1,0,69,1,1.1,0.9
36111,1,2.98,0.605,0,0,1,1,0,69,1,1.1,0.9
36112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36113,1,5.3,1.057,0,0,1,1,0,69,1,1.1,0.9
36114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36115,1,14.54,3.09,0,0,1,1,0,69,1,1.1,0.9
36116,1,11.54,2.627,0,0,1,1,0,69,1,1.1,0.9
36117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36118,1,10.92,2.221,0,0,1,1,0,69,1,1.1,0.9
36119,1,5.36,1.15,0,0,1,1,0,69,1,1.1,0.9
36120,1,7.28,1.501,0,0,1,1,0,69,1,1.1,0.9
36121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36122,1,14.36,3.309,0,0,1,1,0,69,1,1.1,0.9
36123,1,3.53,0.76,0,0,1,1,0,69,1,1.1,0.9
36124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36125,1,8.16,1.624,0,0,1,1,0,138,1,1.1,0.9
36126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36128,1,10.11,2.374,0,0,1,1,0,230,1,1.1,0.9
36129,1,16.9,3.868,0,9.99999572631,1,1,0,69,1,1.1,0.9
36130,1,11.59,2.719,0,9.99999404268,1,1,0,69,1,1.1,0.9
36131,1,20.27,4.27,0,0,1,1,0,230,1,1.1,0.9
36132,1,16.79,3.71,0,0,1,1,0,138,1,1.1,0.9
36133,1,11.26,2.589,0,0,1,1,0,138,1,1.1,0.9
36134,1,13.43,4.08,0,0,1,1,0,69,1,1.1,0.9
36135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36136,1,6.77,2.05,0,0,1,1,0,69,1,1.1,0.9
36137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36138,1,14.4,3.224,0,0,1,1,0,138,1,1.1,0.9
36139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36140,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36141,1,64.58,13.58,0,0,1,1,0,138,1,1.1,0.9
36142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36143,1,6.08,1.241,0,0,1,1,0,69,1,1.1,0.9
36144,1,29.79,6.832,0,0,1,1,0,138,1,1.1,0.9
36145,1,21.67,4.978,0,0,1,1,0,138,1,1.1,0.9
36146,1,4.36,0.92,0,0,1,1,0,138,1,1.1,0.9
36147,1,3.43,0.781,0,0,1,1,0,138,1,1.1,0.9
36148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36149,1,41.21,9.168,0,0,1,1,0,138,1,1.1,0.9
36150,1,26.71,6.104,0,0,1,1,0,138,1,1.1,0.9
36151,1,8.38,1.624,0,0,1,1,0,138,1,1.1,0.9
36152,1,7.62,1.501,0,0,1,1,0,138,1,1.1,0.9
36153,1,9.95,1.976,0,0,1,1,0,230,1,1.1,0.9
36154,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36155,1,7.2,1.616,0,0,1,1,0,138,1,1.1,0.9
36156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36157,1,30.16,6.36,0,0,1,1,0,138,1,1.1,0.9
36158,1,6.01,1.3,0,0,1,1,0,138,1,1.1,0.9
36159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36160,1,6.7,1.45,0,0,1,1,0,69,1,1.1,0.9
36161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36163,1,5.77,1.23,0,0,1,1,0,69,1,1.1,0.9
36164,1,22.1,4.65,0,0,1,1,0,138,1,1.1,0.9
36165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36166,1,29.27,6.25,0,0,1,1,0,138,1,1.1,0.9
36167,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36169,1,22.2,4.68,0,9.99998577899,1,1,0,138,1,1.1,0.9
36170,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36171,1,18.7,3.745,0,0,1,1,0,69,1,1.1,0.9
36172,1,13.56,2.89,0,0,1,1,0,138,1,1.1,0.9
36173,1,8.56,1.87,0,0,1,1,0,69,1,1.1,0.9
36174,1,17.33,3.61,0,0,1,1,0,138,1,1.1,0.9
36175,1,11.99,2.51,0,0,1,1,0,138,1,1.1,0.9
36176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36177,1,1.93,0.57,0,0,1,1,0,69,1,1.1,0.9
36178,1,0.12,0.03,0,0,1,1,0,69,1,1.1,0.9
36179,1,2.19,0.57,0,0,1,1,0,69,1,1.1,0.9
36180,1,6.37,1.89,0,0,1,1,0,69,1,1.1,0.9
36181,1,2.83,0.6,0,0,1,1,0,69,1,1.1,0.9
36182,1,2.96,0.64,0,0,1,1,0,69,1,1.1,0.9
36183,1,8.4,2.53,0,0,1,1,0,69,1,1.1,0.9
36184,1,4.71,1,0,0,1,1,0,69,1,1.1,0.9
36185,1,3.13,0.67,0,0,1,1,0,69,1,1.1,0.9
36186,1,2.97,0.63,0,0,1,1,0,69,1,1.1,0.9
36187,1,4.69,0.95,0,0,1,1,0,138,1,1.1,0.9
36188,1,2.85,0.574,0,0,1,1,0,138,1,1.1,0.9
36189,1,2.93,0.62,0,0,1,1,0,69,1,1.1,0.9
36190,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36192,1,2.84,0.85,0,0,1,1,0,69,1,1.1,0.9
36193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36194,1,1.94,0.46,0,0,1,1,0,138,1,1.1,0.9
36195,1,4.28,0.94,0,0,1,1,0,69,1,1.1,0.9
36196,1,4.27,1.3,0,0,1,1,0,69,1,1.1,0.9
36197,1,4.35,0.93,0,0,1,1,0,69,1,1.1,0.9
36198,1,3.15,0.81,0,0,1,1,0,69,1,1.1,0.9
36199,1,8.35,1.968,0,0,1,1,0,138,1,1.1,0.9
36200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36201,1,3.75,0.79,0,0,1,1,0,138,1,1.1,0.9
36202,1,3.31,0.682,0,0,1,1,0,138,1,1.1,0.9
36203,1,7.85,1.66,0,0,1,1,0,69,1,1.1,0.9
36204,1,11.16,2.31,0,0,1,1,0,69,1,1.1,0.9
36205,1,6.58,1.73,0,0,1,1,0,69,1,1.1,0.9
36206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36207,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36209,1,22.92,5.87,0,0,1,1,0,69,1,1.1,0.9
36210,1,11.33,2.93,0,0,1,1,0,69,1,1.1,0.9
36211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36213,1,4.38,1.15,0,0,1,1,0,69,1,1.1,0.9
36214,1,10.74,2.27,0,0,1,1,0,69,1,1.1,0.9
36215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36216,1,4.56,1.4,0,0,1,1,0,69,1,1.1,0.9
36217,1,7.85,2.11,0,0,1,1,0,69,1,1.1,0.9
36218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36219,1,3.31,0.72,0,0,1,1,0,69,1,1.1,0.9
36220,1,2.51,0.75,0,0,1,1,0,69,1,1.1,0.9
36221,1,3.59,0.842,0,0,1,1,0,138,1,1.1,0.9
36222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36223,1,5.27,1.13,0,0,1,1,0,69,1,1.1,0.9
36224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36225,1,7.95,2.45,0,0,1,1,0,69,1,1.1,0.9
36226,1,1.85,0.49,0,0,1,1,0,69,1,1.1,0.9
36227,1,0.96,0.29,0,0,1,1,0,69,1,1.1,0.9
36228,1,5.98,1.56,0,0,1,1,0,69,1,1.1,0.9
36229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36230,1,1.57,0.42,0,0,1,1,0,69,1,1.1,0.9
36231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36232,1,7.13,2.19,0,0,1,1,0,69,1,1.1,0.9
36233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36236,1,5.07,1.11,0,0,1,1,0,69,1,1.1,0.9
36237,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36238,1,6.64,1.45,0,0,1,1,0,138,1,1.1,0.9
36239,1,104.43,27.03,0,0,1,1,0,138,1,1.1,0.9
36240,1,4.18,0.89,0,0,1,1,0,69,1,1.1,0.9
36241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36242,1,3.56,1.06,0,0,1,1,0,69,1,1.1,0.9
36243,1,1.1,0.29,0,0,1,1,0,69,1,1.1,0.9
36244,1,1.92,0.5,0,0,1,1,0,69,1,1.1,0.9
36245,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36246,1,2.75,0.58,0,0,1,1,0,230,1,1.1,0.9
36247,1,1.88,0.5,0,0,1,1,0,69,1,1.1,0.9
36248,1,9.65,2.5,0,0,1,1,0,69,1,1.1,0.9
36249,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36251,1,7.56,1.739,0,0,1,1,0,230,1,1.1,0.9
36252,1,15.38,4.64,0,0,1,1,0,230,1,1.1,0.9
36253,1,145.66,36.9,0,0,1,1,0,500,1,1.1,0.9
36254,1,89.09,23,0,0,1,1,0,500,1,1.1,0.9
36255,1,6.58,1.73,0,0,1,1,0,69,1,1.1,0.9
36256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36257,1,8.41,2.53,0,0,1,1,0,69,1,1.1,0.9
36258,1,9.38,2.85,0,0,1,1,0,69,1,1.1,0.9
36259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36260,1,13.22,3.53,0,0,1,1,0,69,1,1.1,0.9
36261,1,7.51,1.64,0,0,1,1,0,138,1,1.1,0.9
36262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36263,1,9.83,2.259,0,0,1,1,0,138,1,1.1,0.9
36264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36265,1,12.47,2.7,0,0,1,1,0,138,1,1.1,0.9
36266,1,21.21,4.297,0,0,1,1,0,230,1,1.1,0.9
36267,1,13.19,2.696,0,0,1,1,0,230,1,1.1,0.9
36268,1,11.54,2.627,0,0,1,1,0,230,1,1.1,0.9
36269,1,8.15,2.49,0,0,1,1,0,138,1,1.1,0.9
36270,1,6.99,1.593,0,0,1,1,0,500,1,1.1,0.9
36271,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36272,1,13.58,2.658,0,0,1,1,0,69,1,1.1,0.9
36273,1,9.65,2.08,0,0,1,1,0,138,1,1.1,0.9
36274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36276,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36277,1,12.08,2.757,0,0,1,1,0,230,1,1.1,0.9
36278,1,9.65,1.922,0,0,1,1,0,230,1,1.1,0.9
36279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36280,1,13.36,2.642,0,0,1,1,0,230,1,1.1,0.9
36281,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36283,1,4.8,1.01,0,0,1,1,0,69,1,1.1,0.9
36284,1,7.1,1.654,0,0,1,1,0,69,1,1.1,0.9
36285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36287,1,6.71,1.41,0,0,1,1,0,69,1,1.1,0.9
36288,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36289,1,2.7,0.71,0,0,1,1,0,69,1,1.1,0.9
36290,1,3.34,0.7,0,0,1,1,0,69,1,1.1,0.9
36291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36292,1,46.49,9.37,0,0,1,1,0,230,1,1.1,0.9
36293,1,15.81,4.1,0,0,1,1,0,138,1,1.1,0.9
36294,1,17.63,3.77,0,0,1,1,0,230,1,1.1,0.9
36295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36296,1,12.83,3.92,0,0,1,1,0,138,1,1.1,0.9
36297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36299,1,2.38,0.64,0,0,1,1,0,138,1,1.1,0.9
36300,1,59.79,15.46,0,0,1,1,0,500,1,1.1,0.9
36301,1,8.56,2.22,0,0,1,1,0,69,1,1.1,0.9
36302,1,4.76,1.01,0,0,1,1,0,69,1,1.1,0.9
36303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36304,1,2.02,0.483,0,0,1,1,0,138,1,1.1,0.9
36305,1,8.12,2.45,0,0,1,1,0,69,1,1.1,0.9
36306,1,8.79,1.86,0,0,1,1,0,69,1,1.1,0.9
36307,1,5.68,1.68,0,0,1,1,0,69,1,1.1,0.9
36308,1,3.46,1.04,0,0,1,1,0,69,1,1.1,0.9
36309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36310,1,6.8,2.06,0,0,1,1,0,69,1,1.1,0.9
36311,1,7.75,2,0,0,1,1,0,69,1,1.1,0.9
36312,1,8.52,2.28,0,0,1,1,0,69,1,1.1,0.9
36313,1,9.03,2.76,0,0,1,1,0,69,1,1.1,0.9
36314,1,11.62,3.59,0,0,1,1,0,69,1,1.1,0.9
36315,1,3.81,1.03,0,0,1,1,0,69,1,1.1,0.9
36316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36319,1,1.87,0.41,0,0,1,1,0,138,1,1.1,0.9
36320,1,6.88,1.5,0,0,1,1,0,69,1,1.1,0.9
36321,1,5.86,1.79,0,0,1,1,0,69,1,1.1,0.9
36322,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36323,1,8.3,2.18,0,0,1,1,0,69,1,1.1,0.9
36324,1,14.88,4.41,0,0,1,1,0,69,1,1.1,0.9
36325,1,11.84,3.1,0,0,1,1,0,69,1,1.1,0.9
36326,1,10.14,2.2,0,0,1,1,0,69,1,1.1,0.9
36327,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36329,1,7.13,1.56,0,0,1,1,0,69,1,1.1,0.9
36330,1,5.57,1.69,0,0,1,1,0,69,1,1.1,0.9
36331,1,14.32,3.72,0,0,1,1,0,69,1,1.1,0.9
36332,1,8.83,2.6,0,0,1,1,0,138,1,1.1,0.9
36333,1,7.29,2.17,0,0,1,1,0,138,1,1.1,0.9
36334,1,10.46,3.16,0,0,1,1,0,230,1,1.1,0.9
36335,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36336,1,17.2,3.62,0,0,1,1,0,69,1,1.1,0.9
36337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36338,1,17.27,4.52,0,0,1,1,0,138,1,1.1,0.9
36339,1,7.32,1.9,0,0,1,1,0,69,1,1.1,0.9
36340,1,10.4,2.2,0,0,1,1,0,69,1,1.1,0.9
36341,1,3.9,0.83,0,0,1,1,0,69,1,1.1,0.9
36342,1,7.28,1.89,0,0,1,1,0,69,1,1.1,0.9
36343,1,16.91,3.59,0,0,1,1,0,138,1,1.1,0.9
36344,1,1.01,0.27,0,0,1,1,0,69,1,1.1,0.9
36345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36346,1,1.05,0.32,0,0,1,1,0,69,1,1.1,0.9
36347,1,18.74,5.5,0,0,1,1,0,69,1,1.1,0.9
36348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36349,1,4.19,0.92,0,0,1,1,0,69,1,1.1,0.9
36350,1,6.56,1.7,0,0,1,1,0,69,1,1.1,0.9
36351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36352,1,1.14,0.3,0,0,1,1,0,69,1,1.1,0.9
36353,1,6.02,1.31,0,0,1,1,0,69,1,1.1,0.9
36354,1,1.99,0.43,0,0,1,1,0,69,1,1.1,0.9
36355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36356,1,1.34,0.35,0,0,1,1,0,69,1,1.1,0.9
36357,1,1.84,0.437,0,0,1,1,0,230,1,1.1,0.9
36358,1,2.86,0.88,0,0,1,1,0,138,1,1.1,0.9
36359,1,76.7,16.02,0,0,1,1,0,230,1,1.1,0.9
36360,1,13.87,3.63,0,0,1,1,0,230,1,1.1,0.9
36361,1,53.95,14.25,0,0,1,1,0,230,1,1.1,0.9
36362,1,19.85,5.88,0,0,1,1,0,230,1,1.1,0.9
36363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36364,1,4.38,1.15,0,0,1,1,0,69,1,1.1,0.9
36365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36366,1,28.96,8.74,0,0,1,1,0,230,1,1.1,0.9
36367,1,20.55,6.12,0,0,1,1,0,230,1,1.1,0.9
36368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36369,1,4.43,0.96,0,0,1,1,0,69,1,1.1,0.9
36370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36371,1,5.23,1.15,0,0,1,1,0,69,1,1.1,0.9
36372,1,350.03,89.56,0,0,1,1,0,500,1,1.1,0.9
36373,1,2.6,0.56,0,0,1,1,0,138,1,1.1,0.9
36374,1,2.65,0.7,0,0,1,1,0,138,1,1.1,0.9
36375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36376,1,5.26,1.59,0,0,1,1,0,69,1,1.1,0.9
36377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36378,1,33.49,9.83,0,0,1,1,0,138,1,1.1,0.9
36380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36381,1,5.55,1.19,0,0,1,1,0,138,1,1.1,0.9
36382,1,7.69,1.69,0,0,1,1,0,138,1,1.1,0.9
36383,1,16,3.37,0,0,1,1,0,138,1,1.1,0.9
36384,1,7.12,1.55,0,0,1,1,0,69,1,1.1,0.9
36385,1,7.47,1.62,0,0,1,1,0,138,1,1.1,0.9
36386,1,21.1,5.46,0,0,1,1,0,138,1,1.1,0.9
36387,1,7.71,1.555,0,0,1,1,0,138,1,1.1,0.9
36388,1,3.21,0.69,0,0,1,1,0,69,1,1.1,0.9
36389,1,12.57,2.864,0,0,1,1,0,69,1,1.1,0.9
36390,1,1.94,0.41,0,0,1,1,0,69,1,1.1,0.9
36391,1,6.93,1.47,0,0,1,1,0,138,1,1.1,0.9
36392,1,9.27,1.823,0,0,1,1,0,69,1,1.1,0.9
36393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36394,1,10.79,2.36,0,0,1,1,0,138,1,1.1,0.9
36395,1,6.75,1.539,0,0,1,1,0,69,1,1.1,0.9
36396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36398,1,4.38,0.85,0,0,1,1,0,69,1,1.1,0.9
36399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36400,1,2.94,0.582,0,0,1,1,0,138,1,1.1,0.9
36401,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36403,1,10.98,2.37,0,0,1,1,0,69,1,1.1,0.9
36405,1,20.63,4.39,0,0,1,1,0,138,1,1.1,0.9
36406,1,5.96,1.21,0,0,1,1,0,69,1,1.1,0.9
36407,1,3.93,0.87,0,0,1,1,0,69,1,1.1,0.9
36408,1,7.56,1.63,0,0,1,1,0,69,1,1.1,0.9
36409,1,6.43,1.39,0,0,1,1,0,69,1,1.1,0.9
36410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36411,1,16.91,5.03,0,0,1,1,0,69,1,1.1,0.9
36412,1,3.63,1.11,0,0,1,1,0,69,1,1.1,0.9
36413,1,4.51,0.97,0,0,1,1,0,69,1,1.1,0.9
36414,1,7.1,1.85,0,0,1,1,0,69,1,1.1,0.9
36415,1,5,1.3,0,0,1,1,0,69,1,1.1,0.9
36416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36417,1,9.87,2.259,0,0,1,1,0,138,1,1.1,0.9
36418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36419,1,35.13,7.919,0,0,1,1,0,138,1,1.1,0.9
36420,1,10.51,2.28,0,0,1,1,0,69,1,1.1,0.9
36421,1,11.68,2.727,0,0,1,1,0,138,1,1.1,0.9
36422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36423,1,6.76,1.516,0,0,1,1,0,138,1,1.1,0.9
36424,1,62.3,13.855,0,0,1,1,0,230,1,1.1,0.9
36425,1,20.07,4.557,0,0,1,1,0,138,1,1.1,0.9
36426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36427,1,12.01,2.688,0,0,1,1,0,138,1,1.1,0.9
36428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36429,1,14.08,3,0,0,1,1,0,138,1,1.1,0.9
36430,1,14.4,2.926,0,0,1,1,0,138,1,1.1,0.9
36431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36432,1,7.09,2.11,0,0,1,1,0,138,1,1.1,0.9
36433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36437,1,17.26,3.73,0,0,1,1,0,69,1,1.1,0.9
36438,1,7.27,1.9,0,0,1,1,0,69,1,1.1,0.9
36439,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36440,1,3.28,0.88,0,0,1,1,0,138,1,1.1,0.9
36441,1,5.67,1.23,0,0,1,1,0,69,1,1.1,0.9
36442,1,11.95,3.1,0,0,1,1,0,69,1,1.1,0.9
36443,1,10.58,3.23,0,0,1,1,0,230,1,1.1,0.9
36444,1,4.74,1.44,0,0,1,1,0,138,1,1.1,0.9
36445,1,8.65,1.731,0,0,1,1,0,230,1,1.1,0.9
36446,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36449,1,4.82,1.03,0,0,1,1,0,69,1,1.1,0.9
36450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36453,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36454,1,6.18,1.88,0,0,1,1,0,500,1,1.1,0.9
36455,1,8.71,1.83,0,0,1,1,0,69,1,1.1,0.9
36456,1,6.34,1.38,0,0,1,1,0,500,1,1.1,0.9
36457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36458,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36459,1,1.39,0.29,0,0,1,1,0,138,1,1.1,0.9
36460,1,5.75,1.156,0,0,1,1,0,230,1,1.1,0.9
36461,1,4.45,1.38,0,0,1,1,0,69,1,1.1,0.9
36462,1,13.68,2.94,0,0,1,1,0,69,1,1.1,0.9
36463,1,1.67,0.44,0,0,1,1,0,69,1,1.1,0.9
36464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36465,1,12.1,2.52,0,0,1,1,0,69,1,1.1,0.9
36466,1,3.17,0.82,0,0,1,1,0,69,1,1.1,0.9
36467,1,7.63,2.28,0,0,1,1,0,230,1,1.1,0.9
36468,1,6.4,1.9,0,0,1,1,0,69,1,1.1,0.9
36469,1,12.52,2.57,0,0,1,1,0,69,1,1.1,0.9
36470,1,6.3,1.34,0,0,1,1,0,500,1,1.1,0.9
36471,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36472,1,5.48,1.68,0,0,1,1,0,69,1,1.1,0.9
36473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36474,1,4.11,0.89,0,0,1,1,0,69,1,1.1,0.9
36475,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36476,1,14.21,3,0,0,1,1,0,69,1,1.1,0.9
36477,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36479,1,18.75,4.83,0,0,1,1,0,138,1,1.1,0.9
36480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36481,1,6.81,1.47,0,0,1,1,0,69,1,1.1,0.9
36482,1,4.9,1.29,0,0,1,1,0,69,1,1.1,0.9
36483,1,16.65,4.39,0,0,1,1,0,500,1,1.1,0.9
36484,1,3.54,0.93,0,0,1,1,0,69,1,1.1,0.9
36485,1,0.04,0.01,0,0,1,1,0,69,1,1.1,0.9
36486,1,20.74,6.24,0,0,1,1,0,138,1,1.1,0.9
36487,1,66.02,15.279,0,0,1,1,0,138,1,1.1,0.9
36488,1,8,1.616,0,0,1,1,0,138,1,1.1,0.9
36489,1,5,1.011,0,0,1,1,0,138,1,1.1,0.9
36490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36491,1,17.38,0,0,0,1,1,0,69,1,1.1,0.9
36492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36493,1,19.15,0,0,0,1,1,0,138,1,1.1,0.9
36494,1,8.57,1.93,0,0,1,1,0,230,1,1.1,0.9
36495,1,5.6,1.2,0,0,1,1,0,230,1,1.1,0.9
36496,1,13.76,2.65,0,0,1,1,0,69,1,1.1,0.9
36497,1,3.99,0.789,0,0,1,1,0,69,1,1.1,0.9
36498,1,4.71,0.942,0,0,1,1,0,69,1,1.1,0.9
36499,1,5.15,1.172,0,0,1,1,0,69,1,1.1,0.9
36500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36501,1,3.75,0.83,0,0,1,1,0,69,1,1.1,0.9
36502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36503,1,34.74,10.13,0,0,1,1,0,138,1,1.1,0.9
36504,1,17.52,4.45,0,0,1,1,0,138,1,1.1,0.9
36505,1,11.95,3.48,0,0,1,1,0,138,1,1.1,0.9
36506,1,26.48,6.88,0,0,1,1,0,69,1,1.1,0.9
36507,1,6.09,1.88,0,0,1,1,0,69,1,1.1,0.9
36508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36509,1,7.9,1.7,0,0,1,1,0,69,1,1.1,0.9
36510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36511,1,3.32,1,0,0,1,1,0,69,1,1.1,0.9
36512,1,3.03,0.65,0,0,1,1,0,69,1,1.1,0.9
36513,1,5,1.29,0,0,1,1,0,69,1,1.1,0.9
36514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36515,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36516,1,18.73,5.58,0,0,1,1,0,138,1,1.1,0.9
36517,1,7.47,1.61,0,0,1,1,0,500,1,1.1,0.9
36518,1,5.57,1.2,0,0,1,1,0,69,1,1.1,0.9
36519,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36520,1,2.94,0.63,0,0,1,1,0,69,1,1.1,0.9
36521,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36522,1,3.96,0.934,0,0,1,1,0,69,1,1.1,0.9
36523,1,14.96,3.408,0,0,1,1,0,138,1,1.1,0.9
36524,1,21.12,4.36,0,0,1,1,0,230,1,1.1,0.9
36525,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36527,1,3.33,0.73,0,0,1,1,0,69,1,1.1,0.9
36528,1,10.35,2.129,0,0,1,1,0,138,1,1.1,0.9
36529,1,15.36,3.3,0,0,1,1,0,138,1,1.1,0.9
36530,1,39.44,8.06,0,0,1,1,0,138,1,1.1,0.9
36531,1,3.68,0.842,0,0,1,1,0,500,1,1.1,0.9
36532,1,8.13,1.75,0,0,1,1,0,69,1,1.1,0.9
36533,1,4.86,1.06,0,0,1,1,0,69,1,1.1,0.9
36534,1,4.6,1.08,0,0,1,1,0,69,1,1.1,0.9
36535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36536,1,4.43,1.049,0,0,1,1,0,69,1,1.1,0.9
36537,1,34.02,7.07,0,0,1,1,0,69,1,1.1,0.9
36538,1,41.87,8.455,0,0,1,1,0,69,1,1.1,0.9
36539,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36541,1,13.01,2.949,0,0,1,1,0,230,1,1.1,0.9
36542,1,25.51,6.39,0,0,1,1,0,230,1,1.1,0.9
36543,1,6.19,1.218,0,0,1,1,0,230,1,1.1,0.9
36544,1,3.32,0.666,0,0,1,1,0,69,1,1.1,0.9
