bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
36545,1,3.21,0.766,0,0,1,1,0,69,1,1.1,0.9
36546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36547,1,5.34,1.264,0,0,1,1,0,69,1,1.1,0.9
36548,1,4.75,0.973,0,0,1,1,0,69,1,1.1,0.9
36549,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36550,1,3.26,0.758,0,0,1,1,0,69,1,1.1,0.9
36551,1,6.18,1.35,0,0,1,1,0,138,1,1.1,0.9
36552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36553,1,5.35,1.065,0,0,1,1,0,69,1,1.1,0.9
36554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36555,1,10.64,2.106,0,0,1,1,0,69,1,1.1,0.9
36556,1,7.16,1.44,0,0,1,1,0,69,1,1.1,0.9
36557,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36558,1,4.68,1.088,0,0,1,1,0,69,1,1.1,0.9
36559,1,7.77,1.777,0,0,1,1,0,230,1,1.1,0.9
36560,1,17.56,3.921,0,0,1,1,0,69,1,1.1,0.9
36561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36562,1,13.04,2.84,0,0,1,1,0,69,1,1.1,0.9
36563,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36564,1,9.43,2.07,0,0,1,1,0,69,1,1.1,0.9
36565,1,6.39,1.294,0,0,1,1,0,138,1,1.1,0.9
36566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36567,1,7.16,1.53,0,0,1,1,0,69,1,1.1,0.9
36568,1,4.59,0.927,0,0,1,1,0,69,1,1.1,0.9
36569,1,24.16,6.12,0,0,1,1,0,138,1,1.1,0.9
36570,1,13.55,2.91,0,0,1,1,0,138,1,1.1,0.9
36571,1,15.38,4.57,0,0,1,1,0,138,1,1.1,0.9
36572,1,12.68,3.32,0,0,1,1,0,138,1,1.1,0.9
36573,1,5.79,1.25,0,0,1,1,0,138,1,1.1,0.9
36574,1,4.96,1.28,0,0,1,1,0,138,1,1.1,0.9
36575,1,6.78,1.79,0,0,1,1,0,230,1,1.1,0.9
36576,1,6.79,1.49,0,0,1,1,0,138,1,1.1,0.9
36577,1,6.35,1.287,0,0,1,1,0,138,1,1.1,0.9
36578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36580,1,6.97,1.616,0,9.99998652841,1,1,0,138,1,1.1,0.9
36581,1,12.03,3.08,0,9.99996677698,1,1,0,138,1,1.1,0.9
36582,1,12.73,3.22,0,0,1,1,0,138,1,1.1,0.9
36583,1,2.16,0.57,0,0,1,1,0,500,1,1.1,0.9
36584,1,16.51,3.52,0,0,1,1,0,230,1,1.1,0.9
36585,1,5.39,1.4,0,0,1,1,0,138,1,1.1,0.9
36586,1,3.01,0.66,0,0,1,1,0,138,1,1.1,0.9
36587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36588,1,13.52,3.46,0,0,1,1,0,138,1,1.1,0.9
36589,1,8.1,2.14,0,0,1,1,0,500,1,1.1,0.9
36590,1,114.73,0,0,-9.9999705465,1,1,0,500,1,1.1,0.9
36591,1,3.07,0.94,0,0,1,1,0,138,1,1.1,0.9
36592,1,1.58,0.48,0,0,1,1,0,138,1,1.1,0.9
36593,1,10.92,2.9,0,0,1,1,0,69,1,1.1,0.9
36594,1,49.75,10.922,0,0,1,1,0,138,1,1.1,0.9
36595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36597,1,7.89,2.38,0,0,1,1,0,138,1,1.1,0.9
36598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36599,1,12.41,2.67,0,0,1,1,0,138,1,1.1,0.9
36600,1,7.74,1.777,0,0,1,1,0,138,1,1.1,0.9
36601,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36602,1,3.96,0.904,0,0,1,1,0,69,1,1.1,0.9
37718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37721,1,1.63,0.52,0,0,1,1,0,69,1,1.1,0.9
37722,1,16.83,5,0,0,1,1,0,69,1,1.1,0.9
37723,1,15.69,5,0,0,1,1,0,69,1,1.1,0.9
37725,1,0,0,0,9.99998975922,1,1,0,138,1,1.1,0.9
37727,1,20.41,4.29,0,0,1,1,0,138,1,1.1,0.9
37728,1,6.76,2.09,0,0,1,1,0,69,1,1.1,0.9
37729,1,3.81,1.15,0,0,1,1,0,69,1,1.1,0.9
37730,1,6.61,1.4,0,0,1,1,0,69,1,1.1,0.9
37731,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37732,1,7.55,1.94,0,0,1,1,0,138,1,1.1,0.9
37733,1,5.17,1.37,0,0,1,1,0,69,1,1.1,0.9
37734,1,10.69,0,0,0,1,1,0,69,1,1.1,0.9
37735,1,8.54,0,0,0,1,1,0,69,1,1.1,0.9
37736,1,4.82,0,0,0,1,1,0,69,1,1.1,0.9
37737,1,5.13,1.57,0,0,1,1,0,230,1,1.1,0.9
37738,1,2.9,0.88,0,0,1,1,0,69,1,1.1,0.9
37739,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37740,1,8.29,2.15,0,0,1,1,0,230,1,1.1,0.9
37741,1,4.82,1.05,0,0,1,1,0,230,1,1.1,0.9
37742,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37743,1,7.31,2.24,0,0,1,1,0,69,1,1.1,0.9
37744,1,2.47,0.75,0,0,1,1,0,500,1,1.1,0.9
37745,1,5.29,1.248,0,0,1,1,0,69,1,1.1,0.9
37746,1,11.27,2.183,0,0,1,1,0,69,1,1.1,0.9
37747,1,4.37,0.888,0,0,1,1,0,69,1,1.1,0.9
37748,1,6.56,1.516,0,0,1,1,0,138,1,1.1,0.9
37749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37750,1,10,2.037,0,0,1,1,0,138,1,1.1,0.9
37751,1,8.48,1.83,0,0,1,1,0,138,1,1.1,0.9
37752,1,3.08,0.712,0,0,1,1,0,138,1,1.1,0.9
37753,1,15.33,3.25,0,0,1,1,0,69,1,1.1,0.9
37754,1,7.59,1.9,0,0,1,1,0,69,1,1.1,0.9
37755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37756,1,3.19,0.86,0,0,1,1,0,69,1,1.1,0.9
37757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37758,1,7.15,1.432,0,0,1,1,0,69,1,1.1,0.9
37759,1,6.23,1.471,0,0,1,1,0,69,1,1.1,0.9
37760,1,7.58,1.762,0,0,1,1,0,69,1,1.1,0.9
37761,1,11.72,2.57,0,0,1,1,0,138,1,1.1,0.9
37762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37763,1,8.26,1.75,0,0,1,1,0,138,1,1.1,0.9
37764,1,2.96,0.79,0,0,1,1,0,69,1,1.1,0.9
37765,1,7.43,1.56,0,0,1,1,0,500,1,1.1,0.9
37766,1,3.64,0.77,0,0,1,1,0,69,1,1.1,0.9
37767,1,9.21,1.861,0,0,1,1,0,69,1,1.1,0.9
37768,1,8.72,1.731,0,0,1,1,0,69,1,1.1,0.9
37769,1,6.81,1.585,0,0,1,1,0,69,1,1.1,0.9
37770,1,4.58,1,0,0,1,1,0,69,1,1.1,0.9
37771,1,17.74,3.82,0,0,1,1,0,138,1,1.1,0.9
37772,1,11.22,0,0,0,1,1,0,138,1,1.1,0.9
37773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37774,1,9.78,2.05,0,0,1,1,0,138,1,1.1,0.9
37775,1,3.63,0.735,0,0,1,1,0,230,1,1.1,0.9
37776,1,13.71,2.688,0,0,1,1,0,230,1,1.1,0.9
37777,1,12.89,2.566,0,0,1,1,0,138,1,1.1,0.9
37778,1,16.03,3.63,0,0,1,1,0,138,1,1.1,0.9
37779,1,10.51,2.7,0,0,1,1,0,138,1,1.1,0.9
37780,1,14.25,3.263,0,0,1,1,0,69,1,1.1,0.9
37781,1,4.31,1.12,0,0,1,1,0,138,1,1.1,0.9
37782,1,8.74,2.56,0,0,1,1,0,138,1,1.1,0.9
37783,1,15.96,4.05,0,0,1,1,0,69,1,1.1,0.9
37784,1,3.63,1.05,0,0,1,1,0,69,1,1.1,0.9
37785,1,9.23,2.78,0,0,1,1,0,69,1,1.1,0.9
37786,1,13.68,2.92,0,0,1,1,0,69,1,1.1,0.9
37787,1,14.31,3.186,0,0,1,1,0,69,1,1.1,0.9
37788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37790,1,9.95,0,0,0,1,1,0,69,1,1.1,0.9
37791,1,3.87,0,0,0,1,1,0,69,1,1.1,0.9
37792,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37794,1,8.31,0,0,0,1,1,0,69,1,1.1,0.9
37795,1,8.43,0,0,0,1,1,0,69,1,1.1,0.9
37796,1,6.01,1.61,0,0,1,1,0,69,1,1.1,0.9
37797,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37798,1,6.15,1.34,0,0,1,1,0,69,1,1.1,0.9
37799,1,3.57,0.96,0,0,1,1,0,69,1,1.1,0.9
37800,1,7.44,2.18,0,0,1,1,0,138,1,1.1,0.9
37801,1,6.76,2.02,0,0,1,1,0,138,1,1.1,0.9
37802,1,8.47,2.5,0,0,1,1,0,138,1,1.1,0.9
37803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37804,1,4.47,0.95,0,0,1,1,0,69,1,1.1,0.9
37805,1,2.7,0.59,0,0,1,1,0,69,1,1.1,0.9
37806,1,1.42,0.43,0,0,1,1,0,69,1,1.1,0.9
37807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37808,1,5.71,1.21,0,0,1,1,0,69,1,1.1,0.9
37809,1,2.42,0.51,0,0,1,1,0,69,1,1.1,0.9
37810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37811,1,8.73,2.26,0,0,1,1,0,69,1,1.1,0.9
37812,1,9.99,3.01,0,0,1,1,0,138,1,1.1,0.9
37813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37814,1,7.33,1.95,0,0,1,1,0,69,1,1.1,0.9
37815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37817,1,6.87,1.57,0,0,1,1,0,69,1,1.1,0.9
37818,1,4.62,1.072,0,0,1,1,0,69,1,1.1,0.9
37819,1,33.93,7.827,0,0,1,1,0,138,1,1.1,0.9
37820,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37821,1,6.46,1.279,0,0,1,1,0,69,1,1.1,0.9
37822,1,9.45,2.167,0,0,1,1,0,69,1,1.1,0.9
37823,1,33.59,7.59,0,0,1,1,0,230,1,1.1,0.9
37824,1,4.18,0.858,0,0,1,1,0,69,1,1.1,0.9
37825,1,9.25,2.83,0,0,1,1,0,69,1,1.1,0.9
37826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37828,1,2.94,0.88,0,0,1,1,0,69,1,1.1,0.9
37829,1,4.93,0,0,0,1,1,0,69,1,1.1,0.9
37830,1,3.87,0,0,0,1,1,0,69,1,1.1,0.9
37831,1,12.28,0,0,0,1,1,0,69,1,1.1,0.9
37832,1,9.1,0,0,0,1,1,0,69,1,1.1,0.9
37833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37834,1,7.86,0,0,0,1,1,0,138,1,1.1,0.9
37835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37836,1,4.42,0,0,0,1,1,0,69,1,1.1,0.9
37837,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37838,1,5.57,0,0,0,1,1,0,69,1,1.1,0.9
37839,1,16.34,0,0,0,1,1,0,69,1,1.1,0.9
37840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37841,1,5.09,0,0,0,1,1,0,69,1,1.1,0.9
37842,1,6.39,0,0,0,1,1,0,69,1,1.1,0.9
37843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37845,1,3.36,0,0,0,1,1,0,69,1,1.1,0.9
37846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37847,1,3.33,0.71,0,0,1,1,0,69,1,1.1,0.9
37848,1,5.72,1.26,0,0,1,1,0,138,1,1.1,0.9
37849,1,11.3,2.37,0,0,1,1,0,138,1,1.1,0.9
37850,1,5.58,1.264,0,0,1,1,0,138,1,1.1,0.9
37851,1,10.09,2.022,0,0,1,1,0,138,1,1.1,0.9
37852,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37853,1,14.19,3.255,0,0,1,1,0,138,1,1.1,0.9
37854,1,10.02,2.321,0,0,1,1,0,138,1,1.1,0.9
37855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37857,1,11.37,2.229,0,0,1,1,0,69,1,1.1,0.9
37858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37859,1,12.19,2.78,0,0,1,1,0,69,1,1.1,0.9
37860,1,5.02,0,0,0,1,1,0,69,1,1.1,0.9
37861,1,8.36,0,0,0,1,1,0,69,1,1.1,0.9
37862,1,11.19,0,0,0,1,1,0,69,1,1.1,0.9
37863,1,44.32,0,0,0,1,1,0,69,1,1.1,0.9
37864,1,8.16,0,0,0,1,1,0,69,1,1.1,0.9
37865,1,8.81,0,0,0,1,1,0,69,1,1.1,0.9
37866,1,0,0,0,9.99998725067,1,1,0,138,1,1.1,0.9
37867,1,7.34,2.12,0,0,1,1,0,138,1,1.1,0.9
37868,1,8.45,2.21,0,0,1,1,0,138,1,1.1,0.9
37869,1,3.71,1.12,0,0,1,1,0,69,1,1.1,0.9
37870,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37872,1,7.03,1.82,0,0,1,1,0,138,1,1.1,0.9
37873,1,3.56,0.76,0,0,1,1,0,69,1,1.1,0.9
37874,1,3.37,0.73,0,0,1,1,0,69,1,1.1,0.9
37875,1,3.63,0.96,0,0,1,1,0,69,1,1.1,0.9
37876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37877,1,14.02,3.7,0,0,1,1,0,138,1,1.1,0.9
37878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37880,1,2.97,0.77,0,0,1,1,0,69,1,1.1,0.9
37881,1,14.59,3.79,0,0,1,1,0,69,1,1.1,0.9
37882,1,9.17,1.97,0,0,1,1,0,69,1,1.1,0.9
37883,1,3.74,0.8,0,0,1,1,0,69,1,1.1,0.9
37884,1,1.68,0.36,0,0,1,1,0,69,1,1.1,0.9
37885,1,3.87,1.18,0,0,1,1,0,69,1,1.1,0.9
37886,1,6.85,1.78,0,0,1,1,0,69,1,1.1,0.9
37887,1,2.56,0.68,0,0,1,1,0,69,1,1.1,0.9
37888,1,2.7,0.58,0,0,1,1,0,69,1,1.1,0.9
37889,1,3.45,0.91,0,0,1,1,0,69,1,1.1,0.9
37890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37893,1,6.78,1.8,0,0,1,1,0,69,1,1.1,0.9
37894,1,12.81,3.3,0,0,1,1,0,69,1,1.1,0.9
37895,1,4.69,1,0,0,1,1,0,138,1,1.1,0.9
37896,1,52.64,11.02,0,0,1,1,0,230,1,1.1,0.9
37897,1,16.18,4.85,0,0,1,1,0,138,1,1.1,0.9
37898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37899,1,3.91,1.18,0,0,1,1,0,69,1,1.1,0.9
37900,1,17.14,5.16,0,0,1,1,0,69,1,1.1,0.9
37901,1,3.57,0.77,0,0,1,1,0,69,1,1.1,0.9
37902,1,7.88,1.65,0,0,1,1,0,69,1,1.1,0.9
37903,1,9.37,0,0,0,1,1,0,69,1,1.1,0.9
37904,1,6.51,0,0,0,1,1,0,69,1,1.1,0.9
37905,1,5.25,1.15,0,0,1,1,0,69,1,1.1,0.9
37906,1,8.55,1.87,0,0,1,1,0,69,1,1.1,0.9
37907,1,6.09,1.58,0,0,1,1,0,69,1,1.1,0.9
37908,1,2.81,0.74,0,0,1,1,0,69,1,1.1,0.9
37909,1,3.09,0.82,0,0,1,1,0,69,1,1.1,0.9
37910,1,3.03,0.82,0,0,1,1,0,69,1,1.1,0.9
37911,1,4.09,1.21,0,0,1,1,0,69,1,1.1,0.9
37912,1,7.19,2.15,0,0,1,1,0,69,1,1.1,0.9
37913,1,5.54,1.21,0,0,1,1,0,69,1,1.1,0.9
37914,1,2.81,0.75,0,0,1,1,0,69,1,1.1,0.9
37915,1,4.11,1.09,0,0,1,1,0,69,1,1.1,0.9
37916,1,3.49,0.76,0,0,1,1,0,69,1,1.1,0.9
37917,1,5.59,1.51,0,0,1,1,0,69,1,1.1,0.9
37918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37922,1,1.91,0.57,0,0,1,1,0,138,1,1.1,0.9
37923,1,6.83,1.43,0,0,1,1,0,69,1,1.1,0.9
37924,1,7.91,2.32,0,0,1,1,0,69,1,1.1,0.9
37925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37926,1,3.21,0.86,0,0,1,1,0,69,1,1.1,0.9
37927,1,5.59,1.149,0,0,1,1,0,138,1,1.1,0.9
37928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37929,1,2.91,0.78,0,0,1,1,0,69,1,1.1,0.9
37930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37933,1,2.33,0.61,0,0,1,1,0,69,1,1.1,0.9
37934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37935,1,5.72,1.73,0,0,1,1,0,69,1,1.1,0.9
37936,1,17.03,3.937,0,0,1,1,0,138,1,1.1,0.9
37937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37938,1,1.8,0.48,0,0,1,1,0,69,1,1.1,0.9
37939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37940,1,3.91,0.85,0,0,1,1,0,69,1,1.1,0.9
37941,1,5.48,1.44,0,0,1,1,0,69,1,1.1,0.9
37942,1,3.65,0.97,0,0,1,1,0,69,1,1.1,0.9
37943,1,2.71,0.59,0,0,1,1,0,69,1,1.1,0.9
37944,1,2.79,0.574,0,0,1,1,0,69,1,1.1,0.9
37945,1,7.13,2.12,0,0,1,1,0,69,1,1.1,0.9
37946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37947,1,9.3,1.95,0,0,1,1,0,69,1,1.1,0.9
37948,1,7.11,2.16,0,0,1,1,0,69,1,1.1,0.9
37949,1,17.71,5.19,0,0,1,1,0,69,1,1.1,0.9
37950,1,3.59,1.08,0,0,1,1,0,69,1,1.1,0.9
37951,1,5.69,1.156,0,0,1,1,0,69,1,1.1,0.9
37952,1,4.19,0.92,0,0,1,1,0,69,1,1.1,0.9
37953,1,11.49,2.259,0,0,1,1,0,69,1,1.1,0.9
37954,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37955,1,10.54,2.22,0,0,1,1,0,138,1,1.1,0.9
37956,1,12.62,2.535,0,0,1,1,0,69,1,1.1,0.9
37957,1,1.48,0.4,0,0,1,1,0,69,1,1.1,0.9
37958,1,3.45,0.75,0,0,1,1,0,69,1,1.1,0.9
37959,1,3.68,0.81,0,0,1,1,0,69,1,1.1,0.9
37960,1,4.36,0.873,0,0,1,1,0,69,1,1.1,0.9
37961,1,3.4,0.812,0,0,1,1,0,69,1,1.1,0.9
37962,1,5.48,1.302,0,0,1,1,0,69,1,1.1,0.9
37963,1,3.15,0.735,0,0,1,1,0,69,1,1.1,0.9
37964,1,7.74,1.7,0,0,1,1,0,69,1,1.1,0.9
37965,1,4.99,1.52,0,0,1,1,0,69,1,1.1,0.9
37966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37967,1,4.8,0.98,0,0,1,1,0,69,1,1.1,0.9
37968,1,2.61,0.57,0,0,1,1,0,69,1,1.1,0.9
37969,1,9.12,1.815,0,0,1,1,0,69,1,1.1,0.9
37970,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37971,1,3.04,0.605,0,0,1,1,0,69,1,1.1,0.9
37972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37973,1,6.13,1.225,0,0,1,1,0,69,1,1.1,0.9
37974,1,2.36,0.5,0,0,1,1,0,69,1,1.1,0.9
37975,1,4.42,1.32,0,0,1,1,0,69,1,1.1,0.9
37976,1,9.35,1.94,0,0,1,1,0,69,1,1.1,0.9
37977,1,7.65,1.731,0,0,1,1,0,69,1,1.1,0.9
37978,1,3.13,0.643,0,0,1,1,0,69,1,1.1,0.9
37979,1,2.07,0.44,0,0,1,1,0,69,1,1.1,0.9
37980,1,7.82,1.578,0,0,1,1,0,69,1,1.1,0.9
37981,1,9.35,2.03,0,0,1,1,0,69,1,1.1,0.9
37982,1,8.6,1.86,0,0,1,1,0,69,1,1.1,0.9
37983,1,4.96,1.08,0,0,1,1,0,69,1,1.1,0.9
37984,1,2.22,0.452,0,0,1,1,0,69,1,1.1,0.9
37985,1,8.38,1.945,0,0,1,1,0,138,1,1.1,0.9
37986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37988,1,18.77,3.85,0,0,1,1,0,138,1,1.1,0.9
37989,1,3.58,0.82,0,0,1,1,0,69,1,1.1,0.9
37990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37991,1,9.72,2.06,0,0,1,1,0,138,1,1.1,0.9
37992,1,8.89,1.96,0,0,1,1,0,69,1,1.1,0.9
37993,1,4.9,1.5,0,0,1,1,0,69,1,1.1,0.9
37994,1,6.11,1.87,0,0,1,1,0,69,1,1.1,0.9
37995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37996,1,6.7,2.02,0,0,1,1,0,69,1,1.1,0.9
37997,1,5.97,1.79,0,0,1,1,0,230,1,1.1,0.9
37998,1,7.3,1.57,0,0,1,1,0,230,1,1.1,0.9
37999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38001,1,10.76,3.26,0,0,1,1,0,138,1,1.1,0.9
38002,1,5.81,1.27,0,0,1,1,0,69,1,1.1,0.9
38003,1,6.56,1.75,0,0,1,1,0,138,1,1.1,0.9
38004,1,35.39,7.42,0,0,1,1,0,230,1,1.1,0.9
38005,1,3.88,1.02,0,0,1,1,0,138,1,1.1,0.9
38006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38008,1,2.7,0.59,0,0,1,1,0,69,1,1.1,0.9
38009,1,4.25,1.26,0,0,1,1,0,69,1,1.1,0.9
38010,1,8.02,2.11,0,0,1,1,0,69,1,1.1,0.9
38011,1,9.7,2.89,0,0,1,1,0,69,1,1.1,0.9
38012,1,6.55,2.01,0,0,1,1,0,69,1,1.1,0.9
38013,1,6.03,1.8,0,0,1,1,0,69,1,1.1,0.9
38014,1,2.42,0.74,0,0,1,1,0,69,1,1.1,0.9
38015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38016,1,122.61,35.49,0,0,1,1,0,138,1,1.1,0.9
38017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38018,1,5.91,1.386,0,0,1,1,0,138,1,1.1,0.9
38019,1,14.96,0,0,0,1,1,0,69,1,1.1,0.9
38020,1,9.87,0,0,0,1,1,0,69,1,1.1,0.9
38021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38023,1,3.66,0.79,0,0,1,1,0,69,1,1.1,0.9
38024,1,7.72,0,0,0,1,1,0,69,1,1.1,0.9
38025,1,3.51,0,0,0,1,1,0,69,1,1.1,0.9
38026,1,3.97,0,0,0,1,1,0,69,1,1.1,0.9
38027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38028,1,6.36,0,0,0,1,1,0,69,1,1.1,0.9
38029,1,4.44,0,0,0,1,1,0,69,1,1.1,0.9
38030,1,4.57,0,0,0,1,1,0,69,1,1.1,0.9
38031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38032,1,7.7,0,0,0,1,1,0,138,1,1.1,0.9
38033,1,11.53,0,0,0,1,1,0,138,1,1.1,0.9
38034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38037,1,9.31,0,0,0,1,1,0,69,1,1.1,0.9
38038,1,4.23,0,0,0,1,1,0,138,1,1.1,0.9
38039,1,15.35,0,0,0,1,1,0,138,1,1.1,0.9
38040,1,0.74,0,0,0,1,1,0,138,1,1.1,0.9
38041,1,14.06,2.96,0,0,1,1,0,138,1,1.1,0.9
38042,1,6.06,1.86,0,0,1,1,0,138,1,1.1,0.9
38043,1,7.57,1.478,0,0,1,1,0,138,1,1.1,0.9
38044,1,4.93,1.07,0,0,1,1,0,69,1,1.1,0.9
38045,1,6.13,1.248,0,0,1,1,0,69,1,1.1,0.9
38046,1,6.17,1.31,0,0,1,1,0,69,1,1.1,0.9
38047,1,5.52,1.264,0,0,1,1,0,69,1,1.1,0.9
38048,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38049,1,3.95,0.781,0,0,1,1,0,69,1,1.1,0.9
38050,1,6.7,1.57,0,0,1,1,0,69,1,1.1,0.9
38051,1,2.08,0.475,0,0,1,1,0,69,1,1.1,0.9
38052,1,9.12,2.106,0,0,1,1,0,69,1,1.1,0.9
38053,1,7.88,0,0,0,1,1,0,69,1,1.1,0.9
38054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38055,1,8.98,0,0,0,1,1,0,138,1,1.1,0.9
38056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38057,1,18.43,0,0,0,1,1,0,138,1,1.1,0.9
38058,1,32.75,0,0,0,1,1,0,138,1,1.1,0.9
38059,1,6.63,0,0,0,1,1,0,138,1,1.1,0.9
38060,1,28.61,0,0,0,1,1,0,138,1,1.1,0.9
38061,1,2.97,0.89,0,0,1,1,0,69,1,1.1,0.9
38062,1,2.22,0.59,0,0,1,1,0,69,1,1.1,0.9
38063,1,6.19,1.65,0,0,1,1,0,138,1,1.1,0.9
38064,1,7.27,1.86,0,0,1,1,0,69,1,1.1,0.9
38065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38066,1,3.71,0.96,0,0,1,1,0,69,1,1.1,0.9
38067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38070,1,6.98,1.8,0,0,1,1,0,230,1,1.1,0.9
38071,1,16.72,4.9,0,0,1,1,0,138,1,1.1,0.9
38072,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38073,1,5.9,1.77,0,0,1,1,0,69,1,1.1,0.9
38074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38075,1,2.8,0.6,0,0,1,1,0,69,1,1.1,0.9
38076,1,15.78,3.11,0,0,1,1,0,138,1,1.1,0.9
38077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38078,1,25.46,-5.22,0,0,1,1,0,138,1,1.1,0.9
38079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38081,1,7.49,0,0,0,1,1,0,138,1,1.1,0.9
38082,1,4.41,0,0,0,1,1,0,69,1,1.1,0.9
38083,1,9.11,1.9,0,0,1,1,0,230,1,1.1,0.9
38084,1,7.35,1.92,0,0,1,1,0,69,1,1.1,0.9
38085,1,4.43,1.18,0,0,1,1,0,138,1,1.1,0.9
38086,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38087,1,4.04,1.23,0,0,1,1,0,69,1,1.1,0.9
38088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38089,1,6.6,1.68,0,0,1,1,0,69,1,1.1,0.9
38090,1,21.81,4.61,0,0,1,1,0,138,1,1.1,0.9
38091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38092,1,5.01,1.1,0,0,1,1,0,69,1,1.1,0.9
38093,1,4.66,0.95,0,0,1,1,0,69,1,1.1,0.9
38094,1,6.08,1.44,0,0,1,1,0,69,1,1.1,0.9
38095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38096,1,8.88,1.87,0,0,1,1,0,69,1,1.1,0.9
38097,1,4.65,1.08,0,0,1,1,0,69,1,1.1,0.9
38098,1,12.63,2.459,0,0,1,1,0,69,1,1.1,0.9
38099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38100,1,3.27,0.758,0,0,1,1,0,69,1,1.1,0.9
38101,1,4.38,0.95,0,0,1,1,0,69,1,1.1,0.9
38102,1,12.68,2.497,0,0,1,1,0,69,1,1.1,0.9
38103,1,7.48,1.723,0,0,1,1,0,69,1,1.1,0.9
38104,1,23.08,5.75,0,0,1,1,0,69,1,1.1,0.9
38105,1,0,0,0,29.9999984325,1,1,0,138,1,1.1,0.9
38106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38107,1,1.03,0.237,0,0,1,1,0,138,1,1.1,0.9
38108,1,6.39,1.264,0,0,1,1,0,138,1,1.1,0.9
38109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38110,1,14.59,2.887,0,0,1,1,0,69,1,1.1,0.9
38111,1,9.59,1.93,0,0,1,1,0,138,1,1.1,0.9
38112,1,6.63,1.41,0,0,1,1,0,69,1,1.1,0.9
38113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38114,1,13.33,2.972,0,0,1,1,0,69,1,1.1,0.9
38115,1,11.18,0,0,0,1,1,0,138,1,1.1,0.9
38116,1,10.09,-20,0,0,1,1,0,69,1,1.1,0.9
38117,1,9,-7,0,0,1,1,0,69,1,1.1,0.9
38118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38122,1,2.57,0.55,0,0,1,1,0,138,1,1.1,0.9
38123,1,32.37,6.617,0,0,1,1,0,138,1,1.1,0.9
38124,1,11.02,2.39,0,0,1,1,0,69,1,1.1,0.9
38125,1,9.79,2.12,0,0,1,1,0,138,1,1.1,0.9
38126,1,17.96,3,0,0,1,1,0,69,1,1.1,0.9
38128,1,5.12,1.13,0,0,1,1,0,138,1,1.1,0.9
38129,1,22.39,4.45,0,0,1,1,0,69,1,1.1,0.9
38130,1,8.75,1.953,0,0,1,1,0,69,1,1.1,0.9
38131,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38132,1,18.12,3.93,0,0,1,1,0,230,1,1.1,0.9
38133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38134,1,33.55,6.61,0,0,1,1,0,69,1,1.1,0.9
38135,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38136,1,2.4,0.51,0,0,1,1,0,69,1,1.1,0.9
38137,1,6.82,2.01,0,0,1,1,0,69,1,1.1,0.9
38138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38139,1,2.52,0.66,0,0,1,1,0,69,1,1.1,0.9
38140,1,4.56,1.41,0,0,1,1,0,69,1,1.1,0.9
38141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38142,1,4.39,1.32,0,0,1,1,0,69,1,1.1,0.9
38143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38144,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38145,1,2.98,0.63,0,0,1,1,0,69,1,1.1,0.9
38146,1,8.26,1.74,0,0,1,1,0,69,1,1.1,0.9
38147,1,4.97,1.32,0,0,1,1,0,69,1,1.1,0.9
38148,1,21.4,4.917,0,0,1,1,0,138,1,1.1,0.9
38149,1,29.73,6.755,0,0,1,1,0,230,1,1.1,0.9
38150,1,9.78,2.13,0,0,1,1,0,69,1,1.1,0.9
38151,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38152,1,1.15,0.3,0,0,1,1,0,69,1,1.1,0.9
38153,1,2.07,0.414,0,0,1,1,0,138,1,1.1,0.9
38154,1,7.74,1.67,0,0,1,1,0,230,1,1.1,0.9
38155,1,4.19,1.09,0,0,1,1,0,230,1,1.1,0.9
38156,1,12.58,0,0,0,1,1,0,69,1,1.1,0.9
38157,1,5.04,0,0,0,1,1,0,138,1,1.1,0.9
38158,1,6.6,0,0,0,1,1,0,138,1,1.1,0.9
38159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38161,1,4.83,0,0,0,1,1,0,69,1,1.1,0.9
38162,1,42.67,11.25,0,0,1,1,0,500,1,1.1,0.9
38163,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38164,1,8.63,1.976,0,0,1,1,0,69,1,1.1,0.9
38165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38166,1,15.39,3.401,0,0,1,1,0,138,1,1.1,0.9
38167,1,7.58,1.547,0,0,1,1,0,138,1,1.1,0.9
38168,1,6.1,1.31,0,0,1,1,0,138,1,1.1,0.9
38169,1,8.4,1.79,0,0,1,1,0,69,1,1.1,0.9
38170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38171,1,22.82,3,0,0,1,1,0,138,1,1.1,0.9
38172,1,4.18,0.89,0,0,1,1,0,69,1,1.1,0.9
38173,1,7.58,1.6,0,0,1,1,0,138,1,1.1,0.9
38174,1,28.66,5.537,0,0,1,1,0,230,1,1.1,0.9
38175,1,5.77,1.325,0,0,1,1,0,69,1,1.1,0.9
38176,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38177,1,2.75,0.59,0,0,1,1,0,69,1,1.1,0.9
38178,1,3.21,0.99,0,0,1,1,0,69,1,1.1,0.9
38179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38180,1,6.5,1.7,0,0,1,1,0,138,1,1.1,0.9
38181,1,2.66,0.7,0,0,1,1,0,69,1,1.1,0.9
38182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38183,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38184,1,6.3,1.63,0,0,1,1,0,69,1,1.1,0.9
38185,1,8.92,1.93,0,0,1,1,0,230,1,1.1,0.9
38186,1,4.44,1.19,0,0,1,1,0,138,1,1.1,0.9
38187,1,6.59,1.39,0,0,1,1,0,138,1,1.1,0.9
38188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38190,1,5.27,1.241,0,0,1,1,0,138,1,1.1,0.9
38191,1,7.86,1.67,0,0,1,1,0,138,1,1.1,0.9
38192,1,20.43,4.18,0,0,1,1,0,69,1,1.1,0.9
38193,1,10.57,2.39,0,0,1,1,0,69,1,1.1,0.9
38194,1,3.8,0.751,0,0,1,1,0,69,1,1.1,0.9
38195,1,12.12,3.6,0,0,1,1,0,500,1,1.1,0.9
38196,1,9.08,1.838,0,0,1,1,0,69,1,1.1,0.9
38197,1,3.23,0.69,0,0,1,1,0,69,1,1.1,0.9
38198,1,16.18,4.17,0,0,1,1,0,500,1,1.1,0.9
38199,1,6.69,2.01,0,0,1,1,0,69,1,1.1,0.9
38200,1,5.28,1.12,0,0,1,1,0,69,1,1.1,0.9
38201,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38202,1,8.15,1.77,0,0,1,1,0,69,1,1.1,0.9
38203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38204,1,3.34,0.73,0,0,1,1,0,69,1,1.1,0.9
38205,1,7.48,1.59,0,0,1,1,0,69,1,1.1,0.9
38206,1,13.6,2.85,0,0,1,1,0,69,1,1.1,0.9
38207,1,21.36,6.56,0,0,1,1,0,230,1,1.1,0.9
38208,1,25.59,5.39,0,0,1,1,0,500,1,1.1,0.9
38209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38211,1,4.11,0,0,0,1,1,0,69,1,1.1,0.9
38212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38213,1,8.04,0,0,0,1,1,0,69,1,1.1,0.9
38214,1,11.13,0,0,0,1,1,0,69,1,1.1,0.9
38215,1,0,0,0,29.9999883096,1,1,0,138,1,1.1,0.9
38216,1,5.5,0,0,0,1,1,0,69,1,1.1,0.9
38217,1,25.09,0,0,0,1,1,0,69,1,1.1,0.9
38218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38221,1,8.45,0,0,0,1,1,0,138,1,1.1,0.9
38222,1,7.92,0,0,0,1,1,0,138,1,1.1,0.9
38223,1,6.9,0,0,0,1,1,0,69,1,1.1,0.9
38224,1,6.07,0,0,0,1,1,0,69,1,1.1,0.9
38225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38226,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38228,1,4.82,0,0,0,1,1,0,69,1,1.1,0.9
38229,1,5.75,1.118,0,0,1,1,0,69,1,1.1,0.9
38230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38231,1,4.47,0.98,0,0,1,1,0,138,1,1.1,0.9
38232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38233,1,5.07,1.011,0,0,1,1,0,69,1,1.1,0.9
38234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38235,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38236,1,6.28,1.271,0,0,1,1,0,138,1,1.1,0.9
38237,1,14.93,2.91,0,0,1,1,0,138,1,1.1,0.9
38238,1,7.31,1.57,0,0,1,1,0,69,1,1.1,0.9
38239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38240,1,2.11,0.56,0,0,1,1,0,69,1,1.1,0.9
38241,1,4.45,0.94,0,0,1,1,0,69,1,1.1,0.9
38242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38243,1,6.77,1.555,0,0,1,1,0,69,1,1.1,0.9
38244,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38245,1,8.69,1.89,0,0,1,1,0,138,1,1.1,0.9
38246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38247,1,6.1,1.61,0,0,1,1,0,69,1,1.1,0.9
38249,1,4.73,1.25,0,0,1,1,0,69,1,1.1,0.9
38250,1,8.93,1.792,0,0,1,1,0,138,1,1.1,0.9
38252,1,4.62,0.97,0,0,1,1,0,69,1,1.1,0.9
38253,1,8.27,1.869,0,0,1,1,0,69,1,1.1,0.9
38254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38255,1,17.54,3.63,0,0,1,1,0,69,1,1.1,0.9
38256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38257,1,5.35,1.17,0,0,1,1,0,69,1,1.1,0.9
38258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38259,1,2.55,0.505,0,0,1,1,0,138,1,1.1,0.9
38260,1,6.18,1.62,0,0,1,1,0,69,1,1.1,0.9
38261,1,6.9,1.5,0,0,1,1,0,138,1,1.1,0.9
38262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38264,1,2.08,0.414,0,0,1,1,0,69,1,1.1,0.9
38265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38266,1,9.88,2.236,0,0,1,1,0,69,1,1.1,0.9
38267,1,10.55,2.29,0,0,1,1,0,69,1,1.1,0.9
38268,1,7.83,1.64,0,0,1,1,0,69,1,1.1,0.9
38269,1,8.62,1.88,0,0,1,1,0,69,1,1.1,0.9
38270,1,14.54,4.33,0,0,1,1,0,138,1,1.1,0.9
38271,1,4.31,1.29,0,0,1,1,0,138,1,1.1,0.9
38272,1,14.26,3.64,0,0,1,1,0,138,1,1.1,0.9
38273,1,8.5,1.938,0,0,1,1,0,230,1,1.1,0.9
38274,1,18.77,4.86,0,0,1,1,0,138,1,1.1,0.9
38275,1,20.05,5.19,0,0,1,1,0,138,1,1.1,0.9
38276,1,13.53,2.711,0,0,1,1,0,69,1,1.1,0.9
38277,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38278,1,5.69,0,0,0,1,1,0,69,1,1.1,0.9
38279,1,4.57,0,0,0,1,1,0,69,1,1.1,0.9
38280,1,9.95,1.991,0,0,1,1,0,69,1,1.1,0.9
38281,1,9.35,0,0,0,1,1,0,69,1,1.1,0.9
38282,1,7.97,0,0,0,1,1,0,69,1,1.1,0.9
38283,1,4.98,1.33,0,0,1,1,0,138,1,1.1,0.9
38284,1,11.33,2.244,0,0,1,1,0,69,1,1.1,0.9
38285,1,73.81,15.35,0,0,1,1,0,138,1,1.1,0.9
38286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38287,1,9.47,0,0,0,1,1,0,69,1,1.1,0.9
38288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38290,1,5.1,1.011,0,0,1,1,0,138,1,1.1,0.9
38291,1,8.15,1.616,0,0,1,1,0,69,1,1.1,0.9
38292,1,5.28,1.042,0,0,1,1,0,69,1,1.1,0.9
38293,1,6.29,1.248,0,0,1,1,0,69,1,1.1,0.9
38294,1,4.62,1.065,0,0,1,1,0,69,1,1.1,0.9
38295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38296,1,5.04,1.09,0,0,1,1,0,69,1,1.1,0.9
38297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38298,1,5.42,1.16,0,0,1,1,0,138,1,1.1,0.9
38299,1,2.76,0.651,0,0,1,1,0,138,1,1.1,0.9
38300,1,10.14,2.083,0,0,1,1,0,69,1,1.1,0.9
38301,1,6.43,1.4,0,0,1,1,0,69,1,1.1,0.9
38302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38304,1,32.06,9.47,0,0,1,1,0,69,1,1.1,0.9
38305,1,9.54,2.86,0,0,1,1,0,69,1,1.1,0.9
38306,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38307,1,4.46,1.35,0,0,1,1,0,138,1,1.1,0.9
38308,1,16.72,3.5,0,0,1,1,0,138,1,1.1,0.9
38309,1,16.05,4.68,0,0,1,1,0,138,1,1.1,0.9
38310,1,8.98,1.85,0,0,1,1,0,69,1,1.1,0.9
38311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38312,1,23.18,4.588,0,0,1,1,0,230,1,1.1,0.9
38313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38314,1,11.02,3.23,0,0,1,1,0,69,1,1.1,0.9
38315,1,0.37,0.1,0,0,1,1,0,69,1,1.1,0.9
38316,1,22,4.925,0,0,1,1,0,138,1,1.1,0.9
38317,1,5.43,1.46,0,0,1,1,0,138,1,1.1,0.9
38318,1,13.79,2.89,0,0,1,1,0,69,1,1.1,0.9
38319,1,10.74,2.068,0,0,1,1,0,69,1,1.1,0.9
38320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38321,1,3.52,0.812,0,0,1,1,0,138,1,1.1,0.9
38322,1,28.99,0,0,0,1,1,0,138,1,1.1,0.9
38323,1,2.94,0,0,0,1,1,0,69,1,1.1,0.9
38324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38326,1,4.82,1.141,0,0,1,1,0,69,1,1.1,0.9
38327,1,5.19,1.12,0,0,1,1,0,69,1,1.1,0.9
38328,1,15.63,3.531,0,0,1,1,0,69,1,1.1,0.9
38329,1,7.88,1.578,0,0,1,1,0,69,1,1.1,0.9
38330,1,7.49,1.93,0,0,1,1,0,69,1,1.1,0.9
38331,1,2.91,0.64,0,0,1,1,0,69,1,1.1,0.9
38332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38334,1,4.76,1.088,0,0,1,1,0,69,1,1.1,0.9
38335,1,6.13,1.402,0,0,1,1,0,69,1,1.1,0.9
38336,1,33.15,7.291,0,0,1,1,0,230,1,1.1,0.9
38337,1,3.14,-2.45,0,0,1,1,0,138,1,1.1,0.9
38338,1,16.32,3.669,0,0,1,1,0,138,1,1.1,0.9
38339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38340,1,12.53,2.451,0,0,1,1,0,138,1,1.1,0.9
38341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38342,1,3.45,0.91,0,0,1,1,0,69,1,1.1,0.9
38343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38344,1,11.23,2.41,0,0,1,1,0,69,1,1.1,0.9
38345,1,3.4,1.05,0,0,1,1,0,69,1,1.1,0.9
38346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38347,1,2.03,0.61,0,0,1,1,0,69,1,1.1,0.9
38348,1,4.36,0.92,0,0,1,1,0,69,1,1.1,0.9
38349,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38351,1,16.54,3.385,0,0,1,1,0,138,1,1.1,0.9
38352,1,1.87,0.5,0,0,1,1,0,69,1,1.1,0.9
38353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38355,1,1.34,0.276,0,0,1,1,0,69,1,1.1,0.9
38356,1,8.13,2.17,0,0,1,1,0,69,1,1.1,0.9
38357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38358,1,12.89,0,0,0,1,1,0,138,1,1.1,0.9
38359,1,8.15,0,0,0,1,1,0,138,1,1.1,0.9
38360,1,106.94,24.562,0,0,1,1,0,230,1,1.1,0.9
38361,1,4.34,1.16,0,0,1,1,0,138,1,1.1,0.9
38362,1,17.38,4.3,0,0,1,1,0,230,1,1.1,0.9
38363,1,10.86,-1,0,2.09614195986,1,1,0,69,1,1.1,0.9
38364,1,8.51,1.81,0,3.65904253447,1,1,0,69,1,1.1,0.9
38365,1,3.64,0.858,0,0,1,1,0,69,1,1.1,0.9
38366,1,3.58,0.79,0,0,1,1,0,69,1,1.1,0.9
38367,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38368,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38369,1,4.33,1.29,0,0,1,1,0,69,1,1.1,0.9
38370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38371,1,5.28,1.15,0,0,1,1,0,69,1,1.1,0.9
38372,1,12.09,2.382,0,0,1,1,0,69,1,1.1,0.9
38373,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38374,1,5.17,1.11,0,0,1,1,0,69,1,1.1,0.9
38375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38376,1,2.29,0.49,0,0,1,1,0,138,1,1.1,0.9
38377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38378,1,13.19,2.612,0,0,1,1,0,69,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75435,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75439,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75441,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75445,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75446,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75448,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75450,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75451,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75452,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75453,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75455,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75457,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75458,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75461,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75462,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75463,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75465,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75466,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75468,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75471,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75472,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75473,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75474,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75476,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75478,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75479,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75480,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75481,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75482,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75483,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75484,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75486,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75487,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75488,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75489,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75490,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75491,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75492,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75493,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75494,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75495,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75496,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75497,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75499,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75500,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75501,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75503,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75504,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75506,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75507,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75508,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75510,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75512,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75515,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75517,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75518,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75520,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75522,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75523,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75525,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75526,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75528,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75530,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75531,2,4,-3,0,0,1,1,0,69,1,1.1,0.9
75532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75533,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75534,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75535,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75537,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75539,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75541,1,6.62,1.77,0,0,1,1,0,69,1,1.1,0.9
75542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75544,1,12.14,2.59,0,0,1,1,0,69,1,1.1,0.9
75545,1,19.55,4.97,0,0,1,1,0,69,1,1.1,0.9
75546,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75548,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75549,1,6.85,1.79,0,0,1,1,0,69,1,1.1,0.9
75550,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75552,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75553,1,29.88,6.21,0,0,1,1,0,69,1,1.1,0.9
75554,1,26.75,6.96,0,0,1,1,0,69,1,1.1,0.9
75555,1,12.05,3.18,0,0,1,1,0,69,1,1.1,0.9
75556,1,13.67,2.97,0,0,1,1,0,69,1,1.1,0.9
75557,1,11.17,2.45,0,0,1,1,0,69,1,1.1,0.9
75558,1,8.03,2.39,0,0,1,1,0,69,1,1.1,0.9
75559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75560,1,40.75,9.351,0,0,1,1,0,69,1,1.1,0.9
75561,1,24.46,7.39,0,0,1,1,0,69,1,1.1,0.9
75562,1,10.43,2.29,0,0,1,1,0,69,1,1.1,0.9
75563,1,22.59,4.65,0,0,1,1,0,69,1,1.1,0.9
75564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75565,1,38.34,9.56,0,0,1,1,0,69,1,1.1,0.9
75566,1,22.96,6.01,0,0,1,1,0,69,1,1.1,0.9
75567,1,16.41,3.45,0,0,1,1,0,69,1,1.1,0.9
75568,1,21.17,4.327,0,0,1,1,0,69,1,1.1,0.9
75569,1,7.47,2.26,0,0,1,1,0,69,1,1.1,0.9
75570,1,8.57,2.24,0,0,1,1,0,69,1,1.1,0.9
75571,1,4.74,1.41,0,0,1,1,0,69,1,1.1,0.9
75572,1,16.63,3.54,0,0,1,1,0,69,1,1.1,0.9
75573,1,13.32,2.83,0,0,1,1,0,69,1,1.1,0.9
75574,1,3.09,0.81,0,0,1,1,0,69,1,1.1,0.9
75575,1,8.89,2.65,0,0,1,1,0,69,1,1.1,0.9
75576,1,23.52,5.92,0,0,1,1,0,69,1,1.1,0.9
75577,1,40.65,0,0,0,1,1,0,69,1,1.1,0.9
75578,1,27.1,0,0,0,1,1,0,69,1,1.1,0.9
75579,1,16.52,0,0,0,1,1,0,69,1,1.1,0.9
75580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75581,1,56.9,0,0,0,1,1,0,69,1,1.1,0.9
75582,1,14.33,0,0,0,1,1,0,69,1,1.1,0.9
75583,1,21.14,0,0,0,1,1,0,69,1,1.1,0.9
75584,1,10.93,0,0,0,1,1,0,69,1,1.1,0.9
75585,1,16.22,0,0,0,1,1,0,69,1,1.1,0.9
75586,1,7.93,-2,0,0,1,1,0,69,1,1.1,0.9
75587,1,28.57,5.81,0,0,1,1,0,69,1,1.1,0.9
75588,1,8.35,1.75,0,0,1,1,0,69,1,1.1,0.9
75589,1,12.47,3.63,0,0,1,1,0,69,1,1.1,0.9
75590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75591,1,11.48,3.57,0,0,1,1,0,69,1,1.1,0.9
75592,1,16.32,4.32,0,0,1,1,0,69,1,1.1,0.9
75593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75595,1,4.09,1.24,0,0,1,1,0,69,1,1.1,0.9
75596,1,20.67,-5.17,0,0,1,1,0,69,1,1.1,0.9
75597,1,1.61,0.42,0,0,1,1,0,69,1,1.1,0.9
75598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75599,1,38.14,8.04,0,0,1,1,0,69,1,1.1,0.9
75600,1,15.77,3.508,0,0,1,1,0,69,1,1.1,0.9
75601,1,38.57,9.6,0,0,1,1,0,69,1,1.1,0.9
75602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75603,1,3.15,0.68,0,0,1,1,0,69,1,1.1,0.9
75604,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75605,1,13.86,4.19,0,0,1,1,0,69,1,1.1,0.9
75606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75607,1,17.49,3.65,0,0,1,1,0,69,1,1.1,0.9
75608,1,21.75,4.63,0,0,1,1,0,69,1,1.1,0.9
75609,1,23.33,6.03,0,0,1,1,0,69,1,1.1,0.9
75610,1,11.83,3.03,0,0,1,1,0,69,1,1.1,0.9
75611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75615,1,13.73,3.53,0,0,1,1,0,69,1,1.1,0.9
75616,1,8.03,2.06,0,0,1,1,0,69,1,1.1,0.9
75617,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75618,1,23.38,4.84,0,0,1,1,0,69,1,1.1,0.9
75619,1,7.53,1.59,0,0,1,1,0,69,1,1.1,0.9
75620,1,11.14,2.85,0,0,1,1,0,69,1,1.1,0.9
75621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75624,1,7.99,2.43,0,0,1,1,0,69,1,1.1,0.9
75625,1,4.9,1.24,0,0,1,1,0,69,1,1.1,0.9
75626,1,7.35,1.88,0,0,1,1,0,69,1,1.1,0.9
75627,1,4.51,0.96,0,0,1,1,0,69,1,1.1,0.9
75628,1,6.86,2.05,0,0,1,1,0,69,1,1.1,0.9
75629,1,11.14,2.37,0,0,1,1,0,69,1,1.1,0.9
75630,1,23.05,4.79,0,0,1,1,0,69,1,1.1,0.9
75631,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75633,1,43.69,9.29,0,0,1,1,0,69,1,1.1,0.9
75634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75635,1,5.92,1.55,0,0,1,1,0,69,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75637,1,29.55,7.66,0,0,1,1,0,69,1,1.1,0.9
75638,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75640,1,106.46,27.69,0,0,1,1,0,69,1,1.1,0.9
75641,1,16.02,3.3,0,0,1,1,0,69,1,1.1,0.9
75642,1,3.21,0.84,0,0,1,1,0,69,1,1.1,0.9
75643,1,5.92,1.28,0,0,1,1,0,69,1,1.1,0.9
75644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75645,1,9.13,1.97,0,0,1,1,0,69,1,1.1,0.9
75646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75647,1,7.47,1.486,0,0,1,1,0,69,1,1.1,0.9
75648,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75650,1,70.41,18.2,0,0,1,1,0,69,1,1.1,0.9
75651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75653,1,24.25,6.08,0,0,1,1,0,69,1,1.1,0.9
75654,1,8.28,1.73,0,0,1,1,0,69,1,1.1,0.9
75655,1,9.31,2.183,0,0,1,1,0,69,1,1.1,0.9
75656,1,16.31,3.224,0,0,1,1,0,69,1,1.1,0.9
75657,1,18.11,4.067,0,0,1,1,0,69,1,1.1,0.9
75658,1,28.89,6.426,0,0,1,1,0,69,1,1.1,0.9
75659,1,16.72,3.53,0,0,1,1,0,69,1,1.1,0.9
75660,1,18.94,5.67,0,0,1,1,0,69,1,1.1,0.9
75661,1,11.73,3.49,0,0,1,1,0,69,1,1.1,0.9
75662,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75663,1,9.42,2.48,0,0,1,1,0,69,1,1.1,0.9
75664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75665,1,8.32,1.82,0,0,1,1,0,69,1,1.1,0.9
75666,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75668,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75670,1,5.82,1.25,0,0,1,1,0,69,1,1.1,0.9
75671,1,17.38,3.355,0,0,1,1,0,69,1,1.1,0.9
75672,1,9.04,1.792,0,0,1,1,0,69,1,1.1,0.9
75673,1,15.75,3.25,0,0,1,1,0,69,1,1.1,0.9
75674,1,21.16,4.44,0,0,1,1,0,69,1,1.1,0.9
75675,1,32.59,6.502,0,0,1,1,0,69,1,1.1,0.9
75676,1,8.41,0,0,0,1,1,0,69,1,1.1,0.9
75677,1,24.82,5.42,0,0,1,1,0,69,1,1.1,0.9
75678,1,20.62,4.4,0,0,1,1,0,69,1,1.1,0.9
75679,1,2.27,0.49,0,0,1,1,0,69,1,1.1,0.9
75680,1,7.81,1.72,0,0,1,1,0,69,1,1.1,0.9
75681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75682,1,1.91,0.58,0,0,1,1,0,69,1,1.1,0.9
75683,1,1.92,0.6,0,0,1,1,0,69,1,1.1,0.9
75684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75685,1,10.05,2.59,0,0,1,1,0,69,1,1.1,0.9
75686,1,4.76,1,0,0,1,1,0,69,1,1.1,0.9
75687,1,10.7,2.27,0,0,1,1,0,69,1,1.1,0.9
75688,1,21.02,6.22,0,0,1,1,0,69,1,1.1,0.9
75689,1,19.56,4.16,0,0,1,1,0,69,1,1.1,0.9
75690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75692,1,52.07,11.703,0,0,1,1,0,69,1,1.1,0.9
75693,1,5,1.3,0,0,1,1,0,69,1,1.1,0.9
75694,1,17.39,5.32,0,0,1,1,0,69,1,1.1,0.9
75695,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75699,1,31.26,8.05,0,0,1,1,0,69,1,1.1,0.9
75700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75701,1,13.44,3.42,0,0,1,1,0,69,1,1.1,0.9
75702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75703,1,68.44,17.6,0,0,1,1,0,69,1,1.1,0.9
75704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75706,1,7.03,2.11,0,0,1,1,0,69,1,1.1,0.9
75707,1,8.73,1.8,0,0,1,1,0,69,1,1.1,0.9
75708,1,88.22,22.57,0,0,1,1,0,69,1,1.1,0.9
75709,1,9.51,2.5,0,0,1,1,0,69,1,1.1,0.9
75710,1,5.66,1.21,0,0,1,1,0,69,1,1.1,0.9
75711,1,8.08,2.09,0,0,1,1,0,69,1,1.1,0.9
75712,1,12.33,2.56,0,0,1,1,0,69,1,1.1,0.9
75713,1,13.36,2.85,0,0,1,1,0,69,1,1.1,0.9
75714,1,36.38,7.72,0,0,1,1,0,69,1,1.1,0.9
75715,1,2.25,0.59,0,0,1,1,0,69,1,1.1,0.9
75716,1,2.95,0.63,0,0,1,1,0,69,1,1.1,0.9
75717,1,4.68,1.45,0,0,1,1,0,69,1,1.1,0.9
75718,1,2.07,0.45,0,0,1,1,0,69,1,1.1,0.9
75719,1,10.22,2.66,0,0,1,1,0,69,1,1.1,0.9
75720,1,15.33,3.28,0,0,1,1,0,69,1,1.1,0.9
75721,1,4.18,1.12,0,0,1,1,0,69,1,1.1,0.9
75722,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75724,1,74.05,18.85,0,0,1,1,0,69,1,1.1,0.9
75725,1,10.3,3.08,0,0,1,1,0,69,1,1.1,0.9
75726,1,7.96,2.05,0,0,1,1,0,69,1,1.1,0.9
75727,1,9.12,2.77,0,0,1,1,0,69,1,1.1,0.9
75728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75729,1,8.04,2.13,0,0,1,1,0,69,1,1.1,0.9
75730,1,6.32,1.93,0,0,1,1,0,69,1,1.1,0.9
75731,1,9.18,2.83,0,0,1,1,0,69,1,1.1,0.9
75732,1,27.17,5.75,0,0,1,1,0,69,1,1.1,0.9
75733,1,23.92,5.07,0,0,1,1,0,69,1,1.1,0.9
75734,1,13.63,2.96,0,0,1,1,0,69,1,1.1,0.9
75735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75736,1,43.17,12.7,0,0,1,1,0,69,1,1.1,0.9
75737,1,52.65,11.02,0,0,1,1,0,69,1,1.1,0.9
75738,1,17.93,4.74,0,0,1,1,0,69,1,1.1,0.9
75739,1,9.04,1.91,0,0,1,1,0,69,1,1.1,0.9
75740,1,7.29,1.55,0,0,1,1,0,69,1,1.1,0.9
75741,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75742,1,16.74,3.61,0,0,1,1,0,69,1,1.1,0.9
75743,1,7.79,2.36,0,0,1,1,0,69,1,1.1,0.9
75744,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75746,1,104.35,30.1,0,0,1,1,0,69,1,1.1,0.9
75747,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75749,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75750,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75754,1,15.84,4.71,0,0,1,1,0,69,1,1.1,0.9
75755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75756,1,6.26,1.89,0,0,1,1,0,69,1,1.1,0.9
75757,1,49.06,14.59,0,0,1,1,0,69,1,1.1,0.9
75758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75760,1,7.92,1.69,0,0,1,1,0,69,1,1.1,0.9
75761,1,7.59,1.66,0,0,1,1,0,69,1,1.1,0.9
75762,1,13.68,3.65,0,0,1,1,0,69,1,1.1,0.9
75763,1,7.38,1.91,0,0,1,1,0,69,1,1.1,0.9
75764,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75766,1,94.42,19.9,0,0,1,1,0,69,1,1.1,0.9
75767,1,34.52,10.16,0,0,1,1,0,69,1,1.1,0.9
75768,1,54.01,13.54,0,0,1,1,0,69,1,1.1,0.9
75769,1,6.06,1.3,0,0,1,1,0,69,1,1.1,0.9
75770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75771,1,25.72,7.66,0,0,1,1,0,69,1,1.1,0.9
75772,1,10.37,2.26,0,0,1,1,0,69,1,1.1,0.9
75773,1,10.4,3.09,0,0,1,1,0,69,1,1.1,0.9
75774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75776,1,14,4.18,0,0,1,1,0,69,1,1.1,0.9
75777,1,7.24,1.455,0,0,1,1,0,69,1,1.1,0.9
75778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75780,1,27.15,5.71,0,0,1,1,0,69,1,1.1,0.9
75781,1,24.75,5.08,0,0,1,1,0,69,1,1.1,0.9
75782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75783,1,26.74,7.84,0,0,1,1,0,69,1,1.1,0.9
75784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75786,1,8.28,2.56,0,0,1,1,0,69,1,1.1,0.9
75787,1,9.31,2.87,0,0,1,1,0,69,1,1.1,0.9
75788,1,39.12,9.68,0,0,1,1,0,69,1,1.1,0.9
75789,1,12.15,2.64,0,0,1,1,0,69,1,1.1,0.9
75790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75791,1,15.82,3.102,0,0,1,1,0,69,1,1.1,0.9
75792,1,15.23,3.469,0,0,1,1,0,69,1,1.1,0.9
75793,1,10.32,2.367,0,0,1,1,0,69,1,1.1,0.9
75794,1,35.85,6.947,0,0,1,1,0,69,1,1.1,0.9
75795,1,50.85,10.048,0,0,1,1,0,69,1,1.1,0.9
75796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75797,1,9.32,2.89,0,0,1,1,0,69,1,1.1,0.9
75798,1,12.29,3.2,0,0,1,1,0,69,1,1.1,0.9
75799,1,6.26,1.94,0,0,1,1,0,69,1,1.1,0.9
75800,1,8.69,2.69,0,0,1,1,0,69,1,1.1,0.9
75801,1,14.45,3.06,0,0,1,1,0,69,1,1.1,0.9
75802,1,11.7,3.12,0,0,1,1,0,69,1,1.1,0.9
75803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75805,1,4.42,0.96,0,0,1,1,0,69,1,1.1,0.9
75806,1,3.21,0.97,0,0,1,1,0,69,1,1.1,0.9
75807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75808,1,64.29,16.07,0,0,1,1,0,69,1,1.1,0.9
75809,1,17.49,3.975,0,0,1,1,0,69,1,1.1,0.9
75810,1,4.61,0.99,0,0,1,1,0,69,1,1.1,0.9
75811,1,8.99,1.807,0,0,1,1,0,69,1,1.1,0.9
75812,1,5.86,1.23,0,0,1,1,0,69,1,1.1,0.9
75813,1,17.73,3.492,0,0,1,1,0,69,1,1.1,0.9
75814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75815,1,18.91,4.258,0,0,1,1,0,69,1,1.1,0.9
75816,1,16.88,3.63,0,0,1,1,0,69,1,1.1,0.9
75817,1,17.52,3.75,0,0,1,1,0,69,1,1.1,0.9
75818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75819,1,14.04,3.01,0,0,1,1,0,69,1,1.1,0.9
75820,1,9.02,2.75,0,0,1,1,0,69,1,1.1,0.9
75821,1,6.72,1.79,0,0,1,1,0,69,1,1.1,0.9
75822,1,26.46,8.09,0,0,1,1,0,69,1,1.1,0.9
75823,1,7.06,2.13,0,0,1,1,0,69,1,1.1,0.9
75824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75825,1,7.68,2.29,0,0,1,1,0,69,1,1.1,0.9
75826,1,10.53,2.3,0,0,1,1,0,69,1,1.1,0.9
75827,1,17.45,3.71,0,0,1,1,0,69,1,1.1,0.9
75828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75829,1,160.48,34.33,0,0,1,1,0,69,1,1.1,0.9
75830,1,11.91,2.52,0,0,1,1,0,69,1,1.1,0.9
75831,1,2.96,0.65,0,0,1,1,0,69,1,1.1,0.9
75832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75833,1,25.65,5.4,0,0,1,1,0,69,1,1.1,0.9
75834,1,25.59,5.29,0,0,1,1,0,69,1,1.1,0.9
75835,1,11.83,2.65,0,0,1,1,0,69,1,1.1,0.9
75836,1,8.99,2.71,0,0,1,1,0,69,1,1.1,0.9
75837,1,12.56,3.73,0,0,1,1,0,69,1,1.1,0.9
75838,1,10.78,2.82,0,0,1,1,0,69,1,1.1,0.9
75839,1,37.68,10.96,0,0,1,1,0,69,1,1.1,0.9
75840,1,21.35,4.44,0,0,1,1,0,69,1,1.1,0.9
75841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75842,1,39.5,8.739,0,0,1,1,0,69,1,1.1,0.9
75843,1,10.47,3.18,0,0,1,1,0,69,1,1.1,0.9
75844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75845,1,131.41,27.5,0,0,1,1,0,69,1,1.1,0.9
75846,1,15.44,3.92,0,0,1,1,0,69,1,1.1,0.9
75847,1,2.61,0.78,0,0,1,1,0,69,1,1.1,0.9
75848,1,11.96,2.53,0,0,1,1,0,69,1,1.1,0.9
75849,1,25.26,5.37,0,0,1,1,0,69,1,1.1,0.9
75850,1,9.7,2.55,0,0,1,1,0,69,1,1.1,0.9
75851,1,8.57,2.22,0,0,1,1,0,69,1,1.1,0.9
75852,1,12.34,3.78,0,0,1,1,0,69,1,1.1,0.9
75853,1,3.56,0.94,0,0,1,1,0,69,1,1.1,0.9
75854,1,6.06,1.6,0,0,1,1,0,69,1,1.1,0.9
75855,1,9.96,2.96,0,0,1,1,0,69,1,1.1,0.9
75856,1,14.88,3.2,0,0,1,1,0,69,1,1.1,0.9
75857,1,11.49,3.5,0,0,1,1,0,69,1,1.1,0.9
75858,1,8.35,2.58,0,0,1,1,0,69,1,1.1,0.9
75859,1,7.23,2.22,0,0,1,1,0,69,1,1.1,0.9
75860,1,5.29,1.14,0,0,1,1,0,69,1,1.1,0.9
75861,1,5.36,1.65,0,0,1,1,0,69,1,1.1,0.9
75862,1,6.07,1.33,0,0,1,1,0,69,1,1.1,0.9
75863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75864,1,8.97,1.92,0,0,1,1,0,69,1,1.1,0.9
75865,1,7.78,2.28,0,0,1,1,0,69,1,1.1,0.9
75866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75867,1,27.64,8.22,0,0,1,1,0,69,1,1.1,0.9
75868,1,4.86,1.45,0,0,1,1,0,69,1,1.1,0.9
75869,1,24.15,5.06,0,0,1,1,0,69,1,1.1,0.9
75870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75871,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75874,1,20.11,6.05,0,0,1,1,0,69,1,1.1,0.9
75875,1,11.89,2.47,0,0,1,1,0,69,1,1.1,0.9
75876,1,13.27,3.44,0,0,1,1,0,69,1,1.1,0.9
75877,1,16.53,3.55,0,0,1,1,0,69,1,1.1,0.9
75878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75883,1,21.1,4.794,0,0,1,1,0,69,1,1.1,0.9
75884,1,14.18,3.76,0,0,1,1,0,69,1,1.1,0.9
75885,1,12.97,2.83,0,0,1,1,0,69,1,1.1,0.9
75886,1,11.66,3.57,0,0,1,1,0,69,1,1.1,0.9
75887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75888,1,49.66,10.52,0,0,1,1,0,69,1,1.1,0.9
75889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75890,1,159.54,39.32,0,0,1,1,0,69,1,1.1,0.9
75891,1,42.9,12.93,0,0,1,1,0,69,1,1.1,0.9
75892,1,38.29,11.32,0,0,1,1,0,69,1,1.1,0.9
75893,1,30.02,7.72,0,0,1,1,0,69,1,1.1,0.9
75894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75895,1,39.47,8.17,0,0,1,1,0,69,1,1.1,0.9
75896,1,12.19,2.51,0,0,1,1,0,69,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75899,1,19.29,4.11,0,0,1,1,0,69,1,1.1,0.9
75900,1,2.41,0.73,0,0,1,1,0,69,1,1.1,0.9
75901,1,10.76,3.18,0,0,1,1,0,69,1,1.1,0.9
75902,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75904,1,14.41,3.82,0,0,1,1,0,69,1,1.1,0.9
75905,1,3.9,0.85,0,0,1,1,0,69,1,1.1,0.9
75906,1,9.25,2.02,0,0,1,1,0,69,1,1.1,0.9
75907,1,8.47,1.84,0,0,1,1,0,69,1,1.1,0.9
75908,1,6.78,1.78,0,0,1,1,0,69,1,1.1,0.9
75909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75910,1,14.42,3.06,0,0,1,1,0,69,1,1.1,0.9
75911,1,21.5,5.5,0,0,1,1,0,69,1,1.1,0.9
75912,1,4.93,1.07,0,0,1,1,0,69,1,1.1,0.9
75913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75914,1,43.93,9.23,0,0,1,1,0,69,1,1.1,0.9
75915,1,18.96,4.13,0,0,1,1,0,69,1,1.1,0.9
75916,1,11.08,2.91,0,0,1,1,0,69,1,1.1,0.9
75917,1,6.92,1.78,0,0,1,1,0,69,1,1.1,0.9
75918,1,6.36,1.35,0,0,1,1,0,69,1,1.1,0.9
75919,1,3.79,0.8,0,0,1,1,0,69,1,1.1,0.9
75920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75924,1,39.32,8.04,0,0,1,1,0,69,1,1.1,0.9
75925,1,25.22,6.52,0,0,1,1,0,69,1,1.1,0.9
75926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75928,1,9.29,2.43,0,0,1,1,0,69,1,1.1,0.9
75929,1,12.71,2.74,0,0,1,1,0,69,1,1.1,0.9
75930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75931,1,7.78,2.04,0,0,1,1,0,69,1,1.1,0.9
75932,1,5.6,1.51,0,0,1,1,0,69,1,1.1,0.9
75933,1,13.1,3.46,0,0,1,1,0,69,1,1.1,0.9
75934,1,10.8,2.175,0,0,1,1,0,69,1,1.1,0.9
