bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
2,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
3,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
4,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
5,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
6,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
7,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
8,1,0,0,0,0,1,1,0,400,1,1.05,0.95
9,1,0,0,0,0,1,1,0,400,1,1.05,0.95
10,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
11,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
12,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
13,1,0,0,0,0,1,1,0,400,1,1.05,0.95
14,1,0,0,0,0,1,1,0,400,1,1.05,0.95
15,1,0,0,0,0,1,1,0,400,1,1.05,0.95
16,1,0,0,0,0,1,1,0,400,1,1.05,0.95
17,2,11,40,0,0,1,1.03,0,220,1,1.11,0.95
18,2,14,40,0,0,1,1.03,0,220,1,1.11,0.95
19,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
20,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
21,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
22,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
23,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
24,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
25,1,0,0,0,0,1,1,0,400,1,1.05,0.95
26,2,46.738,72.054,0,0,1,1.03,0,220,1,1.11,0.95
27,2,85.493,122.06,0,0,1,1.03,0,220,1,1.11,0.95
28,3,60,110,0,0,1,1,0,400,1,1.05,0.95
29,2,60.097,90,0,0,1,1,0,400,1,1.05,0.95
30,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
31,1,0,0,0,0,1,1,0,400,1,1.05,0.95
32,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
33,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
34,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
35,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
36,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
37,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
38,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
39,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
40,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
41,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
42,1,0,0,0,0,1,1,0,400,2,1.05,0.95
43,2,11.436,0,0,0,1,1.03,0,220,2,1.11,0.95
44,2,24,0,0,0,1,1.03,0,220,2,1.11,0.95
45,2,20,0,0,0,1,1,0,400,2,1.05,0.95
46,1,0,0,0,0,1,1,0,400,2,1.05,0.95
47,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
48,1,0,0,0,0,1,1,0,400,2,1.05,0.95
49,1,0,0,0,0,1,1,0,400,2,1.05,0.95
50,1,0,0,0,0,1,1,0,400,2,1.05,0.95
51,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
52,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
53,1,0,0,0,0,1,1,0,400,2,1.05,0.95
54,1,0,0,0,0,1,1,0,400,2,1.05,0.95
55,2,12,0,0,0,1,1.03,0,220,2,1.11,0.95
56,2,11.436,0,0,0,1,1.03,0,220,2,1.11,0.95
57,2,12,0,0,0,1,1,0,400,2,1.05,0.95
58,2,11.436,0,0,0,1,1,0,400,2,1.05,0.95
59,2,167.518,60,0,0,1,1.03,0,220,2,1.11,0.95
60,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
61,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
62,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
63,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
64,1,0,0,0,0,1,1,0,400,2,1.05,0.95
65,1,0,0,0,0,1,1,0,400,2,1.05,0.95
66,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
67,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
68,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
69,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
70,1,7.123,0,0,0,1,1.03,0,220,3,1.11,0.95
71,1,8.31,0.933,0,0,1,1.03,0,220,3,1.11,0.95
72,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
73,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
74,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
75,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
76,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
77,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
78,2,27,70,0,0,1,1.03,0,220,3,1.11,0.95
79,2,9,21,0,0,1,1.03,0,220,3,1.11,0.95
80,1,10.328,2.61,0,0,1,1.03,0,220,3,1.11,0.95
81,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
82,2,35,108,0,0,1,1,0,400,3,1.05,0.95
83,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
84,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
85,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
86,1,37.893,12.351,0,0,1,1.03,0,220,3,1.11,0.95
87,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
88,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
89,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
90,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
91,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
92,1,0,0,0,0,1,1,0,400,3,1.05,0.95
93,1,0,0,0,0,1,1,0,400,3,1.05,0.95
94,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
95,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
96,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
97,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
98,1,16.027,7.274,0,0,1,1.03,0,220,3,1.11,0.95
99,1,7.764,0.258,0,0,1,1.03,0,220,3,1.11,0.95
100,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
101,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
102,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
103,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
104,2,14,40,0,0,1,1.03,0,220,3,1.11,0.95
105,2,14,40,0,0,1,1.03,0,220,3,1.11,0.95
106,2,7,18,0,0,1,1.03,0,220,3,1.11,0.95
107,2,8,15,0,0,1,1.03,0,220,3,1.11,0.95
108,1,1.044,0,0,0,1,1.03,0,220,3,1.11,0.95
109,1,1.259,0,0,0,1,1.03,0,220,3,1.11,0.95
110,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
111,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
112,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
113,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
114,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
115,1,0,0,0,0,1,1,0,400,3,1.05,0.95
116,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
117,2,8,15,0,0,1,1.03,0,220,3,1.11,0.95
118,2,5.5,10,0,0,1,1.03,0,220,3,1.11,0.95
119,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
120,1,0,0,0,0,1,1,0,400,3,1.05,0.95
121,1,0,0,0,0,1,1,0,400,3,1.05,0.95
122,1,0,0,0,0,1,1,0,400,3,1.05,0.95
123,1,0,0,0,0,1,1,0,400,3,1.05,0.95
124,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
125,2,18.343,21.865,0,0,1,1.03,0,220,3,1.11,0.95
126,2,28.469,34.292,0,0,1,1.03,0,220,3,1.11,0.95
127,2,28,66,0,0,1,1,0,400,3,1.05,0.95
128,1,0,0,0,0,1,1,0,400,3,1.05,0.95
129,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
130,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
131,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
132,2,3,18,0,0,1,1.03,0,220,3,1.11,0.95
133,2,2,6,0,0,1,1.03,0,220,3,1.11,0.95
134,2,15.447,12.88,0,0,1,1.03,0,220,4,1.11,0.95
135,2,5.255,-0.357,0,0,1,1.03,0,220,4,1.11,0.95
136,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
137,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
138,1,0,0,0,0,1,1,0,400,4,1.05,0.95
139,1,0,0,0,0,1,1,0,400,4,1.05,0.95
140,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
141,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
142,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
143,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
144,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
145,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
146,2,10.954,-0.465,0,0,1,1.03,0,220,4,1.11,0.95
147,2,10.812,-0.465,0,0,1,1.03,0,220,4,1.11,0.95
148,2,11.5,6.86,0,0,1,1.03,0,220,4,1.11,0.95
149,1,1.634,3.038,0,0,1,1.03,0,220,4,1.11,0.95
150,2,8.087,-0.38,0,0,1,1,0,400,4,1.05,0.95
151,2,16.174,-0.76,0,0,1,1,0,400,4,1.05,0.95
152,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
153,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
154,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
155,2,30.555,-3.555,0,0,1,1.03,0,220,4,1.11,0.95
156,2,14.679,-3.566,0,0,1,1.03,0,220,4,1.11,0.95
157,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
158,1,0,0,0,0,1,1,0,400,4,1.05,0.95
159,2,7.385,-1.783,0,0,1,1,0,400,4,1.05,0.95
160,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
161,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
162,1,0,0,0,0,1,1,0,400,4,1.05,0.95
163,1,0,0,0,0,1,1,0,400,4,1.05,0.95
164,1,0,0,0,0,1,1,0,400,4,1.05,0.95
165,2,4.293,-8.964,0,0,1,1.03,0,220,4,1.11,0.95
166,2,23.077,7.176,0,0,1,1.03,0,220,4,1.11,0.95
167,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
168,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
169,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
170,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
171,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
172,1,0,0,0,0,1,1,0,400,4,1.05,0.95
173,1,0,0,0,0,1,1,0,400,4,1.05,0.95
174,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
175,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
176,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
177,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
178,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
179,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
180,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
181,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
182,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
183,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
184,1,0,0,0,0,1,1,0,400,5,1.05,0.95
185,1,0,0,0,0,1,1,0,400,5,1.05,0.95
186,1,0,0,0,0,1,1,0,400,5,1.05,0.95
187,1,0,0,0,0,1,1,0,400,5,1.05,0.95
188,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
189,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
190,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
191,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
192,1,0,0,0,0,1,1,0,400,5,1.05,0.95
193,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
194,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
195,1,0,0,0,0,1,1,0,400,5,1.05,0.95
196,1,0,0,0,0,1,1,0,400,5,1.05,0.95
197,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
198,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
199,1,0,0,0,0,1,1,0,400,5,1.05,0.95
200,1,0,0,0,0,1,1,0,400,5,1.05,0.95
201,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
202,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
203,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
204,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
205,2,0,0,0,0,1,1,0,400,5,1.05,0.95
206,2,0,0,0,0,1,1,0,400,5,1.05,0.95
207,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
208,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
209,1,8.101,1.5,0,0,1,1.035,0,110,1,1.12,0.95
210,1,8.101,1,0,0,1,1.035,0,110,1,1.12,0.95
211,1,9.114,2,0,0,1,1.035,0,110,1,1.12,0.95
212,1,8.911,7.8,0,0,1,1.035,0,110,1,1.12,0.95
213,1,4.05,1,0,0,1,1.035,0,110,1,1.12,0.95
214,1,9.619,2.5,0,0,1,1.035,0,110,1,1.12,0.95
215,2,51.981,24.3,0,0,1,1.035,0,110,1,1.12,0.95
216,1,22.276,2.5,0,0,1,1.035,0,110,1,1.12,0.95
217,1,10.126,2,0,0,1,1.035,0,110,1,1.12,0.95
218,1,11.138,2,0,0,1,1.035,0,110,1,1.12,0.95
219,2,13.163,2.5,0,0,1,1.035,0,110,1,1.12,0.95
220,1,9.114,2.25,0,0,1,1.035,0,110,1,1.12,0.95
221,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
222,2,11.138,2.4,0,0,1,1.035,0,110,1,1.12,0.95
223,2,17.214,3.1,0,0,1,1.035,0,110,1,1.12,0.95
224,1,1.519,0.4,0,0,1,1.035,0,110,1,1.12,0.95
225,1,5.265,0.8,0,0,1,1.035,0,110,1,1.12,0.95
226,1,5.569,0.5,0,0,1,1.035,0,110,1,1.12,0.95
227,1,19.239,2,0,0,1,1.035,0,110,1,1.12,0.95
228,1,11.138,2,0,0,1,1.035,0,110,1,1.12,0.95
229,2,2.633,1.03,0,0,1,1.035,0,110,1,1.12,0.95
230,2,2.633,1.03,0,0,1,1.035,0,110,1,1.12,0.95
231,1,16.201,6,0,0,1,1.035,0,110,1,1.12,0.95
232,1,10.126,1.1,0,0,1,1.035,0,110,1,1.12,0.95
233,1,9.619,1.5,0,0,1,1.035,0,110,1,1.12,0.95
234,1,22.277,17,0,0,1,1.035,0,110,1,1.12,0.95
235,1,8.607,0.6,0,0,1,1.035,0,110,1,1.12,0.95
236,1,13.568,4.41,0,0,1,1.035,0,110,1,1.12,0.95
237,1,7.695,0.8,0,0,1,1.035,0,110,1,1.12,0.95
238,1,10.126,1.5,0,0,1,1.035,0,110,1,1.12,0.95
239,2,4.493,1.175,0,0,1,1.035,0,110,1,1.12,0.95
240,1,13.872,0.6,0,0,1,1.035,0,110,1,1.12,0.95
241,1,7.594,2.19,0,0,1,1.035,0,110,1,1.12,0.95
242,1,10.632,0.4,0,0,1,1.035,0,110,1,1.12,0.95
243,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
244,1,3.038,1.4,0,0,1,1.035,0,110,1,1.12,0.95
245,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
246,2,1.982,5,0,0,1,1.035,0,22,1,1.12,0.95
247,1,11.138,1.5,0,0,1,1.035,0,110,1,1.12,0.95
248,1,3.038,0.5,0,0,1,1.035,0,110,1,1.12,0.95
249,1,3.038,0.5,0,0,1,1.035,0,110,1,1.12,0.95
250,1,4.05,0.5,0,0,1,1.035,0,110,1,1.12,0.95
251,1,4.86,0.3,0,0,1,1.035,0,110,1,1.12,0.95
252,1,19.239,7,0,0,1,1.035,0,110,1,1.12,0.95
253,1,22.276,4,0,0,1,1.035,0,110,1,1.12,0.95
254,1,16.201,2,0,0,1,1.035,0,110,1,1.12,0.95
255,1,24.302,1.5,0,0,1,1.035,0,110,1,1.12,0.95
256,1,5.569,1,0,0,1,1.035,0,110,1,1.12,0.95
257,1,4.303,0.6,0,0,1,1.035,0,110,1,1.12,0.95
258,1,4.303,0.6,0,0,1,1.035,0,110,1,1.12,0.95
259,1,11.24,3.24,0,0,1,1.035,0,110,1,1.12,0.95
260,1,7.088,1,0,0,1,1.035,0,110,1,1.12,0.95
261,1,2.633,1.2,0,0,1,1.035,0,110,1,1.12,0.95
262,1,11.341,1.8,0,0,1,1.035,0,110,1,1.12,0.95
263,1,2.329,1.1,0,0,1,1.035,0,110,1,1.12,0.95
264,1,40.503,34,0,0,1,1.035,0,110,1,1.12,0.95
265,1,38.479,33,0,0,1,1.035,0,110,1,1.12,0.95
266,1,6.075,1,0,0,1,1.035,0,110,1,1.12,0.95
267,1,13.67,0.7,0,0,1,1.035,0,110,1,1.12,0.95
268,1,9.923,1.8,0,0,1,1.035,0,110,1,1.12,0.95
269,1,13.163,1.5,0,0,1,1.035,0,110,1,1.12,0.95
270,1,10.125,1.5,0,0,1,1.035,0,110,1,1.12,0.95
271,1,18.227,4.5,0,0,1,1.035,0,110,1,1.12,0.95
272,1,0.304,0.1,0,0,1,1.035,0,110,1,1.12,0.95
273,1,0.506,0.15,0,0,1,1.035,0,110,1,1.12,0.95
274,1,0.202,0.06,0,0,1,1.035,0,110,1,1.12,0.95
275,1,12.88,5.8,0,0,1,1.035,0,110,1,1.12,0.95
276,1,8.587,3.87,0,0,1,1.035,0,110,1,1.12,0.95
277,1,9.619,1.2,0,0,1,1.035,0,110,1,1.12,0.95
278,1,3.038,0.5,0,0,1,1.035,0,110,1,1.12,0.95
279,1,8.101,0,0,0,1,1.035,0,110,1,1.12,0.95
280,1,15.188,2,0,0,1,1.035,0,110,1,1.12,0.95
281,1,9.62,2,0,0,1,1.035,0,110,1,1.12,0.95
282,1,17.213,13.999,0,0,1,1.035,0,110,1,1.12,0.95
283,1,16.202,13,0,0,1,1.035,0,110,1,1.12,0.95
284,1,13.771,4.47,0,0,1,1.035,0,110,1,1.12,0.95
285,1,15.189,4,0,0,1,1.035,0,110,1,1.12,0.95
286,1,10.126,1,0,0,1,1.035,0,110,1,1.12,0.95
287,1,5.063,0,0,0,1,1.035,0,110,1,1.12,0.95
288,1,3.037,2.5,0,0,1,1.035,0,110,1,1.12,0.95
289,1,4.05,0.501,0,0,1,1.035,0,110,1,1.12,0.95
290,1,21.77,6.7,0,0,1,1.035,0,110,1,1.12,0.95
291,2,15.999,1.6,0,0,1,1.035,0,110,1,1.12,0.95
292,1,8.202,2.37,0,0,1,1.035,0,110,1,1.12,0.95
293,1,5.366,1,0,0,1,1.035,0,110,1,1.12,0.95
294,2,7.493,0.3,0,0,1,1.035,0,110,1,1.12,0.95
295,1,13.163,0.4,0,0,1,1.035,0,110,1,1.12,0.95
296,1,6.582,1.5,0,0,1,1.035,0,110,1,1.12,0.95
297,1,10.328,3.36,0,0,1,1.035,0,110,1,1.12,0.95
298,1,14.885,4.7,0,0,1,1.035,0,110,1,1.12,0.95
299,2,15.188,4,0,0,1,1.035,0,110,1,1.12,0.95
300,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
301,1,5.569,1.2,0,0,1,1.035,0,110,1,1.12,0.95
302,1,10.835,3.52,0,0,1,1.035,0,110,1,1.12,0.95
303,1,13.062,3.77,0,0,1,1.035,0,110,1,1.12,0.95
304,1,25.719,7.42,0,0,1,1.035,0,110,1,1.12,0.95
305,1,25.72,7.42,0,0,1,1.035,0,110,1,1.12,0.95
306,2,97.275,54.72,0,0,1,1.035,0,110,1,1.12,0.95
307,2,62.22,22.54,0,0,1,1.035,0,110,1,1.12,0.95
308,2,35.918,13.2,0,0,1,1.035,0,110,1,1.12,0.95
309,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
310,2,39.452,17.47,0,0,1,1.035,0,110,1,1.12,0.95
311,2,30.853,15.45,0,0,1,1.035,0,110,1,1.12,0.95
312,1,15.492,0.8,0,0,1,1.035,0,110,1,1.12,0.95
313,1,2.531,0.5,0,0,1,1.035,0,110,1,1.12,0.95
314,1,3.038,1,0,0,1,1.035,0,110,1,1.12,0.95
315,1,8.606,2.1,0,0,1,1.035,0,110,1,1.12,0.95
316,1,11.644,2.6,0,0,1,1.035,0,110,1,1.12,0.95
317,1,13.67,3.6,0,0,1,1.035,0,110,1,1.12,0.95
318,1,13.366,3.85,0,0,1,1.035,0,110,1,1.12,0.95
319,2,19.138,5.52,0,0,1,1.035,0,110,1,1.12,0.95
320,1,17.214,3,0,0,1,1.035,0,110,1,1.12,0.95
321,1,18.732,6.09,0,0,1,1.035,0,110,1,1.12,0.95
322,1,19.138,6.22,0,0,1,1.035,0,110,1,1.12,0.95
323,1,8.202,2.66,0,0,1,1.035,0,110,1,1.12,0.95
324,1,15.189,3,0,0,1,1.035,0,110,1,1.12,0.95
325,1,20.251,3,0,0,1,1.035,0,110,1,1.12,0.95
326,1,17.821,5.14,0,0,1,1.035,0,110,1,1.12,0.95
327,1,9.619,2,0,0,1,1.035,0,110,1,1.12,0.95
328,1,4.557,1,0,0,1,1.035,0,110,1,1.12,0.95
329,1,51.743,14.92,0,0,1,1.035,0,110,1,1.12,0.95
330,1,18.53,2,0,0,1,1.035,0,110,1,1.12,0.95
331,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
332,1,13.163,3,0,0,1,1.035,0,110,1,1.12,0.95
333,1,6.075,0.5,0,0,1,1.035,0,110,1,1.12,0.95
334,1,16.809,4.85,0,0,1,1.035,0,110,1,1.12,0.95
335,1,9.113,2.5,0,0,1,1.035,0,110,1,1.12,0.95
336,1,18.226,5.4,0,0,1,1.035,0,110,1,1.12,0.95
337,1,18.226,5.4,0,0,1,1.035,0,110,1,1.12,0.95
338,1,5.063,0,0,0,1,1.035,0,110,1,1.12,0.95
339,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
340,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
341,1,18.733,5.5,0,0,1,1.035,0,110,1,1.12,0.95
342,1,16.809,3.9,0,0,1,1.035,0,110,1,1.12,0.95
343,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
344,1,6.075,0.5,0,0,1,1.035,0,110,1,1.12,0.95
345,2,12.151,3,0,0,1,1.035,0,110,1,1.12,0.95
346,1,8.708,0.701,0,0,1,1.035,0,110,1,1.12,0.95
347,1,19.138,5.52,0,0,1,1.035,0,110,1,1.12,0.95
348,1,13.67,3.38,0,0,1,1.035,0,110,1,1.12,0.95
349,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
350,1,7.088,0.5,0,0,1,1.035,0,110,1,1.12,0.95
351,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
352,1,3.038,0.9,0,0,1,1.035,0,110,1,1.12,0.95
353,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
354,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
355,1,10.429,2,0,0,1,1.035,0,110,1,1.12,0.95
356,1,11.138,1.5,0,0,1,1.035,0,110,1,1.12,0.95
357,1,14.581,1,0,0,1,1.035,0,110,1,1.12,0.95
358,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
359,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
360,1,6.076,1.5,0,0,1,1.035,0,110,1,1.12,0.95
361,1,8.303,1.2,0,0,1,1.035,0,110,1,1.12,0.95
362,2,45.566,19,0,0,1,1.035,0,110,1,1.12,0.95
363,2,45.566,15,0,0,1,1.035,0,110,1,1.12,0.95
364,2,91.131,30,0,0,1,1.035,0,110,1,1.12,0.95
365,2,84.043,29,0,0,1,1.035,0,110,1,1.12,0.95
366,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
367,1,8.101,0.2,0,0,1,1.035,0,110,1,1.12,0.95
368,2,18.53,1,0,0,1,1.035,0,110,1,1.12,0.95
369,1,3.544,1,0,0,1,1.035,0,110,1,1.12,0.95
370,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
371,1,24.302,8,0,0,1,1.035,0,110,1,1.12,0.95
372,1,2.531,0.5,0,0,1,1.035,0,110,1,1.12,0.95
373,1,6.582,2.2,0,0,1,1.035,0,110,1,1.12,0.95
374,1,11.139,1.5,0,0,1,1.035,0,110,1,1.12,0.95
375,1,10.328,0.5,0,0,1,1.035,0,110,1,1.12,0.95
376,1,7.088,1.2,0,0,1,1.035,0,110,1,1.12,0.95
377,1,9.114,1.3,0,0,1,1.035,0,110,1,1.12,0.95
378,1,2.025,0.5,0,0,1,1.035,0,110,1,1.12,0.95
379,1,15.695,3.7,0,0,1,1.035,0,110,1,1.12,0.95
380,1,9.113,1.9,0,0,1,1.035,0,110,1,1.12,0.95
381,1,19.239,4.7,0,0,1,1.035,0,110,1,1.12,0.95
382,2,0,30,0,0,1,1.035,0,110,1,1.12,0.95
383,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
384,1,2.025,0.5,0,0,1,1.035,0,110,1,1.12,0.95
385,1,12.657,3,0,0,1,1.035,0,110,1,1.12,0.95
386,2,17.315,4.99,0,0,1,1.035,0,110,1,1.12,0.95
387,1,15.189,2.1,0,0,1,1.035,0,110,1,1.12,0.95
388,1,15.381,6.02,0,0,1,1.035,0,110,1,1.12,0.95
389,1,8.414,3.17,0,0,1,1.035,0,110,1,1.12,0.95
390,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
391,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
392,1,2.025,0.3,0,0,1,1.035,0,110,1,1.12,0.95
393,1,2.531,0.5,0,0,1,1.035,0,110,1,1.12,0.95
394,1,7.088,1.4,0,0,1,1.035,0,110,1,1.12,0.95
395,2,8.405,0.8,0,0,1,1.035,0,110,1,1.12,0.95
396,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
397,1,5.974,0.9,0,0,1,1.035,0,110,1,1.12,0.95
398,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
399,1,8.101,2,0,0,1,1.035,0,110,1,1.12,0.95
400,1,5.569,1,0,0,1,1.035,0,110,1,1.12,0.95
401,1,26.53,6,0,0,1,1.035,0,110,1,1.12,0.95
402,1,44.755,6.5,0,0,1,1.035,0,110,1,1.12,0.95
403,1,12.151,2.2,0,0,1,1.035,0,110,1,1.12,0.95
404,1,8.101,1.2,0,0,1,1.035,0,110,1,1.12,0.95
405,1,11.138,1,0,0,1,1.035,0,110,1,1.12,0.95
406,1,10.125,1.5,0,0,1,1.035,0,110,1,1.12,0.95
407,1,14.277,0.4,0,0,1,1.035,0,110,1,1.12,0.95
408,1,10.126,2,0,0,1,1.035,0,110,1,1.12,0.95
409,1,3.544,0.301,0,0,1,1.035,0,110,1,1.12,0.95
410,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
411,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
412,1,26.327,5.999,0,0,1,1.035,0,110,1,1.12,0.95
413,1,9.113,2.5,0,0,1,1.035,0,110,1,1.12,0.95
414,1,5.569,0.399,0,0,1,1.035,0,110,1,1.12,0.95
415,1,20.555,0.8,0,0,1,1.035,0,110,1,1.12,0.95
416,1,4.05,0.8,0,0,1,1.035,0,110,1,1.12,0.95
417,1,8.708,2,0,0,1,1.035,0,110,1,1.12,0.95
418,1,19.239,5.7,0,0,1,1.035,0,110,1,1.12,0.95
419,1,19.239,5.7,0,0,1,1.035,0,110,1,1.12,0.95
420,1,7.088,4.1,0,0,1,1.035,0,110,1,1.12,0.95
421,2,16.201,1.7,0,0,1,1.035,0,110,1,1.12,0.95
422,1,14.48,2,0,0,1,1.035,0,110,1,1.12,0.95
423,1,11.543,0.2,0,0,1,1.035,0,110,1,1.12,0.95
424,1,20.758,5,0,0,1,1.035,0,110,1,1.12,0.95
425,1,11.138,2,0,0,1,1.035,0,110,1,1.12,0.95
426,2,8.252,2.4,0,0,1,1.035,0,110,1,1.12,0.95
427,1,8.252,2.4,0,0,1,1.035,0,110,1,1.12,0.95
428,1,11.138,2,0,0,1,1.035,0,110,1,1.12,0.95
429,1,7.898,0.5,0,0,1,1.035,0,110,1,1.12,0.95
430,1,10.632,0.8,0,0,1,1.035,0,110,1,1.12,0.95
431,2,11.341,0.8,0,0,1,1.035,0,110,1,1.12,0.95
432,1,9.417,2.72,0,0,1,1.035,0,110,1,1.12,0.95
433,1,5.569,2,0,0,1,1.035,0,110,1,1.12,0.95
434,1,8.101,2,0,0,1,1.035,0,110,1,1.12,0.95
435,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
436,1,21.839,3.559,0,0,1,1.035,0,110,1,1.12,0.95
437,1,11.138,0.5,0,0,1,1.035,0,110,1,1.12,0.95
438,1,2.025,0.5,0,0,1,1.035,0,110,1,1.12,0.95
439,1,5.064,1.2,0,0,1,1.035,0,110,1,1.12,0.95
440,2,6.075,0.999,0,0,1,1.035,0,110,1,1.12,0.95
441,1,4.557,0.8,0,0,1,1.035,0,110,1,1.12,0.95
442,1,8.101,2.63,0,0,1,1.035,0,110,1,1.12,0.95
443,1,19.239,5.55,0,0,1,1.035,0,110,1,1.12,0.95
444,1,6.075,1,0,0,1,1.035,0,110,1,1.12,0.95
445,1,3.544,0.5,0,0,1,1.035,0,110,1,1.12,0.95
446,1,9.113,2,0,0,1,1.035,0,110,1,1.12,0.95
447,2,15.925,1.2,0,0,1,1.035,0,110,1,1.12,0.95
448,1,8.303,0.5,0,0,1,1.035,0,110,1,1.12,0.95
449,2,19.441,5.2,0,0,1,1.035,0,110,1,1.12,0.95
450,1,5.063,0.5,0,0,1,1.035,0,110,1,1.12,0.95
451,1,7.594,1.4,0,0,1,1.035,0,110,1,1.12,0.95
452,1,24.302,4,0,0,1,1.035,0,110,1,1.12,0.95
453,1,2.228,0.2,0,0,1,1.035,0,110,1,1.12,0.95
454,1,17.72,1,0,0,1,1.035,0,110,1,1.12,0.95
455,1,10.632,1.5,0,0,1,1.035,0,110,1,1.12,0.95
456,1,21.264,10,0,0,1,1.035,0,110,1,1.12,0.95
457,1,4.861,0.2,0,0,1,1.035,0,110,1,1.12,0.95
458,1,6.38,0.8,0,0,1,1.035,0,110,1,1.12,0.95
459,1,17.214,2,0,0,1,1.035,0,110,1,1.12,0.95
460,1,11.645,4,0,0,1,1.035,0,110,1,1.12,0.95
461,1,16.201,2.2,0,0,1,1.035,0,110,1,1.12,0.95
462,1,11.138,2,0,0,1,1.035,0,110,1,1.12,0.95
463,2,17.213,4.1,0,0,1,1.035,0,110,1,1.12,0.95
464,1,18.733,3,0,0,1,1.035,0,110,1,1.12,0.95
465,1,8.809,0.8,0,0,1,1.035,0,110,1,1.12,0.95
466,1,13.568,3.91,0,0,1,1.035,0,110,1,1.12,0.95
467,1,5.569,1.5,0,0,1,1.035,0,110,1,1.12,0.95
468,1,8.404,2.42,0,0,1,1.035,0,110,1,1.12,0.95
469,1,3.24,0.3,0,0,1,1.035,0,110,1,1.12,0.95
470,1,4.05,0.4,0,0,1,1.035,0,110,1,1.12,0.95
471,1,21.264,2,0,0,1,1.035,0,110,1,1.12,0.95
472,1,1.013,0.5,0,0,1,1.035,0,110,1,1.12,0.95
473,1,1.013,0,0,0,1,1.035,0,110,1,1.12,0.95
474,1,12.151,1,0,0,1,1.035,0,110,1,1.12,0.95
475,1,4.962,0.5,0,0,1,1.035,0,110,1,1.12,0.95
476,1,2.531,0.5,0,0,1,1.035,0,110,1,1.12,0.95
477,1,18.226,5.5,0,0,1,1.035,0,110,1,1.12,0.95
478,1,17.214,4.96,0,0,1,1.035,0,110,1,1.12,0.95
479,1,9.114,2,0,0,1,1.035,0,110,1,1.12,0.95
480,1,4.658,0.4,0,0,1,1.035,0,110,1,1.12,0.95
481,1,11.138,2,0,0,1,1.035,0,110,1,1.12,0.95
482,2,7.594,1,0,0,1,1.035,0,110,1,1.12,0.95
483,1,7.088,1,0,0,1,1.035,0,110,1,1.12,0.95
484,1,9.873,1.5,0,0,1,1.035,0,110,1,1.12,0.95
485,1,9.873,1.5,0,0,1,1.035,0,110,1,1.12,0.95
486,1,4.051,1.1,0,0,1,1.035,0,110,1,1.12,0.95
487,1,1.519,0.6,0,0,1,1.035,0,110,1,1.12,0.95
488,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
489,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
490,2,2.025,0.6,0,0,1,1.035,0,110,1,1.12,0.95
491,1,8.101,8.8,0,0,1,1.035,0,110,1,1.12,0.95
492,1,8.101,0.5,0,0,1,1.035,0,110,1,1.12,0.95
493,1,22.277,6.6,0,0,1,1.035,0,110,1,1.12,0.95
494,1,22.277,6.6,0,0,1,1.035,0,110,1,1.12,0.95
495,1,29.365,8.7,0,0,1,1.035,0,110,1,1.12,0.95
496,1,34.428,8.5,0,0,1,1.035,0,110,1,1.12,0.95
497,1,2.025,0.5,0,0,1,1.035,0,110,1,1.12,0.95
498,1,9.113,2,0,0,1,1.035,0,110,1,1.12,0.95
499,1,9.62,1,0,0,1,1.035,0,110,1,1.12,0.95
500,1,10.126,3,0,0,1,1.035,0,110,1,1.12,0.95
501,1,42.528,12.6,0,0,1,1.035,0,110,1,1.12,0.95
502,1,18.226,5.4,0,0,1,1.035,0,110,1,1.12,0.95
503,1,17.214,5.1,0,0,1,1.035,0,110,1,1.12,0.95
504,1,22.276,5.5,0,0,1,1.035,0,110,1,1.12,0.95
505,1,7.088,1,0,0,1,1.035,0,110,1,1.12,0.95
506,1,25.314,7.5,0,0,1,1.035,0,110,1,1.12,0.95
507,1,55.691,16.5,0,0,1,1.035,0,110,1,1.12,0.95
508,1,2.025,0.501,0,0,1,1.035,0,110,1,1.12,0.95
509,1,3.544,0.7,0,0,1,1.035,0,110,1,1.12,0.95
510,1,23.593,7.67,0,0,1,1.035,0,110,1,1.12,0.95
511,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
512,1,2.025,0.5,0,0,1,1.035,0,110,1,1.12,0.95
513,1,4.05,0.5,0,0,1,1.035,0,110,1,1.12,0.95
514,1,13.163,3.25,0,0,1,1.035,0,110,1,1.12,0.95
515,1,12.151,3,0,0,1,1.035,0,110,1,1.12,0.95
516,1,7.088,2.1,0,0,1,1.035,0,110,1,1.12,0.95
517,1,7.088,2.1,0,0,1,1.035,0,110,1,1.12,0.95
518,1,22.277,5.5,0,0,1,1.035,0,110,1,1.12,0.95
519,1,13.163,3.25,0,0,1,1.035,0,110,1,1.12,0.95
520,1,13.164,3.25,0,0,1,1.035,0,110,1,1.12,0.95
521,1,20.758,3.8,0,0,1,1.035,0,110,1,1.12,0.95
522,2,25.314,2.5,0,0,1,1.035,0,110,1,1.12,0.95
523,1,50.629,12.5,0,0,1,1.035,0,110,1,1.12,0.95
524,1,21.264,5.25,0,0,1,1.035,0,110,1,1.12,0.95
525,1,54.679,16.2,0,0,1,1.035,0,110,1,1.12,0.95
526,1,15.189,4.5,0,0,1,1.035,0,110,1,1.12,0.95
527,1,11.138,1.5,0,0,1,1.035,0,110,1,1.12,0.95
528,1,3.038,0.75,0,0,1,1.035,0,110,1,1.12,0.95
529,1,3.038,0.75,0,0,1,1.035,0,110,1,1.12,0.95
530,1,46.578,13.8,0,0,1,1.035,0,110,1,1.12,0.95
531,1,10.125,3,0,0,1,1.035,0,110,1,1.12,0.95
532,1,34.428,10.2,0,0,1,1.035,0,110,1,1.12,0.95
533,2,5.67,0.5,0,0,1,1.035,0,110,1,1.12,0.95
534,2,89.009,23.701,0,0,1,1.035,0,110,1,1.12,0.95
535,2,59.092,19.8,0,0,1,1.035,0,110,1,1.12,0.95
536,1,11.138,3.3,0,0,1,1.035,0,110,1,1.12,0.95
537,1,17.214,5.1,0,0,1,1.035,0,110,1,1.12,0.95
538,1,29.365,7.25,0,0,1,1.035,0,110,1,1.12,0.95
539,1,25.315,6.25,0,0,1,1.035,0,110,1,1.12,0.95
540,1,25.315,6.25,0,0,1,1.035,0,110,1,1.12,0.95
541,1,35.44,8.75,0,0,1,1.035,0,110,1,1.12,0.95
542,1,48.604,14.4,0,0,1,1.035,0,110,1,1.12,0.95
543,1,44.553,13.2,0,0,1,1.035,0,110,1,1.12,0.95
544,1,15.695,4.65,0,0,1,1.035,0,110,1,1.12,0.95
545,1,16.202,4.8,0,0,1,1.035,0,110,1,1.12,0.95
546,1,16.202,4.8,0,0,1,1.035,0,110,1,1.12,0.95
547,1,41.516,10.25,0,0,1,1.035,0,110,1,1.12,0.95
548,1,19.239,5.7,0,0,1,1.035,0,110,1,1.12,0.95
549,2,47.591,14.1,0,0,1,1.035,0,110,1,1.12,0.95
550,1,4.05,1.2,0,0,1,1.035,0,110,1,1.12,0.95
551,1,16.708,3.1,0,0,1,1.035,0,110,1,1.12,0.95
552,1,5.569,1.5,0,0,1,1.035,0,110,1,1.12,0.95
553,1,16.201,2.5,0,0,1,1.035,0,110,1,1.12,0.95
554,1,5.063,1,0,0,1,1.035,0,110,1,1.12,0.95
555,1,1.013,0.5,0,0,1,1.035,0,110,1,1.12,0.95
556,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
557,2,54.348,19.9,0,0,1,1.035,0,110,1,1.12,0.95
558,2,49.364,16.7,0,0,1,1.035,0,110,1,1.12,0.95
559,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
560,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
561,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
562,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
563,1,11.645,1.8,0,0,1,1.035,0,110,1,1.12,0.95
564,1,10.126,1.5,0,0,1,1.035,0,110,1,1.12,0.95
565,1,5.57,1,0,0,1,1.035,0,110,1,1.12,0.95
566,1,4.455,0.5,0,0,1,1.035,0,110,1,1.12,0.95
567,1,18.227,3,0,0,1,1.035,0,110,1,1.12,0.95
568,1,6.582,1.5,0,0,1,1.035,0,110,1,1.12,0.95
569,2,15.189,1.5,0,0,1,1.035,0,110,1,1.12,0.95
570,1,13.396,5.24,0,0,1,1.035,0,110,1,1.12,0.95
571,1,5.741,2.25,0,0,1,1.035,0,110,1,1.12,0.95
572,1,7.594,0.6,0,0,1,1.035,0,110,1,1.12,0.95
573,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
574,1,7.088,1.5,0,0,1,1.035,0,110,1,1.12,0.95
575,1,7.088,2.1,0,0,1,1.035,0,110,1,1.12,0.95
576,1,0.304,0.09,0,0,1,1.035,0,110,1,1.12,0.95
577,1,7.615,2,0,0,1,1.035,0,110,1,1.12,0.95
578,1,11.24,0.8,0,0,1,1.035,0,110,1,1.12,0.95
579,1,5.772,1.66,0,0,1,1.035,0,110,1,1.12,0.95
580,1,2.228,0.5,0,0,1,1.035,0,110,1,1.12,0.95
581,2,9.923,0.9,0,0,1,1.035,0,110,1,1.12,0.95
582,1,17.72,1.5,0,0,1,1.035,0,110,1,1.12,0.95
583,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
584,1,9.82,1.5,0,0,1,1.035,0,110,2,1.12,0.95
585,1,3.036,0.6,0,0,1,1.035,0,110,2,1.12,0.95
586,1,8.251,1,0,0,1,1.035,0,110,2,1.12,0.95
587,1,11.412,0.2,0,0,1,1.035,0,110,2,1.12,0.95
588,1,7.538,0.4,0,0,1,1.035,0,110,2,1.12,0.95
589,1,20.103,0,0,0,1,1.035,0,110,2,1.12,0.95
590,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
591,1,20.94,4,0,0,1,1.035,0,110,2,1.12,0.95
592,1,6.282,1,0,0,1,1.035,0,110,2,1.12,0.95
593,1,4.815,1.6,0,0,1,1.035,0,110,2,1.12,0.95
594,2,16.125,3.7,0,0,1,1.035,0,110,2,1.12,0.95
595,1,6.072,0.5,0,0,1,1.035,0,110,2,1.12,0.95
596,1,8.376,1,0,0,1,1.035,0,110,2,1.12,0.95
597,1,10.994,0.5,0,0,1,1.035,0,110,2,1.12,0.95
598,1,15.181,1.2,0,0,1,1.035,0,110,2,1.12,0.95
599,1,3.454,0.2,0,0,1,1.035,0,110,2,1.12,0.95
600,1,4.606,0,0,0,1,1.035,0,110,2,1.12,0.95
601,2,36.017,6.8,0,0,1,1.035,0,110,2,1.12,0.95
602,1,14.657,2,0,0,1,1.035,0,110,2,1.12,0.95
603,1,5.235,0,0,0,1,1.035,0,110,2,1.12,0.95
604,1,7.643,0.9,0,0,1,1.035,0,110,2,1.12,0.95
605,1,10.051,0.6,0,0,1,1.035,0,110,2,1.12,0.95
606,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
607,1,24.636,5,0,0,1,1.035,0,110,2,1.12,0.95
608,1,10.365,0,0,0,1,1.035,0,110,2,1.12,0.95
609,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
610,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
611,1,11.412,0,0,0,1,1.035,0,110,2,1.12,0.95
612,1,5.235,0,0,0,1,1.035,0,110,2,1.12,0.95
613,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
614,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
615,1,7.329,0,0,0,1,1.035,0,110,2,1.12,0.95
616,1,9.109,0.3,0,0,1,1.035,0,110,2,1.12,0.95
617,1,12.596,1,0,0,1,1.035,0,110,2,1.12,0.95
618,1,4.188,1,0,0,1,1.035,0,110,2,1.12,0.95
619,1,3.141,0,0,0,1,1.035,0,110,2,1.12,0.95
620,1,8.899,0.7,0,0,1,1.035,0,110,2,1.12,0.95
621,1,2.618,0.5,0,0,1,1.035,0,110,2,1.12,0.95
622,2,0,-0.002,0,0,1,1.035,0,110,2,1.12,0.95
623,1,6.282,1.4,0,0,1,1.035,0,110,2,1.12,0.95
624,1,20.94,8,0,0,1,1.035,0,110,2,1.12,0.95
625,1,3.664,1,0,0,1,1.035,0,110,2,1.12,0.95
626,2,9.591,2.52,0,0,1,1.035,0,110,2,1.12,0.95
627,1,12.041,2.9,0,0,1,1.035,0,110,2,1.12,0.95
628,1,5.655,6.3,0,0,1,1.035,0,110,2,1.12,0.95
629,1,13.088,1,0,0,1,1.035,0,110,2,1.12,0.95
630,2,10.994,3.3,0,0,1,1.035,0,110,2,1.12,0.95
631,2,17.485,4.7,0,0,1,1.035,0,110,2,1.12,0.95
632,1,11.517,2.5,0,0,1,1.035,0,110,2,1.12,0.95
633,1,0.209,0,0,0,1,1.035,0,110,2,1.12,0.95
634,1,7.538,1.5,0,0,1,1.035,0,110,2,1.12,0.95
635,1,4.711,0.5,0,0,1,1.035,0,110,2,1.12,0.95
636,1,5.235,1,0,0,1,1.035,0,110,2,1.12,0.95
637,1,13.297,4.5,0,0,1,1.035,0,110,2,1.12,0.95
638,1,13.506,0.4,0,0,1,1.035,0,110,2,1.12,0.95
639,1,3.141,0,0,0,1,1.035,0,110,2,1.12,0.95
640,1,10.47,0,0,0,1,1.035,0,110,2,1.12,0.95
641,1,7.329,1,0,0,1,1.035,0,110,2,1.12,0.95
642,1,3.036,0.9,0,0,1,1.035,0,110,2,1.12,0.95
643,1,4.815,0.2,0,0,1,1.035,0,110,2,1.12,0.95
644,1,5.235,0.1,0,0,1,1.035,0,110,2,1.12,0.95
645,1,2.618,0,0,0,1,1.035,0,110,2,1.12,0.95
646,1,2.827,0.8,0,0,1,1.035,0,110,2,1.12,0.95
647,1,3.141,1,0,0,1,1.035,0,110,2,1.12,0.95
648,1,12.877,1.8,0,0,1,1.035,0,110,2,1.12,0.95
649,1,5.571,0.44,0,0,1,1.035,0,110,2,1.12,0.95
650,1,4.188,1,0,0,1,1.035,0,110,2,1.12,0.95
651,1,16.752,0,0,0,1,1.035,0,110,2,1.12,0.95
652,1,27.222,4,0,0,1,1.035,0,110,2,1.12,0.95
653,1,10.47,2.5,0,0,1,1.035,0,110,2,1.12,0.95
654,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
655,2,2.303,0.4,0,0,1,1.035,0,110,2,1.12,0.95
656,1,0.524,0,0,0,1,1.035,0,110,2,1.12,0.95
657,1,5.445,1.8,0,0,1,1.035,0,110,2,1.12,0.95
658,1,4.188,0.7,0,0,1,1.035,0,110,2,1.12,0.95
659,1,3.664,1,0,0,1,1.035,0,110,2,1.12,0.95
660,2,12,0,0,0,1,1.035,0,110,2,1.12,0.95
661,2,12,0,0,0,1,1.035,0,110,2,1.12,0.95
662,1,8.899,1,0,0,1,1.035,0,110,2,1.12,0.95
663,1,28.269,3,0,0,1,1.035,0,110,2,1.12,0.95
664,1,6.282,1.2,0,0,1,1.035,0,110,2,1.12,0.95
665,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
666,1,15.286,1.8,0,0,1,1.035,0,110,2,1.12,0.95
667,2,18.637,1,0,0,1,1.035,0,110,2,1.12,0.95
668,1,6.911,0.6,0,0,1,1.035,0,110,2,1.12,0.95
669,1,9.423,2,0,0,1,1.035,0,110,2,1.12,0.95
670,1,2.094,0,0,0,1,1.035,0,110,2,1.12,0.95
671,2,26.698,3.2,0,0,1,1.035,0,110,2,1.12,0.95
672,1,9.423,1,0,0,1,1.035,0,110,2,1.12,0.95
673,2,6.282,0,0,0,1,1.035,0,110,2,1.12,0.95
674,1,15.705,3,0,0,1,1.035,0,110,2,1.12,0.95
675,1,25.128,1.5,0,0,1,1.035,0,110,2,1.12,0.95
676,1,22.511,3.5,0,0,1,1.035,0,110,2,1.12,0.95
677,1,11.307,1.3,0,0,1,1.035,0,110,2,1.12,0.95
678,1,20.752,5.94,0,0,1,1.035,0,110,2,1.12,0.95
679,1,11.882,0.2,0,0,1,1.035,0,110,2,1.12,0.95
680,1,13.192,1,0,0,1,1.035,0,110,2,1.12,0.95
681,2,12.57,1.004,0,0,1,1.035,0,110,2,1.12,0.95
682,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
683,1,12.145,1.6,0,0,1,1.035,0,110,2,1.12,0.95
684,1,7.329,1.3,0,0,1,1.035,0,110,2,1.12,0.95
685,1,4.188,0.4,0,0,1,1.035,0,110,2,1.12,0.95
686,1,3.664,0,0,0,1,1.035,0,110,2,1.12,0.95
687,2,17.799,6,0,0,1,1.035,0,110,2,1.12,0.95
688,1,7.329,0.8,0,0,1,1.035,0,110,2,1.12,0.95
689,1,19.924,2.05,0,0,1,1.035,0,110,2,1.12,0.95
690,1,8.899,2,0,0,1,1.035,0,110,2,1.12,0.95
691,1,9.318,1.3,0,0,1,1.035,0,110,2,1.12,0.95
692,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
693,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
694,1,4.188,1,0,0,1,1.035,0,110,2,1.12,0.95
695,1,19.788,2.8,0,0,1,1.035,0,110,2,1.12,0.95
696,1,18.228,1.62,0,0,1,1.035,0,110,2,1.12,0.95
697,1,21.117,2.52,0,0,1,1.035,0,110,2,1.12,0.95
698,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
699,2,18.951,3.74,0,0,1,1.035,0,110,2,1.12,0.95
700,1,9.004,0.6,0,0,1,1.035,0,110,2,1.12,0.95
701,1,10.365,0.9,0,0,1,1.035,0,110,2,1.12,0.95
702,2,6.464,0,0,0,1,1.035,0,110,2,1.12,0.95
703,1,8.376,4,0,0,1,1.035,0,110,2,1.12,0.95
704,1,3.978,0.2,0,0,1,1.035,0,110,2,1.12,0.95
705,1,14.134,2,0,0,1,1.035,0,110,2,1.12,0.95
706,1,13.223,0.4,0,0,1,1.035,0,110,2,1.12,0.95
707,1,1.988,0,0,0,1,1.035,0,110,2,1.12,0.95
708,1,7.853,2,0,0,1,1.035,0,110,2,1.12,0.95
709,1,1.047,0,0,0,1,1.035,0,110,2,1.12,0.95
710,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
711,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
712,2,50.674,11.3,0,0,1,1.035,0,110,2,1.12,0.95
713,1,15.705,0.5,0,0,1,1.035,0,110,2,1.12,0.95
714,1,5.235,0.5,0,0,1,1.035,0,110,2,1.12,0.95
715,1,17.589,1.6,0,0,1,1.035,0,110,2,1.12,0.95
716,1,4.502,0.4,0,0,1,1.035,0,110,2,1.12,0.95
717,1,8.794,0.8,0,0,1,1.035,0,110,2,1.12,0.95
718,2,24.185,2.3,0,0,1,1.035,0,110,2,1.12,0.95
719,1,7.643,0,0,0,1,1.035,0,110,2,1.12,0.95
720,1,2.094,1,0,0,1,1.035,0,110,2,1.12,0.95
721,1,7.853,1,0,0,1,1.035,0,110,2,1.12,0.95
722,2,10.994,1.9,0,0,1,1.035,0,110,2,1.12,0.95
723,1,0.105,0,0,0,1,1.035,0,110,2,1.12,0.95
724,1,3.141,0,0,0,1,1.035,0,110,2,1.12,0.95
725,1,7.12,0.4,0,0,1,1.035,0,110,2,1.12,0.95
726,1,34.549,8,0,0,1,1.035,0,110,2,1.12,0.95
727,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
728,1,1.047,0.5,0,0,1,1.035,0,110,2,1.12,0.95
729,1,104.699,40,0,0,1,1.035,0,110,2,1.12,0.95
730,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
731,2,9.423,1,0,0,1,1.035,0,110,2,1.12,0.95
732,1,26.175,2,0,0,1,1.035,0,110,2,1.12,0.95
733,1,9.109,0.6,0,0,1,1.035,0,110,2,1.12,0.95
734,1,11.202,0,0,0,1,1.035,0,110,2,1.12,0.95
735,1,4.711,0.5,0,0,1,1.035,0,110,2,1.12,0.95
736,2,12,0,0,0,1,1.035,0,110,2,1.12,0.95
737,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
738,1,7.853,1,0,0,1,1.035,0,110,2,1.12,0.95
739,1,3.664,1,0,0,1,1.035,0,110,2,1.12,0.95
740,2,5.235,0.5,0,0,1,1.035,0,110,2,1.12,0.95
741,1,6.596,0.1,0,0,1,1.035,0,110,2,1.12,0.95
742,1,12.323,0.6,0,0,1,1.035,0,110,2,1.12,0.95
743,1,1.571,0.5,0,0,1,1.035,0,110,2,1.12,0.95
744,1,6.387,0.3,0,0,1,1.035,0,110,2,1.12,0.95
745,1,3.454,0.8,0,0,1,1.035,0,110,2,1.12,0.95
746,1,7.015,2,0,0,1,1.035,0,110,2,1.12,0.95
747,2,23.243,-4,0,0,1,1.035,0,110,2,1.12,0.95
748,1,8.376,1,0,0,1,1.035,0,110,2,1.12,0.95
749,1,2.512,0.7,0,0,1,1.035,0,110,2,1.12,0.95
750,1,11.517,1.5,0,0,1,1.035,0,110,2,1.12,0.95
751,1,18.846,2,0,0,1,1.035,0,110,2,1.12,0.95
752,1,9.423,0.6,0,0,1,1.035,0,110,2,1.12,0.95
753,1,25.128,3.5,0,0,1,1.035,0,110,2,1.12,0.95
754,1,12.564,3,0,0,1,1.035,0,110,2,1.12,0.95
755,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
756,1,15.81,0.6,0,0,1,1.035,0,110,2,1.12,0.95
757,1,16.752,1,0,0,1,1.035,0,110,2,1.12,0.95
758,1,2.094,0.5,0,0,1,1.035,0,110,2,1.12,0.95
759,2,1.114,0.491,0,0,1,1.035,0,110,2,1.12,0.95
760,2,13.715,3.4,0,0,1,1.035,0,110,2,1.12,0.95
761,1,15.705,3,0,0,1,1.035,0,110,2,1.12,0.95
762,1,17.066,1.4,0,0,1,1.035,0,110,2,1.12,0.95
763,1,9.528,2.3,0,0,1,1.035,0,110,2,1.12,0.95
764,1,2.094,1,0,0,1,1.035,0,110,2,1.12,0.95
765,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
766,1,16.752,3,0,0,1,1.035,0,110,2,1.12,0.95
767,1,15.705,3,0,0,1,1.035,0,110,2,1.12,0.95
768,1,17.799,4,0,0,1,1.035,0,110,2,1.12,0.95
769,1,7.874,2,0,0,1,1.035,0,110,2,1.12,0.95
770,1,11.202,1.5,0,0,1,1.035,0,110,2,1.12,0.95
771,1,6.702,1.2,0,0,1,1.035,0,110,2,1.12,0.95
772,1,13.297,0,0,0,1,1.035,0,110,2,1.12,0.95
773,1,5.759,0,0,0,1,1.035,0,110,2,1.12,0.95
774,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
775,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
776,1,2.618,0.5,0,0,1,1.035,0,110,2,1.12,0.95
777,1,18.637,4.1,0,0,1,1.035,0,110,2,1.12,0.95
778,2,8.376,1,0,0,1,1.035,0,110,2,1.12,0.95
779,1,7.538,7.4,0,0,1,1.035,0,110,2,1.12,0.95
780,2,2.931,0.8,0,0,1,1.035,0,110,2,1.12,0.95
781,1,3.141,1,0,0,1,1.035,0,110,2,1.12,0.95
782,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
783,2,7.329,3,0,0,1,1.035,0,110,2,1.12,0.95
784,1,8.376,0.5,0,0,1,1.035,0,110,2,1.12,0.95
785,1,20.856,3,0,0,1,1.035,0,110,2,1.12,0.95
786,1,7.329,1,0,0,1,1.035,0,110,2,1.12,0.95
787,1,8.794,1.2,0,0,1,1.035,0,110,2,1.12,0.95
788,2,7.182,0,0,0,1,1.035,0,110,2,1.12,0.95
789,1,9.841,0.2,0,0,1,1.035,0,110,2,1.12,0.95
790,1,4.92,0.6,0,0,1,1.035,0,110,2,1.12,0.95
791,1,7.538,2.3,0,0,1,1.035,0,110,2,1.12,0.95
792,2,0,0,0,0,1,1.035,0,110,2,1.12,0.95
793,1,4.711,0.5,0,0,1,1.035,0,110,2,1.12,0.95
794,1,5.235,0,0,0,1,1.035,0,110,2,1.12,0.95
795,1,6.282,0.5,0,0,1,1.035,0,110,2,1.12,0.95
796,1,17.799,2.8,0,0,1,1.035,0,110,2,1.12,0.95
797,1,5.863,0.5,0,0,1,1.035,0,110,2,1.12,0.95
798,1,17.799,5.5,0,0,1,1.035,0,110,2,1.12,0.95
799,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
800,1,5.131,0.9,0,0,1,1.035,0,110,2,1.12,0.95
801,1,3.664,0.5,0,0,1,1.035,0,110,2,1.12,0.95
802,1,12.041,1.5,0,0,1,1.035,0,110,2,1.12,0.95
803,2,16.343,4.915,0,0,1,1.035,0,110,2,1.12,0.95
804,2,27.709,8.601,0,0,1,1.035,0,110,2,1.12,0.95
805,1,12.25,1.8,0,0,1,1.035,0,110,2,1.12,0.95
806,1,1.571,1.5,0,0,1,1.035,0,110,2,1.12,0.95
807,1,15.705,2.4,0,0,1,1.035,0,110,2,1.12,0.95
808,1,7.958,1.5,0,0,1,1.035,0,110,2,1.12,0.95
809,2,8.062,0,0,0,1,1.035,0,110,2,1.12,0.95
810,1,6.387,0,0,0,1,1.035,0,110,2,1.12,0.95
811,1,14.868,0.9,0,0,1,1.035,0,110,2,1.12,0.95
812,1,12.041,0.3,0,0,1,1.035,0,110,2,1.12,0.95
813,1,7.329,0.2,0,0,1,1.035,0,110,2,1.12,0.95
814,1,4.711,0.7,0,0,1,1.035,0,110,2,1.12,0.95
815,2,9.423,1.8,0,0,1,1.035,0,110,2,1.12,0.95
816,1,2.408,0.6,0,0,1,1.035,0,110,2,1.12,0.95
817,1,4.292,0,0,0,1,1.035,0,110,2,1.12,0.95
818,1,13.088,1,0,0,1,1.035,0,110,2,1.12,0.95
819,1,5.445,0.8,0,0,1,1.035,0,110,2,1.12,0.95
820,1,12.354,1.5,0,0,1,1.035,0,110,2,1.12,0.95
821,1,8.899,2,0,0,1,1.035,0,110,2,1.12,0.95
822,1,7.853,0.2,0,0,1,1.035,0,110,2,1.12,0.95
823,1,3.141,0.5,0,0,1,1.035,0,110,2,1.12,0.95
824,1,10.47,0,0,0,1,1.035,0,110,2,1.12,0.95
825,1,12.145,1.26,0,0,1,1.035,0,110,2,1.12,0.95
826,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
827,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
828,1,14.029,1,0,0,1,1.035,0,110,2,1.12,0.95
829,1,2.303,0.5,0,0,1,1.035,0,110,2,1.12,0.95
830,1,5.235,0,0,0,1,1.035,0,110,2,1.12,0.95
831,1,4.606,1,0,0,1,1.035,0,110,2,1.12,0.95
832,1,10.785,0.6,0,0,1,1.035,0,110,2,1.12,0.95
833,1,9.004,0,0,0,1,1.035,0,110,2,1.12,0.95
834,2,2.618,1,0,0,1,1.035,0,110,2,1.12,0.95
835,1,6.282,1,0,0,1,1.035,0,110,2,1.12,0.95
836,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
837,1,1.067,0.279,0,0,1,1.035,0,110,3,1.12,0.95
838,1,4.755,2.994,0,0,1,1.035,0,110,3,1.12,0.95
839,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
840,2,61.119,35.107,0,0,1,1.035,0,110,3,1.12,0.95
841,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
842,1,15.621,3.927,0,0,1,1.035,0,110,3,1.12,0.95
843,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
844,2,4.266,1.191,0,0,1,1.035,0,110,3,1.12,0.95
845,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
846,1,9.752,2.726,0,0,1,1.035,0,110,3,1.12,0.95
847,1,23.487,4.71,0,0,1,1.035,0,110,3,1.12,0.95
848,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
849,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
850,1,10.461,1.322,0,0,1,1.035,0,110,3,1.12,0.95
851,1,13.118,4.684,0,0,1,1.035,0,110,3,1.12,0.95
852,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
853,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
854,2,9.487,2.788,0,0,1,1.035,0,110,3,1.12,0.95
855,1,8.31,3.731,0,0,1,1.035,0,110,3,1.12,0.95
856,1,4.042,1.467,0,0,1,1.035,0,110,3,1.12,0.95
857,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
858,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
859,1,27.425,3.9,0,0,1,1.035,0,110,3,1.12,0.95
860,1,23.973,2.947,0,0,1,1.035,0,110,3,1.12,0.95
861,1,19.062,4.94,0,0,1,1.035,0,110,3,1.12,0.95
862,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
863,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
864,1,11.917,3.087,0,0,1,1.035,0,110,3,1.12,0.95
865,1,8.333,2.375,0,0,1,1.035,0,110,3,1.12,0.95
866,1,11.906,-1.139,0,0,1,1.035,0,110,3,1.12,0.95
867,1,12.397,-1.439,0,0,1,1.035,0,110,3,1.12,0.95
868,1,3.92,1.115,0,0,1,1.035,0,110,3,1.12,0.95
869,1,3.802,0.556,0,0,1,1.035,0,110,3,1.12,0.95
870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
871,1,13.772,18.559,0,0,1,1.035,0,110,3,1.12,0.95
872,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
873,2,22.579,8.825,0,0,1,1.035,0,110,3,1.12,0.95
874,1,11.996,3.954,0,0,1,1.035,0,110,3,1.12,0.95
875,1,10.768,3.623,0,0,1,1.035,0,110,3,1.12,0.95
876,2,6.073,-0.564,0,0,1,1.035,0,110,3,1.12,0.95
877,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
878,1,8.573,2.356,0,0,1,1.035,0,110,3,1.12,0.95
879,1,7.827,2.276,0,0,1,1.035,0,110,3,1.12,0.95
880,1,8.785,3.17,0,0,1,1.035,0,110,3,1.12,0.95
881,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
882,1,4.285,1.218,0,0,1,1.035,0,110,3,1.12,0.95
883,1,1.187,0.361,0,0,1,1.035,0,110,3,1.12,0.95
884,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
885,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
886,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
887,1,1.781,0.28,0,0,1,1.035,0,110,3,1.12,0.95
888,1,6.185,1.941,0,0,1,1.035,0,110,3,1.12,0.95
889,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
890,1,15.451,2.845,0,0,1,1.035,0,110,3,1.12,0.95
891,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
892,1,7.845,0.836,0,0,1,1.035,0,110,3,1.12,0.95
893,1,3.683,0.463,0,0,1,1.035,0,110,3,1.12,0.95
894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
895,1,5.936,0.933,0,0,1,1.035,0,110,3,1.12,0.95
896,2,1,3,0,0,1,1.035,0,110,3,1.12,0.95
897,1,9.497,2.798,0,0,1,1.035,0,110,3,1.12,0.95
898,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
899,1,10.481,2.476,0,0,1,1.035,0,110,3,1.12,0.95
900,1,9.859,2.676,0,0,1,1.035,0,110,3,1.12,0.95
901,1,13.243,3.591,0,0,1,1.035,0,110,3,1.12,0.95
902,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
903,2,15.707,0.63,0,0,1,1.035,0,110,3,1.12,0.95
904,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
905,1,11.29,2.938,0,0,1,1.035,0,110,3,1.12,0.95
906,1,6.295,1.725,0,0,1,1.035,0,110,3,1.12,0.95
907,1,3.562,1.772,0,0,1,1.035,0,110,3,1.12,0.95
908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
909,1,11.634,2.798,0,0,1,1.035,0,110,3,1.12,0.95
910,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
911,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
912,1,13.093,5.782,0,0,1,1.035,0,110,3,1.12,0.95
913,1,13.661,-1.584,0,0,1,1.035,0,110,3,1.12,0.95
914,1,12.985,2.734,0,0,1,1.035,0,110,3,1.12,0.95
915,1,6.9,2.468,0,0,1,1.035,0,110,3,1.12,0.95
916,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
917,1,16.146,6.808,0,0,1,1.035,0,110,3,1.12,0.95
918,1,2.967,0,0,0,1,1.035,0,110,3,1.12,0.95
919,1,7.371,1.955,0,0,1,1.035,0,110,3,1.12,0.95
920,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
921,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
922,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
923,1,5.12,0.809,0,0,1,1.035,0,110,3,1.12,0.95
924,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
925,1,15.233,4.781,0,0,1,1.035,0,110,3,1.12,0.95
926,1,7.727,3.382,0,0,1,1.035,0,110,3,1.12,0.95
927,1,22.5,2.432,0,0,1,1.035,0,110,3,1.12,0.95
928,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
929,1,24.136,6.557,0,0,1,1.035,0,110,3,1.12,0.95
930,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
931,1,19.728,3.946,0,0,1,1.035,0,110,3,1.12,0.95
932,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
933,1,0.95,0.56,0,0,1,1.035,0,110,3,1.12,0.95
934,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
935,1,3.563,-0.465,0,0,1,1.035,0,110,3,1.12,0.95
936,1,15.666,-1.776,0,0,1,1.035,0,110,3,1.12,0.95
937,1,8.319,2.14,0,0,1,1.035,0,110,3,1.12,0.95
938,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
939,1,13.06,2.611,0,0,1,1.035,0,110,3,1.12,0.95
940,1,6.529,1.306,0,0,1,1.035,0,110,3,1.12,0.95
941,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
942,1,6.059,2.048,0,0,1,1.035,0,110,3,1.12,0.95
943,1,6.773,1.955,0,0,1,1.035,0,110,3,1.12,0.95
944,1,2.97,0.583,0,0,1,1.035,0,110,3,1.12,0.95
945,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
946,1,7.856,1.958,0,0,1,1.035,0,110,3,1.12,0.95
947,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
948,1,4.405,1.321,0,0,1,1.035,0,110,3,1.12,0.95
949,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
950,1,33.05,1.932,0,0,1,1.035,0,110,3,1.12,0.95
951,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
952,2,15.515,2.322,0,0,1,1.035,0,110,3,1.12,0.95
953,1,10.812,0.127,0,0,1,1.035,0,110,3,1.12,0.95
954,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
955,1,3.561,0,0,0,1,1.035,0,110,3,1.12,0.95
956,1,4.646,3.092,0,0,1,1.035,0,110,3,1.12,0.95
957,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
958,2,8.828,1.836,0,0,1,1.035,0,110,3,1.12,0.95
959,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
960,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
961,1,3.562,-1.119,0,0,1,1.035,0,110,3,1.12,0.95
962,1,5.471,0.601,0,0,1,1.035,0,110,3,1.12,0.95
963,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
964,1,3.562,2.238,0,0,1,1.035,0,110,3,1.12,0.95
965,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
966,1,11.18,0.914,0,0,1,1.035,0,110,3,1.12,0.95
967,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
968,1,7.492,0.776,0,0,1,1.035,0,110,3,1.12,0.95
969,1,8.922,0.931,0,0,1,1.035,0,110,3,1.12,0.95
970,1,19.368,6.342,0,0,1,1.035,0,110,3,1.12,0.95
971,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
972,2,23.169,19.513,0,0,1,1.035,0,110,3,1.12,0.95
973,2,0,4,0,0,1,1.035,0,110,3,1.12,0.95
974,1,18.179,5.969,0,0,1,1.035,0,110,3,1.12,0.95
975,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
976,1,22.557,10.259,0,0,1,1.035,0,110,3,1.12,0.95
977,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
978,1,10.691,3.45,0,0,1,1.035,0,110,3,1.12,0.95
979,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
980,1,2.374,-0.56,0,0,1,1.035,0,110,3,1.12,0.95
981,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
982,1,8.448,1.251,0,0,1,1.035,0,110,3,1.12,0.95
983,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
984,1,6.649,1.399,0,0,1,1.035,0,110,3,1.12,0.95
985,1,6.055,1.585,0,0,1,1.035,0,110,3,1.12,0.95
986,2,20.679,6.687,0,0,1,1.035,0,110,3,1.12,0.95
987,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
988,1,0,0.075,0,0,1,1.035,0,110,3,1.12,0.95
989,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
990,1,15.041,2.46,0,0,1,1.035,0,110,3,1.12,0.95
991,1,20.054,2.089,0,0,1,1.035,0,110,3,1.12,0.95
992,1,9.624,2.471,0,0,1,1.035,0,110,3,1.12,0.95
993,1,5.828,1.752,0,0,1,1.035,0,110,3,1.12,0.95
994,1,26.27,4.551,0,0,1,1.035,0,110,3,1.12,0.95
995,1,26.902,4.316,0,0,1,1.035,0,110,3,1.12,0.95
996,1,18.282,6.527,0,0,1,1.035,0,110,3,1.12,0.95
997,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
998,2,29.872,56.529,0,0,1,1.035,0,110,3,1.12,0.95
999,2,22.749,51.865,0,0,1,1.035,0,110,3,1.12,0.95
1000,1,9.632,1.11,0,0,1,1.035,0,110,3,1.12,0.95
1001,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1002,2,19.58,10.193,0,0,1,1.035,0,110,3,1.12,0.95
1003,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1004,2,0,4,0,0,1,1.035,0,110,3,1.12,0.95
1005,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1006,1,9.934,2.341,0,0,1,1.035,0,110,3,1.12,0.95
1007,2,10.199,2.088,0,0,1,1.035,0,110,3,1.12,0.95
1008,1,6.554,1.875,0,0,1,1.035,0,110,3,1.12,0.95
1009,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1010,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1011,1,46.302,22.383,0,0,1,1.035,0,110,3,1.12,0.95
1012,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1013,1,2.499,0.858,0,0,1,1.035,0,110,3,1.12,0.95
1014,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1015,1,4.868,1.492,0,0,1,1.035,0,110,3,1.12,0.95
1016,1,7.123,1.679,0,0,1,1.035,0,110,3,1.12,0.95
1017,1,5.002,1.543,0,0,1,1.035,0,110,3,1.12,0.95
1018,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1019,1,0.023,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1020,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1021,2,26.881,8.08,0,0,1,1.035,0,110,3,1.12,0.95
1022,2,0,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1023,2,7.9,3,0,0,1,1.035,0,110,3,1.12,0.95
1024,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1025,1,5.818,1.585,0,0,1,1.035,0,110,3,1.12,0.95
1026,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1027,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1028,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1029,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1030,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1031,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1032,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1033,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1034,1,0.236,0,0,0,1,1.035,0,110,3,1.12,0.95
1035,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1036,1,2.85,0.746,0,0,1,1.035,0,110,3,1.12,0.95
1037,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1038,1,1.781,0.373,0,0,1,1.035,0,110,3,1.12,0.95
1039,1,0.594,0.466,0,0,1,1.035,0,110,3,1.12,0.95
1040,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1041,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1042,1,22.596,5.736,0,0,1,1.035,0,110,3,1.12,0.95
1043,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1044,1,9.688,1.949,0,0,1,1.035,0,110,3,1.12,0.95
1045,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1046,1,10.825,2.544,0,0,1,1.035,0,110,3,1.12,0.95
1047,1,9.872,2.171,0,0,1,1.035,0,110,3,1.12,0.95
1048,1,0.355,0.168,0,0,1,1.035,0,110,3,1.12,0.95
1049,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1050,1,12.584,0.933,0,0,1,1.035,0,110,3,1.12,0.95
1051,1,0,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1052,1,3.924,1.329,0,0,1,1.035,0,110,3,1.12,0.95
1053,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1054,1,11.198,0.625,0,0,1,1.035,0,110,3,1.12,0.95
1055,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1056,1,5.461,0.839,0,0,1,1.035,0,110,3,1.12,0.95
1057,1,6.529,1.026,0,0,1,1.035,0,110,3,1.12,0.95
1058,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1059,1,13.891,5.129,0,0,1,1.035,0,110,3,1.12,0.95
1060,1,3.594,1.288,0,0,1,1.035,0,110,3,1.12,0.95
1061,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1062,1,13.593,4.022,0,0,1,1.035,0,110,3,1.12,0.95
1063,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1064,1,4.514,0.863,0,0,1,1.035,0,110,3,1.12,0.95
1065,1,1.07,0.43,0,0,1,1.035,0,110,3,1.12,0.95
1066,1,6.173,2.425,0,0,1,1.035,0,110,3,1.12,0.95
1067,1,14.247,1.679,0,0,1,1.035,0,110,3,1.12,0.95
1068,1,10.097,3.824,0,0,1,1.035,0,110,3,1.12,0.95
1069,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1070,1,15.428,2.775,0,0,1,1.035,0,110,3,1.12,0.95
1071,1,12.048,1.834,0,0,1,1.035,0,110,3,1.12,0.95
1072,1,5.113,1.322,0,0,1,1.035,0,110,3,1.12,0.95
1073,1,9.049,2.383,0,0,1,1.035,0,110,3,1.12,0.95
1074,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1075,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1076,2,7.73,3.573,0,0,1,1.035,0,110,3,1.12,0.95
1077,1,4.041,0.336,0,0,1,1.035,0,110,3,1.12,0.95
1078,1,14.286,4.48,0,0,1,1.035,0,110,3,1.12,0.95
1079,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1080,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1081,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1082,1,6.304,0.432,0,0,1,1.035,0,110,3,1.12,0.95
1083,1,4.161,0.712,0,0,1,1.035,0,110,3,1.12,0.95
1084,1,4.513,1.624,0,0,1,1.035,0,110,3,1.12,0.95
1085,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1086,1,4.749,1.865,0,0,1,1.035,0,110,3,1.12,0.95
1087,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
